[
 {
  "id": 0,
  "type": "circuit",
  "phases": "ps",
  "name": "IEEE39",
  "Sbase": 100.0,
  "comments": ""
 },
 {
  "id": 1,
  "type": "bus",
  "phases": "ps",
  "name": "bus 0",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1163.0,
  "y": -692.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 2,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 0",
  "bus": 1,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 97.6,
  "Q": 44.2
 },
 {
  "id": 3,
  "type": "bus",
  "phases": "ps",
  "name": "bus 1",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -967.0,
  "y": -990.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 4,
  "type": "bus",
  "phases": "ps",
  "name": "bus 2",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -804.0,
  "y": -529.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 5,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 2",
  "bus": 4,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 322.0,
  "Q": 2.4
 },
 {
  "id": 6,
  "type": "bus",
  "phases": "ps",
  "name": "bus 3",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -949.0,
  "y": 77.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 7,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 3",
  "bus": 6,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 500.0,
  "Q": 184.0
 },
 {
  "id": 8,
  "type": "bus",
  "phases": "ps",
  "name": "bus 4",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1260.0,
  "y": 380.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 9,
  "type": "bus",
  "phases": "ps",
  "name": "bus 5",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1392.0,
  "y": 666.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 10,
  "type": "bus",
  "phases": "ps",
  "name": "bus 6",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1422.0,
  "y": 539.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 11,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 6",
  "bus": 10,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 233.8,
  "Q": 84.0
 },
 {
  "id": 12,
  "type": "bus",
  "phases": "ps",
  "name": "bus 7",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1377.0,
  "y": 328.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 13,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 7",
  "bus": 12,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 522.0,
  "Q": 176.6
 },
 {
  "id": 14,
  "type": "bus",
  "phases": "ps",
  "name": "bus 8",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1376.0,
  "y": 3.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 15,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 8",
  "bus": 14,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 6.5,
  "Q": -66.6
 },
 {
  "id": 16,
  "type": "bus",
  "phases": "ps",
  "name": "bus 9",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1189.0,
  "y": 1046.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 17,
  "type": "bus",
  "phases": "ps",
  "name": "bus 10",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1340.0,
  "y": 871.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 18,
  "type": "bus",
  "phases": "ps",
  "name": "bus 11",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1137.0,
  "y": 796.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 19,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 11",
  "bus": 18,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 8.53,
  "Q": 88.0
 },
 {
  "id": 20,
  "type": "bus",
  "phases": "ps",
  "name": "bus 12",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -965.0,
  "y": 804.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 21,
  "type": "bus",
  "phases": "ps",
  "name": "bus 13",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -742.0,
  "y": 346.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 22,
  "type": "bus",
  "phases": "ps",
  "name": "bus 14",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -136.0,
  "y": 136.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 23,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 14",
  "bus": 22,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 320.0,
  "Q": 153.0
 },
 {
  "id": 24,
  "type": "bus",
  "phases": "ps",
  "name": "bus 15",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 448.0,
  "y": -115.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 25,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 15",
  "bus": 24,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 329.0,
  "Q": 32.3
 },
 {
  "id": 26,
  "type": "bus",
  "phases": "ps",
  "name": "bus 16",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -132.0,
  "y": -724.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 27,
  "type": "bus",
  "phases": "ps",
  "name": "bus 17",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -469.0,
  "y": -647.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 28,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 17",
  "bus": 27,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 158.0,
  "Q": 30.0
 },
 {
  "id": 29,
  "type": "bus",
  "phases": "ps",
  "name": "bus 18",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 227.0,
  "y": 386.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 30,
  "type": "bus",
  "phases": "ps",
  "name": "bus 19",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 176.0,
  "y": 551.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 31,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 19",
  "bus": 30,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 680.0,
  "Q": 103.0
 },
 {
  "id": 32,
  "type": "bus",
  "phases": "ps",
  "name": "bus 20",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 794.0,
  "y": 105.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 33,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 20",
  "bus": 32,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 274.0,
  "Q": 115.0
 },
 {
  "id": 34,
  "type": "bus",
  "phases": "ps",
  "name": "bus 21",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 988.0,
  "y": 49.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 35,
  "type": "bus",
  "phases": "ps",
  "name": "bus 22",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 1041.0,
  "y": -186.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 36,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 22",
  "bus": 35,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 247.5,
  "Q": 84.6
 },
 {
  "id": 37,
  "type": "bus",
  "phases": "ps",
  "name": "bus 23",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 838.0,
  "y": -365.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 38,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 23",
  "bus": 37,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 308.6,
  "Q": -92.2
 },
 {
  "id": 39,
  "type": "bus",
  "phases": "ps",
  "name": "bus 24",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -847.0,
  "y": -1584.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 40,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 24",
  "bus": 39,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 224.0,
  "Q": 47.2
 },
 {
  "id": 41,
  "type": "bus",
  "phases": "ps",
  "name": "bus 25",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -661.0,
  "y": -1882.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 42,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 25",
  "bus": 41,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 139.0,
  "Q": 17.0
 },
 {
  "id": 43,
  "type": "bus",
  "phases": "ps",
  "name": "bus 26",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -396.0,
  "y": -1361.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 44,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 26",
  "bus": 43,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 281.0,
  "Q": 75.5
 },
 {
  "id": 45,
  "type": "bus",
  "phases": "ps",
  "name": "bus 27",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -514.0,
  "y": -2107.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 46,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 27",
  "bus": 45,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 206.0,
  "Q": 27.6
 },
 {
  "id": 47,
  "type": "bus",
  "phases": "ps",
  "name": "bus 28",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -696.0,
  "y": -2246.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 48,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 28",
  "bus": 47,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 283.5,
  "Q": 26.9
 },
 {
  "id": 49,
  "type": "bus",
  "phases": "ps",
  "name": "bus 29",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1011.0,
  "y": -1076.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 50,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 0",
  "bus": 49,
  "active": true,
  "P": 250.0,
  "vset": 1.0499,
  "Snom": 9999.0,
  "qmin": 140.0,
  "qmax": 400.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 51,
  "type": "bus",
  "phases": "ps",
  "name": "bus 30",
  "active": true,
  "is_slack": true,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1472.0,
  "y": 776.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 52,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 30",
  "bus": 51,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 9.2,
  "Q": 4.6
 },
 {
  "id": 53,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 1",
  "bus": 51,
  "active": true,
  "P": 677.871,
  "vset": 0.982,
  "Snom": 9999.0,
  "qmin": -100.0,
  "qmax": 300.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 54,
  "type": "bus",
  "phases": "ps",
  "name": "bus 31",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1370.0,
  "y": 1095.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 55,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 2",
  "bus": 54,
  "active": true,
  "P": 650.0,
  "vset": 0.9841,
  "Snom": 9999.0,
  "qmin": 150.0,
  "qmax": 300.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 56,
  "type": "bus",
  "phases": "ps",
  "name": "bus 32",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 670.0,
  "y": 487.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 57,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 3",
  "bus": 56,
  "active": true,
  "P": 632.0,
  "vset": 0.9972,
  "Snom": 9999.0,
  "qmin": 0.0,
  "qmax": 250.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 58,
  "type": "bus",
  "phases": "ps",
  "name": "bus 33",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -138.0,
  "y": 772.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 59,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 4",
  "bus": 58,
  "active": true,
  "P": 508.0,
  "vset": 1.0123,
  "Snom": 9999.0,
  "qmin": 0.0,
  "qmax": 167.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 60,
  "type": "bus",
  "phases": "ps",
  "name": "bus 34",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 1105.0,
  "y": 86.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 61,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 5",
  "bus": 60,
  "active": true,
  "P": 650.0,
  "vset": 1.0494,
  "Snom": 9999.0,
  "qmin": -100.0,
  "qmax": 300.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 62,
  "type": "bus",
  "phases": "ps",
  "name": "bus 35",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": 1259.0,
  "y": -181.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 63,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 6",
  "bus": 62,
  "active": true,
  "P": 560.0,
  "vset": 1.0636,
  "Snom": 9999.0,
  "qmin": 0.0,
  "qmax": 240.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 64,
  "type": "bus",
  "phases": "ps",
  "name": "bus 36",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -882.0,
  "y": -1741.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 65,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 7",
  "bus": 64,
  "active": true,
  "P": 540.0,
  "vset": 1.0275,
  "Snom": 9999.0,
  "qmin": 0.0,
  "qmax": 250.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 66,
  "type": "bus",
  "phases": "ps",
  "name": "bus 37",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -914.0,
  "y": -2184.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 67,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 8",
  "bus": 66,
  "active": true,
  "P": 830.0,
  "vset": 1.0265,
  "Snom": 9999.0,
  "qmin": -150.0,
  "qmax": 300.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 68,
  "type": "bus",
  "phases": "ps",
  "name": "bus 38",
  "active": true,
  "is_slack": false,
  "Vnom": 345.0,
  "vmin": 0.94,
  "vmax": 1.06,
  "rf": 0.0,
  "xf": 0.0,
  "x": -1303.0,
  "y": -349.0,
  "h": 60.0,
  "w": 60.0,
  "circuit": 0
 },
 {
  "id": 69,
  "type": "load",
  "phases": "ps",
  "name": "Load1@bus 38",
  "bus": 68,
  "active": true,
  "Zr": 0.0,
  "Zi": 0.0,
  "Ir": 0.0,
  "Ii": 0.0,
  "P": 1104.0,
  "Q": 250.0
 },
 {
  "id": 70,
  "type": "controlled_gen",
  "phases": "ps",
  "name": "gen 9",
  "bus": 68,
  "active": true,
  "P": 1000.0,
  "vset": 1.03,
  "Snom": 9999.0,
  "qmin": -100.0,
  "qmax": 300.0,
  "Pmin": 0.0,
  "Pmax": 9999.0,
  "Cost": 1.0
 },
 {
  "id": 71,
  "type": "branch",
  "phases": "ps",
  "name": "branch 0",
  "from": 1,
  "to": 3,
  "active": true,
  "rate": 600.0,
  "r": 0.0035,
  "x": 0.0411,
  "g": 0.0,
  "b": 0.6987,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 72,
  "type": "branch",
  "phases": "ps",
  "name": "branch 1",
  "from": 1,
  "to": 68,
  "active": true,
  "rate": 1000.0,
  "r": 0.001,
  "x": 0.025,
  "g": 0.0,
  "b": 0.75,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 73,
  "type": "branch",
  "phases": "ps",
  "name": "branch 2",
  "from": 3,
  "to": 4,
  "active": true,
  "rate": 500.0,
  "r": 0.0013,
  "x": 0.0151,
  "g": 0.0,
  "b": 0.2572,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 74,
  "type": "branch",
  "phases": "ps",
  "name": "branch 3",
  "from": 3,
  "to": 39,
  "active": true,
  "rate": 500.0,
  "r": 0.007,
  "x": 0.0086,
  "g": 0.0,
  "b": 0.146,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 75,
  "type": "branch",
  "phases": "ps",
  "name": "branch 4",
  "from": 3,
  "to": 49,
  "active": true,
  "rate": 900.0,
  "r": 0.0,
  "x": 0.0181,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.025,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 76,
  "type": "branch",
  "phases": "ps",
  "name": "branch 5",
  "from": 4,
  "to": 6,
  "active": true,
  "rate": 500.0,
  "r": 0.0013,
  "x": 0.0213,
  "g": 0.0,
  "b": 0.2214,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 77,
  "type": "branch",
  "phases": "ps",
  "name": "branch 6",
  "from": 4,
  "to": 27,
  "active": true,
  "rate": 500.0,
  "r": 0.0011,
  "x": 0.0133,
  "g": 0.0,
  "b": 0.2138,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 78,
  "type": "branch",
  "phases": "ps",
  "name": "branch 7",
  "from": 6,
  "to": 8,
  "active": true,
  "rate": 600.0,
  "r": 0.0008,
  "x": 0.0128,
  "g": 0.0,
  "b": 0.1342,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 79,
  "type": "branch",
  "phases": "ps",
  "name": "branch 8",
  "from": 6,
  "to": 21,
  "active": true,
  "rate": 500.0,
  "r": 0.0008,
  "x": 0.0129,
  "g": 0.0,
  "b": 0.1382,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 80,
  "type": "branch",
  "phases": "ps",
  "name": "branch 9",
  "from": 8,
  "to": 9,
  "active": true,
  "rate": 1200.0,
  "r": 0.0002,
  "x": 0.0026,
  "g": 0.0,
  "b": 0.0434,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 81,
  "type": "branch",
  "phases": "ps",
  "name": "branch 10",
  "from": 8,
  "to": 12,
  "active": true,
  "rate": 900.0,
  "r": 0.0008,
  "x": 0.0112,
  "g": 0.0,
  "b": 0.1476,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 82,
  "type": "branch",
  "phases": "ps",
  "name": "branch 11",
  "from": 9,
  "to": 10,
  "active": true,
  "rate": 900.0,
  "r": 0.0006,
  "x": 0.0092,
  "g": 0.0,
  "b": 0.113,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 83,
  "type": "branch",
  "phases": "ps",
  "name": "branch 12",
  "from": 9,
  "to": 17,
  "active": true,
  "rate": 480.0,
  "r": 0.0007,
  "x": 0.0082,
  "g": 0.0,
  "b": 0.1389,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 84,
  "type": "branch",
  "phases": "ps",
  "name": "branch 13",
  "from": 9,
  "to": 51,
  "active": true,
  "rate": 1800.0,
  "r": 0.0,
  "x": 0.025,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.07,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 85,
  "type": "branch",
  "phases": "ps",
  "name": "branch 14",
  "from": 10,
  "to": 12,
  "active": true,
  "rate": 900.0,
  "r": 0.0004,
  "x": 0.0046,
  "g": 0.0,
  "b": 0.078,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 86,
  "type": "branch",
  "phases": "ps",
  "name": "branch 15",
  "from": 12,
  "to": 14,
  "active": true,
  "rate": 900.0,
  "r": 0.0023,
  "x": 0.0363,
  "g": 0.0,
  "b": 0.3804,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 87,
  "type": "branch",
  "phases": "ps",
  "name": "branch 16",
  "from": 14,
  "to": 68,
  "active": true,
  "rate": 900.0,
  "r": 0.001,
  "x": 0.025,
  "g": 0.0,
  "b": 1.2,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 88,
  "type": "branch",
  "phases": "ps",
  "name": "branch 17",
  "from": 16,
  "to": 17,
  "active": true,
  "rate": 600.0,
  "r": 0.0004,
  "x": 0.0043,
  "g": 0.0,
  "b": 0.0729,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 89,
  "type": "branch",
  "phases": "ps",
  "name": "branch 18",
  "from": 16,
  "to": 20,
  "active": true,
  "rate": 600.0,
  "r": 0.0004,
  "x": 0.0043,
  "g": 0.0,
  "b": 0.0729,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 90,
  "type": "branch",
  "phases": "ps",
  "name": "branch 19",
  "from": 16,
  "to": 54,
  "active": true,
  "rate": 900.0,
  "r": 0.0,
  "x": 0.02,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.07,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 91,
  "type": "branch",
  "phases": "ps",
  "name": "branch 20",
  "from": 18,
  "to": 17,
  "active": true,
  "rate": 500.0,
  "r": 0.0016,
  "x": 0.0435,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.006,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 92,
  "type": "branch",
  "phases": "ps",
  "name": "branch 21",
  "from": 18,
  "to": 20,
  "active": true,
  "rate": 500.0,
  "r": 0.0016,
  "x": 0.0435,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.006,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 93,
  "type": "branch",
  "phases": "ps",
  "name": "branch 22",
  "from": 20,
  "to": 21,
  "active": true,
  "rate": 600.0,
  "r": 0.0009,
  "x": 0.0101,
  "g": 0.0,
  "b": 0.1723,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 94,
  "type": "branch",
  "phases": "ps",
  "name": "branch 23",
  "from": 21,
  "to": 22,
  "active": true,
  "rate": 600.0,
  "r": 0.0018,
  "x": 0.0217,
  "g": 0.0,
  "b": 0.366,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 95,
  "type": "branch",
  "phases": "ps",
  "name": "branch 24",
  "from": 22,
  "to": 24,
  "active": true,
  "rate": 600.0,
  "r": 0.0009,
  "x": 0.0094,
  "g": 0.0,
  "b": 0.171,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 96,
  "type": "branch",
  "phases": "ps",
  "name": "branch 25",
  "from": 24,
  "to": 26,
  "active": true,
  "rate": 600.0,
  "r": 0.0007,
  "x": 0.0089,
  "g": 0.0,
  "b": 0.1342,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 97,
  "type": "branch",
  "phases": "ps",
  "name": "branch 26",
  "from": 24,
  "to": 29,
  "active": true,
  "rate": 600.0,
  "r": 0.0016,
  "x": 0.0195,
  "g": 0.0,
  "b": 0.304,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 98,
  "type": "branch",
  "phases": "ps",
  "name": "branch 27",
  "from": 24,
  "to": 32,
  "active": true,
  "rate": 600.0,
  "r": 0.0008,
  "x": 0.0135,
  "g": 0.0,
  "b": 0.2548,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 99,
  "type": "branch",
  "phases": "ps",
  "name": "branch 28",
  "from": 24,
  "to": 37,
  "active": true,
  "rate": 600.0,
  "r": 0.0003,
  "x": 0.0059,
  "g": 0.0,
  "b": 0.068,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 100,
  "type": "branch",
  "phases": "ps",
  "name": "branch 29",
  "from": 26,
  "to": 27,
  "active": true,
  "rate": 600.0,
  "r": 0.0007,
  "x": 0.0082,
  "g": 0.0,
  "b": 0.1319,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 101,
  "type": "branch",
  "phases": "ps",
  "name": "branch 30",
  "from": 26,
  "to": 43,
  "active": true,
  "rate": 600.0,
  "r": 0.0013,
  "x": 0.0173,
  "g": 0.0,
  "b": 0.3216,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 102,
  "type": "branch",
  "phases": "ps",
  "name": "branch 31",
  "from": 29,
  "to": 30,
  "active": true,
  "rate": 900.0,
  "r": 0.0007,
  "x": 0.0138,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.06,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 103,
  "type": "branch",
  "phases": "ps",
  "name": "branch 32",
  "from": 29,
  "to": 56,
  "active": true,
  "rate": 900.0,
  "r": 0.0007,
  "x": 0.0142,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.07,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 104,
  "type": "branch",
  "phases": "ps",
  "name": "branch 33",
  "from": 30,
  "to": 58,
  "active": true,
  "rate": 900.0,
  "r": 0.0009,
  "x": 0.018,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.009,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 105,
  "type": "branch",
  "phases": "ps",
  "name": "branch 34",
  "from": 32,
  "to": 34,
  "active": true,
  "rate": 900.0,
  "r": 0.0008,
  "x": 0.014,
  "g": 0.0,
  "b": 0.2565,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 106,
  "type": "branch",
  "phases": "ps",
  "name": "branch 35",
  "from": 34,
  "to": 35,
  "active": true,
  "rate": 600.0,
  "r": 0.0006,
  "x": 0.0096,
  "g": 0.0,
  "b": 0.1846,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 107,
  "type": "branch",
  "phases": "ps",
  "name": "branch 36",
  "from": 34,
  "to": 60,
  "active": true,
  "rate": 900.0,
  "r": 0.0,
  "x": 0.0143,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.025,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 108,
  "type": "branch",
  "phases": "ps",
  "name": "branch 37",
  "from": 35,
  "to": 37,
  "active": true,
  "rate": 600.0,
  "r": 0.0022,
  "x": 0.035,
  "g": 0.0,
  "b": 0.361,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 109,
  "type": "branch",
  "phases": "ps",
  "name": "branch 38",
  "from": 35,
  "to": 62,
  "active": true,
  "rate": 900.0,
  "r": 0.0005,
  "x": 0.0272,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 110,
  "type": "branch",
  "phases": "ps",
  "name": "branch 39",
  "from": 39,
  "to": 41,
  "active": true,
  "rate": 600.0,
  "r": 0.0032,
  "x": 0.0323,
  "g": 0.0,
  "b": 0.531,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 111,
  "type": "branch",
  "phases": "ps",
  "name": "branch 40",
  "from": 39,
  "to": 64,
  "active": true,
  "rate": 900.0,
  "r": 0.0006,
  "x": 0.0232,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.025,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 112,
  "type": "branch",
  "phases": "ps",
  "name": "branch 41",
  "from": 41,
  "to": 43,
  "active": true,
  "rate": 600.0,
  "r": 0.0014,
  "x": 0.0147,
  "g": 0.0,
  "b": 0.2396,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 113,
  "type": "branch",
  "phases": "ps",
  "name": "branch 42",
  "from": 41,
  "to": 45,
  "active": true,
  "rate": 600.0,
  "r": 0.0043,
  "x": 0.0474,
  "g": 0.0,
  "b": 0.7802,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 114,
  "type": "branch",
  "phases": "ps",
  "name": "branch 43",
  "from": 41,
  "to": 47,
  "active": true,
  "rate": 600.0,
  "r": 0.0057,
  "x": 0.0625,
  "g": 0.0,
  "b": 1.029,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 115,
  "type": "branch",
  "phases": "ps",
  "name": "branch 44",
  "from": 45,
  "to": 47,
  "active": true,
  "rate": 600.0,
  "r": 0.0014,
  "x": 0.0151,
  "g": 0.0,
  "b": 0.249,
  "tap_module": 1.0,
  "tap_angle": 0.0,
  "is_transformer": false
 },
 {
  "id": 116,
  "type": "branch",
  "phases": "ps",
  "name": "branch 45",
  "from": 47,
  "to": 66,
  "active": true,
  "rate": 1200.0,
  "r": 0.0008,
  "x": 0.0156,
  "g": 0.0,
  "b": 0.0,
  "tap_module": 1.025,
  "tap_angle": 0.0,
  "is_transformer": false
 }
]