function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (https://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
	248	26.38	8.7	30	-10	1.026279	100	1	100	17.59	0	0	0	0	0	0	0	0	0	0	0;
	250	192.55	1.87	160	-40	1.012099	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	258	8.2	-2.56	10	-10	0.955439	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	259	38.51	8.85	30	-10	1.03425	100	1	100	25.67	0	0	0	0	0	0	0	0	0	0	0;
	266	28.48	6.95	30	-10	1.005915	100	1	100	18.99	0	0	0	0	0	0	0	0	0	0	0;
	270	18.4	-1.01	20	-20	1.003342	100	1	100	12.27	0	0	0	0	0	0	0	0	0	0	0;
	271	626.63	195.6	520	-120	1.053159	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	273	626.63	190.1	520	-120	1.051456	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	274	626.64	188.59	520	-120	1.051088	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	275	626.64	188.59	520	-120	1.051088	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	276	626.64	187.14	520	-120	1.050379	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	278	627	28.92	320	-190	0.960771	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	283	8	0.73	10	-10	1.000621	100	1	100	5.33	0	0	0	0	0	0	0	0	0	0	0;
	289	36.9	11.76	30	-10	1.040289	100	1	100	24.6	0	0	0	0	0	0	0	0	0	0	0;
	294	92.8	3.25	50	-50	0.999187	100	1	200	61.87	0	0	0	0	0	0	0	0	0	0	0;
	296	21	0.7	10	-10	0.989117	100	1	100	14	0	0	0	0	0	0	0	0	0	0	0;
	299	158.9	35.36	100	-30	0.993468	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	304	39.98	8.7	30	-10	1.037997	100	1	100	26.65	0	0	0	0	0	0	0	0	0	0	0;
	305	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	306	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	307	17.66	6.95	30	-10	1.049321	100	1	100	11.77	0	0	0	0	0	0	0	0	0	0	0;
	308	17.66	6.95	30	-10	1.049321	100	1	100	11.77	0	0	0	0	0	0	0	0	0	0	0;
	309	32.08	3.64	30	-10	1.05655	100	1	100	21.39	0	0	0	0	0	0	0	0	0	0	0;
	310	32.08	3.64	30	-10	1.05655	100	1	100	21.39	0	0	0	0	0	0	0	0	0	0	0;
	311	32.08	3.64	30	-10	1.05655	100	1	100	21.39	0	0	0	0	0	0	0	0	0	0	0;
	312	32.08	3.64	30	-10	1.05655	100	1	100	21.39	0	0	0	0	0	0	0	0	0	0	0;
	315	2.06	0.62	10	-10	1.021202	100	1	100	1.37	0	0	0	0	0	0	0	0	0	0	0;
	323	419.13	110.83	520	-120	1.016993	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	324	5	1.91	10	-10	1.024179	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	325	4.8	-0.12	10	-10	0.996355	100	1	100	3.2	0	0	0	0	0	0	0	0	0	0	0;
	328	54.54	27.56	40	-10	1.023168	100	1	200	36.36	0	0	0	0	0	0	0	0	0	0	0;
	331	27.62	3.89	30	-20	1.006233	100	1	100	18.41	0	0	0	0	0	0	0	0	0	0	0;
	332	2	-0	10	-10	0.996766	100	1	100	1.33	0	0	0	0	0	0	0	0	0	0	0;
	336	16.08	0.01	10	-10	1.010862	100	1	100	10.72	0	0	0	0	0	0	0	0	0	0	0;
	338	16.08	-0.17	10	-10	1.00038	100	1	100	10.72	0	0	0	0	0	0	0	0	0	0	0;
	345	333.1	57.13	210	-50	1.030395	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	346	333.1	57.13	210	-50	1.030395	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	351	167.59	39.08	210	-50	1.024484	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	354	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	358	165.24	104.62	210	-50	1.050725	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	360	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	361	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	362	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	363	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	364	5.25	0.21	10	-10	1.00564	100	1	100	3.5	0	0	0	0	0	0	0	0	0	0	0;
	365	95.2	36.17	110	-30	0.997585	100	1	200	63.47	0	0	0	0	0	0	0	0	0	0	0;
	368	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	369	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	382	102.03	10.64	60	-20	0.990596	100	1	300	68.02	0	0	0	0	0	0	0	0	0	0	0;
	383	102.24	30.32	60	-20	1.012482	100	1	300	68.16	0	0	0	0	0	0	0	0	0	0	0;
	392	1.03	0.09	10	-10	1.030636	100	1	100	0.69	0	0	0	0	0	0	0	0	0	0	0;
	394	37.9	13.47	30	-10	1.0326	100	1	100	25.27	0	0	0	0	0	0	0	0	0	0	0;
	395	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	396	85.28	21.31	60	-20	1.029542	100	1	200	56.85	0	0	0	0	0	0	0	0	0	0	0;
	400	94.5	8.92	50	-40	0.979015	100	1	200	63	0	0	0	0	0	0	0	0	0	0	0;
	405	33.64	6.9	30	-10	1.00773	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	406	33.64	6.9	30	-10	1.00773	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	408	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	423	0.99	-0.05	10	-10	1.015919	100	1	100	0.66	0	0	0	0	0	0	0	0	0	0	0;
	432	4.5	0.47	10	-10	1.016602	100	1	100	3	0	0	0	0	0	0	0	0	0	0	0;
	433	30.04	7.71	30	-10	1.011489	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	438	18.13	3.85	30	-10	1.016716	100	1	100	12.09	0	0	0	0	0	0	0	0	0	0	0;
	442	31.35	11.33	30	-10	1.043357	100	1	100	20.9	0	0	0	0	0	0	0	0	0	0	0;
	448	25.22	6.35	20	-10	1.038795	100	1	100	16.81	0	0	0	0	0	0	0	0	0	0	0;
	454	8.35	-1.53	10	-10	0.973833	100	1	100	5.57	0	0	0	0	0	0	0	0	0	0	0;
	458	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	463	-19.98	270.34	100000	-100000	1.126642	100	1	100	-26.64	0	0	0	0	0	0	0	0	0	0	0;
	470	74.8	42.23	60	-20	1.046905	100	1	200	49.87	0	0	0	0	0	0	0	0	0	0	0;
	476	214.05	76.67	210	-50	1.029484	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	477	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	480	89.2	18.25	60	-20	1.033425	100	1	200	59.47	0	0	0	0	0	0	0	0	0	0	0;
	481	89.2	18.25	60	-20	1.033425	100	1	200	59.47	0	0	0	0	0	0	0	0	0	0	0;
	482	89.2	18.25	60	-20	1.033425	100	1	200	59.47	0	0	0	0	0	0	0	0	0	0	0;
	483	89.2	18.25	60	-20	1.033425	100	1	200	59.47	0	0	0	0	0	0	0	0	0	0	0;
	485	325.03	139.06	210	-50	1.059619	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	492	273.28	112.89	210	-50	1.041985	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	496	64.28	29.97	60	-20	1.00876	100	1	200	42.85	0	0	0	0	0	0	0	0	0	0	0;
	508	857.64	276.43	520	-120	1.044776	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	509	857.69	282.91	520	-120	1.044388	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	510	857.66	271.49	520	-120	1.044096	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	514	857.64	273.87	520	-120	1.044511	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	516	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	528	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	531	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	532	258.95	65.97	210	-50	1.036699	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	533	164.92	6.68	160	-40	1.016377	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	539	152	33.4	90	-40	0.993492	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	552	30.6	-1.46	20	-20	0.99834	100	1	100	20.4	0	0	0	0	0	0	0	0	0	0	0;
	559	51.5	-7.54	30	-30	0.954584	100	1	200	34.33	0	0	0	0	0	0	0	0	0	0	0;
	564	21.77	6.35	30	-10	1.024499	100	1	100	14.51	0	0	0	0	0	0	0	0	0	0	0;
	572	7	0.9	10	-10	1.004314	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	575	18.09	1.85	30	-10	1.016739	100	1	100	12.06	0	0	0	0	0	0	0	0	0	0	0;
	576	18.09	1.85	30	-10	1.016739	100	1	100	12.06	0	0	0	0	0	0	0	0	0	0	0;
	577	18.09	1.85	30	-10	1.016739	100	1	100	12.06	0	0	0	0	0	0	0	0	0	0	0;
	581	18.09	1.85	30	-10	1.016739	100	1	100	12.06	0	0	0	0	0	0	0	0	0	0	0;
	585	72.61	29.56	60	-20	1.041629	100	1	200	48.41	0	0	0	0	0	0	0	0	0	0	0;
	589	13.38	0.68	10	-10	1.00755	100	1	100	8.92	0	0	0	0	0	0	0	0	0	0	0;
	610	31.95	15.26	30	-10	1.019723	100	1	100	21.3	0	0	0	0	0	0	0	0	0	0	0;
	614	34.81	16.31	40	-10	1.031902	100	1	100	23.21	0	0	0	0	0	0	0	0	0	0	0;
	615	34.81	16.31	40	-10	1.031902	100	1	100	23.21	0	0	0	0	0	0	0	0	0	0	0;
	619	42.5	5.74	40	-10	1.031502	100	1	100	28.33	0	0	0	0	0	0	0	0	0	0	0;
	621	5.8	-0.78	10	-10	1.003942	100	1	100	3.87	0	0	0	0	0	0	0	0	0	0	0;
	623	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	626	43.29	23.54	60	-20	1.035771	100	1	100	28.86	0	0	0	0	0	0	0	0	0	0	0;
	635	0.13	-0.1	10	-10	1.023511	100	1	100	0.09	0	0	0	0	0	0	0	0	0	0	0;
	637	25.22	5.17	30	-10	1.04616	100	1	100	16.81	0	0	0	0	0	0	0	0	0	0	0;
	646	333.1	57.13	210	-50	1.030395	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	648	322.05	10.4	210	-50	1.007781	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	649	333.1	57.13	210	-50	1.030395	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	651	188.27	-7.75	210	-50	1.028351	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	652	188.27	-7.75	210	-50	1.028351	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	654	92.4	2.72	60	-20	1.014507	100	1	200	61.6	0	0	0	0	0	0	0	0	0	0	0;
	660	33.21	5.47	30	-10	1.022689	100	1	100	22.14	0	0	0	0	0	0	0	0	0	0	0;
	666	31.3	-0.77	30	-10	1.018739	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	671	25.2	-0.32	20	-10	0.999061	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	676	274.65	30.64	160	-40	1.018066	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	681	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	684	68.89	19.23	60	-20	1.035618	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	693	209.96	80.03	160	-40	1.038999	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	695	8.4	-0.84	10	-10	1.010516	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	698	26.72	4.41	20	-10	1.018527	100	1	100	17.81	0	0	0	0	0	0	0	0	0	0	0;
	709	626.68	236.63	520	-120	1.051727	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	715	23.9	3.61	30	-10	1.007844	100	1	100	15.93	0	0	0	0	0	0	0	0	0	0	0;
	717	23.12	5.58	10	0	1.027572	100	1	100	15.41	0	0	0	0	0	0	0	0	0	0	0;
	721	74.35	10.28	60	-20	0.992442	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	724	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	730	98.46	12.34	60	-20	1.01458	100	1	200	65.64	0	0	0	0	0	0	0	0	0	0	0;
	731	98.46	12.34	60	-20	1.01458	100	1	200	65.64	0	0	0	0	0	0	0	0	0	0	0;
	732	98.46	12.34	60	-20	1.01458	100	1	200	65.64	0	0	0	0	0	0	0	0	0	0	0;
	734	98.46	12.34	60	-20	1.01458	100	1	200	65.64	0	0	0	0	0	0	0	0	0	0	0;
	746	16	0.19	10	-10	0.994194	100	1	100	10.67	0	0	0	0	0	0	0	0	0	0	0;
	749	22.58	9.34	30	-10	1.009791	100	1	100	15.05	0	0	0	0	0	0	0	0	0	0	0;
	750	22.58	9.34	30	-10	1.009791	100	1	100	15.05	0	0	0	0	0	0	0	0	0	0	0;
	751	22.58	9.34	30	-10	1.009791	100	1	100	15.05	0	0	0	0	0	0	0	0	0	0	0;
	753	20.64	7.21	30	-10	1.018866	100	1	100	13.76	0	0	0	0	0	0	0	0	0	0	0;
	754	64.65	13.16	60	-20	1.009683	100	1	200	43.1	0	0	0	0	0	0	0	0	0	0	0;
	765	78.37	30.34	60	-20	1.032985	100	1	200	52.25	0	0	0	0	0	0	0	0	0	0	0;
	768	46.74	7.22	30	-10	1.044527	100	1	100	31.16	0	0	0	0	0	0	0	0	0	0	0;
	769	46.74	7.22	30	-10	1.044527	100	1	100	31.16	0	0	0	0	0	0	0	0	0	0	0;
	773	30.13	8.92	30	-10	1.016081	100	1	100	20.09	0	0	0	0	0	0	0	0	0	0	0;
	775	26.34	0.75	20	-10	1.003456	100	1	100	17.56	0	0	0	0	0	0	0	0	0	0	0;
	778	18.74	6.56	30	-10	1.02868	100	1	100	12.49	0	0	0	0	0	0	0	0	0	0	0;
	779	21.6	0.33	10	-10	0.9829	100	1	100	14.4	0	0	0	0	0	0	0	0	0	0	0;
	783	16.28	8.5	30	-10	1.027518	100	1	100	10.85	0	0	0	0	0	0	0	0	0	0	0;
	786	31.29	-0.48	30	-30	1.013792	100	1	100	20.86	0	0	0	0	0	0	0	0	0	0	0;
	798	30.9	1.92	30	-10	1.015954	100	1	100	20.6	0	0	0	0	0	0	0	0	0	0	0;
	800	612.01	227.35	520	-120	1.040587	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	809	31.3	3.8	20	-10	1.023128	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	811	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	814	951.82	32.74	520	-120	1.01249	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	815	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	819	219.68	138.48	160	-40	1.048632	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	824	31.3	-0.77	30	-10	1.018739	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	828	224.42	24.73	210	-50	1.01121	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	836	19.15	4.15	20	-10	1.015461	100	1	100	12.77	0	0	0	0	0	0	0	0	0	0	0;
	839	7.54	0.74	10	-10	1.0079	100	1	100	5.03	0	0	0	0	0	0	0	0	0	0	0;
	841	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	844	59.02	10.61	40	-10	1.059427	100	1	200	39.35	0	0	0	0	0	0	0	0	0	0	0;
	845	59.02	10.61	40	-10	1.059427	100	1	200	39.35	0	0	0	0	0	0	0	0	0	0	0;
	846	59.02	10.61	40	-10	1.059427	100	1	200	39.35	0	0	0	0	0	0	0	0	0	0	0;
	849	68.26	9.75	60	-20	1.028153	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	855	39.67	13.3	30	-10	1.046298	100	1	100	26.45	0	0	0	0	0	0	0	0	0	0	0;
	858	257.94	36.73	160	-40	1.021858	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	859	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	861	30.28	3.51	30	-10	1.018125	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	862	30.28	3.51	30	-10	1.018125	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	864	30.28	3.51	30	-10	1.018125	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	865	30.28	3.51	30	-10	1.018125	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	869	37.9	13.47	30	-10	1.0326	100	1	100	25.27	0	0	0	0	0	0	0	0	0	0	0;
	873	37.97	8.2	40	-10	0.994173	100	1	100	25.31	0	0	0	0	0	0	0	0	0	0	0;
	874	40.23	5.24	30	-10	1.006137	100	1	100	26.82	0	0	0	0	0	0	0	0	0	0	0;
	888	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	898	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	901	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	904	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	907	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	910	88.32	56.36	60	-20	1.127961	100	1	200	58.88	0	0	0	0	0	0	0	0	0	0	0;
	912	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	916	159.8	-8.66	100	-40	0.957523	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	920	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	921	274.65	30.64	160	-40	1.018066	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	925	266.84	38.78	210	-50	1.032265	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	926	245.73	1.48	160	-40	1.005341	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	927	43.5	1.21	30	-30	1.007757	100	1	100	29	0	0	0	0	0	0	0	0	0	0	0;
	930	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	932	19.57	7.03	30	-10	1.023156	100	1	100	13.05	0	0	0	0	0	0	0	0	0	0	0;
	937	24.63	12.17	30	-10	1.026822	100	1	100	16.42	0	0	0	0	0	0	0	0	0	0	0;
	938	28.83	4.62	30	-10	1.019144	100	1	100	19.22	0	0	0	0	0	0	0	0	0	0	0;
	954	60.3	-12.67	30	-30	0.961175	100	1	200	40.2	0	0	0	0	0	0	0	0	0	0	0;
	956	20.94	5.59	30	-10	1.044097	100	1	100	13.96	0	0	0	0	0	0	0	0	0	0	0;
	958	31.5	1.72	30	-20	1.016735	100	1	100	21	0	0	0	0	0	0	0	0	0	0	0;
	975	16.74	3.04	30	-10	1.042545	100	1	100	11.16	0	0	0	0	0	0	0	0	0	0	0;
	976	16.62	7.24	30	-10	1.070058	100	1	100	11.08	0	0	0	0	0	0	0	0	0	0	0;
	977	16.62	7.24	30	-10	1.070058	100	1	100	11.08	0	0	0	0	0	0	0	0	0	0	0;
	978	16.62	7.24	30	-10	1.070058	100	1	100	11.08	0	0	0	0	0	0	0	0	0	0	0;
	980	30.87	9.69	30	-10	1.023796	100	1	100	20.58	0	0	0	0	0	0	0	0	0	0	0;
	981	38.33	9.23	30	-10	1.018701	100	1	100	25.55	0	0	0	0	0	0	0	0	0	0	0;
	982	38.33	9.23	30	-10	1.018701	100	1	100	25.55	0	0	0	0	0	0	0	0	0	0	0;
	983	38.33	9.23	30	-10	1.018701	100	1	100	25.55	0	0	0	0	0	0	0	0	0	0	0;
	984	19	4.14	30	-10	1.050192	100	1	100	12.67	0	0	0	0	0	0	0	0	0	0	0;
	985	19	4.14	30	-10	1.050192	100	1	100	12.67	0	0	0	0	0	0	0	0	0	0	0;
	986	19	4.14	30	-10	1.050192	100	1	100	12.67	0	0	0	0	0	0	0	0	0	0	0;
	987	19	4.14	30	-10	1.050192	100	1	100	12.67	0	0	0	0	0	0	0	0	0	0	0;
	995	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	1002	223.3	11.76	160	-40	1.026117	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1004	4.2	1.44	10	-10	1.020732	100	1	100	2.8	0	0	0	0	0	0	0	0	0	0	0;
	1007	15	2.18	10	-10	1.009902	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	1010	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	1013	35.97	9.16	30	-10	1.001252	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	1031	89.66	46.76	60	-20	1.050891	100	1	200	59.77	0	0	0	0	0	0	0	0	0	0	0;
	1043	50.92	11.1	40	-10	1.010998	100	1	200	33.95	0	0	0	0	0	0	0	0	0	0	0;
	1044	5.25	0.74	10	-10	1.019396	100	1	100	3.5	0	0	0	0	0	0	0	0	0	0	0;
	1046	8.54	0.6	10	-10	1.014635	100	1	100	5.69	0	0	0	0	0	0	0	0	0	0	0;
	1048	0.34	-0.09	10	-10	1.024095	100	1	100	0.23	0	0	0	0	0	0	0	0	0	0	0;
	1050	348.55	140.56	210	-50	1.048227	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1055	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	1057	52.81	50.16	60	-20	1.055479	100	1	200	35.21	0	0	0	0	0	0	0	0	0	0	0;
	1059	36.8	-2.54	30	-30	0.98379	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	1070	23.01	6.63	30	-10	1.01964	100	1	100	15.34	0	0	0	0	0	0	0	0	0	0	0;
	1071	23.6	10.13	30	-10	1.031397	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	1072	89.91	48.94	60	-20	1.065506	100	1	200	59.94	0	0	0	0	0	0	0	0	0	0	0;
	1073	39.81	14.61	30	-10	1.037189	100	1	100	26.54	0	0	0	0	0	0	0	0	0	0	0;
	1074	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	1077	23.3	5.11	30	-10	1.015556	100	1	100	15.53	0	0	0	0	0	0	0	0	0	0	0;
	1079	36.7	9.55	30	-10	1.037501	100	1	100	24.47	0	0	0	0	0	0	0	0	0	0	0;
	1083	206.32	45.91	160	-40	1.035499	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1085	261.4	61.69	100	-30	0.98883	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1088	0.07	-0.16	10	-10	1.015045	100	1	100	0.05	0	0	0	0	0	0	0	0	0	0	0;
	1089	26.24	8.12	30	-10	1.039754	100	1	100	17.49	0	0	0	0	0	0	0	0	0	0	0;
	1090	19.85	-1.9	30	-10	1.026413	100	1	100	13.23	0	0	0	0	0	0	0	0	0	0	0;
	1092	26.24	8.12	30	-10	1.039754	100	1	100	17.49	0	0	0	0	0	0	0	0	0	0	0;
	1093	26.24	8.12	30	-10	1.039754	100	1	100	17.49	0	0	0	0	0	0	0	0	0	0	0;
	1096	37.29	8.19	30	-10	1.030566	100	1	100	24.86	0	0	0	0	0	0	0	0	0	0	0;
	1104	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	1123	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	1125	31.3	-0.77	30	-10	1.018739	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	1138	290	-23.36	100	-100	0.971901	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1148	9	0.72	10	-10	1.020087	100	1	100	6	0	0	0	0	0	0	0	0	0	0	0;
	1150	240.6	37.13	100	-30	0.970854	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1180	25.2	-0.32	20	-10	0.999061	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	1182	23.37	7.44	30	-10	1.056688	100	1	100	15.58	0	0	0	0	0	0	0	0	0	0	0;
	1183	23.37	7.44	30	-10	1.056688	100	1	100	15.58	0	0	0	0	0	0	0	0	0	0	0;
	1189	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	1192	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	1202	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	1208	20	-2.63	30	-10	1.010291	100	1	100	13.33	0	0	0	0	0	0	0	0	0	0	0;
	1218	181.73	12.69	160	-40	0.989939	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1238	6.55	-0.21	10	-10	1.003807	100	1	100	4.37	0	0	0	0	0	0	0	0	0	0	0;
	1245	17.6	0.07	20	-20	0.977562	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	1257	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	1262	219.68	138.48	160	-40	1.048632	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1263	241.27	5.04	160	-40	1.017546	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1264	270	-15.65	100	-100	1.002671	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1273	17.95	10.38	30	-10	1.044317	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	1274	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	1278	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	1287	27.88	10.37	30	-10	1.052164	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	1288	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	1290	20.55	5.71	30	-10	1.019482	100	1	100	13.7	0	0	0	0	0	0	0	0	0	0	0;
	1298	27.88	10.37	30	-10	1.052164	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	1304	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	1305	24.84	4.52	30	-10	1.022099	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	1306	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	1308	264.57	207.6	210	-50	1.127182	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1310	81.31	8.06	60	-20	1.043619	100	1	200	54.21	0	0	0	0	0	0	0	0	0	0	0;
	1323	353.02	203.37	210	-50	1.128032	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	1324	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	1329	5	2.04	10	-10	1.009821	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	1330	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	1335	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	1338	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	1339	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	1342	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	1343	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	1344	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	1348	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	1349	32.01	22.27	30	-10	1.031144	100	1	100	21.34	0	0	0	0	0	0	0	0	0	0	0;
	1359	31.57	7.72	30	-10	1.008948	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	1367	48.33	15.81	40	-10	1.031502	100	1	100	32.22	0	0	0	0	0	0	0	0	0	0	0;
	1369	266.84	38.78	210	-50	1.032265	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1372	274.65	30.64	160	-40	1.018066	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1376	24.65	14.16	30	-10	1.027131	100	1	100	16.43	0	0	0	0	0	0	0	0	0	0	0;
	1381	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	1382	21.45	5.94	30	-10	1.013179	100	1	100	14.3	0	0	0	0	0	0	0	0	0	0	0;
	1389	220.02	99.9	210	-50	1.03558	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1390	220.02	99.9	210	-50	1.03558	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1391	220.02	99.9	210	-50	1.03558	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1394	255.53	96.98	210	-50	1.03858	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1401	262.4	19.68	160	-40	1.015161	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1407	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	1408	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	1410	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	1411	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	1412	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	1413	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	1414	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	1415	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	1416	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	1417	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	1419	22.22	6.81	30	-10	1.03758	100	1	100	14.81	0	0	0	0	0	0	0	0	0	0	0;
	1421	2	-0	10	-10	0.996766	100	1	100	1.33	0	0	0	0	0	0	0	0	0	0	0;
	1423	83.78	15.02	60	-20	1.033534	100	1	200	55.85	0	0	0	0	0	0	0	0	0	0	0;
	1427	91.88	4.87	60	-20	1.046359	100	1	200	61.25	0	0	0	0	0	0	0	0	0	0	0;
	1433	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	1434	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	1435	32.35	4.05	30	-10	1.048683	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	1436	32.35	4.05	30	-10	1.048683	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	1437	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	1438	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	1440	44.64	3.39	30	-10	1.04081	100	1	100	29.76	0	0	0	0	0	0	0	0	0	0	0;
	1441	32.35	4.05	30	-10	1.048683	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	1447	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	1448	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	1449	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	1450	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	1451	48.3	8.12	40	-10	1.021906	100	1	100	32.2	0	0	0	0	0	0	0	0	0	0	0;
	1453	48.3	8.12	40	-10	1.021906	100	1	100	32.2	0	0	0	0	0	0	0	0	0	0	0;
	1454	48.3	8.12	40	-10	1.021906	100	1	100	32.2	0	0	0	0	0	0	0	0	0	0	0;
	1455	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	1458	91.88	4.87	60	-20	1.046359	100	1	200	61.25	0	0	0	0	0	0	0	0	0	0	0;
	1462	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	1469	7	0.35	10	-10	1.01541	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	1470	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1471	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1473	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1474	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1475	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1476	90.1	33.82	60	-20	1.06527	100	1	200	60.07	0	0	0	0	0	0	0	0	0	0	0;
	1477	18.08	8.32	30	-10	1.063432	100	1	100	12.05	0	0	0	0	0	0	0	0	0	0	0;
	1478	18.08	8.32	30	-10	1.063432	100	1	100	12.05	0	0	0	0	0	0	0	0	0	0	0;
	1479	18.08	8.32	30	-10	1.063432	100	1	100	12.05	0	0	0	0	0	0	0	0	0	0	0;
	1484	30.8	11.3	30	-10	1.060798	100	1	100	20.53	0	0	0	0	0	0	0	0	0	0	0;
	1485	30.8	11.3	30	-10	1.060798	100	1	100	20.53	0	0	0	0	0	0	0	0	0	0	0;
	1486	30.8	11.3	30	-10	1.060798	100	1	100	20.53	0	0	0	0	0	0	0	0	0	0	0;
	1488	1.2	0.03	10	-10	1.003171	100	1	100	0.8	0	0	0	0	0	0	0	0	0	0	0;
	1505	21.35	3.74	20	-10	1.025426	100	1	100	14.23	0	0	0	0	0	0	0	0	0	0	0;
	1514	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	1516	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	1517	51.4	10.71	60	-20	1.033944	100	1	200	34.27	0	0	0	0	0	0	0	0	0	0	0;
	1518	51.4	10.71	60	-20	1.033944	100	1	200	34.27	0	0	0	0	0	0	0	0	0	0	0;
	1519	50.15	10.7	60	-20	1.033944	100	1	200	33.43	0	0	0	0	0	0	0	0	0	0	0;
	1520	50.15	10.7	60	-20	1.033944	100	1	200	33.43	0	0	0	0	0	0	0	0	0	0	0;
	1521	73.5	31.87	60	-20	1.055774	100	1	200	49	0	0	0	0	0	0	0	0	0	0	0;
	1526	22	10.36	20	0	1.014332	100	1	100	14.67	0	0	0	0	0	0	0	0	0	0	0;
	1532	20.21	8.41	30	-10	1.012556	100	1	100	13.47	0	0	0	0	0	0	0	0	0	0	0;
	1534	97.52	42.26	60	-20	1.053776	100	1	200	65.01	0	0	0	0	0	0	0	0	0	0	0;
	1546	152.79	-6.51	80	-20	1.051916	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1552	369.99	86.96	210	-50	1.043138	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	1553	36.13	4.17	30	-10	1.027348	100	1	100	24.09	0	0	0	0	0	0	0	0	0	0	0;
	1556	31.58	5.23	30	-10	1.069569	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	1557	31.58	5.23	30	-10	1.069569	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	1558	31.58	5.23	30	-10	1.069569	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	1559	400.01	197.96	210	-50	1.113563	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	1560	32.57	6.62	30	-10	1.059142	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	1561	204.89	166.08	210	-50	1.066067	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1562	3.5	-0.25	10	-10	0.995346	100	1	100	2.33	0	0	0	0	0	0	0	0	0	0	0;
	1577	37.45	15.75	40	-10	1.026206	100	1	100	24.97	0	0	0	0	0	0	0	0	0	0	0;
	1586	97.82	33.17	60	-20	1.055063	100	1	200	65.21	0	0	0	0	0	0	0	0	0	0	0;
	1587	97.82	33.17	60	-20	1.055063	100	1	200	65.21	0	0	0	0	0	0	0	0	0	0	0;
	1594	44.8	-1.18	50	-40	1.004901	100	1	100	29.87	0	0	0	0	0	0	0	0	0	0	0;
	1599	3.84	0.45	10	-10	1.030843	100	1	100	2.56	0	0	0	0	0	0	0	0	0	0	0;
	1606	82.46	55.28	60	-20	1.127948	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	1627	219.46	64.31	210	-50	1.050142	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1629	26.28	8.7	30	-10	1.026298	100	1	100	17.52	0	0	0	0	0	0	0	0	0	0	0;
	1631	276.46	124.36	160	-40	1.052654	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	1636	20.79	7.32	30	-10	1.033848	100	1	100	13.86	0	0	0	0	0	0	0	0	0	0	0;
	1640	10.5	-0.35	10	-10	0.994858	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	1641	26.33	10.66	30	-10	1.01282	100	1	100	17.55	0	0	0	0	0	0	0	0	0	0	0;
	1642	12.15	4.2	10	0	1.012131	100	1	100	8.1	0	0	0	0	0	0	0	0	0	0	0;
	1644	13.95	4.91	10	0	1.042135	100	1	100	9.3	0	0	0	0	0	0	0	0	0	0	0;
	1656	685.9	149.42	520	-120	1.062519	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	1661	626.63	190.1	520	-120	1.051456	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	1662	26.06	3.99	20	-10	1.027716	100	1	100	17.37	0	0	0	0	0	0	0	0	0	0	0;
	1675	626.64	187.14	520	-120	1.050379	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	1685	20	-2.63	30	-10	1.010291	100	1	100	13.33	0	0	0	0	0	0	0	0	0	0	0;
	1689	754.17	238.65	520	-120	1.043738	100	1	1600	500	0	0	0	0	0	0	0	0	0	0	0;
	1701	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	1726	617.75	183.04	520	-120	1.058676	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	1731	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	1732	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	1734	156.87	105.55	160	-40	1.068377	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1735	156.87	105.55	160	-40	1.068377	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1749	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	1750	336.9	100.14	210	-50	1.061222	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1751	336.9	100.14	210	-50	1.061222	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1757	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	1763	24.84	4.52	30	-10	1.022099	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	1764	18.67	5.94	30	-10	1.015505	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	1770	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	1772	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	1774	81.31	8.06	60	-20	1.043619	100	1	200	54.21	0	0	0	0	0	0	0	0	0	0	0;
	1791	30.13	8.92	30	-10	1.016081	100	1	100	20.09	0	0	0	0	0	0	0	0	0	0	0;
	1794	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	1796	234.71	26.51	160	-40	1.008485	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1801	98.05	38.32	60	-20	1.058149	100	1	200	65.37	0	0	0	0	0	0	0	0	0	0	0;
	1803	27.65	14.97	30	-10	1.018554	100	1	100	18.43	0	0	0	0	0	0	0	0	0	0	0;
	1805	30.02	16.69	30	-10	1.023695	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	1807	30.02	16.69	30	-10	1.023695	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	1808	27.65	14.97	30	-10	1.018554	100	1	100	18.43	0	0	0	0	0	0	0	0	0	0	0;
	1812	81.88	21.37	60	-20	1.031971	100	1	200	54.59	0	0	0	0	0	0	0	0	0	0	0;
	1813	37.23	9.09	30	-10	1.012457	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	1815	23.96	4.79	30	-10	1.007614	100	1	100	15.97	0	0	0	0	0	0	0	0	0	0	0;
	1816	24.94	11.53	30	-10	1.042445	100	1	100	16.63	0	0	0	0	0	0	0	0	0	0	0;
	1821	161	0.83	90	-90	1.011416	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1822	204	41.74	150	-60	1.035162	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1831	28.97	5.47	30	-10	1.043059	100	1	100	19.31	0	0	0	0	0	0	0	0	0	0	0;
	1834	14.99	2.45	10	-10	0.998251	100	1	100	9.99	0	0	0	0	0	0	0	0	0	0	0;
	1836	3.58	0.38	10	-10	1.006718	100	1	100	2.39	0	0	0	0	0	0	0	0	0	0	0;
	1839	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	1840	321.41	105.18	210	-50	1.033947	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1845	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	1851	322.34	84.39	210	-50	1.058231	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1853	37.8	19.78	30	-10	1.031737	100	1	100	25.2	0	0	0	0	0	0	0	0	0	0	0;
	1868	114	6.43	70	-50	0.989649	100	1	300	76	0	0	0	0	0	0	0	0	0	0	0;
	1869	57.12	17.95	40	-10	1.017464	100	1	200	38.08	0	0	0	0	0	0	0	0	0	0	0;
	1876	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1877	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1878	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1879	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1880	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1881	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	1882	46.26	7.53	40	-10	1.015006	100	1	100	30.84	0	0	0	0	0	0	0	0	0	0	0;
	1883	46.26	7.53	40	-10	1.015006	100	1	100	30.84	0	0	0	0	0	0	0	0	0	0	0;
	1884	46.26	7.53	40	-10	1.015006	100	1	100	30.84	0	0	0	0	0	0	0	0	0	0	0;
	1889	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	1895	23.5	5.12	30	-10	1.029146	100	1	100	15.67	0	0	0	0	0	0	0	0	0	0	0;
	1896	39.93	11.77	30	-10	1.012991	100	1	100	26.62	0	0	0	0	0	0	0	0	0	0	0;
	1903	5.2	0.53	10	-10	1.031159	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	1906	25.01	5.98	30	-10	0.999838	100	1	100	16.67	0	0	0	0	0	0	0	0	0	0	0;
	1907	18.1	0.8	10	-10	1.007227	100	1	100	12.07	0	0	0	0	0	0	0	0	0	0	0;
	1913	81.62	16.81	60	-20	1.042096	100	1	200	54.41	0	0	0	0	0	0	0	0	0	0	0;
	1914	81.62	16.81	60	-20	1.042096	100	1	200	54.41	0	0	0	0	0	0	0	0	0	0	0;
	1928	16.54	-1.5	10	-10	0.999593	100	1	100	11.03	0	0	0	0	0	0	0	0	0	0	0;
	1932	419.12	110.83	520	-120	1.016993	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	1935	17.96	1.67	30	-10	1.048808	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	1936	17.96	1.67	30	-10	1.048808	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	1940	206.37	113.42	160	-40	1.061603	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	1949	-30.21	0.29	10	-10	1.00597	100	1	100	-40.28	0	0	0	0	0	0	0	0	0	0	0;
	1955	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	1957	12.81	0.42	10	-10	1.019066	100	1	100	8.54	0	0	0	0	0	0	0	0	0	0	0;
	1959	10.75	0.78	10	-10	1.023372	100	1	100	7.17	0	0	0	0	0	0	0	0	0	0	0;
	1960	22.35	5.33	30	-10	1.019	100	1	100	14.9	0	0	0	0	0	0	0	0	0	0	0;
	1961	17.5	-0.6	20	-20	0.996564	100	1	100	11.67	0	0	0	0	0	0	0	0	0	0	0;
	1963	68.3	12.27	60	-20	1.015227	100	1	200	45.53	0	0	0	0	0	0	0	0	0	0	0;
	1966	50.34	11.93	60	-20	1.051329	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	1967	50.34	11.93	60	-20	1.051329	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	1969	66.65	5.48	60	-20	1.01993	100	1	200	44.43	0	0	0	0	0	0	0	0	0	0	0;
	1972	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	1985	60.3	-12.73	30	-30	0.961956	100	1	200	40.2	0	0	0	0	0	0	0	0	0	0	0;
	1988	25.73	6.33	30	-10	1.027807	100	1	100	17.15	0	0	0	0	0	0	0	0	0	0	0;
	1995	305.54	12.74	210	-50	0.989323	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1997	863.34	248.84	520	-120	1.044265	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	1999	35.65	6.01	30	-10	1.058091	100	1	100	23.77	0	0	0	0	0	0	0	0	0	0	0;
	2000	35.65	6.01	30	-10	1.058091	100	1	100	23.77	0	0	0	0	0	0	0	0	0	0	0;
	2001	39.12	14.36	30	-10	1.038561	100	1	100	26.08	0	0	0	0	0	0	0	0	0	0	0;
	2003	30.7	16.74	30	-10	1.0385	100	1	100	20.47	0	0	0	0	0	0	0	0	0	0	0;
	2004	30.7	16.74	30	-10	1.0385	100	1	100	20.47	0	0	0	0	0	0	0	0	0	0	0;
	2005	30.7	16.74	30	-10	1.0385	100	1	100	20.47	0	0	0	0	0	0	0	0	0	0	0;
	2006	29.05	10.97	30	-10	1.053599	100	1	100	19.37	0	0	0	0	0	0	0	0	0	0	0;
	2011	35.65	6.01	30	-10	1.058091	100	1	100	23.77	0	0	0	0	0	0	0	0	0	0	0;
	2012	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2013	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2014	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2020	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2042	-143.08	-12.98	30	-50	1.027071	100	1	100	-190.77	0	0	0	0	0	0	0	0	0	0	0;
	2047	279.23	123.34	160	-40	1.05948	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2048	22	2.53	20	-10	1.047307	100	1	100	14.67	0	0	0	0	0	0	0	0	0	0	0;
	2053	293.92	111.78	210	-50	1.039038	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2063	25.89	9.83	40	-10	1.013208	100	1	100	17.26	0	0	0	0	0	0	0	0	0	0	0;
	2066	59.5	9.44	60	-20	1.032856	100	1	200	39.67	0	0	0	0	0	0	0	0	0	0	0;
	2067	-599.99	1981.94	100000	-100000	1.099592	100	1	100	-799.99	0	0	0	0	0	0	0	0	0	0	0;
	2069	172.2	40.07	100	-30	1.019153	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2071	92.8	3.25	50	-50	0.999187	100	1	200	61.87	0	0	0	0	0	0	0	0	0	0	0;
	2080	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	2082	58.57	21.97	40	-10	1.034376	100	1	200	39.05	0	0	0	0	0	0	0	0	0	0	0;
	2084	312.49	55.02	210	-50	1.033042	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2085	58.57	21.99	40	-10	1.03432	100	1	200	39.05	0	0	0	0	0	0	0	0	0	0	0;
	2086	58.57	21.99	40	-10	1.03432	100	1	200	39.05	0	0	0	0	0	0	0	0	0	0	0;
	2090	279.76	45.2	160	-40	1.030138	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2091	279.76	45.2	160	-40	1.030138	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2093	279.76	45.2	160	-40	1.030138	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2097	167.59	39.08	210	-50	1.024484	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2102	20.38	9.61	30	-10	1.012679	100	1	100	13.59	0	0	0	0	0	0	0	0	0	0	0;
	2106	165	33.72	100	-20	0.962508	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2107	19.1	2.95	20	-10	1.022583	100	1	100	12.73	0	0	0	0	0	0	0	0	0	0	0;
	2119	616.37	99.15	520	-120	1.048702	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	2122	25.2	-3.93	20	-20	0.993105	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	2131	44.1	5.46	50	-20	0.988831	100	1	100	29.4	0	0	0	0	0	0	0	0	0	0	0;
	2135	629.75	200.05	520	-120	1.035502	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	2136	629.77	200.05	520	-120	1.035502	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	2137	629.77	200.05	520	-120	1.035502	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	2138	629.75	200.05	520	-120	1.035502	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	2139	57	2.92	30	-30	1.003313	100	1	200	38	0	0	0	0	0	0	0	0	0	0	0;
	2143	241.27	5.04	160	-40	1.017546	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2144	241.27	5.04	160	-40	1.017546	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2146	241.27	5.04	160	-40	1.017546	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2147	259.51	14.89	160	-40	1.019095	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2148	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	2149	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	2153	29.22	4.97	30	-10	1.01017	100	1	100	19.48	0	0	0	0	0	0	0	0	0	0	0;
	2154	22.27	8.99	30	-10	1.04545	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	2155	24.48	2.37	30	-10	1.030117	100	1	100	16.32	0	0	0	0	0	0	0	0	0	0	0;
	2156	31.3	11.67	30	-10	1.049836	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	2157	22	9.29	30	-10	1.030852	100	1	100	14.67	0	0	0	0	0	0	0	0	0	0	0;
	2158	24.48	2.37	30	-10	1.030117	100	1	100	16.32	0	0	0	0	0	0	0	0	0	0	0;
	2166	21.45	2.81	20	-10	1.02436	100	1	100	14.3	0	0	0	0	0	0	0	0	0	0	0;
	2167	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	2172	74.78	41.98	60	-20	1.04914	100	1	200	49.85	0	0	0	0	0	0	0	0	0	0	0;
	2176	82.46	49.93	60	-20	1.054354	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	2177	82.46	49.93	60	-20	1.054354	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	2178	82.46	49.93	60	-20	1.054354	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	2179	82.46	49.93	60	-20	1.054354	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	2180	132.3	-12.95	80	-80	0.985554	100	1	300	88.2	0	0	0	0	0	0	0	0	0	0	0;
	2183	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	2186	189.36	46.97	160	-40	1.05594	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2190	43.55	17.11	40	-10	1.033542	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	2192	0.99	-0.05	10	-10	1.015919	100	1	100	0.66	0	0	0	0	0	0	0	0	0	0	0;
	2197	200.04	44.85	210	-50	1.024678	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2198	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	2205	7.94	0.62	10	-10	1.010845	100	1	100	5.29	0	0	0	0	0	0	0	0	0	0	0;
	2210	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	2215	27.37	3.79	30	-20	1.003014	100	1	100	18.25	0	0	0	0	0	0	0	0	0	0	0;
	2222	25.41	10.96	30	-10	1.019405	100	1	100	16.94	0	0	0	0	0	0	0	0	0	0	0;
	2223	23.04	1.33	20	-20	0.996935	100	1	100	15.36	0	0	0	0	0	0	0	0	0	0	0;
	2236	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	2237	44.8	3.17	40	-20	0.991989	100	1	100	29.87	0	0	0	0	0	0	0	0	0	0	0;
	2242	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	2246	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	2247	31.95	15.26	30	-10	1.019723	100	1	100	21.3	0	0	0	0	0	0	0	0	0	0	0;
	2248	31.95	15.26	30	-10	1.019723	100	1	100	21.3	0	0	0	0	0	0	0	0	0	0	0;
	2249	31.95	15.26	30	-10	1.019723	100	1	100	21.3	0	0	0	0	0	0	0	0	0	0	0;
	2252	31.95	15.26	30	-10	1.019723	100	1	100	21.3	0	0	0	0	0	0	0	0	0	0	0;
	2253	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	2260	136	40.17	110	-30	1.001531	100	1	300	90.67	0	0	0	0	0	0	0	0	0	0	0;
	2266	-31.54	-6.13	10	-20	1.006784	100	1	100	-42.05	0	0	0	0	0	0	0	0	0	0	0;
	2268	15	5.29	10	0	1.037301	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	2270	14	-0.92	10	-10	0.99902	100	1	100	9.33	0	0	0	0	0	0	0	0	0	0	0;
	2278	5.2	0.52	10	-10	1.018046	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	2282	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	2283	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	2284	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	2285	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	2286	170.85	16.98	160	-40	1.000084	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2287	170.85	16.98	160	-40	1.000084	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2292	22.73	8.07	30	-10	1.024089	100	1	100	15.15	0	0	0	0	0	0	0	0	0	0	0;
	2301	219.03	73.16	210	-50	1.033551	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2302	322.34	84.39	210	-50	1.058231	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2303	131.51	26.68	70	-20	1.005693	100	1	300	87.67	0	0	0	0	0	0	0	0	0	0	0;
	2307	24.45	4.95	30	-10	0.994621	100	1	100	16.3	0	0	0	0	0	0	0	0	0	0	0;
	2308	290	-14.76	100	-100	1.001855	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2318	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	2321	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	2322	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	2324	23.3	5.11	30	-10	1.015556	100	1	100	15.53	0	0	0	0	0	0	0	0	0	0	0;
	2325	23.3	5.11	30	-10	1.015556	100	1	100	15.53	0	0	0	0	0	0	0	0	0	0	0;
	2328	34.3	7.71	30	-10	1.038216	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	2329	34.3	7.71	30	-10	1.038216	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	2330	34.3	7.71	30	-10	1.038216	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	2331	34.3	7.71	30	-10	1.038216	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	2332	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	2333	23.3	5.11	30	-10	1.015556	100	1	100	15.53	0	0	0	0	0	0	0	0	0	0	0;
	2341	2.5	0.07	10	-10	0.9846	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	2345	300.01	75.79	160	-40	1.035781	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2347	81.31	8.06	60	-20	1.043619	100	1	200	54.21	0	0	0	0	0	0	0	0	0	0	0;
	2351	9.98	3.74	10	-10	1.015932	100	1	100	6.65	0	0	0	0	0	0	0	0	0	0	0;
	2357	6.38	-2.2	10	-10	0.958146	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	2368	74.8	42.23	60	-20	1.046905	100	1	200	49.87	0	0	0	0	0	0	0	0	0	0	0;
	2369	32.57	6.88	30	-10	1.03654	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	2370	32.57	6.88	30	-10	1.03654	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	2371	32.57	6.88	30	-10	1.03654	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	2372	84.3	7.63	60	-20	1.05433	100	1	200	56.2	0	0	0	0	0	0	0	0	0	0	0;
	2373	84.3	7.63	60	-20	1.05433	100	1	200	56.2	0	0	0	0	0	0	0	0	0	0	0;
	2377	84.3	7.63	60	-20	1.05433	100	1	200	56.2	0	0	0	0	0	0	0	0	0	0	0;
	2389	33.64	6.9	30	-10	1.00773	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	2397	7	0.35	10	-10	1.01541	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	2408	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	2410	16.07	9.31	30	-10	1.034871	100	1	100	10.71	0	0	0	0	0	0	0	0	0	0	0;
	2411	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	2422	3.37	0.4	10	-10	1.03091	100	1	100	2.25	0	0	0	0	0	0	0	0	0	0	0;
	2428	55.25	2.21	40	-40	0.994234	100	1	200	36.83	0	0	0	0	0	0	0	0	0	0	0;
	2429	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	2430	159.8	20.91	100	-40	1.008982	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2434	206.32	45.73	160	-40	1.035431	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2435	85.21	4.77	60	-20	1.052787	100	1	200	56.81	0	0	0	0	0	0	0	0	0	0	0;
	2436	85.21	4.77	60	-20	1.052787	100	1	200	56.81	0	0	0	0	0	0	0	0	0	0	0;
	2437	85.21	4.77	60	-20	1.052787	100	1	200	56.81	0	0	0	0	0	0	0	0	0	0	0;
	2438	85.21	4.77	60	-20	1.052787	100	1	200	56.81	0	0	0	0	0	0	0	0	0	0	0;
	2439	85.21	4.77	60	-20	1.052787	100	1	200	56.81	0	0	0	0	0	0	0	0	0	0	0;
	2440	25.32	7.7	30	-10	1.059619	100	1	100	16.88	0	0	0	0	0	0	0	0	0	0	0;
	2446	81.88	21.37	60	-20	1.031971	100	1	200	54.59	0	0	0	0	0	0	0	0	0	0	0;
	2447	81.88	21.37	60	-20	1.031971	100	1	200	54.59	0	0	0	0	0	0	0	0	0	0	0;
	2448	81.88	21.37	60	-20	1.031971	100	1	200	54.59	0	0	0	0	0	0	0	0	0	0	0;
	2458	18.62	7.28	30	-10	1.020659	100	1	100	12.41	0	0	0	0	0	0	0	0	0	0	0;
	2459	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	2460	21.1	5.27	20	-10	1.011637	100	1	100	14.07	0	0	0	0	0	0	0	0	0	0	0;
	2462	312.49	55.02	210	-50	1.033042	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2464	5.26	0.06	10	-10	1.011692	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	2473	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	2480	851.1	450.38	520	-120	1.078638	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	2481	851.1	450.38	520	-120	1.078638	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	2482	76.7	4.41	60	-20	1.02424	100	1	200	51.13	0	0	0	0	0	0	0	0	0	0	0;
	2485	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	2486	31.12	9.56	30	-10	1.04434	100	1	100	20.75	0	0	0	0	0	0	0	0	0	0	0;
	2487	31.12	9.56	30	-10	1.04434	100	1	100	20.75	0	0	0	0	0	0	0	0	0	0	0;
	2488	20.97	7.8	30	-10	1.055727	100	1	100	13.98	0	0	0	0	0	0	0	0	0	0	0;
	2489	20.97	7.8	30	-10	1.055727	100	1	100	13.98	0	0	0	0	0	0	0	0	0	0	0;
	2490	31.12	9.56	30	-10	1.04434	100	1	100	20.75	0	0	0	0	0	0	0	0	0	0	0;
	2506	47.25	-1.74	20	-20	0.990208	100	1	100	31.5	0	0	0	0	0	0	0	0	0	0	0;
	2510	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	2513	43.55	17.11	40	-10	1.033542	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	2514	43.55	17.08	40	-10	1.033552	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	2515	43.55	17.08	40	-10	1.033552	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	2516	43.55	17.08	40	-10	1.033552	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	2518	53.01	8.19	40	-10	1.026319	100	1	200	35.34	0	0	0	0	0	0	0	0	0	0	0;
	2526	0.91	-0.06	10	-10	1.01592	100	1	100	0.6	0	0	0	0	0	0	0	0	0	0	0;
	2533	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	2534	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	2539	595	-374.87	100000	-100000	1.000445	100	1	1200	300	0	0	0	0	0	0	0	0	0	0	0;
	2540	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	2543	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	2559	23.61	14.88	30	-10	1.029344	100	1	100	15.74	0	0	0	0	0	0	0	0	0	0	0;
	2561	23.81	8.18	30	-10	1.024067	100	1	100	15.87	0	0	0	0	0	0	0	0	0	0	0;
	2566	48.5	-4.15	30	-30	1.002755	100	1	100	32.33	0	0	0	0	0	0	0	0	0	0	0;
	2569	159.17	-15.32	160	-40	1.030434	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2571	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	2572	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	2573	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	2577	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	2584	198.91	5.92	210	-50	1.031301	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2592	200.67	-1.54	160	-40	1.014299	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2603	44.8	-1.18	50	-40	1.004901	100	1	100	29.87	0	0	0	0	0	0	0	0	0	0	0;
	2606	338.05	109.11	210	-50	1.033036	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2607	338.05	109.11	210	-50	1.033036	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2610	55.22	8.96	40	-10	1.017828	100	1	200	36.81	0	0	0	0	0	0	0	0	0	0	0;
	2624	285.75	2.4	210	-50	1.045696	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2625	209.96	80.01	160	-40	1.039006	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2627	261.96	25.03	210	-50	1.042062	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2635	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	2642	55.81	12.44	40	-10	1.030658	100	1	200	37.21	0	0	0	0	0	0	0	0	0	0	0;
	2645	36.72	5.04	30	-20	1.013484	100	1	100	24.48	0	0	0	0	0	0	0	0	0	0	0;
	2646	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	2647	50.94	19.18	40	-10	1.0136	100	1	200	33.96	0	0	0	0	0	0	0	0	0	0	0;
	2650	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	2651	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	2652	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2653	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2654	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2655	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2656	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2657	97.9	33	60	-20	1.058549	100	1	200	65.27	0	0	0	0	0	0	0	0	0	0	0;
	2662	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	2666	25.73	6.33	30	-10	1.027807	100	1	100	17.15	0	0	0	0	0	0	0	0	0	0	0;
	2667	25.73	6.33	30	-10	1.027807	100	1	100	17.15	0	0	0	0	0	0	0	0	0	0	0;
	2669	25.73	6.33	30	-10	1.027807	100	1	100	17.15	0	0	0	0	0	0	0	0	0	0	0;
	2670	79.79	-1.82	60	-20	1.024891	100	1	200	53.19	0	0	0	0	0	0	0	0	0	0	0;
	2676	34.14	3.85	30	-10	1.012735	100	1	100	22.76	0	0	0	0	0	0	0	0	0	0	0;
	2681	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	2687	37.32	7.31	30	-10	1.034314	100	1	100	24.88	0	0	0	0	0	0	0	0	0	0	0;
	2688	40.16	4.54	30	-10	1.021208	100	1	100	26.77	0	0	0	0	0	0	0	0	0	0	0;
	2690	37.32	7.31	30	-10	1.034314	100	1	100	24.88	0	0	0	0	0	0	0	0	0	0	0;
	2691	5.26	0.5	10	-10	1.01939	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	2693	19.91	7.13	30	-10	1.021055	100	1	100	13.27	0	0	0	0	0	0	0	0	0	0	0;
	2694	19.91	7.13	30	-10	1.021055	100	1	100	13.27	0	0	0	0	0	0	0	0	0	0	0;
	2695	46.2	9.44	30	-10	1.030241	100	1	100	30.8	0	0	0	0	0	0	0	0	0	0	0;
	2698	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	2700	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	2702	16.67	4.68	30	-10	1.013686	100	1	100	11.11	0	0	0	0	0	0	0	0	0	0	0;
	2703	31.08	5.31	30	-10	1.031603	100	1	100	20.72	0	0	0	0	0	0	0	0	0	0	0;
	2705	31.08	5.31	30	-10	1.031603	100	1	100	20.72	0	0	0	0	0	0	0	0	0	0	0;
	2708	26.98	3.71	30	-10	1.066367	100	1	100	17.99	0	0	0	0	0	0	0	0	0	0	0;
	2711	27.51	11.78	30	-10	1.042669	100	1	100	18.34	0	0	0	0	0	0	0	0	0	0	0;
	2712	49.1	1.57	30	-20	1.016984	100	1	100	32.73	0	0	0	0	0	0	0	0	0	0	0;
	2717	107.01	-5.63	50	-50	0.996677	100	1	300	71.34	0	0	0	0	0	0	0	0	0	0	0;
	2721	12.6	5.12	10	0	1.029248	100	1	100	8.4	0	0	0	0	0	0	0	0	0	0	0;
	2734	78.21	5.29	60	-20	1.025803	100	1	200	52.14	0	0	0	0	0	0	0	0	0	0	0;
	2756	22.5	7.8	30	-10	0.998215	100	1	100	15	0	0	0	0	0	0	0	0	0	0	0;
	2759	240.6	61.33	100	-30	0.990464	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2760	311.23	83.72	210	-50	1.058355	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2767	36.22	11.19	30	-10	1.003847	100	1	100	24.15	0	0	0	0	0	0	0	0	0	0	0;
	2777	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	2783	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2784	4.2	1.57	10	-10	1.019419	100	1	100	2.8	0	0	0	0	0	0	0	0	0	0	0;
	2785	36.22	11.19	30	-10	1.003847	100	1	100	24.15	0	0	0	0	0	0	0	0	0	0	0;
	2786	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	2787	57.27	17.52	40	-10	1.017845	100	1	200	38.18	0	0	0	0	0	0	0	0	0	0	0;
	2789	74.86	19.42	60	-20	1.011998	100	1	200	49.91	0	0	0	0	0	0	0	0	0	0	0;
	2790	24.98	14.2	30	-10	1.031726	100	1	100	16.65	0	0	0	0	0	0	0	0	0	0	0;
	2796	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	2799	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2803	27.38	10.62	30	-10	1.015042	100	1	100	18.25	0	0	0	0	0	0	0	0	0	0	0;
	2810	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	2811	257.89	39.7	210	-50	1.022087	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2816	15	-0.86	10	-10	0.992395	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	2819	26.19	8.11	30	-10	1.031736	100	1	100	17.46	0	0	0	0	0	0	0	0	0	0	0;
	2828	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	2831	23	-6.2	20	-20	0.989469	100	1	100	15.33	0	0	0	0	0	0	0	0	0	0	0;
	2836	18.58	13.67	30	-10	1.061581	100	1	100	12.39	0	0	0	0	0	0	0	0	0	0	0;
	2838	21.72	6.98	30	-10	1.064384	100	1	100	14.48	0	0	0	0	0	0	0	0	0	0	0;
	2840	32.97	4.46	30	-10	1.027968	100	1	100	21.98	0	0	0	0	0	0	0	0	0	0	0;
	2841	32.97	4.46	30	-10	1.027968	100	1	100	21.98	0	0	0	0	0	0	0	0	0	0	0;
	2842	18.58	13.67	30	-10	1.061581	100	1	100	12.39	0	0	0	0	0	0	0	0	0	0	0;
	2844	21.05	5.06	30	-10	1.070991	100	1	100	14.03	0	0	0	0	0	0	0	0	0	0	0;
	2845	21.72	6.98	30	-10	1.064384	100	1	100	14.48	0	0	0	0	0	0	0	0	0	0	0;
	2852	30	-0.55	30	-30	1.013948	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	2858	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	2870	42.35	6.03	40	-10	1.030832	100	1	100	28.23	0	0	0	0	0	0	0	0	0	0	0;
	2871	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	2877	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	2880	286.96	43.74	160	-40	1.028088	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2881	286.96	43.74	160	-40	1.028088	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	2894	370.08	97.24	210	-50	1.045516	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	2895	209.49	209.89	210	-50	1.126501	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2901	328.17	108.89	210	-50	1.039232	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2902	328.17	108.89	210	-50	1.039232	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2906	9.1	0.73	10	-10	1.026436	100	1	100	6.07	0	0	0	0	0	0	0	0	0	0	0;
	2912	19.55	6.06	30	-10	1.020176	100	1	100	13.03	0	0	0	0	0	0	0	0	0	0	0;
	2933	3.78	0.53	10	-10	0.989831	100	1	100	2.52	0	0	0	0	0	0	0	0	0	0	0;
	2934	225.92	112.91	210	-50	1.033975	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	2950	-142.46	-0.39	10	-10	1.006699	100	1	100	-189.95	0	0	0	0	0	0	0	0	0	0	0;
	2955	32.06	6.83	30	-10	1.054489	100	1	100	21.37	0	0	0	0	0	0	0	0	0	0	0;
	2963	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	2964	35.56	3.76	20	-10	1.036949	100	1	100	23.71	0	0	0	0	0	0	0	0	0	0	0;
	2968	36	6.82	30	-10	1.03481	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	2969	36	6.82	30	-10	1.03481	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	2970	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	2973	36	6.82	30	-10	1.03481	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	2974	36	6.82	30	-10	1.03481	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	2976	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	2978	35.84	15.66	40	-10	1.027523	100	1	100	23.89	0	0	0	0	0	0	0	0	0	0	0;
	2979	35.84	15.66	40	-10	1.027523	100	1	100	23.89	0	0	0	0	0	0	0	0	0	0	0;
	2980	35.84	15.66	40	-10	1.027523	100	1	100	23.89	0	0	0	0	0	0	0	0	0	0	0;
	2981	44.71	9.09	40	-10	1.024756	100	1	100	29.81	0	0	0	0	0	0	0	0	0	0	0;
	2982	44.71	9.09	40	-10	1.024756	100	1	100	29.81	0	0	0	0	0	0	0	0	0	0	0;
	2984	31.25	10.3	40	-10	1.024833	100	1	100	20.83	0	0	0	0	0	0	0	0	0	0	0;
	2990	159.8	8.06	100	-50	1.016588	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	2991	74.36	21.23	60	-20	1.032132	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	2994	50	-1.48	30	-20	0.985642	100	1	200	33.33	0	0	0	0	0	0	0	0	0	0	0;
	3012	200.42	8.27	160	-40	1.024412	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3013	299.46	57.87	160	-40	1.041662	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3015	199.83	54.25	160	-40	1.033334	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3017	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	3021	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	3022	94.74	2.75	60	-20	1.014104	100	1	200	63.16	0	0	0	0	0	0	0	0	0	0	0;
	3029	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	3031	37.21	7.27	30	-10	1.018242	100	1	100	24.81	0	0	0	0	0	0	0	0	0	0	0;
	3050	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	3058	46.56	9.04	30	-10	1.021353	100	1	100	31.04	0	0	0	0	0	0	0	0	0	0	0;
	3061	27.88	21.29	30	-10	1.041842	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	3062	27.88	21.29	30	-10	1.041842	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	3063	29.35	12.59	30	-10	1.05544	100	1	100	19.57	0	0	0	0	0	0	0	0	0	0	0;
	3065	279.13	130.91	210	-50	1.048637	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3068	857.74	280.43	520	-120	1.043939	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	3072	328.39	49.41	210	-50	1.023058	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3074	328.39	49.41	210	-50	1.023058	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3082	55.25	0.75	30	-30	0.959658	100	1	200	36.83	0	0	0	0	0	0	0	0	0	0	0;
	3093	200.87	149.12	210	-50	1.062094	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3094	194.99	63.31	210	-50	1.048559	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3095	366.07	56.62	210	-50	1.050106	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3096	194.99	63.31	210	-50	1.048559	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3097	366.07	56.62	210	-50	1.050106	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3098	366.07	56.62	210	-50	1.050106	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3100	200.87	149.13	210	-50	1.062073	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3101	200.87	149.12	210	-50	1.062094	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3103	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	3104	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	3107	33.38	14.38	30	-10	1.023574	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	3108	33.38	14.38	30	-10	1.023574	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	3109	33.37	14.47	30	-10	1.0234	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	3111	33.37	14.47	30	-10	1.0234	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	3112	25.03	21.04	30	-10	1.030367	100	1	100	16.69	0	0	0	0	0	0	0	0	0	0	0;
	3113	30.07	11.9	30	-10	1.030443	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	3114	24.37	4.5	30	-10	1.00571	100	1	100	16.25	0	0	0	0	0	0	0	0	0	0	0;
	3121	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	3122	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	3123	382.46	57.23	210	-50	1.050841	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3124	382.46	57.23	210	-50	1.050841	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3127	163.94	189.92	210	-50	1.050579	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3128	383.05	40.91	210	-50	1.045612	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3130	383.05	40.91	210	-50	1.045612	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3134	82.3	25.62	60	-20	1.055592	100	1	200	54.87	0	0	0	0	0	0	0	0	0	0	0;
	3135	82.3	25.62	60	-20	1.055592	100	1	200	54.87	0	0	0	0	0	0	0	0	0	0	0;
	3136	82.3	25.62	60	-20	1.055592	100	1	200	54.87	0	0	0	0	0	0	0	0	0	0	0;
	3137	82.3	25.62	60	-20	1.055592	100	1	200	54.87	0	0	0	0	0	0	0	0	0	0	0;
	3139	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	3141	20.56	10.34	30	-10	1.03603	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	3142	20.56	10.34	30	-10	1.03603	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	3143	32.85	10.54	30	-10	1.034933	100	1	100	21.9	0	0	0	0	0	0	0	0	0	0	0;
	3145	90.32	6.14	60	-20	1.034547	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	3146	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	3148	7.36	0.9	10	-10	1.017868	100	1	100	4.91	0	0	0	0	0	0	0	0	0	0	0;
	3152	335.08	109.13	210	-50	1.05813	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3154	89.73	17.85	60	-20	1.041223	100	1	200	59.82	0	0	0	0	0	0	0	0	0	0	0;
	3164	5.26	-0.96	10	-10	1.01814	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	3165	219.49	53.36	210	-50	1.029459	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3166	20.91	7.74	30	-10	1.014154	100	1	100	13.94	0	0	0	0	0	0	0	0	0	0	0;
	3167	202.63	63.88	160	-40	1.022861	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3168	202.63	63.88	160	-40	1.022861	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3169	202.63	63.88	160	-40	1.022861	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3176	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	3178	165	33.72	100	-20	0.962508	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3179	261.4	37.15	100	-30	0.969605	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3184	25.2	-3.93	20	-20	0.993105	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	3186	94.28	43.72	60	-20	1.048808	100	1	200	62.85	0	0	0	0	0	0	0	0	0	0	0;
	3201	155.5	12.42	100	-70	1.034282	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3206	25.35	8.5	40	-10	1.018631	100	1	100	16.9	0	0	0	0	0	0	0	0	0	0	0;
	3210	60.07	-4.22	60	-20	1.016876	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3213	60.07	-4.22	60	-20	1.016868	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3214	60.07	-4.22	60	-20	1.016876	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3215	60.07	-4.22	60	-20	1.016876	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3216	60.07	-4.22	60	-20	1.016876	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3217	83.51	27.65	60	-20	1.063297	100	1	200	55.67	0	0	0	0	0	0	0	0	0	0	0;
	3219	60.07	-4.22	60	-20	1.016868	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3220	60.07	-4.22	60	-20	1.016868	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	3224	233.96	-20.31	210	-50	1.034075	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3225	37.32	7.31	30	-10	1.034314	100	1	100	24.88	0	0	0	0	0	0	0	0	0	0	0;
	3228	16.28	8.5	30	-10	1.027518	100	1	100	10.85	0	0	0	0	0	0	0	0	0	0	0;
	3233	37.32	7.31	30	-10	1.034314	100	1	100	24.88	0	0	0	0	0	0	0	0	0	0	0;
	3234	22.36	9.77	30	-10	1.014559	100	1	100	14.91	0	0	0	0	0	0	0	0	0	0	0;
	3236	31	0.14	20	-20	1.000449	100	1	100	20.67	0	0	0	0	0	0	0	0	0	0	0;
	3248	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	3255	311.23	83.72	210	-50	1.058355	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3265	994.84	302.65	520	-120	1.05787	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	3270	9.94	1.23	10	-10	0.98472	100	1	100	6.63	0	0	0	0	0	0	0	0	0	0	0;
	3280	237.72	5.93	160	-40	1.041353	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3282	86.61	21.7	60	-20	1.039025	100	1	200	57.74	0	0	0	0	0	0	0	0	0	0	0;
	3283	86.61	21.7	60	-20	1.039025	100	1	200	57.74	0	0	0	0	0	0	0	0	0	0	0;
	3284	86.61	21.7	60	-20	1.039025	100	1	200	57.74	0	0	0	0	0	0	0	0	0	0	0;
	3292	43.29	23.54	60	-20	1.035771	100	1	100	28.86	0	0	0	0	0	0	0	0	0	0	0;
	3294	228.6	9.57	190	-100	0.974759	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3296	72.61	29.56	60	-20	1.041629	100	1	200	48.41	0	0	0	0	0	0	0	0	0	0	0;
	3297	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3298	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3299	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3306	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3307	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3308	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	3309	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	3323	28.83	4.62	30	-10	1.019144	100	1	100	19.22	0	0	0	0	0	0	0	0	0	0	0;
	3325	24.72	4.34	30	-10	1.03955	100	1	100	16.48	0	0	0	0	0	0	0	0	0	0	0;
	3326	24.72	4.34	30	-10	1.03955	100	1	100	16.48	0	0	0	0	0	0	0	0	0	0	0;
	3327	26.71	4.35	30	-10	1.039449	100	1	100	17.81	0	0	0	0	0	0	0	0	0	0	0;
	3328	26.71	4.35	30	-10	1.039449	100	1	100	17.81	0	0	0	0	0	0	0	0	0	0	0;
	3329	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	3330	21.12	7.89	20	-10	1.062419	100	1	100	14.08	0	0	0	0	0	0	0	0	0	0	0;
	3334	22.13	5.02	30	-10	1.031677	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	3335	22.13	5.02	30	-10	1.031677	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	3336	22.13	5.02	30	-10	1.031677	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	3337	22.13	5.02	30	-10	1.031677	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	3338	24.86	5.7	30	-10	0.997985	100	1	100	16.57	0	0	0	0	0	0	0	0	0	0	0;
	3339	22.13	5.02	30	-10	1.031677	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	3343	45.54	5.69	40	-10	1.044129	100	1	100	30.36	0	0	0	0	0	0	0	0	0	0	0;
	3344	172.98	103.13	160	-40	1.062747	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3348	5.21	0.17	10	-10	1.02922	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	3351	19.26	2.33	30	-10	1.049756	100	1	100	12.84	0	0	0	0	0	0	0	0	0	0	0;
	3352	81.02	15.21	60	-20	1.035421	100	1	200	54.01	0	0	0	0	0	0	0	0	0	0	0;
	3360	0.43	-0.09	10	-10	1.024095	100	1	100	0.29	0	0	0	0	0	0	0	0	0	0	0;
	3361	25.75	4.04	30	-10	1.026025	100	1	100	17.17	0	0	0	0	0	0	0	0	0	0	0;
	3365	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	3366	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	3367	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	3368	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	3369	158.9	55.92	100	-30	1.000957	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3371	19.75	-0.1	20	-20	1.002465	100	1	100	13.17	0	0	0	0	0	0	0	0	0	0	0;
	3384	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	3385	8.75	-0.1	10	-10	0.988654	100	1	100	5.83	0	0	0	0	0	0	0	0	0	0	0;
	3396	35.69	7.89	30	-10	1.017601	100	1	100	23.79	0	0	0	0	0	0	0	0	0	0	0;
	3403	67.68	4.49	60	-20	1.017078	100	1	200	45.12	0	0	0	0	0	0	0	0	0	0	0;
	3404	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	3409	15.52	0.02	10	-10	1.016693	100	1	100	10.35	0	0	0	0	0	0	0	0	0	0	0;
	3410	29.92	13.61	30	-10	1.031553	100	1	100	19.95	0	0	0	0	0	0	0	0	0	0	0;
	3412	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	3414	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	3415	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	3416	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	3418	87.19	27.18	60	-20	1.023338	100	1	200	58.13	0	0	0	0	0	0	0	0	0	0	0;
	3419	87.19	27.18	60	-20	1.023338	100	1	200	58.13	0	0	0	0	0	0	0	0	0	0	0;
	3432	29.4	8.8	40	-30	1.01809	100	1	100	19.6	0	0	0	0	0	0	0	0	0	0	0;
	3451	617.46	92.14	520	-120	1.032321	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	3456	32.69	0.72	40	-10	1.022332	100	1	100	21.79	0	0	0	0	0	0	0	0	0	0	0;
	3463	221.97	103.8	210	-50	1.063388	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3468	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	3469	73.92	33.18	210	-50	1.034629	100	1	200	49.28	0	0	0	0	0	0	0	0	0	0	0;
	3471	37.66	9.24	30	-10	1.060112	100	1	100	25.11	0	0	0	0	0	0	0	0	0	0	0;
	3481	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	3482	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	3485	47.94	3.29	40	-10	1.023602	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	3487	47.94	3.29	40	-10	1.023603	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	3488	15.73	-3.4	10	-20	0.975077	100	1	100	10.49	0	0	0	0	0	0	0	0	0	0	0;
	3489	47.94	3.29	40	-10	1.023602	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	3490	47.94	3.29	40	-10	1.023602	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	3491	38.05	10.9	30	-10	1.037557	100	1	100	25.37	0	0	0	0	0	0	0	0	0	0	0;
	3494	391.23	71.04	210	-50	1.036517	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3495	391.23	71.04	210	-50	1.036517	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3496	391.23	71.04	210	-50	1.036517	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	3499	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	3508	24.86	7.42	30	-10	1.01212	100	1	100	16.57	0	0	0	0	0	0	0	0	0	0	0;
	3515	80.4	12.89	60	-20	1.045647	100	1	200	53.6	0	0	0	0	0	0	0	0	0	0	0;
	3517	31.79	7.29	30	-10	1.005112	100	1	100	21.19	0	0	0	0	0	0	0	0	0	0	0;
	3520	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3521	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3523	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3524	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3525	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3526	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	3528	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	3529	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	3530	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	3535	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	3543	29.65	15.88	30	-10	1.051307	100	1	100	19.77	0	0	0	0	0	0	0	0	0	0	0;
	3551	209.93	1.9	210	-50	1.045549	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3553	219.68	138.48	160	-40	1.048632	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3557	863.42	301.07	520	-120	1.066429	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	3558	863.4	229.87	520	-120	1.06254	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	3567	50	-0.52	30	-20	0.992476	100	1	200	33.33	0	0	0	0	0	0	0	0	0	0	0;
	3569	38.22	19.69	30	-10	1.056202	100	1	100	25.48	0	0	0	0	0	0	0	0	0	0	0;
	3571	31.45	10.87	30	-10	1.043771	100	1	100	20.97	0	0	0	0	0	0	0	0	0	0	0;
	3577	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	3580	23.53	19.57	30	-10	1.054138	100	1	100	15.69	0	0	0	0	0	0	0	0	0	0	0;
	3582	23.53	19.57	30	-10	1.054138	100	1	100	15.69	0	0	0	0	0	0	0	0	0	0	0;
	3585	257.98	85.38	210	-50	1.037254	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3586	257.98	85.38	210	-50	1.037254	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3587	225.92	112.91	210	-50	1.033975	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3588	225.92	112.91	210	-50	1.033975	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3593	43.18	13.4	30	-10	1.017275	100	1	100	28.79	0	0	0	0	0	0	0	0	0	0	0;
	3607	200.19	-0.55	160	-40	1.039371	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3608	19.98	0.98	30	-10	1.029635	100	1	100	13.32	0	0	0	0	0	0	0	0	0	0	0;
	3610	332.36	180.64	210	-50	1.068762	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3611	332.36	180.64	210	-50	1.068762	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3617	21.77	6.35	30	-10	1.024499	100	1	100	14.51	0	0	0	0	0	0	0	0	0	0	0;
	3619	30.04	7.07	30	-10	1.043657	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	3620	30.04	7.07	30	-10	1.043657	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	3621	29.76	14.06	20	-10	1.030254	100	1	100	19.84	0	0	0	0	0	0	0	0	0	0	0;
	3625	29.84	3.47	30	-10	1.022039	100	1	100	19.89	0	0	0	0	0	0	0	0	0	0	0;
	3631	79.99	47.72	60	-20	1.050006	100	1	200	53.33	0	0	0	0	0	0	0	0	0	0	0;
	3633	26.75	6.78	40	-10	1.024572	100	1	100	17.83	0	0	0	0	0	0	0	0	0	0	0;
	3641	17.27	6.34	30	-10	1.03809	100	1	100	11.51	0	0	0	0	0	0	0	0	0	0	0;
	3642	17.27	6.34	30	-10	1.03809	100	1	100	11.51	0	0	0	0	0	0	0	0	0	0	0;
	3644	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	3646	23.01	6.63	30	-10	1.01964	100	1	100	15.34	0	0	0	0	0	0	0	0	0	0	0;
	3647	81.35	28.89	60	-20	1.055981	100	1	200	54.23	0	0	0	0	0	0	0	0	0	0	0;
	3651	96.29	19	60	-20	1.037131	100	1	200	64.19	0	0	0	0	0	0	0	0	0	0	0;
	3655	94.28	43.72	60	-20	1.048808	100	1	200	62.85	0	0	0	0	0	0	0	0	0	0	0;
	3656	96.29	19	60	-20	1.037131	100	1	200	64.19	0	0	0	0	0	0	0	0	0	0	0;
	3663	99.7	4.57	60	-20	1.028091	100	1	200	66.47	0	0	0	0	0	0	0	0	0	0	0;
	3671	93.11	0.33	60	-20	1.038581	100	1	200	62.07	0	0	0	0	0	0	0	0	0	0	0;
	3672	93.11	0.33	60	-20	1.038581	100	1	200	62.07	0	0	0	0	0	0	0	0	0	0	0;
	3674	4.27	0.56	10	-10	1.021115	100	1	100	2.85	0	0	0	0	0	0	0	0	0	0	0;
	3675	5.27	0.07	10	-10	1.025842	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	3680	20.91	7.74	30	-10	1.014154	100	1	100	13.94	0	0	0	0	0	0	0	0	0	0	0;
	3682	17	6.28	20	-10	1.023493	100	1	100	11.33	0	0	0	0	0	0	0	0	0	0	0;
	3683	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	3686	53.13	-3.75	40	-40	1.003179	100	1	200	35.42	0	0	0	0	0	0	0	0	0	0	0;
	3695	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3696	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3697	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3698	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3699	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3700	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3701	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	3710	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	3712	36.6	6.27	30	-10	1.027328	100	1	100	24.4	0	0	0	0	0	0	0	0	0	0	0;
	3714	36.6	6.27	30	-10	1.027328	100	1	100	24.4	0	0	0	0	0	0	0	0	0	0	0;
	3717	91.41	18.38	60	-20	1.020566	100	1	200	60.94	0	0	0	0	0	0	0	0	0	0	0;
	3718	91.41	18.38	60	-20	1.020566	100	1	200	60.94	0	0	0	0	0	0	0	0	0	0	0;
	3720	91.41	18.38	60	-20	1.020566	100	1	200	60.94	0	0	0	0	0	0	0	0	0	0	0;
	3724	586.88	407.04	520	-120	1.052406	100	1	1200	300	0	0	0	0	0	0	0	0	0	0	0;
	3728	74.79	37.77	60	-20	1.041161	100	1	200	49.86	0	0	0	0	0	0	0	0	0	0	0;
	3729	74.79	37.77	60	-20	1.041161	100	1	200	49.86	0	0	0	0	0	0	0	0	0	0	0;
	3738	25	6.1	10	0	1.024613	100	1	100	16.67	0	0	0	0	0	0	0	0	0	0	0;
	3754	285.52	89.66	210	-50	1.04459	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3757	285.52	89.66	210	-50	1.04459	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	3763	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	3771	26.56	10.95	30	-10	1.002675	100	1	100	17.71	0	0	0	0	0	0	0	0	0	0	0;
	3781	80.4	12.89	60	-20	1.045647	100	1	200	53.6	0	0	0	0	0	0	0	0	0	0	0;
	3782	80.4	12.89	60	-20	1.045647	100	1	200	53.6	0	0	0	0	0	0	0	0	0	0	0;
	3787	80.4	12.89	60	-20	1.045647	100	1	200	53.6	0	0	0	0	0	0	0	0	0	0	0;
	3792	72.61	29.56	60	-20	1.041629	100	1	200	48.41	0	0	0	0	0	0	0	0	0	0	0;
	3797	344.6	7.8	180	-140	0.97953	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	3800	69.42	1.26	60	-20	1.034738	100	1	200	46.28	0	0	0	0	0	0	0	0	0	0	0;
	3810	22.28	12.48	30	-10	1.043637	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	3811	38.05	10.9	30	-10	1.037557	100	1	100	25.37	0	0	0	0	0	0	0	0	0	0	0;
	3812	38.05	10.9	30	-10	1.037557	100	1	100	25.37	0	0	0	0	0	0	0	0	0	0	0;
	3814	7.28	-1.45	10	-10	0.990319	100	1	100	4.85	0	0	0	0	0	0	0	0	0	0	0;
	3815	26.31	9.5	30	-10	1.038225	100	1	100	17.54	0	0	0	0	0	0	0	0	0	0	0;
	3816	26.31	9.5	30	-10	1.038225	100	1	100	17.54	0	0	0	0	0	0	0	0	0	0	0;
	3820	22.28	12.48	30	-10	1.043637	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	3823	74.8	42.23	60	-20	1.046905	100	1	200	49.87	0	0	0	0	0	0	0	0	0	0	0;
	3838	26.29	7.55	30	-10	1.004212	100	1	100	17.53	0	0	0	0	0	0	0	0	0	0	0;
	3842	3.2	1.16	10	-10	0.991765	100	1	100	2.13	0	0	0	0	0	0	0	0	0	0	0;
	3845	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	3848	9	-0.95	10	-10	0.943602	100	1	100	6	0	0	0	0	0	0	0	0	0	0	0;
	3853	33.75	8.82	40	-10	0.999522	100	1	100	22.5	0	0	0	0	0	0	0	0	0	0	0;
	3854	30.9	1.92	30	-10	1.015954	100	1	100	20.6	0	0	0	0	0	0	0	0	0	0	0;
	3857	46.26	7.53	40	-10	1.015006	100	1	100	30.84	0	0	0	0	0	0	0	0	0	0	0;
	3866	239.85	38.05	160	-40	1.032762	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3867	239.85	38.05	160	-40	1.032762	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3872	6	1	10	-10	0.972026	100	1	100	4	0	0	0	0	0	0	0	0	0	0	0;
	3877	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	3878	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	3880	18.1	0.8	10	-10	1.007227	100	1	100	12.07	0	0	0	0	0	0	0	0	0	0	0;
	3893	16.08	-1.58	10	-10	1.025595	100	1	100	10.72	0	0	0	0	0	0	0	0	0	0	0;
	3894	3.84	0.45	10	-10	1.030843	100	1	100	2.56	0	0	0	0	0	0	0	0	0	0	0;
	3899	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	3903	49.08	7.63	60	-20	0.988537	100	1	100	32.72	0	0	0	0	0	0	0	0	0	0	0;
	3904	93.77	48.62	60	-20	1.054388	100	1	200	62.51	0	0	0	0	0	0	0	0	0	0	0;
	3906	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3907	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3908	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3909	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3910	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3911	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	3912	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	3913	52.7	8.59	60	-20	1.008149	100	1	200	35.13	0	0	0	0	0	0	0	0	0	0	0;
	3914	93.77	48.62	60	-20	1.054388	100	1	200	62.51	0	0	0	0	0	0	0	0	0	0	0;
	3915	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	3916	28.12	1.08	30	-10	1.028994	100	1	100	18.75	0	0	0	0	0	0	0	0	0	0	0;
	3922	100.29	29.56	60	-20	1.064335	100	1	300	66.86	0	0	0	0	0	0	0	0	0	0	0;
	3926	230	25.76	140	-50	0.984593	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3929	18.32	-0.94	10	-10	0.995077	100	1	100	12.21	0	0	0	0	0	0	0	0	0	0	0;
	3934	30.46	6.53	20	-10	0.997643	100	1	100	20.31	0	0	0	0	0	0	0	0	0	0	0;
	3939	210	15.07	130	-60	0.980209	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3943	174.02	89.48	210	-50	1.046877	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	3947	30.07	6.48	30	-10	1.058835	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	3948	58.8	-10.54	30	-30	0.9646	100	1	200	39.2	0	0	0	0	0	0	0	0	0	0	0;
	3962	88.32	56.36	60	-20	1.127961	100	1	200	58.88	0	0	0	0	0	0	0	0	0	0	0;
	3968	44.1	5.46	50	-20	0.988831	100	1	100	29.4	0	0	0	0	0	0	0	0	0	0	0;
	3971	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	3984	227.37	10.01	160	-40	1.028414	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	3990	27.19	6.05	30	-10	1.014542	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	3997	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	4000	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	4004	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	4009	0.08	-0.15	10	-10	1.016106	100	1	100	0.05	0	0	0	0	0	0	0	0	0	0	0;
	4011	25.24	9.06	30	-10	1.045295	100	1	100	16.83	0	0	0	0	0	0	0	0	0	0	0;
	4013	200.33	74.16	210	-50	1.024096	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4020	28.05	6.93	30	-10	1.035469	100	1	100	18.7	0	0	0	0	0	0	0	0	0	0	0;
	4021	28.05	6.93	30	-10	1.035469	100	1	100	18.7	0	0	0	0	0	0	0	0	0	0	0;
	4022	38.97	3.58	30	-10	1.048029	100	1	100	25.98	0	0	0	0	0	0	0	0	0	0	0;
	4024	27.42	7.69	30	-10	1.049669	100	1	100	18.28	0	0	0	0	0	0	0	0	0	0	0;
	4025	27.42	7.69	30	-10	1.049669	100	1	100	18.28	0	0	0	0	0	0	0	0	0	0	0;
	4026	23.99	10.2	30	-10	1.045658	100	1	100	15.99	0	0	0	0	0	0	0	0	0	0	0;
	4027	23.99	10.2	30	-10	1.045658	100	1	100	15.99	0	0	0	0	0	0	0	0	0	0	0;
	4039	30.91	13.15	30	-10	1.040404	100	1	100	20.61	0	0	0	0	0	0	0	0	0	0	0;
	4040	30.91	13.15	30	-10	1.040404	100	1	100	20.61	0	0	0	0	0	0	0	0	0	0	0;
	4041	17.82	3.95	30	-10	1.066829	100	1	100	11.88	0	0	0	0	0	0	0	0	0	0	0;
	4042	30.91	13.15	30	-10	1.040404	100	1	100	20.61	0	0	0	0	0	0	0	0	0	0	0;
	4043	28.62	19.42	30	-10	1.048055	100	1	100	19.08	0	0	0	0	0	0	0	0	0	0	0;
	4044	28.62	19.42	30	-10	1.048055	100	1	100	19.08	0	0	0	0	0	0	0	0	0	0	0;
	4045	39.58	7.79	30	-10	1.022502	100	1	100	26.39	0	0	0	0	0	0	0	0	0	0	0;
	4047	36.43	14.37	30	-10	1.048211	100	1	100	24.29	0	0	0	0	0	0	0	0	0	0	0;
	4048	26.97	7.32	30	-10	1.049221	100	1	100	17.98	0	0	0	0	0	0	0	0	0	0	0;
	4049	29.57	20.51	30	-10	1.041409	100	1	100	19.71	0	0	0	0	0	0	0	0	0	0	0;
	4052	42.63	9.46	30	-10	1.001216	100	1	100	28.42	0	0	0	0	0	0	0	0	0	0	0;
	4053	90.32	31.5	60	-20	1.035102	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	4054	90.32	31.5	60	-20	1.035102	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	4056	90.32	31.5	60	-20	1.035102	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	4057	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4058	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4059	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4060	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4061	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4062	86.85	27.93	60	-20	1.028397	100	1	200	57.9	0	0	0	0	0	0	0	0	0	0	0;
	4063	43.29	23.54	60	-20	1.035771	100	1	100	28.86	0	0	0	0	0	0	0	0	0	0	0;
	4066	49.88	7.11	40	-10	1.013219	100	1	100	33.25	0	0	0	0	0	0	0	0	0	0	0;
	4067	49.88	7.11	40	-10	1.013219	100	1	100	33.25	0	0	0	0	0	0	0	0	0	0	0;
	4068	49.88	7.11	40	-10	1.013219	100	1	100	33.25	0	0	0	0	0	0	0	0	0	0	0;
	4069	49.88	7.11	40	-10	1.013219	100	1	100	33.25	0	0	0	0	0	0	0	0	0	0	0;
	4074	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	4083	277.24	62.37	160	-40	1.023361	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4084	277.21	61.8	160	-40	1.023418	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4085	5	2.04	10	-10	1.009821	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	4087	277.21	61.8	160	-40	1.023418	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4102	319.18	33.68	210	-50	1.026027	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4116	-143.87	-1.92	20	-20	0.96498	100	1	100	-191.83	0	0	0	0	0	0	0	0	0	0	0;
	4120	74.78	41.98	60	-20	1.04914	100	1	200	49.85	0	0	0	0	0	0	0	0	0	0	0;
	4126	34.43	7.93	30	-10	1.013384	100	1	100	22.95	0	0	0	0	0	0	0	0	0	0	0;
	4130	223.9	28.79	160	-40	0.992143	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4133	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	4135	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	4136	59.71	48.45	60	-20	1.060489	100	1	200	39.81	0	0	0	0	0	0	0	0	0	0	0;
	4137	78.19	5.27	60	-20	1.025746	100	1	200	52.13	0	0	0	0	0	0	0	0	0	0	0;
	4138	78.19	5.27	60	-20	1.025746	100	1	200	52.13	0	0	0	0	0	0	0	0	0	0	0;
	4139	78.19	5.27	60	-20	1.025746	100	1	200	52.13	0	0	0	0	0	0	0	0	0	0	0;
	4140	78.21	5.29	60	-20	1.025803	100	1	200	52.14	0	0	0	0	0	0	0	0	0	0	0;
	4141	78.21	5.29	60	-20	1.025803	100	1	200	52.14	0	0	0	0	0	0	0	0	0	0	0;
	4143	78.21	5.29	60	-20	1.025803	100	1	200	52.14	0	0	0	0	0	0	0	0	0	0	0;
	4144	76.33	5.57	60	-20	1.027882	100	1	200	50.89	0	0	0	0	0	0	0	0	0	0	0;
	4145	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	4151	29.25	3.13	40	-10	1.008035	100	1	100	19.5	0	0	0	0	0	0	0	0	0	0	0;
	4152	32.29	8.39	40	-10	1.015318	100	1	100	21.53	0	0	0	0	0	0	0	0	0	0	0;
	4154	32.72	7.26	30	-10	1.016616	100	1	100	21.81	0	0	0	0	0	0	0	0	0	0	0;
	4155	76.7	4.41	60	-20	1.02424	100	1	200	51.13	0	0	0	0	0	0	0	0	0	0	0;
	4156	76.7	4.41	60	-20	1.02424	100	1	200	51.13	0	0	0	0	0	0	0	0	0	0	0;
	4157	97.15	3.14	60	-20	1.026566	100	1	200	64.77	0	0	0	0	0	0	0	0	0	0	0;
	4158	97.15	3.14	60	-20	1.026566	100	1	200	64.77	0	0	0	0	0	0	0	0	0	0	0;
	4159	69.46	4.37	60	-20	1.041381	100	1	200	46.31	0	0	0	0	0	0	0	0	0	0	0;
	4160	97.15	3.14	60	-20	1.026566	100	1	200	64.77	0	0	0	0	0	0	0	0	0	0	0;
	4161	69.46	4.37	60	-20	1.041381	100	1	200	46.31	0	0	0	0	0	0	0	0	0	0	0;
	4162	31.64	8.73	40	-10	0.997106	100	1	100	21.09	0	0	0	0	0	0	0	0	0	0	0;
	4163	73.94	10.77	60	-20	1.027512	100	1	200	49.29	0	0	0	0	0	0	0	0	0	0	0;
	4164	73.94	10.77	60	-20	1.027512	100	1	200	49.29	0	0	0	0	0	0	0	0	0	0	0;
	4166	18.58	13.67	30	-10	1.061581	100	1	100	12.39	0	0	0	0	0	0	0	0	0	0	0;
	4167	31.57	7.72	30	-10	1.008948	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	4171	27.95	4.02	30	-10	1.016461	100	1	100	18.63	0	0	0	0	0	0	0	0	0	0	0;
	4181	39.44	10.06	40	-10	1.021987	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	4182	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	4183	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	4185	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	4187	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	4190	50	-1.48	30	-20	0.985642	100	1	200	33.33	0	0	0	0	0	0	0	0	0	0	0;
	4191	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	4193	38.51	8.85	30	-10	1.03425	100	1	100	25.67	0	0	0	0	0	0	0	0	0	0	0;
	4195	300.49	77.66	210	-50	1.049436	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4196	5	0.52	10	-10	1.019692	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	4197	360.13	84.68	210	-50	1.005717	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	4200	21.05	5.06	30	-10	1.070991	100	1	100	14.03	0	0	0	0	0	0	0	0	0	0	0;
	4202	300	-14.29	100	-100	1.001419	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4203	74.8	42.23	60	-20	1.046905	100	1	200	49.87	0	0	0	0	0	0	0	0	0	0	0;
	4206	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	4207	91.34	21.91	60	-20	1.030656	100	1	200	60.89	0	0	0	0	0	0	0	0	0	0	0;
	4208	151.81	0.39	100	-50	1.017341	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4209	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	4214	91.34	21.91	60	-20	1.030656	100	1	200	60.89	0	0	0	0	0	0	0	0	0	0	0;
	4217	25.35	8.5	40	-10	1.018631	100	1	100	16.9	0	0	0	0	0	0	0	0	0	0	0;
	4226	262.9	48.53	160	-40	1.027461	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4234	45.38	12.31	60	-20	0.990977	100	1	100	30.25	0	0	0	0	0	0	0	0	0	0	0;
	4235	12.3	0.28	10	-10	1.011745	100	1	100	8.2	0	0	0	0	0	0	0	0	0	0	0;
	4237	6.52	-0.06	10	-10	0.994601	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	4240	67	8.72	40	-10	0.992643	100	1	200	44.67	0	0	0	0	0	0	0	0	0	0	0;
	4242	72.17	16.24	60	-20	1.022616	100	1	200	48.11	0	0	0	0	0	0	0	0	0	0	0;
	4245	227.21	72.31	210	-50	1.063358	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4252	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	4253	165.7	155.15	160	-40	1.077217	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4254	165.7	155.15	160	-40	1.077217	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4256	22.38	13.57	30	-10	1.011374	100	1	100	14.92	0	0	0	0	0	0	0	0	0	0	0;
	4259	8.4	-0.84	10	-10	1.010516	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	4261	158.9	35.36	100	-30	0.993468	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4264	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	4267	36.8	-2.54	30	-30	0.98379	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	4274	227.2	72.57	210	-50	1.063453	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4282	36.22	11.19	30	-10	1.003847	100	1	100	24.15	0	0	0	0	0	0	0	0	0	0	0;
	4284	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4285	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4286	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4287	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4288	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4290	95.25	8.91	60	-20	1.058465	100	1	200	63.5	0	0	0	0	0	0	0	0	0	0	0;
	4298	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	4301	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	4309	72.61	29.56	60	-20	1.041629	100	1	200	48.41	0	0	0	0	0	0	0	0	0	0	0;
	4310	380.17	55.84	210	-50	1.059635	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	4314	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	4324	27.81	13.1	30	-10	1.016415	100	1	100	18.54	0	0	0	0	0	0	0	0	0	0	0;
	4326	29.43	7.09	30	-10	1.028438	100	1	100	19.62	0	0	0	0	0	0	0	0	0	0	0;
	4331	50	-0.52	30	-20	0.992476	100	1	200	33.33	0	0	0	0	0	0	0	0	0	0	0;
	4337	20.16	7.15	20	-10	1.020298	100	1	100	13.44	0	0	0	0	0	0	0	0	0	0	0;
	4339	37.67	5.32	20	-10	1.027032	100	1	100	25.12	0	0	0	0	0	0	0	0	0	0	0;
	4343	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	4344	18.74	6.56	30	-10	1.02868	100	1	100	12.49	0	0	0	0	0	0	0	0	0	0	0;
	4345	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	4347	83.78	15.02	60	-20	1.033534	100	1	200	55.85	0	0	0	0	0	0	0	0	0	0	0;
	4353	50.6	9.87	30	-20	1.012422	100	1	200	33.73	0	0	0	0	0	0	0	0	0	0	0;
	4354	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	4366	25.01	5.98	30	-10	0.999838	100	1	100	16.67	0	0	0	0	0	0	0	0	0	0	0;
	4367	350.88	-13.06	210	-50	1.037481	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	4371	305.43	40.11	210	-50	1.031705	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4376	328.01	53.95	210	-50	1.05097	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4378	328.01	53.95	210	-50	1.05097	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4379	328.01	53.95	210	-50	1.05097	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4380	328.01	53.95	210	-50	1.05097	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4384	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	4385	18.92	10.7	30	-10	1.056129	100	1	100	12.61	0	0	0	0	0	0	0	0	0	0	0;
	4386	18.92	10.7	30	-10	1.056129	100	1	100	12.61	0	0	0	0	0	0	0	0	0	0	0;
	4387	18.92	10.7	30	-10	1.056129	100	1	100	12.61	0	0	0	0	0	0	0	0	0	0	0;
	4392	29.4	6.58	40	-20	1.034872	100	1	100	19.6	0	0	0	0	0	0	0	0	0	0	0;
	4393	62.61	24.83	60	-20	1.034646	100	1	200	41.74	0	0	0	0	0	0	0	0	0	0	0;
	4400	277.26	31.82	210	-50	1.04876	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4403	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	4405	24.65	6.97	30	-10	1.038344	100	1	100	16.43	0	0	0	0	0	0	0	0	0	0	0;
	4411	39.43	5.93	30	-10	1.017582	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	4422	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	4423	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	4424	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	4425	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	4426	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	4427	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	4430	17.09	6.06	30	-10	1.033479	100	1	100	11.39	0	0	0	0	0	0	0	0	0	0	0;
	4432	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	4433	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	4434	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	4440	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	4443	353.02	203.37	210	-50	1.128032	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	4448	264.57	207.6	210	-50	1.127182	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4449	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	4451	47.36	7.24	40	-10	1.026147	100	1	100	31.57	0	0	0	0	0	0	0	0	0	0	0;
	4452	200.58	41.06	210	-50	1.044746	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4453	47.36	7.24	40	-10	1.026147	100	1	100	31.57	0	0	0	0	0	0	0	0	0	0	0;
	4454	39.82	7.25	40	-10	1.026722	100	1	100	26.55	0	0	0	0	0	0	0	0	0	0	0;
	4455	58.52	7.84	40	-10	1.025977	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	4456	39.82	7.25	40	-10	1.026722	100	1	100	26.55	0	0	0	0	0	0	0	0	0	0	0;
	4457	39.82	7.25	40	-10	1.026722	100	1	100	26.55	0	0	0	0	0	0	0	0	0	0	0;
	4458	42.33	15.72	40	-10	1.031695	100	1	100	28.22	0	0	0	0	0	0	0	0	0	0	0;
	4460	52.53	15.88	40	-10	1.02748	100	1	200	35.02	0	0	0	0	0	0	0	0	0	0	0;
	4461	47.36	7.24	40	-10	1.026147	100	1	100	31.57	0	0	0	0	0	0	0	0	0	0	0;
	4470	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	4473	188.54	108.59	210	-50	1.037029	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4480	17.64	4.13	30	-10	1.031189	100	1	100	11.76	0	0	0	0	0	0	0	0	0	0	0;
	4481	33.27	9.43	40	-10	1.025116	100	1	100	22.18	0	0	0	0	0	0	0	0	0	0	0;
	4483	32.98	7.31	30	-10	1.054159	100	1	100	21.99	0	0	0	0	0	0	0	0	0	0	0;
	4484	33.28	7.19	40	-10	1.022819	100	1	100	22.19	0	0	0	0	0	0	0	0	0	0	0;
	4488	3.65	0.04	10	-10	0.982004	100	1	100	2.43	0	0	0	0	0	0	0	0	0	0	0;
	4495	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	4499	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	4501	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	4505	227.37	10.01	160	-40	1.028414	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4509	550.03	481.13	520	-120	1.061212	100	1	1200	300	0	0	0	0	0	0	0	0	0	0	0;
	4512	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	4513	20.33	6.46	30	-10	0.990908	100	1	100	13.55	0	0	0	0	0	0	0	0	0	0	0;
	4517	290	-23.36	100	-100	0.971901	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4526	85	-13.61	60	-60	0.969146	100	1	200	56.67	0	0	0	0	0	0	0	0	0	0	0;
	4534	30.04	7.71	30	-10	1.011489	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	4535	30.04	7.71	30	-10	1.011489	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	4537	30.04	7.71	30	-10	1.011489	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	4539	31.35	11.33	30	-10	1.043357	100	1	100	20.9	0	0	0	0	0	0	0	0	0	0	0;
	4540	22.02	10.78	30	-10	1.026425	100	1	100	14.68	0	0	0	0	0	0	0	0	0	0	0;
	4547	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4548	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4549	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4550	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4551	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4552	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4553	28.95	9.55	30	-10	1.01638	100	1	100	19.3	0	0	0	0	0	0	0	0	0	0	0;
	4554	33.09	8.73	30	-10	1.040215	100	1	100	22.06	0	0	0	0	0	0	0	0	0	0	0;
	4563	28.83	4.62	30	-10	1.019144	100	1	100	19.22	0	0	0	0	0	0	0	0	0	0	0;
	4572	32.46	19.3	30	-10	1.04927	100	1	100	21.64	0	0	0	0	0	0	0	0	0	0	0;
	4573	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	4576	82.6	2.11	60	-20	1.02421	100	1	200	55.07	0	0	0	0	0	0	0	0	0	0	0;
	4577	82.6	2.11	60	-20	1.02421	100	1	200	55.07	0	0	0	0	0	0	0	0	0	0	0;
	4578	82.6	2.11	60	-20	1.02421	100	1	200	55.07	0	0	0	0	0	0	0	0	0	0	0;
	4580	82.6	2.11	60	-20	1.02421	100	1	200	55.07	0	0	0	0	0	0	0	0	0	0	0;
	4585	92.4	2.72	60	-20	1.014507	100	1	200	61.6	0	0	0	0	0	0	0	0	0	0	0;
	4590	28.8	6.92	30	-10	1.000808	100	1	100	19.2	0	0	0	0	0	0	0	0	0	0	0;
	4594	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	4598	78.37	30.34	60	-20	1.032985	100	1	200	52.25	0	0	0	0	0	0	0	0	0	0	0;
	4602	78.37	30.34	60	-20	1.032985	100	1	200	52.25	0	0	0	0	0	0	0	0	0	0	0;
	4603	78.37	30.34	60	-20	1.032985	100	1	200	52.25	0	0	0	0	0	0	0	0	0	0	0;
	4604	78.37	30.34	60	-20	1.032985	100	1	200	52.25	0	0	0	0	0	0	0	0	0	0	0;
	4607	23.07	4.45	30	-10	1.026025	100	1	100	15.38	0	0	0	0	0	0	0	0	0	0	0;
	4611	0.99	-0.05	10	-10	1.015919	100	1	100	0.66	0	0	0	0	0	0	0	0	0	0	0;
	4612	290.07	141.78	210	-50	1.033649	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4614	22.5	5.53	10	0	1.039055	100	1	100	15	0	0	0	0	0	0	0	0	0	0	0;
	4616	319.18	33.68	210	-50	1.026027	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4617	39.78	18.08	30	-10	1.041665	100	1	100	26.52	0	0	0	0	0	0	0	0	0	0	0;
	4618	20	3.75	30	-10	1.024278	100	1	100	13.33	0	0	0	0	0	0	0	0	0	0	0;
	4619	20	3.75	30	-10	1.024278	100	1	100	13.33	0	0	0	0	0	0	0	0	0	0	0;
	4622	162.61	110.24	210	-50	1.054046	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	4626	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4627	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4630	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4631	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4633	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4634	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4635	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	4643	10.36	0.68	10	-10	1.012893	100	1	100	6.91	0	0	0	0	0	0	0	0	0	0	0;
	4644	14.76	0.22	10	-10	1.011577	100	1	100	9.84	0	0	0	0	0	0	0	0	0	0	0;
	4648	21.3	1.07	20	-10	1.032267	100	1	100	14.2	0	0	0	0	0	0	0	0	0	0	0;
	4652	83.69	18.55	60	-20	1.037564	100	1	200	55.79	0	0	0	0	0	0	0	0	0	0	0;
	4655	223.02	66.59	160	-40	1.042492	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4656	223.02	66.59	160	-40	1.042492	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4657	223.3	11.76	160	-40	1.026117	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4658	223.3	11.76	160	-40	1.026117	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4662	47.08	25.26	60	-20	1.055425	100	1	100	31.39	0	0	0	0	0	0	0	0	0	0	0;
	4663	47.08	25.26	60	-20	1.055425	100	1	100	31.39	0	0	0	0	0	0	0	0	0	0	0;
	4664	85.34	16.39	60	-20	1.053529	100	1	200	56.89	0	0	0	0	0	0	0	0	0	0	0;
	4665	85.34	16.39	60	-20	1.053529	100	1	200	56.89	0	0	0	0	0	0	0	0	0	0	0;
	4666	52.81	50.16	60	-20	1.055479	100	1	200	35.21	0	0	0	0	0	0	0	0	0	0	0;
	4668	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	4670	330.71	4.92	210	-50	1.043049	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4671	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	4675	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	4676	67.83	2.97	60	-20	1.059275	100	1	200	45.22	0	0	0	0	0	0	0	0	0	0	0;
	4677	67.83	2.97	60	-20	1.059275	100	1	200	45.22	0	0	0	0	0	0	0	0	0	0	0;
	4678	67.83	2.97	60	-20	1.059275	100	1	200	45.22	0	0	0	0	0	0	0	0	0	0	0;
	4679	86.9	4.11	60	-20	1.052163	100	1	200	57.93	0	0	0	0	0	0	0	0	0	0	0;
	4680	86.9	4.11	60	-20	1.052163	100	1	200	57.93	0	0	0	0	0	0	0	0	0	0	0;
	4683	79.77	4.15	60	-20	1.047117	100	1	200	53.18	0	0	0	0	0	0	0	0	0	0	0;
	4686	50.96	2.69	60	-20	1.028648	100	1	200	33.97	0	0	0	0	0	0	0	0	0	0	0;
	4690	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	4691	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	4692	219.98	31.44	210	-50	1.026746	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4694	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	4695	253.65	108.56	140	-40	1.038587	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4697	60.81	1.23	60	-20	1.039251	100	1	200	40.54	0	0	0	0	0	0	0	0	0	0	0;
	4698	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	4699	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	4702	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	4703	55.22	8.96	40	-10	1.017828	100	1	200	36.81	0	0	0	0	0	0	0	0	0	0	0;
	4704	45	-3.79	30	-30	0.939142	100	1	100	30	0	0	0	0	0	0	0	0	0	0	0;
	4707	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	4709	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	4710	350.89	113.2	210	-50	1.0447	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	4715	25.35	8.5	40	-10	1.018631	100	1	100	16.9	0	0	0	0	0	0	0	0	0	0	0;
	4718	287.65	2.21	210	-50	1.045544	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4722	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4723	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4724	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4725	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4726	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4727	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4728	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4729	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	4733	26.6	23.03	30	-10	1.043092	100	1	100	17.73	0	0	0	0	0	0	0	0	0	0	0;
	4738	26.6	23.03	30	-10	1.043092	100	1	100	17.73	0	0	0	0	0	0	0	0	0	0	0;
	4745	56.07	3.64	60	-20	1.04834	100	1	200	37.38	0	0	0	0	0	0	0	0	0	0	0;
	4746	1.46	0.07	10	-10	1.026568	100	1	100	0.98	0	0	0	0	0	0	0	0	0	0	0;
	4751	91.88	4.87	60	-20	1.046359	100	1	200	61.25	0	0	0	0	0	0	0	0	0	0	0;
	4752	88.85	23.49	60	-20	1.032344	100	1	200	59.23	0	0	0	0	0	0	0	0	0	0	0;
	4753	91.88	4.87	60	-20	1.046359	100	1	200	61.25	0	0	0	0	0	0	0	0	0	0	0;
	4757	262.9	48.53	160	-40	1.027461	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4763	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	4764	42.35	6.03	40	-10	1.030832	100	1	100	28.23	0	0	0	0	0	0	0	0	0	0	0;
	4770	58.52	23.33	40	-10	1.023397	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	4771	37.44	17.23	40	-10	1.022819	100	1	100	24.96	0	0	0	0	0	0	0	0	0	0	0;
	4772	58.52	23.33	40	-10	1.023397	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	4773	58.52	23.33	40	-10	1.023397	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	4774	37.45	15.75	40	-10	1.026206	100	1	100	24.97	0	0	0	0	0	0	0	0	0	0	0;
	4775	50	-2.27	20	-20	0.993383	100	1	100	33.33	0	0	0	0	0	0	0	0	0	0	0;
	4777	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	4786	62.5	10.73	20	0	1.000057	100	1	200	41.67	0	0	0	0	0	0	0	0	0	0	0;
	4791	42.5	5.74	40	-10	1.031502	100	1	100	28.33	0	0	0	0	0	0	0	0	0	0	0;
	4792	42.5	5.74	40	-10	1.031502	100	1	100	28.33	0	0	0	0	0	0	0	0	0	0	0;
	4793	32.51	6.89	30	-10	1.011478	100	1	100	21.67	0	0	0	0	0	0	0	0	0	0	0;
	4796	15	5.62	10	0	1.034961	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	4809	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	4810	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	4811	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	4814	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	4823	22	10.36	20	0	1.014332	100	1	100	14.67	0	0	0	0	0	0	0	0	0	0	0;
	4837	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4843	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4844	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4845	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4846	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4847	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	4855	288.69	133.24	160	-40	1.060956	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4856	288.69	133.24	160	-40	1.060956	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4857	256.4	117.4	160	-40	1.062536	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4858	256.4	117.4	160	-40	1.062536	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4859	222.47	102.94	160	-40	1.059942	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4861	279.23	123.34	160	-40	1.05948	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4862	279.23	123.34	160	-40	1.05948	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4864	222.47	102.94	160	-40	1.059942	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4870	18.74	3.61	30	-10	1.025271	100	1	100	12.49	0	0	0	0	0	0	0	0	0	0	0;
	4887	331.89	-5.79	210	-50	1.01898	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4888	331.89	-5.79	210	-50	1.01898	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	4892	280.8	38.38	160	-40	1.024711	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4893	280.8	38.38	160	-40	1.024711	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4896	280.8	38.38	160	-40	1.024711	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4897	280.8	38.38	160	-40	1.024711	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4902	22.8	8.85	30	-10	1.045936	100	1	100	15.2	0	0	0	0	0	0	0	0	0	0	0;
	4903	22.8	8.85	30	-10	1.045936	100	1	100	15.2	0	0	0	0	0	0	0	0	0	0	0;
	4904	27.65	6.22	30	-10	1.058505	100	1	100	18.43	0	0	0	0	0	0	0	0	0	0	0;
	4905	27.65	6.22	30	-10	1.058505	100	1	100	18.43	0	0	0	0	0	0	0	0	0	0	0;
	4910	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	4917	21	0.7	10	-10	0.989071	100	1	100	14	0	0	0	0	0	0	0	0	0	0	0;
	4918	39.1	-2.22	20	-20	0.943436	100	1	100	26.07	0	0	0	0	0	0	0	0	0	0	0;
	4922	47.29	6.72	40	-10	1.04826	100	1	100	31.53	0	0	0	0	0	0	0	0	0	0	0;
	4924	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	4925	35.69	7.89	30	-10	1.017601	100	1	100	23.79	0	0	0	0	0	0	0	0	0	0	0;
	4926	19.96	23.09	30	-10	1.036433	100	1	100	13.31	0	0	0	0	0	0	0	0	0	0	0;
	4928	277.26	31.82	210	-50	1.04876	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	4931	36.7	9.55	30	-10	1.037501	100	1	100	24.47	0	0	0	0	0	0	0	0	0	0	0;
	4932	36.7	9.55	30	-10	1.037501	100	1	100	24.47	0	0	0	0	0	0	0	0	0	0	0;
	4934	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	4938	37.67	5.32	20	-10	1.027032	100	1	100	25.12	0	0	0	0	0	0	0	0	0	0	0;
	4939	38.53	9.19	30	-10	1.03611	100	1	100	25.69	0	0	0	0	0	0	0	0	0	0	0;
	4942	23.63	8.01	30	-10	1.038474	100	1	100	15.75	0	0	0	0	0	0	0	0	0	0	0;
	4943	23.63	8.01	30	-10	1.038474	100	1	100	15.75	0	0	0	0	0	0	0	0	0	0	0;
	4945	24.77	15.08	30	-10	1.042258	100	1	100	16.51	0	0	0	0	0	0	0	0	0	0	0;
	4946	24.77	15.08	30	-10	1.042258	100	1	100	16.51	0	0	0	0	0	0	0	0	0	0	0;
	4949	48.42	9.78	40	-10	1.01601	100	1	100	32.28	0	0	0	0	0	0	0	0	0	0	0;
	4952	249.55	64.24	210	-50	1.03281	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	4958	50.82	16.11	40	-10	1.025082	100	1	200	33.88	0	0	0	0	0	0	0	0	0	0	0;
	4959	677.41	27.58	520	-120	1.024274	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	4963	57.59	10.86	40	-10	1.019736	100	1	200	38.39	0	0	0	0	0	0	0	0	0	0	0;
	4964	57.59	10.86	40	-10	1.019736	100	1	200	38.39	0	0	0	0	0	0	0	0	0	0	0;
	4967	16.67	4.68	30	-10	1.013686	100	1	100	11.11	0	0	0	0	0	0	0	0	0	0	0;
	4982	98.46	12.34	60	-20	1.01458	100	1	200	65.64	0	0	0	0	0	0	0	0	0	0	0;
	4983	7	0.65	10	-10	0.995619	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	4985	37.96	13.4	30	-10	1.073911	100	1	100	25.31	0	0	0	0	0	0	0	0	0	0	0;
	4987	38.04	7.18	30	-10	1.020265	100	1	100	25.36	0	0	0	0	0	0	0	0	0	0	0;
	4988	24.84	4.52	30	-10	1.022099	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	4998	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	5000	2.94	0.27	10	-10	1.008736	100	1	100	1.96	0	0	0	0	0	0	0	0	0	0	0;
	5007	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	5008	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	5009	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	5012	74.36	21.23	60	-20	1.032132	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	5013	74.36	21.23	60	-20	1.032132	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	5017	69.35	21.13	60	-20	1.032238	100	1	200	46.23	0	0	0	0	0	0	0	0	0	0	0;
	5018	69.35	21.13	60	-20	1.032238	100	1	200	46.23	0	0	0	0	0	0	0	0	0	0	0;
	5023	229.56	74.98	210	-50	1.052394	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5025	21.69	5.19	30	-10	1.050987	100	1	100	14.46	0	0	0	0	0	0	0	0	0	0	0;
	5029	31.79	7.29	30	-10	1.005112	100	1	100	21.19	0	0	0	0	0	0	0	0	0	0	0;
	5034	256.62	49.7	210	-50	1.019932	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5036	26.41	7.43	30	-10	1.038011	100	1	100	17.61	0	0	0	0	0	0	0	0	0	0	0;
	5037	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	5038	28.97	5.47	30	-10	1.043059	100	1	100	19.31	0	0	0	0	0	0	0	0	0	0	0;
	5050	17	0.3	10	-10	0.987146	100	1	100	11.33	0	0	0	0	0	0	0	0	0	0	0;
	5051	37.85	8.46	30	-10	1.035412	100	1	100	25.23	0	0	0	0	0	0	0	0	0	0	0;
	5052	37.85	8.46	30	-10	1.035412	100	1	100	25.23	0	0	0	0	0	0	0	0	0	0	0;
	5053	37.85	8.46	30	-10	1.035412	100	1	100	25.23	0	0	0	0	0	0	0	0	0	0	0;
	5054	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	5055	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	5056	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	5057	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	5058	349.51	198.35	210	-50	1.049254	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5059	210.14	188.39	210	-50	1.083018	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5060	210.14	188.39	210	-50	1.083018	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5061	10.5	-0.35	10	-10	0.994858	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	5062	279.8	200.76	210	-50	1.056742	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5063	279.8	200.76	210	-50	1.056742	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5064	279.8	200.76	210	-50	1.056742	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5065	349.51	198.35	210	-50	1.049254	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5069	18.8	7.03	30	-10	0.995797	100	1	100	12.53	0	0	0	0	0	0	0	0	0	0	0;
	5070	15.94	-1.51	10	-10	0.999202	100	1	100	10.63	0	0	0	0	0	0	0	0	0	0	0;
	5071	18.8	7.03	30	-10	0.995797	100	1	100	12.53	0	0	0	0	0	0	0	0	0	0	0;
	5072	18.8	7.03	30	-10	0.995797	100	1	100	12.53	0	0	0	0	0	0	0	0	0	0	0;
	5073	18.8	7.03	30	-10	0.995797	100	1	100	12.53	0	0	0	0	0	0	0	0	0	0	0;
	5074	18.8	7.03	30	-10	0.995797	100	1	100	12.53	0	0	0	0	0	0	0	0	0	0	0;
	5076	19.26	2.33	30	-10	1.049756	100	1	100	12.84	0	0	0	0	0	0	0	0	0	0	0;
	5077	19.26	2.33	30	-10	1.049756	100	1	100	12.84	0	0	0	0	0	0	0	0	0	0	0;
	5078	19.26	2.33	30	-10	1.049756	100	1	100	12.84	0	0	0	0	0	0	0	0	0	0	0;
	5082	85.48	16.54	60	-20	1.029323	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	5084	227.2	71.82	210	-50	1.06339	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5085	83.48	36.7	60	-20	1.041566	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5086	83.48	36.7	60	-20	1.041566	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5089	83.47	36.43	60	-20	1.039883	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5090	83.47	36.43	60	-20	1.039883	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5091	83.48	36.7	60	-20	1.041566	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5092	83.48	36.7	60	-20	1.041566	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	5099	29.83	8.08	30	-10	1.015374	100	1	100	19.89	0	0	0	0	0	0	0	0	0	0	0;
	5109	21.17	9.91	30	-10	1.048748	100	1	100	14.11	0	0	0	0	0	0	0	0	0	0	0;
	5111	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	5116	32.34	-0.25	30	-20	1.013887	100	1	100	21.56	0	0	0	0	0	0	0	0	0	0	0;
	5122	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5123	33.69	12.78	30	-10	1.043216	100	1	100	22.46	0	0	0	0	0	0	0	0	0	0	0;
	5126	38.57	10.56	30	-10	1.045141	100	1	100	25.71	0	0	0	0	0	0	0	0	0	0	0;
	5127	38.57	10.56	30	-10	1.045141	100	1	100	25.71	0	0	0	0	0	0	0	0	0	0	0;
	5128	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5129	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5130	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5131	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5133	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	5134	30.93	8.23	30	-10	1.035888	100	1	100	20.62	0	0	0	0	0	0	0	0	0	0	0;
	5135	319.18	33.68	210	-50	1.026027	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5138	26.75	6.78	40	-10	1.024572	100	1	100	17.83	0	0	0	0	0	0	0	0	0	0	0;
	5143	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	5144	35.99	7.92	30	-10	1.017192	100	1	100	23.99	0	0	0	0	0	0	0	0	0	0	0;
	5145	18.68	3.68	30	-10	1.01785	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	5146	18.68	3.68	30	-10	1.01785	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	5147	18.68	3.68	30	-10	1.01785	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	5148	30.26	9.8	30	-10	1.024966	100	1	100	20.17	0	0	0	0	0	0	0	0	0	0	0;
	5151	18.67	5.94	30	-10	1.015505	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	5155	147.93	31.02	160	-40	1.044772	100	1	300	98.62	0	0	0	0	0	0	0	0	0	0	0;
	5158	141.75	-12.6	80	-80	0.98522	100	1	300	94.5	0	0	0	0	0	0	0	0	0	0	0;
	5159	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	5162	10	2.6	10	-10	1.008964	100	1	100	6.67	0	0	0	0	0	0	0	0	0	0	0;
	5163	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	5166	44.9	-0.09	60	-20	1.017024	100	1	100	29.93	0	0	0	0	0	0	0	0	0	0	0;
	5169	19.9	1.8	20	-10	1.040788	100	1	100	13.27	0	0	0	0	0	0	0	0	0	0	0;
	5177	25.46	7.25	30	-10	1.023095	100	1	100	16.97	0	0	0	0	0	0	0	0	0	0	0;
	5178	25.46	7.25	30	-10	1.023095	100	1	100	16.97	0	0	0	0	0	0	0	0	0	0	0;
	5187	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	5188	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	5192	180.86	44.37	160	-40	1.044001	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5196	32.36	7.22	30	-10	1.028002	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	5202	30.6	-1.46	20	-20	0.99834	100	1	100	20.4	0	0	0	0	0	0	0	0	0	0	0;
	5207	332.21	116.49	210	-50	1.047444	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5208	332.21	116.49	210	-50	1.047444	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5210	0.51	0.04	10	-10	1.029935	100	1	100	0.34	0	0	0	0	0	0	0	0	0	0	0;
	5212	67.5	7.59	40	-10	1.021725	100	1	200	45	0	0	0	0	0	0	0	0	0	0	0;
	5223	359.06	76.72	210	-50	1.054235	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5225	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	5226	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	5228	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	5229	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	5242	72.17	16.24	60	-20	1.022616	100	1	200	48.11	0	0	0	0	0	0	0	0	0	0	0;
	5243	56.17	4.09	60	-20	1.003094	100	1	200	37.45	0	0	0	0	0	0	0	0	0	0	0;
	5245	46.8	8.97	60	-20	0.993793	100	1	100	31.2	0	0	0	0	0	0	0	0	0	0	0;
	5246	72.17	16.24	60	-20	1.022616	100	1	200	48.11	0	0	0	0	0	0	0	0	0	0	0;
	5252	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	5254	0.26	-0.09	10	-10	1.024094	100	1	100	0.17	0	0	0	0	0	0	0	0	0	0	0;
	5260	286.96	43.74	160	-40	1.028088	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5261	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	5262	48.81	10.42	40	-10	1.017273	100	1	100	32.54	0	0	0	0	0	0	0	0	0	0	0;
	5270	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	5271	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	5274	55.04	14.65	40	-10	1.023803	100	1	200	36.69	0	0	0	0	0	0	0	0	0	0	0;
	5275	55.04	14.65	40	-10	1.023803	100	1	200	36.69	0	0	0	0	0	0	0	0	0	0	0;
	5276	55.04	14.65	40	-10	1.023803	100	1	200	36.69	0	0	0	0	0	0	0	0	0	0	0;
	5277	55.04	14.65	40	-10	1.023803	100	1	200	36.69	0	0	0	0	0	0	0	0	0	0	0;
	5278	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	5279	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	5281	155	-15.46	90	-90	0.98306	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5286	70.12	2.87	60	-20	1.023526	100	1	200	46.75	0	0	0	0	0	0	0	0	0	0	0;
	5287	70.12	2.87	60	-20	1.023526	100	1	200	46.75	0	0	0	0	0	0	0	0	0	0	0;
	5289	8.2	-0.77	10	-10	1.00746	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	5292	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	5301	50.71	5.07	40	-10	1.021316	100	1	200	33.81	0	0	0	0	0	0	0	0	0	0	0;
	5302	52.8	0.59	40	-10	1.017834	100	1	200	35.2	0	0	0	0	0	0	0	0	0	0	0;
	5303	43.28	11.6	40	-10	1.024054	100	1	100	28.85	0	0	0	0	0	0	0	0	0	0	0;
	5304	43.28	11.6	40	-10	1.024054	100	1	100	28.85	0	0	0	0	0	0	0	0	0	0	0;
	5305	39.88	8.02	40	-10	1.03032	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	5306	39.88	8.02	40	-10	1.03032	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	5307	39.88	7.99	40	-10	1.030262	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	5308	39.88	7.99	40	-10	1.030262	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	5309	58.06	14.52	40	-10	1.033768	100	1	200	38.71	0	0	0	0	0	0	0	0	0	0	0;
	5310	58.06	14.52	40	-10	1.033768	100	1	200	38.71	0	0	0	0	0	0	0	0	0	0	0;
	5311	233.91	82.52	210	-50	1.057062	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5314	93.45	15.84	90	-60	0.984098	100	1	200	62.3	0	0	0	0	0	0	0	0	0	0	0;
	5316	3.19	-0.17	10	-10	1.002922	100	1	100	2.12	0	0	0	0	0	0	0	0	0	0	0;
	5317	77.25	12.22	60	-20	1.034048	100	1	200	51.5	0	0	0	0	0	0	0	0	0	0	0;
	5319	377.38	119.4	210	-50	1.071081	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5322	24.81	-3.88	30	-10	0.99879	100	1	100	16.54	0	0	0	0	0	0	0	0	0	0	0;
	5323	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5324	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5325	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5326	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5327	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5328	87.75	8.05	60	-20	1.011203	100	1	200	58.5	0	0	0	0	0	0	0	0	0	0	0;
	5330	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	5332	32.36	7.22	30	-10	1.028002	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	5333	1.12	0.09	10	-10	1.03063	100	1	100	0.75	0	0	0	0	0	0	0	0	0	0	0;
	5335	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	5341	89.91	48.94	60	-20	1.065506	100	1	200	59.94	0	0	0	0	0	0	0	0	0	0	0;
	5342	57.59	10.86	40	-10	1.019736	100	1	200	38.39	0	0	0	0	0	0	0	0	0	0	0;
	5343	158.9	55.92	100	-30	1.000957	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5347	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	5350	19.27	11.16	30	-10	1.021475	100	1	100	12.85	0	0	0	0	0	0	0	0	0	0	0;
	5352	30.32	6.61	30	-10	1.007679	100	1	100	20.21	0	0	0	0	0	0	0	0	0	0	0;
	5354	224.68	-13.42	210	-50	1.039621	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5356	89.73	17.85	60	-20	1.041223	100	1	200	59.82	0	0	0	0	0	0	0	0	0	0	0;
	5359	14.52	2.12	10	-10	1.054892	100	1	100	9.68	0	0	0	0	0	0	0	0	0	0	0;
	5365	38.53	9.19	30	-10	1.03611	100	1	100	25.69	0	0	0	0	0	0	0	0	0	0	0;
	5366	38.53	9.19	30	-10	1.03611	100	1	100	25.69	0	0	0	0	0	0	0	0	0	0	0;
	5368	83.89	24.93	60	-20	1.023161	100	1	200	55.93	0	0	0	0	0	0	0	0	0	0	0;
	5369	83.89	24.93	60	-20	1.023161	100	1	200	55.93	0	0	0	0	0	0	0	0	0	0	0;
	5370	83.89	24.93	60	-20	1.023161	100	1	200	55.93	0	0	0	0	0	0	0	0	0	0	0;
	5371	83.89	24.93	60	-20	1.023161	100	1	200	55.93	0	0	0	0	0	0	0	0	0	0	0;
	5382	57.59	10.86	40	-10	1.019736	100	1	200	38.39	0	0	0	0	0	0	0	0	0	0	0;
	5384	6.38	-0.43	10	-10	0.962211	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	5385	30.28	3.51	30	-10	1.018125	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	5388	39.03	10.16	30	-10	1.033359	100	1	100	26.02	0	0	0	0	0	0	0	0	0	0	0;
	5391	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	5397	29.4	8.8	40	-30	1.01809	100	1	100	19.6	0	0	0	0	0	0	0	0	0	0	0;
	5401	38.85	7.6	30	-10	1.028342	100	1	100	25.9	0	0	0	0	0	0	0	0	0	0	0;
	5403	-128.54	-23.93	40	-50	1.018098	100	1	100	-171.38	0	0	0	0	0	0	0	0	0	0	0;
	5406	41.92	5.34	40	-10	1.007636	100	1	100	27.95	0	0	0	0	0	0	0	0	0	0	0;
	5408	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	5411	34.83	7.05	40	-10	0.991559	100	1	100	23.22	0	0	0	0	0	0	0	0	0	0	0;
	5416	33.15	0.93	30	-10	1.024669	100	1	100	22.1	0	0	0	0	0	0	0	0	0	0	0;
	5418	8.33	2	10	-10	0.978998	100	1	100	5.55	0	0	0	0	0	0	0	0	0	0	0;
	5420	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	5439	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	5444	97.68	6.22	60	-20	1.017679	100	1	200	65.12	0	0	0	0	0	0	0	0	0	0	0;
	5455	112	11.12	60	-20	1.018325	100	1	300	74.67	0	0	0	0	0	0	0	0	0	0	0;
	5456	64.65	13.16	60	-20	1.009683	100	1	200	43.1	0	0	0	0	0	0	0	0	0	0	0;
	5463	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	5464	84	2.79	60	-50	1.011467	100	1	200	56	0	0	0	0	0	0	0	0	0	0	0;
	5466	39.44	10.06	40	-10	1.021987	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	5467	39.44	10.06	40	-10	1.021987	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	5468	39.44	10.06	40	-10	1.021987	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	5473	77.25	12.22	60	-20	1.034048	100	1	200	51.5	0	0	0	0	0	0	0	0	0	0	0;
	5476	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	5484	40	4.52	20	-20	0.956073	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	5490	21.35	3.86	20	-10	1.028982	100	1	100	14.23	0	0	0	0	0	0	0	0	0	0	0;
	5494	25.6	-1.25	20	-20	0.991002	100	1	100	17.07	0	0	0	0	0	0	0	0	0	0	0;
	5498	32.94	16.6	30	-10	1.041198	100	1	100	21.96	0	0	0	0	0	0	0	0	0	0	0;
	5503	174.4	15	210	-50	1.032124	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5510	89.26	20.01	60	-20	1.05632	100	1	200	59.51	0	0	0	0	0	0	0	0	0	0	0;
	5512	27.76	14.88	30	-10	1.014266	100	1	100	18.51	0	0	0	0	0	0	0	0	0	0	0;
	5514	89.26	20.01	60	-20	1.05632	100	1	200	59.51	0	0	0	0	0	0	0	0	0	0	0;
	5517	219.5	66.99	210	-50	1.03284	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5523	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	5528	38.95	5.12	30	-10	1.009486	100	1	100	25.97	0	0	0	0	0	0	0	0	0	0	0;
	5530	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	5534	228.19	49.03	210	-50	1.020332	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5540	31.59	4.82	30	-10	1.045359	100	1	100	21.06	0	0	0	0	0	0	0	0	0	0	0;
	5542	40	-1.34	30	-30	1.010203	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	5546	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	5548	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	5575	26.19	8.11	30	-10	1.031736	100	1	100	17.46	0	0	0	0	0	0	0	0	0	0	0;
	5576	168.75	16.36	140	-130	0.976475	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5581	381.8	21.67	210	-50	1.063714	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5587	417.43	19.88	260	-60	1.041875	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	5592	64.28	29.97	60	-20	1.00876	100	1	200	42.85	0	0	0	0	0	0	0	0	0	0	0;
	5593	22.87	9.78	30	-10	1.014635	100	1	100	15.25	0	0	0	0	0	0	0	0	0	0	0;
	5594	32.36	7.22	30	-10	1.028002	100	1	100	21.57	0	0	0	0	0	0	0	0	0	0	0;
	5607	34.32	1.14	20	-10	1.025746	100	1	100	22.88	0	0	0	0	0	0	0	0	0	0	0;
	5608	22.77	10.64	30	-10	1.045989	100	1	100	15.18	0	0	0	0	0	0	0	0	0	0	0;
	5610	34.32	1.14	20	-10	1.025746	100	1	100	22.88	0	0	0	0	0	0	0	0	0	0	0;
	5611	25.33	9.63	30	-10	1.047982	100	1	100	16.89	0	0	0	0	0	0	0	0	0	0	0;
	5612	25.33	9.63	30	-10	1.047982	100	1	100	16.89	0	0	0	0	0	0	0	0	0	0	0;
	5613	22.77	10.64	30	-10	1.045989	100	1	100	15.18	0	0	0	0	0	0	0	0	0	0	0;
	5614	31.68	9.78	30	-10	1.047806	100	1	100	21.12	0	0	0	0	0	0	0	0	0	0	0;
	5619	21.53	3.36	30	-10	1.049918	100	1	100	14.35	0	0	0	0	0	0	0	0	0	0	0;
	5622	34.27	11.44	30	-10	1.03975	100	1	100	22.85	0	0	0	0	0	0	0	0	0	0	0;
	5627	219.98	31.44	210	-50	1.026746	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5628	23.9	13.28	30	-10	1.020137	100	1	100	15.93	0	0	0	0	0	0	0	0	0	0	0;
	5629	23.9	13.28	30	-10	1.020137	100	1	100	15.93	0	0	0	0	0	0	0	0	0	0	0;
	5630	10.76	-0.13	10	-10	0.976217	100	1	100	7.17	0	0	0	0	0	0	0	0	0	0	0;
	5631	30.93	5.5	30	-10	1.009821	100	1	100	20.62	0	0	0	0	0	0	0	0	0	0	0;
	5632	16.28	6.64	30	-10	1.015993	100	1	100	10.85	0	0	0	0	0	0	0	0	0	0	0;
	5634	30.93	5.5	30	-10	1.009821	100	1	100	20.62	0	0	0	0	0	0	0	0	0	0	0;
	5637	214.01	124.9	160	-40	1.043748	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5640	227.2	71.82	210	-50	1.06339	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5641	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	5645	53.13	-3.75	40	-40	1.003179	100	1	200	35.42	0	0	0	0	0	0	0	0	0	0	0;
	5653	24.86	7.42	30	-10	1.01212	100	1	100	16.57	0	0	0	0	0	0	0	0	0	0	0;
	5654	227.2	72.57	210	-50	1.063453	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5657	279.13	130.91	210	-50	1.048637	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5658	0.99	-0.05	10	-10	1.015919	100	1	100	0.66	0	0	0	0	0	0	0	0	0	0	0;
	5660	29.35	12.59	30	-10	1.05544	100	1	100	19.57	0	0	0	0	0	0	0	0	0	0	0;
	5668	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	5670	32.52	9.41	30	-10	1.028707	100	1	100	21.68	0	0	0	0	0	0	0	0	0	0	0;
	5672	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	5674	382.77	9.72	210	-50	1.043874	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5676	50.82	16.11	40	-10	1.025082	100	1	200	33.88	0	0	0	0	0	0	0	0	0	0	0;
	5679	4.8	-0.12	10	-10	0.996318	100	1	100	3.2	0	0	0	0	0	0	0	0	0	0	0;
	5681	62.5	10.73	20	0	1.000057	100	1	200	41.67	0	0	0	0	0	0	0	0	0	0	0;
	5695	62.61	24.83	60	-20	1.034646	100	1	200	41.74	0	0	0	0	0	0	0	0	0	0	0;
	5697	8.06	0.42	10	-10	1.002466	100	1	100	5.37	0	0	0	0	0	0	0	0	0	0	0;
	5702	6.32	-0.32	10	-10	1.027418	100	1	100	4.21	0	0	0	0	0	0	0	0	0	0	0;
	5704	359.93	62.09	210	-50	1.053462	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5705	359.94	62.42	210	-50	1.053459	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5706	246.54	77.85	210	-50	1.056281	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5707	246.54	77.85	210	-50	1.056281	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5708	227.21	72.6	210	-50	1.063449	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5714	362.55	145.9	210	-50	1.041293	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5715	38.18	10.06	30	-10	1.019539	100	1	100	25.45	0	0	0	0	0	0	0	0	0	0	0;
	5716	27.62	3.89	30	-20	1.006233	100	1	100	18.41	0	0	0	0	0	0	0	0	0	0	0;
	5718	214.01	124.9	160	-40	1.043748	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5723	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	5728	97.89	27.09	60	-20	1.044132	100	1	200	65.26	0	0	0	0	0	0	0	0	0	0	0;
	5729	97.89	27.09	60	-20	1.044132	100	1	200	65.26	0	0	0	0	0	0	0	0	0	0	0;
	5730	97.89	27.09	60	-20	1.044132	100	1	200	65.26	0	0	0	0	0	0	0	0	0	0	0;
	5731	97.89	27.09	60	-20	1.044132	100	1	200	65.26	0	0	0	0	0	0	0	0	0	0	0;
	5732	87.9	19.61	60	-20	1.034671	100	1	200	58.6	0	0	0	0	0	0	0	0	0	0	0;
	5739	35.02	1.75	30	-10	1.038438	100	1	100	23.35	0	0	0	0	0	0	0	0	0	0	0;
	5741	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	5742	209.95	44.18	130	-20	0.973258	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5746	32.37	5.79	20	-10	1.037284	100	1	100	21.58	0	0	0	0	0	0	0	0	0	0	0;
	5750	52.06	9.48	40	-10	1.028771	100	1	200	34.71	0	0	0	0	0	0	0	0	0	0	0;
	5751	47.57	7.97	40	-10	1.022435	100	1	100	31.71	0	0	0	0	0	0	0	0	0	0	0;
	5761	34.96	12.97	30	-10	1.054937	100	1	100	23.31	0	0	0	0	0	0	0	0	0	0	0;
	5764	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	5765	37.29	8.19	30	-10	1.030566	100	1	100	24.86	0	0	0	0	0	0	0	0	0	0	0;
	5769	53.07	7.74	40	-10	1.025333	100	1	200	35.38	0	0	0	0	0	0	0	0	0	0	0;
	5770	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	5771	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	5772	53.07	7.74	40	-10	1.025333	100	1	200	35.38	0	0	0	0	0	0	0	0	0	0	0;
	5776	351.74	73.14	210	-50	1.039438	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5777	351.74	73.14	210	-50	1.039438	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5781	351.74	73.14	210	-50	1.039438	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5782	351.74	73.14	210	-50	1.039438	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	5797	235.87	0.58	210	-50	1.042461	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	5804	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	5805	31.29	6.48	30	-10	1.024788	100	1	100	20.86	0	0	0	0	0	0	0	0	0	0	0;
	5816	313.39	68.14	210	-50	1.035914	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	5825	19.27	11.16	30	-10	1.021452	100	1	100	12.85	0	0	0	0	0	0	0	0	0	0	0;
	5826	15.75	3.03	20	-10	1.013783	100	1	100	10.5	0	0	0	0	0	0	0	0	0	0	0;
	5830	62.37	25.07	60	-20	1.030828	100	1	200	41.58	0	0	0	0	0	0	0	0	0	0	0;
	5831	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	5832	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	5838	518.28	-15.34	520	-120	1.032652	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	5842	29.89	15.39	30	-10	1.024479	100	1	100	19.93	0	0	0	0	0	0	0	0	0	0	0;
	5847	36.88	19.22	30	-10	1.037296	100	1	100	24.59	0	0	0	0	0	0	0	0	0	0	0;
	5849	37.8	19.78	30	-10	1.031737	100	1	100	25.2	0	0	0	0	0	0	0	0	0	0	0;
	5850	99.68	14.71	60	-20	1.035207	100	1	200	66.45	0	0	0	0	0	0	0	0	0	0	0;
	5856	159.8	43.16	160	-40	1.056042	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5858	159.8	43.16	160	-40	1.056042	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5864	45.28	10.84	40	-10	1.043738	100	1	100	30.19	0	0	0	0	0	0	0	0	0	0	0;
	5868	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	5880	81.07	20.71	60	-20	1.021915	100	1	200	54.05	0	0	0	0	0	0	0	0	0	0	0;
	5881	269.27	88.74	160	-40	1.035485	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5882	269.15	67.63	160	-40	1.052667	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5883	269.15	67.63	160	-40	1.052667	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5884	269.15	67.63	160	-40	1.052667	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5885	81.07	20.71	60	-20	1.021915	100	1	200	54.05	0	0	0	0	0	0	0	0	0	0	0;
	5886	81.07	20.71	60	-20	1.021915	100	1	200	54.05	0	0	0	0	0	0	0	0	0	0	0;
	5887	256.21	65.38	160	-40	1.052481	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5889	256.21	65.38	160	-40	1.052481	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5896	56.36	7.67	40	-10	1.024375	100	1	200	37.57	0	0	0	0	0	0	0	0	0	0	0;
	5897	87.39	49.11	60	-20	1.054462	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	5898	87.39	49.11	60	-20	1.054462	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	5900	87.39	49.12	60	-20	1.05445	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	5901	87.39	49.12	60	-20	1.05445	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	5902	87.39	49.11	60	-20	1.054462	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	5905	130.5	-4.01	50	-50	0.994923	100	1	300	87	0	0	0	0	0	0	0	0	0	0	0;
	5911	25.74	8.25	30	-10	1.037214	100	1	100	17.16	0	0	0	0	0	0	0	0	0	0	0;
	5924	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	5928	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	5929	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	5930	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	5931	33.37	14.47	30	-10	1.0234	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	5932	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	5933	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	5934	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	5935	25.6	3.9	30	-10	1.03284	100	1	100	17.07	0	0	0	0	0	0	0	0	0	0	0;
	5936	25.6	3.9	30	-10	1.03284	100	1	100	17.07	0	0	0	0	0	0	0	0	0	0	0;
	5961	33.21	5.47	30	-10	1.022689	100	1	100	22.14	0	0	0	0	0	0	0	0	0	0	0;
	5963	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	5964	135	10.29	70	-20	1.008348	100	1	300	90	0	0	0	0	0	0	0	0	0	0	0;
	5965	175.1	24.83	110	-80	0.985995	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	5973	17.82	3.95	30	-10	1.066829	100	1	100	11.88	0	0	0	0	0	0	0	0	0	0	0;
	5977	29.43	7.09	30	-10	1.028438	100	1	100	19.62	0	0	0	0	0	0	0	0	0	0	0;
	5978	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	5979	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	5982	5.2	0.53	10	-10	1.031159	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	5984	32.72	7.26	30	-10	1.016616	100	1	100	21.81	0	0	0	0	0	0	0	0	0	0	0;
	5987	612.07	246.66	520	-120	1.041616	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	5988	612.07	246.66	520	-120	1.041616	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	5989	612.02	218.37	520	-120	1.039304	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	5990	612.02	218.37	520	-120	1.039304	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	5992	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	5999	50.34	15.84	40	-10	1.03143	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	6002	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6003	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6005	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6006	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6007	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6008	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	6009	4.5	0.47	10	-10	1.016602	100	1	100	3	0	0	0	0	0	0	0	0	0	0	0;
	6014	50.34	15.84	40	-10	1.03143	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	6016	33.19	5.48	30	-10	0.991806	100	1	100	22.13	0	0	0	0	0	0	0	0	0	0	0;
	6017	163.94	189.92	210	-50	1.050579	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6023	383.05	40.91	210	-50	1.045612	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6025	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	6034	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	6038	210	16.99	130	-60	0.981513	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6039	89.25	12.95	60	-20	1.054609	100	1	200	59.5	0	0	0	0	0	0	0	0	0	0	0;
	6040	89.25	12.95	60	-20	1.054609	100	1	200	59.5	0	0	0	0	0	0	0	0	0	0	0;
	6048	82.3	25.62	60	-20	1.055592	100	1	200	54.87	0	0	0	0	0	0	0	0	0	0	0;
	6049	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	6055	63.72	11.02	40	-10	1.030356	100	1	200	42.48	0	0	0	0	0	0	0	0	0	0	0;
	6058	424.18	1.6	260	-60	1.036943	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	6066	393.28	141.99	210	-50	1.019403	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6068	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	6072	9.1	-0.32	10	-10	1.00419	100	1	100	6.07	0	0	0	0	0	0	0	0	0	0	0;
	6076	28.8	6.92	30	-10	1.000808	100	1	100	19.2	0	0	0	0	0	0	0	0	0	0	0;
	6085	550.03	481.13	520	-120	1.061212	100	1	1200	300	0	0	0	0	0	0	0	0	0	0	0;
	6087	26.81	10.09	30	-10	1.044747	100	1	100	17.87	0	0	0	0	0	0	0	0	0	0	0;
	6088	32.72	7.26	30	-10	1.016616	100	1	100	21.81	0	0	0	0	0	0	0	0	0	0	0;
	6089	16.74	3.04	30	-10	1.042545	100	1	100	11.16	0	0	0	0	0	0	0	0	0	0	0;
	6090	30.08	5.21	30	-10	1.030904	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	6091	30.08	5.21	30	-10	1.030904	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	6092	38.69	6.26	30	-10	1.032747	100	1	100	25.79	0	0	0	0	0	0	0	0	0	0	0;
	6093	26.81	10.09	30	-10	1.044747	100	1	100	17.87	0	0	0	0	0	0	0	0	0	0	0;
	6096	37.93	15.04	30	-10	1.022821	100	1	100	25.29	0	0	0	0	0	0	0	0	0	0	0;
	6097	16.74	3.04	30	-10	1.042545	100	1	100	11.16	0	0	0	0	0	0	0	0	0	0	0;
	6098	16.74	3.04	30	-10	1.042545	100	1	100	11.16	0	0	0	0	0	0	0	0	0	0	0;
	6103	379.71	199.24	210	-50	1.082967	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6107	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	6121	85.28	21.31	60	-20	1.029542	100	1	200	56.85	0	0	0	0	0	0	0	0	0	0	0;
	6123	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	6130	5	0.52	10	-10	1.019692	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	6132	15	4.65	10	0	1.033224	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	6135	17.64	4.13	30	-10	1.031189	100	1	100	11.76	0	0	0	0	0	0	0	0	0	0	0;
	6138	667.17	206.58	520	-120	1.030727	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6139	667.17	206.58	520	-120	1.030727	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6140	667.17	206.58	520	-120	1.030727	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6141	938.69	9.52	520	-120	1.028568	100	1	1900	600	0	0	0	0	0	0	0	0	0	0	0;
	6155	31.3	3.62	20	-10	1.018029	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	6156	31.47	4.94	30	-10	1.024861	100	1	100	20.98	0	0	0	0	0	0	0	0	0	0	0;
	6161	64.84	8.42	60	-20	1.035942	100	1	200	43.23	0	0	0	0	0	0	0	0	0	0	0;
	6162	64.84	8.42	60	-20	1.035942	100	1	200	43.23	0	0	0	0	0	0	0	0	0	0	0;
	6163	4.37	0.22	10	-10	1.024003	100	1	100	2.91	0	0	0	0	0	0	0	0	0	0	0;
	6167	20.75	4.27	20	-10	1.024289	100	1	100	13.83	0	0	0	0	0	0	0	0	0	0	0;
	6171	12.3	0.28	10	-10	1.011745	100	1	100	8.2	0	0	0	0	0	0	0	0	0	0	0;
	6192	17.55	5.77	10	0	1.031157	100	1	100	11.7	0	0	0	0	0	0	0	0	0	0	0;
	6193	254.08	105.54	160	-40	1.025991	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6194	254.08	105.54	160	-40	1.025991	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6195	25.41	10.98	30	-10	1.019411	100	1	100	16.94	0	0	0	0	0	0	0	0	0	0	0;
	6199	27.9	5.62	10	0	1.021456	100	1	100	18.6	0	0	0	0	0	0	0	0	0	0	0;
	6200	7.7	0.04	10	-10	0.98149	100	1	100	5.13	0	0	0	0	0	0	0	0	0	0	0;
	6201	685.04	205.8	520	-120	1.048523	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6202	685.04	205.8	520	-120	1.048523	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6203	685.05	215.92	520	-120	1.050193	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6204	685.05	215.92	520	-120	1.050193	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6208	685.9	149.42	520	-120	1.062519	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	6210	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	6212	179.95	-207.96	100000	-100000	1.021013	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6213	41.19	12.09	40	-10	1.029044	100	1	100	27.46	0	0	0	0	0	0	0	0	0	0	0;
	6215	67.23	14.17	40	-10	1.023729	100	1	200	44.82	0	0	0	0	0	0	0	0	0	0	0;
	6218	41.19	12.09	40	-10	1.029044	100	1	100	27.46	0	0	0	0	0	0	0	0	0	0	0;
	6219	33.39	17.82	40	-10	1.025649	100	1	100	22.26	0	0	0	0	0	0	0	0	0	0	0;
	6220	67.23	14.3	40	-10	1.023566	100	1	200	44.82	0	0	0	0	0	0	0	0	0	0	0;
	6225	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	6226	350.16	118.4	210	-50	1.062007	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6227	364.79	160.47	210	-50	1.050331	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6254	626.68	236.63	520	-120	1.051727	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	6262	243.32	23.39	210	-50	1.055881	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6272	-0.15	1.91	10	-10	1.003919	100	1	100	-0.2	0	0	0	0	0	0	0	0	0	0	0;
	6276	284.39	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6277	284.4	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6278	31.29	6.48	30	-10	1.024788	100	1	100	20.86	0	0	0	0	0	0	0	0	0	0	0;
	6279	284.39	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6280	257.89	39.7	210	-50	1.022087	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6291	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	6296	49.83	6.62	60	-20	1.007268	100	1	100	33.22	0	0	0	0	0	0	0	0	0	0	0;
	6298	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	6299	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	6305	100	41.35	90	-50	1.090507	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	6314	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	6317	312.49	55.02	210	-50	1.033042	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6325	22.09	10.91	30	-10	1.043067	100	1	100	14.73	0	0	0	0	0	0	0	0	0	0	0;
	6326	22.09	10.91	30	-10	1.043067	100	1	100	14.73	0	0	0	0	0	0	0	0	0	0	0;
	6327	22.09	10.91	30	-10	1.043067	100	1	100	14.73	0	0	0	0	0	0	0	0	0	0	0;
	6328	22.09	10.91	30	-10	1.043067	100	1	100	14.73	0	0	0	0	0	0	0	0	0	0	0;
	6329	22.09	10.91	30	-10	1.043067	100	1	100	14.73	0	0	0	0	0	0	0	0	0	0	0;
	6331	99.68	14.71	60	-20	1.035207	100	1	200	66.45	0	0	0	0	0	0	0	0	0	0	0;
	6335	34.04	7.33	40	-10	1.031942	100	1	100	22.69	0	0	0	0	0	0	0	0	0	0	0;
	6336	34.04	7.33	40	-10	1.031942	100	1	100	22.69	0	0	0	0	0	0	0	0	0	0	0;
	6337	34.04	7.33	40	-10	1.031942	100	1	100	22.69	0	0	0	0	0	0	0	0	0	0	0;
	6341	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	6346	29.89	15.39	30	-10	1.024479	100	1	100	19.93	0	0	0	0	0	0	0	0	0	0	0;
	6347	0.02	-0.09	10	-10	1.02409	100	1	100	0.01	0	0	0	0	0	0	0	0	0	0	0;
	6351	289.73	138.75	160	-40	1.055778	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6352	289.73	138.75	160	-40	1.055778	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6353	201.27	91.44	160	-40	1.070329	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6354	201.27	91.44	160	-40	1.070329	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6357	206.08	85.48	160	-40	1.048705	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6358	206.08	85.48	160	-40	1.048705	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6359	18.32	-0.94	10	-10	0.995077	100	1	100	12.21	0	0	0	0	0	0	0	0	0	0	0;
	6360	215.66	145.16	160	-40	1.043227	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6361	201.27	91.44	160	-40	1.070329	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6363	56.36	7.67	40	-10	1.024375	100	1	200	37.57	0	0	0	0	0	0	0	0	0	0	0;
	6368	617.47	92.14	520	-120	1.032321	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	6369	267.35	24.57	160	-40	1.014698	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6370	267.35	24.57	160	-40	1.014698	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6371	267.35	24.57	160	-40	1.014698	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6372	267.35	24.57	160	-40	1.014698	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6383	37	0.77	30	-30	1.003111	100	1	100	24.67	0	0	0	0	0	0	0	0	0	0	0;
	6391	82.6	2.11	60	-20	1.02421	100	1	200	55.07	0	0	0	0	0	0	0	0	0	0	0;
	6398	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	6401	34.22	10.13	30	-10	1.052205	100	1	100	22.81	0	0	0	0	0	0	0	0	0	0	0;
	6402	34.22	10.13	30	-10	1.052231	100	1	100	22.81	0	0	0	0	0	0	0	0	0	0	0;
	6404	34.22	10.13	30	-10	1.052205	100	1	100	22.81	0	0	0	0	0	0	0	0	0	0	0;
	6405	35.55	14.31	30	-10	1.047514	100	1	100	23.7	0	0	0	0	0	0	0	0	0	0	0;
	6406	242.59	1.87	210	-50	1.040945	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6407	34.22	10.13	30	-10	1.052231	100	1	100	22.81	0	0	0	0	0	0	0	0	0	0	0;
	6408	35.55	14.31	30	-10	1.047514	100	1	100	23.7	0	0	0	0	0	0	0	0	0	0	0;
	6409	359.06	76.92	210	-50	1.054213	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6417	320.2	176.92	210	-50	1.054686	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6418	320.2	176.92	210	-50	1.054686	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6420	46.29	9.49	60	-20	0.994392	100	1	100	30.86	0	0	0	0	0	0	0	0	0	0	0;
	6421	44.03	4.68	60	-20	0.994839	100	1	100	29.35	0	0	0	0	0	0	0	0	0	0	0;
	6422	320.2	176.92	210	-50	1.054686	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6429	13.29	-1.25	10	-10	1.021473	100	1	100	8.86	0	0	0	0	0	0	0	0	0	0	0;
	6431	21	3.83	20	-10	1.021729	100	1	100	14	0	0	0	0	0	0	0	0	0	0	0;
	6436	381.8	21.67	210	-50	1.063714	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	6440	15.84	6.64	30	-10	1.000784	100	1	100	10.56	0	0	0	0	0	0	0	0	0	0	0;
	6451	25.45	8.23	30	-10	1.004119	100	1	100	16.97	0	0	0	0	0	0	0	0	0	0	0;
	6452	25.39	2.92	30	-10	1.004063	100	1	100	16.93	0	0	0	0	0	0	0	0	0	0	0;
	6454	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	6455	40.16	6.22	30	-10	1.012552	100	1	100	26.77	0	0	0	0	0	0	0	0	0	0	0;
	6456	40.16	6.22	30	-10	1.012552	100	1	100	26.77	0	0	0	0	0	0	0	0	0	0	0;
	6465	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	6471	57.67	14.65	40	-10	1.028916	100	1	200	38.45	0	0	0	0	0	0	0	0	0	0	0;
	6476	260.62	111.59	210	-50	1.031498	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6477	20.63	6.57	30	-10	1.022447	100	1	100	13.75	0	0	0	0	0	0	0	0	0	0	0;
	6487	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	6491	138.8	17.14	110	-30	1.04554	100	1	300	92.53	0	0	0	0	0	0	0	0	0	0	0;
	6498	60.07	-4.22	60	-20	1.016868	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	6500	277.81	77.81	210	-50	1.034935	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6507	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	6527	204	41.74	150	-60	1.035162	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6539	16.79	7.28	30	-10	1.042166	100	1	100	11.19	0	0	0	0	0	0	0	0	0	0	0;
	6541	39.88	15.15	30	-10	1.024267	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	6542	39.88	15.15	30	-10	1.024267	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	6543	39.88	15.15	30	-10	1.024267	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	6544	93.64	6.04	60	-20	1.023818	100	1	200	62.43	0	0	0	0	0	0	0	0	0	0	0;
	6545	24.99	21.34	30	-10	1.019094	100	1	100	16.66	0	0	0	0	0	0	0	0	0	0	0;
	6547	93.64	6.04	60	-20	1.023818	100	1	200	62.43	0	0	0	0	0	0	0	0	0	0	0;
	6548	93.64	6.04	60	-20	1.023818	100	1	200	62.43	0	0	0	0	0	0	0	0	0	0	0;
	6557	47.94	3.29	40	-10	1.023603	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	6563	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	6566	34.65	5.41	30	-10	1.014865	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	6567	34.65	5.41	30	-10	1.014865	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	6584	154.5	-14.56	80	-70	0.956299	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6585	114	6.43	70	-50	0.989649	100	1	300	76	0	0	0	0	0	0	0	0	0	0	0;
	6593	38.27	1.62	30	-10	1.047126	100	1	100	25.51	0	0	0	0	0	0	0	0	0	0	0;
	6601	192.55	1.87	160	-40	1.012099	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6602	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	6606	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6607	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6608	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6609	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6610	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6611	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6612	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	6616	138.8	-5.3	110	-30	1.029779	100	1	300	92.53	0	0	0	0	0	0	0	0	0	0	0;
	6620	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6621	23.65	10.04	30	-10	1.059543	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	6622	52.64	8.15	30	-10	1.030338	100	1	200	35.09	0	0	0	0	0	0	0	0	0	0	0;
	6623	30.67	11.2	30	-10	1.040509	100	1	100	20.45	0	0	0	0	0	0	0	0	0	0	0;
	6624	30.67	11.2	30	-10	1.040509	100	1	100	20.45	0	0	0	0	0	0	0	0	0	0	0;
	6628	301.72	83.89	210	-50	1.041212	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6630	30.67	11.2	30	-10	1.040509	100	1	100	20.45	0	0	0	0	0	0	0	0	0	0	0;
	6631	38.52	8.15	30	-10	1.04659	100	1	100	25.68	0	0	0	0	0	0	0	0	0	0	0;
	6639	23.85	6.18	40	-10	1.031885	100	1	100	15.9	0	0	0	0	0	0	0	0	0	0	0;
	6640	23.85	6.18	40	-10	1.031885	100	1	100	15.9	0	0	0	0	0	0	0	0	0	0	0;
	6641	23.85	6.18	40	-10	1.031885	100	1	100	15.9	0	0	0	0	0	0	0	0	0	0	0;
	6642	23.85	6.18	40	-10	1.031885	100	1	100	15.9	0	0	0	0	0	0	0	0	0	0	0;
	6649	8.2	-2.56	10	-10	0.955439	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	6650	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	6651	74.78	41.98	60	-20	1.04914	100	1	200	49.85	0	0	0	0	0	0	0	0	0	0	0;
	6654	45.28	10.84	40	-10	1.043738	100	1	100	30.19	0	0	0	0	0	0	0	0	0	0	0;
	6663	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	6667	203.46	82.67	210	-50	1.034595	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6670	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	6680	55.25	2.21	40	-40	0.994234	100	1	200	36.83	0	0	0	0	0	0	0	0	0	0	0;
	6686	25.44	-2.35	20	-20	0.995022	100	1	100	16.96	0	0	0	0	0	0	0	0	0	0	0;
	6689	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	6690	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	6691	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	6693	50.34	9.17	40	-10	1.034532	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	6697	50.34	9.17	40	-10	1.034532	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	6709	16.12	0.49	10	-10	1.021634	100	1	100	10.75	0	0	0	0	0	0	0	0	0	0	0;
	6713	57.54	22.74	40	-10	1.022626	100	1	200	38.36	0	0	0	0	0	0	0	0	0	0	0;
	6717	2	-0	10	-10	0.996757	100	1	100	1.33	0	0	0	0	0	0	0	0	0	0	0;
	6719	68.89	5.63	60	-20	1.028667	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	6721	68.89	5.63	60	-20	1.028667	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	6726	32.05	4.77	20	-10	1.016479	100	1	100	21.37	0	0	0	0	0	0	0	0	0	0	0;
	6729	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6731	22.46	14.75	30	-10	1.043942	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	6734	245.73	1.48	160	-40	1.005341	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6747	169.6	14.07	130	-80	1.016595	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6749	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	6754	214.6	55.92	210	-50	1.073284	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6757	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6758	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6759	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6760	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6761	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6762	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6763	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	6764	86.6	49.99	60	-20	1.041274	100	1	200	57.73	0	0	0	0	0	0	0	0	0	0	0;
	6765	95.35	51.27	60	-20	1.042697	100	1	200	63.57	0	0	0	0	0	0	0	0	0	0	0;
	6769	21.03	9.77	30	-10	1.034441	100	1	100	14.02	0	0	0	0	0	0	0	0	0	0	0;
	6773	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	6774	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	6780	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	6784	8.4	0.33	10	-10	1.014368	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	6785	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	6789	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	6792	23.13	4.04	30	-10	1.024356	100	1	100	15.42	0	0	0	0	0	0	0	0	0	0	0;
	6793	23.13	4.04	30	-10	1.024356	100	1	100	15.42	0	0	0	0	0	0	0	0	0	0	0;
	6794	21.19	8.66	30	-10	1.017963	100	1	100	14.13	0	0	0	0	0	0	0	0	0	0	0;
	6795	21.19	8.66	30	-10	1.017963	100	1	100	14.13	0	0	0	0	0	0	0	0	0	0	0;
	6797	34.86	9.16	30	-10	1.014343	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	6798	34.86	9.16	30	-10	1.014343	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	6799	35.01	1.48	30	-10	1.032132	100	1	100	23.34	0	0	0	0	0	0	0	0	0	0	0;
	6801	20.77	8.67	30	-10	1.040566	100	1	100	13.85	0	0	0	0	0	0	0	0	0	0	0;
	6802	20.77	8.67	30	-10	1.040566	100	1	100	13.85	0	0	0	0	0	0	0	0	0	0	0;
	6806	41.79	9.53	40	-10	1.021328	100	1	100	27.86	0	0	0	0	0	0	0	0	0	0	0;
	6807	41.79	9.53	40	-10	1.021328	100	1	100	27.86	0	0	0	0	0	0	0	0	0	0	0;
	6808	41.79	9.53	40	-10	1.021328	100	1	100	27.86	0	0	0	0	0	0	0	0	0	0	0;
	6814	41.79	9.53	40	-10	1.021328	100	1	100	27.86	0	0	0	0	0	0	0	0	0	0	0;
	6815	41.79	9.53	40	-10	1.021328	100	1	100	27.86	0	0	0	0	0	0	0	0	0	0	0;
	6820	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	6822	210	37.99	140	-20	0.991398	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6836	240.6	61.27	100	-30	0.990475	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6842	21.03	9.75	30	-10	1.034464	100	1	100	14.02	0	0	0	0	0	0	0	0	0	0	0;
	6846	23.5	5.12	30	-10	1.029146	100	1	100	15.67	0	0	0	0	0	0	0	0	0	0	0;
	6847	25.08	6.95	30	-10	1.024018	100	1	100	16.72	0	0	0	0	0	0	0	0	0	0	0;
	6861	16.28	8.5	30	-10	1.027518	100	1	100	10.85	0	0	0	0	0	0	0	0	0	0	0;
	6862	86.61	21.7	60	-20	1.039025	100	1	200	57.74	0	0	0	0	0	0	0	0	0	0	0;
	6864	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	6865	24.84	13.51	30	-10	1.036049	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	6870	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	6871	157.5	-11.97	80	-80	0.984599	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	6875	95.01	14.99	60	-20	1.024647	100	1	200	63.34	0	0	0	0	0	0	0	0	0	0	0;
	6876	95.01	14.99	60	-20	1.024647	100	1	200	63.34	0	0	0	0	0	0	0	0	0	0	0;
	6877	95.01	14.99	60	-20	1.024647	100	1	200	63.34	0	0	0	0	0	0	0	0	0	0	0;
	6879	863.43	303.77	520	-120	1.066491	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	6880	863.43	305.56	520	-120	1.066564	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	6885	82.46	55.28	60	-20	1.127948	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	6886	55.94	27.58	40	-10	1.023096	100	1	200	37.29	0	0	0	0	0	0	0	0	0	0	0;
	6903	236.37	0.58	210	-50	1.042446	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6909	329.87	46.94	210	-50	1.023155	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6910	329.87	46.94	210	-50	1.023155	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6912	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	6918	226.17	144.77	210	-50	1.073133	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6930	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	6931	84.12	16.88	60	-20	1.028641	100	1	200	56.08	0	0	0	0	0	0	0	0	0	0	0;
	6939	10.5	-0.35	10	-10	0.994858	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	6942	5.2	0.51	10	-10	1.017532	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	6944	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	6948	23.6	10.13	30	-10	1.031397	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	6952	8.2	-2.56	10	-10	0.955439	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	6963	37.55	7.2	30	-10	1.029893	100	1	100	25.03	0	0	0	0	0	0	0	0	0	0	0;
	6967	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	6969	38.42	21.93	30	-10	1.054031	100	1	100	25.61	0	0	0	0	0	0	0	0	0	0	0;
	6976	31.2	5.73	30	-10	1.050684	100	1	100	20.8	0	0	0	0	0	0	0	0	0	0	0;
	6985	77.81	13.09	60	-20	1.029991	100	1	200	51.87	0	0	0	0	0	0	0	0	0	0	0;
	6987	77.81	13.09	60	-20	1.029991	100	1	200	51.87	0	0	0	0	0	0	0	0	0	0	0;
	6990	24.65	14.16	30	-10	1.027131	100	1	100	16.43	0	0	0	0	0	0	0	0	0	0	0;
	6992	32.2	7.05	30	-10	1.034688	100	1	100	21.47	0	0	0	0	0	0	0	0	0	0	0;
	6994	5.8	-0.78	10	-10	1.003942	100	1	100	3.87	0	0	0	0	0	0	0	0	0	0	0;
	6996	223.39	-18.71	160	-40	1.0182	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	6998	83.78	15.02	60	-20	1.033534	100	1	200	55.85	0	0	0	0	0	0	0	0	0	0	0;
	7005	381.4	117.77	210	-50	1.04062	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	7009	15.19	3.2	20	-10	1.023432	100	1	100	10.13	0	0	0	0	0	0	0	0	0	0	0;
	7020	78.71	19.55	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	7028	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	7031	24.28	7.01	30	-10	1.012542	100	1	100	16.19	0	0	0	0	0	0	0	0	0	0	0;
	7045	273.28	112.89	210	-50	1.041985	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7052	23.2	-0.19	20	-20	0.99693	100	1	100	15.47	0	0	0	0	0	0	0	0	0	0	0;
	7055	88.45	51.85	60	-20	1.046478	100	1	200	58.97	0	0	0	0	0	0	0	0	0	0	0;
	7056	31.96	10.69	30	-10	1.028102	100	1	100	21.31	0	0	0	0	0	0	0	0	0	0	0;
	7057	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	7063	617.75	183.04	520	-120	1.058676	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	7064	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	7066	6.52	-0.06	10	-10	0.994601	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	7068	16.1	3.37	20	-10	1.026372	100	1	100	10.73	0	0	0	0	0	0	0	0	0	0	0;
	7070	4.56	0.3	10	-10	1.002967	100	1	100	3.04	0	0	0	0	0	0	0	0	0	0	0;
	7071	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	7072	258.95	65.97	210	-50	1.036699	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7073	179.12	14.03	160	-40	1.034768	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7075	24.89	5.96	30	-10	1.042846	100	1	100	16.59	0	0	0	0	0	0	0	0	0	0	0;
	7079	54.05	11.46	40	-10	1.024254	100	1	200	36.03	0	0	0	0	0	0	0	0	0	0	0;
	7080	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	7081	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	7082	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	7083	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	7084	23.96	4.79	30	-10	1.007614	100	1	100	15.97	0	0	0	0	0	0	0	0	0	0	0;
	7085	23.66	2.76	30	-10	1.020703	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	7087	23.96	4.79	30	-10	1.007614	100	1	100	15.97	0	0	0	0	0	0	0	0	0	0	0;
	7105	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	7110	91.41	18.38	60	-20	1.020566	100	1	200	60.94	0	0	0	0	0	0	0	0	0	0	0;
	7111	177.84	-23.15	160	-40	0.995435	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7113	224.13	67.46	160	-40	1.034235	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7114	48.11	1.87	30	-20	1.014725	100	1	100	32.07	0	0	0	0	0	0	0	0	0	0	0;
	7115	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	7116	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	7122	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	7133	45.54	5.69	40	-10	1.044129	100	1	100	30.36	0	0	0	0	0	0	0	0	0	0	0;
	7137	172.98	103.13	160	-40	1.062747	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7139	17.8	10.21	30	-10	1.034631	100	1	100	11.87	0	0	0	0	0	0	0	0	0	0	0;
	7142	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	7143	8.74	0.02	10	-10	1.017775	100	1	100	5.83	0	0	0	0	0	0	0	0	0	0	0;
	7146	44.9	-0.09	60	-20	1.017024	100	1	100	29.93	0	0	0	0	0	0	0	0	0	0	0;
	7148	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	7149	85	-13.61	60	-60	0.969146	100	1	200	56.67	0	0	0	0	0	0	0	0	0	0	0;
	7156	38.18	10.06	30	-10	1.019539	100	1	100	25.45	0	0	0	0	0	0	0	0	0	0	0;
	7159	13	-2.26	10	-10	0.989224	100	1	100	8.67	0	0	0	0	0	0	0	0	0	0	0;
	7163	32.25	9.28	40	-10	1.025208	100	1	100	21.5	0	0	0	0	0	0	0	0	0	0	0;
	7164	34.96	12.97	30	-10	1.054937	100	1	100	23.31	0	0	0	0	0	0	0	0	0	0	0;
	7168	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	7170	112	-3.86	80	-60	0.989707	100	1	300	74.67	0	0	0	0	0	0	0	0	0	0	0;
	7173	88.32	56.36	60	-20	1.127961	100	1	200	58.88	0	0	0	0	0	0	0	0	0	0	0;
	7178	30.24	6.83	30	-10	1.037281	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	7179	95.28	12.14	50	-20	1.004576	100	1	200	63.52	0	0	0	0	0	0	0	0	0	0	0;
	7183	47.36	7.24	40	-10	1.026147	100	1	100	31.57	0	0	0	0	0	0	0	0	0	0	0;
	7186	6.38	-0.43	10	-10	0.962211	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	7200	47.36	7.24	40	-10	1.026147	100	1	100	31.57	0	0	0	0	0	0	0	0	0	0	0;
	7213	12.6	0.36	10	-10	1.014795	100	1	100	8.4	0	0	0	0	0	0	0	0	0	0	0;
	7228	32.43	17.87	30	-10	1.053647	100	1	100	21.62	0	0	0	0	0	0	0	0	0	0	0;
	7233	209.96	80.03	160	-40	1.038999	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7236	23.91	3.61	30	-10	1.007821	100	1	100	15.94	0	0	0	0	0	0	0	0	0	0	0;
	7240	35.29	10.61	30	-10	1.043764	100	1	100	23.53	0	0	0	0	0	0	0	0	0	0	0;
	7242	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	7243	6.38	-2.2	10	-10	0.958146	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	7249	28.48	6.95	30	-10	1.005915	100	1	100	18.99	0	0	0	0	0	0	0	0	0	0	0;
	7250	19.82	3.12	20	-10	1.020233	100	1	100	13.21	0	0	0	0	0	0	0	0	0	0	0;
	7252	601.87	179.7	520	-120	1.037622	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	7257	25	4.2	20	-10	1.03161	100	1	100	16.67	0	0	0	0	0	0	0	0	0	0	0;
	7261	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	7262	100.89	15.27	60	-20	0.991024	100	1	300	67.26	0	0	0	0	0	0	0	0	0	0	0;
	7267	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	7282	6.96	1.26	10	-10	1.041421	100	1	100	4.64	0	0	0	0	0	0	0	0	0	0	0;
	7289	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	7291	24.37	4.5	30	-10	1.00571	100	1	100	16.25	0	0	0	0	0	0	0	0	0	0	0;
	7297	77.25	12.22	60	-20	1.034048	100	1	200	51.5	0	0	0	0	0	0	0	0	0	0	0;
	7304	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	7317	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	7327	158.9	39.46	100	-30	1.020032	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7329	38	-2.61	20	-20	0.992436	100	1	100	25.33	0	0	0	0	0	0	0	0	0	0	0;
	7333	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	7334	218.81	74.1	210	-50	1.033239	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7338	311.43	2.71	210	-50	0.999789	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	7340	159.8	16.39	100	-50	0.938623	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7342	20.94	5.59	30	-10	1.044097	100	1	100	13.96	0	0	0	0	0	0	0	0	0	0	0;
	7345	3.7	0.68	10	-10	1.030841	100	1	100	2.47	0	0	0	0	0	0	0	0	0	0	0;
	7346	36.6	6.27	30	-10	1.027328	100	1	100	24.4	0	0	0	0	0	0	0	0	0	0	0;
	7349	35.22	5.06	30	-10	1.040292	100	1	100	23.48	0	0	0	0	0	0	0	0	0	0	0;
	7350	35.22	5.06	30	-10	1.040292	100	1	100	23.48	0	0	0	0	0	0	0	0	0	0	0;
	7351	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	7352	37.55	7.2	30	-10	1.029893	100	1	100	25.03	0	0	0	0	0	0	0	0	0	0	0;
	7354	677.41	27.58	520	-120	1.024274	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	7356	35.02	1.75	30	-10	1.038438	100	1	100	23.35	0	0	0	0	0	0	0	0	0	0	0;
	7365	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	7369	32.75	4.43	30	-10	1.005303	100	1	100	21.83	0	0	0	0	0	0	0	0	0	0	0;
	7370	33.64	5.18	30	-10	1.007216	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	7371	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	7372	33.64	5.18	30	-10	1.007216	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	7374	32.75	4.43	30	-10	1.005303	100	1	100	21.83	0	0	0	0	0	0	0	0	0	0	0;
	7375	32.75	4.43	30	-10	1.005303	100	1	100	21.83	0	0	0	0	0	0	0	0	0	0	0;
	7376	32.75	4.43	30	-10	1.005303	100	1	100	21.83	0	0	0	0	0	0	0	0	0	0	0;
	7377	29.93	6.22	40	-10	1.001397	100	1	100	19.95	0	0	0	0	0	0	0	0	0	0	0;
	7378	30.28	3.94	30	-10	1.004934	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	7379	30.28	3.94	30	-10	1.004934	100	1	100	20.19	0	0	0	0	0	0	0	0	0	0	0;
	7381	168.75	16.36	140	-130	0.976475	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7386	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	7388	475.26	-51.2	520	-120	1.038881	100	1	1000	300	0	0	0	0	0	0	0	0	0	0	0;
	7391	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	7392	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	7416	18.4	-1.01	20	-20	1.003342	100	1	100	12.27	0	0	0	0	0	0	0	0	0	0	0;
	7426	279.66	54.13	210	-50	1.030874	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7428	38.56	8.03	30	-10	1.049495	100	1	100	25.71	0	0	0	0	0	0	0	0	0	0	0;
	7430	25.6	-1.25	20	-20	0.991002	100	1	100	17.07	0	0	0	0	0	0	0	0	0	0	0;
	7447	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	7449	240.6	61.27	100	-30	0.990475	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7452	53.72	11.91	40	-10	1.035023	100	1	200	35.81	0	0	0	0	0	0	0	0	0	0	0;
	7470	841.6	252.59	520	-120	1.060213	100	1	1700	500	0	0	0	0	0	0	0	0	0	0	0;
	7473	23.5	6.96	20	-10	1.015521	100	1	100	15.67	0	0	0	0	0	0	0	0	0	0	0;
	7474	34.17	11.11	30	-10	1.015682	100	1	100	22.78	0	0	0	0	0	0	0	0	0	0	0;
	7475	35.29	10.61	30	-10	1.043764	100	1	100	23.53	0	0	0	0	0	0	0	0	0	0	0;
	7476	262.4	19.68	160	-40	1.015161	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7477	262.4	19.68	160	-40	1.015161	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7487	45	9.88	20	0	1.031445	100	1	100	30	0	0	0	0	0	0	0	0	0	0	0;
	7489	261.4	37.15	100	-30	0.969605	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7490	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	7498	78.62	8.98	60	-20	1.056333	100	1	200	52.41	0	0	0	0	0	0	0	0	0	0	0;
	7499	97.57	36.99	60	-20	1.074058	100	1	200	65.05	0	0	0	0	0	0	0	0	0	0	0;
	7501	25.54	8.34	30	-10	1.050494	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	7502	18.52	11.72	30	-10	1.044704	100	1	100	12.35	0	0	0	0	0	0	0	0	0	0	0;
	7504	18.52	11.72	30	-10	1.044704	100	1	100	12.35	0	0	0	0	0	0	0	0	0	0	0;
	7505	18.76	6.31	30	-10	1.033648	100	1	100	12.51	0	0	0	0	0	0	0	0	0	0	0;
	7507	25.54	8.34	30	-10	1.050494	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	7508	27.56	15.15	30	-10	1.036203	100	1	100	18.37	0	0	0	0	0	0	0	0	0	0	0;
	7511	164.92	6.67	160	-40	1.016367	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7512	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	7513	20.93	2.5	30	-10	1.050204	100	1	100	13.95	0	0	0	0	0	0	0	0	0	0	0;
	7523	88.45	51.85	60	-20	1.046478	100	1	200	58.97	0	0	0	0	0	0	0	0	0	0	0;
	7524	88.45	51.85	60	-20	1.046478	100	1	200	58.97	0	0	0	0	0	0	0	0	0	0	0;
	7526	88.45	51.85	60	-20	1.046478	100	1	200	58.97	0	0	0	0	0	0	0	0	0	0	0;
	7528	88.45	51.85	60	-20	1.046478	100	1	200	58.97	0	0	0	0	0	0	0	0	0	0	0;
	7531	279.13	130.91	210	-50	1.048637	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7535	138.8	17.14	110	-30	1.04554	100	1	300	92.53	0	0	0	0	0	0	0	0	0	0	0;
	7539	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	7540	37.03	8.4	30	-10	1.016705	100	1	100	24.69	0	0	0	0	0	0	0	0	0	0	0;
	7544	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	7547	20.37	8.85	30	-10	1.045375	100	1	100	13.58	0	0	0	0	0	0	0	0	0	0	0;
	7551	98.62	18.17	60	-20	1.044493	100	1	200	65.75	0	0	0	0	0	0	0	0	0	0	0;
	7556	94.5	8.92	50	-40	0.979015	100	1	200	63	0	0	0	0	0	0	0	0	0	0	0;
	7557	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	7558	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	7559	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	7560	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	7561	89.66	46.76	60	-20	1.050891	100	1	200	59.77	0	0	0	0	0	0	0	0	0	0	0;
	7562	22.13	3.21	30	-10	1.026207	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	7563	22.13	3.21	30	-10	1.026207	100	1	100	14.75	0	0	0	0	0	0	0	0	0	0	0;
	7564	17.96	1.67	30	-10	1.048808	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	7568	31	0.14	20	-20	1.000449	100	1	100	20.67	0	0	0	0	0	0	0	0	0	0	0;
	7577	17.6	0.07	20	-20	0.977562	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	7585	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	7593	172.2	56.31	100	-30	0.999494	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7598	77.03	9.29	60	-20	1.039863	100	1	200	51.35	0	0	0	0	0	0	0	0	0	0	0;
	7599	92.1	33.68	60	-20	1.056697	100	1	200	61.4	0	0	0	0	0	0	0	0	0	0	0;
	7600	50.34	9.17	40	-10	1.034532	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	7613	20.21	8.41	30	-10	1.012556	100	1	100	13.47	0	0	0	0	0	0	0	0	0	0	0;
	7625	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	7628	87.95	47.73	60	-20	1.052257	100	1	200	58.63	0	0	0	0	0	0	0	0	0	0	0;
	7634	25.22	5.17	30	-10	1.04616	100	1	100	16.81	0	0	0	0	0	0	0	0	0	0	0;
	7636	32.57	6.62	30	-10	1.059142	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	7637	32.57	6.62	30	-10	1.059142	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	7639	7.32	2.26	10	-10	1.005118	100	1	100	4.88	0	0	0	0	0	0	0	0	0	0	0;
	7640	-1344.4	409.68	100000	-100000	1.020355	100	1	100	-1792.53	0	0	0	0	0	0	0	0	0	0	0;
	7641	36.8	-2.54	30	-30	0.98379	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	7643	138.8	-2.57	110	-30	0.989847	100	1	300	92.53	0	0	0	0	0	0	0	0	0	0	0;
	7645	279.66	54.1	210	-50	1.030879	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7648	279.66	54.1	210	-50	1.030879	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7649	279.66	54.1	210	-50	1.030879	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7654	204.59	110.18	210	-50	1.065374	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7662	240.6	61.33	100	-30	0.990464	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7667	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	7668	31.3	-0.77	30	-10	1.018739	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	7670	81.04	47.11	60	-20	1.043163	100	1	200	54.03	0	0	0	0	0	0	0	0	0	0	0;
	7671	81.04	47.11	60	-20	1.043163	100	1	200	54.03	0	0	0	0	0	0	0	0	0	0	0;
	7672	81.04	47.11	60	-20	1.043163	100	1	200	54.03	0	0	0	0	0	0	0	0	0	0	0;
	7674	293.92	111.78	210	-50	1.039038	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7675	72.73	50.32	60	-20	1.038621	100	1	200	48.49	0	0	0	0	0	0	0	0	0	0	0;
	7676	72.73	50.32	60	-20	1.038621	100	1	200	48.49	0	0	0	0	0	0	0	0	0	0	0;
	7677	21.5	5.52	10	0	1.012381	100	1	100	14.33	0	0	0	0	0	0	0	0	0	0	0;
	7681	167.4	-8.63	90	-70	0.948759	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7689	37.29	8.19	30	-10	1.030566	100	1	100	24.86	0	0	0	0	0	0	0	0	0	0	0;
	7700	23.9	3.61	30	-10	1.007844	100	1	100	15.93	0	0	0	0	0	0	0	0	0	0	0;
	7705	27.37	1.37	30	-20	1.005763	100	1	100	18.25	0	0	0	0	0	0	0	0	0	0	0;
	7707	51.5	-7.54	30	-30	0.954584	100	1	200	34.33	0	0	0	0	0	0	0	0	0	0	0;
	7712	20.79	7.32	30	-10	1.033848	100	1	100	13.86	0	0	0	0	0	0	0	0	0	0	0;
	7716	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	7717	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	7719	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	7721	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	7722	79.8	19.8	60	-20	1.02806	100	1	200	53.2	0	0	0	0	0	0	0	0	0	0	0;
	7731	0.83	-0.07	10	-10	1.015733	100	1	100	0.55	0	0	0	0	0	0	0	0	0	0	0;
	7732	19.93	2.39	30	-10	1.050328	100	1	100	13.29	0	0	0	0	0	0	0	0	0	0	0;
	7734	31.6	11.6	30	-10	1.04043	100	1	100	21.07	0	0	0	0	0	0	0	0	0	0	0;
	7736	362.93	192.92	210	-50	1.064843	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	7740	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	7742	30	5.12	10	0	1.022262	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	7743	159.8	33.64	90	-40	0.993125	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7750	159.8	20.91	100	-40	1.008982	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	7751	135	10.29	70	-20	1.008348	100	1	300	90	0	0	0	0	0	0	0	0	0	0	0;
	7754	88.85	23.49	60	-20	1.032344	100	1	200	59.23	0	0	0	0	0	0	0	0	0	0	0;
	7768	9	0.68	10	-10	1.011648	100	1	100	6	0	0	0	0	0	0	0	0	0	0	0;
	7776	617.47	92.14	520	-120	1.032321	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	7777	17.5	5.36	20	-10	1.009853	100	1	100	11.67	0	0	0	0	0	0	0	0	0	0	0;
	7784	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	7808	224.46	15.93	210	-50	1.031165	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7812	25.75	4.04	30	-10	1.026025	100	1	100	17.17	0	0	0	0	0	0	0	0	0	0	0;
	7814	212.35	111.47	160	-40	1.064355	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	7825	20.25	1.86	20	-10	1.027844	100	1	100	13.5	0	0	0	0	0	0	0	0	0	0	0;
	7833	262.9	48.53	160	-40	1.027461	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7841	25.27	3.21	30	-10	1.006944	100	1	100	16.85	0	0	0	0	0	0	0	0	0	0	0;
	7842	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	7844	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	7846	46.38	17.23	40	-10	1.048358	100	1	100	30.92	0	0	0	0	0	0	0	0	0	0	0;
	7847	40.23	5.24	30	-10	1.006137	100	1	100	26.82	0	0	0	0	0	0	0	0	0	0	0;
	7848	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	7849	269.64	16.27	210	-50	1.041549	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7851	33.61	7.79	30	-10	1.005097	100	1	100	22.41	0	0	0	0	0	0	0	0	0	0	0;
	7857	8.4	0.33	10	-10	1.014368	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	7858	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	7859	24.84	4.52	30	-10	1.022099	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	7875	38.16	4.12	30	-10	1.055337	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	7877	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	7890	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	7899	31.98	14.6	30	-10	1.034118	100	1	100	21.32	0	0	0	0	0	0	0	0	0	0	0;
	7901	39.83	14.7	30	-10	1.037128	100	1	100	26.55	0	0	0	0	0	0	0	0	0	0	0;
	7902	39.83	14.7	30	-10	1.037128	100	1	100	26.55	0	0	0	0	0	0	0	0	0	0	0;
	7903	26.6	10.01	30	-10	1.016718	100	1	100	17.73	0	0	0	0	0	0	0	0	0	0	0;
	7904	26.6	10.01	30	-10	1.016718	100	1	100	17.73	0	0	0	0	0	0	0	0	0	0	0;
	7905	24.89	5.96	30	-10	1.042846	100	1	100	16.59	0	0	0	0	0	0	0	0	0	0	0;
	7908	26.6	10.01	30	-10	1.016718	100	1	100	17.73	0	0	0	0	0	0	0	0	0	0	0;
	7918	6.52	-0.06	10	-10	0.994601	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	7921	14	3.19	20	-10	1.023478	100	1	100	9.33	0	0	0	0	0	0	0	0	0	0	0;
	7925	266.84	38.78	210	-50	1.032265	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	7929	321.29	105.87	210	-50	1.034412	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	7930	366.21	205.07	210	-50	1.129641	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	7931	27.81	6.76	30	-10	1.026444	100	1	100	18.54	0	0	0	0	0	0	0	0	0	0	0;
	7932	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	7933	33.19	5.48	30	-10	0.991806	100	1	100	22.13	0	0	0	0	0	0	0	0	0	0	0;
	7939	28.83	4.62	30	-10	1.019144	100	1	100	19.22	0	0	0	0	0	0	0	0	0	0	0;
	7943	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	7946	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	7949	30	2.24	30	-20	1.02542	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	7951	39.96	4.13	30	-10	0.987171	100	1	100	26.64	0	0	0	0	0	0	0	0	0	0	0;
	7962	3.02	0.33	10	-10	1.03013	100	1	100	2.02	0	0	0	0	0	0	0	0	0	0	0;
	7965	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	7966	87.88	32.08	60	-20	1.042865	100	1	200	58.59	0	0	0	0	0	0	0	0	0	0	0;
	7967	45.28	10.84	40	-10	1.043738	100	1	100	30.19	0	0	0	0	0	0	0	0	0	0	0;
	7970	80.4	12.89	60	-20	1.045647	100	1	200	53.6	0	0	0	0	0	0	0	0	0	0	0;
	7976	30.24	9.06	30	-10	1.012031	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	7979	53.72	11.91	40	-10	1.035023	100	1	200	35.81	0	0	0	0	0	0	0	0	0	0	0;
	7981	53.72	11.91	40	-10	1.035023	100	1	200	35.81	0	0	0	0	0	0	0	0	0	0	0;
	7988	53.72	11.91	40	-10	1.035023	100	1	200	35.81	0	0	0	0	0	0	0	0	0	0	0;
	7989	53.72	11.91	40	-10	1.035023	100	1	200	35.81	0	0	0	0	0	0	0	0	0	0	0;
	7992	34.6	7.46	30	-10	1.041485	100	1	100	23.07	0	0	0	0	0	0	0	0	0	0	0;
	7993	34.6	7.46	30	-10	1.041485	100	1	100	23.07	0	0	0	0	0	0	0	0	0	0	0;
	7995	24.22	5.78	30	-10	1.029709	100	1	100	16.15	0	0	0	0	0	0	0	0	0	0	0;
	7998	3.4	-0.83	10	-10	0.9865	100	1	100	2.27	0	0	0	0	0	0	0	0	0	0	0;
	8000	24.22	5.78	30	-10	1.029709	100	1	100	16.15	0	0	0	0	0	0	0	0	0	0	0;
	8001	24.22	5.78	30	-10	1.029709	100	1	100	16.15	0	0	0	0	0	0	0	0	0	0	0;
	8010	18.5	0.5	10	-10	0.981441	100	1	100	12.33	0	0	0	0	0	0	0	0	0	0	0;
	8017	87.95	47.73	60	-20	1.052257	100	1	200	58.63	0	0	0	0	0	0	0	0	0	0	0;
	8021	87.95	47.73	60	-20	1.052257	100	1	200	58.63	0	0	0	0	0	0	0	0	0	0	0;
	8022	87.95	47.73	60	-20	1.052257	100	1	200	58.63	0	0	0	0	0	0	0	0	0	0	0;
	8023	43.6	4.09	30	-30	0.9595	100	1	100	29.07	0	0	0	0	0	0	0	0	0	0	0;
	8033	75.6	-2.95	50	-40	1.010732	100	1	200	50.4	0	0	0	0	0	0	0	0	0	0	0;
	8039	18.13	3.85	30	-10	1.016716	100	1	100	12.09	0	0	0	0	0	0	0	0	0	0	0;
	8053	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	8055	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	8056	31.89	4.43	30	-10	1.028453	100	1	100	21.26	0	0	0	0	0	0	0	0	0	0	0;
	8060	45	-3.79	30	-30	0.939142	100	1	100	30	0	0	0	0	0	0	0	0	0	0	0;
	8063	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	8067	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	8088	201.01	93.92	160	-40	1.055956	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	8089	28.04	8.11	30	-10	1.017878	100	1	100	18.69	0	0	0	0	0	0	0	0	0	0	0;
	8090	201.01	93.92	160	-40	1.055956	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	8091	64.18	-6.8	40	-40	0.951565	100	1	200	42.79	0	0	0	0	0	0	0	0	0	0	0;
	8092	36.13	4.17	30	-10	1.027348	100	1	100	24.09	0	0	0	0	0	0	0	0	0	0	0;
	8096	30.9	1.92	30	-10	1.015954	100	1	100	20.6	0	0	0	0	0	0	0	0	0	0	0;
	8097	369.99	86.96	210	-50	1.043138	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8099	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	8109	24.99	2.31	30	-10	1.010466	100	1	100	16.66	0	0	0	0	0	0	0	0	0	0	0;
	8110	34.69	8.62	30	-10	1.055415	100	1	100	23.13	0	0	0	0	0	0	0	0	0	0	0;
	8111	36.88	11.22	30	-10	1.049781	100	1	100	24.59	0	0	0	0	0	0	0	0	0	0	0;
	8112	34.69	8.62	30	-10	1.055415	100	1	100	23.13	0	0	0	0	0	0	0	0	0	0	0;
	8113	37.48	8.43	30	-10	1.051968	100	1	100	24.99	0	0	0	0	0	0	0	0	0	0	0;
	8114	36.88	11.22	30	-10	1.049781	100	1	100	24.59	0	0	0	0	0	0	0	0	0	0	0;
	8116	37.48	8.43	30	-10	1.051968	100	1	100	24.99	0	0	0	0	0	0	0	0	0	0	0;
	8121	23	-6.16	20	-20	0.989111	100	1	100	15.33	0	0	0	0	0	0	0	0	0	0	0;
	8122	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	8123	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	8125	88.86	16.51	60	-20	1.020649	100	1	200	59.24	0	0	0	0	0	0	0	0	0	0	0;
	8126	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	8127	88.86	16.51	60	-20	1.020649	100	1	200	59.24	0	0	0	0	0	0	0	0	0	0	0;
	8128	88.86	16.51	60	-20	1.020649	100	1	200	59.24	0	0	0	0	0	0	0	0	0	0	0;
	8130	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	8141	16.1	3.37	20	-10	1.026372	100	1	100	10.73	0	0	0	0	0	0	0	0	0	0	0;
	8143	85.28	21.31	60	-20	1.029542	100	1	200	56.85	0	0	0	0	0	0	0	0	0	0	0;
	8145	97.82	33.17	60	-20	1.055063	100	1	200	65.21	0	0	0	0	0	0	0	0	0	0	0;
	8146	97.52	42.26	60	-20	1.053776	100	1	200	65.01	0	0	0	0	0	0	0	0	0	0	0;
	8147	97.74	41.58	60	-20	1.050978	100	1	200	65.16	0	0	0	0	0	0	0	0	0	0	0;
	8148	97.74	41.58	60	-20	1.050978	100	1	200	65.16	0	0	0	0	0	0	0	0	0	0	0;
	8149	97.52	42.26	60	-20	1.053776	100	1	200	65.01	0	0	0	0	0	0	0	0	0	0	0;
	8151	97.77	42.1	60	-20	1.051219	100	1	200	65.18	0	0	0	0	0	0	0	0	0	0	0;
	8153	97.74	41.58	60	-20	1.050978	100	1	200	65.16	0	0	0	0	0	0	0	0	0	0	0;
	8154	97.77	42.1	60	-20	1.051219	100	1	200	65.18	0	0	0	0	0	0	0	0	0	0	0;
	8157	23.04	1.33	20	-20	0.996935	100	1	100	15.36	0	0	0	0	0	0	0	0	0	0	0;
	8159	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	8162	87.39	49.11	60	-20	1.054462	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	8163	15	-0.86	10	-10	0.992395	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	8167	274.92	131.33	210	-50	1.086148	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8173	87.39	49.11	60	-20	1.054462	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	8179	96.96	-6.25	50	-50	0.997286	100	1	200	64.64	0	0	0	0	0	0	0	0	0	0	0;
	8191	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	8193	6.51	0.2	10	-10	1.013271	100	1	100	4.34	0	0	0	0	0	0	0	0	0	0	0;
	8202	60	-6.94	30	-30	0.959478	100	1	200	40	0	0	0	0	0	0	0	0	0	0	0;
	8205	28.35	17.5	30	-10	1.042184	100	1	100	18.9	0	0	0	0	0	0	0	0	0	0	0;
	8206	26.33	10.66	30	-10	1.01282	100	1	100	17.55	0	0	0	0	0	0	0	0	0	0	0;
	8218	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8219	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8220	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8221	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8222	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8223	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8224	33.1	8.3	30	-10	1.041811	100	1	100	22.07	0	0	0	0	0	0	0	0	0	0	0;
	8246	0.26	-0.09	10	-10	1.024094	100	1	100	0.17	0	0	0	0	0	0	0	0	0	0	0;
	8253	20	-2.63	30	-10	1.010291	100	1	100	13.33	0	0	0	0	0	0	0	0	0	0	0;
	8274	61.36	4.64	40	-10	1.014321	100	1	200	40.91	0	0	0	0	0	0	0	0	0	0	0;
	8275	61.36	4.64	40	-10	1.014321	100	1	200	40.91	0	0	0	0	0	0	0	0	0	0	0;
	8276	61.36	4.64	40	-10	1.014321	100	1	200	40.91	0	0	0	0	0	0	0	0	0	0	0;
	8290	100	10.54	90	-50	1.01208	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	8299	10.5	-0.76	10	-10	1.011227	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	8301	65.58	12.54	60	-20	1.029941	100	1	200	43.72	0	0	0	0	0	0	0	0	0	0	0;
	8308	88.86	16.51	60	-20	1.020649	100	1	200	59.24	0	0	0	0	0	0	0	0	0	0	0;
	8317	45.63	24.24	40	-10	1.060899	100	1	100	30.42	0	0	0	0	0	0	0	0	0	0	0;
	8319	45.63	24.24	40	-10	1.060899	100	1	100	30.42	0	0	0	0	0	0	0	0	0	0	0;
	8320	45.63	24.24	40	-10	1.060899	100	1	100	30.42	0	0	0	0	0	0	0	0	0	0	0;
	8321	-42.07	-6.87	40	-70	0.998025	100	1	100	-56.09	0	0	0	0	0	0	0	0	0	0	0;
	8323	25.6	3.9	30	-10	1.03284	100	1	100	17.07	0	0	0	0	0	0	0	0	0	0	0;
	8326	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	8342	81.31	8.06	60	-20	1.043619	100	1	200	54.21	0	0	0	0	0	0	0	0	0	0	0;
	8343	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	8352	25	4.2	20	-10	1.03161	100	1	100	16.67	0	0	0	0	0	0	0	0	0	0	0;
	8354	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	8357	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	8359	6.97	0.62	10	-10	1.028038	100	1	100	4.65	0	0	0	0	0	0	0	0	0	0	0;
	8367	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	8369	33.32	9.67	30	-10	1.032797	100	1	100	22.21	0	0	0	0	0	0	0	0	0	0	0;
	8370	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	8373	36	6.45	30	-10	1.034215	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	8378	36	6.45	30	-10	1.034215	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	8380	33.32	9.67	30	-10	1.032797	100	1	100	22.21	0	0	0	0	0	0	0	0	0	0	0;
	8385	30	5.04	10	0	1.023034	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	8386	24.22	5.78	30	-10	1.029709	100	1	100	16.15	0	0	0	0	0	0	0	0	0	0	0;
	8387	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	8388	261.4	61.75	100	-30	0.988817	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8389	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	8393	15.4	0.45	20	-10	1.066894	100	1	100	10.27	0	0	0	0	0	0	0	0	0	0	0;
	8394	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	8396	4.28	0.36	10	-10	1.020502	100	1	100	2.85	0	0	0	0	0	0	0	0	0	0	0;
	8397	33.53	16.02	30	-10	1.021376	100	1	100	22.35	0	0	0	0	0	0	0	0	0	0	0;
	8402	33.53	16.02	30	-10	1.021376	100	1	100	22.35	0	0	0	0	0	0	0	0	0	0	0;
	8409	24.63	12.17	30	-10	1.026822	100	1	100	16.42	0	0	0	0	0	0	0	0	0	0	0;
	8413	40	-0.67	20	-20	1.00358	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	8415	21.45	5.94	30	-10	1.013179	100	1	100	14.3	0	0	0	0	0	0	0	0	0	0	0;
	8421	25.41	10.96	30	-10	1.019405	100	1	100	16.94	0	0	0	0	0	0	0	0	0	0	0;
	8423	257.89	39.7	210	-50	1.022087	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8424	257.89	39.7	210	-50	1.022087	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8425	10.36	-1.27	10	-10	1.004419	100	1	100	6.91	0	0	0	0	0	0	0	0	0	0	0;
	8433	55.8	16.15	40	-30	1.022285	100	1	200	37.2	0	0	0	0	0	0	0	0	0	0	0;
	8436	43.5	1.21	30	-30	1.007757	100	1	100	29	0	0	0	0	0	0	0	0	0	0	0;
	8439	91.17	37.8	60	-20	1.045666	100	1	200	60.78	0	0	0	0	0	0	0	0	0	0	0;
	8441	15.64	-1.08	10	-10	1.023837	100	1	100	10.43	0	0	0	0	0	0	0	0	0	0	0;
	8444	97.77	42.1	60	-20	1.051219	100	1	200	65.18	0	0	0	0	0	0	0	0	0	0	0;
	8445	24.72	4.34	30	-10	1.039546	100	1	100	16.48	0	0	0	0	0	0	0	0	0	0	0;
	8447	22.22	6.81	30	-10	1.03758	100	1	100	14.81	0	0	0	0	0	0	0	0	0	0	0;
	8451	40.75	3.68	60	-20	0.992069	100	1	100	27.17	0	0	0	0	0	0	0	0	0	0	0;
	8453	323.05	-7.03	120	-130	0.972158	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	8456	55.55	12.64	40	-10	1.024324	100	1	200	37.03	0	0	0	0	0	0	0	0	0	0	0;
	8457	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	8459	25.65	3.95	30	-10	1.02611	100	1	100	17.1	0	0	0	0	0	0	0	0	0	0	0;
	8470	66.31	16.47	60	-20	1.020956	100	1	200	44.21	0	0	0	0	0	0	0	0	0	0	0;
	8471	66.31	16.47	60	-20	1.020956	100	1	200	44.21	0	0	0	0	0	0	0	0	0	0	0;
	8473	66.31	16.47	60	-20	1.020956	100	1	200	44.21	0	0	0	0	0	0	0	0	0	0	0;
	8474	66.31	16.47	60	-20	1.020956	100	1	200	44.21	0	0	0	0	0	0	0	0	0	0	0;
	8476	8	0.73	10	-10	1.000621	100	1	100	5.33	0	0	0	0	0	0	0	0	0	0	0;
	8479	19.98	0.98	30	-10	1.029635	100	1	100	13.32	0	0	0	0	0	0	0	0	0	0	0;
	8483	300	-14.29	100	-100	1.001419	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	8488	11.25	5.25	10	0	1.042782	100	1	100	7.5	0	0	0	0	0	0	0	0	0	0	0;
	8490	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8493	4	1.81	10	-10	1.024481	100	1	100	2.67	0	0	0	0	0	0	0	0	0	0	0;
	8499	165	33.72	100	-20	0.962508	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8519	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	8524	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	8530	19.4	2.93	20	-10	1.024655	100	1	100	12.93	0	0	0	0	0	0	0	0	0	0	0;
	8537	74.36	21.23	60	-20	1.032132	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	8538	68.3	12.27	60	-20	1.015227	100	1	200	45.53	0	0	0	0	0	0	0	0	0	0	0;
	8544	63.93	6.28	60	-20	1.012697	100	1	200	42.62	0	0	0	0	0	0	0	0	0	0	0;
	8545	69.46	6.43	60	-20	1.012641	100	1	200	46.31	0	0	0	0	0	0	0	0	0	0	0;
	8546	69.46	6.43	60	-20	1.012641	100	1	200	46.31	0	0	0	0	0	0	0	0	0	0	0;
	8547	68.58	4.97	60	-20	1.028244	100	1	200	45.72	0	0	0	0	0	0	0	0	0	0	0;
	8548	68.58	4.97	60	-20	1.028244	100	1	200	45.72	0	0	0	0	0	0	0	0	0	0	0;
	8549	68.02	5.04	60	-20	1.028456	100	1	200	45.35	0	0	0	0	0	0	0	0	0	0	0;
	8550	68.02	5.04	60	-20	1.028456	100	1	200	45.35	0	0	0	0	0	0	0	0	0	0	0;
	8552	81.86	7.76	60	-20	1.050589	100	1	200	54.57	0	0	0	0	0	0	0	0	0	0	0;
	8555	31	0.14	20	-20	1.000449	100	1	100	20.67	0	0	0	0	0	0	0	0	0	0	0;
	8559	57.5	6.09	30	-30	0.99654	100	1	200	38.33	0	0	0	0	0	0	0	0	0	0	0;
	8561	172.2	36.24	100	-30	0.992794	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8563	18.62	7.28	30	-10	1.020659	100	1	100	12.41	0	0	0	0	0	0	0	0	0	0	0;
	8569	863.32	247.01	520	-120	1.043912	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	8570	863.33	248.79	520	-120	1.044271	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	8571	863.3	246.84	520	-120	1.043938	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	8573	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	8576	31.12	9.56	30	-10	1.04434	100	1	100	20.75	0	0	0	0	0	0	0	0	0	0	0;
	8577	21.89	8.72	30	-10	1.039495	100	1	100	14.59	0	0	0	0	0	0	0	0	0	0	0;
	8578	21.89	8.72	30	-10	1.039495	100	1	100	14.59	0	0	0	0	0	0	0	0	0	0	0;
	8581	29.05	10.97	30	-10	1.053599	100	1	100	19.37	0	0	0	0	0	0	0	0	0	0	0;
	8582	29.05	10.97	30	-10	1.053599	100	1	100	19.37	0	0	0	0	0	0	0	0	0	0	0;
	8595	5.8	-0.78	10	-10	1.003942	100	1	100	3.87	0	0	0	0	0	0	0	0	0	0	0;
	8598	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	8604	97.67	41.19	60	-20	1.052591	100	1	200	65.11	0	0	0	0	0	0	0	0	0	0	0;
	8609	97.67	41.19	60	-20	1.052591	100	1	200	65.11	0	0	0	0	0	0	0	0	0	0	0;
	8610	97.67	41.19	60	-20	1.052591	100	1	200	65.11	0	0	0	0	0	0	0	0	0	0	0;
	8632	353.02	203.37	210	-50	1.128032	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8635	172.2	6.25	100	-30	0.968831	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8637	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	8639	53.01	8.19	40	-10	1.026319	100	1	200	35.34	0	0	0	0	0	0	0	0	0	0	0;
	8644	94.5	8.92	50	-40	0.979015	100	1	200	63	0	0	0	0	0	0	0	0	0	0	0;
	8647	276.46	124.36	160	-40	1.052654	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8648	276.46	124.36	160	-40	1.052654	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8651	23.81	8.18	30	-10	1.024067	100	1	100	15.87	0	0	0	0	0	0	0	0	0	0	0;
	8654	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	8655	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	8656	12	-0.74	10	-10	1.012276	100	1	100	8	0	0	0	0	0	0	0	0	0	0	0;
	8658	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	8665	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	8668	28.31	1.9	30	-10	1.060483	100	1	100	18.87	0	0	0	0	0	0	0	0	0	0	0;
	8671	28.31	1.9	30	-10	1.060483	100	1	100	18.87	0	0	0	0	0	0	0	0	0	0	0;
	8675	31.55	5.32	30	-10	1.031719	100	1	100	21.03	0	0	0	0	0	0	0	0	0	0	0;
	8679	31.55	5.32	30	-10	1.031719	100	1	100	21.03	0	0	0	0	0	0	0	0	0	0	0;
	8680	31.55	5.32	30	-10	1.031719	100	1	100	21.03	0	0	0	0	0	0	0	0	0	0	0;
	8686	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	8687	74.35	10.28	60	-20	0.992442	100	1	200	49.57	0	0	0	0	0	0	0	0	0	0	0;
	8701	78.71	19.55	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	8702	78.71	19.55	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	8704	35.02	1.75	30	-10	1.038438	100	1	100	23.35	0	0	0	0	0	0	0	0	0	0	0;
	8706	78.71	19.51	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	8707	78.71	19.51	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	8709	23.8	-3.12	20	-20	0.982549	100	1	100	15.87	0	0	0	0	0	0	0	0	0	0	0;
	8711	626.78	218.85	520	-120	1.044461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	8712	626.78	218.85	520	-120	1.044461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	8713	626.79	221.4	520	-120	1.044893	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	8714	626.79	221.4	520	-120	1.044893	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	8716	259.51	14.89	160	-40	1.019095	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8717	259.51	14.89	160	-40	1.019095	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8719	29.84	3.47	30	-10	1.022039	100	1	100	19.89	0	0	0	0	0	0	0	0	0	0	0;
	8725	23.08	3.01	20	-10	1.027819	100	1	100	15.39	0	0	0	0	0	0	0	0	0	0	0;
	8726	15.84	6.64	30	-10	1.000784	100	1	100	10.56	0	0	0	0	0	0	0	0	0	0	0;
	8731	94.21	42.75	60	-20	1.0598	100	1	200	62.81	0	0	0	0	0	0	0	0	0	0	0;
	8732	94.21	42.75	60	-20	1.0598	100	1	200	62.81	0	0	0	0	0	0	0	0	0	0	0;
	8733	94.21	42.75	60	-20	1.0598	100	1	200	62.81	0	0	0	0	0	0	0	0	0	0	0;
	8734	94.21	42.75	60	-20	1.0598	100	1	200	62.81	0	0	0	0	0	0	0	0	0	0	0;
	8735	94.21	42.75	60	-20	1.0598	100	1	200	62.81	0	0	0	0	0	0	0	0	0	0	0;
	8740	260.74	7.53	160	-40	0.99389	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8741	274.28	12.54	160	-40	0.988223	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8744	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	8745	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	8746	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	8747	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	8753	74.78	41.98	60	-20	1.04914	100	1	200	49.85	0	0	0	0	0	0	0	0	0	0	0;
	8755	50.29	10.48	40	-10	1.031165	100	1	200	33.53	0	0	0	0	0	0	0	0	0	0	0;
	8759	239.85	38.05	160	-40	1.032762	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	8763	31.28	-0.92	30	-10	1.009892	100	1	100	20.85	0	0	0	0	0	0	0	0	0	0	0;
	8764	3.41	0.22	10	-10	1.030035	100	1	100	2.28	0	0	0	0	0	0	0	0	0	0	0;
	8770	219.68	138.48	160	-40	1.048632	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	8772	55.14	27.56	40	-10	1.023158	100	1	200	36.76	0	0	0	0	0	0	0	0	0	0	0;
	8773	289.8	143.26	160	-40	1.042956	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8774	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	8776	40	-3.06	20	-20	0.96764	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	8791	0	0.58	10	-10	1.011737	100	1	100	-0	0	0	0	0	0	0	0	0	0	0	0;
	8793	35.01	1.48	30	-10	1.032132	100	1	100	23.34	0	0	0	0	0	0	0	0	0	0	0;
	8797	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	8803	382.46	57.23	210	-50	1.050841	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8806	96.75	44.18	60	-20	1.057091	100	1	200	64.5	0	0	0	0	0	0	0	0	0	0	0;
	8807	96.75	44.18	60	-20	1.057091	100	1	200	64.5	0	0	0	0	0	0	0	0	0	0	0;
	8809	96.75	44.18	60	-20	1.057091	100	1	200	64.5	0	0	0	0	0	0	0	0	0	0	0;
	8810	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	8816	188.7	18.36	120	-80	1.036206	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8820	34.92	9.74	30	-10	1.043492	100	1	100	23.28	0	0	0	0	0	0	0	0	0	0	0;
	8824	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	8830	152	33.4	90	-40	0.993492	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8837	8.75	-0.1	10	-10	0.988686	100	1	100	5.83	0	0	0	0	0	0	0	0	0	0	0;
	8838	63.6	31.38	60	-20	1.027152	100	1	200	42.4	0	0	0	0	0	0	0	0	0	0	0;
	8839	81.35	28.89	60	-20	1.055981	100	1	200	54.23	0	0	0	0	0	0	0	0	0	0	0;
	8841	364.88	71.7	210	-50	1.04706	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8842	364.88	71.7	210	-50	1.04706	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8843	364.88	71.7	210	-50	1.04706	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8844	364.88	71.7	210	-50	1.04706	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	8846	153	12.38	100	-40	1.017859	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	8851	35.5	10.89	30	-10	1.045213	100	1	100	23.67	0	0	0	0	0	0	0	0	0	0	0;
	8852	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	8857	7	0.9	10	-10	1.004314	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	8860	25.07	19.14	30	-10	1.045495	100	1	100	16.71	0	0	0	0	0	0	0	0	0	0	0;
	8861	25.07	19.14	30	-10	1.045495	100	1	100	16.71	0	0	0	0	0	0	0	0	0	0	0;
	8864	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	8866	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	8867	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	8873	52.06	9.48	40	-10	1.028771	100	1	200	34.71	0	0	0	0	0	0	0	0	0	0	0;
	8881	10.5	2.44	10	-10	1.008788	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	8884	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	8885	96.29	19	60	-20	1.037131	100	1	200	64.19	0	0	0	0	0	0	0	0	0	0	0;
	8887	40	-1.33	30	-30	1.010141	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	8893	6.52	-0.06	10	-10	0.994601	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	8894	274.65	30.64	160	-40	1.018066	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	8896	23.2	-0.2	20	-20	0.996866	100	1	100	15.47	0	0	0	0	0	0	0	0	0	0	0;
	8897	80.13	43.5	60	-20	1.053937	100	1	200	53.42	0	0	0	0	0	0	0	0	0	0	0;
	8898	80.07	50.15	60	-20	1.039942	100	1	200	53.38	0	0	0	0	0	0	0	0	0	0	0;
	8900	29.7	6.22	30	-10	1.033776	100	1	100	19.8	0	0	0	0	0	0	0	0	0	0	0;
	8901	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	8902	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	8903	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	8904	79.99	47.72	60	-20	1.050006	100	1	200	53.33	0	0	0	0	0	0	0	0	0	0	0;
	8905	79.99	47.72	60	-20	1.050006	100	1	200	53.33	0	0	0	0	0	0	0	0	0	0	0;
	8906	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	8907	79.99	47.72	60	-20	1.050006	100	1	200	53.33	0	0	0	0	0	0	0	0	0	0	0;
	8908	80.13	43.5	60	-20	1.053937	100	1	200	53.42	0	0	0	0	0	0	0	0	0	0	0;
	8909	80.13	43.5	60	-20	1.053937	100	1	200	53.42	0	0	0	0	0	0	0	0	0	0	0;
	8910	80.13	43.5	60	-20	1.053937	100	1	200	53.42	0	0	0	0	0	0	0	0	0	0	0;
	8911	321.41	105.18	210	-50	1.033947	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	8912	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	8914	22.73	8.07	30	-10	1.024089	100	1	100	15.15	0	0	0	0	0	0	0	0	0	0	0;
	8916	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	8921	243.32	23.39	210	-50	1.055881	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	8933	15	-0.04	20	-20	1.011801	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	8937	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	8938	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	8939	56.84	10.43	40	-10	1.025724	100	1	200	37.89	0	0	0	0	0	0	0	0	0	0	0;
	8941	51.75	8.57	40	-10	1.019281	100	1	200	34.5	0	0	0	0	0	0	0	0	0	0	0;
	8942	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	8943	51.75	8.57	40	-10	1.019281	100	1	200	34.5	0	0	0	0	0	0	0	0	0	0	0;
	8944	51.75	8.57	40	-10	1.019281	100	1	200	34.5	0	0	0	0	0	0	0	0	0	0	0;
	8945	57.27	17.52	40	-10	1.017845	100	1	200	38.18	0	0	0	0	0	0	0	0	0	0	0;
	8952	34.31	5.82	30	-10	1.037965	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8953	34.31	5.82	30	-10	1.037965	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8954	34.31	5.82	30	-10	1.037965	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8955	34.31	5.82	30	-10	1.037965	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8956	26.01	11.35	30	-10	1.062565	100	1	100	17.34	0	0	0	0	0	0	0	0	0	0	0;
	8958	769.34	-82.54	520	-120	0.999428	100	1	1600	500	0	0	0	0	0	0	0	0	0	0	0;
	8961	27.38	10.62	30	-10	1.015042	100	1	100	18.25	0	0	0	0	0	0	0	0	0	0	0;
	8962	34.31	5.82	30	-10	1.037965	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8963	34.3	7.71	30	-10	1.038216	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	8964	77.39	15.14	60	-20	1.030057	100	1	200	51.59	0	0	0	0	0	0	0	0	0	0	0;
	8965	77.39	15.14	60	-20	1.030057	100	1	200	51.59	0	0	0	0	0	0	0	0	0	0	0;
	8966	77.39	15.14	60	-20	1.030057	100	1	200	51.59	0	0	0	0	0	0	0	0	0	0	0;
	8967	77.39	15.14	60	-20	1.030057	100	1	200	51.59	0	0	0	0	0	0	0	0	0	0	0;
	8969	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	8976	74.86	19.42	60	-20	1.011998	100	1	200	49.91	0	0	0	0	0	0	0	0	0	0	0;
	8980	21.6	0.33	10	-10	0.9829	100	1	100	14.4	0	0	0	0	0	0	0	0	0	0	0;
	8994	78.96	32.05	60	-20	1.063361	100	1	200	52.64	0	0	0	0	0	0	0	0	0	0	0;
	8999	22.68	3.66	20	-10	1.020283	100	1	100	15.12	0	0	0	0	0	0	0	0	0	0	0;
	9016	40	-3.06	20	-20	0.96764	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	9024	204	85.48	150	-60	1.02301	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9028	18.52	11.72	30	-10	1.044704	100	1	100	12.35	0	0	0	0	0	0	0	0	0	0	0;
	9033	332.24	91.88	210	-50	1.046254	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9034	332.24	91.88	210	-50	1.046254	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9035	66.65	5.48	60	-20	1.01993	100	1	200	44.43	0	0	0	0	0	0	0	0	0	0	0;
	9041	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	9045	284.4	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9047	48.3	8.12	40	-10	1.021906	100	1	100	32.2	0	0	0	0	0	0	0	0	0	0	0;
	9049	158.9	5.88	100	-30	0.968879	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9051	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9054	159.8	34.27	100	-40	0.978477	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9056	1.16	0.09	10	-10	1.030388	100	1	100	0.77	0	0	0	0	0	0	0	0	0	0	0;
	9060	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9061	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	9074	43.84	6.21	60	-20	0.991243	100	1	100	29.23	0	0	0	0	0	0	0	0	0	0	0;
	9075	34.2	13.71	30	-10	1.044756	100	1	100	22.8	0	0	0	0	0	0	0	0	0	0	0;
	9081	28.35	17.5	30	-10	1.042184	100	1	100	18.9	0	0	0	0	0	0	0	0	0	0	0;
	9084	97.68	6.22	60	-20	1.017679	100	1	200	65.12	0	0	0	0	0	0	0	0	0	0	0;
	9088	34.65	8.09	30	-10	1.039009	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	9102	26.91	8.03	30	-10	1.04328	100	1	100	17.94	0	0	0	0	0	0	0	0	0	0	0;
	9106	26.91	8.03	30	-10	1.04328	100	1	100	17.94	0	0	0	0	0	0	0	0	0	0	0;
	9107	26.91	8.03	30	-10	1.04328	100	1	100	17.94	0	0	0	0	0	0	0	0	0	0	0;
	9110	23.58	-5	20	-20	0.964368	100	1	100	15.72	0	0	0	0	0	0	0	0	0	0	0;
	9120	25.89	9.83	40	-10	1.013208	100	1	100	17.26	0	0	0	0	0	0	0	0	0	0	0;
	9123	59.5	9.44	60	-20	1.032856	100	1	200	39.67	0	0	0	0	0	0	0	0	0	0	0;
	9137	43.55	17.11	40	-10	1.033542	100	1	100	29.03	0	0	0	0	0	0	0	0	0	0	0;
	9138	35.97	9.16	30	-10	1.001252	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	9141	58.49	10.33	40	-10	1.031723	100	1	200	38.99	0	0	0	0	0	0	0	0	0	0	0;
	9142	58.49	10.33	40	-10	1.031723	100	1	200	38.99	0	0	0	0	0	0	0	0	0	0	0;
	9144	83.78	15.02	60	-20	1.033534	100	1	200	55.85	0	0	0	0	0	0	0	0	0	0	0;
	9148	649.29	-32.35	520	-120	1.035363	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	9149	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	9151	9	-0.95	10	-10	0.943602	100	1	100	6	0	0	0	0	0	0	0	0	0	0	0;
	9152	858.21	148.21	520	-120	1.058618	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	9166	17.5	0.21	10	-10	1.00081	100	1	100	11.67	0	0	0	0	0	0	0	0	0	0	0;
	9168	4.8	1.5	10	-10	1.020547	100	1	100	3.2	0	0	0	0	0	0	0	0	0	0	0;
	9169	22.36	9.77	30	-10	1.014559	100	1	100	14.91	0	0	0	0	0	0	0	0	0	0	0;
	9179	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	9182	0	4.21	40	-10	1.016648	100	1	100	-0	0	0	0	0	0	0	0	0	0	0	0;
	9184	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	9188	88.9	23.56	60	-20	1.031838	100	1	200	59.27	0	0	0	0	0	0	0	0	0	0	0;
	9189	88.9	23.56	60	-20	1.031838	100	1	200	59.27	0	0	0	0	0	0	0	0	0	0	0;
	9190	88.9	23.56	60	-20	1.031838	100	1	200	59.27	0	0	0	0	0	0	0	0	0	0	0;
	9191	88.9	23.56	60	-20	1.031838	100	1	200	59.27	0	0	0	0	0	0	0	0	0	0	0;
	9195	210	15.07	130	-60	0.980209	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9204	111.5	6.79	90	-60	1.056762	100	1	300	74.33	0	0	0	0	0	0	0	0	0	0	0;
	9206	209.96	80.01	160	-40	1.039006	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9213	17.95	10.38	30	-10	1.044317	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	9214	39	5.27	30	-10	1.011094	100	1	100	26	0	0	0	0	0	0	0	0	0	0	0;
	9215	40.06	12.17	30	-10	1.05775	100	1	100	26.71	0	0	0	0	0	0	0	0	0	0	0;
	9216	20.55	5.71	30	-10	1.019482	100	1	100	13.7	0	0	0	0	0	0	0	0	0	0	0;
	9218	27.88	10.37	30	-10	1.052164	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	9219	35.29	10.61	30	-10	1.043764	100	1	100	23.53	0	0	0	0	0	0	0	0	0	0	0;
	9220	35.29	10.61	30	-10	1.043764	100	1	100	23.53	0	0	0	0	0	0	0	0	0	0	0;
	9222	17.95	10.38	30	-10	1.044317	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	9223	3.38	0.57	10	-10	1.017385	100	1	100	2.25	0	0	0	0	0	0	0	0	0	0	0;
	9224	17.95	10.38	30	-10	1.044317	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	9225	31.08	1.51	30	-10	1.048036	100	1	100	20.72	0	0	0	0	0	0	0	0	0	0	0;
	9227	23	-6.16	20	-20	0.989111	100	1	100	15.33	0	0	0	0	0	0	0	0	0	0	0;
	9228	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9229	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9230	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9231	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9232	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9233	95.42	32.99	60	-20	1.058394	100	1	200	63.61	0	0	0	0	0	0	0	0	0	0	0;
	9236	35.01	1.48	30	-10	1.032132	100	1	100	23.34	0	0	0	0	0	0	0	0	0	0	0;
	9237	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	9244	34.62	2.89	20	-10	1.019266	100	1	100	23.08	0	0	0	0	0	0	0	0	0	0	0;
	9246	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	9247	55.46	13.9	40	-10	1.030174	100	1	200	36.97	0	0	0	0	0	0	0	0	0	0	0;
	9250	221.97	103.8	210	-50	1.063388	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9256	279.67	54.61	210	-50	1.030939	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9257	279.67	54.61	210	-50	1.030939	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9258	279.67	54.61	210	-50	1.030939	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9260	279.66	54.13	210	-50	1.030874	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9261	279.66	54.13	210	-50	1.030874	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9265	261.96	25.03	210	-50	1.042062	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9273	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	9279	84.72	12.1	60	-20	1.046178	100	1	200	56.48	0	0	0	0	0	0	0	0	0	0	0;
	9280	34.2	13.71	30	-10	1.044756	100	1	100	22.8	0	0	0	0	0	0	0	0	0	0	0;
	9281	214.65	55.92	210	-50	1.073284	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9282	50.94	19.18	40	-10	1.0136	100	1	200	33.96	0	0	0	0	0	0	0	0	0	0	0;
	9283	280.13	69.09	160	-40	1.028417	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9288	24.28	7.01	30	-10	1.012542	100	1	100	16.19	0	0	0	0	0	0	0	0	0	0	0;
	9292	30	3.15	20	-10	1.046548	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	9294	336.9	100.14	210	-50	1.061222	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9297	36.13	4.17	30	-10	1.027348	100	1	100	24.09	0	0	0	0	0	0	0	0	0	0	0;
	9301	79.79	-1.82	60	-20	1.024891	100	1	200	53.19	0	0	0	0	0	0	0	0	0	0	0;
	9312	9.02	-0.08	10	-10	1.003305	100	1	100	6.01	0	0	0	0	0	0	0	0	0	0	0;
	9314	30.24	9.06	30	-10	1.012031	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	9317	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	9321	29.7	6.22	30	-10	1.033776	100	1	100	19.8	0	0	0	0	0	0	0	0	0	0	0;
	9322	19.91	7.13	30	-10	1.021055	100	1	100	13.27	0	0	0	0	0	0	0	0	0	0	0;
	9323	19.91	7.13	30	-10	1.021055	100	1	100	13.27	0	0	0	0	0	0	0	0	0	0	0;
	9327	5.27	-0.03	10	-10	1.015617	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	9342	26.75	6.78	40	-10	1.024572	100	1	100	17.83	0	0	0	0	0	0	0	0	0	0	0;
	9343	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	9345	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9346	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9347	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9348	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9349	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9350	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9351	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9352	36.24	9.52	30	-10	1.028588	100	1	100	24.16	0	0	0	0	0	0	0	0	0	0	0;
	9354	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	9357	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	9359	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	9364	240.6	37.13	100	-30	0.970854	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9370	214.65	55.92	210	-50	1.073284	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9374	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	9376	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9377	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9378	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9379	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9383	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9384	31.72	4.48	30	-10	1.022192	100	1	100	21.15	0	0	0	0	0	0	0	0	0	0	0;
	9387	19.57	7.03	30	-10	1.023156	100	1	100	13.05	0	0	0	0	0	0	0	0	0	0	0;
	9389	9.94	1.09	10	-10	0.985384	100	1	100	6.63	0	0	0	0	0	0	0	0	0	0	0;
	9392	322.34	84.39	210	-50	1.058231	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9393	63.93	6.28	60	-20	1.012697	100	1	200	42.62	0	0	0	0	0	0	0	0	0	0	0;
	9395	60	3.34	30	-20	1.020595	100	1	200	40	0	0	0	0	0	0	0	0	0	0	0;
	9408	97.57	36.99	60	-20	1.074058	100	1	200	65.05	0	0	0	0	0	0	0	0	0	0	0;
	9413	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	9417	57.27	17.52	40	-10	1.017845	100	1	200	38.18	0	0	0	0	0	0	0	0	0	0	0;
	9421	0.91	0.07	10	-10	1.030419	100	1	100	0.61	0	0	0	0	0	0	0	0	0	0	0;
	9422	74.86	19.42	60	-20	1.011998	100	1	200	49.91	0	0	0	0	0	0	0	0	0	0	0;
	9427	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	9438	68.26	20.93	60	-20	1.022995	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	9439	300.01	75.96	160	-40	1.035797	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9440	68.26	20.93	60	-20	1.022995	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	9441	68.26	20.93	60	-20	1.022995	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	9442	68.26	20.93	60	-20	1.022995	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	9443	68.26	20.93	60	-20	1.022995	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	9457	157.5	-11.97	80	-80	0.984599	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9461	50	-1.48	30	-20	0.985642	100	1	200	33.33	0	0	0	0	0	0	0	0	0	0	0;
	9464	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	9466	25.84	4.48	20	-10	1.018726	100	1	100	17.23	0	0	0	0	0	0	0	0	0	0	0;
	9467	84.3	7.63	60	-20	1.05433	100	1	200	56.2	0	0	0	0	0	0	0	0	0	0	0;
	9471	32.97	4.46	30	-10	1.027968	100	1	100	21.98	0	0	0	0	0	0	0	0	0	0	0;
	9472	32.97	4.46	30	-10	1.027968	100	1	100	21.98	0	0	0	0	0	0	0	0	0	0	0;
	9473	32.57	6.88	30	-10	1.03654	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	9474	32.57	6.88	30	-10	1.03654	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	9475	26.98	3.71	30	-10	1.066367	100	1	100	17.99	0	0	0	0	0	0	0	0	0	0	0;
	9476	26.98	3.71	30	-10	1.066367	100	1	100	17.99	0	0	0	0	0	0	0	0	0	0	0;
	9477	27.51	11.78	30	-10	1.042669	100	1	100	18.34	0	0	0	0	0	0	0	0	0	0	0;
	9478	26.86	3.11	30	-10	1.042101	100	1	100	17.91	0	0	0	0	0	0	0	0	0	0	0;
	9479	26.86	3.11	30	-10	1.042101	100	1	100	17.91	0	0	0	0	0	0	0	0	0	0	0;
	9480	26.86	3.11	30	-10	1.042101	100	1	100	17.91	0	0	0	0	0	0	0	0	0	0	0;
	9481	26.86	3.11	30	-10	1.042101	100	1	100	17.91	0	0	0	0	0	0	0	0	0	0	0;
	9482	26.86	3.11	30	-10	1.042101	100	1	100	17.91	0	0	0	0	0	0	0	0	0	0	0;
	9486	84.3	7.63	60	-20	1.05433	100	1	200	56.2	0	0	0	0	0	0	0	0	0	0	0;
	9504	44.8	3.17	40	-20	0.991989	100	1	100	29.87	0	0	0	0	0	0	0	0	0	0	0;
	9508	67.68	4.49	60	-20	1.017078	100	1	200	45.12	0	0	0	0	0	0	0	0	0	0	0;
	9512	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	9513	216.13	123.79	160	-40	1.059317	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9515	243.54	114.28	160	-40	1.055847	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9520	25.75	4.04	30	-10	1.026025	100	1	100	17.17	0	0	0	0	0	0	0	0	0	0	0;
	9521	35.84	16.6	30	-10	1.042077	100	1	100	23.89	0	0	0	0	0	0	0	0	0	0	0;
	9522	216.13	123.79	160	-40	1.059317	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9523	249.82	72.04	160	-40	1.053646	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9525	249.82	72.04	160	-40	1.053646	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9527	370.08	97.24	210	-50	1.045516	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	9540	256.21	65.38	160	-40	1.052481	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9542	22.38	13.57	30	-10	1.011374	100	1	100	14.92	0	0	0	0	0	0	0	0	0	0	0;
	9547	90.32	6.14	60	-20	1.034547	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	9549	90.32	6.14	60	-20	1.034547	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	9550	90.32	6.14	60	-20	1.034547	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	9551	90.32	6.14	60	-20	1.034547	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	9552	24.7	5.64	20	-20	1.010522	100	1	100	16.47	0	0	0	0	0	0	0	0	0	0	0;
	9553	167.4	-8.63	90	-70	0.948759	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9554	2.12	-0.62	10	-10	0.962462	100	1	100	1.41	0	0	0	0	0	0	0	0	0	0	0;
	9556	95.83	32.34	60	-20	1.012871	100	1	200	63.89	0	0	0	0	0	0	0	0	0	0	0;
	9573	101	24.39	60	-20	1.022149	100	1	300	67.33	0	0	0	0	0	0	0	0	0	0	0;
	9574	101	24.39	60	-20	1.022149	100	1	300	67.33	0	0	0	0	0	0	0	0	0	0	0;
	9579	766.83	2.68	520	-120	1.05252	100	1	1600	500	0	0	0	0	0	0	0	0	0	0	0;
	9584	518.63	-13.96	520	-120	1.056808	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	9585	518.63	-13.96	520	-120	1.056808	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	9586	52.53	15.88	40	-10	1.02748	100	1	200	35.02	0	0	0	0	0	0	0	0	0	0	0;
	9587	52.53	15.88	40	-10	1.02748	100	1	200	35.02	0	0	0	0	0	0	0	0	0	0	0;
	9588	40.17	5.3	40	-10	1.030361	100	1	100	26.78	0	0	0	0	0	0	0	0	0	0	0;
	9589	40.17	5.3	40	-10	1.030361	100	1	100	26.78	0	0	0	0	0	0	0	0	0	0	0;
	9590	40.17	5.3	40	-10	1.030361	100	1	100	26.78	0	0	0	0	0	0	0	0	0	0	0;
	9591	40.17	5.3	40	-10	1.030361	100	1	100	26.78	0	0	0	0	0	0	0	0	0	0	0;
	9597	184.49	7.07	210	-50	1.044678	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9602	76.5	12.8	40	-10	1.034298	100	1	200	51	0	0	0	0	0	0	0	0	0	0	0;
	9613	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	9614	24.84	4.52	30	-10	1.022099	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	9616	47.18	14.99	40	-10	1.021579	100	1	100	31.45	0	0	0	0	0	0	0	0	0	0	0;
	9617	52.42	24.94	40	-10	1.023225	100	1	200	34.95	0	0	0	0	0	0	0	0	0	0	0;
	9618	52.42	24.94	40	-10	1.023225	100	1	200	34.95	0	0	0	0	0	0	0	0	0	0	0;
	9619	55.06	16.94	40	-10	1.025226	100	1	200	36.71	0	0	0	0	0	0	0	0	0	0	0;
	9622	55.06	16.94	40	-10	1.025226	100	1	200	36.71	0	0	0	0	0	0	0	0	0	0	0;
	9623	44.71	9.09	40	-10	1.024756	100	1	100	29.81	0	0	0	0	0	0	0	0	0	0	0;
	9627	898.67	496.37	520	-120	1.055007	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	9628	50.6	9.92	30	-20	1.012126	100	1	200	33.73	0	0	0	0	0	0	0	0	0	0	0;
	9638	18.5	2.5	10	-10	0.975244	100	1	100	12.33	0	0	0	0	0	0	0	0	0	0	0;
	9655	932.42	349.72	520	-120	1.064074	100	1	1900	600	0	0	0	0	0	0	0	0	0	0	0;
	9656	932.56	349.6	520	-120	1.064118	100	1	1900	600	0	0	0	0	0	0	0	0	0	0	0;
	9659	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	9662	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	9679	874.56	115.53	520	-120	1.023313	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	9681	862.85	226.06	520	-120	1.036584	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	9682	862.85	223.65	520	-120	1.036459	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	9687	366.21	205.07	210	-50	1.129641	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	9690	198.91	5.92	210	-50	1.031301	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9693	8.93	-0.3	10	-10	1.003834	100	1	100	5.95	0	0	0	0	0	0	0	0	0	0	0;
	9695	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	9696	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	9697	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	9698	33.94	6.74	30	-10	1.046243	100	1	100	22.63	0	0	0	0	0	0	0	0	0	0	0;
	9699	39.23	8.3	30	-10	1.030153	100	1	100	26.15	0	0	0	0	0	0	0	0	0	0	0;
	9700	30.78	2.48	30	-10	1.048966	100	1	100	20.52	0	0	0	0	0	0	0	0	0	0	0;
	9702	39.23	8.3	30	-10	1.030153	100	1	100	26.15	0	0	0	0	0	0	0	0	0	0	0;
	9706	23.96	4.79	30	-10	1.007614	100	1	100	15.97	0	0	0	0	0	0	0	0	0	0	0;
	9713	55.22	8.96	40	-10	1.017828	100	1	200	36.81	0	0	0	0	0	0	0	0	0	0	0;
	9722	152	11.5	90	-90	0.988205	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9728	0.06	-0.1	10	-10	1.02351	100	1	100	0.04	0	0	0	0	0	0	0	0	0	0	0;
	9738	200.19	-0.55	160	-40	1.039371	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9742	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	9748	3.65	0.04	10	-10	0.982004	100	1	100	2.43	0	0	0	0	0	0	0	0	0	0	0;
	9751	37.85	19.77	30	-10	1.057943	100	1	100	25.23	0	0	0	0	0	0	0	0	0	0	0;
	9753	37.86	19.74	30	-10	1.057896	100	1	100	25.24	0	0	0	0	0	0	0	0	0	0	0;
	9754	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	9756	50.94	19.18	40	-10	1.0136	100	1	200	33.96	0	0	0	0	0	0	0	0	0	0	0;
	9757	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9758	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9759	95.62	39.51	60	-20	1.057682	100	1	200	63.75	0	0	0	0	0	0	0	0	0	0	0;
	9761	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9762	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9763	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9764	95.65	38.29	60	-20	1.058111	100	1	200	63.77	0	0	0	0	0	0	0	0	0	0	0;
	9766	45	6.33	30	-10	1.024995	100	1	100	30	0	0	0	0	0	0	0	0	0	0	0;
	9775	87.35	17.85	60	-20	1.033768	100	1	200	58.23	0	0	0	0	0	0	0	0	0	0	0;
	9778	10.77	0.4	10	-10	1.00995	100	1	100	7.18	0	0	0	0	0	0	0	0	0	0	0;
	9781	23.07	4.45	30	-10	1.026025	100	1	100	15.38	0	0	0	0	0	0	0	0	0	0	0;
	9785	83.69	18.55	60	-20	1.037564	100	1	200	55.79	0	0	0	0	0	0	0	0	0	0	0;
	9793	99.7	4.57	60	-20	1.028091	100	1	200	66.47	0	0	0	0	0	0	0	0	0	0	0;
	9797	0.18	-0.15	10	-10	1.016107	100	1	100	0.12	0	0	0	0	0	0	0	0	0	0	0;
	9804	18.5	2.5	10	-10	0.975244	100	1	100	12.33	0	0	0	0	0	0	0	0	0	0	0;
	9808	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	9809	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	9815	36.28	12.54	30	-10	1.022031	100	1	100	24.19	0	0	0	0	0	0	0	0	0	0	0;
	9818	41.94	8.5	40	-10	1.001006	100	1	100	27.96	0	0	0	0	0	0	0	0	0	0	0;
	9830	3.84	0.45	10	-10	1.030843	100	1	100	2.56	0	0	0	0	0	0	0	0	0	0	0;
	9836	12.8	1.08	10	-10	0.984262	100	1	100	8.53	0	0	0	0	0	0	0	0	0	0	0;
	9852	238.84	0.87	210	-50	1.029637	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9853	13.95	4.91	10	0	1.042135	100	1	100	9.3	0	0	0	0	0	0	0	0	0	0	0;
	9855	8.8	0.68	10	-10	1.015406	100	1	100	5.87	0	0	0	0	0	0	0	0	0	0	0;
	9856	95.16	47.93	60	-20	1.047943	100	1	200	63.44	0	0	0	0	0	0	0	0	0	0	0;
	9860	22.5	7.8	30	-10	0.998215	100	1	100	15	0	0	0	0	0	0	0	0	0	0	0;
	9862	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	9870	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	9871	201.8	37.41	150	-70	1.033788	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	9873	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	9875	311.23	83.72	210	-50	1.058355	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	9880	36	6.82	30	-10	1.03481	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	9881	4.78	-0.59	10	-10	1.026644	100	1	100	3.19	0	0	0	0	0	0	0	0	0	0	0;
	9884	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	9885	36	6.45	30	-10	1.034215	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	9887	36	6.45	30	-10	1.034215	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	9889	300	-22.92	100	-100	0.97134	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	9890	74.22	5.53	60	-20	1.027947	100	1	200	49.48	0	0	0	0	0	0	0	0	0	0	0;
	9896	39.74	12.1	30	-10	1.035163	100	1	100	26.49	0	0	0	0	0	0	0	0	0	0	0;
	9897	18.61	5.39	30	-10	1.016633	100	1	100	12.41	0	0	0	0	0	0	0	0	0	0	0;
	9900	18.61	5.39	30	-10	1.016633	100	1	100	12.41	0	0	0	0	0	0	0	0	0	0	0;
	9901	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	9902	64.18	-6.8	40	-40	0.951565	100	1	200	42.79	0	0	0	0	0	0	0	0	0	0	0;
	9906	140	-6.9	70	-70	0.991405	100	1	300	93.33	0	0	0	0	0	0	0	0	0	0	0;
	9909	81.02	15.21	60	-20	1.035421	100	1	200	54.01	0	0	0	0	0	0	0	0	0	0	0;
	9911	81.02	15.21	60	-20	1.035421	100	1	200	54.01	0	0	0	0	0	0	0	0	0	0	0;
	9912	81.02	15.21	60	-20	1.035421	100	1	200	54.01	0	0	0	0	0	0	0	0	0	0	0;
	9914	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	9922	32.93	4.74	30	-10	1.029161	100	1	100	21.95	0	0	0	0	0	0	0	0	0	0	0;
	9923	29.22	4.97	30	-10	1.01017	100	1	100	19.48	0	0	0	0	0	0	0	0	0	0	0;
	9926	38.95	5.12	30	-10	1.009486	100	1	100	25.97	0	0	0	0	0	0	0	0	0	0	0;
	9932	28.89	4.69	30	-10	1.029382	100	1	100	19.26	0	0	0	0	0	0	0	0	0	0	0;
	9933	32.93	4.74	30	-10	1.029161	100	1	100	21.95	0	0	0	0	0	0	0	0	0	0	0;
	9937	100	10.54	90	-50	1.01208	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	9946	26.31	9.5	30	-10	1.038225	100	1	100	17.54	0	0	0	0	0	0	0	0	0	0	0;
	9953	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	9957	20.57	3.1	30	-10	1.026081	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	9958	20.57	3.1	30	-10	1.026081	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	9959	20.57	3.1	30	-10	1.026081	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	9960	82.46	55.28	60	-20	1.127948	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	9961	23.42	3.99	30	-10	1.016605	100	1	100	15.61	0	0	0	0	0	0	0	0	0	0	0;
	9963	27.95	4.02	30	-10	1.016461	100	1	100	18.63	0	0	0	0	0	0	0	0	0	0	0;
	9964	23.42	3.99	30	-10	1.016605	100	1	100	15.61	0	0	0	0	0	0	0	0	0	0	0;
	9972	153	12.38	100	-40	1.017859	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	9974	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	9975	40	4.84	20	-20	0.957116	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	9976	23.5	5.12	30	-10	1.029146	100	1	100	15.67	0	0	0	0	0	0	0	0	0	0	0;
	9984	65.21	12.85	60	-20	1.026243	100	1	200	43.47	0	0	0	0	0	0	0	0	0	0	0;
	9995	50	-2.27	20	-20	0.993383	100	1	100	33.33	0	0	0	0	0	0	0	0	0	0	0;
	9997	0.08	-0.15	10	-10	1.016106	100	1	100	0.05	0	0	0	0	0	0	0	0	0	0	0;
	10001	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	10004	35.95	6.39	40	-10	1.015185	100	1	100	23.97	0	0	0	0	0	0	0	0	0	0	0;
	10006	31.5	1.72	30	-20	1.016735	100	1	100	21	0	0	0	0	0	0	0	0	0	0	0;
	10007	35.29	10.61	30	-10	1.043764	100	1	100	23.53	0	0	0	0	0	0	0	0	0	0	0;
	10010	10.36	0.68	10	-10	1.012893	100	1	100	6.91	0	0	0	0	0	0	0	0	0	0	0;
	10012	10	0.56	10	-10	1.01515	100	1	100	6.67	0	0	0	0	0	0	0	0	0	0	0;
	10017	67.68	4.49	60	-20	1.017078	100	1	200	45.12	0	0	0	0	0	0	0	0	0	0	0;
	10023	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	10034	25.27	3.21	30	-10	1.006944	100	1	100	16.85	0	0	0	0	0	0	0	0	0	0	0;
	10037	57.12	17.95	40	-10	1.017464	100	1	200	38.08	0	0	0	0	0	0	0	0	0	0	0;
	10050	35.86	4.09	30	-10	1.02494	100	1	100	23.91	0	0	0	0	0	0	0	0	0	0	0;
	10052	5.2	1.64	10	-10	1.019503	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	10057	53.13	-3.75	40	-40	1.003179	100	1	200	35.42	0	0	0	0	0	0	0	0	0	0	0;
	10060	617.47	92.14	520	-120	1.032321	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	10064	858.79	258.85	520	-120	1.033602	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	10065	858.83	258.85	520	-120	1.033601	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	10068	17.95	10.38	30	-10	1.044317	100	1	100	11.97	0	0	0	0	0	0	0	0	0	0	0;
	10073	44.08	14.37	40	-10	1.028279	100	1	100	29.39	0	0	0	0	0	0	0	0	0	0	0;
	10074	44.08	14.37	40	-10	1.028279	100	1	100	29.39	0	0	0	0	0	0	0	0	0	0	0;
	10075	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	10076	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	10077	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	10078	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	10080	46.7	16.39	40	-10	1.027739	100	1	100	31.13	0	0	0	0	0	0	0	0	0	0	0;
	10084	57.67	14.65	40	-10	1.028916	100	1	200	38.45	0	0	0	0	0	0	0	0	0	0	0;
	10092	37.66	9.24	30	-10	1.060112	100	1	100	25.11	0	0	0	0	0	0	0	0	0	0	0;
	10094	240.6	61.33	100	-30	0.990464	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10096	33.32	9.67	30	-10	1.032797	100	1	100	22.21	0	0	0	0	0	0	0	0	0	0	0;
	10100	35.56	3.76	20	-10	1.036949	100	1	100	23.71	0	0	0	0	0	0	0	0	0	0	0;
	10101	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	10102	321.29	105.87	210	-50	1.034412	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10110	30.24	9.06	30	-10	1.012031	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	10114	2.26	-1.2	10	-10	0.991929	100	1	100	1.51	0	0	0	0	0	0	0	0	0	0	0;
	10115	301.72	83.89	210	-50	1.041212	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10116	301.72	83.89	210	-50	1.041212	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10117	301.72	83.89	210	-50	1.041212	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10120	83.78	15.02	60	-20	1.033534	100	1	200	55.85	0	0	0	0	0	0	0	0	0	0	0;
	10132	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	10134	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	10135	33.68	6.27	30	-10	1.046665	100	1	100	22.45	0	0	0	0	0	0	0	0	0	0	0;
	10141	92.4	2.72	60	-20	1.014507	100	1	200	61.6	0	0	0	0	0	0	0	0	0	0	0;
	10142	92.4	2.72	60	-20	1.014507	100	1	200	61.6	0	0	0	0	0	0	0	0	0	0	0;
	10143	92.4	2.72	60	-20	1.014507	100	1	200	61.6	0	0	0	0	0	0	0	0	0	0	0;
	10151	33.06	9.48	30	-10	1.009173	100	1	100	22.04	0	0	0	0	0	0	0	0	0	0	0;
	10156	159.8	34.27	100	-40	0.978477	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10158	29.65	15.88	30	-10	1.051307	100	1	100	19.77	0	0	0	0	0	0	0	0	0	0	0;
	10164	33.06	9.48	30	-10	1.009173	100	1	100	22.04	0	0	0	0	0	0	0	0	0	0	0;
	10165	367.04	57.82	210	-50	1.028579	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	10171	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	10172	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	10173	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	10174	90.45	21.15	60	-20	1.046641	100	1	200	60.3	0	0	0	0	0	0	0	0	0	0	0;
	10177	161	0.83	90	-90	1.011416	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10178	34.65	5.41	30	-10	1.014865	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	10186	5.2	0.53	10	-10	1.031159	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	10192	25.32	7.7	30	-10	1.059619	100	1	100	16.88	0	0	0	0	0	0	0	0	0	0	0;
	10194	25.07	18.26	30	-10	1.048908	100	1	100	16.71	0	0	0	0	0	0	0	0	0	0	0;
	10195	25.07	18.26	30	-10	1.048908	100	1	100	16.71	0	0	0	0	0	0	0	0	0	0	0;
	10197	22.99	16.83	30	-10	1.052604	100	1	100	15.33	0	0	0	0	0	0	0	0	0	0	0;
	10198	22.99	16.83	30	-10	1.052604	100	1	100	15.33	0	0	0	0	0	0	0	0	0	0	0;
	10201	26.78	11.89	30	-10	1.043753	100	1	100	17.85	0	0	0	0	0	0	0	0	0	0	0;
	10202	26.78	11.89	30	-10	1.043753	100	1	100	17.85	0	0	0	0	0	0	0	0	0	0	0;
	10210	38.52	8.15	30	-10	1.04659	100	1	100	25.68	0	0	0	0	0	0	0	0	0	0	0;
	10211	228.6	14.34	190	-100	0.979798	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10218	28.35	17.5	30	-10	1.042184	100	1	100	18.9	0	0	0	0	0	0	0	0	0	0	0;
	10222	33.12	3.26	20	-10	1.008414	100	1	100	22.08	0	0	0	0	0	0	0	0	0	0	0;
	10223	32.51	6.89	30	-10	1.011478	100	1	100	21.67	0	0	0	0	0	0	0	0	0	0	0;
	10232	23.65	10.04	30	-10	1.059543	100	1	100	15.77	0	0	0	0	0	0	0	0	0	0	0;
	10236	24.37	4.5	30	-10	1.00571	100	1	100	16.25	0	0	0	0	0	0	0	0	0	0	0;
	10237	2.94	0.27	10	-10	1.008736	100	1	100	1.96	0	0	0	0	0	0	0	0	0	0	0;
	10238	24.81	-3.88	30	-10	0.99879	100	1	100	16.54	0	0	0	0	0	0	0	0	0	0	0;
	10239	113.64	7.1	70	-50	0.989503	100	1	300	75.76	0	0	0	0	0	0	0	0	0	0	0;
	10241	19.5	-2.56	30	-10	1.017394	100	1	100	13	0	0	0	0	0	0	0	0	0	0	0;
	10242	19.5	-2.56	30	-10	1.017394	100	1	100	13	0	0	0	0	0	0	0	0	0	0	0;
	10246	26.75	6.78	40	-10	1.024572	100	1	100	17.83	0	0	0	0	0	0	0	0	0	0	0;
	10249	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	10250	163.94	189.92	210	-50	1.050579	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10253	81.35	28.89	60	-20	1.055981	100	1	200	54.23	0	0	0	0	0	0	0	0	0	0	0;
	10254	81.35	28.89	60	-20	1.055981	100	1	200	54.23	0	0	0	0	0	0	0	0	0	0	0;
	10264	41.8	9.39	40	-10	1.028604	100	1	100	27.87	0	0	0	0	0	0	0	0	0	0	0;
	10267	98.47	3.73	60	-20	1.04126	100	1	200	65.65	0	0	0	0	0	0	0	0	0	0	0;
	10268	98.47	3.73	60	-20	1.04126	100	1	200	65.65	0	0	0	0	0	0	0	0	0	0	0;
	10269	57.3	3.1	60	-20	1.041091	100	1	200	38.2	0	0	0	0	0	0	0	0	0	0	0;
	10270	57.3	3.1	60	-20	1.041091	100	1	200	38.2	0	0	0	0	0	0	0	0	0	0	0;
	10276	9	-0.95	10	-10	0.943602	100	1	100	6	0	0	0	0	0	0	0	0	0	0	0;
	10281	34.01	4.15	30	-10	1.014364	100	1	100	22.67	0	0	0	0	0	0	0	0	0	0	0;
	10283	20.91	7.74	30	-10	1.014154	100	1	100	13.94	0	0	0	0	0	0	0	0	0	0	0;
	10285	6.1	0.22	10	-10	1.00107	100	1	100	4.07	0	0	0	0	0	0	0	0	0	0	0;
	10287	29.01	1.68	20	-10	1.010115	100	1	100	19.34	0	0	0	0	0	0	0	0	0	0	0;
	10295	27.37	3.79	30	-20	1.003014	100	1	100	18.25	0	0	0	0	0	0	0	0	0	0	0;
	10298	34.96	5.47	30	-30	0.935194	100	1	100	23.31	0	0	0	0	0	0	0	0	0	0	0;
	10302	36.1	4.8	30	-20	1.016385	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	10311	25.68	12.42	30	-10	1.052378	100	1	100	17.12	0	0	0	0	0	0	0	0	0	0	0;
	10315	25.35	8.5	40	-10	1.018631	100	1	100	16.9	0	0	0	0	0	0	0	0	0	0	0;
	10324	98.05	38.32	60	-20	1.058149	100	1	200	65.37	0	0	0	0	0	0	0	0	0	0	0;
	10328	85.34	16.39	60	-20	1.053529	100	1	200	56.89	0	0	0	0	0	0	0	0	0	0	0;
	10329	98.05	38.32	60	-20	1.058149	100	1	200	65.37	0	0	0	0	0	0	0	0	0	0	0;
	10330	586.88	407.04	520	-120	1.052406	100	1	1200	300	0	0	0	0	0	0	0	0	0	0	0;
	10337	72.99	3.91	60	-20	1.019549	100	1	200	48.66	0	0	0	0	0	0	0	0	0	0	0;
	10339	32.57	7.29	30	-10	1.041748	100	1	100	21.71	0	0	0	0	0	0	0	0	0	0	0;
	10343	57.4	4	60	-20	1.02039	100	1	200	38.27	0	0	0	0	0	0	0	0	0	0	0;
	10348	40.23	5.24	30	-10	1.006137	100	1	100	26.82	0	0	0	0	0	0	0	0	0	0	0;
	10352	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	10355	91.55	46.19	60	-20	1.056125	100	1	200	61.03	0	0	0	0	0	0	0	0	0	0	0;
	10357	311.23	83.72	210	-50	1.058355	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10361	6.78	-0.39	10	-10	1.020123	100	1	100	4.52	0	0	0	0	0	0	0	0	0	0	0;
	10362	55.89	7.86	60	-20	0.992211	100	1	200	37.26	0	0	0	0	0	0	0	0	0	0	0;
	10363	40.23	5.24	30	-10	1.006137	100	1	100	26.82	0	0	0	0	0	0	0	0	0	0	0;
	10365	17.5	-0.6	20	-20	0.996564	100	1	100	11.67	0	0	0	0	0	0	0	0	0	0	0;
	10368	82.95	6.41	60	-50	0.992945	100	1	200	55.3	0	0	0	0	0	0	0	0	0	0	0;
	10373	99.8	-17.67	110	-30	1.029653	100	1	200	66.53	0	0	0	0	0	0	0	0	0	0	0;
	10374	314.64	49.18	210	-50	1.022804	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10375	314.64	49.18	210	-50	1.022804	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10376	56.1	11.17	40	-40	0.927975	100	1	200	37.4	0	0	0	0	0	0	0	0	0	0	0;
	10377	209.47	121.67	210	-50	1.027231	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10378	209.47	121.67	210	-50	1.027231	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10384	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	10386	33.15	0.93	30	-10	1.024669	100	1	100	22.1	0	0	0	0	0	0	0	0	0	0	0;
	10388	21.03	9.75	30	-10	1.034464	100	1	100	14.02	0	0	0	0	0	0	0	0	0	0	0;
	10390	63.63	44.69	60	-20	1.058213	100	1	200	42.42	0	0	0	0	0	0	0	0	0	0	0;
	10401	65.58	12.54	60	-20	1.029941	100	1	200	43.72	0	0	0	0	0	0	0	0	0	0	0;
	10402	65.58	12.54	60	-20	1.029941	100	1	200	43.72	0	0	0	0	0	0	0	0	0	0	0;
	10404	65.58	12.54	60	-20	1.029941	100	1	200	43.72	0	0	0	0	0	0	0	0	0	0	0;
	10405	65.58	12.54	60	-20	1.029941	100	1	200	43.72	0	0	0	0	0	0	0	0	0	0	0;
	10406	34.22	12.75	20	-10	1.04163	100	1	100	22.81	0	0	0	0	0	0	0	0	0	0	0;
	10408	16.79	7.28	30	-10	1.042166	100	1	100	11.19	0	0	0	0	0	0	0	0	0	0	0;
	10409	6.3	0.47	10	-10	1.012872	100	1	100	4.2	0	0	0	0	0	0	0	0	0	0	0;
	10410	36	6.45	30	-10	1.034215	100	1	100	24	0	0	0	0	0	0	0	0	0	0	0;
	10417	26.56	10.95	30	-10	1.002675	100	1	100	17.71	0	0	0	0	0	0	0	0	0	0	0;
	10418	37.9	13.47	30	-10	1.0326	100	1	100	25.27	0	0	0	0	0	0	0	0	0	0	0;
	10422	24.72	4.34	30	-10	1.039546	100	1	100	16.48	0	0	0	0	0	0	0	0	0	0	0;
	10423	66.31	16.47	60	-20	1.020956	100	1	200	44.21	0	0	0	0	0	0	0	0	0	0	0;
	10426	38.16	5.63	30	-10	1.015046	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	10427	38.16	5.63	30	-10	1.015046	100	1	100	25.44	0	0	0	0	0	0	0	0	0	0	0;
	10428	30	3.15	20	-10	1.046548	100	1	100	20	0	0	0	0	0	0	0	0	0	0	0;
	10432	12.66	5.6	30	-10	0.998217	100	1	100	8.44	0	0	0	0	0	0	0	0	0	0	0;
	10433	7.46	-0.12	10	-10	0.997543	100	1	100	4.97	0	0	0	0	0	0	0	0	0	0	0;
	10434	19.98	0.98	30	-10	1.029635	100	1	100	13.32	0	0	0	0	0	0	0	0	0	0	0;
	10435	19.98	0.98	30	-10	1.029635	100	1	100	13.32	0	0	0	0	0	0	0	0	0	0	0;
	10436	24.86	5.7	30	-10	0.997985	100	1	100	16.57	0	0	0	0	0	0	0	0	0	0	0;
	10437	15.97	11.98	30	-10	1.042028	100	1	100	10.65	0	0	0	0	0	0	0	0	0	0	0;
	10438	15.97	11.98	30	-10	1.042028	100	1	100	10.65	0	0	0	0	0	0	0	0	0	0	0;
	10439	12.66	5.6	30	-10	0.998217	100	1	100	8.44	0	0	0	0	0	0	0	0	0	0	0;
	10442	69.46	4.37	60	-20	1.041381	100	1	200	46.31	0	0	0	0	0	0	0	0	0	0	0;
	10443	26.31	9.5	30	-10	1.038225	100	1	100	17.54	0	0	0	0	0	0	0	0	0	0	0;
	10447	26.81	10.09	30	-10	1.044747	100	1	100	17.87	0	0	0	0	0	0	0	0	0	0	0;
	10448	45.54	5.69	40	-10	1.044129	100	1	100	30.36	0	0	0	0	0	0	0	0	0	0	0;
	10452	-0.54	-3.75	20	-20	1.014607	100	1	100	-0.72	0	0	0	0	0	0	0	0	0	0	0;
	10453	38.91	13.48	40	-10	0.994929	100	1	100	25.94	0	0	0	0	0	0	0	0	0	0	0;
	10456	39.24	8.33	30	-10	1.009038	100	1	100	26.16	0	0	0	0	0	0	0	0	0	0	0;
	10461	276.1	40.94	160	-40	1.035338	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10462	276.1	40.94	160	-40	1.035338	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10466	10	2.6	10	-10	1.008964	100	1	100	6.67	0	0	0	0	0	0	0	0	0	0	0;
	10469	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	10470	26.81	10.09	30	-10	1.044747	100	1	100	17.87	0	0	0	0	0	0	0	0	0	0	0;
	10472	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	10473	165	33.72	100	-20	0.962508	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10474	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	10475	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	10476	95.38	41.05	60	-20	1.061235	100	1	200	63.59	0	0	0	0	0	0	0	0	0	0	0;
	10479	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	10480	95.45	36.47	60	-20	1.060605	100	1	200	63.63	0	0	0	0	0	0	0	0	0	0	0;
	10488	34.04	7.33	40	-10	1.031942	100	1	100	22.69	0	0	0	0	0	0	0	0	0	0	0;
	10489	34.04	7.33	40	-10	1.031942	100	1	100	22.69	0	0	0	0	0	0	0	0	0	0	0;
	10501	25.2	-3.93	20	-20	0.993105	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	10505	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10507	5.27	-0.06	10	-10	1.016731	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	10508	10.89	-0.15	10	-10	1.009642	100	1	100	7.26	0	0	0	0	0	0	0	0	0	0	0;
	10521	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	10522	86.41	23.5	60	-20	1.031898	100	1	200	57.61	0	0	0	0	0	0	0	0	0	0	0;
	10527	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	10530	754.17	238.65	520	-120	1.043738	100	1	1600	500	0	0	0	0	0	0	0	0	0	0	0;
	10534	48.42	9.78	40	-10	1.01601	100	1	100	32.28	0	0	0	0	0	0	0	0	0	0	0;
	10535	209.49	209.89	210	-50	1.126501	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10537	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	10538	28.92	12.55	40	-10	1.019357	100	1	100	19.28	0	0	0	0	0	0	0	0	0	0	0;
	10554	300	-14.29	100	-100	1.001419	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10555	858.22	148.21	520	-120	1.058617	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	10556	858.23	148.21	520	-120	1.058617	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	10557	6.38	-0.43	10	-10	0.962211	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	10558	858.23	148.21	520	-120	1.058617	100	1	1800	500	0	0	0	0	0	0	0	0	0	0	0;
	10567	224.32	74.3	210	-50	1.033196	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10575	30.07	6.48	30	-10	1.058835	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	10580	1.2	0.03	10	-10	1.003171	100	1	100	0.8	0	0	0	0	0	0	0	0	0	0	0;
	10588	62.5	10.73	20	0	1.000057	100	1	200	41.67	0	0	0	0	0	0	0	0	0	0	0;
	10589	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	10598	9.8	-0.3	10	-10	0.996611	100	1	100	6.53	0	0	0	0	0	0	0	0	0	0	0;
	10605	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	10612	27.19	6.05	30	-10	1.014542	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	10613	0.46	-0.11	10	-10	1.018329	100	1	100	0.31	0	0	0	0	0	0	0	0	0	0	0;
	10617	84.68	7.94	60	-20	1.00657	100	1	200	56.45	0	0	0	0	0	0	0	0	0	0	0;
	10619	81.96	34.23	60	-20	1.031098	100	1	200	54.64	0	0	0	0	0	0	0	0	0	0	0;
	10621	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	10622	35.06	4.02	30	-10	1.032126	100	1	100	23.37	0	0	0	0	0	0	0	0	0	0	0;
	10625	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	10627	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	10629	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	10633	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	10635	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	10640	188.36	79.01	160	-40	1.07025	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10643	92.08	33.53	60	-20	1.056442	100	1	200	61.39	0	0	0	0	0	0	0	0	0	0	0;
	10647	209.93	1.9	210	-50	1.045549	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10648	26.04	3.61	30	-10	1.050191	100	1	100	17.36	0	0	0	0	0	0	0	0	0	0	0;
	10649	26.04	3.61	30	-10	1.050191	100	1	100	17.36	0	0	0	0	0	0	0	0	0	0	0;
	10650	6.38	-2.2	10	-10	0.958146	100	1	100	4.25	0	0	0	0	0	0	0	0	0	0	0;
	10652	40	-3.06	20	-20	0.96764	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	10653	28.05	6.93	30	-10	1.035469	100	1	100	18.7	0	0	0	0	0	0	0	0	0	0	0;
	10656	34.38	8.21	30	-10	1.035773	100	1	100	22.92	0	0	0	0	0	0	0	0	0	0	0;
	10657	44.7	5.86	30	-10	0.996408	100	1	100	29.8	0	0	0	0	0	0	0	0	0	0	0;
	10658	44.7	5.86	30	-10	0.996408	100	1	100	29.8	0	0	0	0	0	0	0	0	0	0	0;
	10660	26.04	3.61	30	-10	1.050191	100	1	100	17.36	0	0	0	0	0	0	0	0	0	0	0;
	10668	31.45	10.87	30	-10	1.043771	100	1	100	20.97	0	0	0	0	0	0	0	0	0	0	0;
	10669	31.45	10.87	30	-10	1.043771	100	1	100	20.97	0	0	0	0	0	0	0	0	0	0	0;
	10670	39.24	8.33	30	-10	1.009038	100	1	100	26.16	0	0	0	0	0	0	0	0	0	0	0;
	10671	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	10672	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	10674	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	10675	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	10676	35.97	5.34	30	-10	1.058434	100	1	100	23.98	0	0	0	0	0	0	0	0	0	0	0;
	10678	11.68	-0.75	10	-10	1.013602	100	1	100	7.79	0	0	0	0	0	0	0	0	0	0	0;
	10693	5	0.46	10	-10	1.017738	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	10696	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	10712	33.38	14.38	30	-10	1.023574	100	1	100	22.25	0	0	0	0	0	0	0	0	0	0	0;
	10713	25.04	7.29	30	-10	1.041679	100	1	100	16.69	0	0	0	0	0	0	0	0	0	0	0;
	10715	330.71	4.92	210	-50	1.043049	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10719	22.5	15.45	30	-10	1.045442	100	1	100	15	0	0	0	0	0	0	0	0	0	0	0;
	10720	22.5	15.45	30	-10	1.045442	100	1	100	15	0	0	0	0	0	0	0	0	0	0	0;
	10721	25.04	7.29	30	-10	1.041679	100	1	100	16.69	0	0	0	0	0	0	0	0	0	0	0;
	10722	25.04	7.29	30	-10	1.041679	100	1	100	16.69	0	0	0	0	0	0	0	0	0	0	0;
	10738	74.78	41.98	60	-20	1.04914	100	1	200	49.85	0	0	0	0	0	0	0	0	0	0	0;
	10742	25.68	12.42	30	-10	1.052378	100	1	100	17.12	0	0	0	0	0	0	0	0	0	0	0;
	10743	23.01	6.63	30	-10	1.01964	100	1	100	15.34	0	0	0	0	0	0	0	0	0	0	0;
	10747	85.34	16.39	60	-20	1.053529	100	1	200	56.89	0	0	0	0	0	0	0	0	0	0	0;
	10748	81.35	28.89	60	-20	1.055981	100	1	200	54.23	0	0	0	0	0	0	0	0	0	0	0;
	10750	72.99	3.91	60	-20	1.019549	100	1	200	48.66	0	0	0	0	0	0	0	0	0	0	0;
	10752	57.4	4	60	-20	1.02039	100	1	200	38.27	0	0	0	0	0	0	0	0	0	0	0;
	10753	59.71	48.41	60	-20	1.060516	100	1	200	39.81	0	0	0	0	0	0	0	0	0	0	0;
	10754	59.71	48.41	60	-20	1.060516	100	1	200	39.81	0	0	0	0	0	0	0	0	0	0	0;
	10755	72.99	3.91	60	-20	1.019549	100	1	200	48.66	0	0	0	0	0	0	0	0	0	0	0;
	10756	72.99	3.91	60	-20	1.019549	100	1	200	48.66	0	0	0	0	0	0	0	0	0	0	0;
	10757	10.5	2.44	10	-10	1.008788	100	1	100	7	0	0	0	0	0	0	0	0	0	0	0;
	10762	332.24	184.77	210	-50	1.071277	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10763	332.24	184.77	210	-50	1.071277	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10764	332.36	180.64	210	-50	1.068762	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10765	332.24	184.77	210	-50	1.071277	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	10775	69.42	1.26	60	-20	1.034738	100	1	200	46.28	0	0	0	0	0	0	0	0	0	0	0;
	10783	67.5	10.49	20	0	1.030285	100	1	200	45	0	0	0	0	0	0	0	0	0	0	0;
	10784	40	-1.34	30	-30	1.010203	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	10785	35.74	6.84	30	-10	1.040138	100	1	100	23.83	0	0	0	0	0	0	0	0	0	0	0;
	10788	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	10803	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	10804	54.83	12.78	40	-10	1.047752	100	1	200	36.55	0	0	0	0	0	0	0	0	0	0	0;
	10808	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	10809	91.34	21.91	60	-20	1.030656	100	1	200	60.89	0	0	0	0	0	0	0	0	0	0	0;
	10811	91.94	33.76	60	-20	1.048656	100	1	200	61.29	0	0	0	0	0	0	0	0	0	0	0;
	10814	168.75	16.36	140	-130	0.976475	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10825	152	11.5	90	-90	0.988205	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10829	0.93	0.09	10	-10	1.03064	100	1	100	0.62	0	0	0	0	0	0	0	0	0	0	0;
	10835	47.25	-1.74	20	-20	0.990208	100	1	100	31.5	0	0	0	0	0	0	0	0	0	0	0;
	10841	95.83	32.34	60	-20	1.012871	100	1	200	63.89	0	0	0	0	0	0	0	0	0	0	0;
	10845	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	10847	82.46	55.28	60	-20	1.127948	100	1	200	54.97	0	0	0	0	0	0	0	0	0	0	0;
	10862	39.43	5.93	30	-10	1.017582	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	10865	37.29	8.19	30	-10	1.030566	100	1	100	24.86	0	0	0	0	0	0	0	0	0	0	0;
	10881	26.56	10.95	30	-10	1.002675	100	1	100	17.71	0	0	0	0	0	0	0	0	0	0	0;
	10891	15.59	-0.61	30	-20	1.020801	100	1	100	10.4	0	0	0	0	0	0	0	0	0	0	0;
	10898	25.24	9.06	30	-10	1.045295	100	1	100	16.83	0	0	0	0	0	0	0	0	0	0	0;
	10901	72.61	29.56	60	-20	1.041629	100	1	200	48.41	0	0	0	0	0	0	0	0	0	0	0;
	10907	93.04	14.9	60	-20	1.017638	100	1	200	62.03	0	0	0	0	0	0	0	0	0	0	0;
	10908	257.94	36.73	160	-40	1.021858	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10913	78.96	32.05	60	-20	1.063361	100	1	200	52.64	0	0	0	0	0	0	0	0	0	0	0;
	10918	74.8	42.23	60	-20	1.046905	100	1	200	49.87	0	0	0	0	0	0	0	0	0	0	0;
	10927	289.29	40.05	160	-40	1.03324	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10928	289.29	40.05	160	-40	1.03324	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10930	289.29	40.05	160	-40	1.03324	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	10932	150	8.11	120	-70	0.989744	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	10935	25.75	4.04	30	-10	1.026025	100	1	100	17.17	0	0	0	0	0	0	0	0	0	0	0;
	10938	21.76	4.41	20	-10	1.034618	100	1	100	14.51	0	0	0	0	0	0	0	0	0	0	0;
	10940	40.5	-3.48	20	-20	0.963524	100	1	100	27	0	0	0	0	0	0	0	0	0	0	0;
	10945	7	-0.2	10	-10	0.987313	100	1	100	4.67	0	0	0	0	0	0	0	0	0	0	0;
	10946	234.93	76.89	210	-50	1.032433	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	10951	50.8	2.36	40	-30	0.979833	100	1	200	33.87	0	0	0	0	0	0	0	0	0	0	0;
	10954	180.96	38.95	160	-40	1.029835	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	10963	111.5	6.79	90	-60	1.056762	100	1	300	74.33	0	0	0	0	0	0	0	0	0	0	0;
	10971	15	-0.86	10	-10	0.992395	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	10973	89.04	1.21	60	-40	1.015065	100	1	200	59.36	0	0	0	0	0	0	0	0	0	0	0;
	10978	39.43	5.93	30	-10	1.017582	100	1	100	26.29	0	0	0	0	0	0	0	0	0	0	0;
	10983	21.77	6.35	30	-10	1.024499	100	1	100	14.51	0	0	0	0	0	0	0	0	0	0	0;
	10985	87.19	27.18	60	-20	1.023338	100	1	200	58.13	0	0	0	0	0	0	0	0	0	0	0;
	10987	20.64	7.21	30	-10	1.018866	100	1	100	13.76	0	0	0	0	0	0	0	0	0	0	0;
	10994	23.58	-5	20	-20	0.964368	100	1	100	15.72	0	0	0	0	0	0	0	0	0	0	0;
	10998	994.84	302.65	520	-120	1.05787	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	11005	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	11010	100.29	29.56	60	-20	1.064335	100	1	300	66.86	0	0	0	0	0	0	0	0	0	0	0;
	11020	2.26	-1.2	10	-10	0.991929	100	1	100	1.51	0	0	0	0	0	0	0	0	0	0	0;
	11023	42.33	15.72	40	-10	1.031695	100	1	100	28.22	0	0	0	0	0	0	0	0	0	0	0;
	11025	42.33	15.72	40	-10	1.031695	100	1	100	28.22	0	0	0	0	0	0	0	0	0	0	0;
	11028	58.52	7.84	40	-10	1.025977	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	11030	99.72	-12.35	60	-20	1.021495	100	1	200	66.48	0	0	0	0	0	0	0	0	0	0	0;
	11032	800.47	18.87	520	-120	1.04071	100	1	1700	500	0	0	0	0	0	0	0	0	0	0	0;
	11037	158.79	48.73	210	-50	1.029671	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11039	30.07	6.48	30	-10	1.058835	100	1	100	20.05	0	0	0	0	0	0	0	0	0	0	0;
	11047	154.5	-14.56	80	-70	0.956299	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11049	100.41	11.92	60	-20	1.038747	100	1	300	66.94	0	0	0	0	0	0	0	0	0	0	0;
	11051	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	11059	50	-2.27	20	-20	0.993383	100	1	100	33.33	0	0	0	0	0	0	0	0	0	0	0;
	11065	27.19	6.05	30	-10	1.014542	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	11076	19.96	5.53	30	-10	1.011132	100	1	100	13.31	0	0	0	0	0	0	0	0	0	0	0;
	11085	32.44	9.61	30	-10	1.038916	100	1	100	21.63	0	0	0	0	0	0	0	0	0	0	0;
	11086	32.44	9.61	30	-10	1.038916	100	1	100	21.63	0	0	0	0	0	0	0	0	0	0	0;
	11087	32.44	9.61	30	-10	1.038916	100	1	100	21.63	0	0	0	0	0	0	0	0	0	0	0;
	11088	32.44	9.61	30	-10	1.038916	100	1	100	21.63	0	0	0	0	0	0	0	0	0	0	0;
	11090	23.94	10.89	30	-10	1.042693	100	1	100	15.96	0	0	0	0	0	0	0	0	0	0	0;
	11095	22.02	10.78	30	-10	1.026425	100	1	100	14.68	0	0	0	0	0	0	0	0	0	0	0;
	11096	200.33	74.16	210	-50	1.024096	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11099	35.6	15.17	30	-10	1.026957	100	1	100	23.73	0	0	0	0	0	0	0	0	0	0	0;
	11102	33.73	12.57	30	-10	1.035958	100	1	100	22.49	0	0	0	0	0	0	0	0	0	0	0;
	11104	33.73	12.57	30	-10	1.035958	100	1	100	22.49	0	0	0	0	0	0	0	0	0	0	0;
	11106	30.35	8.38	30	-10	1.053822	100	1	100	20.23	0	0	0	0	0	0	0	0	0	0	0;
	11107	33.73	12.57	30	-10	1.035958	100	1	100	22.49	0	0	0	0	0	0	0	0	0	0	0;
	11108	30.35	8.38	30	-10	1.053822	100	1	100	20.23	0	0	0	0	0	0	0	0	0	0	0;
	11109	30.35	8.38	30	-10	1.053822	100	1	100	20.23	0	0	0	0	0	0	0	0	0	0	0;
	11110	28.95	9.55	30	-10	1.01638	100	1	100	19.3	0	0	0	0	0	0	0	0	0	0	0;
	11111	30.35	8.38	30	-10	1.053822	100	1	100	20.23	0	0	0	0	0	0	0	0	0	0	0;
	11115	28.83	4.62	30	-10	1.019144	100	1	100	19.22	0	0	0	0	0	0	0	0	0	0	0;
	11118	23.6	12.35	30	-10	1.042829	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	11119	23.6	12.35	30	-10	1.042829	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	11120	25.54	10.25	30	-10	1.035471	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	11121	25.54	10.25	30	-10	1.035471	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	11122	39.54	11.66	30	-10	1.055315	100	1	100	26.36	0	0	0	0	0	0	0	0	0	0	0;
	11124	23.6	12.35	30	-10	1.042829	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	11125	23.6	12.35	30	-10	1.042829	100	1	100	15.73	0	0	0	0	0	0	0	0	0	0	0;
	11128	90.48	33.58	60	-20	1.043665	100	1	200	60.32	0	0	0	0	0	0	0	0	0	0	0;
	11129	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	11130	25.54	10.25	30	-10	1.035471	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	11131	43.29	23.54	60	-20	1.035771	100	1	100	28.86	0	0	0	0	0	0	0	0	0	0	0;
	11132	90.23	10.46	60	-20	1.028204	100	1	200	60.15	0	0	0	0	0	0	0	0	0	0	0;
	11133	90.23	10.46	60	-20	1.028204	100	1	200	60.15	0	0	0	0	0	0	0	0	0	0	0;
	11137	90.23	10.46	60	-20	1.028204	100	1	200	60.15	0	0	0	0	0	0	0	0	0	0	0;
	11138	31.5	1.72	30	-20	1.016735	100	1	100	21	0	0	0	0	0	0	0	0	0	0	0;
	11145	28.8	6.92	30	-10	1.000808	100	1	100	19.2	0	0	0	0	0	0	0	0	0	0	0;
	11154	188.36	79.01	160	-40	1.07025	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11155	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	11158	3.2	1.16	10	-10	0.991765	100	1	100	2.13	0	0	0	0	0	0	0	0	0	0	0;
	11167	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	11170	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	11172	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	11174	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	11175	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	11177	10	0.56	10	-10	1.01515	100	1	100	6.67	0	0	0	0	0	0	0	0	0	0	0;
	11191	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11193	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11194	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11195	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11196	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11197	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11198	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11201	318.17	43.77	210	-50	1.020879	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11203	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	11204	318.17	43.77	210	-50	1.020879	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11211	33.79	6.99	30	-10	1.059581	100	1	100	22.53	0	0	0	0	0	0	0	0	0	0	0;
	11212	33.59	11.77	30	-10	1.049265	100	1	100	22.39	0	0	0	0	0	0	0	0	0	0	0;
	11214	26.84	7.89	30	-10	1.013527	100	1	100	17.89	0	0	0	0	0	0	0	0	0	0	0;
	11219	78.58	36.25	60	-20	1.047402	100	1	200	52.39	0	0	0	0	0	0	0	0	0	0	0;
	11220	84.71	11.94	60	-20	1.045943	100	1	200	56.47	0	0	0	0	0	0	0	0	0	0	0;
	11221	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	11225	34.65	8.09	30	-10	1.039009	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	11226	99.7	4.57	60	-20	1.028091	100	1	200	66.47	0	0	0	0	0	0	0	0	0	0	0;
	11227	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	11229	34.8	5.13	30	-10	1.009652	100	1	100	23.2	0	0	0	0	0	0	0	0	0	0	0;
	11230	1.84	0.43	10	-10	1.045545	100	1	100	1.23	0	0	0	0	0	0	0	0	0	0	0;
	11231	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	11233	61.58	-0.59	60	-20	1.041114	100	1	200	41.05	0	0	0	0	0	0	0	0	0	0	0;
	11235	57.74	17.07	60	-20	1.05622	100	1	200	38.49	0	0	0	0	0	0	0	0	0	0	0;
	11236	61.58	-0.59	60	-20	1.041114	100	1	200	41.05	0	0	0	0	0	0	0	0	0	0	0;
	11237	27.72	3.43	30	-10	1.015411	100	1	100	18.48	0	0	0	0	0	0	0	0	0	0	0;
	11238	57.74	17.07	60	-20	1.05622	100	1	200	38.49	0	0	0	0	0	0	0	0	0	0	0;
	11239	5.17	0.23	10	-10	1.027155	100	1	100	3.45	0	0	0	0	0	0	0	0	0	0	0;
	11240	83.51	27.65	60	-20	1.063297	100	1	200	55.67	0	0	0	0	0	0	0	0	0	0	0;
	11241	83.51	27.65	60	-20	1.063297	100	1	200	55.67	0	0	0	0	0	0	0	0	0	0	0;
	11242	83.51	27.65	60	-20	1.063297	100	1	200	55.67	0	0	0	0	0	0	0	0	0	0	0;
	11244	27.72	3.43	30	-10	1.015411	100	1	100	18.48	0	0	0	0	0	0	0	0	0	0	0;
	11250	31.57	7.72	30	-10	1.008948	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	11251	50.96	2.69	60	-20	1.028648	100	1	200	33.97	0	0	0	0	0	0	0	0	0	0	0;
	11256	328.2	86.92	210	-50	1.03657	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11257	45.95	11.1	20	0	1.036997	100	1	100	30.63	0	0	0	0	0	0	0	0	0	0	0;
	11259	328.2	86.92	210	-50	1.03657	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11264	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	11265	27.2	3.82	30	-10	1.024762	100	1	100	18.13	0	0	0	0	0	0	0	0	0	0	0;
	11273	40	-3.06	20	-20	0.96764	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	11281	15	4.39	10	0	1.03858	100	1	100	10	0	0	0	0	0	0	0	0	0	0	0;
	11285	88.85	23.49	60	-20	1.032344	100	1	200	59.23	0	0	0	0	0	0	0	0	0	0	0;
	11289	34.38	8.21	30	-10	1.035773	100	1	100	22.92	0	0	0	0	0	0	0	0	0	0	0;
	11294	951.82	32.74	520	-120	1.01249	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	11299	89.91	48.94	60	-20	1.065506	100	1	200	59.94	0	0	0	0	0	0	0	0	0	0	0;
	11305	68.26	9.75	60	-20	1.028153	100	1	200	45.51	0	0	0	0	0	0	0	0	0	0	0;
	11307	56.07	3.64	60	-20	1.04834	100	1	200	37.38	0	0	0	0	0	0	0	0	0	0	0;
	11308	88.6	0.84	60	-20	1.03671	100	1	200	59.07	0	0	0	0	0	0	0	0	0	0	0;
	11309	34.38	8.21	30	-10	1.035773	100	1	100	22.92	0	0	0	0	0	0	0	0	0	0	0;
	11311	3.65	0.04	10	-10	0.982004	100	1	100	2.43	0	0	0	0	0	0	0	0	0	0	0;
	11312	50.83	3.96	60	-20	1.049674	100	1	200	33.89	0	0	0	0	0	0	0	0	0	0	0;
	11315	36.11	3.87	30	-10	1.024544	100	1	100	24.07	0	0	0	0	0	0	0	0	0	0	0;
	11325	29.57	20.51	30	-10	1.041409	100	1	100	19.71	0	0	0	0	0	0	0	0	0	0	0;
	11327	39.88	15.15	30	-10	1.024267	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	11328	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	11329	8.4	-0.55	10	-10	0.988112	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	11330	26.97	7.32	30	-10	1.049221	100	1	100	17.98	0	0	0	0	0	0	0	0	0	0	0;
	11332	165.71	155.15	160	-40	1.077226	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11333	165.71	155.15	160	-40	1.077226	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11336	30.02	16.69	30	-10	1.023695	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	11344	27.88	10.37	30	-10	1.052164	100	1	100	18.59	0	0	0	0	0	0	0	0	0	0	0;
	11345	90.32	31.5	60	-20	1.035102	100	1	200	60.21	0	0	0	0	0	0	0	0	0	0	0;
	11347	43.48	23.86	40	-10	1.021627	100	1	100	28.99	0	0	0	0	0	0	0	0	0	0	0;
	11348	39.64	12.04	40	-10	1.034643	100	1	100	26.43	0	0	0	0	0	0	0	0	0	0	0;
	11351	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	11352	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	11353	39.64	12.04	40	-10	1.034643	100	1	100	26.43	0	0	0	0	0	0	0	0	0	0	0;
	11355	33.92	4.57	30	-10	1.012747	100	1	100	22.61	0	0	0	0	0	0	0	0	0	0	0;
	11360	274.92	131.33	210	-50	1.086148	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11361	354.27	134.78	210	-50	1.085902	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	11362	354.27	134.78	210	-50	1.085902	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	11363	269.77	119.39	210	-50	1.02099	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11364	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	11367	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	11368	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	11369	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	11370	90.17	24.56	60	-20	1.06019	100	1	200	60.11	0	0	0	0	0	0	0	0	0	0	0;
	11377	275.46	31.72	160	-40	1.005433	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11393	0.08	-0.15	10	-10	1.016106	100	1	100	0.05	0	0	0	0	0	0	0	0	0	0	0;
	11401	19.93	2.39	30	-10	1.050328	100	1	100	13.29	0	0	0	0	0	0	0	0	0	0	0;
	11403	293.92	111.78	210	-50	1.039038	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11406	382.46	57.23	210	-50	1.050841	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	11408	169.22	17.53	160	-40	1.013014	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11409	169.22	17.53	160	-40	1.013014	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11410	84.71	3.25	50	-20	1.030034	100	1	200	56.47	0	0	0	0	0	0	0	0	0	0	0;
	11411	68.89	19.23	60	-20	1.035618	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	11412	68.89	19.23	60	-20	1.035618	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	11414	68.89	19.23	60	-20	1.035618	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	11416	68.89	19.23	60	-20	1.035618	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	11418	638.57	231.71	520	-120	1.051278	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	11419	638.58	231.71	520	-120	1.051278	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	11440	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	11454	28.52	8.46	30	-10	1.013471	100	1	100	19.01	0	0	0	0	0	0	0	0	0	0	0;
	11455	28.52	8.46	30	-10	1.013471	100	1	100	19.01	0	0	0	0	0	0	0	0	0	0	0;
	11456	30.24	3.01	20	-10	1.001613	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	11467	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	11471	19.85	-1.9	30	-10	1.026413	100	1	100	13.23	0	0	0	0	0	0	0	0	0	0	0;
	11472	206.33	45.76	160	-40	1.035329	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11473	35.69	7.89	30	-10	1.017601	100	1	100	23.79	0	0	0	0	0	0	0	0	0	0	0;
	11474	24.84	13.51	30	-10	1.036049	100	1	100	16.56	0	0	0	0	0	0	0	0	0	0	0;
	11475	206.33	45.6	160	-40	1.035259	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11477	206.33	45.76	160	-40	1.035329	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11478	206.33	45.6	160	-40	1.035259	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11479	206.32	45.91	160	-40	1.035499	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11480	206.32	45.73	160	-40	1.035431	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11481	28.04	16.4	30	-10	1.019623	100	1	100	18.69	0	0	0	0	0	0	0	0	0	0	0;
	11482	29.84	3.47	30	-10	1.022039	100	1	100	19.89	0	0	0	0	0	0	0	0	0	0	0;
	11483	381.8	21.67	210	-50	1.063714	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	11484	20.43	6.2	30	-10	1.037469	100	1	100	13.62	0	0	0	0	0	0	0	0	0	0	0;
	11487	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	11492	240.6	37.13	100	-30	0.970854	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11496	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	11497	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	11498	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	11499	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	11500	27.96	5.11	30	-10	1.029009	100	1	100	18.64	0	0	0	0	0	0	0	0	0	0	0;
	11502	11.05	2.35	20	-10	1.017349	100	1	100	7.37	0	0	0	0	0	0	0	0	0	0	0;
	11504	55.79	12.28	40	-10	1.022885	100	1	200	37.19	0	0	0	0	0	0	0	0	0	0	0;
	11506	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	11507	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	11509	70	2.13	60	-40	1.013195	100	1	200	46.67	0	0	0	0	0	0	0	0	0	0	0;
	11510	289.29	40.05	160	-40	1.03324	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11520	277.24	62.37	160	-40	1.023361	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11521	677.41	27.58	520	-120	1.024274	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	11523	48.33	15.81	40	-10	1.031502	100	1	100	32.22	0	0	0	0	0	0	0	0	0	0	0;
	11524	48.33	15.81	40	-10	1.031502	100	1	100	32.22	0	0	0	0	0	0	0	0	0	0	0;
	11525	48.33	15.81	40	-10	1.031502	100	1	100	32.22	0	0	0	0	0	0	0	0	0	0	0;
	11526	48.33	15.81	40	-10	1.031502	100	1	100	32.22	0	0	0	0	0	0	0	0	0	0	0;
	11527	55.69	15.93	40	-10	1.03122	100	1	200	37.13	0	0	0	0	0	0	0	0	0	0	0;
	11528	55.69	15.93	40	-10	1.03122	100	1	200	37.13	0	0	0	0	0	0	0	0	0	0	0;
	11529	33.64	5.18	30	-10	1.007216	100	1	100	22.43	0	0	0	0	0	0	0	0	0	0	0;
	11530	55.69	15.93	40	-10	1.03122	100	1	200	37.13	0	0	0	0	0	0	0	0	0	0	0;
	11536	277.24	62.37	160	-40	1.023361	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11539	111.5	6.79	90	-60	1.056762	100	1	300	74.33	0	0	0	0	0	0	0	0	0	0	0;
	11549	88.2	-9.06	50	-50	0.995145	100	1	200	58.8	0	0	0	0	0	0	0	0	0	0	0;
	11551	32.98	7.31	30	-10	1.054159	100	1	100	21.99	0	0	0	0	0	0	0	0	0	0	0;
	11558	72.47	11.44	60	-20	1.019231	100	1	200	48.31	0	0	0	0	0	0	0	0	0	0	0;
	11564	321.41	105.18	210	-50	1.033947	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11568	69.35	21.13	60	-20	1.032238	100	1	200	46.23	0	0	0	0	0	0	0	0	0	0	0;
	11569	69.35	21.13	60	-20	1.032238	100	1	200	46.23	0	0	0	0	0	0	0	0	0	0	0;
	11570	53.01	8.19	40	-10	1.026319	100	1	200	35.34	0	0	0	0	0	0	0	0	0	0	0;
	11577	20.33	6.46	30	-10	0.990908	100	1	100	13.55	0	0	0	0	0	0	0	0	0	0	0;
	11578	28.41	6.81	30	-10	1.016999	100	1	100	18.94	0	0	0	0	0	0	0	0	0	0	0;
	11579	21.69	5.19	30	-10	1.050987	100	1	100	14.46	0	0	0	0	0	0	0	0	0	0	0;
	11580	54.06	11.61	40	-10	1.023809	100	1	200	36.04	0	0	0	0	0	0	0	0	0	0	0;
	11581	25.44	-2.35	20	-20	0.995022	100	1	100	16.96	0	0	0	0	0	0	0	0	0	0	0;
	11584	9.1	-0.32	10	-10	1.00419	100	1	100	6.07	0	0	0	0	0	0	0	0	0	0	0;
	11586	229.56	74.98	210	-50	1.052394	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11588	23.61	14.88	30	-10	1.029344	100	1	100	15.74	0	0	0	0	0	0	0	0	0	0	0;
	11599	31.59	4.82	30	-10	1.045359	100	1	100	21.06	0	0	0	0	0	0	0	0	0	0	0;
	11600	39.86	5.41	30	-10	1.031054	100	1	100	26.57	0	0	0	0	0	0	0	0	0	0	0;
	11602	31.59	4.82	30	-10	1.045359	100	1	100	21.06	0	0	0	0	0	0	0	0	0	0	0;
	11603	28.46	8.42	30	-10	1.022352	100	1	100	18.97	0	0	0	0	0	0	0	0	0	0	0;
	11604	28.46	8.42	30	-10	1.022352	100	1	100	18.97	0	0	0	0	0	0	0	0	0	0	0;
	11605	39.86	5.41	30	-10	1.031054	100	1	100	26.57	0	0	0	0	0	0	0	0	0	0	0;
	11606	39.86	5.41	30	-10	1.031054	100	1	100	26.57	0	0	0	0	0	0	0	0	0	0	0;
	11611	28.97	5.47	30	-10	1.043059	100	1	100	19.31	0	0	0	0	0	0	0	0	0	0	0;
	11617	33.06	9.48	30	-10	1.009173	100	1	100	22.04	0	0	0	0	0	0	0	0	0	0	0;
	11619	237.72	5.93	160	-40	1.041353	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11623	33.06	9.48	30	-10	1.009173	100	1	100	22.04	0	0	0	0	0	0	0	0	0	0	0;
	11624	33.06	9.48	30	-10	1.009173	100	1	100	22.04	0	0	0	0	0	0	0	0	0	0	0;
	11625	34.65	5.41	30	-10	1.014865	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	11626	34.65	5.41	30	-10	1.014865	100	1	100	23.1	0	0	0	0	0	0	0	0	0	0	0;
	11630	44.8	3.17	40	-20	0.991989	100	1	100	29.87	0	0	0	0	0	0	0	0	0	0	0;
	11631	28.74	18.23	30	-10	1.050944	100	1	100	19.16	0	0	0	0	0	0	0	0	0	0	0;
	11632	28.49	18.25	30	-10	1.0508	100	1	100	18.99	0	0	0	0	0	0	0	0	0	0	0;
	11633	32.46	19.3	30	-10	1.04927	100	1	100	21.64	0	0	0	0	0	0	0	0	0	0	0;
	11634	28.74	18.23	30	-10	1.050944	100	1	100	19.16	0	0	0	0	0	0	0	0	0	0	0;
	11635	28.49	18.25	30	-10	1.0508	100	1	100	18.99	0	0	0	0	0	0	0	0	0	0	0;
	11638	20.38	9.61	30	-10	1.012679	100	1	100	13.59	0	0	0	0	0	0	0	0	0	0	0;
	11641	8.2	-0.77	10	-10	1.00746	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	11643	43.29	23.54	60	-20	1.035771	100	1	100	28.86	0	0	0	0	0	0	0	0	0	0	0;
	11648	36.42	7.96	30	-10	1.029166	100	1	100	24.28	0	0	0	0	0	0	0	0	0	0	0;
	11649	277.21	61.8	160	-40	1.023418	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11652	29.83	8.08	30	-10	1.015374	100	1	100	19.89	0	0	0	0	0	0	0	0	0	0	0;
	11654	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	11665	153.3	-6.31	80	-60	0.947933	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	11666	57.11	19.46	60	-20	1.032102	100	1	200	38.07	0	0	0	0	0	0	0	0	0	0	0;
	11667	57.11	19.46	60	-20	1.032102	100	1	200	38.07	0	0	0	0	0	0	0	0	0	0	0;
	11668	57.11	19.46	60	-20	1.032102	100	1	200	38.07	0	0	0	0	0	0	0	0	0	0	0;
	11669	57.11	19.46	60	-20	1.032102	100	1	200	38.07	0	0	0	0	0	0	0	0	0	0	0;
	11670	57.11	19.46	60	-20	1.032102	100	1	200	38.07	0	0	0	0	0	0	0	0	0	0	0;
	11672	0.02	1.34	10	-10	1.018847	100	1	100	0.01	0	0	0	0	0	0	0	0	0	0	0;
	11677	63.63	44.69	60	-20	1.058213	100	1	200	42.42	0	0	0	0	0	0	0	0	0	0	0;
	11680	319.18	33.68	210	-50	1.026027	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11686	18.67	5.94	30	-10	1.015505	100	1	100	12.45	0	0	0	0	0	0	0	0	0	0	0;
	11687	38.91	13.65	30	-10	1.01946	100	1	100	25.94	0	0	0	0	0	0	0	0	0	0	0;
	11689	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	11690	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	11691	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	11692	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	11693	24.03	8.37	30	-10	1.005775	100	1	100	16.02	0	0	0	0	0	0	0	0	0	0	0;
	11694	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11695	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	11699	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	11704	299.72	120.65	160	-40	1.047549	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11705	13.26	-0.68	10	-10	1.003732	100	1	100	8.84	0	0	0	0	0	0	0	0	0	0	0;
	11713	223.39	-18.71	160	-40	1.0182	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11714	223.39	-18.71	160	-40	1.0182	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11716	31.47	4.94	30	-10	1.024861	100	1	100	20.98	0	0	0	0	0	0	0	0	0	0	0;
	11717	223.02	66.59	160	-40	1.042492	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11723	25.54	8.34	30	-10	1.050494	100	1	100	17.03	0	0	0	0	0	0	0	0	0	0	0;
	11729	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	11736	99.76	14.18	60	-20	1.046239	100	1	200	66.51	0	0	0	0	0	0	0	0	0	0	0;
	11745	60.81	1.23	60	-20	1.039251	100	1	200	40.54	0	0	0	0	0	0	0	0	0	0	0;
	11749	55.22	8.96	40	-10	1.017828	100	1	200	36.81	0	0	0	0	0	0	0	0	0	0	0;
	11752	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	11755	40.97	7.11	40	-10	1.019643	100	1	100	27.31	0	0	0	0	0	0	0	0	0	0	0;
	11756	40.97	7.11	40	-10	1.019643	100	1	100	27.31	0	0	0	0	0	0	0	0	0	0	0;
	11757	40.97	7.11	40	-10	1.019643	100	1	100	27.31	0	0	0	0	0	0	0	0	0	0	0;
	11758	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	11759	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	11760	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	11761	25.35	8.5	40	-10	1.018631	100	1	100	16.9	0	0	0	0	0	0	0	0	0	0	0;
	11762	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	11763	50.33	11.56	40	-10	1.037142	100	1	200	33.55	0	0	0	0	0	0	0	0	0	0	0;
	11768	50.4	3.24	30	-30	1.023993	100	1	200	33.6	0	0	0	0	0	0	0	0	0	0	0;
	11773	31.57	7.72	30	-10	1.008948	100	1	100	21.05	0	0	0	0	0	0	0	0	0	0	0;
	11781	0.96	0.09	10	-10	1.03053	100	1	100	0.64	0	0	0	0	0	0	0	0	0	0	0;
	11786	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11789	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	11796	46.26	7.53	40	-10	1.015006	100	1	100	30.84	0	0	0	0	0	0	0	0	0	0	0;
	11797	262.9	48.53	160	-40	1.027461	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11803	59.71	48.45	60	-20	1.060489	100	1	200	39.81	0	0	0	0	0	0	0	0	0	0	0;
	11805	42.35	6.03	40	-10	1.030832	100	1	100	28.23	0	0	0	0	0	0	0	0	0	0	0;
	11806	45.38	12.31	60	-20	0.990977	100	1	100	30.25	0	0	0	0	0	0	0	0	0	0	0;
	11810	58.52	23.33	40	-10	1.023397	100	1	200	39.01	0	0	0	0	0	0	0	0	0	0	0;
	11811	57.02	14.41	40	-10	1.026579	100	1	200	38.01	0	0	0	0	0	0	0	0	0	0	0;
	11813	22.46	14.34	40	-10	1.024687	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	11814	22.46	14.34	40	-10	1.024687	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	11815	57.02	14.41	40	-10	1.026579	100	1	200	38.01	0	0	0	0	0	0	0	0	0	0	0;
	11816	57.02	14.41	40	-10	1.026579	100	1	200	38.01	0	0	0	0	0	0	0	0	0	0	0;
	11817	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	11818	57.51	17.72	40	-10	1.029323	100	1	200	38.34	0	0	0	0	0	0	0	0	0	0	0;
	11819	22.46	14.34	40	-10	1.024687	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	11820	22.46	14.34	40	-10	1.024687	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	11822	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	11825	-172.6	2.92	20	-20	1.024059	100	1	100	-230.13	0	0	0	0	0	0	0	0	0	0	0;
	11849	97.12	8.38	60	-20	1.040009	100	1	200	64.75	0	0	0	0	0	0	0	0	0	0	0;
	11850	8.2	-2.56	10	-10	0.955439	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	11851	300	86.58	210	-50	1.056682	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11853	233.91	82.52	210	-50	1.057062	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11854	300	86.58	210	-50	1.056682	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	11856	201.8	24.53	150	-70	1.021695	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11859	5	2.04	10	-10	1.009821	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	11875	32.72	7.26	30	-10	1.016616	100	1	100	21.81	0	0	0	0	0	0	0	0	0	0	0;
	11880	24.99	2.31	30	-10	1.010466	100	1	100	16.66	0	0	0	0	0	0	0	0	0	0	0;
	11886	28.39	6.61	40	-10	1.013429	100	1	100	18.93	0	0	0	0	0	0	0	0	0	0	0;
	11889	206.37	113.42	160	-40	1.061603	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11891	35.02	1.75	30	-10	1.038438	100	1	100	23.35	0	0	0	0	0	0	0	0	0	0	0;
	11892	40.51	5.96	30	-10	1.017287	100	1	100	27.01	0	0	0	0	0	0	0	0	0	0	0;
	11894	87.19	27.18	60	-20	1.023338	100	1	200	58.13	0	0	0	0	0	0	0	0	0	0	0;
	11895	50.92	11.1	40	-10	1.010998	100	1	200	33.95	0	0	0	0	0	0	0	0	0	0	0;
	11897	206.37	113.42	160	-40	1.061603	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	11898	256.4	117.4	160	-40	1.062536	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11900	23.58	-5	20	-20	0.964368	100	1	100	15.72	0	0	0	0	0	0	0	0	0	0	0;
	11903	3.02	0.33	10	-10	1.03013	100	1	100	2.02	0	0	0	0	0	0	0	0	0	0	0;
	11909	938.69	9.52	520	-120	1.028568	100	1	1900	600	0	0	0	0	0	0	0	0	0	0	0;
	11913	39.03	10.16	30	-10	1.033359	100	1	100	26.02	0	0	0	0	0	0	0	0	0	0	0;
	11914	39.03	10.16	30	-10	1.033359	100	1	100	26.02	0	0	0	0	0	0	0	0	0	0	0;
	11916	35.6	15.17	30	-10	1.026957	100	1	100	23.73	0	0	0	0	0	0	0	0	0	0	0;
	11919	35.6	15.17	30	-10	1.026957	100	1	100	23.73	0	0	0	0	0	0	0	0	0	0	0;
	11920	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	11922	28.89	4.69	30	-10	1.029382	100	1	100	19.26	0	0	0	0	0	0	0	0	0	0	0;
	11924	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	11927	992	834.49	100000	-100000	1.058046	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	11935	55.25	2.21	40	-40	0.994234	100	1	200	36.83	0	0	0	0	0	0	0	0	0	0	0;
	11945	10.36	0.68	10	-10	1.012893	100	1	100	6.91	0	0	0	0	0	0	0	0	0	0	0;
	11946	78.71	19.55	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	11950	285.52	89.66	210	-50	1.04459	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11953	64.18	-6.8	40	-40	0.951565	100	1	200	42.79	0	0	0	0	0	0	0	0	0	0	0;
	11959	78.71	19.51	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	11962	78.71	19.51	60	-20	1.033214	100	1	200	52.47	0	0	0	0	0	0	0	0	0	0	0;
	11967	5.2	1.64	10	-10	1.019503	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	11968	95.02	8.09	60	-20	1.023144	100	1	200	63.35	0	0	0	0	0	0	0	0	0	0	0;
	11970	8.4	-0.55	10	-10	0.988112	100	1	100	5.6	0	0	0	0	0	0	0	0	0	0	0;
	11975	68.3	12.27	60	-20	1.015227	100	1	200	45.53	0	0	0	0	0	0	0	0	0	0	0;
	11976	47.29	6.72	40	-10	1.04826	100	1	100	31.53	0	0	0	0	0	0	0	0	0	0	0;
	11978	93.77	48.62	60	-20	1.054388	100	1	200	62.51	0	0	0	0	0	0	0	0	0	0	0;
	11979	93.77	48.62	60	-20	1.054388	100	1	200	62.51	0	0	0	0	0	0	0	0	0	0	0;
	11980	93.77	48.62	60	-20	1.054388	100	1	200	62.51	0	0	0	0	0	0	0	0	0	0	0;
	11982	277.26	31.82	210	-50	1.04876	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11986	48.42	9.78	40	-10	1.01601	100	1	100	32.28	0	0	0	0	0	0	0	0	0	0	0;
	11987	290	-23.36	100	-100	0.971901	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	11988	36.91	13.33	30	-10	1.037973	100	1	100	24.61	0	0	0	0	0	0	0	0	0	0	0;
	11990	19.75	-0.1	20	-20	1.002465	100	1	100	13.17	0	0	0	0	0	0	0	0	0	0	0;
	11996	35.01	1.48	30	-10	1.032132	100	1	100	23.34	0	0	0	0	0	0	0	0	0	0	0;
	12001	168	14.06	130	-80	1.016606	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12013	156.71	14.75	90	-20	1.008914	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12016	214.52	110.59	210	-50	1.065343	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12020	26.22	3.21	30	-10	1.015252	100	1	100	17.48	0	0	0	0	0	0	0	0	0	0	0;
	12021	43.5	8.1	30	-10	1.018676	100	1	100	29	0	0	0	0	0	0	0	0	0	0	0;
	12024	77.25	12.22	60	-20	1.034048	100	1	200	51.5	0	0	0	0	0	0	0	0	0	0	0;
	12025	53.45	18.98	40	-10	1.030499	100	1	200	35.63	0	0	0	0	0	0	0	0	0	0	0;
	12027	20.4	2.66	20	-10	1.042665	100	1	100	13.6	0	0	0	0	0	0	0	0	0	0	0;
	12035	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	12042	21.72	6.92	30	-10	1.014428	100	1	100	14.48	0	0	0	0	0	0	0	0	0	0	0;
	12045	40.16	7.07	30	-10	1.013722	100	1	100	26.77	0	0	0	0	0	0	0	0	0	0	0;
	12049	37.96	13.4	30	-10	1.073911	100	1	100	25.31	0	0	0	0	0	0	0	0	0	0	0;
	12050	135	10.29	70	-20	1.008348	100	1	300	90	0	0	0	0	0	0	0	0	0	0	0;
	12060	4.8	-0.11	10	-10	0.996411	100	1	100	3.2	0	0	0	0	0	0	0	0	0	0	0;
	12065	224.46	15.93	210	-50	1.031165	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12069	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12070	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12071	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12072	96.57	34.4	60	-20	1.051326	100	1	200	64.38	0	0	0	0	0	0	0	0	0	0	0;
	12073	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12074	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12075	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12076	34.37	6.67	30	-10	1.035406	100	1	100	22.91	0	0	0	0	0	0	0	0	0	0	0;
	12084	60.08	4.3	60	-20	1.012034	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	12085	60.08	4.3	60	-20	1.012034	100	1	200	40.05	0	0	0	0	0	0	0	0	0	0	0;
	12088	28.66	14.89	30	-10	1.014269	100	1	100	19.11	0	0	0	0	0	0	0	0	0	0	0;
	12091	31.79	7.29	30	-10	1.005112	100	1	100	21.19	0	0	0	0	0	0	0	0	0	0	0;
	12093	91.55	46.19	60	-20	1.056125	100	1	200	61.03	0	0	0	0	0	0	0	0	0	0	0;
	12095	95.01	14.99	60	-20	1.024647	100	1	200	63.34	0	0	0	0	0	0	0	0	0	0	0;
	12097	92.69	14.48	60	-20	1.026207	100	1	200	61.79	0	0	0	0	0	0	0	0	0	0	0;
	12099	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	12102	93.64	6.04	60	-20	1.023818	100	1	200	62.43	0	0	0	0	0	0	0	0	0	0	0;
	12106	39.88	15.15	30	-10	1.024267	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	12116	42.33	15.72	40	-10	1.031695	100	1	100	28.22	0	0	0	0	0	0	0	0	0	0	0;
	12121	19.26	2.33	30	-10	1.049756	100	1	100	12.84	0	0	0	0	0	0	0	0	0	0	0;
	12123	4.5	-0.83	10	-10	1.003288	100	1	100	3	0	0	0	0	0	0	0	0	0	0	0;
	12124	18.74	3.61	30	-10	1.025271	100	1	100	12.49	0	0	0	0	0	0	0	0	0	0	0;
	12126	29.14	3.85	30	-10	1.025372	100	1	100	19.43	0	0	0	0	0	0	0	0	0	0	0;
	12127	29.14	3.85	30	-10	1.025372	100	1	100	19.43	0	0	0	0	0	0	0	0	0	0	0;
	12131	83.47	36.43	60	-20	1.039883	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	12132	83.47	36.43	60	-20	1.039883	100	1	200	55.65	0	0	0	0	0	0	0	0	0	0	0;
	12133	90.97	23.14	60	-20	1.033722	100	1	200	60.65	0	0	0	0	0	0	0	0	0	0	0;
	12134	90.97	23.14	60	-20	1.033722	100	1	200	60.65	0	0	0	0	0	0	0	0	0	0	0;
	12135	90.97	23.14	60	-20	1.033722	100	1	200	60.65	0	0	0	0	0	0	0	0	0	0	0;
	12136	90.97	23.14	60	-20	1.033722	100	1	200	60.65	0	0	0	0	0	0	0	0	0	0	0;
	12137	90.94	17.93	60	-20	1.033736	100	1	200	60.63	0	0	0	0	0	0	0	0	0	0	0;
	12138	90.94	17.93	60	-20	1.033736	100	1	200	60.63	0	0	0	0	0	0	0	0	0	0	0;
	12139	90.94	17.93	60	-20	1.033736	100	1	200	60.63	0	0	0	0	0	0	0	0	0	0	0;
	12140	90.94	17.93	60	-20	1.033736	100	1	200	60.63	0	0	0	0	0	0	0	0	0	0	0;
	12152	91.34	21.91	60	-20	1.030656	100	1	200	60.89	0	0	0	0	0	0	0	0	0	0	0;
	12163	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	12164	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	12166	30.64	2.43	30	-10	1.030179	100	1	100	20.43	0	0	0	0	0	0	0	0	0	0	0;
	12167	30.64	2.43	30	-10	1.030179	100	1	100	20.43	0	0	0	0	0	0	0	0	0	0	0;
	12168	30.64	2.43	30	-10	1.030179	100	1	100	20.43	0	0	0	0	0	0	0	0	0	0	0;
	12169	30.64	2.43	30	-10	1.030179	100	1	100	20.43	0	0	0	0	0	0	0	0	0	0	0;
	12170	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	12171	17.6	22.53	30	-10	1.05667	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	12172	30.64	2.43	30	-10	1.030179	100	1	100	20.43	0	0	0	0	0	0	0	0	0	0	0;
	12173	800.47	18.87	520	-120	1.04071	100	1	1700	500	0	0	0	0	0	0	0	0	0	0	0;
	12175	30.93	8.23	30	-10	1.035888	100	1	100	20.62	0	0	0	0	0	0	0	0	0	0	0;
	12178	49.1	2.32	40	-30	1.014358	100	1	100	32.73	0	0	0	0	0	0	0	0	0	0	0;
	12189	18.1	0.8	10	-10	1.007227	100	1	100	12.07	0	0	0	0	0	0	0	0	0	0	0;
	12191	23.7	5.77	30	-10	1.013974	100	1	100	15.8	0	0	0	0	0	0	0	0	0	0	0;
	12192	23.7	5.77	30	-10	1.013974	100	1	100	15.8	0	0	0	0	0	0	0	0	0	0	0;
	12193	18.91	10.94	30	-10	1.015043	100	1	100	12.61	0	0	0	0	0	0	0	0	0	0	0;
	12194	18.91	10.94	30	-10	1.015043	100	1	100	12.61	0	0	0	0	0	0	0	0	0	0	0;
	12195	21.17	9.91	30	-10	1.048748	100	1	100	14.11	0	0	0	0	0	0	0	0	0	0	0;
	12199	210	37.99	140	-20	0.991398	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12200	29.92	13.61	30	-10	1.031553	100	1	100	19.95	0	0	0	0	0	0	0	0	0	0	0;
	12204	298.7	3.31	190	-120	0.975834	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12208	382.77	9.72	210	-50	1.043874	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	12211	319.18	33.68	210	-50	1.026027	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12216	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	12217	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	12219	22.46	14.75	30	-10	1.043942	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	12221	3.13	0.12	10	-10	1.029545	100	1	100	2.09	0	0	0	0	0	0	0	0	0	0	0;
	12222	35.86	4.09	30	-10	1.02494	100	1	100	23.91	0	0	0	0	0	0	0	0	0	0	0;
	12227	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	12232	89.93	16.64	60	-20	1.037993	100	1	200	59.95	0	0	0	0	0	0	0	0	0	0	0;
	12240	51.04	7.37	30	-10	1.022424	100	1	200	34.03	0	0	0	0	0	0	0	0	0	0	0;
	12245	30.24	6.83	30	-10	1.037281	100	1	100	20.16	0	0	0	0	0	0	0	0	0	0	0;
	12248	261.4	61.75	100	-30	0.988817	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12252	227.21	72.31	210	-50	1.063358	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12255	323.89	98.77	210	-50	1.062762	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12259	227.21	72.6	210	-50	1.06345	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12266	155.5	12.42	100	-70	1.034282	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12275	83.29	7.43	60	-20	1.042396	100	1	200	55.53	0	0	0	0	0	0	0	0	0	0	0;
	12276	83.29	7.43	60	-20	1.042396	100	1	200	55.53	0	0	0	0	0	0	0	0	0	0	0;
	12277	6.1	0.22	10	-10	1.00107	100	1	100	4.07	0	0	0	0	0	0	0	0	0	0	0;
	12278	79.77	4.15	60	-20	1.047117	100	1	200	53.18	0	0	0	0	0	0	0	0	0	0	0;
	12279	79.77	4.15	60	-20	1.047117	100	1	200	53.18	0	0	0	0	0	0	0	0	0	0	0;
	12280	83.29	7.43	60	-20	1.042396	100	1	200	55.53	0	0	0	0	0	0	0	0	0	0	0;
	12281	79.77	4.15	60	-20	1.047117	100	1	200	53.18	0	0	0	0	0	0	0	0	0	0	0;
	12282	37.23	4.01	30	-10	1.028283	100	1	100	24.82	0	0	0	0	0	0	0	0	0	0	0;
	12285	3.2	1.16	10	-10	0.991765	100	1	100	2.13	0	0	0	0	0	0	0	0	0	0	0;
	12286	55.25	0.75	30	-30	0.959658	100	1	200	36.83	0	0	0	0	0	0	0	0	0	0	0;
	12287	159.8	33.64	90	-40	0.993125	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12291	240.6	61.33	100	-30	0.990464	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12302	40.71	13.63	40	-10	1.028425	100	1	100	27.14	0	0	0	0	0	0	0	0	0	0	0;
	12303	40.71	13.63	40	-10	1.028425	100	1	100	27.14	0	0	0	0	0	0	0	0	0	0	0;
	12304	40.71	13.63	40	-10	1.028425	100	1	100	27.14	0	0	0	0	0	0	0	0	0	0	0;
	12306	37.35	7.36	40	-10	1.026363	100	1	100	24.9	0	0	0	0	0	0	0	0	0	0	0;
	12307	40.71	13.63	40	-10	1.028425	100	1	100	27.14	0	0	0	0	0	0	0	0	0	0	0;
	12310	34.96	12.97	30	-10	1.054937	100	1	100	23.31	0	0	0	0	0	0	0	0	0	0	0;
	12319	52.29	8.76	40	-10	1.021414	100	1	200	34.86	0	0	0	0	0	0	0	0	0	0	0;
	12321	34.86	4.81	30	-10	1.050901	100	1	100	23.24	0	0	0	0	0	0	0	0	0	0	0;
	12325	52.29	8.76	40	-10	1.021414	100	1	200	34.86	0	0	0	0	0	0	0	0	0	0	0;
	12330	63.72	11.02	40	-10	1.030356	100	1	200	42.48	0	0	0	0	0	0	0	0	0	0	0;
	12332	63.72	11.02	40	-10	1.030356	100	1	200	42.48	0	0	0	0	0	0	0	0	0	0	0;
	12333	63.72	11.02	40	-10	1.030356	100	1	200	42.48	0	0	0	0	0	0	0	0	0	0	0;
	12334	63.72	11.02	40	-10	1.030356	100	1	200	42.48	0	0	0	0	0	0	0	0	0	0	0;
	12337	39.88	8.05	40	-10	1.030375	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	12338	39.88	8.05	40	-10	1.030375	100	1	100	26.59	0	0	0	0	0	0	0	0	0	0	0;
	12341	77.25	12.22	60	-20	1.034048	100	1	200	51.5	0	0	0	0	0	0	0	0	0	0	0;
	12346	325.03	139.06	210	-50	1.059619	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12348	289.92	105.36	210	-50	1.057338	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12358	10	0.51	10	-10	1.016383	100	1	100	6.67	0	0	0	0	0	0	0	0	0	0	0;
	12359	6.1	0.22	10	-10	1.00107	100	1	100	4.07	0	0	0	0	0	0	0	0	0	0	0;
	12367	210	16.99	130	-60	0.981513	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12373	313.39	68.14	210	-50	1.035914	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12375	126	-10.22	90	-60	1.007198	100	1	300	84	0	0	0	0	0	0	0	0	0	0	0;
	12381	19.27	11.16	30	-10	1.021475	100	1	100	12.85	0	0	0	0	0	0	0	0	0	0	0;
	12383	52.88	1.71	30	-20	1.017202	100	1	200	35.25	0	0	0	0	0	0	0	0	0	0	0;
	12387	24.98	14.2	30	-10	1.031726	100	1	100	16.65	0	0	0	0	0	0	0	0	0	0	0;
	12388	57.12	17.95	40	-10	1.017464	100	1	200	38.08	0	0	0	0	0	0	0	0	0	0	0;
	12390	224.68	-13.42	210	-50	1.039621	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12393	100	41.35	90	-50	1.090507	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	12398	44.1	5.46	50	-20	0.988831	100	1	100	29.4	0	0	0	0	0	0	0	0	0	0	0;
	12400	29.89	15.39	30	-10	1.024479	100	1	100	19.93	0	0	0	0	0	0	0	0	0	0	0;
	12401	99	2.05	50	-40	1.019049	100	1	200	66	0	0	0	0	0	0	0	0	0	0	0;
	12411	99.68	14.71	60	-20	1.035207	100	1	200	66.45	0	0	0	0	0	0	0	0	0	0	0;
	12415	227.37	10.01	160	-40	1.028414	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12419	25.89	9.83	40	-10	1.013208	100	1	100	17.26	0	0	0	0	0	0	0	0	0	0	0;
	12421	5	-1.11	10	-10	0.981334	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	12428	59.66	11.27	40	-10	1.027725	100	1	200	39.77	0	0	0	0	0	0	0	0	0	0	0;
	12429	59.66	11.27	40	-10	1.027725	100	1	200	39.77	0	0	0	0	0	0	0	0	0	0	0;
	12430	59.66	11.27	40	-10	1.027725	100	1	200	39.77	0	0	0	0	0	0	0	0	0	0	0;
	12431	59.66	11.27	40	-10	1.027725	100	1	200	39.77	0	0	0	0	0	0	0	0	0	0	0;
	12433	59.66	11.27	40	-10	1.027725	100	1	200	39.77	0	0	0	0	0	0	0	0	0	0	0;
	12434	49.88	7.11	40	-10	1.013219	100	1	100	33.25	0	0	0	0	0	0	0	0	0	0	0;
	12440	45.28	10.84	40	-10	1.043738	100	1	100	30.19	0	0	0	0	0	0	0	0	0	0	0;
	12441	7.32	2.25	10	-10	1.004719	100	1	100	4.88	0	0	0	0	0	0	0	0	0	0	0;
	12447	68.89	5.63	60	-20	1.028667	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	12448	40.49	8.06	30	-10	1.036966	100	1	100	26.99	0	0	0	0	0	0	0	0	0	0	0;
	12451	33.15	0.93	30	-10	1.024669	100	1	100	22.1	0	0	0	0	0	0	0	0	0	0	0;
	12452	240.2	86.73	160	-40	1.035311	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12453	240.2	86.86	160	-40	1.035255	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12454	230.51	50.58	160	-40	1.016573	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12455	68.89	5.63	60	-20	1.028667	100	1	200	45.93	0	0	0	0	0	0	0	0	0	0	0;
	12459	47.29	6.72	40	-10	1.04826	100	1	100	31.53	0	0	0	0	0	0	0	0	0	0	0;
	12461	88.02	46.54	60	-20	1.057713	100	1	200	58.68	0	0	0	0	0	0	0	0	0	0	0;
	12462	88.02	46.54	60	-20	1.057713	100	1	200	58.68	0	0	0	0	0	0	0	0	0	0	0;
	12464	88.02	46.54	60	-20	1.057713	100	1	200	58.68	0	0	0	0	0	0	0	0	0	0	0;
	12465	87.39	49.12	60	-20	1.05445	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	12466	88.02	46.54	60	-20	1.057713	100	1	200	58.68	0	0	0	0	0	0	0	0	0	0	0;
	12467	88.02	46.54	60	-20	1.057713	100	1	200	58.68	0	0	0	0	0	0	0	0	0	0	0;
	12469	87.39	49.12	60	-20	1.05445	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	12470	87.39	49.12	60	-20	1.05445	100	1	200	58.26	0	0	0	0	0	0	0	0	0	0	0;
	12477	25.74	8.25	30	-10	1.037214	100	1	100	17.16	0	0	0	0	0	0	0	0	0	0	0;
	12494	66.65	5.48	60	-20	1.01993	100	1	200	44.43	0	0	0	0	0	0	0	0	0	0	0;
	12499	12.15	5.1	10	0	1.040719	100	1	100	8.1	0	0	0	0	0	0	0	0	0	0	0;
	12500	31.2	5.73	30	-10	1.050684	100	1	100	20.8	0	0	0	0	0	0	0	0	0	0	0;
	12505	77.81	13.09	60	-20	1.029991	100	1	200	51.87	0	0	0	0	0	0	0	0	0	0	0;
	12506	77.81	13.09	60	-20	1.029991	100	1	200	51.87	0	0	0	0	0	0	0	0	0	0	0;
	12507	0.83	-0.07	10	-10	1.015733	100	1	100	0.55	0	0	0	0	0	0	0	0	0	0	0;
	12509	284.39	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12517	54.05	11.46	40	-10	1.024254	100	1	200	36.03	0	0	0	0	0	0	0	0	0	0	0;
	12518	280.13	69.09	160	-40	1.028417	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12519	96.75	44.18	60	-20	1.057091	100	1	200	64.5	0	0	0	0	0	0	0	0	0	0	0;
	12521	33.21	5.47	30	-10	1.022689	100	1	100	22.14	0	0	0	0	0	0	0	0	0	0	0;
	12522	33.21	5.47	30	-10	1.022689	100	1	100	22.14	0	0	0	0	0	0	0	0	0	0	0;
	12523	33.21	5.47	30	-10	1.022689	100	1	100	22.14	0	0	0	0	0	0	0	0	0	0	0;
	12525	224.13	67.46	160	-40	1.034235	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12526	224.13	67.46	160	-40	1.034235	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12528	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	12529	88.06	35.93	60	-20	1.024151	100	1	200	58.71	0	0	0	0	0	0	0	0	0	0	0;
	12537	649.26	-32.35	520	-120	1.035364	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12541	0.76	0.04	10	-10	1.02993	100	1	100	0.51	0	0	0	0	0	0	0	0	0	0	0;
	12542	29.43	7.09	30	-10	1.028438	100	1	100	19.62	0	0	0	0	0	0	0	0	0	0	0;
	12551	17.8	10.21	30	-10	1.034631	100	1	100	11.87	0	0	0	0	0	0	0	0	0	0	0;
	12555	8.93	-0.3	10	-10	1.003834	100	1	100	5.95	0	0	0	0	0	0	0	0	0	0	0;
	12556	180.96	38.95	160	-40	1.029835	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12558	6.03	-2.37	10	-10	0.971908	100	1	100	4.02	0	0	0	0	0	0	0	0	0	0	0;
	12563	355.56	-18.65	210	-50	1.020396	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	12570	20.63	6.57	30	-10	1.022447	100	1	100	13.75	0	0	0	0	0	0	0	0	0	0	0;
	12572	112	-3.86	80	-60	0.989707	100	1	300	74.67	0	0	0	0	0	0	0	0	0	0	0;
	12579	627	28.92	320	-190	0.960771	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12582	38.56	8.03	30	-10	1.049495	100	1	100	25.71	0	0	0	0	0	0	0	0	0	0	0;
	12583	38.56	8.03	30	-10	1.049495	100	1	100	25.71	0	0	0	0	0	0	0	0	0	0	0;
	12586	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	12587	-310.36	-575.04	100000	-100000	1.016947	100	1	100	-413.82	0	0	0	0	0	0	0	0	0	0	0;
	12589	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	12590	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	12591	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	12592	42.41	17.68	60	-20	1.058287	100	1	100	28.27	0	0	0	0	0	0	0	0	0	0	0;
	12599	52.46	9.17	60	-20	1.033945	100	1	200	34.97	0	0	0	0	0	0	0	0	0	0	0;
	12600	52.46	9.17	60	-20	1.033945	100	1	200	34.97	0	0	0	0	0	0	0	0	0	0	0;
	12601	52.46	9.17	60	-20	1.033945	100	1	200	34.97	0	0	0	0	0	0	0	0	0	0	0;
	12603	153.3	-6.31	80	-60	0.947933	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12606	228.19	49.03	210	-50	1.020332	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12607	61.89	15.66	40	-10	1.026221	100	1	200	41.26	0	0	0	0	0	0	0	0	0	0	0;
	12610	61.89	15.66	40	-10	1.026221	100	1	200	41.26	0	0	0	0	0	0	0	0	0	0	0;
	12612	16.71	0.01	30	-10	1.030988	100	1	100	11.14	0	0	0	0	0	0	0	0	0	0	0;
	12616	6.52	0.05	10	-10	0.996117	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	12625	167.4	-8.63	90	-70	0.948759	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12636	23.91	3.61	30	-10	1.007821	100	1	100	15.94	0	0	0	0	0	0	0	0	0	0	0;
	12641	177.84	-23.15	160	-40	0.995435	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12646	23.94	10.89	30	-10	1.042693	100	1	100	15.96	0	0	0	0	0	0	0	0	0	0	0;
	12647	85.48	16.57	60	-20	1.029333	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12648	85.48	16.57	60	-20	1.029333	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12650	85.48	16.57	60	-20	1.029333	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12651	85.48	16.54	60	-20	1.029323	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12652	85.48	16.54	60	-20	1.029323	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12653	85.48	16.57	60	-20	1.029333	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12654	85.48	16.54	60	-20	1.029323	100	1	200	56.99	0	0	0	0	0	0	0	0	0	0	0;
	12656	38.52	8.15	30	-10	1.04659	100	1	100	25.68	0	0	0	0	0	0	0	0	0	0	0;
	12657	5	0.46	10	-10	1.017738	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	12658	40	4.52	20	-20	0.956073	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	12659	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	12664	20.43	6.2	30	-10	1.037469	100	1	100	13.62	0	0	0	0	0	0	0	0	0	0	0;
	12665	419.21	7.57	260	-60	1.038308	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	12673	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	12678	100	41.35	90	-50	1.090507	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	12681	22.87	9.78	30	-10	1.014635	100	1	100	15.25	0	0	0	0	0	0	0	0	0	0	0;
	12687	30.45	8.8	40	-30	1.01812	100	1	100	20.3	0	0	0	0	0	0	0	0	0	0	0;
	12688	300	-14.29	100	-100	1.001419	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12690	54.32	19.31	40	-10	1.040793	100	1	200	36.21	0	0	0	0	0	0	0	0	0	0	0;
	12692	18.9	0.51	10	-10	1.015529	100	1	100	12.6	0	0	0	0	0	0	0	0	0	0	0;
	12697	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	12699	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	12701	34.08	12.69	30	-10	1.041939	100	1	100	22.72	0	0	0	0	0	0	0	0	0	0	0;
	12702	27.67	4.45	30	-10	1.027132	100	1	100	18.45	0	0	0	0	0	0	0	0	0	0	0;
	12704	34.08	12.69	30	-10	1.041939	100	1	100	22.72	0	0	0	0	0	0	0	0	0	0	0;
	12705	34.27	11.44	30	-10	1.03975	100	1	100	22.85	0	0	0	0	0	0	0	0	0	0	0;
	12706	34.27	11.44	30	-10	1.03975	100	1	100	22.85	0	0	0	0	0	0	0	0	0	0	0;
	12708	15.86	9.49	30	-10	1.017238	100	1	100	10.57	0	0	0	0	0	0	0	0	0	0	0;
	12709	30.04	7.71	30	-10	1.011489	100	1	100	20.03	0	0	0	0	0	0	0	0	0	0	0;
	12711	31.76	6.93	20	-10	1.007801	100	1	100	21.17	0	0	0	0	0	0	0	0	0	0	0;
	12713	32.17	5.12	30	-10	1.009886	100	1	100	21.45	0	0	0	0	0	0	0	0	0	0	0;
	12714	15.86	9.49	30	-10	1.017238	100	1	100	10.57	0	0	0	0	0	0	0	0	0	0	0;
	12717	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	12723	27.72	3.43	30	-10	1.015411	100	1	100	18.48	0	0	0	0	0	0	0	0	0	0	0;
	12726	276.1	40.94	160	-40	1.035338	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12727	85.28	21.31	60	-20	1.029542	100	1	200	56.85	0	0	0	0	0	0	0	0	0	0	0;
	12728	36.8	6.62	30	-10	1.03058	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	12730	70	0.5	40	-30	1.017293	100	1	200	46.67	0	0	0	0	0	0	0	0	0	0	0;
	12736	40	4.84	20	-20	0.957116	100	1	100	26.67	0	0	0	0	0	0	0	0	0	0	0;
	12738	32.97	4.46	30	-10	1.027968	100	1	100	21.98	0	0	0	0	0	0	0	0	0	0	0;
	12742	33.73	12.57	30	-10	1.035958	100	1	100	22.49	0	0	0	0	0	0	0	0	0	0	0;
	12747	33.73	12.57	30	-10	1.035958	100	1	100	22.49	0	0	0	0	0	0	0	0	0	0	0;
	12748	2.5	0.07	10	-10	0.9846	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	12758	95.51	37.64	60	-20	1.0608	100	1	200	63.67	0	0	0	0	0	0	0	0	0	0	0;
	12760	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	12761	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	12763	58.19	6.99	40	-10	1.028736	100	1	200	38.79	0	0	0	0	0	0	0	0	0	0	0;
	12764	69.92	41.17	60	-20	1.051947	100	1	200	46.61	0	0	0	0	0	0	0	0	0	0	0;
	12765	69.92	41.17	60	-20	1.051947	100	1	200	46.61	0	0	0	0	0	0	0	0	0	0	0;
	12772	364.88	71.7	210	-50	1.04706	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	12775	158.9	5.88	100	-30	0.968879	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12777	25.64	1.96	20	-10	1.010323	100	1	100	17.09	0	0	0	0	0	0	0	0	0	0	0;
	12782	21.35	0.38	20	-10	1.033617	100	1	100	14.23	0	0	0	0	0	0	0	0	0	0	0;
	12786	56.25	11.12	40	-10	1.03036	100	1	200	37.5	0	0	0	0	0	0	0	0	0	0	0;
	12788	74.67	51.83	60	-20	1.045385	100	1	200	49.78	0	0	0	0	0	0	0	0	0	0	0;
	12789	74.67	51.83	60	-20	1.045385	100	1	200	49.78	0	0	0	0	0	0	0	0	0	0	0;
	12790	74.67	51.83	60	-20	1.045385	100	1	200	49.78	0	0	0	0	0	0	0	0	0	0	0;
	12791	74.67	51.83	60	-20	1.045385	100	1	200	49.78	0	0	0	0	0	0	0	0	0	0	0;
	12794	331.23	145.12	210	-50	1.041485	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	12799	50.96	2.69	60	-20	1.028648	100	1	200	33.97	0	0	0	0	0	0	0	0	0	0	0;
	12802	77.24	16.07	60	-20	1.027025	100	1	200	51.49	0	0	0	0	0	0	0	0	0	0	0;
	12803	78.62	8.98	60	-20	1.056333	100	1	200	52.41	0	0	0	0	0	0	0	0	0	0	0;
	12806	97.7	2.58	60	-20	1.053741	100	1	200	65.13	0	0	0	0	0	0	0	0	0	0	0;
	12807	97.7	2.58	60	-20	1.053741	100	1	200	65.13	0	0	0	0	0	0	0	0	0	0	0;
	12808	97.7	2.58	60	-20	1.053741	100	1	200	65.13	0	0	0	0	0	0	0	0	0	0	0;
	12814	96.57	34.4	60	-20	1.051326	100	1	200	64.38	0	0	0	0	0	0	0	0	0	0	0;
	12815	31	6.15	10	0	1.046995	100	1	100	20.67	0	0	0	0	0	0	0	0	0	0	0;
	12816	18.4	-1.01	20	-20	1.003342	100	1	100	12.27	0	0	0	0	0	0	0	0	0	0	0;
	12817	685.9	148.95	520	-120	1.062539	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	12818	685.9	148.95	520	-120	1.062539	100	1	1400	400	0	0	0	0	0	0	0	0	0	0	0;
	12819	33.97	5.68	30	-10	1.022889	100	1	100	22.65	0	0	0	0	0	0	0	0	0	0	0;
	12822	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	12825	39.54	11.66	30	-10	1.055315	100	1	100	26.36	0	0	0	0	0	0	0	0	0	0	0;
	12829	34.96	5.47	30	-30	0.935194	100	1	100	23.31	0	0	0	0	0	0	0	0	0	0	0;
	12833	226.17	144.77	210	-50	1.073133	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12840	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	12843	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	12847	10.89	0.26	10	-10	1.023718	100	1	100	7.26	0	0	0	0	0	0	0	0	0	0	0;
	12855	623.11	488.64	520	-120	1.057579	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12856	30.01	15.35	30	-10	1.052369	100	1	100	20.01	0	0	0	0	0	0	0	0	0	0	0;
	12859	243.32	23.39	210	-50	1.055881	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12863	5.26	0.32	10	-10	1.017634	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	12864	18.6	0.67	10	-10	0.999314	100	1	100	12.4	0	0	0	0	0	0	0	0	0	0	0;
	12865	172.8	-7.44	130	-80	1.029957	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	12869	90.23	10.46	60	-20	1.028204	100	1	200	60.15	0	0	0	0	0	0	0	0	0	0	0;
	12873	12.6	0.36	10	-10	1.014795	100	1	100	8.4	0	0	0	0	0	0	0	0	0	0	0;
	12874	235.87	0.58	210	-50	1.042461	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12878	284.4	98.98	210	-50	1.060659	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12880	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12882	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12883	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12884	284.51	138.58	210	-50	1.065482	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	12887	5.27	0.39	10	-10	1.019063	100	1	100	3.51	0	0	0	0	0	0	0	0	0	0	0;
	12896	18.32	-0.94	10	-10	0.995077	100	1	100	12.21	0	0	0	0	0	0	0	0	0	0	0;
	12900	49.83	6.62	60	-20	1.007268	100	1	100	33.22	0	0	0	0	0	0	0	0	0	0	0;
	12902	29.54	8.16	20	-10	1.030509	100	1	100	19.69	0	0	0	0	0	0	0	0	0	0	0;
	12904	24.99	21.34	30	-10	1.019094	100	1	100	16.66	0	0	0	0	0	0	0	0	0	0	0;
	12906	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12907	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12908	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12910	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12911	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	12912	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12914	19.27	11.16	30	-10	1.021452	100	1	100	12.85	0	0	0	0	0	0	0	0	0	0	0;
	12915	96.9	14.27	60	-20	1.033735	100	1	200	64.6	0	0	0	0	0	0	0	0	0	0	0;
	12916	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12917	17.21	5.28	30	-10	1.020161	100	1	100	11.47	0	0	0	0	0	0	0	0	0	0	0;
	12920	617.34	197.21	520	-120	1.038461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12921	617.34	197.21	520	-120	1.038461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12925	617.35	197.21	520	-120	1.038461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12929	36.88	19.22	30	-10	1.037296	100	1	100	24.59	0	0	0	0	0	0	0	0	0	0	0;
	12930	32.94	16.6	30	-10	1.041198	100	1	100	21.96	0	0	0	0	0	0	0	0	0	0	0;
	12934	99.68	14.71	60	-20	1.035207	100	1	200	66.45	0	0	0	0	0	0	0	0	0	0	0;
	12937	617.35	197.21	520	-120	1.038461	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12946	31.3	-0.89	20	-20	0.998951	100	1	100	20.87	0	0	0	0	0	0	0	0	0	0	0;
	12949	32.72	3.89	30	-20	1.002664	100	1	100	21.81	0	0	0	0	0	0	0	0	0	0	0;
	12962	366.21	205.07	210	-50	1.129641	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	12965	215.66	145.16	160	-40	1.043227	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12966	17.6	0.07	20	-20	0.977562	100	1	100	11.73	0	0	0	0	0	0	0	0	0	0	0;
	12968	626.62	195.6	520	-120	1.053159	100	1	1300	400	0	0	0	0	0	0	0	0	0	0	0;
	12969	249.81	71.56	160	-40	1.053581	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12970	249.81	71.56	160	-40	1.053581	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	12973	25.08	6.95	30	-10	1.024018	100	1	100	16.72	0	0	0	0	0	0	0	0	0	0	0;
	12983	150	8.11	120	-70	0.989744	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	12984	29.77	17.28	30	-10	1.046953	100	1	100	19.85	0	0	0	0	0	0	0	0	0	0	0;
	12986	29.77	17.28	30	-10	1.046953	100	1	100	19.85	0	0	0	0	0	0	0	0	0	0	0;
	12989	33.35	5.71	10	0	1.021989	100	1	100	22.23	0	0	0	0	0	0	0	0	0	0	0;
	12993	19.96	23.09	30	-10	1.036433	100	1	100	13.31	0	0	0	0	0	0	0	0	0	0	0;
	12994	19.96	23.09	30	-10	1.036433	100	1	100	13.31	0	0	0	0	0	0	0	0	0	0	0;
	13002	172.8	-48.69	130	-80	0.960023	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	13007	32.99	2.77	30	-10	1.041919	100	1	100	21.99	0	0	0	0	0	0	0	0	0	0	0;
	13008	32.99	2.77	30	-10	1.041919	100	1	100	21.99	0	0	0	0	0	0	0	0	0	0	0;
	13009	32.99	2.77	30	-10	1.041919	100	1	100	21.99	0	0	0	0	0	0	0	0	0	0	0;
	13010	100	41.35	90	-50	1.090507	100	1	300	66.67	0	0	0	0	0	0	0	0	0	0	0;
	13012	248.87	83.85	210	-50	1.033471	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13027	19.3	4.46	20	-10	1.024979	100	1	100	12.87	0	0	0	0	0	0	0	0	0	0	0;
	13029	10.86	0.1	10	-10	1.0018	100	1	100	7.24	0	0	0	0	0	0	0	0	0	0	0;
	13032	16.44	0.07	10	-10	1.011811	100	1	100	10.96	0	0	0	0	0	0	0	0	0	0	0;
	13037	12.95	0.5	20	-10	1.067719	100	1	100	8.63	0	0	0	0	0	0	0	0	0	0	0;
	13041	26.62	13.25	30	-10	1.040642	100	1	100	17.75	0	0	0	0	0	0	0	0	0	0	0;
	13043	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13046	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13047	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13048	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13049	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13052	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13053	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13054	21.61	4.62	30	-10	1.007128	100	1	100	14.41	0	0	0	0	0	0	0	0	0	0	0;
	13055	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13057	30.32	6.61	30	-10	1.007679	100	1	100	20.21	0	0	0	0	0	0	0	0	0	0	0;
	13058	30.32	6.61	30	-10	1.007679	100	1	100	20.21	0	0	0	0	0	0	0	0	0	0	0;
	13059	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13060	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13062	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	13064	24.3	3.82	30	-10	1.010028	100	1	100	16.2	0	0	0	0	0	0	0	0	0	0	0;
	13066	84.19	8.48	60	-20	1.040259	100	1	200	56.13	0	0	0	0	0	0	0	0	0	0	0;
	13069	93.64	6.04	60	-20	1.023818	100	1	200	62.43	0	0	0	0	0	0	0	0	0	0	0;
	13075	2.06	0.62	10	-10	1.021202	100	1	100	1.37	0	0	0	0	0	0	0	0	0	0	0;
	13079	223.23	111.08	210	-50	1.065314	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13080	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	13081	35.55	16.64	30	-10	1.024595	100	1	100	23.7	0	0	0	0	0	0	0	0	0	0	0;
	13082	6.55	-0.21	10	-10	1.003807	100	1	100	4.37	0	0	0	0	0	0	0	0	0	0	0;
	13086	33.19	5.48	30	-10	0.991806	100	1	100	22.13	0	0	0	0	0	0	0	0	0	0	0;
	13087	15.73	-3.4	10	-20	0.975077	100	1	100	10.49	0	0	0	0	0	0	0	0	0	0	0;
	13090	240.6	37.13	100	-30	0.970854	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13091	101	24.39	60	-20	1.022149	100	1	300	67.33	0	0	0	0	0	0	0	0	0	0	0;
	13093	47.94	3.29	40	-10	1.023603	100	1	100	31.96	0	0	0	0	0	0	0	0	0	0	0;
	13095	58.57	21.97	40	-10	1.034376	100	1	200	39.05	0	0	0	0	0	0	0	0	0	0	0;
	13096	43.6	4.09	30	-30	0.9595	100	1	100	29.07	0	0	0	0	0	0	0	0	0	0	0;
	13101	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	13108	50.34	9.17	40	-10	1.034532	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	13112	14	0.14	10	-10	0.994692	100	1	100	9.33	0	0	0	0	0	0	0	0	0	0	0;
	13122	38.79	7.11	30	-10	1.035838	100	1	100	25.86	0	0	0	0	0	0	0	0	0	0	0;
	13123	277.81	77.81	210	-50	1.034935	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13131	23.5	6.96	20	-10	1.015521	100	1	100	15.67	0	0	0	0	0	0	0	0	0	0	0;
	13133	34.31	1.99	30	-10	1.015531	100	1	100	22.87	0	0	0	0	0	0	0	0	0	0	0;
	13137	322.34	84.39	210	-50	1.058231	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	13143	168	14.06	130	-80	1.016606	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	13145	257.97	-14.76	210	-50	1.029219	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13147	32.2	7.05	30	-10	1.034688	100	1	100	21.47	0	0	0	0	0	0	0	0	0	0	0;
	13158	424.18	1.63	260	-60	1.036955	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	13159	4.2	-0.51	10	-10	0.974729	100	1	100	2.8	0	0	0	0	0	0	0	0	0	0	0;
	13160	43.17	6.95	30	-10	1.015029	100	1	100	28.78	0	0	0	0	0	0	0	0	0	0	0;
	13163	35.6	15.17	30	-10	1.026957	100	1	100	23.73	0	0	0	0	0	0	0	0	0	0	0;
	13165	5.2	0.53	10	-10	1.031159	100	1	100	3.47	0	0	0	0	0	0	0	0	0	0	0;
	13174	38.02	11.21	30	-10	1.043087	100	1	100	25.35	0	0	0	0	0	0	0	0	0	0	0;
	13182	-12.51	-2.52	10	-10	0.975956	100	1	100	-16.68	0	0	0	0	0	0	0	0	0	0	0;
	13188	274.11	117.05	160	-40	1.051387	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13189	274.11	117.05	160	-40	1.051387	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13190	274.11	117.05	160	-40	1.051387	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13191	158.9	39.46	100	-30	1.020032	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	13192	952.11	346.75	520	-120	1.038082	100	1	2000	600	0	0	0	0	0	0	0	0	0	0	0;
	13193	1.2	0.03	10	-10	1.003171	100	1	100	0.8	0	0	0	0	0	0	0	0	0	0	0;
	13195	36.8	-2.54	30	-30	0.98379	100	1	100	24.53	0	0	0	0	0	0	0	0	0	0	0;
	13200	57.5	6.09	30	-30	0.99654	100	1	200	38.33	0	0	0	0	0	0	0	0	0	0	0;
	13209	180.96	38.95	160	-40	1.029835	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	13212	6.1	0.22	10	-10	1.00107	100	1	100	4.07	0	0	0	0	0	0	0	0	0	0	0;
	13218	135	10.29	70	-20	1.008348	100	1	300	90	0	0	0	0	0	0	0	0	0	0	0;
	13222	39.1	-2.22	20	-20	0.943436	100	1	100	26.07	0	0	0	0	0	0	0	0	0	0	0;
	13223	37.08	5.51	30	-10	1.021005	100	1	100	24.72	0	0	0	0	0	0	0	0	0	0	0;
	13226	8.2	-0.77	10	-10	1.00746	100	1	100	5.47	0	0	0	0	0	0	0	0	0	0	0;
	13232	50.92	11.1	40	-10	1.010998	100	1	200	33.95	0	0	0	0	0	0	0	0	0	0	0;
	13235	323.35	77.76	210	-50	1.058114	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	13238	58.8	-10.54	30	-30	0.9646	100	1	200	39.2	0	0	0	0	0	0	0	0	0	0	0;
	13265	10.26	0.48	10	-10	1.000157	100	1	100	6.84	0	0	0	0	0	0	0	0	0	0	0;
	13268	16.6	0.7	10	-10	1.016188	100	1	100	11.07	0	0	0	0	0	0	0	0	0	0	0;
	13270	5	-1.11	10	-10	0.981334	100	1	100	3.33	0	0	0	0	0	0	0	0	0	0	0;
	13285	51.75	8.57	40	-10	1.019281	100	1	200	34.5	0	0	0	0	0	0	0	0	0	0	0;
	13292	36.77	13.93	30	-10	1.042317	100	1	100	24.51	0	0	0	0	0	0	0	0	0	0	0;
	13298	25.41	10.98	30	-10	1.019411	100	1	100	16.94	0	0	0	0	0	0	0	0	0	0	0;
	13303	36.03	16.08	30	-10	1.045359	100	1	100	24.02	0	0	0	0	0	0	0	0	0	0	0;
	13310	33.39	17.82	40	-10	1.025649	100	1	100	22.26	0	0	0	0	0	0	0	0	0	0	0;
	13311	33.45	6.28	40	-10	1.055904	100	1	100	22.3	0	0	0	0	0	0	0	0	0	0	0;
	13312	3.5	-0.25	10	-10	0.995346	100	1	100	2.33	0	0	0	0	0	0	0	0	0	0	0;
	13313	54.06	11.61	40	-10	1.023809	100	1	200	36.04	0	0	0	0	0	0	0	0	0	0	0;
	13316	50.34	9.17	40	-10	1.034532	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	13322	330.71	4.92	210	-50	1.043049	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	13327	378.98	209.33	210	-50	1.117446	100	1	800	200	0	0	0	0	0	0	0	0	0	0	0;
	13330	32.51	6.89	30	-10	1.011478	100	1	100	21.67	0	0	0	0	0	0	0	0	0	0	0;
	13333	214.52	110.59	210	-50	1.065343	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13338	62.5	10.73	20	0	1.000057	100	1	200	41.67	0	0	0	0	0	0	0	0	0	0	0;
	13345	40.44	13.81	40	-10	1.025019	100	1	100	26.96	0	0	0	0	0	0	0	0	0	0	0;
	13363	26.01	11.35	30	-10	1.062565	100	1	100	17.34	0	0	0	0	0	0	0	0	0	0	0;
	13370	31.29	6.48	30	-10	1.024788	100	1	100	20.86	0	0	0	0	0	0	0	0	0	0	0;
	13371	20.4	3.27	20	-10	1.027307	100	1	100	13.6	0	0	0	0	0	0	0	0	0	0	0;
	13379	423.72	187.67	230	-60	1.052254	100	1	900	200	0	0	0	0	0	0	0	0	0	0	0;
	13383	83.51	27.65	60	-20	1.063297	100	1	200	55.67	0	0	0	0	0	0	0	0	0	0	0;
	13385	62.37	25.07	60	-20	1.030828	100	1	200	41.58	0	0	0	0	0	0	0	0	0	0	0;
	13386	62.37	25.07	60	-20	1.030828	100	1	200	41.58	0	0	0	0	0	0	0	0	0	0	0;
	13387	62.37	25.07	60	-20	1.030828	100	1	200	41.58	0	0	0	0	0	0	0	0	0	0	0;
	13388	82.89	46.38	60	-20	1.055605	100	1	200	55.26	0	0	0	0	0	0	0	0	0	0	0;
	13389	82.89	46.38	60	-20	1.055605	100	1	200	55.26	0	0	0	0	0	0	0	0	0	0	0;
	13390	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	13391	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	13392	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	13393	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	13394	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	13395	29.68	6.45	30	-10	1.016891	100	1	100	19.79	0	0	0	0	0	0	0	0	0	0	0;
	13397	82.89	46.38	60	-20	1.055605	100	1	200	55.26	0	0	0	0	0	0	0	0	0	0	0;
	13398	82.89	46.38	60	-20	1.055605	100	1	200	55.26	0	0	0	0	0	0	0	0	0	0	0;
	13399	82.89	46.38	60	-20	1.055605	100	1	200	55.26	0	0	0	0	0	0	0	0	0	0	0;
	13407	25.2	-7.17	20	-20	0.965886	100	1	100	16.8	0	0	0	0	0	0	0	0	0	0	0;
	13409	30.9	1.92	30	-10	1.015954	100	1	100	20.6	0	0	0	0	0	0	0	0	0	0	0;
	13411	81.31	8.06	60	-20	1.043619	100	1	200	54.21	0	0	0	0	0	0	0	0	0	0	0;
	13412	31.92	6.07	30	-10	1.027264	100	1	100	21.28	0	0	0	0	0	0	0	0	0	0	0;
	13419	22.46	14.75	30	-10	1.043942	100	1	100	14.97	0	0	0	0	0	0	0	0	0	0	0;
	13421	35.86	4.09	30	-10	1.02494	100	1	100	23.91	0	0	0	0	0	0	0	0	0	0	0;
	13423	35.86	4.09	30	-10	1.02494	100	1	100	23.91	0	0	0	0	0	0	0	0	0	0	0;
	13424	35.86	4.09	30	-10	1.02494	100	1	100	23.91	0	0	0	0	0	0	0	0	0	0	0;
	13425	27.44	5.18	40	-10	1.025625	100	1	100	18.29	0	0	0	0	0	0	0	0	0	0	0;
	13426	63.42	10.31	40	-10	1.03448	100	1	200	42.28	0	0	0	0	0	0	0	0	0	0	0;
	13433	52.29	8.76	40	-10	1.021414	100	1	200	34.86	0	0	0	0	0	0	0	0	0	0	0;
	13437	52.29	8.76	40	-10	1.021414	100	1	200	34.86	0	0	0	0	0	0	0	0	0	0	0;
	13439	52.29	8.76	40	-10	1.021414	100	1	200	34.86	0	0	0	0	0	0	0	0	0	0	0;
	13440	33.96	3.76	20	-10	1.014614	100	1	100	22.64	0	0	0	0	0	0	0	0	0	0	0;
	13447	12.3	0.28	10	-10	1.011745	100	1	100	8.2	0	0	0	0	0	0	0	0	0	0	0;
	13456	28.48	6.95	30	-10	1.005915	100	1	100	18.99	0	0	0	0	0	0	0	0	0	0	0;
	13466	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	13467	14.92	-0.69	10	-10	0.989708	100	1	100	9.95	0	0	0	0	0	0	0	0	0	0	0;
	13468	56.36	7.67	40	-10	1.024375	100	1	200	37.57	0	0	0	0	0	0	0	0	0	0	0;
	13482	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	13486	53.99	18.23	40	-10	1.062896	100	1	200	35.99	0	0	0	0	0	0	0	0	0	0	0;
	13487	50.34	15.84	40	-10	1.03143	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	13489	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	13491	20.57	3.1	30	-10	1.026081	100	1	100	13.71	0	0	0	0	0	0	0	0	0	0	0;
	13493	344.6	7.8	180	-140	0.97953	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	13496	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13497	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13500	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13502	32.64	6.68	30	-10	1.044939	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13505	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13506	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13507	32.64	6.67	30	-10	1.044924	100	1	100	21.76	0	0	0	0	0	0	0	0	0	0	0;
	13510	0.2	-0.15	10	-10	1.016107	100	1	100	0.14	0	0	0	0	0	0	0	0	0	0	0;
	13512	27.73	2	30	-10	1.030407	100	1	100	18.49	0	0	0	0	0	0	0	0	0	0	0;
	13514	31	0.14	20	-20	1.000449	100	1	100	20.67	0	0	0	0	0	0	0	0	0	0	0;
	13520	80.74	25.03	60	-20	1.061099	100	1	200	53.83	0	0	0	0	0	0	0	0	0	0	0;
	13525	53.07	7.74	40	-10	1.025333	100	1	200	35.38	0	0	0	0	0	0	0	0	0	0	0;
	13526	200.87	149.13	210	-50	1.062073	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13530	236.37	0.58	210	-50	1.042446	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13549	23.04	1.33	20	-20	0.996935	100	1	100	15.36	0	0	0	0	0	0	0	0	0	0	0;
	13550	31.5	1.72	30	-20	1.016735	100	1	100	21	0	0	0	0	0	0	0	0	0	0	0;
	13551	2.5	0.07	10	-10	0.984601	100	1	100	1.67	0	0	0	0	0	0	0	0	0	0	0;
	13556	6.52	-0.06	10	-10	0.994601	100	1	100	4.35	0	0	0	0	0	0	0	0	0	0	0;
	13560	218.81	74.1	210	-50	1.033239	100	1	500	100	0	0	0	0	0	0	0	0	0	0	0;
	13569	96.03	17.22	60	-20	1.036065	100	1	200	64.02	0	0	0	0	0	0	0	0	0	0	0;
	13577	49.34	9.15	40	-10	1.034597	100	1	100	32.89	0	0	0	0	0	0	0	0	0	0	0;
	13580	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	13582	33.84	9.43	30	-10	1.043178	100	1	100	22.56	0	0	0	0	0	0	0	0	0	0	0;
	13584	19.12	15.11	30	-10	1.030744	100	1	100	12.75	0	0	0	0	0	0	0	0	0	0	0;
	13585	22.27	8.99	30	-10	1.04545	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	13589	22.27	8.99	30	-10	1.04545	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	13590	86.25	-3.04	60	-80	0.962614	100	1	200	57.5	0	0	0	0	0	0	0	0	0	0	0;
	13592	326.27	128.78	210	-50	1.051118	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	13594	20.37	8.85	30	-10	1.045375	100	1	100	13.58	0	0	0	0	0	0	0	0	0	0	0;
	13597	20.37	8.85	30	-10	1.045375	100	1	100	13.58	0	0	0	0	0	0	0	0	0	0	0;
	13601	21.74	6.85	30	-10	1.050175	100	1	100	14.49	0	0	0	0	0	0	0	0	0	0	0;
	13604	22.27	8.99	30	-10	1.04545	100	1	100	14.85	0	0	0	0	0	0	0	0	0	0	0;
	13607	38.04	7.18	30	-10	1.020265	100	1	100	25.36	0	0	0	0	0	0	0	0	0	0	0;
	13609	22	9.29	30	-10	1.030852	100	1	100	14.67	0	0	0	0	0	0	0	0	0	0	0;
	13617	2.26	-1.2	10	-10	0.991929	100	1	100	1.51	0	0	0	0	0	0	0	0	0	0	0;
	13620	277.81	77.81	210	-50	1.034935	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	13633	50.34	15.84	40	-10	1.03143	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	13639	29.92	0.94	20	-10	0.980011	100	1	100	19.95	0	0	0	0	0	0	0	0	0	0	0;
	13643	18.32	-0.94	10	-10	0.995077	100	1	100	12.21	0	0	0	0	0	0	0	0	0	0	0;
	13648	50.34	15.84	40	-10	1.03143	100	1	200	33.56	0	0	0	0	0	0	0	0	0	0	0;
	13651	16.79	7.28	30	-10	1.042166	100	1	100	11.19	0	0	0	0	0	0	0	0	0	0	0;
	13654	-0	27.02	560	-190	1.079579	100	1	100	-0	0	0	0	0	0	0	0	0	0	0	0;
	13655	20.46	6.24	30	-10	0.992821	100	1	100	13.64	0	0	0	0	0	0	0	0	0	0	0;
	13658	26.41	7.43	30	-10	1.038011	100	1	100	17.61	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7519	4482	0.0006	0.00616	0	0	0	0	0	0	1	-360	360;
	7519	11823	0.0005	0.0074	0	0	0	0	0	0	1	-360	360;
	3073	4516	0.00107	0.00626	0	0	0	0	0	0	1	-360	360;
	3073	4706	0.000841	0.0055	0	0	0	0	0	0	1	-360	360;
	5157	1032	0.00143	0.01563	0	0	0	0	0	0	1	-360	360;
	5157	6653	0.00146	0.01692	0	0	0	0	0	0	1	-360	360;
	628	7896	7e-05	0.00057	0	0	0	0	0	0	1	-360	360;
	628	6592	6e-05	0.00056	0	0	0	0	0	0	1	-360	360;
	11792	10888	0.003349	0.01656	0	0	0	0	0	0	1	-360	360;
	11792	4609	0.003409	0.016211	0	0	0	0	0	0	1	-360	360;
	6573	10888	0.003479	0.01586	0	0	0	0	0	0	1	-360	360;
	6573	4609	0.003099	0.017969	0	0	0	0	0	0	1	-360	360;
	782	13300	0.00127	0.01842	0	0	0	0	0	0	1	-360	360;
	782	1186	0.00126	0.01847	0	0	0	0	0	0	1	-360	360;
	11715	924	0.0013	0.01808	0	0	0	0	0	0	1	-360	360;
	11715	12182	0.00131	0.01765	0	0	0	0	0	0	1	-360	360;
	10257	2582	0.00065	0.01311	0	0	0	0	0	0	1	-360	360;
	10257	9363	0.00067	0.00974	0	0	0	0	0	0	1	-360	360;
	7595	11501	0.00236	0.01418	0	0	0	0	0	0	1	-360	360;
	7595	11390	0.002169	0.015909	0	0	0	0	0	0	1	-360	360;
	6873	1806	0.00027	0.00254	0	0	0	0	0	0	1	-360	360;
	6873	11151	0.00027	0.00259	0	0	0	0	0	0	1	-360	360;
	11949	1806	0.00033	0.00302	0	0	0	0	0	0	1	-360	360;
	11949	1269	0.00029	0.00312	0	0	0	0	0	0	1	-360	360;
	2623	3359	0.000289	0.00137	0	0	0	0	0	0	1	-360	360;
	2623	11159	0.000219	0.00263	0	0	0	0	0	0	1	-360	360;
	3020	3359	0.000289	0.001341	0	0	0	0	0	0	1	-360	360;
	3020	12995	0.000229	0.00257	0	0	0	0	0	0	1	-360	360;
	9670	3359	0.000841	0.00689	0	0	0	0	0	0	1	-360	360;
	9670	2360	0.000979	0.00586	0	0	0	0	0	0	1	-360	360;
	8390	3359	0.00014	0.0012	0	0	0	0	0	0	1	-360	360;
	8390	11515	0.000211	0.001539	0	0	0	0	0	0	1	-360	360;
	12630	3359	0.000401	0.004901	0	0	0	0	0	0	1	-360	360;
	12630	11515	0.000219	0.00151	0	0	0	0	0	0	1	-360	360;
	3340	3359	0.000729	0.004539	0	0	0	0	0	0	1	-360	360;
	3340	3953	0.00062	0.00482	0	0	0	0	0	0	1	-360	360;
	7444	8848	0.00052	0.00407	0	0	0	0	0	0	1	-360	360;
	7444	5026	0.00034	0.00502	0	0	0	0	0	0	1	-360	360;
	11055	8848	0.00065	0.00698	0	0	0	0	0	0	1	-360	360;
	11055	13067	0.00059	0.00806	0	0	0	0	0	0	1	-360	360;
	9857	13125	0.00063	0.00464	0	0	0	0	0	0	1	-360	360;
	9857	12598	0.000599	0.005099	0	0	0	0	0	0	1	-360	360;
	7256	7011	0.00064	0.00307	0	0	0	0	0	0	1	-360	360;
	7256	11232	0.000659	0.003	0	0	0	0	0	0	1	-360	360;
	12732	9895	0.00053	0.00528	0	0	0	0	0	0	1	-360	360;
	12732	4416	0.00056	0.0053	0	0	0	0	0	0	1	-360	360;
	4494	7011	0.0018	0.007919	0	0	0	0	0	0	1	-360	360;
	4494	10481	0.001651	0.00862	0	0	0	0	0	0	1	-360	360;
	7913	9895	0.00045	0.00545	0	0	0	0	0	0	1	-360	360;
	7913	1269	0.00052	0.00476	0	0	0	0	0	0	1	-360	360;
	3258	10043	0.01286	0.037421	0	0	0	0	0	0	1	-360	360;
	3258	8238	0.032397	0.123	0	0	0	0	0	0	1	-360	360;
	697	10043	0.032851	0.069727	0	0	0	0	0	0	1	-360	360;
	697	11841	0.059942	0.112802	0	0	0	0	0	0	1	-360	360;
	11629	10942	0.00011	0.00109	0	0	0	0	0	0	1	-360	360;
	11629	13171	0.00011	0.00107	0	0	0	0	0	0	1	-360	360;
	9089	11260	0.000461	0.00395	0	0	0	0	0	0	1	-360	360;
	9089	7609	0.000599	0.003789	0	0	0	0	0	0	1	-360	360;
	13119	3581	0.00173	0.01542	0	0	0	0	0	0	1	-360	360;
	13119	6381	0.00166	0.02083	0	0	0	0	0	0	1	-360	360;
	5075	13106	0.006314	0.018488	0	0	0	0	0	0	1	-360	360;
	5075	9503	0.015727	0.037669	0	0	0	0	0	0	1	-360	360;
	11048	10312	0.00374	0.02095	0	0	0	0	0	0	1	-360	360;
	11048	3185	0.00511	0.019461	0	0	0	0	0	0	1	-360	360;
	1538	4109	0.011281	0.050771	0	0	0	0	0	0	1	-360	360;
	1538	3721	0.0115	0.049719	0	0	0	0	0	0	1	-360	360;
	5803	4109	0.011719	0.048659	0	0	0	0	0	0	1	-360	360;
	5803	3721	0.01193	0.047599	0	0	0	0	0	0	1	-360	360;
	189	4268	0.00064	0.00715	0	0	0	0	0	0	1	-360	360;
	189	11488	0.00089	0.00712	0	0	0	0	0	0	1	-360	360;
	7384	1009	0.00048	0.00555	0	0	0	0	0	0	1	-360	360;
	7384	11547	0.00047	0.00566	0	0	0	0	0	0	1	-360	360;
	11070	1009	0.00046	0.00524	0	0	0	0	0	0	1	-360	360;
	11070	11547	0.00052	0.00514	0	0	0	0	0	0	1	-360	360;
	2061	6603	0.00438	0.010686	0	0	0	0	0	0	1	-360	360;
	2061	9733	0.031347	0.062653	0	0	0	0	0	0	1	-360	360;
	9502	7241	0.00029	0.00298	0	0	0	0	0	0	1	-360	360;
	9502	8865	0.0003	0.00291	0	0	0	0	0	0	1	-360	360;
	12336	13321	0.00155	0.01529	0	0	0	0	0	0	1	-360	360;
	12336	494	0.00148	0.0152	0	0	0	0	0	0	1	-360	360;
	13540	11971	0.000169	0.00096	0	0	0	0	0	0	1	-360	360;
	13540	330	0.000182	0.000942	0	0	0	0	0	0	1	-360	360;
	8250	622	0.00016	0.00184	0	0	0	0	0	0	1	-360	360;
	8250	8646	0.00022	0.00287	0	0	0	0	0	0	1	-360	360;
	5656	9506	0.00015	0.00187	0	0	0	0	0	0	1	-360	360;
	5656	7003	0.00022	0.00266	0	0	0	0	0	0	1	-360	360;
	8767	13151	0.00138	0.0174	0	0	0	0	0	0	1	-360	360;
	8767	256	0.00272	0.0288	0	0	0	0	0	0	1	-360	360;
	11952	7565	0.00065	0.01024	0	0	0	0	0	0	1	-360	360;
	11952	8750	0.00073	0.01004	0	0	0	0	0	0	1	-360	360;
	13220	7565	0.00075	0.00983	0	0	0	0	0	0	1	-360	360;
	13220	8750	0.00076	0.00963	0	0	0	0	0	0	1	-360	360;
	10465	10831	0.00042	0.02666	0	0	0	0	0	0	1	-360	360;
	8079	10358	0.00029	0.0026	0	0	0	0	0	0	1	-360	360;
	8079	8404	0.00022	0.00303	0	0	0	0	0	0	1	-360	360;
	7197	5524	0.001	0.006159	0	0	0	0	0	0	1	-360	360;
	7197	11931	0.00113	0.00657	0	0	0	0	0	0	1	-360	360;
	1721	12153	0.0013	0.01277	0	0	0	0	0	0	1	-360	360;
	1721	10744	0.00163	0.01808	0	0	0	0	0	0	1	-360	360;
	8400	850	0.00047	0.00406	0	0	0	0	0	0	1	-360	360;
	8400	8575	0.00235	0.02343	0	0	0	0	0	0	1	-360	360;
	9020	2201	0.00036	0.00445	0	0	0	0	0	0	1	-360	360;
	9020	2350	0.00017	0.0025	0	0	0	0	0	0	1	-360	360;
	6435	2201	0.00036	0.00436	0	0	0	0	0	0	1	-360	360;
	6435	3448	0.00017	0.00255	0	0	0	0	0	0	1	-360	360;
	3223	4642	0.00096	0.00995	0	0	0	0	0	0	1	-360	360;
	3223	9919	0.00152	0.01949	0	0	0	0	0	0	1	-360	360;
	7755	4642	0.00094	0.01014	0	0	0	0	0	0	1	-360	360;
	7755	9919	0.00149	0.01986	0	0	0	0	0	0	1	-360	360;
	4129	4642	0.00107	0.01243	0	0	0	0	0	0	1	-360	360;
	4129	3715	0.00102	0.01034	0	0	0	0	0	0	1	-360	360;
	5471	7106	0.0047	0.02061	0	0	0	0	0	0	1	-360	360;
	5471	5434	0.00739	0.040531	0	0	0	0	0	0	1	-360	360;
	8834	12770	0.00049	0.00611	0	0	0	0	0	0	1	-360	360;
	8834	10744	0.00035	0.00431	0	0	0	0	0	0	1	-360	360;
	7831	1467	0.00261	0.01344	0	0	0	0	0	0	1	-360	360;
	7831	5173	0.003521	0.019591	0	0	0	0	0	0	1	-360	360;
	10033	5005	0.0025	0.01419	0	0	0	0	0	0	1	-360	360;
	10033	7387	0.00287	0.0237	0	0	0	0	0	0	1	-360	360;
	9789	9848	0.00088	0.00956	0	0	0	0	0	0	1	-360	360;
	9789	430	0.00095	0.00877	0	0	0	0	0	0	1	-360	360;
	2916	1094	0.00332	0.020651	0	0	0	0	0	0	1	-360	360;
	2916	2869	0.003969	0.018781	0	0	0	0	0	0	1	-360	360;
	4142	3925	0.002849	0.014909	0	0	0	0	0	0	1	-360	360;
	4142	2245	0.00439	0.02451	0	0	0	0	0	0	1	-360	360;
	123	12854	0.0002	0.0018	0	0	0	0	0	0	1	-360	360;
	123	12369	0.00025	0.00261	0	0	0	0	0	0	1	-360	360;
	10806	12854	0.0002	0.00176	0	0	0	0	0	0	1	-360	360;
	10806	1112	0.00025	0.00255	0	0	0	0	0	0	1	-360	360;
	12593	9027	0.012488	0.047413	0	0	0	0	0	0	1	-360	360;
	12593	455	0.010479	0.027711	0	0	0	0	0	0	1	-360	360;
	3745	10922	0.00044	0.00428	0	0	0	0	0	0	1	-360	360;
	3745	1898	0.00036	0.00475	0	0	0	0	0	0	1	-360	360;
	6938	7640	0.00058	0.00534	0	0	0	0	0	0	1	-360	360;
	6938	4543	0.00054	0.00589	0	0	0	0	0	0	1	-360	360;
	4229	2024	0.00206	0.02057	0	0	0	0	0	0	1	-360	360;
	4229	9388	0.00077	0.00872	0	0	0	0	0	0	1	-360	360;
	5543	13575	0.00161	0.01963	0	0	0	0	0	0	1	-360	360;
	5543	9388	0.00075	0.00888	0	0	0	0	0	0	1	-360	360;
	2764	10638	0.00016	0.00152	0	0	0	0	0	0	1	-360	360;
	2764	10338	0.00019	0.00163	0	0	0	0	0	0	1	-360	360;
	7963	10638	0.00015	0.0016	0	0	0	0	0	0	1	-360	360;
	7963	10338	0.00015	0.00183	0	0	0	0	0	0	1	-360	360;
	5383	4802	0.00121	0.01426	0	0	0	0	0	0	1	-360	360;
	5383	8035	0.00116	0.01456	0	0	0	0	0	0	1	-360	360;
	663	204	0.00068	0.00727	0	0	0	0	0	0	1	-360	360;
	663	6973	0.0007	0.00734	0	0	0	0	0	0	1	-360	360;
	11598	204	0.00076	0.00712	0	0	0	0	0	0	1	-360	360;
	11598	6973	0.0008	0.00719	0	0	0	0	0	0	1	-360	360;
	2983	2257	0.0002	0.0022	0	0	0	0	0	0	1	-360	360;
	2983	10869	0.0002	0.0022	0	0	0	0	0	0	1	-360	360;
	411	4997	0.000205	0.00215	0	0	0	0	0	0	1	-360	360;
	411	10869	0.000205	0.00215	0	0	0	0	0	0	1	-360	360;
	8649	12423	0.00053	0.00589	0	0	0	0	0	0	1	-360	360;
	8649	1165	0.00046	0.00675	0	0	0	0	0	0	1	-360	360;
	13485	12423	0.00054	0.00577	0	0	0	0	0	0	1	-360	360;
	13485	1165	0.00045	0.00625	0	0	0	0	0	0	1	-360	360;
	2363	2209	0.00275	0.02752	0	0	0	0	0	0	1	-360	360;
	2363	11249	0.00184	0.01515	0	0	0	0	0	0	1	-360	360;
	3314	10019	0.00438	0.02432	0	0	0	0	0	0	1	-360	360;
	3314	879	0.0043	0.01949	0	0	0	0	0	0	1	-360	360;
	12347	10227	0.00033	0.00269	0	0	0	0	0	0	1	-360	360;
	12347	2517	0.00243	0.01904	0	0	0	0	0	0	1	-360	360;
	1326	10227	0.00034	0.00263	0	0	0	0	0	0	1	-360	360;
	1326	2517	0.00248	0.01864	0	0	0	0	0	0	1	-360	360;
	9864	13169	0.00122	0.01249	0	0	0	0	0	0	1	-360	360;
	9864	5959	0.00106	0.01031	0	0	0	0	0	0	1	-360	360;
	4830	13169	0.00119	0.01273	0	0	0	0	0	0	1	-360	360;
	4830	5959	0.00108	0.01009	0	0	0	0	0	0	1	-360	360;
	12318	6464	0.001039	0.013711	0	0	0	0	0	0	1	-360	360;
	12318	7516	0.00114	0.011409	0	0	0	0	0	0	1	-360	360;
	11537	8566	0.001021	0.013969	0	0	0	0	0	0	1	-360	360;
	11537	7516	0.001169	0.011159	0	0	0	0	0	0	1	-360	360;
	13343	12066	0	0.000271	0	0	0	0	0	0	1	-360	360;
	3313	12066	0	0.000271	0	0	0	0	0	0	1	-360	360;
	1196	218	0.009372	0.035702	0	0	0	0	0	0	1	-360	360;
	1196	3002	0.029157	0.103686	0	0	0	0	0	0	1	-360	360;
	780	8041	0.00065	0.00673	0	0	0	0	0	0	1	-360	360;
	780	6114	0.00066	0.00658	0	0	0	0	0	0	1	-360	360;
	5179	3568	0.000969	0.006021	0	0	0	0	0	0	1	-360	360;
	5179	3085	0.00099	0.005901	0	0	0	0	0	0	1	-360	360;
	1666	7897	0.00088	0.006599	0	0	0	0	0	0	1	-360	360;
	1666	6301	0.00086	0.006729	0	0	0	0	0	0	1	-360	360;
	12861	4782	9e-05	0.00077	0	0	0	0	0	0	1	-360	360;
	12861	6207	9e-05	0.00078	0	0	0	0	0	0	1	-360	360;
	7212	4782	8e-05	0.00082	0	0	0	0	0	0	1	-360	360;
	7212	11151	8e-05	0.00076	0	0	0	0	0	0	1	-360	360;
	9869	8041	9e-05	0.00074	0	0	0	0	0	0	1	-360	360;
	9869	6207	9e-05	0.00073	0	0	0	0	0	0	1	-360	360;
	6015	3568	0.00062	0.003781	0	0	0	0	0	0	1	-360	360;
	6015	1131	0.000599	0.0035	0	0	0	0	0	0	1	-360	360;
	10035	7897	0.00064	0.00274	0	0	0	0	0	0	1	-360	360;
	10035	1910	0.000651	0.00268	0	0	0	0	0	0	1	-360	360;
	9951	1939	0.00055	0.00685	0	0	0	0	0	0	1	-360	360;
	9951	557	0.00061	0.00639	0	0	0	0	0	0	1	-360	360;
	8771	8041	0.00042	0.00523	0	0	0	0	0	0	1	-360	360;
	8771	12272	0.00045	0.00605	0	0	0	0	0	0	1	-360	360;
	8284	4782	0.0003	0.00228	0	0	0	0	0	0	1	-360	360;
	8284	13171	0.00026	0.00264	0	0	0	0	0	0	1	-360	360;
	4891	7738	0.00536	0.03568	0	0	0	0	0	0	1	-360	360;
	4891	9177	0.006091	0.03549	0	0	0	0	0	0	1	-360	360;
	7982	7738	0.006419	0.033271	0	0	0	0	0	0	1	-360	360;
	7982	2109	0.005789	0.035901	0	0	0	0	0	0	1	-360	360;
	10181	2611	0	0.0002	0	0	0	0	0	0	1	-360	360;
	10181	11398	0	0.0002	0	0	0	0	0	0	1	-360	360;
	13331	7738	0.008401	0.04011	0	0	0	0	0	0	1	-360	360;
	13331	4629	0.007831	0.041531	0	0	0	0	0	0	1	-360	360;
	11042	971	0.00575	0.046461	0	0	0	0	0	0	1	-360	360;
	11042	9307	0.006711	0.04426	0	0	0	0	0	0	1	-360	360;
	5320	12300	0.00036	0.00485	0	0	0	0	0	0	1	-360	360;
	5320	9117	0.00042	0.00415	0	0	0	0	0	0	1	-360	360;
	10275	2399	9e-05	0.00069	0	0	0	0	0	0	1	-360	360;
	10275	10873	4e-05	0.00036	0	0	0	0	0	0	1	-360	360;
	11545	3592	0.00055	0.00569	0	0	0	0	0	0	1	-360	360;
	11545	10322	0.0007	0.00767	0	0	0	0	0	0	1	-360	360;
	8859	13646	0.0013	0.01299	0	0	0	0	0	0	1	-360	360;
	4222	12258	0.00092	0.01031	0	0	0	0	0	0	1	-360	360;
	1576	13646	0.00158	0.01496	0	0	0	0	0	0	1	-360	360;
	1576	1624	0.00123	0.01309	0	0	0	0	0	0	1	-360	360;
	5947	9710	0.000599	0.00274	0	0	0	0	0	0	1	-360	360;
	5947	10727	0.0005	0.00405	0	0	0	0	0	0	1	-360	360;
	3661	11493	0.003349	0.02445	0	0	0	0	0	0	1	-360	360;
	3661	11925	0.003281	0.02493	0	0	0	0	0	0	1	-360	360;
	5848	5338	0.00087	0.01097	0	0	0	0	0	0	1	-360	360;
	5848	13272	0.00161	0.01464	0	0	0	0	0	0	1	-360	360;
	8440	4914	0	0.00046	0	0	0	0	0	0	1	-360	360;
	6339	5430	0.00118	0.01223	0	0	0	0	0	0	1	-360	360;
	6339	9813	0.00045	0.00364	0	0	0	0	0	0	1	-360	360;
	3407	2782	0.00714	0.03393	0	0	0	0	0	0	1	-360	360;
	3407	13262	0.00655	0.036849	0	0	0	0	0	0	1	-360	360;
	11656	11688	0.00088	0.00722	0	0	0	0	0	0	1	-360	360;
	11656	9434	0.00071	0.00835	0	0	0	0	0	0	1	-360	360;
	9621	11688	0.00084	0.00705	0	0	0	0	0	0	1	-360	360;
	9621	9162	0.00102	0.00799	0	0	0	0	0	0	1	-360	360;
	9337	8152	0.003781	0.029969	0	0	0	0	0	0	1	-360	360;
	9337	11977	0.00386	0.02969	0	0	0	0	0	0	1	-360	360;
	9790	640	0.00076	0.00463	0	0	0	0	0	0	1	-360	360;
	9790	4131	0.000711	0.004841	0	0	0	0	0	0	1	-360	360;
	7596	13576	0.00631	0.034469	0	0	0	0	0	0	1	-360	360;
	7596	11009	0.006169	0.03512	0	0	0	0	0	0	1	-360	360;
	4467	8002	0.002961	0.017651	0	0	0	0	0	0	1	-360	360;
	4467	4131	0.00299	0.02462	0	0	0	0	0	0	1	-360	360;
	386	13576	0.002789	0.011659	0	0	0	0	0	0	1	-360	360;
	386	9823	0.00249	0.013211	0	0	0	0	0	0	1	-360	360;
	10827	13576	0.002669	0.016031	0	0	0	0	0	0	1	-360	360;
	10827	6896	0.00261	0.014841	0	0	0	0	0	0	1	-360	360;
	8613	13576	0.00074	0.004599	0	0	0	0	0	0	1	-360	360;
	8613	4717	0.000719	0.00468	0	0	0	0	0	0	1	-360	360;
	2868	6889	3.5e-05	0.000355	0	0	0	0	0	0	1	-360	360;
	2868	7065	3.5e-05	0.000355	0	0	0	0	0	0	1	-360	360;
	2031	372	0.00511	0.02949	0	0	0	0	0	0	1	-360	360;
	2031	8334	0.007719	0.044271	0	0	0	0	0	0	1	-360	360;
	4223	372	0.004281	0.022469	0	0	0	0	0	0	1	-360	360;
	4223	4491	0.005961	0.03382	0	0	0	0	0	0	1	-360	360;
	7174	6169	0.00073	0.01034	0	0	0	0	0	0	1	-360	360;
	7174	10838	0.00076	0.00889	0	0	0	0	0	0	1	-360	360;
	3739	3750	0.005159	0.025789	0	0	0	0	0	0	1	-360	360;
	3739	13415	0.00549	0.027711	0	0	0	0	0	0	1	-360	360;
	2999	3750	0.00614	0.01764	0	0	0	0	0	0	1	-360	360;
	2999	2132	0.003229	0.01788	0	0	0	0	0	0	1	-360	360;
	12353	7021	0.00053	0.00587	0	0	0	0	0	0	1	-360	360;
	12353	8085	0.00055	0.00666	0	0	0	0	0	0	1	-360	360;
	8372	9726	0.00326	0.01388	0	0	0	0	0	0	1	-360	360;
	8372	5972	0.003081	0.01488	0	0	0	0	0	0	1	-360	360;
	4977	2449	0.00051	0.00614	0	0	0	0	0	0	1	-360	360;
	4977	9117	0.00043	0.00406	0	0	0	0	0	0	1	-360	360;
	11807	9193	0.00761	0.046031	0	0	0	0	0	0	1	-360	360;
	11807	13362	0.00351	0.01632	0	0	0	0	0	0	1	-360	360;
	7367	2297	0.00031	0.00495	0	0	0	0	0	0	1	-360	360;
	7367	13504	0.00043	0.00485	0	0	0	0	0	0	1	-360	360;
	13361	210	0.00426	0.027099	0	0	0	0	0	0	1	-360	360;
	13361	8579	0.00437	0.024969	0	0	0	0	0	0	1	-360	360;
	8856	11596	0.005	0.03932	0	0	0	0	0	0	1	-360	360;
	8856	10943	0.006039	0.036789	0	0	0	0	0	0	1	-360	360;
	12165	8452	0.0009	0.00893	0	0	0	0	0	0	1	-360	360;
	12165	10718	0.00286	0.02156	0	0	0	0	0	0	1	-360	360;
	991	210	0.00418	0.022729	0	0	0	0	0	0	1	-360	360;
	991	8264	0.00405	0.02231	0	0	0	0	0	0	1	-360	360;
	10687	7078	0.00013	0.00675	0	0	0	0	0	0	1	-360	360;
	10687	1766	0.00013	0.00688	0	0	0	0	0	0	1	-360	360;
	13494	6000	0.00078	0.01201	0	0	0	0	0	0	1	-360	360;
	13494	9558	0.00075	0.01254	0	0	0	0	0	0	1	-360	360;
	3322	4944	0.00071	0.00722	0	0	0	0	0	0	1	-360	360;
	3322	6366	0.00084	0.0074	0	0	0	0	0	0	1	-360	360;
	6082	13221	0.00105	0.0081	0	0	0	0	0	0	1	-360	360;
	6082	11561	0.00203	0.01565	0	0	0	0	0	0	1	-360	360;
	12539	2263	0.00035	0.00581	0	0	0	0	0	0	1	-360	360;
	12539	3777	0.00045	0.00534	0	0	0	0	0	0	1	-360	360;
	12308	11016	8.1e-05	0.001331	0	0	0	0	0	0	1	-360	360;
	12308	9194	0.00025	0.001591	0	0	0	0	0	0	1	-360	360;
	10168	3267	0.00401	0.026219	0	0	0	0	0	0	1	-360	360;
	10168	10943	0.004669	0.027521	0	0	0	0	0	0	1	-360	360;
	460	12666	0.00115	0.01265	0	0	0	0	0	0	1	-360	360;
	460	1925	0.00112	0.0129	0	0	0	0	0	0	1	-360	360;
	11384	10686	0.00123	0.01589	0	0	0	0	0	0	1	-360	360;
	11384	11561	0.00054	0.00484	0	0	0	0	0	0	1	-360	360;
	5551	2914	0.00401	0.03961	0	0	0	0	0	0	1	-360	360;
	5551	12265	0.002909	0.01981	0	0	0	0	0	0	1	-360	360;
	1418	8986	0.002211	0.014419	0	0	0	0	0	0	1	-360	360;
	1418	4609	0.002169	0.013349	0	0	0	0	0	0	1	-360	360;
	5389	12666	0.00055	0.00508	0	0	0	0	0	0	1	-360	360;
	5389	1255	0.00046	0.00595	0	0	0	0	0	0	1	-360	360;
	4132	10934	0.00201	0.00988	0	0	0	0	0	0	1	-360	360;
	4132	3129	0.003401	0.019099	0	0	0	0	0	0	1	-360	360;
	2817	992	0.00028	0.00308	0	0	0	0	0	0	1	-360	360;
	2817	8261	0.00038	0.00307	0	0	0	0	0	0	1	-360	360;
	7950	6182	0.00044	0.00577	0	0	0	0	0	0	1	-360	360;
	7950	9582	0.00102	0.01295	0	0	0	0	0	0	1	-360	360;
	8170	2362	0.00085	0.01005	0	0	0	0	0	0	1	-360	360;
	8170	8003	0.00073	0.0097	0	0	0	0	0	0	1	-360	360;
	11189	10774	0.00139	0.0126	0	0	0	0	0	0	1	-360	360;
	11189	8008	0.00117	0.01389	0	0	0	0	0	0	1	-360	360;
	9620	2145	0.00076	0.00908	0	0	0	0	0	0	1	-360	360;
	9620	12632	0.00137	0.01338	0	0	0	0	0	0	1	-360	360;
	12114	3721	0.006	0.0402	0	0	0	0	0	0	1	-360	360;
	12114	6284	0.005719	0.03906	0	0	0	0	0	0	1	-360	360;
	3244	10774	0.0007	0.01065	0	0	0	0	0	0	1	-360	360;
	3244	3272	0.00066	0.01062	0	0	0	0	0	0	1	-360	360;
	6020	494	0.00153	0.01695	0	0	0	0	0	0	1	-360	360;
	6020	8891	0.00083	0.00925	0	0	0	0	0	0	1	-360	360;
	12682	7713	0.00033	0.00101	0	0	0	0	0	0	1	-360	360;
	11711	7713	0.00028	0.00104	0	0	0	0	0	0	1	-360	360;
	1504	884	0.00139	0.0125	0	0	0	0	0	0	1	-360	360;
	1504	5821	0.00119	0.01236	0	0	0	0	0	0	1	-360	360;
	3381	12919	0.010099	0.05513	0	0	0	0	0	0	1	-360	360;
	3381	879	0.00464	0.027021	0	0	0	0	0	0	1	-360	360;
	7853	6824	0.002211	0.012031	0	0	0	0	0	0	1	-360	360;
	7853	5972	0.002479	0.0115	0	0	0	0	0	0	1	-360	360;
	8048	4231	0.030281	0.058314	0	0	0	0	0	0	1	-360	360;
	8048	174	0.028174	0.054256	0	0	0	0	0	0	1	-360	360;
	1392	4231	0.01114	0.026231	0	0	0	0	0	0	1	-360	360;
	1392	3084	0.018157	0.045248	0	0	0	0	0	0	1	-360	360;
	9306	524	0.00369	0.017159	0	0	0	0	0	0	1	-360	360;
	9306	11008	0.004909	0.03018	0	0	0	0	0	0	1	-360	360;
	12771	10677	0.00408	0.0056	0	0	0	0	0	0	1	-360	360;
	12771	11249	0.00301	0.00925	0	0	0	0	0	0	1	-360	360;
	6857	524	0.001599	0.00489	0	0	0	0	0	0	1	-360	360;
	6857	9037	0.00031	0.00175	0	0	0	0	0	0	1	-360	360;
	8995	524	0.00163	0.004789	0	0	0	0	0	0	1	-360	360;
	8995	9037	0.00031	0.001789	0	0	0	0	0	0	1	-360	360;
	4390	4711	0.00988	0.063229	0	0	0	0	0	0	1	-360	360;
	4390	2245	0.00114	0.00638	0	0	0	0	0	0	1	-360	360;
	993	10347	0.00065	0.00755	0	0	0	0	0	0	1	-360	360;
	993	10709	0.00052	0.00503	0	0	0	0	0	0	1	-360	360;
	826	10347	0.00063	0.0077	0	0	0	0	0	0	1	-360	360;
	826	10709	0.00053	0.00493	0	0	0	0	0	0	1	-360	360;
	3394	4877	0.00055	0.00683	0	0	0	0	0	0	1	-360	360;
	3394	12158	0.00118	0.01134	0	0	0	0	0	0	1	-360	360;
	9489	4877	0.00056	0.00668	0	0	0	0	0	0	1	-360	360;
	9489	12158	0.0012	0.0111	0	0	0	0	0	0	1	-360	360;
	9708	13164	0.0098	0.01047	0	0	0	0	0	0	1	-360	360;
	9708	4642	0.00134	0.01215	0	0	0	0	0	0	1	-360	360;
	9498	13164	0.00092	0.01198	0	0	0	0	0	0	1	-360	360;
	9498	3715	0.00057	0.00616	0	0	0	0	0	0	1	-360	360;
	12196	10919	0.00108	0.01773	0	0	0	0	0	0	1	-360	360;
	12196	5789	0.00064	0.01047	0	0	0	0	0	0	1	-360	360;
	535	11908	0.002211	0.013341	0	0	0	0	0	0	1	-360	360;
	535	140	0.001901	0.014229	0	0	0	0	0	0	1	-360	360;
	7945	1076	0.00193	0.011771	0	0	0	0	0	0	1	-360	360;
	7945	12534	0.00251	0.014909	0	0	0	0	0	0	1	-360	360;
	9005	892	6e-05	0.00084	0	0	0	0	0	0	1	-360	360;
	9005	1766	6e-05	0.00092	0	0	0	0	0	0	1	-360	360;
	12416	8601	0.00138	0.010349	0	0	0	0	0	0	1	-360	360;
	12416	10021	0.00156	0.009151	0	0	0	0	0	0	1	-360	360;
	9221	8601	0.001349	0.010539	0	0	0	0	0	0	1	-360	360;
	9221	10021	0.001591	0.00895	0	0	0	0	0	0	1	-360	360;
	8515	2315	0	0.000271	0	0	0	0	0	0	1	-360	360;
	6403	6614	0.00057	0.0071	0	0	0	0	0	0	1	-360	360;
	6403	9117	0.00057	0.00697	0	0	0	0	0	0	1	-360	360;
	9514	6056	0.000969	0.00743	0	0	0	0	0	0	1	-360	360;
	9514	7101	0.00099	0.007271	0	0	0	0	0	0	1	-360	360;
	1452	6056	0.00088	0.00824	0	0	0	0	0	0	1	-360	360;
	1452	7101	0.00086	0.008401	0	0	0	0	0	0	1	-360	360;
	5682	5452	0.00293	0.01664	0	0	0	0	0	0	1	-360	360;
	5682	11733	0.008719	0.05249	0	0	0	0	0	0	1	-360	360;
	4825	2456	0.00057	0.00627	0	0	0	0	0	0	1	-360	360;
	4825	11561	0.00088	0.00878	0	0	0	0	0	0	1	-360	360;
	13359	326	0.00033	0.00421	0	0	0	0	0	0	1	-360	360;
	13359	12737	0.00084	0.00353	0	0	0	0	0	0	1	-360	360;
	624	11012	0.0001	0.00119	0	0	0	0	0	0	1	-360	360;
	624	8261	0.0001	0.0013	0	0	0	0	0	0	1	-360	360;
	7026	7780	9e-05	0.00121	0	0	0	0	0	0	1	-360	360;
	7026	6366	0.0001	0.00134	0	0	0	0	0	0	1	-360	360;
	4755	4357	0.00063	0.01067	0	0	0	0	0	0	1	-360	360;
	4755	3462	0.00073	0.00959	0	0	0	0	0	0	1	-360	360;
	10662	5711	0.002021	0.030271	0	0	0	0	0	0	1	-360	360;
	10662	7437	0.00218	0.02786	0	0	0	0	0	0	1	-360	360;
	7214	4357	0.00086	0.00781	0	0	0	0	0	0	1	-360	360;
	7214	6268	0.00092	0.00666	0	0	0	0	0	0	1	-360	360;
	8164	5711	0.003969	0.0272	0	0	0	0	0	0	1	-360	360;
	8164	8677	0.00311	0.029729	0	0	0	0	0	0	1	-360	360;
	12629	4357	0.00055	0.00837	0	0	0	0	0	0	1	-360	360;
	12629	4831	0.00053	0.0084	0	0	0	0	0	0	1	-360	360;
	7840	4357	0.00053	0.00853	0	0	0	0	0	0	1	-360	360;
	7840	4831	0.00052	0.00778	0	0	0	0	0	0	1	-360	360;
	11317	5711	0.0017	0.008159	0	0	0	0	0	0	1	-360	360;
	11317	11518	0.001729	0.00799	0	0	0	0	0	0	1	-360	360;
	3240	5711	0.00176	0.00781	0	0	0	0	0	0	1	-360	360;
	3240	11518	0.00157	0.008849	0	0	0	0	0	0	1	-360	360;
	1135	5711	0.000219	0.002229	0	0	0	0	0	0	1	-360	360;
	1135	7516	0.000229	0.00218	0	0	0	0	0	0	1	-360	360;
	2781	5711	0.000229	0.00213	0	0	0	0	0	0	1	-360	360;
	2781	7516	0.000211	0.002419	0	0	0	0	0	0	1	-360	360;
	6505	5711	0.00019	0.00255	0	0	0	0	0	0	1	-360	360;
	6505	7516	0.000211	0.0025	0	0	0	0	0	0	1	-360	360;
	12092	5711	0	0.0002	0	0	0	0	0	0	1	-360	360;
	12092	5740	0	0.0002	0	0	0	0	0	0	1	-360	360;
	2757	11750	0.00067	0.01058	0	0	0	0	0	0	1	-360	360;
	2757	10922	0.00065	0.01078	0	0	0	0	0	0	1	-360	360;
	5460	404	0.009281	0.05299	0	0	0	0	0	0	1	-360	360;
	5460	13262	0.009419	0.057219	0	0	0	0	0	0	1	-360	360;
	7572	3427	0.00055	0.00505	0	0	0	0	0	0	1	-360	360;
	7572	9194	9.9e-05	0.00164	0	0	0	0	0	0	1	-360	360;
	11268	11750	0.00064	0.00998	0	0	0	0	0	0	1	-360	360;
	11268	3389	0.00216	0.02943	0	0	0	0	0	0	1	-360	360;
	7272	3049	0.00039	0.00474	0	0	0	0	0	0	1	-360	360;
	7272	2493	0.00045	0.00467	0	0	0	0	0	0	1	-360	360;
	11286	3049	0.00052	0.00567	0	0	0	0	0	0	1	-360	360;
	11286	2409	0.00054	0.00667	0	0	0	0	0	0	1	-360	360;
	6560	6485	0.008909	0.042349	0	0	0	0	0	0	1	-360	360;
	6560	12261	0.00713	0.03293	0	0	0	0	0	0	1	-360	360;
	13149	2024	0.0021	0.02015	0	0	0	0	0	0	1	-360	360;
	13149	13575	0.00177	0.02084	0	0	0	0	0	0	1	-360	360;
	9609	249	0.001461	0.00781	0	0	0	0	0	0	1	-360	360;
	9609	8612	0.001651	0.007651	0	0	0	0	0	0	1	-360	360;
	12837	249	0.00168	0.0075	0	0	0	0	0	0	1	-360	360;
	12837	8612	0.001719	0.007341	0	0	0	0	0	0	1	-360	360;
	11653	10180	0.00626	0.020771	0	0	0	0	0	0	1	-360	360;
	11653	10180	0.00638	0.02032	0	0	0	0	0	0	1	-360	360;
	111	1302	0.047983	0.076364	0	0	0	0	0	0	1	-360	360;
	111	2235	0.010868	0.039083	0	0	0	0	0	0	1	-360	360;
	6531	5081	0.021851	0.032364	0	0	0	0	0	0	1	-360	360;
	10859	5081	0.075008	0.121636	0	0	0	0	0	0	1	-360	360;
	5081	7553	0.049273	0.084942	0	0	0	0	0	0	1	-360	360;
	8666	8494	0.058521	0.110017	0	0	0	0	0	0	1	-360	360;
	11001	9689	0.012992	0.052719	0	0	0	0	0	0	1	-360	360;
	9689	11001	0.012727	0.053752	0	0	0	0	0	0	1	-360	360;
	6310	3549	0.013341	0.054169	0	0	0	0	0	0	1	-360	360;
	7106	6310	0.014961	0.083521	0	0	0	0	0	0	1	-360	360;
	10458	2358	0.023653	0.033603	0	0	0	0	0	0	1	-360	360;
	10458	2358	0.024099	0.032876	0	0	0	0	0	0	1	-360	360;
	2358	11001	0.024934	0.109579	0	0	0	0	0	0	1	-360	360;
	2358	11001	0.024397	0.111653	0	0	0	0	0	0	1	-360	360;
	2358	8780	0.03414	0.051058	0	0	0	0	0	0	1	-360	360;
	1302	6531	0.018893	0.029083	0	0	0	0	0	0	1	-360	360;
	3549	8241	0.000581	0.003081	0	0	0	0	0	0	1	-360	360;
	3549	8241	0.0005	0.002789	0	0	0	0	0	0	1	-360	360;
	3549	2972	0.009281	0.03489	0	0	0	0	0	0	1	-360	360;
	8720	3549	0.006081	0.034	0	0	0	0	0	0	1	-360	360;
	8720	3549	0.00595	0.034651	0	0	0	0	0	0	1	-360	360;
	2421	10458	0.05019	0.076339	0	0	0	0	0	0	1	-360	360;
	10458	5586	0.05724	0.101868	0	0	0	0	0	0	1	-360	360;
	12153	10717	0.0013	0.01496	0	0	0	0	0	0	1	-360	360;
	2209	12153	0.00108	0.01115	0	0	0	0	0	0	1	-360	360;
	12153	850	0.00223	0.02267	0	0	0	0	0	0	1	-360	360;
	11653	2972	0.008229	0.03325	0	0	0	0	0	0	1	-360	360;
	11653	8698	0.018159	0.06526	0	0	0	0	0	0	1	-360	360;
	10859	13562	0.02257	0.034777	0	0	0	0	0	0	1	-360	360;
	10859	3783	0.032339	0.103017	0	0	0	0	0	0	1	-360	360;
	10859	3783	0.031678	0.105041	0	0	0	0	0	0	1	-360	360;
	10859	1184	0.028331	0.050182	0	0	0	0	0	0	1	-360	360;
	10859	1302	0.047314	0.063678	0	0	0	0	0	0	1	-360	360;
	7106	10559	0.0045	0.02618	0	0	0	0	0	0	1	-360	360;
	7106	8720	0.01913	0.10681	0	0	0	0	0	0	1	-360	360;
	12213	8666	0.059273	0.08086	0	0	0	0	0	0	1	-360	360;
	2530	12344	0.008041	0.014298	0	0	0	0	0	0	1	-360	360;
	6827	2530	0.047802	0.073562	0	0	0	0	0	0	1	-360	360;
	5477	2421	0.049636	0.058818	0	0	0	0	0	0	1	-360	360;
	13562	2235	0.04738	0.075992	0	0	0	0	0	0	1	-360	360;
	8780	13068	0.035603	0.045331	0	0	0	0	0	0	1	-360	360;
	4150	7553	0.024529	0.031678	0	0	0	0	0	0	1	-360	360;
	13157	4150	0.036851	0.047521	0	0	0	0	0	0	1	-360	360;
	9286	12283	0.004058	0.011041	0	0	0	0	0	0	1	-360	360;
	6779	9286	0.012818	0.022554	0	0	0	0	0	0	1	-360	360;
	6672	2361	0.079256	0.118479	0	0	0	0	0	0	1	-360	360;
	6779	6672	0.012554	0.022967	0	0	0	0	0	0	1	-360	360;
	12283	11915	0.007917	0.029628	0	0	0	0	0	0	1	-360	360;
	12283	11915	0.007744	0.027438	0	0	0	0	0	0	1	-360	360;
	2209	5117	0.00039	0.00461	0	0	0	0	0	0	1	-360	360;
	10559	414	0.014039	0.071669	0	0	0	0	0	0	1	-360	360;
	10559	414	0.01251	0.081219	0	0	0	0	0	0	1	-360	360;
	414	8698	0.0045	0.016831	0	0	0	0	0	0	1	-360	360;
	8720	414	0.00261	0.009401	0	0	0	0	0	0	1	-360	360;
	10560	3783	0.08024	0.135628	0	0	0	0	0	0	1	-360	360;
	6348	10560	0.043587	0.057314	0	0	0	0	0	0	1	-360	360;
	10559	119	0.00326	0.01895	0	0	0	0	0	0	1	-360	360;
	1076	119	0.005409	0.02675	0	0	0	0	0	0	1	-360	360;
	12344	4935	0.083537	0.116554	0	0	0	0	0	0	1	-360	360;
	3658	4935	0.012463	0.054793	0	0	0	0	0	0	1	-360	360;
	1184	13068	0.044992	0.07586	0	0	0	0	0	0	1	-360	360;
	10482	2361	0.032777	0.050628	0	0	0	0	0	0	1	-360	360;
	5586	6827	0.060314	0.092818	0	0	0	0	0	0	1	-360	360;
	13157	12213	0.02462	0.034967	0	0	0	0	0	0	1	-360	360;
	11915	5477	0.026603	0.03038	0	0	0	0	0	0	1	-360	360;
	50	7481	0.01595	0.022281	0	0	0	0	0	0	1	-360	360;
	10482	7481	0.018083	0.021843	0	0	0	0	0	0	1	-360	360;
	119	8720	0.0132	0.06293	0	0	0	0	0	0	1	-360	360;
	119	8720	0.01345	0.06162	0	0	0	0	0	0	1	-360	360;
	6779	5477	0.010612	0.023017	0	0	0	0	0	0	1	-360	360;
	1409	11040	0.01601	0.06706	0	0	0	0	0	0	1	-360	360;
	1409	8152	0.00362	0.01457	0	0	0	0	0	0	1	-360	360;
	2043	6999	0.010281	0.04007	0	0	0	0	0	0	1	-360	360;
	2043	13576	0.01549	0.06756	0	0	0	0	0	0	1	-360	360;
	2594	7565	0.00073	0.01141	0	0	0	0	0	0	1	-360	360;
	2594	11750	0.00108	0.01698	0	0	0	0	0	0	1	-360	360;
	4109	756	0.0022	0.027409	0	0	0	0	0	0	1	-360	360;
	4109	756	0.002151	0.02794	0	0	0	0	0	0	1	-360	360;
	4109	11112	0.00445	0.02582	0	0	0	0	0	0	1	-360	360;
	4109	404	0.005099	0.02426	0	0	0	0	0	0	1	-360	360;
	4109	2461	0.019539	0.100021	0	0	0	0	0	0	1	-360	360;
	4109	2461	0.01914	0.101979	0	0	0	0	0	0	1	-360	360;
	7565	3133	0.00158	0.02551	0	0	0	0	0	0	1	-360	360;
	7565	6866	0.00021	0.00296	0	0	0	0	0	0	1	-360	360;
	7565	8236	0.00157	0.02091	0	0	0	0	0	0	1	-360	360;
	1929	6866	0.00162	0.02163	0	0	0	0	0	0	1	-360	360;
	11180	6999	0.008521	0.03463	0	0	0	0	0	0	1	-360	360;
	11180	13576	0.00463	0.078531	0	0	0	0	0	0	1	-360	360;
	11180	13576	0.004531	0.072711	0	0	0	0	0	0	1	-360	360;
	11180	164	0.00575	0.02876	0	0	0	0	0	0	1	-360	360;
	11180	4559	0.00411	0.01826	0	0	0	0	0	0	1	-360	360;
	11180	2461	0.008091	0.03594	0	0	0	0	0	0	1	-360	360;
	5617	2883	0.011031	0.060581	0	0	0	0	0	0	1	-360	360;
	5617	8736	0.01326	0.07163	0	0	0	0	0	0	1	-360	360;
	7417	2611	0.007031	0.069341	0	0	0	0	0	0	1	-360	360;
	7417	8152	0.00238	0.031081	0	0	0	0	0	0	1	-360	360;
	6999	13576	0.010831	0.057479	0	0	0	0	0	0	1	-360	360;
	6999	164	0.001849	0.01024	0	0	0	0	0	0	1	-360	360;
	11040	9874	0.017581	0.07664	0	0	0	0	0	0	1	-360	360;
	11040	9874	0.017909	0.07501	0	0	0	0	0	0	1	-360	360;
	11040	8736	0.01312	0.05724	0	0	0	0	0	0	1	-360	360;
	11040	8736	0.01337	0.056021	0	0	0	0	0	0	1	-360	360;
	11040	813	0.007961	0.0347	0	0	0	0	0	0	1	-360	360;
	7425	13576	0.01181	0.044729	0	0	0	0	0	0	1	-360	360;
	7425	177	0.00457	0.018729	0	0	0	0	0	0	1	-360	360;
	12423	4778	0.0012	0.0141	0	0	0	0	0	0	1	-360	360;
	12423	4778	0.00107	0.01598	0	0	0	0	0	0	1	-360	360;
	12423	4219	0.00046	0.00666	0	0	0	0	0	0	1	-360	360;
	12423	3969	0.001	0.0181	0	0	0	0	0	0	1	-360	360;
	1646	5450	9.1e-05	0.00139	0	0	0	0	0	0	1	-360	360;
	1646	5450	0.00013	0.00089	0	0	0	0	0	0	1	-360	360;
	11112	404	0.000281	0.001289	0	0	0	0	0	0	1	-360	360;
	8760	5140	0.00119	0.01964	0	0	0	0	0	0	1	-360	360;
	8760	5140	0.00117	0.02001	0	0	0	0	0	0	1	-360	360;
	2611	6181	0.00238	0.032341	0	0	0	0	0	0	1	-360	360;
	2611	6181	0.002331	0.02994	0	0	0	0	0	0	1	-360	360;
	2611	5376	0.005479	0.07155	0	0	0	0	0	0	1	-360	360;
	2782	404	0.008091	0.036841	0	0	0	0	0	0	1	-360	360;
	8152	5376	0.003081	0.03707	0	0	0	0	0	0	1	-360	360;
	8152	813	0.01086	0.05936	0	0	0	0	0	0	1	-360	360;
	4219	1353	0.00063	0.00975	0	0	0	0	0	0	1	-360	360;
	13576	479	0.00143	0.025771	0	0	0	0	0	0	1	-360	360;
	13576	479	0.001401	0.026271	0	0	0	0	0	0	1	-360	360;
	13576	177	0.00631	0.03037	0	0	0	0	0	0	1	-360	360;
	2883	8736	0.00325	0.01388	0	0	0	0	0	0	1	-360	360;
	479	5450	0.015461	0.0828	0	0	0	0	0	0	1	-360	360;
	479	5450	0.017521	0.08114	0	0	0	0	0	0	1	-360	360;
	8236	11750	0.00036	0.00554	0	0	0	0	0	0	1	-360	360;
	3969	11750	0.0018	0.02089	0	0	0	0	0	0	1	-360	360;
	1353	11750	0.00183	0.02045	0	0	0	0	0	0	1	-360	360;
	5140	672	0.00052	0.01489	0	0	0	0	0	0	1	-360	360;
	5140	672	0.00051	0.01518	0	0	0	0	0	0	1	-360	360;
	8509	8736	0.020669	0.110081	0	0	0	0	0	0	1	-360	360;
	8509	8736	0.02024	0.1122	0	0	0	0	0	0	1	-360	360;
	446	404	0.01089	0.05145	0	0	0	0	0	0	1	-360	360;
	446	404	0.01111	0.050401	0	0	0	0	0	0	1	-360	360;
	4559	2461	0.00493	0.026719	0	0	0	0	0	0	1	-360	360;
	5711	249	0.005169	0.067461	0	0	0	0	0	0	1	-360	360;
	5711	249	0.00506	0.068729	0	0	0	0	0	0	1	-360	360;
	2723	10043	0.011397	0.04438	0	0	0	0	0	0	1	-360	360;
	11775	12394	0.022504	0.082851	0	0	0	0	0	0	1	-360	360;
	11775	5793	0.015793	0.061587	0	0	0	0	0	0	1	-360	360;
	8315	3750	0.012659	0.05405	0	0	0	0	0	0	1	-360	360;
	1058	8142	0.016149	0.057248	0	0	0	0	0	0	1	-360	360;
	218	8142	0.038612	0.122471	0	0	0	0	0	0	1	-360	360;
	8142	10533	0.044273	0.108959	0	0	0	0	0	0	1	-360	360;
	13106	8657	0.038876	0.139587	0	0	0	0	0	0	1	-360	360;
	13106	9368	0.10805	0.191992	0	0	0	0	0	0	1	-360	360;
	4476	13106	0.035802	0.084231	0	0	0	0	0	0	1	-360	360;
	4940	7549	0.00614	0.02205	0	0	0	0	0	0	1	-360	360;
	4940	3440	0.003587	0.01395	0	0	0	0	0	0	1	-360	360;
	7549	11388	0.019554	0.05981	0	0	0	0	0	0	1	-360	360;
	3440	4836	0.038066	0.142281	0	0	0	0	0	0	1	-360	360;
	11973	6342	0.007421	0.02181	0	0	0	0	0	0	1	-360	360;
	6342	12033	0.007562	0.021339	0	0	0	0	0	0	1	-360	360;
	11973	7034	0.007388	0.026537	0	0	0	0	0	0	1	-360	360;
	7034	7169	0.00724	0.02705	0	0	0	0	0	0	1	-360	360;
	109	10356	0.004893	0.018273	0	0	0	0	0	0	1	-360	360;
	10356	8071	0.004777	0.018612	0	0	0	0	0	0	1	-360	360;
	11973	9284	0.015289	0.041463	0	0	0	0	0	0	1	-360	360;
	11973	9284	0.01143	0.042091	0	0	0	0	0	0	1	-360	360;
	109	11973	0.006793	0.014182	0	0	0	0	0	0	1	-360	360;
	8071	11973	0.012967	0.048471	0	0	0	0	0	0	1	-360	360;
	8981	9284	0.009281	0.029554	0	0	0	0	0	0	1	-360	360;
	8594	9284	0.041248	0.116479	0	0	0	0	0	0	1	-360	360;
	5578	9284	0.071479	0.137678	0	0	0	0	0	0	1	-360	360;
	3312	9284	0.020612	0.075893	0	0	0	0	0	0	1	-360	360;
	9284	755	0.05214	0.100421	0	0	0	0	0	0	1	-360	360;
	6982	9284	0.047942	0.179157	0	0	0	0	0	0	1	-360	360;
	10639	3604	0.0016	0.01402	0	0	0	0	0	0	1	-360	360;
	8611	8981	0.009149	0.027992	0	0	0	0	0	0	1	-360	360;
	12735	8611	0.031107	0.116281	0	0	0	0	0	0	1	-360	360;
	12735	8071	0.026463	0.091273	0	0	0	0	0	0	1	-360	360;
	3659	12735	0.023562	0.075017	0	0	0	0	0	0	1	-360	360;
	8311	12735	0.015702	0.050017	0	0	0	0	0	0	1	-360	360;
	6443	4836	0.004802	0.017231	0	0	0	0	0	0	1	-360	360;
	6443	1728	0.065579	0.208826	0	0	0	0	0	0	1	-360	360;
	6443	5108	0.049917	0.112843	0	0	0	0	0	0	1	-360	360;
	6443	193	0.047793	0.095603	0	0	0	0	0	0	1	-360	360;
	10834	4836	0.043421	0.168942	0	0	0	0	0	0	1	-360	360;
	11388	4836	0.029364	0.093017	0	0	0	0	0	0	1	-360	360;
	4179	5603	0.023521	0.086562	0	0	0	0	0	0	1	-360	360;
	1375	5603	0.017909	0.058463	0	0	0	0	0	0	1	-360	360;
	5519	788	0.008198	0.030248	0	0	0	0	0	0	1	-360	360;
	788	4492	0.015579	0.053744	0	0	0	0	0	0	1	-360	360;
	788	8742	0.030471	0.09738	0	0	0	0	0	0	1	-360	360;
	4018	788	0.017157	0.066	0	0	0	0	0	0	1	-360	360;
	1797	6603	0.017628	0.065868	0	0	0	0	0	0	1	-360	360;
	1797	6100	0.022686	0.072273	0	0	0	0	0	0	1	-360	360;
	3163	12374	0.010322	0.03719	0	0	0	0	0	0	1	-360	360;
	12374	11018	0.010802	0.038281	0	0	0	0	0	0	1	-360	360;
	7290	10533	0.019298	0.073041	0	0	0	0	0	0	1	-360	360;
	4645	7290	0.011678	0.035273	0	0	0	0	0	0	1	-360	360;
	7411	6603	0.019719	0.057256	0	0	0	0	0	0	1	-360	360;
	251	1058	0.026421	0.086471	0	0	0	0	0	0	1	-360	360;
	12033	2738	0.014281	0.045471	0	0	0	0	0	0	1	-360	360;
	1375	10286	0.004529	0.013686	0	0	0	0	0	0	1	-360	360;
	10286	11018	0.014603	0.058463	0	0	0	0	0	0	1	-360	360;
	9827	8117	0.007702	0.020876	0	0	0	0	0	0	1	-360	360;
	9827	5067	0.010281	0.03957	0	0	0	0	0	0	1	-360	360;
	8117	7411	0.00686	0.023661	0	0	0	0	0	0	1	-360	360;
	5519	7418	0.02457	0.09557	0	0	0	0	0	0	1	-360	360;
	24	1728	0.03024	0.085372	0	0	0	0	0	0	1	-360	360;
	24	10834	0.04157	0.14924	0	0	0	0	0	0	1	-360	360;
	8786	24	0.028132	0.097008	0	0	0	0	0	0	1	-360	360;
	24	12828	0.038661	0.123091	0	0	0	0	0	0	1	-360	360;
	2498	12905	0.019364	0.077413	0	0	0	0	0	0	1	-360	360;
	12905	5793	0.009562	0.036182	0	0	0	0	0	0	1	-360	360;
	10639	8195	0.00147	0.01643	0	0	0	0	0	0	1	-360	360;
	1021	9078	0.005719	0.016826	0	0	0	0	0	0	1	-360	360;
	9078	13644	0.007843	0.027041	0	0	0	0	0	0	1	-360	360;
	9078	1827	0.016826	0.045628	0	0	0	0	0	0	1	-360	360;
	9078	3138	0.02238	0.062777	0	0	0	0	0	0	1	-360	360;
	1728	1021	0.012959	0.041248	0	0	0	0	0	0	1	-360	360;
	13644	6445	0.004702	0.017562	0	0	0	0	0	0	1	-360	360;
	11306	13644	0.023331	0.080446	0	0	0	0	0	0	1	-360	360;
	2127	1375	0.00505	0.018653	0	0	0	0	0	0	1	-360	360;
	6393	2127	0.008562	0.025686	0	0	0	0	0	0	1	-360	360;
	5110	4258	0.026124	0.083149	0	0	0	0	0	0	1	-360	360;
	4258	6982	0.02038	0.04605	0	0	0	0	0	0	1	-360	360;
	11322	9657	0.000169	0.00106	0	0	0	0	0	0	1	-360	360;
	1360	11322	0.00043	0.003901	0	0	0	0	0	0	1	-360	360;
	11217	6803	0.005298	0.021	0	0	0	0	0	0	1	-360	360;
	6803	10688	0.001322	0.004289	0	0	0	0	0	0	1	-360	360;
	9414	1600	0.005471	0.016554	0	0	0	0	0	0	1	-360	360;
	9414	7154	0.022198	0.064653	0	0	0	0	0	0	1	-360	360;
	7016	3955	0.027653	0.099256	0	0	0	0	0	0	1	-360	360;
	3766	7016	0.044099	0.152107	0	0	0	0	0	0	1	-360	360;
	4313	4582	0.017603	0.047711	0	0	0	0	0	0	1	-360	360;
	4313	6393	0.024198	0.06562	0	0	0	0	0	0	1	-360	360;
	12339	5338	0.00165	0.01428	0	0	0	0	0	0	1	-360	360;
	10677	12339	0.00131	0.01467	0	0	0	0	0	0	1	-360	360;
	8657	13227	0.040802	0.129909	0	0	0	0	0	0	1	-360	360;
	1331	3955	0.005058	0.019686	0	0	0	0	0	0	1	-360	360;
	3955	1970	0.075521	0.145463	0	0	0	0	0	0	1	-360	360;
	1331	5161	0.024033	0.088488	0	0	0	0	0	0	1	-360	360;
	11063	7227	0.001599	0.007401	0	0	0	0	0	0	1	-360	360;
	1827	12394	0.025289	0.082934	0	0	0	0	0	0	1	-360	360;
	10213	10834	0.012421	0.035058	0	0	0	0	0	0	1	-360	360;
	4711	3925	0.00855	0.03774	0	0	0	0	0	0	1	-360	360;
	8594	7597	0.010686	0.03019	0	0	0	0	0	0	1	-360	360;
	6124	9027	0.010331	0.03438	0	0	0	0	0	0	1	-360	360;
	9027	9578	0.01581	0.050339	0	0	0	0	0	0	1	-360	360;
	11217	7154	0.005661	0.022744	0	0	0	0	0	0	1	-360	360;
	10440	12377	0.000636	0.002512	0	0	0	0	0	0	1	-360	360;
	5793	10440	0.005281	0.017521	0	0	0	0	0	0	1	-360	360;
	10440	2822	0.002826	0.00781	0	0	0	0	0	0	1	-360	360;
	1600	7310	0.018066	0.056876	0	0	0	0	0	0	1	-360	360;
	7310	6100	0.038537	0.144033	0	0	0	0	0	0	1	-360	360;
	7310	1769	0.049669	0.141083	0	0	0	0	0	0	1	-360	360;
	7310	10688	0.058628	0.17286	0	0	0	0	0	0	1	-360	360;
	7310	8822	0.00043	0.001273	0	0	0	0	0	0	1	-360	360;
	7310	10070	0.025917	0.093058	0	0	0	0	0	0	1	-360	360;
	2470	6124	0.02295	0.065	0	0	0	0	0	0	1	-360	360;
	8697	6100	0.001504	0.00486	0	0	0	0	0	0	1	-360	360;
	8697	6100	0.002182	0.006678	0	0	0	0	0	0	1	-360	360;
	4973	1360	0.002979	0.02218	0	0	0	0	0	0	1	-360	360;
	4973	1360	0.003021	0.022531	0	0	0	0	0	0	1	-360	360;
	3659	8311	0.020843	0.058843	0	0	0	0	0	0	1	-360	360;
	7418	3659	0.009331	0.027413	0	0	0	0	0	0	1	-360	360;
	3659	10098	0.009182	0.024769	0	0	0	0	0	0	1	-360	360;
	7708	524	0.00275	0.01488	0	0	0	0	0	0	1	-360	360;
	9783	4311	0.0001	0.00082	0	0	0	0	0	0	1	-360	360;
	9193	1360	0.01476	0.08713	0	0	0	0	0	0	1	-360	360;
	9193	7227	0.00212	0.011469	0	0	0	0	0	0	1	-360	360;
	10688	9647	0.013521	0.049959	0	0	0	0	0	0	1	-360	360;
	9647	1375	0.017793	0.07124	0	0	0	0	0	0	1	-360	360;
	12721	3750	0.01481	0.086021	0	0	0	0	0	0	1	-360	360;
	7227	12721	0.01686	0.07207	0	0	0	0	0	0	1	-360	360;
	11018	8245	0.012331	0.034413	0	0	0	0	0	0	1	-360	360;
	8347	8245	0.000777	0.00276	0	0	0	0	0	0	1	-360	360;
	4674	218	0.028421	0.08657	0	0	0	0	0	0	1	-360	360;
	2738	6770	0.023521	0.081132	0	0	0	0	0	0	1	-360	360;
	4255	3759	0.000901	0.005	0	0	0	0	0	0	1	-360	360;
	3759	4485	0.00263	0.01551	0	0	0	0	0	0	1	-360	360;
	10517	4597	0.017463	0.071669	0	0	0	0	0	0	1	-360	360;
	10517	2070	0.016826	0.065512	0	0	0	0	0	0	1	-360	360;
	4582	5663	0.019587	0.076612	0	0	0	0	0	0	1	-360	360;
	1958	2498	0.022537	0.071769	0	0	0	0	0	0	1	-360	360;
	4645	251	0.013256	0.04005	0	0	0	0	0	0	1	-360	360;
	13154	4674	0.046397	0.13586	0	0	0	0	0	0	1	-360	360;
	13154	833	0.026471	0.105893	0	0	0	0	0	0	1	-360	360;
	8069	10604	0.025504	0.08119	0	0	0	0	0	0	1	-360	360;
	7226	8069	0.027603	0.10738	0	0	0	0	0	0	1	-360	360;
	10533	5578	0.084843	0.156942	0	0	0	0	0	0	1	-360	360;
	7633	4492	0.030521	0.115653	0	0	0	0	0	0	1	-360	360;
	7169	11821	0.004	0.010851	0	0	0	0	0	0	1	-360	360;
	11821	7597	0.016017	0.043421	0	0	0	0	0	0	1	-360	360;
	7633	2723	0.027091	0.087488	0	0	0	0	0	0	1	-360	360;
	10875	10136	0.02243	0.047793	0	0	0	0	0	0	1	-360	360;
	11388	10136	0.016851	0.051537	0	0	0	0	0	0	1	-360	360;
	12377	12394	0.01638	0.053901	0	0	0	0	0	0	1	-360	360;
	12377	12394	0.012298	0.045521	0	0	0	0	0	0	1	-360	360;
	12394	10028	0.025017	0.048653	0	0	0	0	0	0	1	-360	360;
	5067	13194	0.00186	0.007174	0	0	0	0	0	0	1	-360	360;
	4276	13194	0.001397	0.005372	0	0	0	0	0	0	1	-360	360;
	3138	6445	0.010777	0.043479	0	0	0	0	0	0	1	-360	360;
	9326	3138	0.016413	0.047628	0	0	0	0	0	0	1	-360	360;
	2054	8025	0.004	0.011281	0	0	0	0	0	0	1	-360	360;
	6100	8025	0.004041	0.015099	0	0	0	0	0	0	1	-360	360;
	5067	6685	0.004636	0.017579	0	0	0	0	0	0	1	-360	360;
	6685	6100	0.006529	0.025091	0	0	0	0	0	0	1	-360	360;
	9578	5067	0.01781	0.052339	0	0	0	0	0	0	1	-360	360;
	2054	4276	0.003744	0.010149	0	0	0	0	0	0	1	-360	360;
	9724	6100	0.006248	0.023702	0	0	0	0	0	0	1	-360	360;
	9724	9368	0.035107	0.106207	0	0	0	0	0	0	1	-360	360;
	9724	13267	0.014769	0.045182	0	0	0	0	0	0	1	-360	360;
	9724	2692	0.004322	0.012198	0	0	0	0	0	0	1	-360	360;
	9724	10070	0.015678	0.054083	0	0	0	0	0	0	1	-360	360;
	44	10213	0.011331	0.023636	0	0	0	0	0	0	1	-360	360;
	1360	9657	0.000591	0.002969	0	0	0	0	0	0	1	-360	360;
	1360	9657	0.000281	0.0025	0	0	0	0	0	0	1	-360	360;
	7227	9657	0.00781	0.039159	0	0	0	0	0	0	1	-360	360;
	9657	1616	0.00419	0.02431	0	0	0	0	0	0	1	-360	360;
	524	9657	0.014479	0.06989	0	0	0	0	0	0	1	-360	360;
	524	9657	0.013419	0.07594	0	0	0	0	0	0	1	-360	360;
	5338	7701	0.00208	0.02183	0	0	0	0	0	0	1	-360	360;
	10604	5578	0.028083	0.103397	0	0	0	0	0	0	1	-360	360;
	8742	3163	0.005793	0.017802	0	0	0	0	0	0	1	-360	360;
	13227	13267	0.016124	0.049322	0	0	0	0	0	0	1	-360	360;
	44	5108	0.018471	0.041802	0	0	0	0	0	0	1	-360	360;
	1970	1536	0.031719	0.066198	0	0	0	0	0	0	1	-360	360;
	303	2470	0.017554	0.056124	0	0	0	0	0	0	1	-360	360;
	8879	1769	0.011207	0.037917	0	0	0	0	0	0	1	-360	360;
	3750	4255	0.02261	0.105521	0	0	0	0	0	0	1	-360	360;
	5578	7226	0.002397	0.013603	0	0	0	0	0	0	1	-360	360;
	7226	755	0.021901	0.055818	0	0	0	0	0	0	1	-360	360;
	5110	5578	0.007719	0.030066	0	0	0	0	0	0	1	-360	360;
	5578	3312	0.017711	0.05	0	0	0	0	0	0	1	-360	360;
	833	5578	0.035322	0.070802	0	0	0	0	0	0	1	-360	360;
	6770	8786	0.017281	0.050777	0	0	0	0	0	0	1	-360	360;
	3264	7633	0.04324	0.168223	0	0	0	0	0	0	1	-360	360;
	8822	3264	0.022678	0.082017	0	0	0	0	0	0	1	-360	360;
	3264	4018	0.026	0.079537	0	0	0	0	0	0	1	-360	360;
	7870	10079	0.027347	0.080372	0	0	0	0	0	0	1	-360	360;
	5161	7870	0.023364	0.074372	0	0	0	0	0	0	1	-360	360;
	4231	4476	0.011421	0.02757	0	0	0	0	0	0	1	-360	360;
	7227	4255	0.011039	0.047169	0	0	0	0	0	0	1	-360	360;
	1616	4255	0.015159	0.0732	0	0	0	0	0	0	1	-360	360;
	3840	4255	0.00119	0.005729	0	0	0	0	0	0	1	-360	360;
	11279	4255	0.00182	0.060349	0	0	0	0	0	0	1	-360	360;
	10688	5663	0.00795	0.032132	0	0	0	0	0	0	1	-360	360;
	1211	10688	0.006372	0.021934	0	0	0	0	0	0	1	-360	360;
	3766	10688	0.015992	0.036041	0	0	0	0	0	0	1	-360	360;
	10688	6393	0.022843	0.087157	0	0	0	0	0	0	1	-360	360;
	11097	4179	0.00495	0.014942	0	0	0	0	0	0	1	-360	360;
	1536	11097	0.000901	0.00238	0	0	0	0	0	0	1	-360	360;
	5663	11097	0.008942	0.027339	0	0	0	0	0	0	1	-360	360;
	5663	4179	0.00476	0.017587	0	0	0	0	0	0	1	-360	360;
	10079	4179	0.037339	0.128802	0	0	0	0	0	0	1	-360	360;
	1536	7191	0.00081	0.00219	0	0	0	0	0	0	1	-360	360;
	1536	6516	0.005132	0.018438	0	0	0	0	0	0	1	-360	360;
	6413	5663	0.005934	0.023107	0	0	0	0	0	0	1	-360	360;
	6413	5663	0.005802	0.021397	0	0	0	0	0	0	1	-360	360;
	6413	335	0.000463	0.001421	0	0	0	0	0	0	1	-360	360;
	6413	8879	0.000909	0.002521	0	0	0	0	0	0	1	-360	360;
	5663	6516	0.009347	0.025364	0	0	0	0	0	0	1	-360	360;
	13567	7191	0.00062	0.002017	0	0	0	0	0	0	1	-360	360;
	335	13567	0.000917	0.002364	0	0	0	0	0	0	1	-360	360;
	13567	3766	0.009248	0.016446	0	0	0	0	0	0	1	-360	360;
	8879	3826	0.00295	0.008	0	0	0	0	0	0	1	-360	360;
	3766	8879	0.003339	0.012612	0	0	0	0	0	0	1	-360	360;
	3766	3826	0.00319	0.012504	0	0	0	0	0	0	1	-360	360;
	1211	3766	0.007826	0.030521	0	0	0	0	0	0	1	-360	360;
	10387	7701	0.00063	0.00702	0	0	0	0	0	0	1	-360	360;
	7701	8195	0.00184	0.02018	0	0	0	0	0	0	1	-360	360;
	2057	8855	0.003818	0.010661	0	0	0	0	0	0	1	-360	360;
	11018	2057	0.008678	0.025198	0	0	0	0	0	0	1	-360	360;
	8347	2057	0.008843	0.024661	0	0	0	0	0	0	1	-360	360;
	193	10028	0.023347	0.041909	0	0	0	0	0	0	1	-360	360;
	12828	7597	0.018091	0.055347	0	0	0	0	0	0	1	-360	360;
	9651	1958	0.03443	0.093347	0	0	0	0	0	0	1	-360	360;
	9651	2070	0.041033	0.111248	0	0	0	0	0	0	1	-360	360;
	4444	11306	0.015843	0.05686	0	0	0	0	0	0	1	-360	360;
	6770	4444	0.020397	0.064959	0	0	0	0	0	0	1	-360	360;
	303	7633	0.017893	0.054959	0	0	0	0	0	0	1	-360	360;
	1375	8855	0.029496	0.09295	0	0	0	0	0	0	1	-360	360;
	13641	12377	0.011579	0.046397	0	0	0	0	0	0	1	-360	360;
	11279	4711	0.00099	0.0042	0	0	0	0	0	0	1	-360	360;
	11279	4711	0.00076	0.00449	0	0	0	0	0	0	1	-360	360;
	10255	2023	0.006587	0.016868	0	0	0	0	0	0	1	-360	360;
	2023	8855	0.016876	0.064909	0	0	0	0	0	0	1	-360	360;
	10255	7418	0.036612	0.115372	0	0	0	0	0	0	1	-360	360;
	4597	5793	0.009421	0.030826	0	0	0	0	0	0	1	-360	360;
	13641	5793	0.008041	0.030438	0	0	0	0	0	0	1	-360	360;
	7418	10098	0.000744	0.002182	0	0	0	0	0	0	1	-360	360;
	11279	6390	0.000901	0.003979	0	0	0	0	0	0	1	-360	360;
	11279	4485	0.01212	0.05176	0	0	0	0	0	0	1	-360	360;
	9783	8195	0.00256	0.02765	0	0	0	0	0	0	1	-360	360;
	2822	10875	0.00224	0.007256	0	0	0	0	0	0	1	-360	360;
	13164	8195	0.0009	0.00943	0	0	0	0	0	0	1	-360	360;
	4597	13641	0.007744	0.024273	0	0	0	0	0	0	1	-360	360;
	10875	13641	0.006372	0.017992	0	0	0	0	0	0	1	-360	360;
	2070	11388	0.048554	0.142669	0	0	0	0	0	0	1	-360	360;
	2692	13267	0.010802	0.030488	0	0	0	0	0	0	1	-360	360;
	9326	6708	0.015496	0.047397	0	0	0	0	0	0	1	-360	360;
	11018	8855	0.010207	0.030826	0	0	0	0	0	0	1	-360	360;
	8855	6708	0.026504	0.077876	0	0	0	0	0	0	1	-360	360;
	4482	962	0.00073	0.00905	0	0	0	0	0	0	1	-360	360;
	3183	7221	0.00192	0.02296	0	0	0	0	0	0	1	-360	360;
	2593	3359	0.01431	0.05899	0	0	0	0	0	0	1	-360	360;
	3359	2044	0.02607	0.07168	0	0	0	0	0	0	1	-360	360;
	8848	9981	0.00054	0.00465	0	0	0	0	0	0	1	-360	360;
	8848	3239	0.00126	0.01124	0	0	0	0	0	0	1	-360	360;
	8848	10523	0.00048	0.00527	0	0	0	0	0	0	1	-360	360;
	8848	9186	0.00082	0.00938	0	0	0	0	0	0	1	-360	360;
	4381	13586	0.00028	0.003502	0	0	0	0	0	0	1	-360	360;
	4381	5114	0.691467	4.414711	0	0	0	0	0	0	1	-360	360;
	4381	1350	0.02004	0.0916	0	0	0	0	0	0	1	-360	360;
	4381	342	0.841911	4.768444	0	0	0	0	0	0	1	-360	360;
	4381	9970	0.026	0.08948	0	0	0	0	0	0	1	-360	360;
	4381	13254	0.002631	0.011889	0	0	0	0	0	0	1	-360	360;
	4381	8395	0.7232	1.944	0	0	0	0	0	0	1	-360	360;
	13586	1350	0.156169	0.546756	0	0	0	0	0	0	1	-360	360;
	13586	9970	0.168809	0.580622	0	0	0	0	0	0	1	-360	360;
	13586	13254	0.019222	0.068209	0	0	0	0	0	0	1	-360	360;
	7727	2304	0.00039	0.00386	0	0	0	0	0	0	1	-360	360;
	7727	1668	0.00096	0.01138	0	0	0	0	0	0	1	-360	360;
	7727	13402	0.00037	0.00325	0	0	0	0	0	0	1	-360	360;
	7727	11873	0.00029	0.00339	0	0	0	0	0	0	1	-360	360;
	5114	3277	0.009458	0.158871	0	0	0	0	0	0	1	-360	360;
	3277	6494	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9970	3277	0.312951	7.130667	0	0	0	0	0	0	1	-360	360;
	11058	3277	0.247649	1.075911	0	0	0	0	0	0	1	-360	360;
	6499	3277	0.06056	0.18612	0	0	0	0	0	0	1	-360	360;
	12273	3277	2.142489	4.347733	0	0	0	0	0	0	1	-360	360;
	10883	3277	0.07132	1.068889	0	0	0	0	0	0	1	-360	360;
	412	3277	0.02268	0.08652	0	0	0	0	0	0	1	-360	360;
	3510	3277	2.007778	4.494222	0	0	0	0	0	0	1	-360	360;
	6844	3277	0.006178	0.028938	0	0	0	0	0	0	1	-360	360;
	6590	3277	0.027711	0.260951	0	0	0	0	0	0	1	-360	360;
	5114	8135	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6724	5114	0.00692	0.337378	0	0	0	0	0	0	1	-360	360;
	342	5114	0.025991	0.10048	0	0	0	0	0	0	1	-360	360;
	9970	5114	0.083711	0.8648	0	0	0	0	0	0	1	-360	360;
	11058	5114	0.447378	1.862089	0	0	0	0	0	0	1	-360	360;
	6499	5114	0.062169	0.153191	0	0	0	0	0	0	1	-360	360;
	12273	5114	2.492533	4.725778	0	0	0	0	0	0	1	-360	360;
	10883	5114	0.020271	0.08244	0	0	0	0	0	0	1	-360	360;
	412	5114	0.11416	1.777556	0	0	0	0	0	0	1	-360	360;
	8395	5114	0.574978	2.992578	0	0	0	0	0	0	1	-360	360;
	3510	5114	1.887067	4.964444	0	0	0	0	0	0	1	-360	360;
	6844	5114	0.250778	0.817422	0	0	0	0	0	0	1	-360	360;
	6590	5114	0.007049	0.029609	0	0	0	0	0	0	1	-360	360;
	8135	6724	0.003049	0.020218	0	0	0	0	0	0	1	-360	360;
	6494	6724	0.002911	0.020262	0	0	0	0	0	0	1	-360	360;
	7221	4112	4e-05	0.00041	0	0	0	0	0	0	1	-360	360;
	7221	962	0.00087	0.01087	0	0	0	0	0	0	1	-360	360;
	7221	1491	4e-05	0.00046	0	0	0	0	0	0	1	-360	360;
	7221	962	0.00095	0.00924	0	0	0	0	0	0	1	-360	360;
	2593	7602	0.528017	2.636157	0	0	0	0	0	0	1	-360	360;
	2593	2044	0.032031	0.128659	0	0	0	0	0	0	1	-360	360;
	2304	11382	0.00044	0.0032	0	0	0	0	0	0	1	-360	360;
	2304	3618	0.00046	0.00489	0	0	0	0	0	0	1	-360	360;
	13402	11382	0.0003	0.00352	0	0	0	0	0	0	1	-360	360;
	13402	129	0.00051	0.00454	0	0	0	0	0	0	1	-360	360;
	4826	962	0.00068	0.00746	0	0	0	0	0	0	1	-360	360;
	4826	12707	0.00093	0.01022	0	0	0	0	0	0	1	-360	360;
	12707	1937	4e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	12707	11873	0.00078	0.00698	0	0	0	0	0	0	1	-360	360;
	1668	2394	4e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	1668	10304	0.00025	0.00309	0	0	0	0	0	0	1	-360	360;
	1282	11382	0.00047	0.00538	0	0	0	0	0	0	1	-360	360;
	2985	11382	0.00046	0.00548	0	0	0	0	0	0	1	-360	360;
	2985	8729	0.00016	0.00173	0	0	0	0	0	0	1	-360	360;
	2985	9186	0.00166	0.01471	0	0	0	0	0	0	1	-360	360;
	1282	11382	0.00051	0.00512	0	0	0	0	0	0	1	-360	360;
	9805	11873	0.00021	0.00248	0	0	0	0	0	0	1	-360	360;
	342	6724	0.004391	0.021689	0	0	0	0	0	0	1	-360	360;
	3500	9186	0.00024	0.00289	0	0	0	0	0	0	1	-360	360;
	1350	5137	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1350	13254	0.01788	0.100471	0	0	0	0	0	0	1	-360	360;
	5137	4174	0.006458	0.039982	0	0	0	0	0	0	1	-360	360;
	342	9970	0.106151	0.993333	0	0	0	0	0	0	1	-360	360;
	342	8395	0.699778	3.232311	0	0	0	0	0	0	1	-360	360;
	13254	9970	0.257058	0.43592	0	0	0	0	0	0	1	-360	360;
	8395	9970	0.002769	0.011449	0	0	0	0	0	0	1	-360	360;
	962	5712	0.00034	0.00305	0	0	0	0	0	0	1	-360	360;
	962	10304	0.00123	0.01255	0	0	0	0	0	0	1	-360	360;
	962	13656	6e-05	0.00065	0	0	0	0	0	0	1	-360	360;
	962	11702	6e-05	0.00063	0	0	0	0	0	0	1	-360	360;
	962	9098	6e-05	0.00055	0	0	0	0	0	0	1	-360	360;
	962	7884	0.00079	0.00968	0	0	0	0	0	0	1	-360	360;
	962	61	7e-05	0.00079	0	0	0	0	0	0	1	-360	360;
	1142	4784	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11058	1142	2.064178	7.545333	0	0	0	0	0	0	1	-360	360;
	9831	1142	0.153711	0.482489	0	0	0	0	0	0	1	-360	360;
	12273	1142	0.015809	0.12368	0	0	0	0	0	0	1	-360	360;
	3510	1142	0.057978	0.363422	0	0	0	0	0	0	1	-360	360;
	6844	1142	0.6932	2.196889	0	0	0	0	0	0	1	-360	360;
	6590	1142	0.560356	2.395867	0	0	0	0	0	0	1	-360	360;
	7884	3238	0.00024	0.00213	0	0	0	0	0	0	1	-360	360;
	7884	11179	0.00093	0.00884	0	0	0	0	0	0	1	-360	360;
	13254	3070	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5402	8729	0.00018	0.00204	0	0	0	0	0	0	1	-360	360;
	8371	8729	0.00018	0.00208	0	0	0	0	0	0	1	-360	360;
	10366	10981	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11058	10366	0.02068	0.093391	0	0	0	0	0	0	1	-360	360;
	6499	10366	0.777778	7.408	0	0	0	0	0	0	1	-360	360;
	10366	9831	0.00884	0.07292	0	0	0	0	0	0	1	-360	360;
	412	10366	0.131671	8.295556	0	0	0	0	0	0	1	-360	360;
	10366	2298	0.082462	0.568222	0	0	0	0	0	0	1	-360	360;
	10981	2298	0.0042	0.02624	0	0	0	0	0	0	1	-360	360;
	12041	12038	0.00031	0.00317	0	0	0	0	0	0	1	-360	360;
	12041	11382	0.00043	0.00498	0	0	0	0	0	0	1	-360	360;
	13341	11382	0.00042	0.00508	0	0	0	0	0	0	1	-360	360;
	11058	6499	0.110671	0.773067	0	0	0	0	0	0	1	-360	360;
	11058	9831	0.00912	0.037609	0	0	0	0	0	0	1	-360	360;
	11058	12273	0.098049	0.598711	0	0	0	0	0	0	1	-360	360;
	11058	10883	0.019031	1.160356	0	0	0	0	0	0	1	-360	360;
	11058	412	0.024071	0.915733	0	0	0	0	0	0	1	-360	360;
	3510	11058	1.484267	4.479111	0	0	0	0	0	0	1	-360	360;
	6844	11058	0.011578	0.063271	0	0	0	0	0	0	1	-360	360;
	6590	11058	0.654889	1.839111	0	0	0	0	0	0	1	-360	360;
	11058	2298	0.022049	0.10076	0	0	0	0	0	0	1	-360	360;
	6499	9831	0.459867	2.604711	0	0	0	0	0	0	1	-360	360;
	6499	12273	2.320222	6.088	0	0	0	0	0	0	1	-360	360;
	6499	10883	0.006369	0.048089	0	0	0	0	0	0	1	-360	360;
	6499	412	0.006631	0.0432	0	0	0	0	0	0	1	-360	360;
	3510	6499	2.567244	6.767111	0	0	0	0	0	0	1	-360	360;
	6844	6499	0.309889	1.214178	0	0	0	0	0	0	1	-360	360;
	6590	6499	0.009191	0.043289	0	0	0	0	0	0	1	-360	360;
	6499	2298	0.691022	5.239556	0	0	0	0	0	0	1	-360	360;
	7602	2044	0.002669	0.01718	0	0	0	0	0	0	1	-360	360;
	12038	7626	0.00074	0.00694	0	0	0	0	0	0	1	-360	360;
	12038	11382	0.00068	0.008	0	0	0	0	0	0	1	-360	360;
	9831	1354	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12273	9831	0.00524	0.030631	0	0	0	0	0	0	1	-360	360;
	10883	9831	0.33932	3.814667	0	0	0	0	0	0	1	-360	360;
	412	9831	0.22696	2.614933	0	0	0	0	0	0	1	-360	360;
	3510	9831	0.190671	0.719378	0	0	0	0	0	0	1	-360	360;
	6844	9831	1.050222	2.105556	0	0	0	0	0	0	1	-360	360;
	6590	9831	1.431644	4.294578	0	0	0	0	0	0	1	-360	360;
	2298	9831	0.022618	0.161089	0	0	0	0	0	0	1	-360	360;
	7626	2254	0.00088	0.00895	0	0	0	0	0	0	1	-360	360;
	12273	2191	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10883	12273	1.827778	7.768	0	0	0	0	0	0	1	-360	360;
	3510	12273	0.020849	0.153382	0	0	0	0	0	0	1	-360	360;
	6844	12273	0.156231	0.656267	0	0	0	0	0	0	1	-360	360;
	6590	12273	0.176498	0.891556	0	0	0	0	0	0	1	-360	360;
	11382	3239	0.00067	0.00777	0	0	0	0	0	0	1	-360	360;
	10883	412	0.004578	0.061889	0	0	0	0	0	0	1	-360	360;
	10883	4174	0.01348	0.05932	0	0	0	0	0	0	1	-360	360;
	6844	10883	0.066391	2.802622	0	0	0	0	0	0	1	-360	360;
	6590	10883	0.194258	2.220444	0	0	0	0	0	0	1	-360	360;
	10883	2298	0.008151	0.072822	0	0	0	0	0	0	1	-360	360;
	412	4174	0.016502	0.055382	0	0	0	0	0	0	1	-360	360;
	6844	412	0.0806	4.633778	0	0	0	0	0	0	1	-360	360;
	6590	412	0.831556	3.729644	0	0	0	0	0	0	1	-360	360;
	412	2298	0.007951	0.074151	0	0	0	0	0	0	1	-360	360;
	2254	8510	0.0004	0.00362	0	0	0	0	0	0	1	-360	360;
	10304	13103	0.00015	0.00177	0	0	0	0	0	0	1	-360	360;
	8395	12108	0	0.000222	0	0	0	0	0	0	1	-360	360;
	471	9098	2e-05	0.00022	0	0	0	0	0	0	1	-360	360;
	6844	3510	0.02864	0.172902	0	0	0	0	0	0	1	-360	360;
	3510	6590	0.017591	0.1404	0	0	0	0	0	0	1	-360	360;
	6844	6590	0.00752	0.031711	0	0	0	0	0	0	1	-360	360;
	2298	6473	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12971	3259	0.032587	0.058388	0	0	0	0	0	0	1	-360	360;
	929	3259	0.029752	0.070686	0	0	0	0	0	0	1	-360	360;
	6446	5892	0.00699	0.04244	0	0	0	0	0	0	1	-360	360;
	5892	11019	0.0008	0.006081	0	0	0	0	0	0	1	-360	360;
	5892	8749	0.004669	0.041919	0	0	0	0	0	0	1	-360	360;
	5892	8749	0.00476	0.04106	0	0	0	0	0	0	1	-360	360;
	10227	2900	0.00146	0.0163	0	0	0	0	0	0	1	-360	360;
	10227	2900	0.00098	0.01485	0	0	0	0	0	0	1	-360	360;
	10227	2900	0.00143	0.01661	0	0	0	0	0	0	1	-360	360;
	2145	10227	0.00209	0.0241	0	0	0	0	0	0	1	-360	360;
	2145	10227	0.00273	0.02677	0	0	0	0	0	0	1	-360	360;
	2145	10227	0.00279	0.02623	0	0	0	0	0	0	1	-360	360;
	8032	1164	0.007479	0.032207	0	0	0	0	0	0	1	-360	360;
	8032	3008	0.04319	0.16186	0	0	0	0	0	0	1	-360	360;
	2305	4806	0.007256	0.029702	0	0	0	0	0	0	1	-360	360;
	4806	8823	0.006488	0.036041	0	0	0	0	0	0	1	-360	360;
	5561	6684	0.028653	0.066364	0	0	0	0	0	0	1	-360	360;
	10396	5561	0.010463	0.027446	0	0	0	0	0	0	1	-360	360;
	2035	4589	0.012409	0.071919	0	0	0	0	0	0	1	-360	360;
	2035	4589	0.012659	0.07045	0	0	0	0	0	0	1	-360	360;
	4589	12640	0.003419	0.02344	0	0	0	0	0	0	1	-360	360;
	4589	10889	0.002469	0.01486	0	0	0	0	0	0	1	-360	360;
	4589	7538	0.00682	0.03368	0	0	0	0	0	0	1	-360	360;
	4589	1292	0.02036	0.09743	0	0	0	0	0	0	1	-360	360;
	12971	5532	0.048	0.080331	0	0	0	0	0	0	1	-360	360;
	12971	4992	0.00262	0.008083	0	0	0	0	0	0	1	-360	360;
	12971	9566	0.004107	0.023083	0	0	0	0	0	0	1	-360	360;
	12971	11748	0.003207	0.015719	0	0	0	0	0	0	1	-360	360;
	12971	1037	0.004727	0.02143	0	0	0	0	0	0	1	-360	360;
	12971	6848	0.004041	0.012702	0	0	0	0	0	0	1	-360	360;
	12971	3676	0.017802	0.037777	0	0	0	0	0	0	1	-360	360;
	4201	7895	0.002934	0.014273	0	0	0	0	0	0	1	-360	360;
	5373	4201	0.006231	0.032174	0	0	0	0	0	0	1	-360	360;
	8818	4224	0.026876	0.085248	0	0	0	0	0	0	1	-360	360;
	8818	1740	0.050636	0.099223	0	0	0	0	0	0	1	-360	360;
	1384	4853	0.045347	0.092	0	0	0	0	0	0	1	-360	360;
	10215	4853	0.005231	0.013504	0	0	0	0	0	0	1	-360	360;
	13420	8567	0.024752	0.057446	0	0	0	0	0	0	1	-360	360;
	13420	2099	0.015083	0.065182	0	0	0	0	0	0	1	-360	360;
	13420	10947	0.03986	0.070686	0	0	0	0	0	0	1	-360	360;
	7589	13420	0.036231	0.064248	0	0	0	0	0	0	1	-360	360;
	13420	503	0.004537	0.022041	0	0	0	0	0	0	1	-360	360;
	13470	11054	0.052603	0.157802	0	0	0	0	0	0	1	-360	360;
	10947	11054	0.005562	0.024083	0	0	0	0	0	0	1	-360	360;
	10947	11054	0.005446	0.024554	0	0	0	0	0	0	1	-360	360;
	5318	11054	0.009107	0.051661	0	0	0	0	0	0	1	-360	360;
	11054	6936	0.00419	0.009868	0	0	0	0	0	0	1	-360	360;
	6629	11054	0.024281	0.13338	0	0	0	0	0	0	1	-360	360;
	6629	11054	0.02376	0.123496	0	0	0	0	0	0	1	-360	360;
	7337	11054	0.005331	0.020752	0	0	0	0	0	0	1	-360	360;
	6703	7885	0.001107	0.004603	0	0	0	0	0	0	1	-360	360;
	7885	3706	0.005628	0.030702	0	0	0	0	0	0	1	-360	360;
	1037	11926	0.024628	0.130893	0	0	0	0	0	0	1	-360	360;
	1037	11926	0.024132	0.133463	0	0	0	0	0	0	1	-360	360;
	8682	11926	0.01419	0.07062	0	0	0	0	0	0	1	-360	360;
	8682	11926	0.014471	0.069182	0	0	0	0	0	0	1	-360	360;
	9872	12389	0.008372	0.045231	0	0	0	0	0	0	1	-360	360;
	6788	9872	0.024628	0.097983	0	0	0	0	0	0	1	-360	360;
	9872	13113	0.002471	0.009331	0	0	0	0	0	0	1	-360	360;
	500	2673	0.025702	0.144587	0	0	0	0	0	0	1	-360	360;
	6143	500	0.003421	0.019752	0	0	0	0	0	0	1	-360	360;
	5184	56	0.004562	0.017174	0	0	0	0	0	0	1	-360	360;
	56	1284	0.018868	0.083661	0	0	0	0	0	0	1	-360	360;
	56	2267	0.01019	0.027917	0	0	0	0	0	0	1	-360	360;
	13072	5184	0.019471	0.064058	0	0	0	0	0	0	1	-360	360;
	9130	2400	0.053446	0.118207	0	0	0	0	0	0	1	-360	360;
	2400	8054	0.049521	0.123438	0	0	0	0	0	0	1	-360	360;
	3834	7401	0.00914	0.042039	0	0	0	0	0	0	1	-360	360;
	7401	1292	0.004711	0.021591	0	0	0	0	0	0	1	-360	360;
	2028	13653	0	0.000893	0	0	0	0	0	0	1	-360	360;
	6883	2028	0.00405	0.021132	0	0	0	0	0	0	1	-360	360;
	6883	2028	0.004587	0.020711	0	0	0	0	0	0	1	-360	360;
	13653	5429	0.044182	0.091041	0	0	0	0	0	0	1	-360	360;
	13653	11192	0.022653	0.047421	0	0	0	0	0	0	1	-360	360;
	13653	10958	0.058876	0.108463	0	0	0	0	0	0	1	-360	360;
	670	5241	0.013174	0.026992	0	0	0	0	0	0	1	-360	360;
	10751	670	0.001273	0.002818	0	0	0	0	0	0	1	-360	360;
	2419	2305	0.009471	0.048769	0	0	0	0	0	0	1	-360	360;
	8688	5087	0.017388	0.04138	0	0	0	0	0	0	1	-360	360;
	5087	10725	0.017339	0.054661	0	0	0	0	0	0	1	-360	360;
	7895	6750	0.025033	0.137942	0	0	0	0	0	0	1	-360	360;
	7895	6750	0.024521	0.140653	0	0	0	0	0	0	1	-360	360;
	6750	10524	0.021198	0.056041	0	0	0	0	0	0	1	-360	360;
	6750	12031	0.007174	0.035	0	0	0	0	0	0	1	-360	360;
	3835	6750	0.010826	0.029992	0	0	0	0	0	0	1	-360	360;
	3835	6750	0.012876	0.028058	0	0	0	0	0	0	1	-360	360;
	3454	7619	0.034248	0.143124	0	0	0	0	0	0	1	-360	360;
	8790	7619	0.015421	0.066364	0	0	0	0	0	0	1	-360	360;
	7589	8567	0.014512	0.035901	0	0	0	0	0	0	1	-360	360;
	9285	2035	0.00863	0.054419	0	0	0	0	0	0	1	-360	360;
	9285	2035	0.008461	0.055479	0	0	0	0	0	0	1	-360	360;
	704	6273	0.013256	0.073248	0	0	0	0	0	0	1	-360	360;
	13276	6273	0.004033	0.018174	0	0	0	0	0	0	1	-360	360;
	929	5532	0.016008	0.027066	0	0	0	0	0	0	1	-360	360;
	7618	5318	0.013537	0.070083	0	0	0	0	0	0	1	-360	360;
	11426	7618	0.004744	0.024876	0	0	0	0	0	0	1	-360	360;
	4992	3974	0.014364	0.037438	0	0	0	0	0	0	1	-360	360;
	12254	3207	0.010364	0.020314	0	0	0	0	0	0	1	-360	360;
	3207	5414	0.007289	0.018207	0	0	0	0	0	0	1	-360	360;
	12316	2133	0.011744	0.052446	0	0	0	0	0	0	1	-360	360;
	10920	12316	0.015438	0.062876	0	0	0	0	0	0	1	-360	360;
	13321	3581	0.00157	0.01612	0	0	0	0	0	0	1	-360	360;
	13321	3581	0.00154	0.01643	0	0	0	0	0	0	1	-360	360;
	5373	7895	0.001967	0.008438	0	0	0	0	0	0	1	-360	360;
	7895	2339	0.01162	0.033653	0	0	0	0	0	0	1	-360	360;
	1643	1248	0.006901	0.04661	0	0	0	0	0	0	1	-360	360;
	1643	1248	0.00782	0.04568	0	0	0	0	0	0	1	-360	360;
	4107	1248	0.005401	0.0343	0	0	0	0	0	0	1	-360	360;
	969	1248	0.011419	0.07275	0	0	0	0	0	0	1	-360	360;
	6446	8749	0.01044	0.05919	0	0	0	0	0	0	1	-360	360;
	13205	1542	0.050314	0.112132	0	0	0	0	0	0	1	-360	360;
	13205	1542	0.057017	0.109893	0	0	0	0	0	0	1	-360	360;
	1542	6267	0.007	0.028231	0	0	0	0	0	0	1	-360	360;
	1542	12445	0.010719	0.040868	0	0	0	0	0	0	1	-360	360;
	1542	5669	0.04443	0.10976	0	0	0	0	0	0	1	-360	360;
	1542	827	0.021372	0.121033	0	0	0	0	0	0	1	-360	360;
	1542	1243	0.020579	0.095331	0	0	0	0	0	0	1	-360	360;
	4186	13205	0.02386	0.06986	0	0	0	0	0	0	1	-360	360;
	13109	4186	0.062901	0.105628	0	0	0	0	0	0	1	-360	360;
	4186	3008	0.035686	0.149314	0	0	0	0	0	0	1	-360	360;
	9516	4186	0.00181	0.006876	0	0	0	0	0	0	1	-360	360;
	2888	4186	0.002628	0.01462	0	0	0	0	0	0	1	-360	360;
	2888	4186	0.002983	0.014331	0	0	0	0	0	0	1	-360	360;
	620	4186	0.006157	0.03114	0	0	0	0	0	0	1	-360	360;
	2879	10925	0.022	0.043066	0	0	0	0	0	0	1	-360	360;
	2009	2879	0.013438	0.033479	0	0	0	0	0	0	1	-360	360;
	2879	12615	0.013488	0.028893	0	0	0	0	0	0	1	-360	360;
	4993	13570	0.114058	0.230033	0	0	0	0	0	0	1	-360	360;
	13570	1328	0.062901	0.133777	0	0	0	0	0	0	1	-360	360;
	13570	2823	0.041868	0.106554	0	0	0	0	0	0	1	-360	360;
	4986	12249	0.052347	0.07786	0	0	0	0	0	0	1	-360	360;
	12249	8102	0.003099	0.006174	0	0	0	0	0	0	1	-360	360;
	1249	10766	0.04357	0.108678	0	0	0	0	0	0	1	-360	360;
	1249	12030	0.020893	0.043289	0	0	0	0	0	0	1	-360	360;
	6684	10725	0.035289	0.072058	0	0	0	0	0	0	1	-360	360;
	3008	13205	0.050579	0.074298	0	0	0	0	0	0	1	-360	360;
	3120	13205	0.042934	0.087917	0	0	0	0	0	0	1	-360	360;
	1164	10414	0.036711	0.086397	0	0	0	0	0	0	1	-360	360;
	10414	12254	0.053124	0.100066	0	0	0	0	0	0	1	-360	360;
	10414	5974	0.022959	0.041727	0	0	0	0	0	0	1	-360	360;
	5834	2346	0.00476	0.023868	0	0	0	0	0	0	1	-360	360;
	11341	5834	0.005529	0.011182	0	0	0	0	0	0	1	-360	360;
	11068	1054	0.00183	0.02821	0	0	0	0	0	0	1	-360	360;
	10919	11068	0.00198	0.02074	0	0	0	0	0	0	1	-360	360;
	13146	8672	0.022917	0.094893	0	0	0	0	0	0	1	-360	360;
	13146	8672	0.023347	0.092868	0	0	0	0	0	0	1	-360	360;
	8672	4319	0.030364	0.073256	0	0	0	0	0	0	1	-360	360;
	8672	9445	0.004562	0.020132	0	0	0	0	0	0	1	-360	360;
	8672	9445	0.010562	0.020686	0	0	0	0	0	0	1	-360	360;
	1328	8672	0.01838	0.07314	0	0	0	0	0	0	1	-360	360;
	8672	7355	0.005628	0.029702	0	0	0	0	0	0	1	-360	360;
	8672	7355	0.005777	0.029273	0	0	0	0	0	0	1	-360	360;
	4023	8672	0.014529	0.236802	0	0	0	0	0	0	1	-360	360;
	3711	2475	0.005818	0.032182	0	0	0	0	0	0	1	-360	360;
	3711	6883	0.003636	0.021843	0	0	0	0	0	0	1	-360	360;
	5019	2900	0.00318	0.02624	0	0	0	0	0	0	1	-360	360;
	5019	10919	0.00442	0.03649	0	0	0	0	0	0	1	-360	360;
	6742	2355	0.005099	0.027868	0	0	0	0	0	0	1	-360	360;
	6742	2475	0.00995	0.049397	0	0	0	0	0	0	1	-360	360;
	6742	2475	0.01014	0.048397	0	0	0	0	0	0	1	-360	360;
	6742	2401	0.007917	0.04757	0	0	0	0	0	0	1	-360	360;
	6742	137	0.004008	0.022182	0	0	0	0	0	0	1	-360	360;
	6742	298	0.006603	0.039124	0	0	0	0	0	0	1	-360	360;
	12254	8213	0.00657	0.028281	0	0	0	0	0	0	1	-360	360;
	10766	12254	0.071471	0.124661	0	0	0	0	0	0	1	-360	360;
	10766	12254	0.069983	0.127058	0	0	0	0	0	0	1	-360	360;
	12254	5414	0.00743	0.018182	0	0	0	0	0	0	1	-360	360;
	13072	11429	0.004653	0.024339	0	0	0	0	0	0	1	-360	360;
	10725	13072	0.007157	0.03462	0	0	0	0	0	0	1	-360	360;
	10725	13072	0.007298	0.033909	0	0	0	0	0	0	1	-360	360;
	9904	6075	0.00024	0.00281	0	0	0	0	0	0	1	-360	360;
	7874	10614	0.010711	0.056603	0	0	0	0	0	0	1	-360	360;
	5506	7874	0.064273	0.068058	0	0	0	0	0	0	1	-360	360;
	11200	8129	0.013917	0.06676	0	0	0	0	0	0	1	-360	360;
	11200	12693	0.034298	0.076091	0	0	0	0	0	0	1	-360	360;
	6703	4558	0.00676	0.044942	0	0	0	0	0	0	1	-360	360;
	6703	6143	0.025579	0.109438	0	0	0	0	0	0	1	-360	360;
	6703	6143	0.026091	0.107198	0	0	0	0	0	0	1	-360	360;
	1864	4947	0.00319	0.01543	0	0	0	0	0	0	1	-360	360;
	4947	3957	0.003669	0.014628	0	0	0	0	0	0	1	-360	360;
	4122	2261	0.001653	0.007331	0	0	0	0	0	0	1	-360	360;
	704	4122	0.009661	0.04095	0	0	0	0	0	0	1	-360	360;
	2145	13321	0.00089	0.00981	0	0	0	0	0	0	1	-360	360;
	2145	13321	0.00087	0.01	0	0	0	0	0	0	1	-360	360;
	13321	6075	0.00114	0.01867	0	0	0	0	0	0	1	-360	360;
	7175	4001	0.034661	0.089231	0	0	0	0	0	0	1	-360	360;
	1580	7175	0.009463	0.018603	0	0	0	0	0	0	1	-360	360;
	4065	10381	0.032777	0.061248	0	0	0	0	0	0	1	-360	360;
	10029	4065	0.029182	0.043207	0	0	0	0	0	0	1	-360	360;
	9868	8688	0.012826	0.022587	0	0	0	0	0	0	1	-360	360;
	2806	13470	0.01519	0.065017	0	0	0	0	0	0	1	-360	360;
	11304	13470	0.002107	0.009	0	0	0	0	0	0	1	-360	360;
	13470	6629	0.010099	0.046587	0	0	0	0	0	0	1	-360	360;
	298	2355	0.001934	0.009008	0	0	0	0	0	0	1	-360	360;
	9130	10925	0.041537	0.116843	0	0	0	0	0	0	1	-360	360;
	6788	2099	0.013091	0.050041	0	0	0	0	0	0	1	-360	360;
	1565	10381	0.003058	0.005579	0	0	0	0	0	0	1	-360	360;
	2396	13146	0.008554	0.035397	0	0	0	0	0	0	1	-360	360;
	13616	7940	0.020314	0.102727	0	0	0	0	0	0	1	-360	360;
	7429	7940	0.005008	0.025364	0	0	0	0	0	0	1	-360	360;
	8054	7940	0.042182	0.161132	0	0	0	0	0	0	1	-360	360;
	11423	1862	0.00014	0.000581	0	0	0	0	0	0	1	-360	360;
	5014	3060	0.001339	0.007438	0	0	0	0	0	0	1	-360	360;
	3533	2261	0.004223	0.009347	0	0	0	0	0	0	1	-360	360;
	2261	8093	0.016314	0.034562	0	0	0	0	0	0	1	-360	360;
	13276	2261	0.009331	0.045339	0	0	0	0	0	0	1	-360	360;
	3533	5893	0.00038	0.002769	0	0	0	0	0	0	1	-360	360;
	13276	3533	0.007066	0.043107	0	0	0	0	0	0	1	-360	360;
	2626	2806	0.003124	0.017231	0	0	0	0	0	0	1	-360	360;
	3678	7956	0.020512	0.048562	0	0	0	0	0	0	1	-360	360;
	3120	7956	0.016934	0.03314	0	0	0	0	0	0	1	-360	360;
	13342	5373	0.011083	0.030769	0	0	0	0	0	0	1	-360	360;
	704	9652	0.024314	0.099174	0	0	0	0	0	0	1	-360	360;
	704	9652	0.024769	0.097058	0	0	0	0	0	0	1	-360	360;
	704	9652	0.025231	0.09495	0	0	0	0	0	0	1	-360	360;
	704	7536	0.012917	0.049612	0	0	0	0	0	0	1	-360	360;
	704	4787	0.048058	0.135157	0	0	0	0	0	0	1	-360	360;
	704	5893	0.009372	0.048876	0	0	0	0	0	0	1	-360	360;
	704	7941	0.00538	0.031752	0	0	0	0	0	0	1	-360	360;
	704	7941	0.005273	0.029397	0	0	0	0	0	0	1	-360	360;
	704	13185	0.044562	0.09762	0	0	0	0	0	0	1	-360	360;
	9652	5647	0.017876	0.097091	0	0	0	0	0	0	1	-360	360;
	9652	5203	0.037207	0.166008	0	0	0	0	0	0	1	-360	360;
	10919	13151	0.00018	0.00154	0	0	0	0	0	0	1	-360	360;
	10919	13151	0.00023	0.00194	0	0	0	0	0	0	1	-360	360;
	1784	573	0.005669	0.040521	0	0	0	0	0	0	1	-360	360;
	1784	349	0.001581	0.012159	0	0	0	0	0	0	1	-360	360;
	1784	349	0.001409	0.013781	0	0	0	0	0	0	1	-360	360;
	1784	5136	0.00111	0.0075	0	0	0	0	0	0	1	-360	360;
	1784	817	0.0115	0.07662	0	0	0	0	0	0	1	-360	360;
	3151	4224	0.002661	0.01286	0	0	0	0	0	0	1	-360	360;
	2475	6883	0.010793	0.046942	0	0	0	0	0	0	1	-360	360;
	1384	13616	0.023826	0.100992	0	0	0	0	0	0	1	-360	360;
	13616	11135	0.014603	0.07986	0	0	0	0	0	0	1	-360	360;
	13616	7429	0.026132	0.099818	0	0	0	0	0	0	1	-360	360;
	11794	7030	0.002289	0.012554	0	0	0	0	0	0	1	-360	360;
	11794	9130	0.00743	0.030719	0	0	0	0	0	0	1	-360	360;
	12314	4986	0.014653	0.029174	0	0	0	0	0	0	1	-360	360;
	8682	12314	0.016388	0.04286	0	0	0	0	0	0	1	-360	360;
	11192	13281	0.056248	0.122041	0	0	0	0	0	0	1	-360	360;
	506	13281	0.024901	0.049099	0	0	0	0	0	0	1	-360	360;
	6819	10524	0.026554	0.061851	0	0	0	0	0	0	1	-360	360;
	4993	9845	0.073678	0.305793	0	0	0	0	0	0	1	-360	360;
	4477	4993	0.029083	0.060017	0	0	0	0	0	0	1	-360	360;
	4993	95	0.021893	0.134521	0	0	0	0	0	0	1	-360	360;
	1873	8072	0.018983	0.03914	0	0	0	0	0	0	1	-360	360;
	8072	8263	0.024529	0.041612	0	0	0	0	0	0	1	-360	360;
	10342	7920	0.039421	0.085686	0	0	0	0	0	0	1	-360	360;
	10766	7920	0.039421	0.085769	0	0	0	0	0	0	1	-360	360;
	10607	10342	0.00876	0.016901	0	0	0	0	0	0	1	-360	360;
	5917	10607	0.006967	0.018248	0	0	0	0	0	0	1	-360	360;
	12340	3957	0.025099	0.107901	0	0	0	0	0	0	1	-360	360;
	5429	12340	0.02605	0.103438	0	0	0	0	0	0	1	-360	360;
	7589	3232	0.012719	0.033719	0	0	0	0	0	0	1	-360	360;
	3232	11426	0.022273	0.043661	0	0	0	0	0	0	1	-360	360;
	3079	7612	0.00124	0.006653	0	0	0	0	0	0	1	-360	360;
	3069	7612	0.001587	0.007636	0	0	0	0	0	0	1	-360	360;
	8971	5554	0.006207	0.032331	0	0	0	0	0	0	1	-360	360;
	8971	5554	0.006083	0.032942	0	0	0	0	0	0	1	-360	360;
	5554	5506	0.001314	0.005446	0	0	0	0	0	0	1	-360	360;
	6267	641	0.003851	0.01662	0	0	0	0	0	0	1	-360	360;
	4329	11808	0.005124	0.031934	0	0	0	0	0	0	1	-360	360;
	13276	11808	0.005008	0.029562	0	0	0	0	0	0	1	-360	360;
	863	12031	0.048331	0.094372	0	0	0	0	0	0	1	-360	360;
	863	3740	0.015678	0.073826	0	0	0	0	0	0	1	-360	360;
	3836	1226	0.005579	0.019174	0	0	0	0	0	0	1	-360	360;
	506	3836	0.029397	0.077132	0	0	0	0	0	0	1	-360	360;
	2401	1226	0.002901	0.006802	0	0	0	0	0	0	1	-360	360;
	2401	137	0.004769	0.020826	0	0	0	0	0	0	1	-360	360;
	2401	12891	0.031388	0.06305	0	0	0	0	0	0	1	-360	360;
	2401	5717	0.032587	0.068752	0	0	0	0	0	0	1	-360	360;
	2401	1918	0.042802	0.083983	0	0	0	0	0	0	1	-360	360;
	5647	5203	0.01214	0.069124	0	0	0	0	0	0	1	-360	360;
	4001	2673	0.008388	0.017033	0	0	0	0	0	0	1	-360	360;
	10947	12943	0.008521	0.046653	0	0	0	0	0	0	1	-360	360;
	10947	12545	0.003331	0.013818	0	0	0	0	0	0	1	-360	360;
	3834	573	0.016729	0.090401	0	0	0	0	0	0	1	-360	360;
	3834	8812	0.01526	0.081479	0	0	0	0	0	0	1	-360	360;
	3834	12618	0.00905	0.068219	0	0	0	0	0	0	1	-360	360;
	3834	2745	0.01205	0.08575	0	0	0	0	0	0	1	-360	360;
	3834	10184	0.007841	0.04113	0	0	0	0	0	0	1	-360	360;
	124	355	0.002413	0.010686	0	0	0	0	0	0	1	-360	360;
	1243	124	0.005041	0.022769	0	0	0	0	0	0	1	-360	360;
	3420	46	0.00126	0.007531	0	0	0	0	0	0	1	-360	360;
	11341	2931	0.00176	0.007603	0	0	0	0	0	0	1	-360	360;
	11341	2931	0.00157	0.00862	0	0	0	0	0	0	1	-360	360;
	13109	3678	0.02743	0.059157	0	0	0	0	0	0	1	-360	360;
	2396	11739	0.028992	0.060893	0	0	0	0	0	0	1	-360	360;
	5181	3454	0.012942	0.051851	0	0	0	0	0	0	1	-360	360;
	1565	5181	0.071157	0.104149	0	0	0	0	0	0	1	-360	360;
	1677	9791	0.002017	0.010686	0	0	0	0	0	0	1	-360	360;
	4536	9791	0.00195	0.009364	0	0	0	0	0	0	1	-360	360;
	4536	9791	0.001992	0.009174	0	0	0	0	0	0	1	-360	360;
	1873	834	0.027017	0.074521	0	0	0	0	0	0	1	-360	360;
	834	10342	0.025107	0.072339	0	0	0	0	0	0	1	-360	360;
	6374	5485	0.002942	0.006248	0	0	0	0	0	0	1	-360	360;
	5485	5620	0.006983	0.028678	0	0	0	0	0	0	1	-360	360;
	2673	8086	0.049636	0.077364	0	0	0	0	0	0	1	-360	360;
	13014	8086	0.071752	0.121198	0	0	0	0	0	0	1	-360	360;
	11304	8024	0.00219	0.009174	0	0	0	0	0	0	1	-360	360;
	8858	11304	0.018719	0.067983	0	0	0	0	0	0	1	-360	360;
	13276	7536	0.006339	0.025397	0	0	0	0	0	0	1	-360	360;
	10614	28	0.011876	0.064967	0	0	0	0	0	0	1	-360	360;
	9845	12392	0.004603	0.024603	0	0	0	0	0	0	1	-360	360;
	2547	9845	0.037934	0.102868	0	0	0	0	0	0	1	-360	360;
	4319	10695	0.020818	0.067711	0	0	0	0	0	0	1	-360	360;
	3974	1677	0.020223	0.048471	0	0	0	0	0	0	1	-360	360;
	1677	5506	0.00705	0.034314	0	0	0	0	0	0	1	-360	360;
	1677	3032	0.015388	0.074008	0	0	0	0	0	0	1	-360	360;
	1677	3032	0.015066	0.075463	0	0	0	0	0	0	1	-360	360;
	1873	43	0.060331	0.128752	0	0	0	0	0	0	1	-360	360;
	43	10261	0.037752	0.085843	0	0	0	0	0	0	1	-360	360;
	43	929	0.060471	0.109992	0	0	0	0	0	0	1	-360	360;
	8263	43	0.021959	0.050058	0	0	0	0	0	0	1	-360	360;
	10342	5346	0.005347	0.026198	0	0	0	0	0	0	1	-360	360;
	5917	5346	0.005058	0.015769	0	0	0	0	0	0	1	-360	360;
	1384	1590	0.010256	0.053223	0	0	0	0	0	0	1	-360	360;
	5248	12392	0.01476	0.082157	0	0	0	0	0	0	1	-360	360;
	6819	11057	0.047843	0.112033	0	0	0	0	0	0	1	-360	360;
	1832	6111	0.013909	0.036793	0	0	0	0	0	0	1	-360	360;
	6111	4477	0.030289	0.064818	0	0	0	0	0	0	1	-360	360;
	6111	1580	0.026132	0.123132	0	0	0	0	0	0	1	-360	360;
	6111	1580	0.026628	0.120562	0	0	0	0	0	0	1	-360	360;
	5113	6111	0.016727	0.063959	0	0	0	0	0	0	1	-360	360;
	9725	7694	0.002413	0.010248	0	0	0	0	0	0	1	-360	360;
	9725	6143	0.009	0.040843	0	0	0	0	0	0	1	-360	360;
	641	12445	0.008421	0.018488	0	0	0	0	0	0	1	-360	360;
	4277	6863	0.014917	0.034322	0	0	0	0	0	0	1	-360	360;
	4277	3989	0.00743	0.035942	0	0	0	0	0	0	1	-360	360;
	7694	4277	0.003851	0.016	0	0	0	0	0	0	1	-360	360;
	7153	4277	0.00162	0.008008	0	0	0	0	0	0	1	-360	360;
	5093	1832	0.014372	0.045793	0	0	0	0	0	0	1	-360	360;
	7435	5093	0.038678	0.089967	0	0	0	0	0	0	1	-360	360;
	11429	6833	0.009504	0.021727	0	0	0	0	0	0	1	-360	360;
	6833	2267	0.018364	0.096521	0	0	0	0	0	0	1	-360	360;
	7355	9445	0.00195	0.010669	0	0	0	0	0	0	1	-360	360;
	9445	9055	0.021182	0.046826	0	0	0	0	0	0	1	-360	360;
	10751	11135	0.031752	0.131826	0	0	0	0	0	0	1	-360	360;
	8024	6629	0.002917	0.01238	0	0	0	0	0	0	1	-360	360;
	28	2544	0.016157	0.035826	0	0	0	0	0	0	1	-360	360;
	28	4542	0.003727	0.020529	0	0	0	0	0	0	1	-360	360;
	28	8739	0.019992	0.079231	0	0	0	0	0	0	1	-360	360;
	4558	2544	0.023653	0.094587	0	0	0	0	0	0	1	-360	360;
	4542	2168	0.009322	0.049058	0	0	0	0	0	0	1	-360	360;
	8682	2168	0.026727	0.146752	0	0	0	0	0	0	1	-360	360;
	7537	817	0.000531	0.002919	0	0	0	0	0	0	1	-360	360;
	832	9055	0.021992	0.059397	0	0	0	0	0	0	1	-360	360;
	832	7435	0.044413	0.10176	0	0	0	0	0	0	1	-360	360;
	5943	832	0.043223	0.088562	0	0	0	0	0	0	1	-360	360;
	5241	4787	0.006992	0.014066	0	0	0	0	0	0	1	-360	360;
	2419	7816	0.007256	0.028802	0	0	0	0	0	0	1	-360	360;
	2419	7816	0.006471	0.032636	0	0	0	0	0	0	1	-360	360;
	2419	13185	0.043198	0.156397	0	0	0	0	0	0	1	-360	360;
	3706	3707	0.016248	0.04014	0	0	0	0	0	0	1	-360	360;
	2035	1643	0.00206	0.01393	0	0	0	0	0	0	1	-360	360;
	2035	1643	0.002021	0.01419	0	0	0	0	0	0	1	-360	360;
	2035	46	0.00324	0.02076	0	0	0	0	0	0	1	-360	360;
	2035	46	0.00318	0.021159	0	0	0	0	0	0	1	-360	360;
	1873	10342	0.031603	0.070331	0	0	0	0	0	0	1	-360	360;
	3069	1873	0.003132	0.014554	0	0	0	0	0	0	1	-360	360;
	9375	1873	0.006669	0.032091	0	0	0	0	0	0	1	-360	360;
	503	12943	0.008934	0.046298	0	0	0	0	0	0	1	-360	360;
	1284	7760	0.002942	0.012008	0	0	0	0	0	0	1	-360	360;
	8213	5974	0.010942	0.062207	0	0	0	0	0	0	1	-360	360;
	8258	8619	0.002529	0.011777	0	0	0	0	0	0	1	-360	360;
	8258	743	0.015107	0.042769	0	0	0	0	0	0	1	-360	360;
	10980	13342	0.00705	0.022099	0	0	0	0	0	0	1	-360	360;
	8835	5644	0.038231	0.105893	0	0	0	0	0	0	1	-360	360;
	5774	8835	0.005901	0.021289	0	0	0	0	0	0	1	-360	360;
	170	7589	0.013636	0.022686	0	0	0	0	0	0	1	-360	360;
	10261	929	0.023826	0.059364	0	0	0	0	0	0	1	-360	360;
	10342	5172	0.016091	0.045967	0	0	0	0	0	0	1	-360	360;
	5172	6309	0.017033	0.053008	0	0	0	0	0	0	1	-360	360;
	1005	5644	0.017744	0.09686	0	0	0	0	0	0	1	-360	360;
	8619	4221	0.003636	0.018818	0	0	0	0	0	0	1	-360	360;
	8619	4221	0.003562	0.019174	0	0	0	0	0	0	1	-360	360;
	9594	8172	0.008256	0.021909	0	0	0	0	0	0	1	-360	360;
	8172	11429	0.026917	0.061636	0	0	0	0	0	0	1	-360	360;
	8331	6515	0.022702	0.057149	0	0	0	0	0	0	1	-360	360;
	6515	2339	0.023983	0.070124	0	0	0	0	0	0	1	-360	360;
	5318	3767	0.035231	0.078314	0	0	0	0	0	0	1	-360	360;
	3767	13014	0.02462	0.053603	0	0	0	0	0	0	1	-360	360;
	7030	7239	0.008091	0.03214	0	0	0	0	0	0	1	-360	360;
	6894	4936	0.016793	0.081388	0	0	0	0	0	0	1	-360	360;
	4936	1590	0.008636	0.047388	0	0	0	0	0	0	1	-360	360;
	4991	10342	0.009364	0.018207	0	0	0	0	0	0	1	-360	360;
	10342	12030	0.023331	0.063727	0	0	0	0	0	0	1	-360	360;
	10342	4833	0.014983	0.033579	0	0	0	0	0	0	1	-360	360;
	4536	8971	0.004636	0.019678	0	0	0	0	0	0	1	-360	360;
	4536	8971	0.004727	0.019273	0	0	0	0	0	0	1	-360	360;
	4329	226	0.018446	0.089686	0	0	0	0	0	0	1	-360	360;
	13276	4329	0.011529	0.056587	0	0	0	0	0	0	1	-360	360;
	3478	9130	0.00862	0.021587	0	0	0	0	0	0	1	-360	360;
	3478	4587	0.005702	0.013017	0	0	0	0	0	0	1	-360	360;
	9052	942	0.048256	0.078099	0	0	0	0	0	0	1	-360	360;
	942	6300	0.065529	0.159802	0	0	0	0	0	0	1	-360	360;
	8790	942	0.02681	0.110702	0	0	0	0	0	0	1	-360	360;
	95	2547	0.04538	0.142983	0	0	0	0	0	0	1	-360	360;
	1565	1864	0.024992	0.097777	0	0	0	0	0	0	1	-360	360;
	12991	1864	0.020256	0.109372	0	0	0	0	0	0	1	-360	360;
	1864	762	0.024636	0.095653	0	0	0	0	0	0	1	-360	360;
	3151	7429	0.003364	0.017669	0	0	0	0	0	0	1	-360	360;
	5414	13356	0.018463	0.039124	0	0	0	0	0	0	1	-360	360;
	13356	9309	0.021636	0.060793	0	0	0	0	0	0	1	-360	360;
	10666	170	0.01786	0.039711	0	0	0	0	0	0	1	-360	360;
	573	5136	0.00588	0.03186	0	0	0	0	0	0	1	-360	360;
	10215	10751	0.045058	0.177512	0	0	0	0	0	0	1	-360	360;
	10751	3918	0.003686	0.017711	0	0	0	0	0	0	1	-360	360;
	10751	3918	0.003612	0.018058	0	0	0	0	0	0	1	-360	360;
	10751	3918	0.007876	0.021066	0	0	0	0	0	0	1	-360	360;
	3221	10751	0.03186	0.159347	0	0	0	0	0	0	1	-360	360;
	13014	5248	0.034901	0.071347	0	0	0	0	0	0	1	-360	360;
	2640	7816	0.006339	0.033281	0	0	0	0	0	0	1	-360	360;
	2640	7816	0.006207	0.033917	0	0	0	0	0	0	1	-360	360;
	5203	7816	0.006207	0.034983	0	0	0	0	0	0	1	-360	360;
	9546	13276	0.006289	0.024661	0	0	0	0	0	0	1	-360	360;
	9546	11101	0.002554	0.01376	0	0	0	0	0	0	1	-360	360;
	1328	11739	0.003579	0.01486	0	0	0	0	0	0	1	-360	360;
	8129	2626	0.01495	0.02843	0	0	0	0	0	0	1	-360	360;
	2267	10816	0.011727	0.028934	0	0	0	0	0	0	1	-360	360;
	10816	10980	0.013843	0.048909	0	0	0	0	0	0	1	-360	360;
	2673	2626	0.032388	0.080711	0	0	0	0	0	0	1	-360	360;
	2673	2626	0.011719	0.074793	0	0	0	0	0	0	1	-360	360;
	2626	8858	0.00057	0.002612	0	0	0	0	0	0	1	-360	360;
	3405	1792	0.012554	0.026314	0	0	0	0	0	0	1	-360	360;
	8682	3405	0.022554	0.049397	0	0	0	0	0	0	1	-360	360;
	1328	4023	0.005438	0.021669	0	0	0	0	0	0	1	-360	360;
	2384	2145	0.00079	0.00721	0	0	0	0	0	0	1	-360	360;
	2384	5852	0.00023	0.00228	0	0	0	0	0	0	1	-360	360;
	11341	13523	0.002248	0.012083	0	0	0	0	0	0	1	-360	360;
	11341	13523	0.002198	0.012314	0	0	0	0	0	0	1	-360	360;
	10766	2709	0.014727	0.064099	0	0	0	0	0	0	1	-360	360;
	355	10766	0.016364	0.040901	0	0	0	0	0	0	1	-360	360;
	5669	10766	0.024471	0.063686	0	0	0	0	0	0	1	-360	360;
	12258	13646	0.00037	0.00429	0	0	0	0	0	0	1	-360	360;
	12830	13646	0.00201	0.02375	0	0	0	0	0	0	1	-360	360;
	13646	4230	9e-05	0.00093	0	0	0	0	0	0	1	-360	360;
	13646	2724	9e-05	0.00095	0	0	0	0	0	0	1	-360	360;
	8812	13522	0.004969	0.034979	0	0	0	0	0	0	1	-360	360;
	8812	13522	0.00468	0.033031	0	0	0	0	0	0	1	-360	360;
	13522	9419	0.00076	0.007909	0	0	0	0	0	0	1	-360	360;
	13522	7538	0.020539	0.080461	0	0	0	0	0	0	1	-360	360;
	2673	3989	0.024562	0.099231	0	0	0	0	0	0	1	-360	360;
	2673	13014	0.103397	0.231174	0	0	0	0	0	0	1	-360	360;
	2673	95	0.063843	0.141661	0	0	0	0	0	0	1	-360	360;
	12258	1054	0.00059	0.00906	0	0	0	0	0	0	1	-360	360;
	8812	9419	0.001979	0.02175	0	0	0	0	0	0	1	-360	360;
	8812	5205	0.005281	0.040039	0	0	0	0	0	0	1	-360	360;
	8812	817	0.012281	0.069219	0	0	0	0	0	0	1	-360	360;
	8812	10184	0.00668	0.04144	0	0	0	0	0	0	1	-360	360;
	9419	9002	0.00725	0.03801	0	0	0	0	0	0	1	-360	360;
	5852	2900	0.00225	0.02188	0	0	0	0	0	0	1	-360	360;
	8749	2745	0.00525	0.03749	0	0	0	0	0	0	1	-360	360;
	8749	2745	0.00605	0.03069	0	0	0	0	0	0	1	-360	360;
	5414	4754	0.054793	0.13405	0	0	0	0	0	0	1	-360	360;
	2709	5414	0.019099	0.076488	0	0	0	0	0	0	1	-360	360;
	5414	10029	0.035686	0.057678	0	0	0	0	0	0	1	-360	360;
	9868	10307	0.00481	0.020579	0	0	0	0	0	0	1	-360	360;
	9868	10307	0.004909	0.020149	0	0	0	0	0	0	1	-360	360;
	9868	6309	0.010843	0.055512	0	0	0	0	0	0	1	-360	360;
	9868	6309	0.012289	0.054397	0	0	0	0	0	0	1	-360	360;
	4833	9868	0.003562	0.018124	0	0	0	0	0	0	1	-360	360;
	12903	6863	0.038017	0.081934	0	0	0	0	0	0	1	-360	360;
	12903	1580	0.020149	0.083124	0	0	0	0	0	0	1	-360	360;
	12903	9837	0.009554	0.040959	0	0	0	0	0	0	1	-360	360;
	4023	4788	0.008331	0.043322	0	0	0	0	0	0	1	-360	360;
	4788	2823	0.02114	0.114479	0	0	0	0	0	0	1	-360	360;
	1565	4754	0.017488	0.03838	0	0	0	0	0	0	1	-360	360;
	10307	6214	0.00381	0.019256	0	0	0	0	0	0	1	-360	360;
	5917	6214	0.001397	0.005802	0	0	0	0	0	0	1	-360	360;
	3254	9130	0.004719	0.024603	0	0	0	0	0	0	1	-360	360;
	3254	9130	0.00462	0.025058	0	0	0	0	0	0	1	-360	360;
	4587	9130	0.005413	0.027876	0	0	0	0	0	0	1	-360	360;
	9130	10215	0.032041	0.196413	0	0	0	0	0	0	1	-360	360;
	3950	9130	0.002198	0.022248	0	0	0	0	0	0	1	-360	360;
	9130	269	0.00262	0.018463	0	0	0	0	0	0	1	-360	360;
	9130	6894	0.030347	0.112149	0	0	0	0	0	0	1	-360	360;
	5620	1005	0.014512	0.05981	0	0	0	0	0	0	1	-360	360;
	1792	12179	0.005438	0.009124	0	0	0	0	0	0	1	-360	360;
	12640	1862	0.005169	0.022219	0	0	0	0	0	0	1	-360	360;
	1037	9566	0.007793	0.029769	0	0	0	0	0	0	1	-360	360;
	1037	11748	0.006091	0.028653	0	0	0	0	0	0	1	-360	360;
	6143	3707	0.02876	0.060388	0	0	0	0	0	0	1	-360	360;
	2346	2730	0.02443	0.09576	0	0	0	0	0	0	1	-360	360;
	8682	2730	0.009083	0.03857	0	0	0	0	0	0	1	-360	360;
	13014	6936	0.048157	0.08462	0	0	0	0	0	0	1	-360	360;
	7239	3254	0.002512	0.013826	0	0	0	0	0	0	1	-360	360;
	12179	9205	0.012298	0.026826	0	0	0	0	0	0	1	-360	360;
	12389	12693	0.022744	0.133521	0	0	0	0	0	0	1	-360	360;
	7760	2267	0.022554	0.088876	0	0	0	0	0	0	1	-360	360;
	9052	12891	0.019231	0.033802	0	0	0	0	0	0	1	-360	360;
	10725	9594	0.010017	0.022711	0	0	0	0	0	0	1	-360	360;
	10725	743	0.00219	0.011843	0	0	0	0	0	0	1	-360	360;
	8331	8300	0.019281	0.064488	0	0	0	0	0	0	1	-360	360;
	3740	8300	0.02119	0.091727	0	0	0	0	0	0	1	-360	360;
	6300	13021	0.003099	0.013893	0	0	0	0	0	0	1	-360	360;
	1565	13021	0.004132	0.021959	0	0	0	0	0	0	1	-360	360;
	1565	13021	0.004041	0.02238	0	0	0	0	0	0	1	-360	360;
	1565	12991	0.002471	0.010901	0	0	0	0	0	0	1	-360	360;
	6075	12830	0.002	0.017	0	0	0	0	0	0	1	-360	360;
	1708	12830	0.0016	0.01758	0	0	0	0	0	0	1	-360	360;
	12389	493	0.027397	0.111917	0	0	0	0	0	0	1	-360	360;
	12389	13113	0.008752	0.044802	0	0	0	0	0	0	1	-360	360;
	1037	9205	0.045727	0.07386	0	0	0	0	0	0	1	-360	360;
	10215	6526	0.044281	0.119579	0	0	0	0	0	0	1	-360	360;
	1918	6526	0.057612	0.11224	0	0	0	0	0	0	1	-360	360;
	6374	6526	0.063314	0.107273	0	0	0	0	0	0	1	-360	360;
	5917	4991	0.006769	0.017909	0	0	0	0	0	0	1	-360	360;
	10228	6143	0.003273	0.01157	0	0	0	0	0	0	1	-360	360;
	10228	796	0.000248	0.001331	0	0	0	0	0	0	1	-360	360;
	3918	11974	0.010603	0.045727	0	0	0	0	0	0	1	-360	360;
	11974	6374	0.016273	0.089678	0	0	0	0	0	0	1	-360	360;
	5717	10972	0.008397	0.022777	0	0	0	0	0	0	1	-360	360;
	10972	2009	0.013421	0.036314	0	0	0	0	0	0	1	-360	360;
	13276	5893	0.009628	0.050752	0	0	0	0	0	0	1	-360	360;
	8739	493	0.011777	0.046843	0	0	0	0	0	0	1	-360	360;
	5506	493	0.014446	0.059967	0	0	0	0	0	0	1	-360	360;
	10215	3221	0.005174	0.029562	0	0	0	0	0	0	1	-360	360;
	2339	3835	0.069256	0.110017	0	0	0	0	0	0	1	-360	360;
	2133	4979	0.00524	0.022124	0	0	0	0	0	0	1	-360	360;
	4221	13241	0.005083	0.019421	0	0	0	0	0	0	1	-360	360;
	13241	1874	0.004099	0.013868	0	0	0	0	0	0	1	-360	360;
	13156	10666	0.04181	0.081397	0	0	0	0	0	0	1	-360	360;
	13156	6788	0.041446	0.067174	0	0	0	0	0	0	1	-360	360;
	46	3390	0.008841	0.0587	0	0	0	0	0	0	1	-360	360;
	2640	5203	0.011876	0.064	0	0	0	0	0	0	1	-360	360;
	8054	3151	0.037579	0.182612	0	0	0	0	0	0	1	-360	360;
	226	10695	0.025752	0.129421	0	0	0	0	0	0	1	-360	360;
	4979	5113	0.00543	0.011421	0	0	0	0	0	0	1	-360	360;
	5113	5774	0.003727	0.010066	0	0	0	0	0	0	1	-360	360;
	6309	10396	0.015868	0.053702	0	0	0	0	0	0	1	-360	360;
	3060	13156	0.026388	0.120603	0	0	0	0	0	0	1	-360	360;
	3079	3069	0.002372	0.010669	0	0	0	0	0	0	1	-360	360;
	4221	1874	0.001289	0.005041	0	0	0	0	0	0	1	-360	360;
	4221	5379	0.001438	0.006421	0	0	0	0	0	0	1	-360	360;
	4221	1678	0.001471	0.006289	0	0	0	0	0	0	1	-360	360;
	5852	1708	0.00105	0.01056	0	0	0	0	0	0	1	-360	360;
	4107	46	0.01137	0.056789	0	0	0	0	0	0	1	-360	360;
	969	46	0.00519	0.028151	0	0	0	0	0	0	1	-360	360;
	2346	8682	0.030091	0.150033	0	0	0	0	0	0	1	-360	360;
	8790	138	0.011207	0.023851	0	0	0	0	0	0	1	-360	360;
	138	12615	0.073347	0.103488	0	0	0	0	0	0	1	-360	360;
	7941	1740	0.064149	0.131041	0	0	0	0	0	0	1	-360	360;
	2228	1862	0.002341	0.009719	0	0	0	0	0	0	1	-360	360;
	8102	421	0.051231	0.126554	0	0	0	0	0	0	1	-360	360;
	9309	421	0.031967	0.079413	0	0	0	0	0	0	1	-360	360;
	7153	796	0.00024	0.001	0	0	0	0	0	0	1	-360	360;
	8093	4413	0.034008	0.069388	0	0	0	0	0	0	1	-360	360;
	762	1466	0.003	0.01243	0	0	0	0	0	0	1	-360	360;
	1466	10958	0.036281	0.073678	0	0	0	0	0	0	1	-360	360;
	3069	4712	0.003587	0.017231	0	0	0	0	0	0	1	-360	360;
	2598	10184	0.00012	0.00062	0	0	0	0	0	0	1	-360	360;
	10920	9837	0.006909	0.039231	0	0	0	0	0	0	1	-360	360;
	2888	9516	0.003314	0.007017	0	0	0	0	0	0	1	-360	360;
	13185	13276	0.011289	0.063661	0	0	0	0	0	0	1	-360	360;
	13185	13276	0.01105	0.058942	0	0	0	0	0	0	1	-360	360;
	11101	13276	0.007711	0.039413	0	0	0	0	0	0	1	-360	360;
	827	355	0.004017	0.013669	0	0	0	0	0	0	1	-360	360;
	6848	11057	0.040521	0.08386	0	0	0	0	0	0	1	-360	360;
	3676	1333	0.024579	0.061231	0	0	0	0	0	0	1	-360	360;
	4413	5943	0.067992	0.151463	0	0	0	0	0	0	1	-360	360;
	7337	12545	0.003579	0.011942	0	0	0	0	0	0	1	-360	360;
	2888	620	0.00776	0.021587	0	0	0	0	0	0	1	-360	360;
	13185	10692	0.003298	0.009463	0	0	0	0	0	0	1	-360	360;
	3882	10692	0.005157	0.01376	0	0	0	0	0	0	1	-360	360;
	8823	3882	0.009934	0.034479	0	0	0	0	0	0	1	-360	360;
	5379	9375	0.002008	0.010802	0	0	0	0	0	0	1	-360	360;
	1678	4712	0.001967	0.011008	0	0	0	0	0	0	1	-360	360;
	950	3596	0.003219	0.01439	0	0	0	0	0	0	1	-360	360;
	950	2747	0.00239	0.01426	0	0	0	0	0	0	1	-360	360;
	12838	9543	0.00143	0.013591	0	0	0	0	0	0	1	-360	360;
	12838	10574	0.004669	0.05795	0	0	0	0	0	0	1	-360	360;
	12838	2219	0.00412	0.043151	0	0	0	0	0	0	1	-360	360;
	12838	4516	0.000521	0.00612	0	0	0	0	0	0	1	-360	360;
	7928	1603	0.005849	0.02768	0	0	0	0	0	0	1	-360	360;
	1140	7928	0.012742	0.049311	0	0	0	0	0	0	1	-360	360;
	2181	10574	0.00206	0.01061	0	0	0	0	0	0	1	-360	360;
	2181	2857	0.001591	0.01	0	0	0	0	0	0	1	-360	360;
	1806	2225	0.00098	0.00874	0	0	0	0	0	0	1	-360	360;
	1806	8041	0.00045	0.00548	0	0	0	0	0	0	1	-360	360;
	6975	8723	0.000719	0.003349	0	0	0	0	0	0	1	-360	360;
	6975	3222	0.000919	0.00687	0	0	0	0	0	0	1	-360	360;
	6975	9267	0.000219	0.0015	0	0	0	0	0	0	1	-360	360;
	4783	3764	0.00355	0.019669	0	0	0	0	0	0	1	-360	360;
	4783	1094	0.00389	0.02201	0	0	0	0	0	0	1	-360	360;
	4783	9469	0.00251	0.01455	0	0	0	0	0	0	1	-360	360;
	6484	6678	0.00825	0.036781	0	0	0	0	0	0	1	-360	360;
	6484	6129	0.000581	0.00412	0	0	0	0	0	0	1	-360	360;
	9895	13180	0.00103	0.01236	0	0	0	0	0	0	1	-360	360;
	9895	8041	0.0014	0.01768	0	0	0	0	0	0	1	-360	360;
	7914	527	0.00088	0.01169	0	0	0	0	0	0	1	-360	360;
	5808	210	0.001711	0.01164	0	0	0	0	0	0	1	-360	360;
	5808	6533	0.00268	0.015031	0	0	0	0	0	0	1	-360	360;
	5808	11908	0.0018	0.01132	0	0	0	0	0	0	1	-360	360;
	1613	6185	0.00051	0.00268	0	0	0	0	0	0	1	-360	360;
	1613	3591	0.000651	0.003289	0	0	0	0	0	0	1	-360	360;
	2956	6173	0.0012	0.01137	0	0	0	0	0	0	1	-360	360;
	2956	4399	0.00168	0.02275	0	0	0	0	0	0	1	-360	360;
	6660	8723	0.002331	0.0225	0	0	0	0	0	0	1	-360	360;
	6660	8723	0.002081	0.0255	0	0	0	0	0	0	1	-360	360;
	6660	1001	0.000781	0.004979	0	0	0	0	0	0	1	-360	360;
	6660	3110	0.00514	0.06699	0	0	0	0	0	0	1	-360	360;
	10942	5115	0.00088	0.00804	0	0	0	0	0	0	1	-360	360;
	10942	4782	0.00032	0.00311	0	0	0	0	0	0	1	-360	360;
	10942	322	0.00015	0.00197	0	0	0	0	0	0	1	-360	360;
	11260	3596	0.004719	0.023831	0	0	0	0	0	0	1	-360	360;
	11260	3222	0.00669	0.029979	0	0	0	0	0	0	1	-360	360;
	13548	2098	0.001031	0.01225	0	0	0	0	0	0	1	-360	360;
	13548	7897	0.00105	0.00937	0	0	0	0	0	0	1	-360	360;
	13548	1327	0.00201	0.01293	0	0	0	0	0	0	1	-360	360;
	2873	1094	0.002	0.012229	0	0	0	0	0	0	1	-360	360;
	2873	2736	8.1e-05	0.000521	0	0	0	0	0	0	1	-360	360;
	2873	9543	0.00113	0.010969	0	0	0	0	0	0	1	-360	360;
	13180	12939	0.00195	0.02538	0	0	0	0	0	0	1	-360	360;
	13180	4782	0.00164	0.01684	0	0	0	0	0	0	1	-360	360;
	10140	9424	0.006289	0.06895	0	0	0	0	0	0	1	-360	360;
	10140	13286	0.001169	0.010229	0	0	0	0	0	0	1	-360	360;
	10140	8505	0.00805	0.060409	0	0	0	0	0	0	1	-360	360;
	10140	8505	0.00789	0.061581	0	0	0	0	0	0	1	-360	360;
	10140	10574	0.007159	0.04164	0	0	0	0	0	0	1	-360	360;
	10140	10574	0.007289	0.040729	0	0	0	0	0	0	1	-360	360;
	10140	4525	0.004531	0.02731	0	0	0	0	0	0	1	-360	360;
	10140	1527	0.004521	0.033581	0	0	0	0	0	0	1	-360	360;
	2098	4975	0.0005	0.005081	0	0	0	0	0	0	1	-360	360;
	2098	1160	0.00132	0.006521	0	0	0	0	0	0	1	-360	360;
	7748	9424	0.004401	0.030531	0	0	0	0	0	0	1	-360	360;
	7748	2219	0.000469	0.003409	0	0	0	0	0	0	1	-360	360;
	4382	5115	0.00239	0.02364	0	0	0	0	0	0	1	-360	360;
	4382	10861	0.00034	0.0041	0	0	0	0	0	0	1	-360	360;
	4382	4399	0.00027	0.00327	0	0	0	0	0	0	1	-360	360;
	4382	4399	0.00026	0.00333	0	0	0	0	0	0	1	-360	360;
	4382	1194	0.00059	0.00574	0	0	0	0	0	0	1	-360	360;
	8506	11417	0.000789	0.003711	0	0	0	0	0	0	1	-360	360;
	8506	11016	0.00419	0.04988	0	0	0	0	0	0	1	-360	360;
	8506	7646	0.001651	0.010919	0	0	0	0	0	0	1	-360	360;
	8482	4525	0.007281	0.03162	0	0	0	0	0	0	1	-360	360;
	8482	3267	0.006831	0.03505	0	0	0	0	0	0	1	-360	360;
	5115	8041	0.00108	0.01258	0	0	0	0	0	0	1	-360	360;
	5115	10861	0.00174	0.0229	0	0	0	0	0	0	1	-360	360;
	5115	1194	0.00223	0.02125	0	0	0	0	0	0	1	-360	360;
	3596	8723	0.0023	0.014081	0	0	0	0	0	0	1	-360	360;
	3596	2747	0.00213	0.026831	0	0	0	0	0	0	1	-360	360;
	3596	8422	0.001039	0.00549	0	0	0	0	0	0	1	-360	360;
	3596	3243	0.00301	0.016711	0	0	0	0	0	0	1	-360	360;
	3596	1992	0.000849	0.005229	0	0	0	0	0	0	1	-360	360;
	3596	2290	0.002781	0.020281	0	0	0	0	0	0	1	-360	360;
	3596	1327	0.002159	0.01389	0	0	0	0	0	0	1	-360	360;
	217	11971	0.003502	0.031631	0	0	0	0	0	0	1	-360	360;
	1603	10234	0.003929	0.024729	0	0	0	0	0	0	1	-360	360;
	10234	217	0.00076	0.005609	0	0	0	0	0	0	1	-360	360;
	3764	6185	0.002039	0.01249	0	0	0	0	0	0	1	-360	360;
	7231	12939	0.00036	0.00572	0	0	0	0	0	0	1	-360	360;
	7231	1638	0.00028	0.00448	0	0	0	0	0	0	1	-360	360;
	4303	9424	0.001091	0.01663	0	0	0	0	0	0	1	-360	360;
	4303	4525	0.011909	0.080909	0	0	0	0	0	0	1	-360	360;
	4303	210	0.000401	0.00232	0	0	0	0	0	0	1	-360	360;
	4303	210	0.000349	0.00263	0	0	0	0	0	0	1	-360	360;
	2116	8695	0.000531	0.0063	0	0	0	0	0	0	1	-360	360;
	2116	683	0.005531	0.02938	0	0	0	0	0	0	1	-360	360;
	2116	11596	0.00019	0.002521	0	0	0	0	0	0	1	-360	360;
	8695	9424	0.00075	0.010909	0	0	0	0	0	0	1	-360	360;
	12322	6129	0.007	0.03088	0	0	0	0	0	0	1	-360	360;
	12322	6533	0.002349	0.009281	0	0	0	0	0	0	1	-360	360;
	9424	7621	0.003219	0.02125	0	0	0	0	0	0	1	-360	360;
	9424	7621	0.004461	0.027961	0	0	0	0	0	0	1	-360	360;
	1378	6283	0.00105	0.007901	0	0	0	0	0	0	1	-360	360;
	9824	6678	0.002461	0.01019	0	0	0	0	0	0	1	-360	360;
	9824	6129	0.00605	0.028409	0	0	0	0	0	0	1	-360	360;
	2966	1327	7e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	8723	2747	0.0047	0.02175	0	0	0	0	0	0	1	-360	360;
	10923	6375	0.00118	0.00719	0	0	0	0	0	0	1	-360	360;
	10923	341	0.002349	0.01887	0	0	0	0	0	0	1	-360	360;
	2971	2263	0.00104	0.01314	0	0	0	0	0	0	1	-360	360;
	2971	4399	0.0004	0.004	0	0	0	0	0	0	1	-360	360;
	13286	9776	0.001289	0.006229	0	0	0	0	0	0	1	-360	360;
	13286	5238	0.00555	0.035419	0	0	0	0	0	0	1	-360	360;
	13286	5238	0.00381	0.0328	0	0	0	0	0	0	1	-360	360;
	6678	8601	0.00093	0.006841	0	0	0	0	0	0	1	-360	360;
	6678	8601	0.000909	0.006979	0	0	0	0	0	0	1	-360	360;
	4441	8108	0.001091	0.0082	0	0	0	0	0	0	1	-360	360;
	4441	5688	0.002081	0.020419	0	0	0	0	0	0	1	-360	360;
	6283	5006	0.00082	0.00276	0	0	0	0	0	0	1	-360	360;
	6283	4525	0.00162	0.007021	0	0	0	0	0	0	1	-360	360;
	11563	8505	0.002831	0.015021	0	0	0	0	0	0	1	-360	360;
	11563	192	0.006781	0.03026	0	0	0	0	0	0	1	-360	360;
	2225	4782	0.00041	0.00523	0	0	0	0	0	0	1	-360	360;
	2225	6173	0.00062	0.0098	0	0	0	0	0	0	1	-360	360;
	2225	6173	0.00083	0.00975	0	0	0	0	0	0	1	-360	360;
	5238	7897	0.00131	0.01564	0	0	0	0	0	0	1	-360	360;
	5238	10574	0.002039	0.026831	0	0	0	0	0	0	1	-360	360;
	5238	5688	0.001031	0.00945	0	0	0	0	0	0	1	-360	360;
	5238	5501	0.001789	0.015211	0	0	0	0	0	0	1	-360	360;
	2747	10574	0.003021	0.03739	0	0	0	0	0	0	1	-360	360;
	2747	566	0.004211	0.04031	0	0	0	0	0	0	1	-360	360;
	2747	5209	0.004979	0.029409	0	0	0	0	0	0	1	-360	360;
	2747	5209	0.00488	0.029979	0	0	0	0	0	0	1	-360	360;
	2747	3427	0.002211	0.02399	0	0	0	0	0	0	1	-360	360;
	2747	3427	0.00231	0.023021	0	0	0	0	0	0	1	-360	360;
	683	4525	0.00719	0.046841	0	0	0	0	0	0	1	-360	360;
	1736	8505	0.00155	0.00968	0	0	0	0	0	0	1	-360	360;
	1736	8505	0.0015	0.01051	0	0	0	0	0	0	1	-360	360;
	1736	4375	0.00169	0.013401	0	0	0	0	0	0	1	-360	360;
	1736	3670	0.001659	0.012409	0	0	0	0	0	0	1	-360	360;
	3884	4525	0.005091	0.0167	0	0	0	0	0	0	1	-360	360;
	3884	3267	0.009919	0.04649	0	0	0	0	0	0	1	-360	360;
	2917	7646	9.1e-05	0.000531	0	0	0	0	0	0	1	-360	360;
	8505	10574	0.00982	0.045331	0	0	0	0	0	0	1	-360	360;
	8505	13000	0.003039	0.02964	0	0	0	0	0	0	1	-360	360;
	2736	5841	0.004159	0.02051	0	0	0	0	0	0	1	-360	360;
	5006	4525	0.00087	0.00469	0	0	0	0	0	0	1	-360	360;
	8108	852	0.0017	0.021039	0	0	0	0	0	0	1	-360	360;
	4782	322	0.00019	0.0032	0	0	0	0	0	0	1	-360	360;
	3568	4210	0.006979	0.03975	0	0	0	0	0	0	1	-360	360;
	3568	852	0.000521	0.004081	0	0	0	0	0	0	1	-360	360;
	3568	1527	0.00382	0.02214	0	0	0	0	0	0	1	-360	360;
	1939	6173	0.00204	0.02487	0	0	0	0	0	0	1	-360	360;
	9543	6185	0.00312	0.018469	0	0	0	0	0	0	1	-360	360;
	4210	4525	0.005479	0.038841	0	0	0	0	0	0	1	-360	360;
	192	10574	0.000789	0.007729	0	0	0	0	0	0	1	-360	360;
	8399	9469	0.001789	0.01618	0	0	0	0	0	0	1	-360	360;
	8399	9469	0.00175	0.016479	0	0	0	0	0	0	1	-360	360;
	9469	5841	0.00375	0.025099	0	0	0	0	0	0	1	-360	360;
	6503	9418	0.010778	0.035609	0	0	0	0	0	0	1	-360	360;
	9418	6503	0.0096	0.04036	0	0	0	0	0	0	1	-360	360;
	11661	6129	0.001031	0.016919	0	0	0	0	0	0	1	-360	360;
	11661	6129	0.00101	0.01725	0	0	0	0	0	0	1	-360	360;
	10574	7152	0.00124	0.013169	0	0	0	0	0	0	1	-360	360;
	10574	7152	0.00119	0.01356	0	0	0	0	0	0	1	-360	360;
	10574	5501	0.00119	0.013281	0	0	0	0	0	0	1	-360	360;
	6375	10934	0.00306	0.02405	0	0	0	0	0	0	1	-360	360;
	6375	7621	0.002469	0.018081	0	0	0	0	0	0	1	-360	360;
	11335	2030	0.0018	0.014651	0	0	0	0	0	0	1	-360	360;
	11335	3427	0.001081	0.010219	0	0	0	0	0	0	1	-360	360;
	2030	11016	0.000669	0.003521	0	0	0	0	0	0	1	-360	360;
	4525	527	0.001039	0.0142	0	0	0	0	0	0	1	-360	360;
	4525	9022	0.002771	0.019919	0	0	0	0	0	0	1	-360	360;
	4975	7152	0.00295	0.013401	0	0	0	0	0	0	1	-360	360;
	7152	3222	0.00411	0.02488	0	0	0	0	0	0	1	-360	360;
	7152	7036	0.00061	0.007211	0	0	0	0	0	0	1	-360	360;
	1527	1160	0.002219	0.011081	0	0	0	0	0	0	1	-360	360;
	8693	4269	6e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	6185	3670	0.00411	0.026081	0	0	0	0	0	0	1	-360	360;
	4831	4399	0.00168	0.02222	0	0	0	0	0	0	1	-360	360;
	4831	4269	0.00049	0.0061	0	0	0	0	0	0	1	-360	360;
	3222	9267	0.00082	0.00575	0	0	0	0	0	0	1	-360	360;
	11596	3267	0.001409	0.01918	0	0	0	0	0	0	1	-360	360;
	8422	3243	0.001841	0.011159	0	0	0	0	0	0	1	-360	360;
	6000	4269	0.00109	0.01044	0	0	0	0	0	0	1	-360	360;
	7078	1638	0.00088	0.01608	0	0	0	0	0	0	1	-360	360;
	6129	10127	0.000591	0.007781	0	0	0	0	0	0	1	-360	360;
	6129	4468	0.001901	0.0247	0	0	0	0	0	0	1	-360	360;
	11417	9956	0.00382	0.018401	0	0	0	0	0	0	1	-360	360;
	11016	9956	0.004169	0.02775	0	0	0	0	0	0	1	-360	360;
	11016	3427	0.001849	0.01889	0	0	0	0	0	0	1	-360	360;
	3267	4468	0.00076	0.01036	0	0	0	0	0	0	1	-360	360;
	2857	1001	0.00207	0.009849	0	0	0	0	0	0	1	-360	360;
	966	566	0.001849	0.013841	0	0	0	0	0	0	1	-360	360;
	966	566	0.00243	0.015771	0	0	0	0	0	0	1	-360	360;
	4399	2362	0.00128	0.01149	0	0	0	0	0	0	1	-360	360;
	3110	1042	0.00057	0.005961	0	0	0	0	0	0	1	-360	360;
	3110	1788	0.00218	0.015099	0	0	0	0	0	0	1	-360	360;
	566	7646	0.00131	0.008771	0	0	0	0	0	0	1	-360	360;
	1042	1788	0.00163	0.008729	0	0	0	0	0	0	1	-360	360;
	1992	2073	0.004831	0.02588	0	0	0	0	0	0	1	-360	360;
	341	4516	0.00062	0.00857	0	0	0	0	0	0	1	-360	360;
	10127	8601	0.002281	0.0362	0	0	0	0	0	0	1	-360	360;
	9022	13000	0.00132	0.01036	0	0	0	0	0	0	1	-360	360;
	2073	3427	0.00281	0.017099	0	0	0	0	0	0	1	-360	360;
	3427	2290	0.00424	0.0258	0	0	0	0	0	0	1	-360	360;
	1032	11688	0.00036	0.00313	0	0	0	0	0	0	1	-360	360;
	8878	13384	0.00112	0.0114	0	0	0	0	0	0	1	-360	360;
	8878	13619	0.00046	0.007	0	0	0	0	0	0	1	-360	360;
	8878	553	0.00113	0.01516	0	0	0	0	0	0	1	-360	360;
	13384	10332	0.00138	0.01478	0	0	0	0	0	0	1	-360	360;
	13384	759	0.00107	0.01447	0	0	0	0	0	0	1	-360	360;
	8895	12621	0.012651	0.08939	0	0	0	0	0	0	1	-360	360;
	8895	8762	0.00957	0.05424	0	0	0	0	0	0	1	-360	360;
	1854	5027	0.0017	0.01823	0	0	0	0	0	0	1	-360	360;
	1854	8750	0.00092	0.00892	0	0	0	0	0	0	1	-360	360;
	1854	10774	0.00063	0.00829	0	0	0	0	0	0	1	-360	360;
	10332	11703	0.00052	0.00757	0	0	0	0	0	0	1	-360	360;
	11703	4797	0.00189	0.02546	0	0	0	0	0	0	1	-360	360;
	11703	6154	0.00044	0.00602	0	0	0	0	0	0	1	-360	360;
	204	8187	0.00138	0.01477	0	0	0	0	0	0	1	-360	360;
	8187	6169	0.00055	0.00597	0	0	0	0	0	0	1	-360	360;
	553	5588	0.00047	0.00684	0	0	0	0	0	0	1	-360	360;
	12621	4921	0.0038	0.026331	0	0	0	0	0	0	1	-360	360;
	10332	3538	0.001	0.00937	0	0	0	0	0	0	1	-360	360;
	10332	553	0.00203	0.01819	0	0	0	0	0	0	1	-360	360;
	8762	9318	0.002419	0.015021	0	0	0	0	0	0	1	-360	360;
	8762	9318	0.00274	0.014719	0	0	0	0	0	0	1	-360	360;
	8762	5288	0.014599	0.077461	0	0	0	0	0	0	1	-360	360;
	8762	10391	0.012461	0.05613	0	0	0	0	0	0	1	-360	360;
	8762	4921	0.014581	0.083849	0	0	0	0	0	0	1	-360	360;
	10398	4797	0.0006	0.00665	0	0	0	0	0	0	1	-360	360;
	10398	4797	0.00057	0.00856	0	0	0	0	0	0	1	-360	360;
	10398	8750	0.00234	0.02648	0	0	0	0	0	0	1	-360	360;
	3538	5767	0.00019	0.00167	0	0	0	0	0	0	1	-360	360;
	3538	2967	0.00019	0.00164	0	0	0	0	0	0	1	-360	360;
	8750	12186	3e-05	0.00047	0	0	0	0	0	0	1	-360	360;
	8750	1197	3e-05	0.00048	0	0	0	0	0	0	1	-360	360;
	9122	5945	0.00097	0.01084	0	0	0	0	0	0	1	-360	360;
	8750	8520	8e-05	0.00073	0	0	0	0	0	0	1	-360	360;
	8750	7273	8e-05	0.0006	0	0	0	0	0	0	1	-360	360;
	8750	2221	7e-05	0.00067	0	0	0	0	0	0	1	-360	360;
	8750	1035	7e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	5288	821	0.00145	0.00707	0	0	0	0	0	0	1	-360	360;
	5288	4951	0.00164	0.00693	0	0	0	0	0	0	1	-360	360;
	553	10569	8e-05	0.00084	0	0	0	0	0	0	1	-360	360;
	553	7880	0.0001	0.00083	0	0	0	0	0	0	1	-360	360;
	553	11998	0.0001	0.00081	0	0	0	0	0	0	1	-360	360;
	4802	1729	0.00019	0.00215	0	0	0	0	0	0	1	-360	360;
	204	5749	0.00037	0.00292	0	0	0	0	0	0	1	-360	360;
	204	2952	0.00033	0.00332	0	0	0	0	0	0	1	-360	360;
	5211	5997	0.002031	0.01382	0	0	0	0	0	0	1	-360	360;
	5211	3723	0.001979	0.014091	0	0	0	0	0	0	1	-360	360;
	4797	4280	4e-05	0.00052	0	0	0	0	0	0	1	-360	360;
	4797	1634	4e-05	0.00054	0	0	0	0	0	0	1	-360	360;
	5211	2938	0.00136	0.0067	0	0	0	0	0	0	1	-360	360;
	4802	6463	0.0001	0.00078	0	0	0	0	0	0	1	-360	360;
	4802	2293	0.00011	0.00076	0	0	0	0	0	0	1	-360	360;
	5027	4802	0.00376	0.04872	0	0	0	0	0	0	1	-360	360;
	4802	8574	0.0002	0.00258	0	0	0	0	0	0	1	-360	360;
	4802	553	0.00089	0.0087	0	0	0	0	0	0	1	-360	360;
	436	5211	0.01282	0.053159	0	0	0	0	0	0	1	-360	360;
	436	10221	0.002219	0.01038	0	0	0	0	0	0	1	-360	360;
	436	5211	0.01307	0.05205	0	0	0	0	0	0	1	-360	360;
	436	4921	0.00449	0.01863	0	0	0	0	0	0	1	-360	360;
	204	6154	0.00215	0.0248	0	0	0	0	0	0	1	-360	360;
	3374	9122	0.00192	0.02113	0	0	0	0	0	0	1	-360	360;
	3374	11688	0.00165	0.01704	0	0	0	0	0	0	1	-360	360;
	4797	6169	0.00168	0.02469	0	0	0	0	0	0	1	-360	360;
	4797	6154	0.00222	0.02324	0	0	0	0	0	0	1	-360	360;
	9122	759	0.00173	0.01682	0	0	0	0	0	0	1	-360	360;
	9122	12785	0.00174	0.01872	0	0	0	0	0	0	1	-360	360;
	9122	3538	0.00194	0.02194	0	0	0	0	0	0	1	-360	360;
	7738	4872	0.013831	0.056841	0	0	0	0	0	0	1	-360	360;
	7738	4872	0.014091	0.055599	0	0	0	0	0	0	1	-360	360;
	5288	291	0.009081	0.05263	0	0	0	0	0	0	1	-360	360;
	5288	7312	0.007401	0.05661	0	0	0	0	0	0	1	-360	360;
	11688	12785	0.00164	0.01627	0	0	0	0	0	0	1	-360	360;
	10391	3721	0.022909	0.124591	0	0	0	0	0	0	1	-360	360;
	4306	12785	0.00074	0.00791	0	0	0	0	0	0	1	-360	360;
	4306	10774	0.00136	0.01726	0	0	0	0	0	0	1	-360	360;
	291	5211	0.011211	0.07026	0	0	0	0	0	0	1	-360	360;
	291	5211	0.01143	0.06882	0	0	0	0	0	0	1	-360	360;
	12785	6154	0.00544	0.06455	0	0	0	0	0	0	1	-360	360;
	4872	3721	0.016289	0.066719	0	0	0	0	0	0	1	-360	360;
	4872	3721	0.016591	0.065271	0	0	0	0	0	0	1	-360	360;
	8750	10774	0.00077	0.0096	0	0	0	0	0	0	1	-360	360;
	8750	10774	0.00093	0.00905	0	0	0	0	0	0	1	-360	360;
	3721	7312	0.021729	0.15268	0	0	0	0	0	0	1	-360	360;
	718	10221	0.00064	0.002919	0	0	0	0	0	0	1	-360	360;
	10221	4921	0.002211	0.009169	0	0	0	0	0	0	1	-360	360;
	5531	13443	0.00014	0.001729	0	0	0	0	0	0	1	-360	360;
	439	13443	0.0002	0.00281	0	0	0	0	0	0	1	-360	360;
	3806	7655	0.000711	0.004289	0	0	0	0	0	0	1	-360	360;
	3806	10208	0.0007	0.00438	0	0	0	0	0	0	1	-360	360;
	5531	3806	0.00032	0.00437	0	0	0	0	0	0	1	-360	360;
	7655	8407	7e-05	0.000401	0	0	0	0	0	0	1	-360	360;
	10208	12057	7e-05	0.000401	0	0	0	0	0	0	1	-360	360;
	1167	8407	0.00189	0.0083	0	0	0	0	0	0	1	-360	360;
	1167	12057	0.00168	0.009401	0	0	0	0	0	0	1	-360	360;
	5531	10545	0.000151	0.00169	0	0	0	0	0	0	1	-360	360;
	9099	11009	0	0.0002	0	0	0	0	0	0	1	-360	360;
	9099	11009	0.001	0.120531	0	0	0	0	0	0	1	-360	360;
	13629	9099	4.583678	10.16446	0	0	0	0	0	0	1	-360	360;
	9099	8267	8.430371	11.9126	0	0	0	0	0	0	1	-360	360;
	9099	4147	8.911157	11.64008	0	0	0	0	0	0	1	-360	360;
	11448	9099	7.455785	17.24773	0	0	0	0	0	0	1	-360	360;
	2359	9099	9.746074	17.22748	0	0	0	0	0	0	1	-360	360;
	8608	9099	0.796777	2.654959	0	0	0	0	0	0	1	-360	360;
	4055	9099	0.960248	2.559091	0	0	0	0	0	0	1	-360	360;
	8156	9099	5.215909	9.009917	0	0	0	0	0	0	1	-360	360;
	6030	9099	5.097107	9.164256	0	0	0	0	0	0	1	-360	360;
	917	9099	19.22748	20.93388	0	0	0	0	0	0	1	-360	360;
	4995	9099	17.18905	24.75	0	0	0	0	0	0	1	-360	360;
	9099	12407	17.2064	22.05785	0	0	0	0	0	0	1	-360	360;
	12043	9099	0.227459	1.377252	0	0	0	0	0	0	1	-360	360;
	9823	9099	0.13382	0.643926	0	0	0	0	0	0	1	-360	360;
	6896	9099	0.211219	1.206674	0	0	0	0	0	0	1	-360	360;
	10979	9099	0.230165	1.120413	0	0	0	0	0	0	1	-360	360;
	1535	9099	29.19835	48.54959	0	0	0	0	0	0	1	-360	360;
	5183	9099	0.13231	0.939504	0	0	0	0	0	0	1	-360	360;
	7916	9099	0.842851	2.338843	0	0	0	0	0	0	1	-360	360;
	3743	9099	0.820764	2.471488	0	0	0	0	0	0	1	-360	360;
	4717	9099	0.553244	1.973719	0	0	0	0	0	0	1	-360	360;
	4717	9099	0.01405	0.0548	0	0	0	0	0	0	1	-360	360;
	9099	2256	1.071157	2.739256	0	0	0	0	0	0	1	-360	360;
	9099	2256	0.00774	0.04075	0	0	0	0	0	0	1	-360	360;
	7691	9099	16.64566	21.19835	0	0	0	0	0	0	1	-360	360;
	6065	9099	16.22913	16.64318	0	0	0	0	0	0	1	-360	360;
	13629	11009	10.87128	19.07149	0	0	0	0	0	0	1	-360	360;
	11009	8267	15.62583	25.67355	0	0	0	0	0	0	1	-360	360;
	11009	4147	16.95331	27.19835	0	0	0	0	0	0	1	-360	360;
	11448	11009	16.6593	34.37603	0	0	0	0	0	0	1	-360	360;
	2359	11009	19.6814	37.93595	0	0	0	0	0	0	1	-360	360;
	8608	11009	1.881012	4.967975	0	0	0	0	0	0	1	-360	360;
	4055	11009	1.902851	5.765909	0	0	0	0	0	0	1	-360	360;
	8156	11009	10.14587	20.68595	0	0	0	0	0	0	1	-360	360;
	6030	11009	10.93058	18.98595	0	0	0	0	0	0	1	-360	360;
	917	11009	36.07851	50.20248	0	0	0	0	0	0	1	-360	360;
	4995	11009	40.72727	46.32438	0	0	0	0	0	0	1	-360	360;
	11009	12407	36.24587	46.68595	0	0	0	0	0	0	1	-360	360;
	12043	11009	0.444855	2.8	0	0	0	0	0	0	1	-360	360;
	9823	11009	0.273946	1.391054	0	0	0	0	0	0	1	-360	360;
	6896	11009	0.514545	2.160744	0	0	0	0	0	0	1	-360	360;
	10979	11009	0.450992	2.507851	0	0	0	0	0	0	1	-360	360;
	5183	11009	0.292665	1.871012	0	0	0	0	0	0	1	-360	360;
	7916	11009	1.795062	4.826033	0	0	0	0	0	0	1	-360	360;
	3743	11009	1.551219	5.755991	0	0	0	0	0	0	1	-360	360;
	4717	11009	1.089959	4.426653	0	0	0	0	0	0	1	-360	360;
	11009	2256	0.00757	0.037729	0	0	0	0	0	0	1	-360	360;
	11009	2256	2.158264	6.029752	0	0	0	0	0	0	1	-360	360;
	7691	11009	35.04132	44.83471	0	0	0	0	0	0	1	-360	360;
	6065	11009	30.36983	39.79132	0	0	0	0	0	0	1	-360	360;
	7867	6362	0.00058	0.00554	0	0	0	0	0	0	1	-360	360;
	7867	8653	0.00116	0.01169	0	0	0	0	0	0	1	-360	360;
	9172	6362	0.00052	0.00627	0	0	0	0	0	0	1	-360	360;
	9172	8653	0.00118	0.01144	0	0	0	0	0	0	1	-360	360;
	7867	9172	0.001	0.223012	0	0	0	0	0	0	1	-360	360;
	7867	6362	0.05072	0.617493	0	0	0	0	0	0	1	-360	360;
	7867	8653	0.05373	0.600208	0	0	0	0	0	0	1	-360	360;
	478	7867	0.381143	1.437258	0	0	0	0	0	0	1	-360	360;
	9172	6362	0.04991	0.630229	0	0	0	0	0	0	1	-360	360;
	9172	8653	0.05131	0.624993	0	0	0	0	0	0	1	-360	360;
	478	9172	0.389938	1.410526	0	0	0	0	0	0	1	-360	360;
	6587	5003	0.00059	0.00463	0	0	0	0	0	0	1	-360	360;
	6587	2275	0.00047	0.0038	0	0	0	0	0	0	1	-360	360;
	9153	11186	0.0006	0.00453	0	0	0	0	0	0	1	-360	360;
	9153	5003	0.03442	0.298892	0	0	0	0	0	0	1	-360	360;
	9153	11186	0.03377	0.305229	0	0	0	0	0	0	1	-360	360;
	9153	9673	0.00047	0.00372	0	0	0	0	0	0	1	-360	360;
	6562	880	0.00036	0.00341	0	0	0	0	0	0	1	-360	360;
	5912	6562	0.00164	0.01639	0	0	0	0	0	0	1	-360	360;
	707	9072	0	0.0002	0	0	0	0	0	0	1	-360	360;
	707	9072	0.001	0.13669	0	0	0	0	0	0	1	-360	360;
	707	11302	2.103099	5.086777	0	0	0	0	0	0	1	-360	360;
	707	9140	0.004781	0.02089	0	0	0	0	0	0	1	-360	360;
	707	7014	46.67975	63.95455	0	0	0	0	0	0	1	-360	360;
	707	12720	45.98967	55.45455	0	0	0	0	0	0	1	-360	360;
	707	9401	1.337128	3.255992	0	0	0	0	0	0	1	-360	360;
	707	1566	0.09056	0.365041	0	0	0	0	0	0	1	-360	360;
	707	5754	0.085081	0.477665	0	0	0	0	0	0	1	-360	360;
	707	5754	0.008	0.040669	0	0	0	0	0	0	1	-360	360;
	9072	11302	2.446281	4.115289	0	0	0	0	0	0	1	-360	360;
	9072	141	0.00488	0.020469	0	0	0	0	0	0	1	-360	360;
	9072	7014	44.43595	63.26653	0	0	0	0	0	0	1	-360	360;
	9072	12720	47.34298	50.52893	0	0	0	0	0	0	1	-360	360;
	9072	9401	1.382355	2.978719	0	0	0	0	0	0	1	-360	360;
	9072	1566	0.07226	0.393864	0	0	0	0	0	0	1	-360	360;
	9072	1566	0.007831	0.04144	0	0	0	0	0	0	1	-360	360;
	9072	5754	0.08989	0.428161	0	0	0	0	0	0	1	-360	360;
	5482	11721	0.00055	0.00435	0	0	0	0	0	0	1	-360	360;
	3229	11721	0.00128	0.00706	0	0	0	0	0	0	1	-360	360;
	4798	8075	0.00053	0.00407	0	0	0	0	0	0	1	-360	360;
	5993	8075	0.00056	0.00478	0	0	0	0	0	0	1	-360	360;
	6510	5482	0.208393	1.089612	0	0	0	0	0	0	1	-360	360;
	3603	5482	0.199571	1.1759	0	0	0	0	0	0	1	-360	360;
	1665	5482	0.02232	0.346918	0	0	0	0	0	0	1	-360	360;
	4490	5482	0.858172	1.866898	0	0	0	0	0	0	1	-360	360;
	2872	5482	0.00031	0.00216	0	0	0	0	0	0	1	-360	360;
	7278	5482	0.001	0.274529	0	0	0	0	0	0	1	-360	360;
	13017	5482	4.431302	8.136427	0	0	0	0	0	0	1	-360	360;
	10335	12622	0.36115	2.404917	0	0	0	0	0	0	1	-360	360;
	10335	272	0.319377	2.230125	0	0	0	0	0	0	1	-360	360;
	10335	4883	0.325519	2.183657	0	0	0	0	0	0	1	-360	360;
	7997	10335	1.726316	5.458795	0	0	0	0	0	0	1	-360	360;
	10335	6414	2.428047	7.275623	0	0	0	0	0	0	1	-360	360;
	10335	12406	0.00056	0.00716	0	0	0	0	0	0	1	-360	360;
	10335	12406	0.527043	3.451801	0	0	0	0	0	0	1	-360	360;
	10335	8314	0.515582	3.196122	0	0	0	0	0	0	1	-360	360;
	10335	9085	1.334072	5.856163	0	0	0	0	0	0	1	-360	360;
	10335	6868	0.0011	0.01318	0	0	0	0	0	0	1	-360	360;
	10335	13020	0.00108	0.01344	0	0	0	0	0	0	1	-360	360;
	10335	8314	0.00063	0.00702	0	0	0	0	0	0	1	-360	360;
	5899	1467	0.246612	1.335723	0	0	0	0	0	0	1	-360	360;
	5899	1467	0.008229	0.04962	0	0	0	0	0	0	1	-360	360;
	5899	5005	0.219628	1.572521	0	0	0	0	0	0	1	-360	360;
	5899	5923	4.089256	11.14855	0	0	0	0	0	0	1	-360	360;
	5899	1752	0.00943	0.04726	0	0	0	0	0	0	1	-360	360;
	5899	1752	3.689876	10.15083	0	0	0	0	0	0	1	-360	360;
	5899	644	0.202581	1.497417	0	0	0	0	0	0	1	-360	360;
	5899	2726	0.1973	1.490124	0	0	0	0	0	0	1	-360	360;
	5899	418	0.0028	0.013271	0	0	0	0	0	0	1	-360	360;
	5899	5344	0.12369	1.125744	0	0	0	0	0	0	1	-360	360;
	5899	2264	1.335496	4.761364	0	0	0	0	0	0	1	-360	360;
	5899	4342	1.15	4.888636	0	0	0	0	0	0	1	-360	360;
	5899	1684	1.052913	5.261983	0	0	0	0	0	0	1	-360	360;
	5899	5005	0.00932	0.04863	0	0	0	0	0	0	1	-360	360;
	5899	5923	0.00961	0.046281	0	0	0	0	0	0	1	-360	360;
	5899	8634	0.0025	0.015031	0	0	0	0	0	0	1	-360	360;
	7074	11117	0.0008	0.00519	0	0	0	0	0	0	1	-360	360;
	7074	1752	0.00612	0.03036	0	0	0	0	0	0	1	-360	360;
	11117	2637	0.00038	0.00243	0	0	0	0	0	0	1	-360	360;
	6964	549	0.000909	0.005091	0	0	0	0	0	0	1	-360	360;
	6964	644	0.00187	0.00944	0	0	0	0	0	0	1	-360	360;
	549	2637	0.00043	0.00238	0	0	0	0	0	0	1	-360	360;
	12866	6188	0.00013	0.00176	0	0	0	0	0	0	1	-360	360;
	12866	6188	0.00013	0.00179	0	0	0	0	0	0	1	-360	360;
	10280	1533	0.00018	0.00189	0	0	0	0	0	0	1	-360	360;
	10280	10514	0.0002	0.00185	0	0	0	0	0	0	1	-360	360;
	1533	2174	0.00039	0.00344	0	0	0	0	0	0	1	-360	360;
	10514	8313	0.0004	0.00337	0	0	0	0	0	0	1	-360	360;
	10280	13454	0.00027	0.00274	0	0	0	0	0	0	1	-360	360;
	10280	1771	0.00056	0.00437	0	0	0	0	0	0	1	-360	360;
	10280	9732	0.00026	0.00279	0	0	0	0	0	0	1	-360	360;
	7699	3986	0.001349	0.00763	0	0	0	0	0	0	1	-360	360;
	7699	3746	0.00374	0.02218	0	0	0	0	0	0	1	-360	360;
	7699	5547	0.000349	0.00186	0	0	0	0	0	0	1	-360	360;
	7699	3746	0.004651	0.02025	0	0	0	0	0	0	1	-360	360;
	7699	5547	0.00037	0.00182	0	0	0	0	0	0	1	-360	360;
	376	6032	0.001	0.209093	0	0	0	0	0	0	1	-360	360;
	376	6510	0.00062	0.00513	0	0	0	0	0	0	1	-360	360;
	376	3603	0.04427	0.493158	0	0	0	0	0	0	1	-360	360;
	376	2174	2.319321	5.378532	0	0	0	0	0	0	1	-360	360;
	7131	376	2.762188	4.809072	0	0	0	0	0	0	1	-360	360;
	13017	376	24.69598	23.43698	0	0	0	0	0	0	1	-360	360;
	376	6550	1.383864	4.675693	0	0	0	0	0	0	1	-360	360;
	964	376	0.470817	2.500277	0	0	0	0	0	0	1	-360	360;
	1651	376	0.00099	0.00946	0	0	0	0	0	0	1	-360	360;
	13282	376	0.05862	0.781925	0	0	0	0	0	0	1	-360	360;
	6032	3603	0.04335	0.502652	0	0	0	0	0	0	1	-360	360;
	6032	3603	0.00063	0.00502	0	0	0	0	0	0	1	-360	360;
	6032	2174	2.364751	5.268767	0	0	0	0	0	0	1	-360	360;
	7131	6032	2.814266	4.706787	0	0	0	0	0	0	1	-360	360;
	13017	6032	25.15305	22.92729	0	0	0	0	0	0	1	-360	360;
	6032	13432	0.00032	0.00223	0	0	0	0	0	0	1	-360	360;
	6032	6550	1.353809	4.329363	0	0	0	0	0	0	1	-360	360;
	964	6032	0.460582	2.315097	0	0	0	0	0	0	1	-360	360;
	13282	6032	0.0574	0.796953	0	0	0	0	0	0	1	-360	360;
	11793	2977	0.00439	0.016341	0	0	0	0	0	0	1	-360	360;
	385	8316	0.004039	0.019031	0	0	0	0	0	0	1	-360	360;
	385	12536	0.001331	0.007669	0	0	0	0	0	0	1	-360	360;
	8316	10603	0.001091	0.005159	0	0	0	0	0	0	1	-360	360;
	12536	2935	0.00131	0.00782	0	0	0	0	0	0	1	-360	360;
	2935	3932	0.00449	0.022021	0	0	0	0	0	0	1	-360	360;
	6510	3603	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6510	3603	0.001	0.229342	0	0	0	0	0	0	1	-360	360;
	1665	6510	0.159093	0.880956	0	0	0	0	0	0	1	-360	360;
	4490	6510	0.11009	0.785942	0	0	0	0	0	0	1	-360	360;
	2872	6510	0.00133	0.01275	0	0	0	0	0	0	1	-360	360;
	7278	6510	0.08106	0.897645	0	0	0	0	0	0	1	-360	360;
	13017	6510	0.0009	0.00658	0	0	0	0	0	0	1	-360	360;
	13017	6510	1.066967	3.005956	0	0	0	0	0	0	1	-360	360;
	2897	6510	0.00037	0.00335	0	0	0	0	0	0	1	-360	360;
	1665	3603	0.14919	0.968975	0	0	0	0	0	0	1	-360	360;
	4490	3603	0.107472	0.83054	0	0	0	0	0	0	1	-360	360;
	3603	2174	6.591066	12.31994	0	0	0	0	0	0	1	-360	360;
	7278	3603	0.089861	0.931163	0	0	0	0	0	0	1	-360	360;
	7278	3603	0.00151	0.0125	0	0	0	0	0	0	1	-360	360;
	7131	3603	7.50831	11.99515	0	0	0	0	0	0	1	-360	360;
	13017	3603	57.05332	52.93698	0	0	0	0	0	0	1	-360	360;
	13017	3603	1.218213	2.697091	0	0	0	0	0	0	1	-360	360;
	13017	3603	0.00091	0.00644	0	0	0	0	0	0	1	-360	360;
	6550	3603	5.391066	9.229224	0	0	0	0	0	0	1	-360	360;
	964	3603	1.899723	5.672438	0	0	0	0	0	0	1	-360	360;
	1670	3603	0.00034	0.00341	0	0	0	0	0	0	1	-360	360;
	13282	3603	0.372853	1.916066	0	0	0	0	0	0	1	-360	360;
	260	4180	0.001	0.398657	0	0	0	0	0	0	1	-360	360;
	260	3119	0.00157	0.00875	0	0	0	0	0	0	1	-360	360;
	2774	4180	0.013419	0.18632	0	0	0	0	0	0	1	-360	360;
	2774	3119	0.001771	0.00857	0	0	0	0	0	0	1	-360	360;
	5912	10382	3e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	5912	6823	4e-05	0.00047	0	0	0	0	0	0	1	-360	360;
	11448	11302	6.406818	19.24731	0	0	0	0	0	0	1	-360	360;
	2359	11302	5.408471	18.64401	0	0	0	0	0	0	1	-360	360;
	366	11302	4.777893	12.85021	0	0	0	0	0	0	1	-360	360;
	11302	1535	7.316529	22.04545	0	0	0	0	0	0	1	-360	360;
	11302	1535	0.00518	0.053229	0	0	0	0	0	0	1	-360	360;
	7014	11302	1.28	5.819421	0	0	0	0	0	0	1	-360	360;
	12720	11302	1.306178	5.47314	0	0	0	0	0	0	1	-360	360;
	11302	9401	0.001	0.244421	0	0	0	0	0	0	1	-360	360;
	1566	11302	0.326384	2.031736	0	0	0	0	0	0	1	-360	360;
	5754	11302	0.34876	2.295661	0	0	0	0	0	0	1	-360	360;
	11302	9401	0.000401	0.00324	0	0	0	0	0	0	1	-360	360;
	272	12622	1.103116	4.165166	0	0	0	0	0	0	1	-360	360;
	4883	12622	0.982756	4.720568	0	0	0	0	0	0	1	-360	360;
	7997	12622	17.77701	32.87327	0	0	0	0	0	0	1	-360	360;
	12622	6414	11.94321	24.78324	0	0	0	0	0	0	1	-360	360;
	12406	12622	0.13187	1.326939	0	0	0	0	0	0	1	-360	360;
	8314	12622	0.129169	1.352909	0	0	0	0	0	0	1	-360	360;
	9085	12622	15.47438	32.5367	0	0	0	0	0	0	1	-360	360;
	12866	12622	0.00019	0.00211	0	0	0	0	0	0	1	-360	360;
	12866	12622	0.0002	0.00206	0	0	0	0	0	0	1	-360	360;
	11263	5667	0.00013	0.001771	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.008081	0.041651	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.168091	0.83657	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.008229	0.040771	0	0	0	0	0	0	1	-360	360;
	7733	7765	2.293802	5.98719	0	0	0	0	0	0	1	-360	360;
	3193	7765	2.825	5.516736	0	0	0	0	0	0	1	-360	360;
	7765	6386	0.731178	1.985165	0	0	0	0	0	0	1	-360	360;
	11447	9820	0.001349	0.01345	0	0	0	0	0	0	1	-360	360;
	945	11447	0.00051	0.00643	0	0	0	0	0	0	1	-360	360;
	10905	9820	0.00137	0.013159	0	0	0	0	0	0	1	-360	360;
	945	10905	0.0005	0.00655	0	0	0	0	0	0	1	-360	360;
	13354	9636	0.001	0.425381	0	0	0	0	0	0	1	-360	360;
	9506	9636	4.659141	9.407202	0	0	0	0	0	0	1	-360	360;
	1172	9636	1.022853	3.286357	0	0	0	0	0	0	1	-360	360;
	9636	5569	1.18795	4.384626	0	0	0	0	0	0	1	-360	360;
	9636	8176	1.213781	4.303324	0	0	0	0	0	0	1	-360	360;
	6825	9636	8.581024	12.40582	0	0	0	0	0	0	1	-360	360;
