function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (https://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
	4575	13440	0.006127	0.245021	0	0	0	0	1.004608	0	1	-360	360;
	4575	12342	0.006127	0.245021	0	0	0	0	0.998741	0	1	-360	360;
	4575	6810	0.006127	0.245021	0	0	0	0	0.998741	0	1	-360	360;
	4575	6809	0.006127	0.245021	0	0	0	0	0.998741	0	1	-360	360;
	4575	6812	0.006127	0.245021	0	0	0	0	0.998741	0	1	-360	360;
	4575	6811	0.006127	0.245021	0	0	0	0	0.998741	0	1	-360	360;
	2959	10281	0.005208	0.208268	0	0	0	0	1.009947	0	1	-360	360;
	6867	6806	0.003521	0.140801	0	0	0	0	1.005617	0	1	-360	360;
	6867	6808	0.003521	0.140801	0	0	0	0	1.005617	0	1	-360	360;
	6867	6807	0.003521	0.140801	0	0	0	0	1.005617	0	1	-360	360;
	6867	6815	0.003521	0.140801	0	0	0	0	1.005617	0	1	-360	360;
	6867	6814	0.003521	0.140801	0	0	0	0	1.005617	0	1	-360	360;
	4503	6709	0.01269	0.507456	0	0	0	0	1.000098	0	1	-360	360;
	4503	8997	0.01269	0.507456	0	0	0	0	0.994564	0	1	-360	360;
	4503	3668	0.01269	0.507456	0	0	0	0	0.994564	0	1	-360	360;
	4503	6698	0.01269	0.507456	0	0	0	0	0.994564	0	1	-360	360;
	2537	3674	0.048077	1.922476	0	0	0	0	0.998226	0	1	-360	360;
	9105	3675	0.039062	1.562012	0	0	0	0	1.010126	0	1	-360	360;
	8469	8999	0.008993	0.3596	0	0	0	0	1.005209	0	1	-360	360;
	8469	3673	0.008993	0.3596	0	0	0	0	0.999399	0	1	-360	360;
	8469	3664	0.008993	0.3596	0	0	0	0	0.999399	0	1	-360	360;
	8469	3665	0.008993	0.3596	0	0	0	0	0.999399	0	1	-360	360;
	8469	10445	0.008993	0.3596	0	0	0	0	0.999399	0	1	-360	360;
	8469	10776	0.008993	0.3596	0	0	0	0	0.999399	0	1	-360	360;
	6519	13371	0.01004	0.401481	0	0	0	0	1.00113	0	1	-360	360;
	6519	10778	0.01004	0.401481	0	0	0	0	0.995531	0	1	-360	360;
	6519	10773	0.01004	0.401481	0	0	0	0	0.995531	0	1	-360	360;
	6519	10772	0.01004	0.401481	0	0	0	0	0.995531	0	1	-360	360;
	6519	13323	0.01004	0.401481	0	0	0	0	0.995531	0	1	-360	360;
	6835	6337	0.003521	0.140801	0	0	0	0	1.01161	0	1	-360	360;
	6835	6336	0.003521	0.140801	0	0	0	0	1.01161	0	1	-360	360;
	6835	6335	0.003521	0.140801	0	0	0	0	1.01161	0	1	-360	360;
	6835	10488	0.003521	0.140801	0	0	0	0	1.01161	0	1	-360	360;
	6835	10489	0.003521	0.140801	0	0	0	0	1.01161	0	1	-360	360;
	1472	6088	0.005208	0.208268	0	0	0	0	1.007725	0	1	-360	360;
	1472	5984	0.005208	0.208268	0	0	0	0	1.007725	0	1	-360	360;
	1472	11875	0.005208	0.208268	0	0	0	0	1.007725	0	1	-360	360;
	1472	4154	0.005208	0.208268	0	0	0	0	1.007725	0	1	-360	360;
	13287	8725	0.009025	0.360898	0	0	0	0	1.002848	0	1	-360	360;
	13287	10486	0.009025	0.360898	0	0	0	0	0.997224	0	1	-360	360;
	13287	10483	0.009025	0.360898	0	0	0	0	0.997224	0	1	-360	360;
	13287	10484	0.009025	0.360898	0	0	0	0	0.997224	0	1	-360	360;
	2418	12692	0.010917	0.436545	0	0	0	0	1.000577	0	1	-360	360;
	2418	12679	0.010917	0.436545	0	0	0	0	0.994983	0	1	-360	360;
	2418	11234	0.010917	0.436545	0	0	0	0	0.994983	0	1	-360	360;
	2418	13374	0.010917	0.436545	0	0	0	0	0.994983	0	1	-360	360;
	2418	12741	0.010917	0.436545	0	0	0	0	0.994983	0	1	-360	360;
	5435	11239	0.040323	1.612399	0	0	0	0	1.008391	0	1	-360	360;
	6898	12723	0.005208	0.208268	0	0	0	0	1.012835	0	1	-360	360;
	6898	11237	0.005208	0.208268	0	0	0	0	1.012835	0	1	-360	360;
	6898	11244	0.005208	0.208268	0	0	0	0	1.012835	0	1	-360	360;
	1285	3857	0.003521	0.140801	0	0	0	0	1.006375	0	1	-360	360;
	1285	11796	0.003521	0.140801	0	0	0	0	1.006375	0	1	-360	360;
	1285	1884	0.003521	0.140801	0	0	0	0	1.006375	0	1	-360	360;
	1285	1883	0.003521	0.140801	0	0	0	0	1.006375	0	1	-360	360;
	1285	1882	0.003521	0.140801	0	0	0	0	1.006375	0	1	-360	360;
	5438	1881	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	1880	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	1879	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	1878	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	1877	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	1876	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	5438	8456	0.003521	0.140801	0	0	0	0	0.998845	0	1	-360	360;
	12743	12027	0.010121	0.404732	0	0	0	0	1.01165	0	1	-360	360;
	12743	1237	0.010121	0.404732	0	0	0	0	1.006209	0	1	-360	360;
	12743	5031	0.010121	0.404732	0	0	0	0	1.006209	0	1	-360	360;
	12743	12159	0.010121	0.404732	0	0	0	0	1.006209	0	1	-360	360;
	12743	4176	0.010121	0.404732	0	0	0	0	1.006209	0	1	-360	360;
	1973	12020	0.005208	0.208268	0	0	0	0	1.01334	0	1	-360	360;
	11168	12021	0.004744	0.189694	0	0	0	0	0.998715	0	1	-360	360;
	11168	12018	0.004744	0.189694	0	0	0	0	0.993096	0	1	-360	360;
	11168	3059	0.004744	0.189694	0	0	0	0	0.993096	0	1	-360	360;
	3615	2695	0.004441	0.177564	0	0	0	0	1.005871	0	1	-360	360;
	3615	8279	0.004441	0.177564	0	0	0	0	0.999436	0	1	-360	360;
	3615	2686	0.004441	0.177564	0	0	0	0	0.999436	0	1	-360	360;
	3615	4962	0.004441	0.177564	0	0	0	0	0.999436	0	1	-360	360;
	3615	4968	0.004441	0.177564	0	0	0	0	0.999436	0	1	-360	360;
	13295	4967	0.005208	0.208268	0	0	0	0	1.005792	0	1	-360	360;
	13295	2702	0.005208	0.208268	0	0	0	0	1.005792	0	1	-360	360;
	4876	2318	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	2322	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	2321	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	8939	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	4924	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	8937	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	4876	8938	0.003521	0.140801	0	0	0	0	1.006969	0	1	-360	360;
	8986	8943	0.003521	0.140801	0	0	0	0	1.011449	0	1	-360	360;
	8986	8944	0.003521	0.140801	0	0	0	0	1.011449	0	1	-360	360;
	8986	8941	0.003521	0.140801	0	0	0	0	1.011449	0	1	-360	360;
	8986	13285	0.003521	0.140801	0	0	0	0	1.011449	0	1	-360	360;
	8883	8717	0.000708	0.02832	0	0	0	0	1.01898	0	1	-360	360;
	8883	8716	0.000708	0.02832	0	0	0	0	1.01898	0	1	-360	360;
	8883	2147	0.000708	0.02832	0	0	0	0	1.01898	0	1	-360	360;
	1235	6431	0.009881	0.395133	0	0	0	0	1.004044	0	1	-360	360;
	1235	6433	0.009881	0.395133	0	0	0	0	0.998264	0	1	-360	360;
	1235	6432	0.009881	0.395133	0	0	0	0	0.998264	0	1	-360	360;
	1235	11350	0.009881	0.395133	0	0	0	0	0.998264	0	1	-360	360;
	1235	11346	0.009881	0.395133	0	0	0	0	0.998264	0	1	-360	360;
	12350	11355	0.005208	0.208268	0	0	0	0	1.006096	0	1	-360	360;
	7258	2146	0.000708	0.02832	0	0	0	0	1.011449	0	1	-360	360;
	7258	2143	0.000708	0.02832	0	0	0	0	1.011449	0	1	-360	360;
	7258	2144	0.000708	0.02832	0	0	0	0	1.011449	0	1	-360	360;
	7258	1263	0.000708	0.02832	0	0	0	0	1.011449	0	1	-360	360;
	5915	3515	0.002119	0.084719	0	0	0	0	1.015759	0	1	-360	360;
	5915	3781	0.002119	0.084719	0	0	0	0	1.015759	0	1	-360	360;
	5915	3782	0.002119	0.084719	0	0	0	0	1.015759	0	1	-360	360;
	5915	3787	0.002119	0.084719	0	0	0	0	1.015759	0	1	-360	360;
	5915	7970	0.002119	0.084719	0	0	0	0	1.015759	0	1	-360	360;
	7790	13029	0.019084	0.76312	0	0	0	0	1.002299	0	1	-360	360;
	7790	13030	0.019084	0.76312	0	0	0	0	0.996763	0	1	-360	360;
	7790	13026	0.019084	0.76312	0	0	0	0	0.996763	0	1	-360	360;
	7552	13027	0.010593	0.423596	0	0	0	0	1.002662	0	1	-360	360;
	7552	5958	0.010593	0.423596	0	0	0	0	0.996851	0	1	-360	360;
	7552	5957	0.010593	0.423596	0	0	0	0	0.996851	0	1	-360	360;
	7552	5956	0.010593	0.423596	0	0	0	0	0.996851	0	1	-360	360;
	7552	5955	0.010593	0.423596	0	0	0	0	0.996851	0	1	-360	360;
	4803	10405	0.002119	0.084719	0	0	0	0	1.002302	0	1	-360	360;
	4803	10404	0.002119	0.084719	0	0	0	0	1.002302	0	1	-360	360;
	4803	8301	0.002119	0.084719	0	0	0	0	1.002302	0	1	-360	360;
	4803	10402	0.002119	0.084719	0	0	0	0	1.002302	0	1	-360	360;
	4803	10401	0.002119	0.084719	0	0	0	0	1.002302	0	1	-360	360;
	6993	5961	0.005208	0.208268	0	0	0	0	1.007029	0	1	-360	360;
	6993	660	0.005208	0.208268	0	0	0	0	1.007029	0	1	-360	360;
	6993	12521	0.005208	0.208268	0	0	0	0	1.007029	0	1	-360	360;
	6993	12522	0.005208	0.208268	0	0	0	0	1.007029	0	1	-360	360;
	6993	12523	0.005208	0.208268	0	0	0	0	1.007029	0	1	-360	360;
	650	7070	0.044643	1.785156	0	0	0	0	0.995676	0	1	-360	360;
	7271	7981	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	7979	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	7452	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	7988	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	7989	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	69	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	7271	68	0.003521	0.140801	0	0	0	0	1.008678	0	1	-360	360;
	9031	7350	0.005208	0.208268	0	0	0	0	1.015263	0	1	-360	360;
	9031	7349	0.005208	0.208268	0	0	0	0	1.015263	0	1	-360	360;
	4865	7352	0.005208	0.208268	0	0	0	0	1.004302	0	1	-360	360;
	4865	6963	0.005208	0.208268	0	0	0	0	1.004302	0	1	-360	360;
	8177	3714	0.005208	0.208268	0	0	0	0	1.005823	0	1	-360	360;
	8177	3712	0.005208	0.208268	0	0	0	0	1.005823	0	1	-360	360;
	8177	7346	0.005208	0.208268	0	0	0	0	1.005823	0	1	-360	360;
	8489	7345	0.055556	2.221528	0	0	0	0	0.996402	0	1	-360	360;
	6995	336	0.012755	0.510045	0	0	0	0	1.007861	0	1	-360	360;
	6995	337	0.012755	0.510045	0	0	0	0	1.00231	0	1	-360	360;
	6995	334	0.012755	0.510045	0	0	0	0	1.00231	0	1	-360	360;
	6995	12562	0.012755	0.510045	0	0	0	0	1.00231	0	1	-360	360;
	2965	6372	0.000708	0.02832	0	0	0	0	1.009877	0	1	-360	360;
	2965	6371	0.000708	0.02832	0	0	0	0	1.009877	0	1	-360	360;
	2965	6370	0.000708	0.02832	0	0	0	0	1.009877	0	1	-360	360;
	2965	6369	0.000708	0.02832	0	0	0	0	1.009877	0	1	-360	360;
	1756	338	0.01269	0.507456	0	0	0	0	1.001925	0	1	-360	360;
	1756	339	0.01269	0.507456	0	0	0	0	0.996225	0	1	-360	360;
	1756	13538	0.01269	0.507456	0	0	0	0	0.996225	0	1	-360	360;
	1756	11887	0.01269	0.507456	0	0	0	0	0.996225	0	1	-360	360;
	3173	12863	0.039062	1.562012	0	0	0	0	1.008878	0	1	-360	360;
	7954	12864	0.011161	0.446289	0	0	0	0	1.001165	0	1	-360	360;
	7954	12858	0.011161	0.446289	0	0	0	0	0.995363	0	1	-360	360;
	7954	13535	0.011161	0.446289	0	0	0	0	0.995363	0	1	-360	360;
	7954	13532	0.011161	0.446289	0	0	0	0	0.995363	0	1	-360	360;
	7954	13533	0.011161	0.446289	0	0	0	0	0.995363	0	1	-360	360;
	1370	12847	0.018797	0.751645	0	0	0	0	1.004207	0	1	-360	360;
	1370	13531	0.018797	0.751645	0	0	0	0	0.998764	0	1	-360	360;
	1370	6892	0.018797	0.751645	0	0	0	0	0.998764	0	1	-360	360;
	12923	10222	0.006234	0.249299	0	0	0	0	1.009643	0	1	-360	360;
	12923	613	0.006234	0.249299	0	0	0	0	1.003323	0	1	-360	360;
	12923	6893	0.006234	0.249299	0	0	0	0	1.003323	0	1	-360	360;
	1156	8843	0.000531	0.021225	0	0	0	0	1.019287	0	1	-360	360;
	1156	8844	0.000531	0.021225	0	0	0	0	1.019287	0	1	-360	360;
	1156	8841	0.000531	0.021225	0	0	0	0	1.019287	0	1	-360	360;
	1156	8842	0.000531	0.021225	0	0	0	0	1.019287	0	1	-360	360;
	1156	12772	0.000531	0.021225	0	0	0	0	1.019287	0	1	-360	360;
	12143	4764	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	12143	165	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	12143	11805	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	12143	135	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	12143	2870	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	12143	114	0.003521	0.140801	0	0	0	0	1.014355	0	1	-360	360;
	3480	9897	0.005208	0.208268	0	0	0	0	1.004936	0	1	-360	360;
	3480	9900	0.005208	0.208268	0	0	0	0	1.004936	0	1	-360	360;
	5377	13032	0.012626	0.504893	0	0	0	0	1.00684	0	1	-360	360;
	5377	13024	0.012626	0.504893	0	0	0	0	1.00129	0	1	-360	360;
	5377	6179	0.012626	0.504893	0	0	0	0	1.00129	0	1	-360	360;
	5377	6430	0.012626	0.504893	0	0	0	0	1.00129	0	1	-360	360;
	7407	6429	0.015337	0.613305	0	0	0	0	1.018686	0	1	-360	360;
	7407	6428	0.015337	0.613305	0	0	0	0	1.013588	0	1	-360	360;
	7407	6427	0.015337	0.613305	0	0	0	0	1.013588	0	1	-360	360;
	7714	4345	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7714	4343	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7714	5262	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7714	5261	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7714	4314	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7714	5252	0.003521	0.140801	0	0	0	0	1.008519	0	1	-360	360;
	7353	839	0.027174	1.086617	0	0	0	0	1.001829	0	1	-360	360;
	7353	840	0.027174	1.086617	0	0	0	0	0.996237	0	1	-360	360;
	6271	5323	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	6271	5324	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	6271	5327	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	6271	5328	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	6271	5325	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	6271	5326	0.002119	0.084719	0	0	0	0	1.009813	0	1	-360	360;
	1793	836	0.010684	0.427217	0	0	0	0	0.995406	0	1	-360	360;
	1793	837	0.010684	0.427217	0	0	0	0	0.989647	0	1	-360	360;
	1793	7824	0.010684	0.427217	0	0	0	0	0.989647	0	1	-360	360;
	1793	6665	0.010684	0.427217	0	0	0	0	0.989647	0	1	-360	360;
	1793	6673	0.010684	0.427217	0	0	0	0	0.989647	0	1	-360	360;
	7223	7825	0.010121	0.404732	0	0	0	0	1.011129	0	1	-360	360;
	7223	7820	0.010121	0.404732	0	0	0	0	1.005661	0	1	-360	360;
	7223	7819	0.010121	0.404732	0	0	0	0	1.005661	0	1	-360	360;
	7223	7822	0.010121	0.404732	0	0	0	0	1.005661	0	1	-360	360;
	7223	7821	0.010121	0.404732	0	0	0	0	1.005661	0	1	-360	360;
	11657	7476	0.000708	0.02832	0	0	0	0	1.009608	0	1	-360	360;
	11657	7477	0.000708	0.02832	0	0	0	0	1.009608	0	1	-360	360;
	11657	1401	0.000708	0.02832	0	0	0	0	1.009608	0	1	-360	360;
	9729	3997	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	5163	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	5159	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	2198	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	9862	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	12915	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	5143	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	9729	9870	0.002119	0.084719	0	0	0	0	1.010514	0	1	-360	360;
	10227	6141	0.000212	0.008494	0	0	0	0	1.033809	0	1	-360	360;
	10227	11909	0.000212	0.008494	0	0	0	0	1.033809	0	1	-360	360;
	9285	3013	0.000708	0.02832	0	0	0	0	1.023002	0	1	-360	360;
	1248	3015	0.000708	0.02832	0	0	0	0	1.018748	0	1	-360	360;
	9904	5359	0.014535	0.581214	0	0	0	0	1.029865	0	1	-360	360;
	9904	3011	0.014535	0.581214	0	0	0	0	1.023462	0	1	-360	360;
	9845	12986	0.005208	0.208268	0	0	0	0	1.005575	0	1	-360	360;
	9845	12984	0.005208	0.208268	0	0	0	0	1.005575	0	1	-360	360;
	7816	3012	0.000708	0.02832	0	0	0	0	1.017952	0	1	-360	360;
	2626	12993	0.005208	0.208268	0	0	0	0	0.988287	0	1	-360	360;
	2626	12994	0.005208	0.208268	0	0	0	0	0.988287	0	1	-360	360;
	2626	4926	0.005208	0.208268	0	0	0	0	0.988287	0	1	-360	360;
	1054	5060	0.000531	0.021225	0	0	0	0	1.071275	0	1	-360	360;
	1054	5059	0.000531	0.021225	0	0	0	0	1.071275	0	1	-360	360;
	8812	5058	0.000531	0.021225	0	0	0	0	0.995514	0	1	-360	360;
	8812	5065	0.000531	0.021225	0	0	0	0	0.995514	0	1	-360	360;
	9419	5064	0.000531	0.021225	0	0	0	0	1.004959	0	1	-360	360;
	9419	5063	0.000531	0.021225	0	0	0	0	1.004959	0	1	-360	360;
	9419	5062	0.000531	0.021225	0	0	0	0	1.004959	0	1	-360	360;
	929	4932	0.005208	0.208268	0	0	0	0	1.013798	0	1	-360	360;
	929	4931	0.005208	0.208268	0	0	0	0	1.013798	0	1	-360	360;
	929	1079	0.005208	0.208268	0	0	0	0	1.013798	0	1	-360	360;
	7355	12084	0.002119	0.084719	0	0	0	0	1.031633	0	1	-360	360;
	7355	12085	0.002119	0.084719	0	0	0	0	1.031633	0	1	-360	360;
	4754	1090	0.005208	0.208268	0	0	0	0	1.02899	0	1	-360	360;
	4754	11471	0.005208	0.208268	0	0	0	0	1.02899	0	1	-360	360;
	12640	1073	0.005208	0.208268	0	0	0	0	1.005352	0	1	-360	360;
	10889	6865	0.005208	0.208268	0	0	0	0	1.006368	0	1	-360	360;
	10889	11474	0.005208	0.208268	0	0	0	0	1.006368	0	1	-360	360;
	7239	11481	0.005208	0.208268	0	0	0	0	0.996372	0	1	-360	360;
	5893	11482	0.005208	0.208268	0	0	0	0	1.019827	0	1	-360	360;
	5893	8719	0.005208	0.208268	0	0	0	0	1.019827	0	1	-360	360;
	5893	3625	0.005208	0.208268	0	0	0	0	1.019827	0	1	-360	360;
	3390	6162	0.002119	0.084719	0	0	0	0	1.026009	0	1	-360	360;
	3390	6161	0.002119	0.084719	0	0	0	0	1.026009	0	1	-360	360;
	13014	3621	0.006887	0.275396	0	0	0	0	0.990478	0	1	-360	360;
	13014	3622	0.006887	0.275396	0	0	0	0	0.98327	0	1	-360	360;
	11341	3619	0.005208	0.208268	0	0	0	0	1.021717	0	1	-360	360;
	11341	3620	0.005208	0.208268	0	0	0	0	1.021717	0	1	-360	360;
	4230	11333	0.000708	0.02832	0	0	0	0	1.061078	0	1	-360	360;
	4230	11332	0.000708	0.02832	0	0	0	0	1.061078	0	1	-360	360;
	2724	4253	0.000708	0.02832	0	0	0	0	1.061049	0	1	-360	360;
	2724	4254	0.000708	0.02832	0	0	0	0	1.061049	0	1	-360	360;
	1580	12764	0.002119	0.084719	0	0	0	0	1.014526	0	1	-360	360;
	1580	12765	0.002119	0.084719	0	0	0	0	1.014526	0	1	-360	360;
	5506	10720	0.005208	0.208268	0	0	0	0	1.011624	0	1	-360	360;
	5506	10719	0.005208	0.208268	0	0	0	0	1.011624	0	1	-360	360;
	10725	10722	0.005208	0.208268	0	0	0	0	1.017259	0	1	-360	360;
	10725	10721	0.005208	0.208268	0	0	0	0	1.017259	0	1	-360	360;
	10725	10713	0.005208	0.208268	0	0	0	0	1.017259	0	1	-360	360;
	3950	10712	0.005208	0.208268	0	0	0	0	1.000028	0	1	-360	360;
	3950	3107	0.005208	0.208268	0	0	0	0	1.000028	0	1	-360	360;
	3950	3108	0.005208	0.208268	0	0	0	0	1.000028	0	1	-360	360;
	269	3109	0.005208	0.208268	0	0	0	0	0.999904	0	1	-360	360;
	269	5931	0.005208	0.208268	0	0	0	0	0.999904	0	1	-360	360;
	269	3111	0.005208	0.208268	0	0	0	0	0.999904	0	1	-360	360;
	5113	3112	0.005208	0.208268	0	0	0	0	0.997275	0	1	-360	360;
	5917	3113	0.005208	0.208268	0	0	0	0	1.005853	0	1	-360	360;
	3069	5695	0.002119	0.084719	0	0	0	0	1.009328	0	1	-360	360;
	3069	4393	0.002119	0.084719	0	0	0	0	1.009328	0	1	-360	360;
	8790	3114	0.005208	0.208268	0	0	0	0	1.009286	0	1	-360	360;
	8790	7291	0.005208	0.208268	0	0	0	0	1.009286	0	1	-360	360;
	8790	10236	0.005208	0.208268	0	0	0	0	1.009286	0	1	-360	360;
	349	10378	0.000531	0.021225	0	0	0	0	1.018538	0	1	-360	360;
	349	10377	0.000531	0.021225	0	0	0	0	1.018538	0	1	-360	360;
	9516	5322	0.005208	0.208268	0	0	0	0	1.018339	0	1	-360	360;
	9516	10238	0.005208	0.208268	0	0	0	0	1.018339	0	1	-360	360;
	13276	10375	0.000531	0.021225	0	0	0	0	1.019667	0	1	-360	360;
	13276	10374	0.000531	0.021225	0	0	0	0	1.019667	0	1	-360	360;
	355	10242	0.005208	0.208268	0	0	0	0	1.022088	0	1	-360	360;
	355	10241	0.005208	0.208268	0	0	0	0	1.022088	0	1	-360	360;
	7941	4618	0.005208	0.208268	0	0	0	0	1.020489	0	1	-360	360;
	7941	4619	0.005208	0.208268	0	0	0	0	1.020489	0	1	-360	360;
	3032	855	0.005208	0.208268	0	0	0	0	1.014053	0	1	-360	360;
	3060	4617	0.005208	0.208268	0	0	0	0	1.001991	0	1	-360	360;
	5203	5287	0.002119	0.084719	0	0	0	0	1.01887	0	1	-360	360;
	5203	5286	0.002119	0.084719	0	0	0	0	1.01887	0	1	-360	360;
	12735	2389	0.005208	0.208268	0	0	0	0	1.014122	0	1	-360	360;
	12735	405	0.005208	0.208268	0	0	0	0	1.014122	0	1	-360	360;
	12735	406	0.005208	0.208268	0	0	0	0	1.014122	0	1	-360	360;
	12339	6406	0.000531	0.021225	0	0	0	0	1.036689	0	1	-360	360;
	11063	7372	0.005208	0.208268	0	0	0	0	1.014323	0	1	-360	360;
	11063	11529	0.005208	0.208268	0	0	0	0	1.014323	0	1	-360	360;
	11063	7370	0.005208	0.208268	0	0	0	0	1.014323	0	1	-360	360;
	7310	7369	0.005208	0.208268	0	0	0	0	1.016047	0	1	-360	360;
	7310	7376	0.005208	0.208268	0	0	0	0	1.016047	0	1	-360	360;
	7310	7375	0.005208	0.208268	0	0	0	0	1.016047	0	1	-360	360;
	7310	7374	0.005208	0.208268	0	0	0	0	1.016047	0	1	-360	360;
	6124	3838	0.005208	0.208268	0	0	0	0	1.010237	0	1	-360	360;
	8697	7379	0.005208	0.208268	0	0	0	0	1.017221	0	1	-360	360;
	8697	7378	0.005208	0.208268	0	0	0	0	1.017221	0	1	-360	360;
	3659	3934	0.006812	0.272394	0	0	0	0	1.006012	0	1	-360	360;
	3659	867	0.006812	0.272394	0	0	0	0	1.000062	0	1	-360	360;
	7708	865	0.005208	0.208268	0	0	0	0	1.020068	0	1	-360	360;
	7708	5385	0.005208	0.208268	0	0	0	0	1.020068	0	1	-360	360;
	7708	864	0.005208	0.208268	0	0	0	0	1.020068	0	1	-360	360;
	7708	861	0.005208	0.208268	0	0	0	0	1.020068	0	1	-360	360;
	7708	862	0.005208	0.208268	0	0	0	0	1.020068	0	1	-360	360;
	4311	4452	0.000531	0.021225	0	0	0	0	1.036461	0	1	-360	360;
	9193	874	0.005208	0.208268	0	0	0	0	1.014398	0	1	-360	360;
	9193	10363	0.005208	0.208268	0	0	0	0	1.014398	0	1	-360	360;
	9193	10348	0.005208	0.208268	0	0	0	0	1.014398	0	1	-360	360;
	9193	7847	0.005208	0.208268	0	0	0	0	1.014398	0	1	-360	360;
	3759	6774	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	3759	6785	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	3759	7848	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	3759	7851	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	3759	6789	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	3759	7842	0.005208	0.208268	0	0	0	0	1.007294	0	1	-360	360;
	13194	7841	0.005208	0.208268	0	0	0	0	1.018581	0	1	-360	360;
	13194	10034	0.005208	0.208268	0	0	0	0	1.018581	0	1	-360	360;
	1616	13052	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1616	13053	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1616	13054	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1616	13047	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1616	13048	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1616	13049	0.005208	0.208268	0	0	0	0	1.013895	0	1	-360	360;
	1375	5352	0.005208	0.208268	0	0	0	0	1.012511	0	1	-360	360;
	1375	13057	0.005208	0.208268	0	0	0	0	1.012511	0	1	-360	360;
	1375	13058	0.005208	0.208268	0	0	0	0	1.012511	0	1	-360	360;
	12377	6456	0.005208	0.208268	0	0	0	0	1.017604	0	1	-360	360;
	12377	6455	0.005208	0.208268	0	0	0	0	1.017604	0	1	-360	360;
	4711	4197	0.000531	0.021225	0	0	0	0	1.001876	0	1	-360	360;
	13164	4195	0.000531	0.021225	0	0	0	0	1.03326	0	1	-360	360;
	13267	6452	0.005208	0.208268	0	0	0	0	1.016595	0	1	-360	360;
	303	6451	0.005208	0.208268	0	0	0	0	1.008958	0	1	-360	360;
	10454	2974	0.005208	0.208268	0	0	0	0	1.027567	0	1	-360	360;
	10454	2973	0.005208	0.208268	0	0	0	0	1.027567	0	1	-360	360;
	10454	2969	0.005208	0.208268	0	0	0	0	1.027567	0	1	-360	360;
	10454	2968	0.005208	0.208268	0	0	0	0	1.027567	0	1	-360	360;
	10454	9880	0.005208	0.208268	0	0	0	0	1.027567	0	1	-360	360;
	3439	8373	0.005208	0.208268	0	0	0	0	1.027993	0	1	-360	360;
	3439	9885	0.005208	0.208268	0	0	0	0	1.027993	0	1	-360	360;
	3439	10410	0.005208	0.208268	0	0	0	0	1.027993	0	1	-360	360;
	3439	8378	0.005208	0.208268	0	0	0	0	1.027993	0	1	-360	360;
	3439	9887	0.005208	0.208268	0	0	0	0	1.027993	0	1	-360	360;
	5735	8380	0.005208	0.208268	0	0	0	0	1.020775	0	1	-360	360;
	5735	10096	0.005208	0.208268	0	0	0	0	1.020775	0	1	-360	360;
	5735	8369	0.005208	0.208268	0	0	0	0	1.020775	0	1	-360	360;
	7065	6262	0.000531	0.021225	0	0	0	0	1.036199	0	1	-360	360;
	7065	12859	0.000531	0.021225	0	0	0	0	1.036199	0	1	-360	360;
	7065	8921	0.000531	0.021225	0	0	0	0	1.036199	0	1	-360	360;
	11134	1342	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	1343	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	8457	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	8459	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	1338	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	1339	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	11134	1348	0.005208	0.208268	0	0	0	0	1.021621	0	1	-360	360;
	7607	1349	0.005208	0.208268	0	0	0	0	0.986347	0	1	-360	360;
	4295	7902	0.005208	0.208268	0	0	0	0	0.999582	0	1	-360	360;
	4295	7901	0.005208	0.208268	0	0	0	0	0.999582	0	1	-360	360;
	12399	7056	0.005208	0.208268	0	0	0	0	1.013814	0	1	-360	360;
	9688	7899	0.005208	0.208268	0	0	0	0	1.00918	0	1	-360	360;
	11906	7075	0.005208	0.208268	0	0	0	0	1.021759	0	1	-360	360;
	11906	7905	0.005208	0.208268	0	0	0	0	1.021759	0	1	-360	360;
	12502	7904	0.005208	0.208268	0	0	0	0	1.00786	0	1	-360	360;
	12502	7903	0.005208	0.208268	0	0	0	0	1.00786	0	1	-360	360;
	12502	7908	0.005208	0.208268	0	0	0	0	1.00786	0	1	-360	360;
	13559	2345	0.000708	0.02832	0	0	0	0	1.03506	0	1	-360	360;
	12405	9439	0.000708	0.02832	0	0	0	0	1.035095	0	1	-360	360;
	12493	12346	0.000531	0.021225	0	0	0	0	1.045702	0	1	-360	360;
	12493	485	0.000531	0.021225	0	0	0	0	1.045702	0	1	-360	360;
	6525	12348	0.000531	0.021225	0	0	0	0	1.04939	0	1	-360	360;
	1635	4501	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	1635	4512	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	1635	904	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	1635	5668	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	1635	5670	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	1635	907	0.005208	0.208268	0	0	0	0	1.015794	0	1	-360	360;
	6991	9350	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9349	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9352	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9351	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9346	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9345	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9348	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	6991	9347	0.005208	0.208268	0	0	0	0	1.015729	0	1	-360	360;
	10515	4612	0.000531	0.021225	0	0	0	0	1.021677	0	1	-360	360;
	6745	5311	0.000531	0.021225	0	0	0	0	1.048652	0	1	-360	360;
	6745	11853	0.000531	0.021225	0	0	0	0	1.048652	0	1	-360	360;
	12832	11854	0.000531	0.021225	0	0	0	0	1.049636	0	1	-360	360;
	12832	11851	0.000531	0.021225	0	0	0	0	1.049636	0	1	-360	360;
	13376	3152	0.000531	0.021225	0	0	0	0	1.050924	0	1	-360	360;
	3689	2249	0.005208	0.208268	0	0	0	0	0.99761	0	1	-360	360;
	3689	610	0.005208	0.208268	0	0	0	0	0.99761	0	1	-360	360;
	3689	2247	0.005208	0.208268	0	0	0	0	0.99761	0	1	-360	360;
	3689	2248	0.005208	0.208268	0	0	0	0	0.99761	0	1	-360	360;
	3689	2252	0.005208	0.208268	0	0	0	0	0.99761	0	1	-360	360;
	5511	2253	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	12856	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	8867	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	8866	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	9914	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	8864	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	12843	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	5511	12840	0.005208	0.208268	0	0	0	0	1.009317	0	1	-360	360;
	11269	8861	0.005208	0.208268	0	0	0	0	1.000207	0	1	-360	360;
	11269	8860	0.005208	0.208268	0	0	0	0	1.000207	0	1	-360	360;
	9582	8167	0.000531	0.021225	0	0	0	0	1.050391	0	1	-360	360;
	9582	11360	0.000531	0.021225	0	0	0	0	1.050391	0	1	-360	360;
	3212	11361	0.000531	0.021225	0	0	0	0	1.050989	0	1	-360	360;
	3212	11362	0.000531	0.021225	0	0	0	0	1.050989	0	1	-360	360;
	6069	11363	0.000531	0.021225	0	0	0	0	1.018821	0	1	-360	360;
	9994	1805	0.005208	0.208268	0	0	0	0	1.000404	0	1	-360	360;
	9994	11336	0.005208	0.208268	0	0	0	0	1.000404	0	1	-360	360;
	9994	1807	0.005208	0.208268	0	0	0	0	1.000404	0	1	-360	360;
	7863	1808	0.005208	0.208268	0	0	0	0	1.001243	0	1	-360	360;
	7863	1803	0.005208	0.208268	0	0	0	0	1.001243	0	1	-360	360;
	10552	11327	0.005208	0.208268	0	0	0	0	0.999161	0	1	-360	360;
	10552	6542	0.005208	0.208268	0	0	0	0	0.999161	0	1	-360	360;
	10552	6541	0.005208	0.208268	0	0	0	0	0.999161	0	1	-360	360;
	10552	12106	0.005208	0.208268	0	0	0	0	0.999161	0	1	-360	360;
	10552	6543	0.005208	0.208268	0	0	0	0	0.999161	0	1	-360	360;
	9298	12904	0.005208	0.208268	0	0	0	0	0.988425	0	1	-360	360;
	9298	6545	0.005208	0.208268	0	0	0	0	0.988425	0	1	-360	360;
	5046	3325	0.005208	0.208268	0	0	0	0	1.002306	0	1	-360	360;
	5046	3326	0.005208	0.208268	0	0	0	0	1.002306	0	1	-360	360;
	4215	3327	0.005208	0.208268	0	0	0	0	1.002332	0	1	-360	360;
	4215	3328	0.005208	0.208268	0	0	0	0	1.002332	0	1	-360	360;
	2033	8445	0.005208	0.208268	0	0	0	0	1.002303	0	1	-360	360;
	2033	10422	0.005208	0.208268	0	0	0	0	1.002303	0	1	-360	360;
	2634	8441	0.013021	0.520671	0	0	0	0	1.002567	0	1	-360	360;
	2634	10420	0.013021	0.520671	0	0	0	0	0.997547	0	1	-360	360;
	3475	10427	0.005376	0.214987	0	0	0	0	1.008205	0	1	-360	360;
	3475	10426	0.005376	0.214987	0	0	0	0	1.008205	0	1	-360	360;
	3475	10425	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	3475	10424	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	3475	10430	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	3475	10429	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	3475	4546	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	3475	4545	0.005376	0.214987	0	0	0	0	1.002391	0	1	-360	360;
	606	4548	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4547	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4550	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4549	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4552	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4551	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	606	4554	0.005208	0.208268	0	0	0	0	1.002921	0	1	-360	360;
	4667	4553	0.005208	0.208268	0	0	0	0	0.994464	0	1	-360	360;
	4667	11110	0.005208	0.208268	0	0	0	0	0.994464	0	1	-360	360;
	13517	11111	0.005208	0.208268	0	0	0	0	1.004859	0	1	-360	360;
	13517	11108	0.005208	0.208268	0	0	0	0	1.004859	0	1	-360	360;
	13517	11109	0.005208	0.208268	0	0	0	0	1.004859	0	1	-360	360;
	13517	11106	0.005208	0.208268	0	0	0	0	1.004859	0	1	-360	360;
	9749	11107	0.005208	0.208268	0	0	0	0	0.995889	0	1	-360	360;
	9749	11104	0.005208	0.208268	0	0	0	0	0.995889	0	1	-360	360;
	9749	12747	0.005208	0.208268	0	0	0	0	0.995889	0	1	-360	360;
	9749	11102	0.005208	0.208268	0	0	0	0	0.995889	0	1	-360	360;
	9749	12742	0.005208	0.208268	0	0	0	0	0.995889	0	1	-360	360;
	7207	4025	0.005208	0.208268	0	0	0	0	1.01276	0	1	-360	360;
	7207	4024	0.005208	0.208268	0	0	0	0	1.01276	0	1	-360	360;
	12238	11229	0.005208	0.208268	0	0	0	0	1.010163	0	1	-360	360;
	3251	4022	0.005241	0.209578	0	0	0	0	1.012049	0	1	-360	360;
	3251	4029	0.005241	0.209578	0	0	0	0	1.006682	0	1	-360	360;
	3251	4028	0.005241	0.209578	0	0	0	0	1.006682	0	1	-360	360;
	6613	4027	0.005208	0.208268	0	0	0	0	1.00475	0	1	-360	360;
	6613	4026	0.005208	0.208268	0	0	0	0	1.00475	0	1	-360	360;
	5839	4021	0.005208	0.208268	0	0	0	0	1.00953	0	1	-360	360;
	5839	4020	0.005208	0.208268	0	0	0	0	1.00953	0	1	-360	360;
	5839	10653	0.005208	0.208268	0	0	0	0	1.00953	0	1	-360	360;
	9998	11289	0.005208	0.208268	0	0	0	0	1.00503	0	1	-360	360;
	9998	11309	0.005208	0.208268	0	0	0	0	1.00503	0	1	-360	360;
	9998	10656	0.005208	0.208268	0	0	0	0	1.00503	0	1	-360	360;
	8287	10657	0.004587	0.183429	0	0	0	0	1.001503	0	1	-360	360;
	8287	10658	0.004587	0.183429	0	0	0	0	1.001503	0	1	-360	360;
	8287	10659	0.004587	0.183429	0	0	0	0	0.995758	0	1	-360	360;
	5786	10660	0.005208	0.208268	0	0	0	0	1.01197	0	1	-360	360;
	5786	10648	0.005208	0.208268	0	0	0	0	1.01197	0	1	-360	360;
	5786	10649	0.005208	0.208268	0	0	0	0	1.01197	0	1	-360	360;
	2291	5612	0.005208	0.208268	0	0	0	0	0.999252	0	1	-360	360;
	2291	5611	0.005208	0.208268	0	0	0	0	0.999252	0	1	-360	360;
	4078	5614	0.005208	0.208268	0	0	0	0	0.999206	0	1	-360	360;
	1919	5613	0.005208	0.208268	0	0	0	0	0.99686	0	1	-360	360;
	1919	5608	0.005208	0.208268	0	0	0	0	0.99686	0	1	-360	360;
	3391	5607	0.005981	0.23916	0	0	0	0	1.013491	0	1	-360	360;
	3391	5610	0.005981	0.23916	0	0	0	0	1.013491	0	1	-360	360;
	3391	5609	0.005981	0.23916	0	0	0	0	1.008757	0	1	-360	360;
	3391	5606	0.005981	0.23916	0	0	0	0	1.008757	0	1	-360	360;
	3391	5605	0.005981	0.23916	0	0	0	0	1.008757	0	1	-360	360;
	12003	12168	0.005208	0.208268	0	0	0	0	1.014777	0	1	-360	360;
	12003	12169	0.005208	0.208268	0	0	0	0	1.014777	0	1	-360	360;
	12003	12166	0.005208	0.208268	0	0	0	0	1.014777	0	1	-360	360;
	12003	12167	0.005208	0.208268	0	0	0	0	1.014777	0	1	-360	360;
	12003	12172	0.005208	0.208268	0	0	0	0	1.014777	0	1	-360	360;
	13566	11203	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	12170	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	12171	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	12163	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	12164	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	5057	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	5056	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	5055	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	13566	5054	0.005208	0.208268	0	0	0	0	0.980347	0	1	-360	360;
	3802	5053	0.005208	0.208268	0	0	0	0	1.009707	0	1	-360	360;
	3802	5052	0.005208	0.208268	0	0	0	0	1.009707	0	1	-360	360;
	3802	5051	0.005208	0.208268	0	0	0	0	1.009707	0	1	-360	360;
	13177	5050	0.012019	0.480619	0	0	0	0	0.987915	0	1	-360	360;
	13177	3316	0.012019	0.480619	0	0	0	0	0.982064	0	1	-360	360;
	13177	3311	0.012019	0.480619	0	0	0	0	0.982064	0	1	-360	360;
	13177	11621	0.012019	0.480619	0	0	0	0	0.982064	0	1	-360	360;
	13177	11622	0.012019	0.480619	0	0	0	0	0.982064	0	1	-360	360;
	11517	11623	0.005208	0.208268	0	0	0	0	0.994434	0	1	-360	360;
	11517	11624	0.005208	0.208268	0	0	0	0	0.994434	0	1	-360	360;
	11517	11617	0.005208	0.208268	0	0	0	0	0.994434	0	1	-360	360;
	11517	10151	0.005208	0.208268	0	0	0	0	0.994434	0	1	-360	360;
	11517	10164	0.005208	0.208268	0	0	0	0	0.994434	0	1	-360	360;
	8047	10178	0.005208	0.208268	0	0	0	0	1.008507	0	1	-360	360;
	8047	11625	0.005208	0.208268	0	0	0	0	1.008507	0	1	-360	360;
	8047	11626	0.005208	0.208268	0	0	0	0	1.008507	0	1	-360	360;
	8047	6567	0.005208	0.208268	0	0	0	0	1.008507	0	1	-360	360;
	8047	6566	0.005208	0.208268	0	0	0	0	1.008507	0	1	-360	360;
	8521	12070	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12069	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	4449	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12071	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12074	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12073	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12076	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	12075	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	5009	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	2963	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	5007	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	8521	5008	0.005208	0.208268	0	0	0	0	1.004493	0	1	-360	360;
	4638	3763	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	3297	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	3298	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	3299	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	3306	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	3307	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	7844	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	6773	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	4638	7846	0.003521	0.140801	0	0	0	0	1.023046	0	1	-360	360;
	7987	10558	0.000212	0.008494	0	0	0	0	1.013775	0	1	-360	360;
	7987	9152	0.000212	0.008494	0	0	0	0	1.013775	0	1	-360	360;
	7987	10555	0.000212	0.008494	0	0	0	0	1.013775	0	1	-360	360;
	7987	10556	0.000212	0.008494	0	0	0	0	1.013775	0	1	-360	360;
	9538	6398	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	11227	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	11231	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	9974	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	13500	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	2858	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	9538	13502	0.005208	0.208268	0	0	0	0	1.023982	0	1	-360	360;
	11283	13505	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	2871	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	13507	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	13506	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	13497	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	13496	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	11283	5928	0.005208	0.208268	0	0	0	0	1.023979	0	1	-360	360;
	3572	5929	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	5930	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	10622	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	5932	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	5933	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	5934	0.005208	0.208268	0	0	0	0	1.011158	0	1	-360	360;
	3572	5935	0.005208	0.208268	0	0	0	0	1.010863	0	1	-360	360;
	3572	5936	0.005208	0.208268	0	0	0	0	1.010863	0	1	-360	360;
	3572	8323	0.005208	0.208268	0	0	0	0	1.010863	0	1	-360	360;
	4605	13009	0.005208	0.208268	0	0	0	0	1.008667	0	1	-360	360;
	4605	13008	0.005208	0.208268	0	0	0	0	1.008667	0	1	-360	360;
	4605	13007	0.005208	0.208268	0	0	0	0	1.008667	0	1	-360	360;
	2696	11167	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	10627	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	11172	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	13062	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	13066	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	11174	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	11175	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	3104	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	2696	3103	0.002119	0.084719	0	0	0	0	1.014632	0	1	-360	360;
	823	7282	0.029412	1.176103	0	0	0	0	0.997898	0	1	-360	360;
	823	7283	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	7286	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	7287	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	7284	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	3226	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	3242	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	823	3245	0.029412	1.176103	0	0	0	0	0.991389	0	1	-360	360;
	6350	773	0.005208	0.208268	0	0	0	0	0.99459	0	1	-360	360;
	6350	1791	0.005208	0.208268	0	0	0	0	0.99459	0	1	-360	360;
	9018	775	0.00774	0.309501	0	0	0	0	1.011102	0	1	-360	360;
	9018	774	0.00774	0.309501	0	0	0	0	1.005775	0	1	-360	360;
	6895	769	0.004433	0.17725	0	0	0	0	1.007293	0	1	-360	360;
	6895	768	0.004433	0.17725	0	0	0	0	1.007293	0	1	-360	360;
	6895	771	0.004433	0.17725	0	0	0	0	1.001638	0	1	-360	360;
	6895	770	0.004433	0.17725	0	0	0	0	1.001638	0	1	-360	360;
	6895	4781	0.004433	0.17725	0	0	0	0	1.001638	0	1	-360	360;
	6895	776	0.004433	0.17725	0	0	0	0	1.001638	0	1	-360	360;
	7515	10064	0.000212	0.008494	0	0	0	0	1.002116	0	1	-360	360;
	7515	10065	0.000212	0.008494	0	0	0	0	1.002116	0	1	-360	360;
	5150	4083	0.000708	0.02832	0	0	0	0	0.999658	0	1	-360	360;
	5150	11520	0.000708	0.02832	0	0	0	0	0.999658	0	1	-360	360;
	5150	11536	0.000708	0.02832	0	0	0	0	0.999658	0	1	-360	360;
	1499	4084	0.000708	0.02832	0	0	0	0	0.999761	0	1	-360	360;
	1499	4087	0.000708	0.02832	0	0	0	0	0.999761	0	1	-360	360;
	1499	11649	0.000708	0.02832	0	0	0	0	0.999761	0	1	-360	360;
	13477	10060	0.000212	0.008494	0	0	0	0	1.011119	0	1	-360	360;
	13477	6368	0.000212	0.008494	0	0	0	0	1.011119	0	1	-360	360;
	13477	3451	0.000212	0.008494	0	0	0	0	1.011119	0	1	-360	360;
	13477	7776	0.000212	0.008494	0	0	0	0	1.011119	0	1	-360	360;
	8249	312	0.005208	0.208268	0	0	0	0	1.016091	0	1	-360	360;
	8249	311	0.005208	0.208268	0	0	0	0	1.016091	0	1	-360	360;
	8249	310	0.005208	0.208268	0	0	0	0	1.016091	0	1	-360	360;
	8249	309	0.005208	0.208268	0	0	0	0	1.016091	0	1	-360	360;
	6575	308	0.005208	0.208268	0	0	0	0	1.002747	0	1	-360	360;
	6575	307	0.005208	0.208268	0	0	0	0	1.002747	0	1	-360	360;
	13011	306	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	13011	305	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	13011	4434	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	13011	13512	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	13011	4432	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	13011	4433	0.005208	0.208268	0	0	0	0	1.015999	0	1	-360	360;
	12101	4430	0.005208	0.208268	0	0	0	0	1.00849	0	1	-360	360;
	8287	4431	0.004587	0.183429	0	0	0	0	0.995767	0	1	-360	360;
	8287	4428	0.004587	0.183429	0	0	0	0	0.995767	0	1	-360	360;
	8287	4429	0.004587	0.183429	0	0	0	0	0.995767	0	1	-360	360;
	9324	4426	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	4427	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	1189	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	5330	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	11498	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	11497	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	11500	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	9324	11499	0.005208	0.208268	0	0	0	0	1.008256	0	1	-360	360;
	11400	5990	0.000212	0.008494	0	0	0	0	1.059341	0	1	-360	360;
	11400	5989	0.000212	0.008494	0	0	0	0	1.059341	0	1	-360	360;
	11888	5988	0.000212	0.008494	0	0	0	0	1.058922	0	1	-360	360;
	11888	5987	0.000212	0.008494	0	0	0	0	1.058922	0	1	-360	360;
	13198	145	0.000212	0.008494	0	0	0	0	1.06028	0	1	-360	360;
	13198	800	0.000212	0.008494	0	0	0	0	1.06028	0	1	-360	360;
	1373	147	0.000212	0.008494	0	0	0	0	1.060147	0	1	-360	360;
	1373	146	0.000212	0.008494	0	0	0	0	1.060147	0	1	-360	360;
	7251	2711	0.005208	0.208268	0	0	0	0	1.011501	0	1	-360	360;
	7251	9477	0.005208	0.208268	0	0	0	0	1.011501	0	1	-360	360;
	5446	2705	0.005208	0.208268	0	0	0	0	1.006986	0	1	-360	360;
	5446	2703	0.005208	0.208268	0	0	0	0	1.006986	0	1	-360	360;
	4349	9474	0.005208	0.208268	0	0	0	0	0.99541	0	1	-360	360;
	4349	9473	0.005208	0.208268	0	0	0	0	0.99541	0	1	-360	360;
	4349	2369	0.005208	0.208268	0	0	0	0	0.99541	0	1	-360	360;
	4349	2370	0.005208	0.208268	0	0	0	0	0.99541	0	1	-360	360;
	4349	2371	0.005208	0.208268	0	0	0	0	0.99541	0	1	-360	360;
	665	10023	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3910	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3911	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3908	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3909	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3906	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	3907	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	10538	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	665	10537	0.003521	0.140801	0	0	0	0	0.997229	0	1	-360	360;
	1251	12884	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	1251	9060	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	1251	12882	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	1251	12883	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	1251	12880	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	1251	9051	0.000531	0.021225	0	0	0	0	1.008992	0	1	-360	360;
	12241	12878	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	12241	9045	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	12241	6277	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	12241	6276	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	12241	6279	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	12241	12509	0.000531	0.021225	0	0	0	0	1.023745	0	1	-360	360;
	3506	6201	0.000212	0.008494	0	0	0	0	1.032835	0	1	-360	360;
	3506	6202	0.000212	0.008494	0	0	0	0	1.032835	0	1	-360	360;
	3768	6203	0.000212	0.008494	0	0	0	0	1.032071	0	1	-360	360;
	3768	6204	0.000212	0.008494	0	0	0	0	1.032071	0	1	-360	360;
	7975	6208	0.000212	0.008494	0	0	0	0	1.008136	0	1	-360	360;
	7975	1656	0.000212	0.008494	0	0	0	0	1.008136	0	1	-360	360;
	1892	12818	0.000212	0.008494	0	0	0	0	1.008159	0	1	-360	360;
	1892	12817	0.000212	0.008494	0	0	0	0	1.008159	0	1	-360	360;
	13605	10670	0.005252	0.210018	0	0	0	0	0.997047	0	1	-360	360;
	13605	10456	0.005252	0.210018	0	0	0	0	0.997047	0	1	-360	360;
	13605	10690	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	13605	8513	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	13605	10518	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	13605	10681	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	13605	10700	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	13605	8516	0.005252	0.210018	0	0	0	0	0.991031	0	1	-360	360;
	3831	1477	0.005208	0.208268	0	0	0	0	1.005883	0	1	-360	360;
	3831	1478	0.005208	0.208268	0	0	0	0	1.005883	0	1	-360	360;
	3831	1479	0.005208	0.208268	0	0	0	0	1.005883	0	1	-360	360;
	13250	9214	0.005285	0.21135	0	0	0	0	1.007908	0	1	-360	360;
	13250	1481	0.005285	0.21135	0	0	0	0	1.002153	0	1	-360	360;
	13250	1482	0.005285	0.21135	0	0	0	0	1.002153	0	1	-360	360;
	13250	1483	0.005285	0.21135	0	0	0	0	1.002153	0	1	-360	360;
	1420	1484	0.005208	0.208268	0	0	0	0	1.007233	0	1	-360	360;
	1420	1485	0.005208	0.208268	0	0	0	0	1.007233	0	1	-360	360;
	1420	1486	0.005208	0.208268	0	0	0	0	1.007233	0	1	-360	360;
	4636	1473	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	4636	1474	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	4636	1475	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	4636	1476	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	4636	1470	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	4636	1471	0.002119	0.084719	0	0	0	0	1.008308	0	1	-360	360;
	5253	11496	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	2236	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	11507	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	11506	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	4424	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	4425	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	13482	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	13486	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	13466	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	5253	4422	0.003521	0.140801	0	0	0	0	1.008176	0	1	-360	360;
	1126	1928	0.012376	0.494895	0	0	0	0	1.007643	0	1	-360	360;
	1126	3346	0.012376	0.494895	0	0	0	0	1.002354	0	1	-360	360;
	5375	1935	0.005208	0.208268	0	0	0	0	1.01511	0	1	-360	360;
	5375	1936	0.005208	0.208268	0	0	0	0	1.01511	0	1	-360	360;
	5375	7564	0.005208	0.208268	0	0	0	0	1.01511	0	1	-360	360;
	2212	7563	0.005208	0.208268	0	0	0	0	1.010744	0	1	-360	360;
	2212	7562	0.005208	0.208268	0	0	0	0	1.010744	0	1	-360	360;
	7192	11752	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7192	7560	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7192	7559	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7192	7558	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7192	7557	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7192	11892	0.005208	0.208268	0	0	0	0	1.005182	0	1	-360	360;
	7792	1997	0.000212	0.008494	0	0	0	0	1.014224	0	1	-360	360;
	10491	8570	0.000212	0.008494	0	0	0	0	1.01423	0	1	-360	360;
	5404	8571	0.000212	0.008494	0	0	0	0	1.01453	0	1	-360	360;
	7983	8569	0.000212	0.008494	0	0	0	0	1.014502	0	1	-360	360;
	13572	581	0.005208	0.208268	0	0	0	0	1.017389	0	1	-360	360;
	13572	575	0.005208	0.208268	0	0	0	0	1.017389	0	1	-360	360;
	13572	576	0.005208	0.208268	0	0	0	0	1.017389	0	1	-360	360;
	13572	577	0.005208	0.208268	0	0	0	0	1.017389	0	1	-360	360;
	1768	7645	0.000531	0.021225	0	0	0	0	1.00697	0	1	-360	360;
	1768	7649	0.000531	0.021225	0	0	0	0	1.00697	0	1	-360	360;
	1768	7648	0.000531	0.021225	0	0	0	0	1.00697	0	1	-360	360;
	1574	9256	0.000531	0.021225	0	0	0	0	1.006962	0	1	-360	360;
	1574	9257	0.000531	0.021225	0	0	0	0	1.006962	0	1	-360	360;
	1574	9258	0.000531	0.021225	0	0	0	0	1.006962	0	1	-360	360;
	12142	7426	0.000531	0.021225	0	0	0	0	1.00696	0	1	-360	360;
	12142	9260	0.000531	0.021225	0	0	0	0	1.00696	0	1	-360	360;
	12142	9261	0.000531	0.021225	0	0	0	0	1.00696	0	1	-360	360;
	12250	2090	0.000708	0.02832	0	0	0	0	1.008008	0	1	-360	360;
	12250	2091	0.000708	0.02832	0	0	0	0	1.008008	0	1	-360	360;
	12250	2093	0.000708	0.02832	0	0	0	0	1.008008	0	1	-360	360;
	1100	5388	0.005208	0.208268	0	0	0	0	0.999237	0	1	-360	360;
	1100	11913	0.005208	0.208268	0	0	0	0	0.999237	0	1	-360	360;
	1100	11914	0.005208	0.208268	0	0	0	0	0.999237	0	1	-360	360;
	7576	9679	0.000212	0.008494	0	0	0	0	1.021823	0	1	-360	360;
	4529	11916	0.005208	0.208268	0	0	0	0	0.97527	0	1	-360	360;
	4529	13163	0.005208	0.208268	0	0	0	0	0.97527	0	1	-360	360;
	4529	11099	0.005208	0.208268	0	0	0	0	0.97527	0	1	-360	360;
	4529	11919	0.005208	0.208268	0	0	0	0	0.97527	0	1	-360	360;
	9274	10635	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	10803	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	10804	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3698	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3697	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3696	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3695	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3701	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3700	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	9274	3699	0.003521	0.140801	0	0	0	0	1.02372	0	1	-360	360;
	12839	1853	0.005208	0.208268	0	0	0	0	0.996937	0	1	-360	360;
	12839	5849	0.005208	0.208268	0	0	0	0	0.996937	0	1	-360	360;
	8404	1631	0.000708	0.02832	0	0	0	0	1.017715	0	1	-360	360;
	8404	8648	0.000708	0.02832	0	0	0	0	1.017715	0	1	-360	360;
	8404	8647	0.000708	0.02832	0	0	0	0	1.017715	0	1	-360	360;
	8404	4729	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4728	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4727	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4726	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4725	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4724	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4723	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	4722	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	8404	10811	0.002119	0.084719	0	0	0	0	1.015542	0	1	-360	360;
	13274	6329	0.005208	0.208268	0	0	0	0	1.012806	0	1	-360	360;
	13274	6328	0.005208	0.208268	0	0	0	0	1.012806	0	1	-360	360;
	13274	6327	0.005208	0.208268	0	0	0	0	1.012806	0	1	-360	360;
	13274	6326	0.005208	0.208268	0	0	0	0	1.012806	0	1	-360	360;
	13274	6325	0.005208	0.208268	0	0	0	0	1.012806	0	1	-360	360;
	6011	5229	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	5228	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	5226	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	5225	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	11759	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	11760	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	2646	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	11758	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	11762	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	6011	11763	0.003521	0.140801	0	0	0	0	1.009982	0	1	-360	360;
	10526	8713	0.000212	0.008494	0	0	0	0	1.052995	0	1	-360	360;
	10526	8714	0.000212	0.008494	0	0	0	0	1.052995	0	1	-360	360;
	7834	8711	0.000212	0.008494	0	0	0	0	1.053262	0	1	-360	360;
	7834	8712	0.000212	0.008494	0	0	0	0	1.053262	0	1	-360	360;
	1748	1689	0.000212	0.008494	0	0	0	0	1.055552	0	1	-360	360;
	1748	10530	0.000212	0.008494	0	0	0	0	1.055552	0	1	-360	360;
	9437	6798	0.005208	0.208268	0	0	0	0	0.996988	0	1	-360	360;
	9437	6797	0.005208	0.208268	0	0	0	0	0.996988	0	1	-360	360;
	5960	6793	0.005208	0.208268	0	0	0	0	1.007213	0	1	-360	360;
	5960	6792	0.005208	0.208268	0	0	0	0	1.007213	0	1	-360	360;
	7462	6795	0.005208	0.208268	0	0	0	0	0.996634	0	1	-360	360;
	7462	6794	0.005208	0.208268	0	0	0	0	0.996634	0	1	-360	360;
	4776	6802	0.005208	0.208268	0	0	0	0	1.002795	0	1	-360	360;
	4776	6801	0.005208	0.208268	0	0	0	0	1.002795	0	1	-360	360;
	1902	13419	0.005208	0.208268	0	0	0	0	1.009263	0	1	-360	360;
	1902	6731	0.005208	0.208268	0	0	0	0	1.009263	0	1	-360	360;
	1902	12219	0.005208	0.208268	0	0	0	0	1.009263	0	1	-360	360;
	3998	12222	0.005208	0.208268	0	0	0	0	1.009695	0	1	-360	360;
	3998	13423	0.005208	0.208268	0	0	0	0	1.009695	0	1	-360	360;
	3998	13424	0.005208	0.208268	0	0	0	0	1.009695	0	1	-360	360;
	3998	13421	0.005208	0.208268	0	0	0	0	1.009695	0	1	-360	360;
	3998	10050	0.005208	0.208268	0	0	0	0	1.009695	0	1	-360	360;
	5810	13426	0.003268	0.130678	0	0	0	0	0.997548	0	1	-360	360;
	5810	13427	0.003268	0.130678	0	0	0	0	0.992409	0	1	-360	360;
	5810	3305	0.003268	0.130678	0	0	0	0	0.992409	0	1	-360	360;
	5810	3304	0.003268	0.130678	0	0	0	0	0.992409	0	1	-360	360;
	5810	3303	0.003268	0.130678	0	0	0	0	0.992409	0	1	-360	360;
	5810	3302	0.003268	0.130678	0	0	0	0	0.992409	0	1	-360	360;
	8243	3309	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	8243	3308	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	8243	6969	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	8243	6967	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	8243	5463	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	8243	6944	0.005208	0.208268	0	0	0	0	0.978538	0	1	-360	360;
	3889	9926	0.005297	0.211798	0	0	0	0	1.010342	0	1	-360	360;
	3889	5528	0.005297	0.211798	0	0	0	0	1.010342	0	1	-360	360;
	3889	9928	0.005297	0.211798	0	0	0	0	1.004656	0	1	-360	360;
	3889	9929	0.005297	0.211798	0	0	0	0	1.004656	0	1	-360	360;
	3889	9930	0.005297	0.211798	0	0	0	0	1.004656	0	1	-360	360;
	8087	11922	0.005208	0.208268	0	0	0	0	1.014926	0	1	-360	360;
	8087	9932	0.005208	0.208268	0	0	0	0	1.014926	0	1	-360	360;
	10282	9933	0.005208	0.208268	0	0	0	0	1.014966	0	1	-360	360;
	10282	9922	0.005208	0.208268	0	0	0	0	1.014966	0	1	-360	360;
	4682	9923	0.005208	0.208268	0	0	0	0	1.010242	0	1	-360	360;
	4682	2153	0.005208	0.208268	0	0	0	0	1.010242	0	1	-360	360;
	1944	2154	0.005208	0.208268	0	0	0	0	1.017484	0	1	-360	360;
	1944	13585	0.005208	0.208268	0	0	0	0	1.017484	0	1	-360	360;
	1944	13589	0.005208	0.208268	0	0	0	0	1.017484	0	1	-360	360;
	1944	13604	0.005208	0.208268	0	0	0	0	1.017484	0	1	-360	360;
	9262	2158	0.005208	0.208268	0	0	0	0	1.014014	0	1	-360	360;
	9262	2155	0.005208	0.208268	0	0	0	0	1.014014	0	1	-360	360;
	2016	2156	0.005208	0.208268	0	0	0	0	0.996597	0	1	-360	360;
	2424	62	0.000212	0.008494	0	0	0	0	1.012282	0	1	-360	360;
	2424	63	0.000212	0.008494	0	0	0	0	1.012282	0	1	-360	360;
	13136	1726	0.000212	0.008494	0	0	0	0	1.012028	0	1	-360	360;
	13136	7063	0.000212	0.008494	0	0	0	0	1.012028	0	1	-360	360;
	2797	9225	0.005208	0.208268	0	0	0	0	1.015876	0	1	-360	360;
	1152	1298	0.005208	0.208268	0	0	0	0	0.996815	0	1	-360	360;
	1152	1287	0.005208	0.208268	0	0	0	0	0.996815	0	1	-360	360;
	1152	9218	0.005208	0.208268	0	0	0	0	0.996815	0	1	-360	360;
	1152	11344	0.005208	0.208268	0	0	0	0	0.996815	0	1	-360	360;
	6052	1290	0.005208	0.208268	0	0	0	0	1.001459	0	1	-360	360;
	6052	9216	0.005208	0.208268	0	0	0	0	1.001459	0	1	-360	360;
	2507	9215	0.005208	0.208268	0	0	0	0	0.997291	0	1	-360	360;
	1215	510	0.000212	0.008494	0	0	0	0	1.013208	0	1	-360	360;
	4360	3068	0.000212	0.008494	0	0	0	0	1.012326	0	1	-360	360;
	7051	508	0.000212	0.008494	0	0	0	0	1.013245	0	1	-360	360;
	2892	509	0.000212	0.008494	0	0	0	0	1.012399	0	1	-360	360;
	5683	514	0.000212	0.008494	0	0	0	0	1.013272	0	1	-360	360;
	5500	3757	0.000531	0.021225	0	0	0	0	1.007977	0	1	-360	360;
	5500	3754	0.000531	0.021225	0	0	0	0	1.007977	0	1	-360	360;
	5500	11950	0.000531	0.021225	0	0	0	0	1.007977	0	1	-360	360;
	5981	1662	0.007886	0.315359	0	0	0	0	0.999304	0	1	-360	360;
	5981	1663	0.007886	0.315359	0	0	0	0	0.993609	0	1	-360	360;
	6416	13520	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	4187	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	13489	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	4185	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	4182	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	4183	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	6416	1074	0.002119	0.084719	0	0	0	0	1.009959	0	1	-360	360;
	12849	8675	0.005208	0.208268	0	0	0	0	1.007062	0	1	-360	360;
	12849	8680	0.005208	0.208268	0	0	0	0	1.007062	0	1	-360	360;
	12849	8679	0.005208	0.208268	0	0	0	0	1.007062	0	1	-360	360;
	7414	2783	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2799	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2810	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	12673	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2012	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2013	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2014	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	12659	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	2020	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	7414	12690	0.003521	0.140801	0	0	0	0	0.995036	0	1	-360	360;
	11183	8219	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8218	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8221	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8220	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8223	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8222	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	8224	0.005208	0.208268	0	0	0	0	1.004973	0	1	-360	360;
	11183	4691	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	11183	4698	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	11183	4699	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	11183	5523	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	11183	12232	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	11183	5530	0.002119	0.084719	0	0	0	0	1.00545	0	1	-360	360;
	6064	749	0.005208	0.208268	0	0	0	0	0.999883	0	1	-360	360;
	6064	750	0.005208	0.208268	0	0	0	0	0.999883	0	1	-360	360;
	6064	751	0.005208	0.208268	0	0	0	0	0.999883	0	1	-360	360;
	13405	10132	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	6749	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	10134	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	10135	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3523	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	8130	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3521	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3520	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3526	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3525	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	13405	3524	0.005208	0.208268	0	0	0	0	1.019382	0	1	-360	360;
	10182	7732	0.005208	0.208268	0	0	0	0	1.013776	0	1	-360	360;
	10182	11401	0.005208	0.208268	0	0	0	0	1.013776	0	1	-360	360;
	5234	5973	0.005208	0.208268	0	0	0	0	1.018757	0	1	-360	360;
	5234	4041	0.005208	0.208268	0	0	0	0	1.018757	0	1	-360	360;
	5312	4042	0.005208	0.208268	0	0	0	0	1.008125	0	1	-360	360;
	5312	4039	0.005208	0.208268	0	0	0	0	1.008125	0	1	-360	360;
	5312	4040	0.005208	0.208268	0	0	0	0	1.008125	0	1	-360	360;
	8652	4045	0.005208	0.208268	0	0	0	0	1.008578	0	1	-360	360;
	12476	13190	0.000708	0.02832	0	0	0	0	0.990397	0	1	-360	360;
	12476	13189	0.000708	0.02832	0	0	0	0	0.990397	0	1	-360	360;
	12476	13188	0.000708	0.02832	0	0	0	0	0.990397	0	1	-360	360;
	12299	4048	0.005208	0.208268	0	0	0	0	1.002469	0	1	-360	360;
	12299	11330	0.005208	0.208268	0	0	0	0	1.002469	0	1	-360	360;
	12511	12825	0.005208	0.208268	0	0	0	0	0.998862	0	1	-360	360;
	12511	11122	0.005208	0.208268	0	0	0	0	0.998862	0	1	-360	360;
	10737	11125	0.005208	0.208268	0	0	0	0	1.010853	0	1	-360	360;
	10737	11124	0.005208	0.208268	0	0	0	0	1.010853	0	1	-360	360;
	10737	11119	0.005208	0.208268	0	0	0	0	1.010853	0	1	-360	360;
	10737	11118	0.005208	0.208268	0	0	0	0	1.010853	0	1	-360	360;
	10944	11121	0.005208	0.208268	0	0	0	0	0.989334	0	1	-360	360;
	10944	11120	0.005208	0.208268	0	0	0	0	0.989334	0	1	-360	360;
	10944	11130	0.005208	0.208268	0	0	0	0	0.989334	0	1	-360	360;
	2581	11129	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	2581	7946	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	2581	12697	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	2581	3878	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	2581	12699	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	2581	12702	0.005208	0.208268	0	0	0	0	1.009184	0	1	-360	360;
	6778	12701	0.005208	0.208268	0	0	0	0	1.010864	0	1	-360	360;
	6778	12704	0.005208	0.208268	0	0	0	0	1.010864	0	1	-360	360;
	2454	3916	0.005208	0.208268	0	0	0	0	1.019687	0	1	-360	360;
	5112	12706	0.005208	0.208268	0	0	0	0	1.014538	0	1	-360	360;
	5112	12705	0.005208	0.208268	0	0	0	0	1.014538	0	1	-360	360;
	5112	5622	0.005208	0.208268	0	0	0	0	1.014538	0	1	-360	360;
	12744	5476	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	7386	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	12586	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	12592	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	12591	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	12590	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	12744	12589	0.002119	0.084719	0	0	0	0	1.005347	0	1	-360	360;
	8065	5619	0.005208	0.208268	0	0	0	0	1.011409	0	1	-360	360;
	896	6593	0.005208	0.208268	0	0	0	0	1.015669	0	1	-360	360;
	227	6008	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	8838	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	6006	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	6007	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	8824	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	6005	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	6002	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	227	6003	0.002119	0.084719	0	0	0	0	0.991144	0	1	-360	360;
	6400	5134	0.005208	0.208268	0	0	0	0	1.004944	0	1	-360	360;
	6400	12175	0.005208	0.208268	0	0	0	0	1.004944	0	1	-360	360;
	5691	5126	0.005208	0.208268	0	0	0	0	1.008895	0	1	-360	360;
	5691	5127	0.005208	0.208268	0	0	0	0	1.008895	0	1	-360	360;
	934	5128	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	5129	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	5130	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	5131	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	13584	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	5133	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	934	5122	0.005208	0.208268	0	0	0	0	0.991535	0	1	-360	360;
	158	5123	0.005208	0.208268	0	0	0	0	1.011892	0	1	-360	360;
	3455	4405	0.005208	0.208268	0	0	0	0	1.012367	0	1	-360	360;
	3455	77	0.005208	0.208268	0	0	0	0	1.012367	0	1	-360	360;
	12568	454	0.02451	0.980086	0	0	0	0	0.999473	0	1	-360	360;
	897	2167	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9377	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9376	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9379	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9378	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9384	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	9383	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	2284	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	2285	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	2282	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	2283	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	897	811	0.005208	0.208268	0	0	0	0	1.013998	0	1	-360	360;
	12397	12664	0.005208	0.208268	0	0	0	0	1.00865	0	1	-360	360;
	12397	11484	0.005208	0.208268	0	0	0	0	1.00865	0	1	-360	360;
	1563	6630	0.005208	0.208268	0	0	0	0	1.014801	0	1	-360	360;
	1563	6623	0.005208	0.208268	0	0	0	0	1.014801	0	1	-360	360;
	1563	6624	0.005208	0.208268	0	0	0	0	1.014801	0	1	-360	360;
	10058	13064	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	13060	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	13059	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	13055	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	8906	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	13046	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	13043	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	8903	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	8902	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	10058	8901	0.005208	0.208268	0	0	0	0	1.010547	0	1	-360	360;
	8572	6090	0.005208	0.208268	0	0	0	0	1.009889	0	1	-360	360;
	8572	6091	0.005208	0.208268	0	0	0	0	1.009889	0	1	-360	360;
	4504	6092	0.005208	0.208268	0	0	0	0	1.00878	0	1	-360	360;
	7638	6093	0.005208	0.208268	0	0	0	0	1.016594	0	1	-360	360;
	7638	10447	0.005208	0.208268	0	0	0	0	1.016594	0	1	-360	360;
	7638	6087	0.005208	0.208268	0	0	0	0	1.016594	0	1	-360	360;
	7638	10470	0.005208	0.208268	0	0	0	0	1.016594	0	1	-360	360;
	4002	6089	0.005208	0.208268	0	0	0	0	1.007312	0	1	-360	360;
	4002	6097	0.005208	0.208268	0	0	0	0	1.007312	0	1	-360	360;
	4002	6098	0.005208	0.208268	0	0	0	0	1.007312	0	1	-360	360;
	4002	975	0.005208	0.208268	0	0	0	0	1.007312	0	1	-360	360;
	13455	7470	0.000212	0.008494	0	0	0	0	1.003058	0	1	-360	360;
	3083	977	0.005208	0.208268	0	0	0	0	1.012007	0	1	-360	360;
	3083	976	0.005208	0.208268	0	0	0	0	1.012007	0	1	-360	360;
	3083	978	0.005208	0.208268	0	0	0	0	1.012007	0	1	-360	360;
	10309	3528	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10309	3529	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10309	3530	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10309	8123	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10309	8126	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10309	10619	0.002119	0.084719	0	0	0	0	0.998279	0	1	-360	360;
	10008	7508	0.005208	0.208268	0	0	0	0	0.984973	0	1	-360	360;
	1268	4707	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	10339	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	516	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	4702	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	4690	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	4694	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	1268	7512	0.005208	0.208268	0	0	0	0	1.022564	0	1	-360	360;
	4165	7513	0.005208	0.208268	0	0	0	0	1.013437	0	1	-360	360;
	4077	9475	0.005208	0.208268	0	0	0	0	1.019745	0	1	-360	360;
	4077	9476	0.005208	0.208268	0	0	0	0	1.019745	0	1	-360	360;
	4077	2708	0.005208	0.208268	0	0	0	0	1.019745	0	1	-360	360;
	12559	9478	0.005208	0.208268	0	0	0	0	1.007384	0	1	-360	360;
	12559	9479	0.005208	0.208268	0	0	0	0	1.007384	0	1	-360	360;
	12559	9480	0.005208	0.208268	0	0	0	0	1.007384	0	1	-360	360;
	12559	9481	0.005208	0.208268	0	0	0	0	1.007384	0	1	-360	360;
	12559	9482	0.005208	0.208268	0	0	0	0	1.007384	0	1	-360	360;
	12492	9471	0.005208	0.208268	0	0	0	0	1.008819	0	1	-360	360;
	12492	9472	0.005208	0.208268	0	0	0	0	1.008819	0	1	-360	360;
	12492	2841	0.005208	0.208268	0	0	0	0	1.008819	0	1	-360	360;
	12492	2840	0.005208	0.208268	0	0	0	0	1.008819	0	1	-360	360;
	12492	12738	0.005208	0.208268	0	0	0	0	1.008819	0	1	-360	360;
	7948	2838	0.005208	0.208268	0	0	0	0	1.005944	0	1	-360	360;
	7948	2845	0.005208	0.208268	0	0	0	0	1.005944	0	1	-360	360;
	1162	2844	0.005208	0.208268	0	0	0	0	1.007417	0	1	-360	360;
	1162	4200	0.005208	0.208268	0	0	0	0	1.007417	0	1	-360	360;
	9183	2842	0.005208	0.208268	0	0	0	0	0.995547	0	1	-360	360;
	9183	4166	0.005208	0.208268	0	0	0	0	0.995547	0	1	-360	360;
	9183	2836	0.005208	0.208268	0	0	0	0	0.995547	0	1	-360	360;
	501	4171	0.005208	0.208268	0	0	0	0	1.007942	0	1	-360	360;
	501	207	0.005208	0.208268	0	0	0	0	1.007942	0	1	-360	360;
	501	9963	0.005208	0.208268	0	0	0	0	1.007942	0	1	-360	360;
	3541	9964	0.005208	0.208268	0	0	0	0	1.007773	0	1	-360	360;
	3541	9961	0.005208	0.208268	0	0	0	0	1.007773	0	1	-360	360;
	12472	5838	0.000212	0.008494	0	0	0	0	1.00669	0	1	-360	360;
	13045	9959	0.005208	0.208268	0	0	0	0	1.012324	0	1	-360	360;
	13045	13491	0.005208	0.208268	0	0	0	0	1.012324	0	1	-360	360;
	13045	9957	0.005208	0.208268	0	0	0	0	1.012324	0	1	-360	360;
	13045	9958	0.005208	0.208268	0	0	0	0	1.012324	0	1	-360	360;
	9009	12921	0.000212	0.008494	0	0	0	0	1.00594	0	1	-360	360;
	9009	12920	0.000212	0.008494	0	0	0	0	1.00594	0	1	-360	360;
	9009	12937	0.000212	0.008494	0	0	0	0	1.00594	0	1	-360	360;
	9009	12925	0.000212	0.008494	0	0	0	0	1.00594	0	1	-360	360;
	3268	3335	0.005208	0.208268	0	0	0	0	1.011375	0	1	-360	360;
	3268	3334	0.005208	0.208268	0	0	0	0	1.011375	0	1	-360	360;
	3268	3337	0.005208	0.208268	0	0	0	0	1.011375	0	1	-360	360;
	3268	3336	0.005208	0.208268	0	0	0	0	1.011375	0	1	-360	360;
	3268	3339	0.005208	0.208268	0	0	0	0	1.011375	0	1	-360	360;
	4479	3338	0.005208	0.208268	0	0	0	0	1.000873	0	1	-360	360;
	4479	10436	0.005208	0.208268	0	0	0	0	1.000873	0	1	-360	360;
	3559	10437	0.005208	0.208268	0	0	0	0	1.010394	0	1	-360	360;
	3559	10438	0.005208	0.208268	0	0	0	0	1.010394	0	1	-360	360;
	4479	10439	0.005208	0.208268	0	0	0	0	1.000811	0	1	-360	360;
	4479	10432	0.005208	0.208268	0	0	0	0	1.000811	0	1	-360	360;
	213	8479	0.005208	0.208268	0	0	0	0	1.019841	0	1	-360	360;
	213	10434	0.005208	0.208268	0	0	0	0	1.019841	0	1	-360	360;
	213	10435	0.005208	0.208268	0	0	0	0	1.019841	0	1	-360	360;
	213	3608	0.005208	0.208268	0	0	0	0	1.019841	0	1	-360	360;
	7396	10443	0.005208	0.208268	0	0	0	0	0.992269	0	1	-360	360;
	7396	9946	0.005208	0.208268	0	0	0	0	0.992269	0	1	-360	360;
	7396	3816	0.005208	0.208268	0	0	0	0	0.992269	0	1	-360	360;
	7396	3815	0.005208	0.208268	0	0	0	0	0.992269	0	1	-360	360;
	10564	3814	0.028409	1.136008	0	0	0	0	1.008318	0	1	-360	360;
	1744	3491	0.005208	0.208268	0	0	0	0	0.998258	0	1	-360	360;
	1744	3812	0.005208	0.208268	0	0	0	0	0.998258	0	1	-360	360;
	1744	3811	0.005208	0.208268	0	0	0	0	0.998258	0	1	-360	360;
	11080	3810	0.005208	0.208268	0	0	0	0	1.013576	0	1	-360	360;
	11080	3820	0.005208	0.208268	0	0	0	0	1.013576	0	1	-360	360;
	8460	13392	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6757	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6758	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	13580	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	13582	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6761	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6762	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6759	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6760	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	6763	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	8460	9659	0.005208	0.208268	0	0	0	0	1.010244	0	1	-360	360;
	1252	4386	0.005208	0.208268	0	0	0	0	1.000067	0	1	-360	360;
	1252	4385	0.005208	0.208268	0	0	0	0	1.000067	0	1	-360	360;
	1252	4387	0.005208	0.208268	0	0	0	0	1.000067	0	1	-360	360;
	4031	1675	0.000212	0.008494	0	0	0	0	1.01776	0	1	-360	360;
	4031	276	0.000212	0.008494	0	0	0	0	1.01776	0	1	-360	360;
	2558	275	0.000212	0.008494	0	0	0	0	1.017551	0	1	-360	360;
	2558	274	0.000212	0.008494	0	0	0	0	1.017551	0	1	-360	360;
	11442	273	0.000212	0.008494	0	0	0	0	1.017539	0	1	-360	360;
	11442	1661	0.000212	0.008494	0	0	0	0	1.017539	0	1	-360	360;
	523	271	0.000212	0.008494	0	0	0	0	1.017942	0	1	-360	360;
	523	12968	0.000212	0.008494	0	0	0	0	1.017942	0	1	-360	360;
	5011	3065	0.000531	0.021225	0	0	0	0	1.00666	0	1	-360	360;
	5011	7531	0.000531	0.021225	0	0	0	0	1.00666	0	1	-360	360;
	5011	5657	0.000531	0.021225	0	0	0	0	1.00666	0	1	-360	360;
	1835	11454	0.005208	0.208268	0	0	0	0	0.999473	0	1	-360	360;
	1835	11455	0.005208	0.208268	0	0	0	0	0.999473	0	1	-360	360;
	10485	11456	0.006812	0.272394	0	0	0	0	1.007176	0	1	-360	360;
	10485	11457	0.006812	0.272394	0	0	0	0	1.001423	0	1	-360	360;
	10485	11458	0.006812	0.272394	0	0	0	0	1.001423	0	1	-360	360;
	10485	11459	0.006812	0.272394	0	0	0	0	1.001423	0	1	-360	360;
	10485	4901	0.006812	0.272394	0	0	0	0	1.001423	0	1	-360	360;
	10485	2289	0.006812	0.272394	0	0	0	0	1.001423	0	1	-360	360;
	1173	11419	0.000212	0.008494	0	0	0	0	1.014078	0	1	-360	360;
	1173	11418	0.000212	0.008494	0	0	0	0	1.014078	0	1	-360	360;
	12161	6254	0.000212	0.008494	0	0	0	0	1.013997	0	1	-360	360;
	12161	709	0.000212	0.008494	0	0	0	0	1.013997	0	1	-360	360;
	5760	4903	0.005208	0.208268	0	0	0	0	1.010522	0	1	-360	360;
	5760	4902	0.005208	0.208268	0	0	0	0	1.010522	0	1	-360	360;
	8710	4905	0.005208	0.208268	0	0	0	0	1.00576	0	1	-360	360;
	8710	4904	0.005208	0.208268	0	0	0	0	1.00576	0	1	-360	360;
	11004	6611	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6612	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6609	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6610	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6607	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6608	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	12529	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	11004	6606	0.002119	0.084719	0	0	0	0	0.985768	0	1	-360	360;
	3466	10202	0.005208	0.208268	0	0	0	0	1.004858	0	1	-360	360;
	3466	10201	0.005208	0.208268	0	0	0	0	1.004858	0	1	-360	360;
	2735	12582	0.005297	0.211798	0	0	0	0	1.001039	0	1	-360	360;
	2735	12583	0.005297	0.211798	0	0	0	0	1.001039	0	1	-360	360;
	2735	7428	0.005297	0.211798	0	0	0	0	1.001039	0	1	-360	360;
	2735	12585	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	12578	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	7361	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	12580	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	12581	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	12575	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	12576	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	6481	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	2735	13469	0.005297	0.211798	0	0	0	0	0.995164	0	1	-360	360;
	1086	10676	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	1086	10675	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	1086	10672	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	1086	10671	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	1086	10674	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	1086	898	0.005208	0.208268	0	0	0	0	1.014931	0	1	-360	360;
	4953	10669	0.005208	0.208268	0	0	0	0	1.007499	0	1	-360	360;
	4953	10668	0.005208	0.208268	0	0	0	0	1.007499	0	1	-360	360;
	4953	3571	0.005208	0.208268	0	0	0	0	1.007499	0	1	-360	360;
	7062	8425	0.019841	0.793403	0	0	0	0	1.003966	0	1	-360	360;
	10933	3569	0.005423	0.216852	0	0	0	0	0.996526	0	1	-360	360;
	10933	3570	0.005423	0.216852	0	0	0	0	0.987742	0	1	-360	360;
	10933	3575	0.005423	0.216852	0	0	0	0	0.987742	0	1	-360	360;
	10933	8435	0.005423	0.216852	0	0	0	0	0.987742	0	1	-360	360;
	10933	8427	0.005423	0.216852	0	0	0	0	0.987742	0	1	-360	360;
	10933	8430	0.005423	0.216852	0	0	0	0	0.987742	0	1	-360	360;
	12094	8397	0.005208	0.208268	0	0	0	0	0.980186	0	1	-360	360;
	12094	8402	0.005208	0.208268	0	0	0	0	0.980186	0	1	-360	360;
	2953	7240	0.005208	0.208268	0	0	0	0	1.017742	0	1	-360	360;
	2953	9220	0.005208	0.208268	0	0	0	0	1.017742	0	1	-360	360;
	2953	9219	0.005208	0.208268	0	0	0	0	1.017742	0	1	-360	360;
	2953	10007	0.005208	0.208268	0	0	0	0	1.017742	0	1	-360	360;
	2953	7475	0.005208	0.208268	0	0	0	0	1.017742	0	1	-360	360;
	5913	9224	0.005208	0.208268	0	0	0	0	1.01761	0	1	-360	360;
	5913	10068	0.005208	0.208268	0	0	0	0	1.01761	0	1	-360	360;
	5913	9222	0.005208	0.208268	0	0	0	0	1.01761	0	1	-360	360;
	5913	1273	0.005208	0.208268	0	0	0	0	1.01761	0	1	-360	360;
	5913	9213	0.005208	0.208268	0	0	0	0	1.01761	0	1	-360	360;
	6061	3410	0.005208	0.208268	0	0	0	0	1.005176	0	1	-360	360;
	6061	12200	0.005208	0.208268	0	0	0	0	1.005176	0	1	-360	360;
	9916	13594	0.005208	0.208268	0	0	0	0	1.017597	0	1	-360	360;
	9916	13597	0.005208	0.208268	0	0	0	0	1.017597	0	1	-360	360;
	9916	7547	0.005208	0.208268	0	0	0	0	1.017597	0	1	-360	360;
	6839	13601	0.005208	0.208268	0	0	0	0	1.004984	0	1	-360	360;
	9289	2157	0.005208	0.208268	0	0	0	0	1.003139	0	1	-360	360;
	9289	13609	0.005208	0.208268	0	0	0	0	1.003139	0	1	-360	360;
	13408	2148	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	13408	2149	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	13408	9696	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	13408	9695	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	13408	9698	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	13408	9697	0.005208	0.208268	0	0	0	0	1.007086	0	1	-360	360;
	7811	9700	0.005208	0.208268	0	0	0	0	1.013653	0	1	-360	360;
	3376	9699	0.005208	0.208268	0	0	0	0	0.999657	0	1	-360	360;
	3376	9702	0.005208	0.208268	0	0	0	0	0.999657	0	1	-360	360;
	13583	7179	0.002201	0.088001	0	0	0	0	1.001304	0	1	-360	360;
	13583	7053	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	7054	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	515	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	3078	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	513	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	512	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	13583	511	0.002201	0.088001	0	0	0	0	0.994637	0	1	-360	360;
	4299	8274	0.003425	0.136943	0	0	0	0	1.017447	0	1	-360	360;
	4299	8275	0.003425	0.136943	0	0	0	0	1.017447	0	1	-360	360;
	4299	8276	0.003425	0.136943	0	0	0	0	1.017447	0	1	-360	360;
	4299	9182	0.003425	0.136943	0	0	0	0	1.015837	0	1	-360	360;
	4299	8278	0.003425	0.136943	0	0	0	0	1.010601	0	1	-360	360;
	4299	1231	0.003425	0.136943	0	0	0	0	1.010601	0	1	-360	360;
	4299	1230	0.003425	0.136943	0	0	0	0	1.010601	0	1	-360	360;
	4299	1232	0.003425	0.136943	0	0	0	0	1.010601	0	1	-360	360;
	1582	12127	0.005208	0.208268	0	0	0	0	1.009832	0	1	-360	360;
	1582	12126	0.005208	0.208268	0	0	0	0	1.009832	0	1	-360	360;
	994	4870	0.005208	0.208268	0	0	0	0	1.013612	0	1	-360	360;
	994	12124	0.005208	0.208268	0	0	0	0	1.013612	0	1	-360	360;
	4114	12123	0.046296	1.851273	0	0	0	0	1.008844	0	1	-360	360;
	4114	12122	0.046296	1.851273	0	0	0	0	1.003788	0	1	-360	360;
	9263	12121	0.005208	0.208268	0	0	0	0	1.014036	0	1	-360	360;
	9263	3351	0.005208	0.208268	0	0	0	0	1.014036	0	1	-360	360;
	9263	5076	0.005208	0.208268	0	0	0	0	1.014036	0	1	-360	360;
	9263	5077	0.005208	0.208268	0	0	0	0	1.014036	0	1	-360	360;
	9263	5078	0.005208	0.208268	0	0	0	0	1.014036	0	1	-360	360;
	1206	5071	0.005208	0.208268	0	0	0	0	0.998104	0	1	-360	360;
	1206	5072	0.005208	0.208268	0	0	0	0	0.998104	0	1	-360	360;
	1206	5073	0.005208	0.208268	0	0	0	0	0.998104	0	1	-360	360;
	1206	5074	0.005208	0.208268	0	0	0	0	0.998104	0	1	-360	360;
	1206	5069	0.005208	0.208268	0	0	0	0	0.998104	0	1	-360	360;
	5709	5070	0.012821	0.51266	0	0	0	0	1.007739	0	1	-360	360;
	5709	7088	0.012821	0.51266	0	0	0	0	1.002444	0	1	-360	360;
	7157	9706	0.005208	0.208268	0	0	0	0	1.009513	0	1	-360	360;
	7157	1815	0.005208	0.208268	0	0	0	0	1.009513	0	1	-360	360;
	7157	7087	0.005208	0.208268	0	0	0	0	1.009513	0	1	-360	360;
	7157	7084	0.005208	0.208268	0	0	0	0	1.009513	0	1	-360	360;
	4528	7085	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	4528	7082	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	4528	7083	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	4528	7080	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	4528	7081	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	4528	528	0.005208	0.208268	0	0	0	0	1.015825	0	1	-360	360;
	6212	2137	0.000212	0.008494	0	0	0	0	1.001886	0	1	-360	360;
	6212	2136	0.000212	0.008494	0	0	0	0	1.001886	0	1	-360	360;
	6212	2135	0.000212	0.008494	0	0	0	0	1.001886	0	1	-360	360;
	6212	2138	0.000212	0.008494	0	0	0	0	1.001886	0	1	-360	360;
	1127	2540	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	2577	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	2543	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	2571	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	2534	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	10172	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	10171	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	10174	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	1127	10173	0.002119	0.084719	0	0	0	0	1.028503	0	1	-360	360;
	9274	12656	0.005208	0.208268	0	0	0	0	1.023793	0	1	-360	360;
	9274	10210	0.005208	0.208268	0	0	0	0	1.023793	0	1	-360	360;
	9274	6631	0.005208	0.208268	0	0	0	0	1.023793	0	1	-360	360;
	6699	10232	0.005208	0.208268	0	0	0	0	1.007671	0	1	-360	360;
	6699	6621	0.005208	0.208268	0	0	0	0	1.007671	0	1	-360	360;
	4121	6622	0.003876	0.15499	0	0	0	0	1.007253	0	1	-360	360;
	4121	76	0.003876	0.15499	0	0	0	0	1.001535	0	1	-360	360;
	4121	75	0.003876	0.15499	0	0	0	0	1.001535	0	1	-360	360;
	4121	74	0.003876	0.15499	0	0	0	0	1.001535	0	1	-360	360;
	3662	438	0.005208	0.208268	0	0	0	0	1.007811	0	1	-360	360;
	3662	8039	0.005208	0.208268	0	0	0	0	1.007811	0	1	-360	360;
	3662	79	0.005208	0.208268	0	0	0	0	1.007811	0	1	-360	360;
	7321	78	0.003788	0.151468	0	0	0	0	1.004692	0	1	-360	360;
	7321	447	0.003788	0.151468	0	0	0	0	0.997453	0	1	-360	360;
	7321	72	0.003788	0.151468	0	0	0	0	0.997453	0	1	-360	360;
	7321	71	0.003788	0.151468	0	0	0	0	0.997453	0	1	-360	360;
	2432	9681	0.000212	0.008494	0	0	0	0	1.01356	0	1	-360	360;
	13529	9682	0.000212	0.008494	0	0	0	0	1.013518	0	1	-360	360;
	11837	7995	0.005208	0.208268	0	0	0	0	1.008199	0	1	-360	360;
	11837	8386	0.005208	0.208268	0	0	0	0	1.008199	0	1	-360	360;
	11837	8000	0.005208	0.208268	0	0	0	0	1.008199	0	1	-360	360;
	11837	8001	0.005208	0.208268	0	0	0	0	1.008199	0	1	-360	360;
	4220	7998	0.060976	2.438262	0	0	0	0	1.008285	0	1	-360	360;
	4220	8442	0.060976	2.438262	0	0	0	0	1.003185	0	1	-360	360;
	13028	7992	0.005208	0.208268	0	0	0	0	1.022422	0	1	-360	360;
	13028	7993	0.005208	0.208268	0	0	0	0	1.022422	0	1	-360	360;
	4907	1440	0.004621	0.184785	0	0	0	0	1.007556	0	1	-360	360;
	4907	1439	0.004621	0.184785	0	0	0	0	1.002847	0	1	-360	360;
	4907	1442	0.004621	0.184785	0	0	0	0	1.002847	0	1	-360	360;
	3473	1441	0.005208	0.208268	0	0	0	0	1.018212	0	1	-360	360;
	3473	1436	0.005208	0.208268	0	0	0	0	1.018212	0	1	-360	360;
	3473	1435	0.005208	0.208268	0	0	0	0	1.018212	0	1	-360	360;
	5395	1438	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	5395	1437	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	5395	1434	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	5395	1433	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	5395	7505	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	5395	4709	0.005208	0.208268	0	0	0	0	1.008298	0	1	-360	360;
	10204	7507	0.005208	0.208268	0	0	0	0	1.000664	0	1	-360	360;
	10204	11723	0.005208	0.208268	0	0	0	0	1.000664	0	1	-360	360;
	10204	7501	0.005208	0.208268	0	0	0	0	1.000664	0	1	-360	360;
	10301	7502	0.005208	0.208268	0	0	0	0	1.01492	0	1	-360	360;
	10301	9028	0.005208	0.208268	0	0	0	0	1.01492	0	1	-360	360;
	10301	7504	0.005208	0.208268	0	0	0	0	1.01492	0	1	-360	360;
	10294	4733	0.005208	0.208268	0	0	0	0	0.972052	0	1	-360	360;
	10294	4738	0.005208	0.208268	0	0	0	0	0.972052	0	1	-360	360;
	9955	987	0.005208	0.208268	0	0	0	0	1.010165	0	1	-360	360;
	9955	986	0.005208	0.208268	0	0	0	0	1.010165	0	1	-360	360;
	9955	985	0.005208	0.208268	0	0	0	0	1.010165	0	1	-360	360;
	9955	984	0.005208	0.208268	0	0	0	0	1.010165	0	1	-360	360;
	3527	983	0.005208	0.208268	0	0	0	0	1.001827	0	1	-360	360;
	3527	982	0.005208	0.208268	0	0	0	0	1.001827	0	1	-360	360;
	3527	981	0.005208	0.208268	0	0	0	0	1.001827	0	1	-360	360;
	1122	980	0.005208	0.208268	0	0	0	0	0.997809	0	1	-360	360;
	178	3558	0.000212	0.008494	0	0	0	0	1.020691	0	1	-360	360;
	7008	3557	0.000212	0.008494	0	0	0	0	1.014465	0	1	-360	360;
	4822	6879	0.000212	0.008494	0	0	0	0	1.014326	0	1	-360	360;
	6572	6880	0.000212	0.008494	0	0	0	0	1.014284	0	1	-360	360;
	7985	8956	0.005208	0.208268	0	0	0	0	0.997657	0	1	-360	360;
	7985	13363	0.005208	0.208268	0	0	0	0	0.997657	0	1	-360	360;
	1422	8954	0.005208	0.208268	0	0	0	0	1.010148	0	1	-360	360;
	1422	8955	0.005208	0.208268	0	0	0	0	1.010148	0	1	-360	360;
	1422	8952	0.005208	0.208268	0	0	0	0	1.010148	0	1	-360	360;
	1422	8953	0.005208	0.208268	0	0	0	0	1.010148	0	1	-360	360;
	1422	8962	0.005208	0.208268	0	0	0	0	1.010148	0	1	-360	360;
	9411	8963	0.005208	0.208268	0	0	0	0	1.007693	0	1	-360	360;
	9411	2329	0.005208	0.208268	0	0	0	0	1.007693	0	1	-360	360;
	9411	2328	0.005208	0.208268	0	0	0	0	1.007693	0	1	-360	360;
	9411	2331	0.005208	0.208268	0	0	0	0	1.007693	0	1	-360	360;
	9411	2330	0.005208	0.208268	0	0	0	0	1.007693	0	1	-360	360;
	4999	323	0.000212	0.008494	0	0	0	0	0.995203	0	1	-360	360;
	4999	1932	0.000212	0.008494	0	0	0	0	0.995203	0	1	-360	360;
	3737	2333	0.005208	0.208268	0	0	0	0	1.008578	0	1	-360	360;
	3737	1077	0.005208	0.208268	0	0	0	0	1.008578	0	1	-360	360;
	3737	2325	0.005208	0.208268	0	0	0	0	1.008578	0	1	-360	360;
	3737	2324	0.005208	0.208268	0	0	0	0	1.008578	0	1	-360	360;
	4880	11604	0.005208	0.208268	0	0	0	0	0.999885	0	1	-360	360;
	4880	11603	0.005208	0.208268	0	0	0	0	0.999885	0	1	-360	360;
	7698	11606	0.005208	0.208268	0	0	0	0	1.007227	0	1	-360	360;
	7698	11605	0.005208	0.208268	0	0	0	0	1.007227	0	1	-360	360;
	7698	11600	0.005208	0.208268	0	0	0	0	1.007227	0	1	-360	360;
	326	13393	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	13395	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	13394	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	13391	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	13390	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	10621	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	10625	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	6298	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	6299	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	326	8942	0.005208	0.208268	0	0	0	0	1.005811	0	1	-360	360;
	11931	448	0.008224	0.328845	0	0	0	0	1.012901	0	1	-360	360;
	11931	441	0.008224	0.328845	0	0	0	0	1.007766	0	1	-360	360;
	2104	442	0.005208	0.208268	0	0	0	0	1.013881	0	1	-360	360;
	2104	4539	0.005208	0.208268	0	0	0	0	1.013881	0	1	-360	360;
	4848	4540	0.005208	0.208268	0	0	0	0	0.994225	0	1	-360	360;
	4848	11095	0.005208	0.208268	0	0	0	0	0.994225	0	1	-360	360;
	13214	12912	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	2411	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12910	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	9184	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12908	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12907	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12906	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12917	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	12916	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	5831	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	13214	5832	0.005208	0.208268	0	0	0	0	1.009807	0	1	-360	360;
	2348	4011	0.005208	0.208268	0	0	0	0	1.004739	0	1	-360	360;
	2348	10898	0.005208	0.208268	0	0	0	0	1.004739	0	1	-360	360;
	7867	10643	0.002119	0.084719	0	0	0	0	1.020131	0	1	-360	360;
	9172	7599	0.002119	0.084719	0	0	0	0	1.020177	0	1	-360	360;
	10335	7598	0.002119	0.084719	0	0	0	0	1.028958	0	1	-360	360;
	5899	9781	0.005208	0.208268	0	0	0	0	1.029771	0	1	-360	360;
	5899	4607	0.005208	0.208268	0	0	0	0	1.029771	0	1	-360	360;
	12622	1966	0.002119	0.084719	0	0	0	0	1.031766	0	1	-360	360;
	12622	1967	0.002119	0.084719	0	0	0	0	1.031766	0	1	-360	360;
	12622	6139	0.000212	0.008494	0	0	0	0	1.059942	0	1	-360	360;
	12622	6140	0.000212	0.008494	0	0	0	0	1.059942	0	1	-360	360;
	12622	6138	0.000212	0.008494	0	0	0	0	1.059942	0	1	-360	360;
	7765	3141	0.005208	0.208268	0	0	0	0	1.008128	0	1	-360	360;
	7765	3142	0.005208	0.208268	0	0	0	0	1.008128	0	1	-360	360;
	9820	3143	0.005208	0.208268	0	0	0	0	1.008223	0	1	-360	360;
	622	6663	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	8439	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	1412	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	1413	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	1410	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	1411	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	622	1416	0.002119	0.084719	0	0	0	0	1.004203	0	1	-360	360;
	9506	1417	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	1414	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	1415	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	1407	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	1408	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	7333	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	7966	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	9506	7965	0.002119	0.084719	0	0	0	0	1.006993	0	1	-360	360;
	6362	1521	0.002119	0.084719	0	0	0	0	1.021091	0	1	-360	360;
	7733	1517	0.002119	0.084719	0	0	0	0	1.017918	0	1	-360	360;
	7733	1518	0.002119	0.084719	0	0	0	0	1.017918	0	1	-360	360;
	3193	1519	0.002119	0.084719	0	0	0	0	1.017911	0	1	-360	360;
	3193	1520	0.002119	0.084719	0	0	0	0	1.017911	0	1	-360	360;
	5496	3641	0.005208	0.208268	0	0	0	0	1.01792	0	1	-360	360;
	5496	3642	0.005208	0.208268	0	0	0	0	1.01792	0	1	-360	360;
	8653	10311	0.005208	0.208268	0	0	0	0	1.015224	0	1	-360	360;
	8653	10742	0.005208	0.208268	0	0	0	0	1.015224	0	1	-360	360;
	272	8550	0.002119	0.084719	0	0	0	0	1.025836	0	1	-360	360;
	272	8549	0.002119	0.084719	0	0	0	0	1.025836	0	1	-360	360;
	4883	8548	0.002119	0.084719	0	0	0	0	1.025538	0	1	-360	360;
	4883	8547	0.002119	0.084719	0	0	0	0	1.025538	0	1	-360	360;
	1467	8546	0.002119	0.084719	0	0	0	0	1.028159	0	1	-360	360;
	1467	8545	0.002119	0.084719	0	0	0	0	1.028159	0	1	-360	360;
	5005	8544	0.002119	0.084719	0	0	0	0	1.028094	0	1	-360	360;
	5005	9393	0.002119	0.084719	0	0	0	0	1.028094	0	1	-360	360;
	10000	12790	0.002119	0.084719	0	0	0	0	1.006418	0	1	-360	360;
	10000	12791	0.002119	0.084719	0	0	0	0	1.006418	0	1	-360	360;
	10000	12788	0.002119	0.084719	0	0	0	0	1.006418	0	1	-360	360;
	10000	12789	0.002119	0.084719	0	0	0	0	1.006418	0	1	-360	360;
	5569	11212	0.005208	0.208268	0	0	0	0	1.011493	0	1	-360	360;
	8176	11211	0.005208	0.208268	0	0	0	0	1.025506	0	1	-360	360;
	644	9890	0.002119	0.084719	0	0	0	0	1.025242	0	1	-360	360;
	2726	4144	0.002119	0.084719	0	0	0	0	1.025287	0	1	-360	360;
	2257	4143	0.002119	0.084719	0	0	0	0	1.02407	0	1	-360	360;
	2257	2734	0.002119	0.084719	0	0	0	0	1.02407	0	1	-360	360;
	2257	4141	0.002119	0.084719	0	0	0	0	1.02407	0	1	-360	360;
	2257	4140	0.002119	0.084719	0	0	0	0	1.02407	0	1	-360	360;
	4997	4139	0.002119	0.084719	0	0	0	0	1.023728	0	1	-360	360;
	4997	4138	0.002119	0.084719	0	0	0	0	1.023728	0	1	-360	360;
	4997	4137	0.002119	0.084719	0	0	0	0	1.023728	0	1	-360	360;
	10367	4136	0.002119	0.084719	0	0	0	0	1.013659	0	1	-360	360;
	10367	11803	0.002119	0.084719	0	0	0	0	1.013659	0	1	-360	360;
	9178	10753	0.002119	0.084719	0	0	0	0	1.013627	0	1	-360	360;
	9178	10754	0.002119	0.084719	0	0	0	0	1.013627	0	1	-360	360;
	9415	10755	0.002119	0.084719	0	0	0	0	1.036331	0	1	-360	360;
	9415	10756	0.002119	0.084719	0	0	0	0	1.036331	0	1	-360	360;
	9415	10337	0.002119	0.084719	0	0	0	0	1.036331	0	1	-360	360;
	9415	10750	0.002119	0.084719	0	0	0	0	1.036331	0	1	-360	360;
	5344	10343	0.002119	0.084719	0	0	0	0	1.034204	0	1	-360	360;
	5344	10752	0.002119	0.084719	0	0	0	0	1.034204	0	1	-360	360;
	11902	10328	0.002119	0.084719	0	0	0	0	1.031833	0	1	-360	360;
	11902	10747	0.002119	0.084719	0	0	0	0	1.031833	0	1	-360	360;
	11902	4665	0.002119	0.084719	0	0	0	0	1.031833	0	1	-360	360;
	11902	4664	0.002119	0.084719	0	0	0	0	1.031833	0	1	-360	360;
	722	1057	0.002119	0.084719	0	0	0	0	1.010944	0	1	-360	360;
	722	4666	0.002119	0.084719	0	0	0	0	1.010944	0	1	-360	360;
	8960	4946	0.005208	0.208268	0	0	0	0	1.012933	0	1	-360	360;
	8960	4945	0.005208	0.208268	0	0	0	0	1.012933	0	1	-360	360;
	478	4663	0.002119	0.084719	0	0	0	0	1.025231	0	1	-360	360;
	478	4662	0.002119	0.084719	0	0	0	0	1.025231	0	1	-360	360;
	945	4943	0.005208	0.208268	0	0	0	0	1.013183	0	1	-360	360;
	945	4942	0.005208	0.208268	0	0	0	0	1.013183	0	1	-360	360;
	6825	11219	0.002119	0.084719	0	0	0	0	1.008652	0	1	-360	360;
	12961	8806	0.002119	0.084719	0	0	0	0	1.01068	0	1	-360	360;
	12961	8807	0.002119	0.084719	0	0	0	0	1.01068	0	1	-360	360;
	12961	12519	0.002119	0.084719	0	0	0	0	1.01068	0	1	-360	360;
	12961	8809	0.002119	0.084719	0	0	0	0	1.01068	0	1	-360	360;
	12406	9279	0.002119	0.084719	0	0	0	0	1.030019	0	1	-360	360;
	8314	11220	0.002119	0.084719	0	0	0	0	1.029971	0	1	-360	360;
	9863	9280	0.005208	0.208268	0	0	0	0	1.004413	0	1	-360	360;
	9863	9075	0.005208	0.208268	0	0	0	0	1.004413	0	1	-360	360;
	3932	9088	0.005208	0.208268	0	0	0	0	1.016311	0	1	-360	360;
	3932	11225	0.005208	0.208268	0	0	0	0	1.016311	0	1	-360	360;
	1779	6405	0.005208	0.208268	0	0	0	0	1.011415	0	1	-360	360;
	1779	6408	0.005208	0.208268	0	0	0	0	1.011415	0	1	-360	360;
	8529	6407	0.005208	0.208268	0	0	0	0	1.023825	0	1	-360	360;
	8529	6402	0.005208	0.208268	0	0	0	0	1.023825	0	1	-360	360;
	5951	6401	0.005208	0.208268	0	0	0	0	1.023807	0	1	-360	360;
	5951	6404	0.005208	0.208268	0	0	0	0	1.023807	0	1	-360	360;
	7322	8839	0.002119	0.084719	0	0	0	0	1.02219	0	1	-360	360;
	7322	10748	0.002119	0.084719	0	0	0	0	1.02219	0	1	-360	360;
	7322	3647	0.002119	0.084719	0	0	0	0	1.02219	0	1	-360	360;
	7322	10253	0.002119	0.084719	0	0	0	0	1.02219	0	1	-360	360;
	7322	10254	0.002119	0.084719	0	0	0	0	1.02219	0	1	-360	360;
	6386	9785	0.002119	0.084719	0	0	0	0	1.013786	0	1	-360	360;
	6386	4652	0.002119	0.084719	0	0	0	0	1.013786	0	1	-360	360;
	4756	9751	0.005208	0.208268	0	0	0	0	1.016334	0	1	-360	360;
	1128	9753	0.005208	0.208268	0	0	0	0	1.016322	0	1	-360	360;
	6012	3655	0.002119	0.084719	0	0	0	0	1.012575	0	1	-360	360;
	6012	3186	0.002119	0.084719	0	0	0	0	1.012575	0	1	-360	360;
	6570	3137	0.002119	0.084719	0	0	0	0	1.021682	0	1	-360	360;
	6570	3136	0.002119	0.084719	0	0	0	0	1.021682	0	1	-360	360;
	6570	3135	0.002119	0.084719	0	0	0	0	1.021682	0	1	-360	360;
	6570	3134	0.002119	0.084719	0	0	0	0	1.021682	0	1	-360	360;
	6570	6048	0.002119	0.084719	0	0	0	0	1.021682	0	1	-360	360;
	2113	3656	0.002119	0.084719	0	0	0	0	1.013632	0	1	-360	360;
	2113	3651	0.002119	0.084719	0	0	0	0	1.013632	0	1	-360	360;
	2113	8885	0.002119	0.084719	0	0	0	0	1.013632	0	1	-360	360;
	12866	12500	0.005208	0.208268	0	0	0	0	1.029586	0	1	-360	360;
	12866	6976	0.005208	0.208268	0	0	0	0	1.029586	0	1	-360	360;
	9948	10269	0.002119	0.084719	0	0	0	0	1.029404	0	1	-360	360;
	9948	10270	0.002119	0.084719	0	0	0	0	1.029404	0	1	-360	360;
	10965	10267	0.002119	0.084719	0	0	0	0	1.033807	0	1	-360	360;
	10965	10268	0.002119	0.084719	0	0	0	0	1.033807	0	1	-360	360;
	1691	2179	0.002119	0.084719	0	0	0	0	1.015569	0	1	-360	360;
	1691	2178	0.002119	0.084719	0	0	0	0	1.015569	0	1	-360	360;
	1691	2177	0.002119	0.084719	0	0	0	0	1.015569	0	1	-360	360;
	1691	2176	0.002119	0.084719	0	0	0	0	1.015569	0	1	-360	360;
	12622	3094	0.000531	0.021225	0	0	0	0	1.037731	0	1	-360	360;
	12622	3096	0.000531	0.021225	0	0	0	0	1.037731	0	1	-360	360;
	866	3093	0.000531	0.021225	0	0	0	0	1.027871	0	1	-360	360;
	866	3101	0.000531	0.021225	0	0	0	0	1.027871	0	1	-360	360;
	3429	3100	0.000531	0.021225	0	0	0	0	1.027928	0	1	-360	360;
	3429	13526	0.000531	0.021225	0	0	0	0	1.027928	0	1	-360	360;
	4472	3582	0.005208	0.208268	0	0	0	0	1.015316	0	1	-360	360;
	4472	3580	0.005208	0.208268	0	0	0	0	1.015316	0	1	-360	360;
	8588	12093	0.002119	0.084719	0	0	0	0	1.01369	0	1	-360	360;
	8588	10355	0.002119	0.084719	0	0	0	0	1.01369	0	1	-360	360;
	2750	13397	0.002119	0.084719	0	0	0	0	1.013791	0	1	-360	360;
	2750	13398	0.002119	0.084719	0	0	0	0	1.013791	0	1	-360	360;
	2750	13399	0.002119	0.084719	0	0	0	0	1.013791	0	1	-360	360;
	2750	13388	0.002119	0.084719	0	0	0	0	1.013791	0	1	-360	360;
	2750	13389	0.002119	0.084719	0	0	0	0	1.013791	0	1	-360	360;
	1425	6764	0.002119	0.084719	0	0	0	0	0.996464	0	1	-360	360;
	12051	7526	0.002119	0.084719	0	0	0	0	1.00607	0	1	-360	360;
	12051	7055	0.002119	0.084719	0	0	0	0	1.00607	0	1	-360	360;
	12051	7528	0.002119	0.084719	0	0	0	0	1.00607	0	1	-360	360;
	12051	7523	0.002119	0.084719	0	0	0	0	1.00607	0	1	-360	360;
	12051	7524	0.002119	0.084719	0	0	0	0	1.00607	0	1	-360	360;
	462	6765	0.002119	0.084719	0	0	0	0	0.995797	0	1	-360	360;
	2201	6422	0.000531	0.021225	0	0	0	0	1.028549	0	1	-360	360;
	2201	6417	0.000531	0.021225	0	0	0	0	1.028549	0	1	-360	360;
	2201	6418	0.000531	0.021225	0	0	0	0	1.028549	0	1	-360	360;
	4372	224	0.002119	0.084719	0	0	0	0	1.010236	0	1	-360	360;
	4372	225	0.002119	0.084719	0	0	0	0	1.010236	0	1	-360	360;
	4372	222	0.002119	0.084719	0	0	0	0	1.010236	0	1	-360	360;
	8454	223	0.002119	0.084719	0	0	0	0	1.018164	0	1	-360	360;
	8454	220	0.002119	0.084719	0	0	0	0	1.018164	0	1	-360	360;
	8454	221	0.002119	0.084719	0	0	0	0	1.018164	0	1	-360	360;
	8592	3061	0.005208	0.208268	0	0	0	0	0.997196	0	1	-360	360;
	8592	3062	0.005208	0.208268	0	0	0	0	0.997196	0	1	-360	360;
	8936	3063	0.005208	0.208268	0	0	0	0	1.021523	0	1	-360	360;
	8936	5660	0.005208	0.208268	0	0	0	0	1.021523	0	1	-360	360;
	6522	10195	0.005208	0.208268	0	0	0	0	1.00739	0	1	-360	360;
	6522	10194	0.005208	0.208268	0	0	0	0	1.00739	0	1	-360	360;
	7527	2440	0.005208	0.208268	0	0	0	0	1.029311	0	1	-360	360;
	7527	10192	0.005208	0.208268	0	0	0	0	1.029311	0	1	-360	360;
	3081	10198	0.005208	0.208268	0	0	0	0	1.00963	0	1	-360	360;
	3081	10197	0.005208	0.208268	0	0	0	0	1.00963	0	1	-360	360;
	10271	7628	0.002119	0.084719	0	0	0	0	1.004824	0	1	-360	360;
	10271	8017	0.002119	0.084719	0	0	0	0	1.004824	0	1	-360	360;
	10271	8021	0.002119	0.084719	0	0	0	0	1.004824	0	1	-360	360;
	10271	8022	0.002119	0.084719	0	0	0	0	1.004824	0	1	-360	360;
	10271	104	0.002119	0.084719	0	0	0	0	1.004824	0	1	-360	360;
	2602	4572	0.005208	0.208268	0	0	0	0	1.00443	0	1	-360	360;
	2602	11633	0.005208	0.208268	0	0	0	0	1.00443	0	1	-360	360;
	11961	11632	0.005208	0.208268	0	0	0	0	1.010587	0	1	-360	360;
	11961	11635	0.005208	0.208268	0	0	0	0	1.010587	0	1	-360	360;
	3731	11634	0.005208	0.208268	0	0	0	0	1.010696	0	1	-360	360;
	3731	11631	0.005208	0.208268	0	0	0	0	1.010696	0	1	-360	360;
	10850	7672	0.002119	0.084719	0	0	0	0	1.002271	0	1	-360	360;
	10850	7671	0.002119	0.084719	0	0	0	0	1.002271	0	1	-360	360;
	10850	7670	0.002119	0.084719	0	0	0	0	1.002271	0	1	-360	360;
	3452	7676	0.002119	0.084719	0	0	0	0	0.996445	0	1	-360	360;
	3452	7675	0.002119	0.084719	0	0	0	0	0.996445	0	1	-360	360;
	23	11979	0.002119	0.084719	0	0	0	0	1.006948	0	1	-360	360;
	23	11978	0.002119	0.084719	0	0	0	0	1.006948	0	1	-360	360;
	23	3904	0.002119	0.084719	0	0	0	0	1.006948	0	1	-360	360;
	23	11980	0.002119	0.084719	0	0	0	0	1.006948	0	1	-360	360;
	23	3914	0.002119	0.084719	0	0	0	0	1.006948	0	1	-360	360;
	5257	4047	0.005208	0.208268	0	0	0	0	1.008334	0	1	-360	360;
	8044	11325	0.005208	0.208268	0	0	0	0	1.00304	0	1	-360	360;
	8044	4049	0.005208	0.208268	0	0	0	0	1.00304	0	1	-360	360;
	12457	4043	0.005208	0.208268	0	0	0	0	1.004713	0	1	-360	360;
	12457	4044	0.005208	0.208268	0	0	0	0	1.004713	0	1	-360	360;
	13600	8444	0.002119	0.084719	0	0	0	0	1.011145	0	1	-360	360;
	13600	8151	0.002119	0.084719	0	0	0	0	1.011145	0	1	-360	360;
	13600	8154	0.002119	0.084719	0	0	0	0	1.011145	0	1	-360	360;
	7069	8153	0.002119	0.084719	0	0	0	0	1.010552	0	1	-360	360;
	7069	8148	0.002119	0.084719	0	0	0	0	1.010552	0	1	-360	360;
	7069	8147	0.002119	0.084719	0	0	0	0	1.010552	0	1	-360	360;
	3744	1534	0.002119	0.084719	0	0	0	0	1.010912	0	1	-360	360;
	3744	8149	0.002119	0.084719	0	0	0	0	1.010912	0	1	-360	360;
	3744	8146	0.002119	0.084719	0	0	0	0	1.010912	0	1	-360	360;
	10354	8145	0.002119	0.084719	0	0	0	0	1.022406	0	1	-360	360;
	10354	1586	0.002119	0.084719	0	0	0	0	1.022406	0	1	-360	360;
	10354	1587	0.002119	0.084719	0	0	0	0	1.022406	0	1	-360	360;
	6971	10476	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	6971	10475	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	6971	10474	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	6971	8665	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	6971	10472	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	6971	8658	0.002119	0.084719	0	0	0	0	1.018442	0	1	-360	360;
	5773	10480	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	5773	10479	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	5773	3365	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	5773	3366	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	5773	3367	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	5773	3368	0.002119	0.084719	0	0	0	0	1.023459	0	1	-360	360;
	238	8604	0.002119	0.084719	0	0	0	0	1.010933	0	1	-360	360;
	238	8610	0.002119	0.084719	0	0	0	0	1.010933	0	1	-360	360;
	238	8609	0.002119	0.084719	0	0	0	0	1.010933	0	1	-360	360;
	9397	9232	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	9397	9233	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	9397	9230	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	9397	9231	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	9397	9228	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	9397	9229	0.002119	0.084719	0	0	0	0	1.033253	0	1	-360	360;
	8077	11924	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	8077	12758	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	8077	9237	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	8077	1335	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	8077	2651	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	8077	2650	0.002119	0.084719	0	0	0	0	1.023147	0	1	-360	360;
	9397	2653	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	9397	2652	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	9397	2655	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	9397	2654	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	9397	2657	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	9397	2656	0.002119	0.084719	0	0	0	0	1.033007	0	1	-360	360;
	2453	3611	0.000531	0.021225	0	0	0	0	1.026628	0	1	-360	360;
	2453	3610	0.000531	0.021225	0	0	0	0	1.026628	0	1	-360	360;
	2453	10764	0.000531	0.021225	0	0	0	0	1.026628	0	1	-360	360;
	3732	10765	0.000531	0.021225	0	0	0	0	1.021183	0	1	-360	360;
	3732	10762	0.000531	0.021225	0	0	0	0	1.021183	0	1	-360	360;
	3732	10763	0.000531	0.021225	0	0	0	0	1.021183	0	1	-360	360;
	2728	8731	0.002119	0.084719	0	0	0	0	1.016872	0	1	-360	360;
	2728	8732	0.002119	0.084719	0	0	0	0	1.016872	0	1	-360	360;
	2728	8733	0.002119	0.084719	0	0	0	0	1.016872	0	1	-360	360;
	2728	8734	0.002119	0.084719	0	0	0	0	1.016872	0	1	-360	360;
	2728	8735	0.002119	0.084719	0	0	0	0	1.016872	0	1	-360	360;
	10026	7228	0.005208	0.208268	0	0	0	0	1.009461	0	1	-360	360;
	10026	243	0.005208	0.208268	0	0	0	0	1.009461	0	1	-360	360;
	10149	8904	0.002119	0.084719	0	0	0	0	1.006052	0	1	-360	360;
	10149	8905	0.002119	0.084719	0	0	0	0	1.006052	0	1	-360	360;
	10149	3631	0.002119	0.084719	0	0	0	0	1.006052	0	1	-360	360;
	10149	8907	0.002119	0.084719	0	0	0	0	1.006052	0	1	-360	360;
	31	8908	0.002119	0.084719	0	0	0	0	1.009987	0	1	-360	360;
	31	8909	0.002119	0.084719	0	0	0	0	1.009987	0	1	-360	360;
	31	8910	0.002119	0.084719	0	0	0	0	1.009987	0	1	-360	360;
	31	8897	0.002119	0.084719	0	0	0	0	1.009987	0	1	-360	360;
	9736	8898	0.002119	0.084719	0	0	0	0	0.996492	0	1	-360	360;
	7609	3729	0.002119	0.084719	0	0	0	0	1.008807	0	1	-360	360;
	7609	3728	0.002119	0.084719	0	0	0	0	1.008807	0	1	-360	360;
	7869	12461	0.002119	0.084719	0	0	0	0	1.009947	0	1	-360	360;
	7869	12462	0.002119	0.084719	0	0	0	0	1.009947	0	1	-360	360;
	7869	12466	0.002119	0.084719	0	0	0	0	1.009947	0	1	-360	360;
	7869	12467	0.002119	0.084719	0	0	0	0	1.009947	0	1	-360	360;
	7869	12464	0.002119	0.084719	0	0	0	0	1.009947	0	1	-360	360;
	638	12465	0.002119	0.084719	0	0	0	0	1.008334	0	1	-360	360;
	638	12469	0.002119	0.084719	0	0	0	0	1.008334	0	1	-360	360;
	638	12470	0.002119	0.084719	0	0	0	0	1.008334	0	1	-360	360;
	638	5901	0.002119	0.084719	0	0	0	0	1.008334	0	1	-360	360;
	638	5900	0.002119	0.084719	0	0	0	0	1.008334	0	1	-360	360;
	11573	8173	0.002119	0.084719	0	0	0	0	1.00834	0	1	-360	360;
	11573	5902	0.002119	0.084719	0	0	0	0	1.00834	0	1	-360	360;
	11573	5898	0.002119	0.084719	0	0	0	0	1.00834	0	1	-360	360;
	11573	5897	0.002119	0.084719	0	0	0	0	1.00834	0	1	-360	360;
	11573	8162	0.002119	0.084719	0	0	0	0	1.00834	0	1	-360	360;
	7161	10329	0.002119	0.084719	0	0	0	0	1.021478	0	1	-360	360;
	7161	10324	0.002119	0.084719	0	0	0	0	1.021478	0	1	-360	360;
	7161	1801	0.002119	0.084719	0	0	0	0	1.021478	0	1	-360	360;
	7161	9761	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	7161	9762	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	7161	9763	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	7161	9764	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	7161	9757	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	7161	9758	0.002119	0.084719	0	0	0	0	1.021581	0	1	-360	360;
	5515	9759	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5515	4145	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5515	9754	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5515	4470	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5515	3122	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5515	3121	0.002119	0.084719	0	0	0	0	1.020404	0	1	-360	360;
	5479	9856	0.002119	0.084719	0	0	0	0	1.010153	0	1	-360	360;
	582	4376	0.000531	0.021225	0	0	0	0	1.037212	0	1	-360	360;
	582	4379	0.000531	0.021225	0	0	0	0	1.037212	0	1	-360	360;
	582	4380	0.000531	0.021225	0	0	0	0	1.037212	0	1	-360	360;
	582	4378	0.000531	0.021225	0	0	0	0	1.037212	0	1	-360	360;
	582	3095	0.000531	0.021225	0	0	0	0	1.038292	0	1	-360	360;
	582	3098	0.000531	0.021225	0	0	0	0	1.038292	0	1	-360	360;
	582	3097	0.000531	0.021225	0	0	0	0	1.038292	0	1	-360	360;
	6850	9550	0.002119	0.084719	0	0	0	0	1.037103	0	1	-360	360;
	6850	9551	0.002119	0.084719	0	0	0	0	1.037103	0	1	-360	360;
	6850	3145	0.002119	0.084719	0	0	0	0	1.037103	0	1	-360	360;
	6850	9549	0.002119	0.084719	0	0	0	0	1.037103	0	1	-360	360;
	6850	9547	0.002119	0.084719	0	0	0	0	1.037103	0	1	-360	360;
	2716	4751	0.002119	0.084719	0	0	0	0	1.037889	0	1	-360	360;
	2716	1458	0.002119	0.084719	0	0	0	0	1.037889	0	1	-360	360;
	2716	4753	0.002119	0.084719	0	0	0	0	1.037889	0	1	-360	360;
	2716	1427	0.002119	0.084719	0	0	0	0	1.037889	0	1	-360	360;
	2716	4745	0.002119	0.084719	0	0	0	0	1.035865	0	1	-360	360;
	2716	11307	0.002119	0.084719	0	0	0	0	1.035865	0	1	-360	360;
	13230	11308	0.002119	0.084719	0	0	0	0	1.037898	0	1	-360	360;
	3921	11305	0.002119	0.084719	0	0	0	0	1.018989	0	1	-360	360;
	3921	849	0.002119	0.084719	0	0	0	0	1.018989	0	1	-360	360;
	3921	107	0.002119	0.084719	0	0	0	0	1.018989	0	1	-360	360;
	9450	110	0.002119	0.084719	0	0	0	0	1.032859	0	1	-360	360;
	6840	11032	0.000212	0.008494	0	0	0	0	1.041634	0	1	-360	360;
	6840	12173	0.000212	0.008494	0	0	0	0	1.041634	0	1	-360	360;
	748	11312	0.002119	0.084719	0	0	0	0	1.035018	0	1	-360	360;
	748	136	0.002119	0.084719	0	0	0	0	1.035018	0	1	-360	360;
	4092	10775	0.002119	0.084719	0	0	0	0	1.033659	0	1	-360	360;
	4092	3800	0.002119	0.084719	0	0	0	0	1.033659	0	1	-360	360;
	11254	1183	0.005208	0.208268	0	0	0	0	1.030671	0	1	-360	360;
	11254	1182	0.005208	0.208268	0	0	0	0	1.030671	0	1	-360	360;
	7543	11367	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	11368	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	11369	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	11370	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	11364	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	5868	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	7543	4814	0.002119	0.084719	0	0	0	0	1.036532	0	1	-360	360;
	10219	8994	0.002119	0.084719	0	0	0	0	1.028791	0	1	-360	360;
	10219	10913	0.002119	0.084719	0	0	0	0	1.028791	0	1	-360	360;
	645	3671	0.002119	0.084719	0	0	0	0	1.041775	0	1	-360	360;
	645	3672	0.002119	0.084719	0	0	0	0	1.041775	0	1	-360	360;
	4520	4811	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	4520	4810	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	4520	4809	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	4520	1772	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	4520	1770	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	4520	11849	0.002119	0.084719	0	0	0	0	1.037384	0	1	-360	360;
	645	11233	0.002119	0.084719	0	0	0	0	1.039417	0	1	-360	360;
	645	11236	0.002119	0.084719	0	0	0	0	1.039417	0	1	-360	360;
	6772	11235	0.002119	0.084719	0	0	0	0	1.044613	0	1	-360	360;
	6772	11238	0.002119	0.084719	0	0	0	0	1.044613	0	1	-360	360;
	2021	13383	0.002119	0.084719	0	0	0	0	1.026432	0	1	-360	360;
	2021	11240	0.002119	0.084719	0	0	0	0	1.026432	0	1	-360	360;
	2021	3217	0.002119	0.084719	0	0	0	0	1.026432	0	1	-360	360;
	2021	11242	0.002119	0.084719	0	0	0	0	1.026432	0	1	-360	360;
	2021	11241	0.002119	0.084719	0	0	0	0	1.026432	0	1	-360	360;
	5521	4163	0.002119	0.084719	0	0	0	0	1.01824	0	1	-360	360;
	5521	4164	0.002119	0.084719	0	0	0	0	1.01824	0	1	-360	360;
	11659	4161	0.002119	0.084719	0	0	0	0	1.029319	0	1	-360	360;
	11659	10442	0.002119	0.084719	0	0	0	0	1.029319	0	1	-360	360;
	11659	4159	0.002119	0.084719	0	0	0	0	1.029319	0	1	-360	360;
	9680	4160	0.002119	0.084719	0	0	0	0	1.021461	0	1	-360	360;
	9680	4157	0.002119	0.084719	0	0	0	0	1.021461	0	1	-360	360;
	9680	4158	0.002119	0.084719	0	0	0	0	1.021461	0	1	-360	360;
	712	4155	0.002119	0.084719	0	0	0	0	1.025918	0	1	-360	360;
	712	4156	0.002119	0.084719	0	0	0	0	1.025918	0	1	-360	360;
	712	2482	0.002119	0.084719	0	0	0	0	1.025918	0	1	-360	360;
	6457	2435	0.002119	0.084719	0	0	0	0	1.040032	0	1	-360	360;
	6457	2436	0.002119	0.084719	0	0	0	0	1.040032	0	1	-360	360;
	6457	2437	0.002119	0.084719	0	0	0	0	1.040032	0	1	-360	360;
	6457	2438	0.002119	0.084719	0	0	0	0	1.040032	0	1	-360	360;
	6457	2439	0.002119	0.084719	0	0	0	0	1.040032	0	1	-360	360;
	1393	9585	0.000212	0.008494	0	0	0	0	1.030552	0	1	-360	360;
	1393	9584	0.000212	0.008494	0	0	0	0	1.030552	0	1	-360	360;
	6128	9579	0.000212	0.008494	0	0	0	0	1.036319	0	1	-360	360;
	6128	154	0.000212	0.008494	0	0	0	0	1.036319	0	1	-360	360;
	8715	2480	0.000212	0.008494	0	0	0	0	1.055969	0	1	-360	360;
	8715	2481	0.000212	0.008494	0	0	0	0	1.055969	0	1	-360	360;
	10099	4679	0.002119	0.084719	0	0	0	0	1.039927	0	1	-360	360;
	10099	4680	0.002119	0.084719	0	0	0	0	1.039927	0	1	-360	360;
	13256	4676	0.002119	0.084719	0	0	0	0	1.037329	0	1	-360	360;
	13256	4677	0.002119	0.084719	0	0	0	0	1.037329	0	1	-360	360;
	13256	4678	0.002119	0.084719	0	0	0	0	1.037329	0	1	-360	360;
	10502	8668	0.005208	0.208268	0	0	0	0	1.0373	0	1	-360	360;
	10502	8671	0.005208	0.208268	0	0	0	0	1.0373	0	1	-360	360;
	9319	4683	0.002119	0.084719	0	0	0	0	1.03731	0	1	-360	360;
	9319	12279	0.002119	0.084719	0	0	0	0	1.03731	0	1	-360	360;
	9319	12278	0.002119	0.084719	0	0	0	0	1.03731	0	1	-360	360;
	9319	12281	0.002119	0.084719	0	0	0	0	1.03731	0	1	-360	360;
	2684	12280	0.002119	0.084719	0	0	0	0	1.037203	0	1	-360	360;
	2684	12276	0.002119	0.084719	0	0	0	0	1.037203	0	1	-360	360;
	2684	12275	0.002119	0.084719	0	0	0	0	1.037203	0	1	-360	360;
	6458	2372	0.002119	0.084719	0	0	0	0	1.037602	0	1	-360	360;
	6458	2373	0.002119	0.084719	0	0	0	0	1.037602	0	1	-360	360;
	6458	9467	0.002119	0.084719	0	0	0	0	1.037602	0	1	-360	360;
	6458	2377	0.002119	0.084719	0	0	0	0	1.037602	0	1	-360	360;
	6458	9486	0.002119	0.084719	0	0	0	0	1.037602	0	1	-360	360;
	853	4284	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	853	4286	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	853	4285	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	853	4288	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	853	4287	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	853	4290	0.002119	0.084719	0	0	0	0	1.038861	0	1	-360	360;
	6056	5246	0.002119	0.084719	0	0	0	0	0.99378	0	1	-360	360;
	6056	5242	0.002119	0.084719	0	0	0	0	0.99378	0	1	-360	360;
	6056	4242	0.002119	0.084719	0	0	0	0	0.99378	0	1	-360	360;
	1759	8552	0.002119	0.084719	0	0	0	0	1.033959	0	1	-360	360;
	6595	7498	0.002119	0.084719	0	0	0	0	1.036996	0	1	-360	360;
	6595	12803	0.002119	0.084719	0	0	0	0	1.036996	0	1	-360	360;
	4615	12802	0.002119	0.084719	0	0	0	0	1.016167	0	1	-360	360;
	284	12808	0.002119	0.084719	0	0	0	0	1.039078	0	1	-360	360;
	284	12807	0.002119	0.084719	0	0	0	0	1.039078	0	1	-360	360;
	284	12806	0.002119	0.084719	0	0	0	0	1.039078	0	1	-360	360;
	13593	5498	0.005208	0.208268	0	0	0	0	1.015062	0	1	-360	360;
	13593	12930	0.005208	0.208268	0	0	0	0	1.015062	0	1	-360	360;
	2445	12929	0.005208	0.208268	0	0	0	0	1.003218	0	1	-360	360;
	2445	5847	0.005208	0.208268	0	0	0	0	1.003218	0	1	-360	360;
	11518	5728	0.002119	0.084719	0	0	0	0	1.036278	0	1	-360	360;
	11518	5729	0.002119	0.084719	0	0	0	0	1.036278	0	1	-360	360;
	11518	5730	0.002119	0.084719	0	0	0	0	1.036278	0	1	-360	360;
	11518	5731	0.002119	0.084719	0	0	0	0	1.036278	0	1	-360	360;
	12899	5732	0.002119	0.084719	0	0	0	0	1.030166	0	1	-360	360;
	7516	13379	0.000494	0.019737	0	0	0	0	1.031642	0	1	-360	360;
	7516	13377	0.000494	0.019737	0	0	0	0	1.021069	0	1	-360	360;
	7516	11246	0.000494	0.019737	0	0	0	0	1.021069	0	1	-360	360;
	1032	6918	0.000531	0.021225	0	0	0	0	1.00548	0	1	-360	360;
	1032	12833	0.000531	0.021225	0	0	0	0	1.00548	0	1	-360	360;
	8878	8116	0.005208	0.208268	0	0	0	0	1.018667	0	1	-360	360;
	8878	8113	0.005208	0.208268	0	0	0	0	1.018667	0	1	-360	360;
	13384	8114	0.005208	0.208268	0	0	0	0	1.008951	0	1	-360	360;
	13384	8111	0.005208	0.208268	0	0	0	0	1.008951	0	1	-360	360;
	1854	8112	0.005208	0.208268	0	0	0	0	1.008541	0	1	-360	360;
	1854	8110	0.005208	0.208268	0	0	0	0	1.008541	0	1	-360	360;
	8187	8317	0.003521	0.140801	0	0	0	0	1.015278	0	1	-360	360;
	8187	8319	0.003521	0.140801	0	0	0	0	1.015278	0	1	-360	360;
	8187	8320	0.003521	0.140801	0	0	0	0	1.015278	0	1	-360	360;
	5588	2119	0.000212	0.008494	0	0	0	0	1.037334	0	1	-360	360;
	12621	6227	0.000531	0.021225	0	0	0	0	0.988424	0	1	-360	360;
	10332	7814	0.000708	0.02832	0	0	0	0	1.012948	0	1	-360	360;
	10398	1556	0.005208	0.208268	0	0	0	0	1.025893	0	1	-360	360;
	10398	1558	0.005208	0.208268	0	0	0	0	1.025893	0	1	-360	360;
	10398	1557	0.005208	0.208268	0	0	0	0	1.025893	0	1	-360	360;
	5767	6226	0.000531	0.021225	0	0	0	0	1.015251	0	1	-360	360;
	2967	5510	0.002119	0.084719	0	0	0	0	1.012008	0	1	-360	360;
	2967	5514	0.002119	0.084719	0	0	0	0	1.012008	0	1	-360	360;
	1197	1560	0.005208	0.208268	0	0	0	0	1.010751	0	1	-360	360;
	1197	7636	0.005208	0.208268	0	0	0	0	1.010751	0	1	-360	360;
	1197	7637	0.005208	0.208268	0	0	0	0	1.010751	0	1	-360	360;
	5945	12255	0.000531	0.021225	0	0	0	0	1.01432	0	1	-360	360;
	8520	5640	0.000531	0.021225	0	0	0	0	1.009467	0	1	-360	360;
	8520	5084	0.000531	0.021225	0	0	0	0	1.009467	0	1	-360	360;
	7273	4245	0.000531	0.021225	0	0	0	0	1.009457	0	1	-360	360;
	7273	12252	0.000531	0.021225	0	0	0	0	1.009457	0	1	-360	360;
	2221	4274	0.000531	0.021225	0	0	0	0	1.009453	0	1	-360	360;
	2221	5654	0.000531	0.021225	0	0	0	0	1.009453	0	1	-360	360;
	1035	12259	0.000531	0.021225	0	0	0	0	1.009453	0	1	-360	360;
	1035	5708	0.000531	0.021225	0	0	0	0	1.009453	0	1	-360	360;
	13619	5707	0.000531	0.021225	0	0	0	0	1.024548	0	1	-360	360;
	13619	5706	0.000531	0.021225	0	0	0	0	1.024548	0	1	-360	360;
	4951	1089	0.005208	0.208268	0	0	0	0	0.995167	0	1	-360	360;
	4951	1093	0.005208	0.208268	0	0	0	0	0.995167	0	1	-360	360;
	4951	1092	0.005208	0.208268	0	0	0	0	0.995167	0	1	-360	360;
	10569	5705	0.000531	0.021225	0	0	0	0	1.030285	0	1	-360	360;
	7880	5704	0.000531	0.021225	0	0	0	0	1.030279	0	1	-360	360;
	11998	6039	0.002119	0.084719	0	0	0	0	1.026775	0	1	-360	360;
	11998	6040	0.002119	0.084719	0	0	0	0	1.026775	0	1	-360	360;
	1729	2186	0.000708	0.02832	0	0	0	0	1.030363	0	1	-360	360;
	5749	7736	0.000531	0.021225	0	0	0	0	1.037534	0	1	-360	360;
	5997	1914	0.002119	0.084719	0	0	0	0	1.000306	0	1	-360	360;
	5997	1913	0.002119	0.084719	0	0	0	0	1.000306	0	1	-360	360;
	4280	9655	0.000212	0.008494	0	0	0	0	1.059014	0	1	-360	360;
	1634	9656	0.000212	0.008494	0	0	0	0	1.059006	0	1	-360	360;
	2938	9106	0.005208	0.208268	0	0	0	0	0.998143	0	1	-360	360;
	2938	9107	0.005208	0.208268	0	0	0	0	0.998143	0	1	-360	360;
	2938	9102	0.005208	0.208268	0	0	0	0	0.998143	0	1	-360	360;
	6463	6409	0.000531	0.021225	0	0	0	0	1.033803	0	1	-360	360;
	2293	5223	0.000531	0.021225	0	0	0	0	1.033762	0	1	-360	360;
	4802	846	0.003521	0.140801	0	0	0	0	1.026335	0	1	-360	360;
	4802	845	0.003521	0.140801	0	0	0	0	1.026335	0	1	-360	360;
	4802	844	0.003521	0.140801	0	0	0	0	1.026335	0	1	-360	360;
	3374	2489	0.005208	0.208268	0	0	0	0	1.006944	0	1	-360	360;
	3374	2488	0.005208	0.208268	0	0	0	0	1.006944	0	1	-360	360;
	7738	8773	0.000708	0.02832	0	0	0	0	0.991514	0	1	-360	360;
	9318	2490	0.005208	0.208268	0	0	0	0	0.995022	0	1	-360	360;
	9318	2487	0.005208	0.208268	0	0	0	0	0.995022	0	1	-360	360;
	9318	2486	0.005208	0.208268	0	0	0	0	0.995022	0	1	-360	360;
	9318	8576	0.005208	0.208268	0	0	0	0	0.995022	0	1	-360	360;
	5288	8577	0.005208	0.208268	0	0	0	0	0.994181	0	1	-360	360;
	5288	8578	0.005208	0.208268	0	0	0	0	0.994181	0	1	-360	360;
	759	12814	0.002119	0.084719	0	0	0	0	1.005303	0	1	-360	360;
	759	12072	0.002119	0.084719	0	0	0	0	1.005303	0	1	-360	360;
	11688	1735	0.000708	0.02832	0	0	0	0	1.007359	0	1	-360	360;
	11688	1734	0.000708	0.02832	0	0	0	0	1.007359	0	1	-360	360;
	10391	13592	0.000531	0.021225	0	0	0	0	0.993134	0	1	-360	360;
	4306	8581	0.005208	0.208268	0	0	0	0	1.002991	0	1	-360	360;
	4306	8582	0.005208	0.208268	0	0	0	0	1.002991	0	1	-360	360;
	4306	2006	0.005208	0.208268	0	0	0	0	1.002991	0	1	-360	360;
	4872	2005	0.005208	0.208268	0	0	0	0	0.985964	0	1	-360	360;
	4872	2004	0.005208	0.208268	0	0	0	0	0.985964	0	1	-360	360;
	4872	2003	0.005208	0.208268	0	0	0	0	0.985964	0	1	-360	360;
	6154	12855	0.000212	0.008494	0	0	0	0	1.049418	0	1	-360	360;
	3721	2001	0.005208	0.208268	0	0	0	0	0.991543	0	1	-360	360;
	8574	2000	0.005208	0.208268	0	0	0	0	1.026313	0	1	-360	360;
	8574	1999	0.005208	0.208268	0	0	0	0	1.026313	0	1	-360	360;
	8574	2011	0.005208	0.208268	0	0	0	0	1.026313	0	1	-360	360;
	5211	4710	0.000531	0.021225	0	0	0	0	1.000644	0	1	-360	360;
	553	5858	0.000708	0.02832	0	0	0	0	1.027095	0	1	-360	360;
	553	5856	0.000708	0.02832	0	0	0	0	1.027095	0	1	-360	360;
	4921	1050	0.000531	0.021225	0	0	0	0	0.996774	0	1	-360	360;
	8266	9818	0.003521	0.140801	0	0	0	0	1.013246	0	1	-360	360;
	4842	3913	0.002119	0.084719	0	0	0	0	1.012283	0	1	-360	360;
	1201	4240	0.003098	0.123877	0	0	0	0	1.010818	0	1	-360	360;
	1201	4239	0.003098	0.123877	0	0	0	0	1.005111	0	1	-360	360;
	1212	10453	0.003521	0.140801	0	0	0	0	1.003133	0	1	-360	360;
	3364	3903	0.002119	0.084719	0	0	0	0	1.009261	0	1	-360	360;
	6517	4234	0.002119	0.084719	0	0	0	0	1.008214	0	1	-360	360;
	6517	11806	0.002119	0.084719	0	0	0	0	1.008214	0	1	-360	360;
	7530	11886	0.003521	0.140801	0	0	0	0	1.007633	0	1	-360	360;
	6209	6420	0.002119	0.084719	0	0	0	0	1.010568	0	1	-360	360;
	8699	7338	0.000531	0.021225	0	0	0	0	1.024425	0	1	-360	360;
	4567	1218	0.000708	0.02832	0	0	0	0	1.01045	0	1	-360	360;
	4333	6421	0.002119	0.084719	0	0	0	0	1.010834	0	1	-360	360;
	5655	4162	0.003521	0.140801	0	0	0	0	1.004714	0	1	-360	360;
	9664	9074	0.002119	0.084719	0	0	0	0	1.012149	0	1	-360	360;
	11245	4152	0.003521	0.140801	0	0	0	0	1.001089	0	1	-360	360;
	4075	4151	0.003521	0.140801	0	0	0	0	1.014373	0	1	-360	360;
	12719	10362	0.002119	0.084719	0	0	0	0	1.007634	0	1	-360	360;
	8690	5406	0.003521	0.140801	0	0	0	0	1.01045	0	1	-360	360;
	13381	5245	0.002119	0.084719	0	0	0	0	1.009766	0	1	-360	360;
	3156	8740	0.000708	0.02832	0	0	0	0	1.019589	0	1	-360	360;
	6425	8741	0.000708	0.02832	0	0	0	0	1.014377	0	1	-360	360;
	10931	873	0.003521	0.140801	0	0	0	0	1.01008	0	1	-360	360;
	9500	1995	0.000531	0.021225	0	0	0	0	1.014292	0	1	-360	360;
	3813	5411	0.003521	0.140801	0	0	0	0	1.009591	0	1	-360	360;
	327	10287	0.007184	0.287267	0	0	0	0	1.014694	0	1	-360	360;
	8557	5243	0.002119	0.084719	0	0	0	0	1.017021	0	1	-360	360;
	3690	2307	0.005208	0.208268	0	0	0	0	1.007694	0	1	-360	360;
	5502	7377	0.003521	0.140801	0	0	0	0	1.009279	0	1	-360	360;
	10128	3853	0.003521	0.140801	0	0	0	0	1.011716	0	1	-360	360;
	11904	12	0.000531	0.021225	0	0	0	0	1.023676	0	1	-360	360;
	7692	8451	0.002119	0.084719	0	0	0	0	1.00974	0	1	-360	360;
	1962	13655	0.005208	0.208268	0	0	0	0	1.006172	0	1	-360	360;
	8737	11889	0.000708	0.02832	0	0	0	0	1.044306	0	1	-360	360;
	8737	1940	0.000708	0.02832	0	0	0	0	1.044306	0	1	-360	360;
	8737	11897	0.000708	0.02832	0	0	0	0	1.044306	0	1	-360	360;
	6151	11898	0.000708	0.02832	0	0	0	0	1.041635	0	1	-360	360;
	6151	4858	0.000708	0.02832	0	0	0	0	1.041635	0	1	-360	360;
	6151	4857	0.000708	0.02832	0	0	0	0	1.041635	0	1	-360	360;
	2887	4856	0.000708	0.02832	0	0	0	0	1.043948	0	1	-360	360;
	2887	4855	0.000708	0.02832	0	0	0	0	1.043948	0	1	-360	360;
	2493	4862	0.000708	0.02832	0	0	0	0	1.027024	0	1	-360	360;
	2493	4861	0.000708	0.02832	0	0	0	0	1.027024	0	1	-360	360;
	2493	2047	0.000708	0.02832	0	0	0	0	1.027024	0	1	-360	360;
	13140	4859	0.000708	0.02832	0	0	0	0	1.029372	0	1	-360	360;
	13140	4864	0.000708	0.02832	0	0	0	0	1.029372	0	1	-360	360;
	6366	10250	0.000531	0.021225	0	0	0	0	1.014233	0	1	-360	360;
	6366	6017	0.000531	0.021225	0	0	0	0	1.014233	0	1	-360	360;
	6366	3127	0.000531	0.021225	0	0	0	0	1.014233	0	1	-360	360;
	11839	11408	0.000708	0.02832	0	0	0	0	1.015667	0	1	-360	360;
	11839	11409	0.000708	0.02832	0	0	0	0	1.015667	0	1	-360	360;
	12513	11410	0.002495	0.099769	0	0	0	0	1.02086	0	1	-360	360;
	5478	3130	0.000531	0.021225	0	0	0	0	1.025981	0	1	-360	360;
	5478	3128	0.000531	0.021225	0	0	0	0	1.025981	0	1	-360	360;
	5478	6023	0.000531	0.021225	0	0	0	0	1.025981	0	1	-360	360;
	2699	3123	0.000531	0.021225	0	0	0	0	1.018288	0	1	-360	360;
	2699	3124	0.000531	0.021225	0	0	0	0	1.018288	0	1	-360	360;
	2699	11406	0.000531	0.021225	0	0	0	0	1.018288	0	1	-360	360;
	2699	8803	0.000531	0.021225	0	0	0	0	1.018288	0	1	-360	360;
	3693	6358	0.000708	0.02832	0	0	0	0	1.034253	0	1	-360	360;
	3693	6357	0.000708	0.02832	0	0	0	0	1.034253	0	1	-360	360;
	9988	6352	0.000708	0.02832	0	0	0	0	1.019154	0	1	-360	360;
	9988	6351	0.000708	0.02832	0	0	0	0	1.019154	0	1	-360	360;
	8968	6354	0.000708	0.02832	0	0	0	0	1.043867	0	1	-360	360;
	8968	6353	0.000708	0.02832	0	0	0	0	1.043867	0	1	-360	360;
	8968	6361	0.000708	0.02832	0	0	0	0	1.043867	0	1	-360	360;
	2553	6360	0.000708	0.02832	0	0	0	0	1.00932	0	1	-360	360;
	2553	12965	0.000708	0.02832	0	0	0	0	1.00932	0	1	-360	360;
	7099	9522	0.000708	0.02832	0	0	0	0	1.028812	0	1	-360	360;
	7099	9513	0.000708	0.02832	0	0	0	0	1.028812	0	1	-360	360;
	11165	9515	0.000708	0.02832	0	0	0	0	1.043848	0	1	-360	360;
	3044	12969	0.000708	0.02832	0	0	0	0	1.031212	0	1	-360	360;
	3044	12970	0.000708	0.02832	0	0	0	0	1.031212	0	1	-360	360;
	13244	9523	0.000708	0.02832	0	0	0	0	1.031102	0	1	-360	360;
	13244	9525	0.000708	0.02832	0	0	0	0	1.031102	0	1	-360	360;
	7412	1750	0.000531	0.021225	0	0	0	0	1.03605	0	1	-360	360;
	7412	1751	0.000531	0.021225	0	0	0	0	1.03605	0	1	-360	360;
	7412	9294	0.000531	0.021225	0	0	0	0	1.03605	0	1	-360	360;
	10651	5889	0.000708	0.02832	0	0	0	0	1.032862	0	1	-360	360;
	10651	9540	0.000708	0.02832	0	0	0	0	1.032862	0	1	-360	360;
	10651	5887	0.000708	0.02832	0	0	0	0	1.032862	0	1	-360	360;
	8758	8090	0.000708	0.02832	0	0	0	0	1.027152	0	1	-360	360;
	8758	8088	0.000708	0.02832	0	0	0	0	1.027152	0	1	-360	360;
	7000	5884	0.000708	0.02832	0	0	0	0	1.032522	0	1	-360	360;
	7000	5883	0.000708	0.02832	0	0	0	0	1.032522	0	1	-360	360;
	7000	5882	0.000708	0.02832	0	0	0	0	1.032522	0	1	-360	360;
	279	5881	0.000708	0.02832	0	0	0	0	1.02075	0	1	-360	360;
	7103	12452	0.000708	0.02832	0	0	0	0	1.020873	0	1	-360	360;
	5437	12453	0.000708	0.02832	0	0	0	0	1.020808	0	1	-360	360;
	7891	12454	0.000708	0.02832	0	0	0	0	1.015181	0	1	-360	360;
	10637	6726	0.006494	0.259659	0	0	0	0	1.014067	0	1	-360	360;
	7729	1546	0.001384	0.055323	0	0	0	0	1.034666	0	1	-360	360;
	7729	1545	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	1544	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	13056	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	1537	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	9979	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	13124	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	11463	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	13099	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	11461	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	7729	11464	0.001384	0.055323	0	0	0	0	1.027558	0	1	-360	360;
	1531	3344	0.000708	0.02832	0	0	0	0	1.040265	0	1	-360	360;
	1531	7137	0.000708	0.02832	0	0	0	0	1.040265	0	1	-360	360;
	2043	9602	0.002747	0.109856	0	0	0	0	1.029337	0	1	-360	360;
	2043	9606	0.002747	0.109856	0	0	0	0	1.021	0	1	-360	360;
	2043	9605	0.002747	0.109856	0	0	0	0	1.021	0	1	-360	360;
	2043	2500	0.002747	0.109856	0	0	0	0	1.021	0	1	-360	360;
	2043	2501	0.002747	0.109856	0	0	0	0	1.021	0	1	-360	360;
	2043	2502	0.002747	0.109856	0	0	0	0	1.021	0	1	-360	360;
	4109	5366	0.005353	0.214066	0	0	0	0	1.009344	0	1	-360	360;
	4109	4939	0.005353	0.214066	0	0	0	0	1.009344	0	1	-360	360;
	4109	5365	0.005353	0.214066	0	0	0	0	1.009344	0	1	-360	360;
	4109	5362	0.005353	0.214066	0	0	0	0	1.004456	0	1	-360	360;
	4109	13207	0.005353	0.214066	0	0	0	0	1.004456	0	1	-360	360;
	4109	5360	0.005353	0.214066	0	0	0	0	1.004456	0	1	-360	360;
	4109	5361	0.005353	0.214066	0	0	0	0	1.004456	0	1	-360	360;
	4109	11084	0.005353	0.214066	0	0	0	0	1.004456	0	1	-360	360;
	756	11085	0.005208	0.208268	0	0	0	0	1.006703	0	1	-360	360;
	756	11086	0.005208	0.208268	0	0	0	0	1.006703	0	1	-360	360;
	756	11087	0.005208	0.208268	0	0	0	0	1.006703	0	1	-360	360;
	756	11088	0.005208	0.208268	0	0	0	0	1.006703	0	1	-360	360;
	7425	12646	0.005208	0.208268	0	0	0	0	1.026505	0	1	-360	360;
	7425	11090	0.005208	0.208268	0	0	0	0	1.026505	0	1	-360	360;
	12423	652	0.000531	0.021225	0	0	0	0	1.02312	0	1	-360	360;
	12423	651	0.000531	0.021225	0	0	0	0	1.02312	0	1	-360	360;
	1646	5455	0.001873	0.074883	0	0	0	0	1.027046	0	1	-360	360;
	1646	12010	0.001873	0.074883	0	0	0	0	1.020907	0	1	-360	360;
	1646	12011	0.001873	0.074883	0	0	0	0	1.020907	0	1	-360	360;
	1646	12009	0.001873	0.074883	0	0	0	0	1.020907	0	1	-360	360;
	6181	433	0.005208	0.208268	0	0	0	0	1.025949	0	1	-360	360;
	6181	4537	0.005208	0.208268	0	0	0	0	1.025949	0	1	-360	360;
	6181	12709	0.005208	0.208268	0	0	0	0	1.025949	0	1	-360	360;
	6181	4535	0.005208	0.208268	0	0	0	0	1.025949	0	1	-360	360;
	6181	4534	0.005208	0.208268	0	0	0	0	1.025949	0	1	-360	360;
	6181	2286	0.000708	0.02832	0	0	0	0	1.026694	0	1	-360	360;
	6181	2287	0.000708	0.02832	0	0	0	0	1.026694	0	1	-360	360;
	8152	1813	0.005208	0.208268	0	0	0	0	1.005842	0	1	-360	360;
	177	1816	0.005208	0.208268	0	0	0	0	1.025876	0	1	-360	360;
	5140	5332	0.005208	0.208268	0	0	0	0	1.025539	0	1	-360	360;
	5140	5594	0.005208	0.208268	0	0	0	0	1.025539	0	1	-360	360;
	5140	5196	0.005208	0.208268	0	0	0	0	1.025539	0	1	-360	360;
	4559	11602	0.005208	0.208268	0	0	0	0	1.02756	0	1	-360	360;
	4559	11599	0.005208	0.208268	0	0	0	0	1.02756	0	1	-360	360;
	4559	5540	0.005208	0.208268	0	0	0	0	1.02756	0	1	-360	360;
	2461	1831	0.005208	0.208268	0	0	0	0	1.024287	0	1	-360	360;
	2461	11611	0.005208	0.208268	0	0	0	0	1.024287	0	1	-360	360;
	2461	5038	0.005208	0.208268	0	0	0	0	1.024287	0	1	-360	360;
	249	5746	0.006494	0.259659	0	0	0	0	1.03136	0	1	-360	360;
	249	5748	0.006494	0.259659	0	0	0	0	1.025041	0	1	-360	360;
	249	5747	0.006494	0.259659	0	0	0	0	1.025041	0	1	-360	360;
	13278	12711	0.006527	0.261015	0	0	0	0	1.002931	0	1	-360	360;
	13278	12712	0.006527	0.261015	0	0	0	0	0.996669	0	1	-360	360;
	10745	12713	0.005208	0.208268	0	0	0	0	1.019055	0	1	-360	360;
	1146	12714	0.005208	0.208268	0	0	0	0	1.007266	0	1	-360	360;
	1146	12708	0.005208	0.208268	0	0	0	0	1.007266	0	1	-360	360;
	1861	7540	0.005208	0.208268	0	0	0	0	1.009862	0	1	-360	360;
	664	5629	0.005208	0.208268	0	0	0	0	1.002399	0	1	-360	360;
	664	5628	0.005208	0.208268	0	0	0	0	1.002399	0	1	-360	360;
	10824	7262	0.002096	0.083796	0	0	0	0	1.003762	0	1	-360	360;
	11841	5630	0.018939	0.757339	0	0	0	0	1.006491	0	1	-360	360;
	8625	5632	0.005208	0.208268	0	0	0	0	1.014052	0	1	-360	360;
	4915	5631	0.005208	0.208268	0	0	0	0	1.010825	0	1	-360	360;
	4915	5634	0.005208	0.208268	0	0	0	0	1.010825	0	1	-360	360;
	13255	11757	0.003521	0.140801	0	0	0	0	1.020236	0	1	-360	360;
	13255	11756	0.003521	0.140801	0	0	0	0	1.020236	0	1	-360	360;
	13255	11755	0.003521	0.140801	0	0	0	0	1.020236	0	1	-360	360;
	9712	12193	0.005208	0.208268	0	0	0	0	1.003827	0	1	-360	360;
	9712	12194	0.005208	0.208268	0	0	0	0	1.003827	0	1	-360	360;
	8009	12191	0.005208	0.208268	0	0	0	0	1.014614	0	1	-360	360;
	8009	12192	0.005208	0.208268	0	0	0	0	1.014614	0	1	-360	360;
	11209	382	0.002034	0.081342	0	0	0	0	1.006628	0	1	-360	360;
	11209	381	0.002034	0.081342	0	0	0	0	1.000622	0	1	-360	360;
	11209	384	0.002034	0.081342	0	0	0	0	1.000622	0	1	-360	360;
	1067	383	0.002041	0.081607	0	0	0	0	1.007282	0	1	-360	360;
	1067	378	0.002041	0.081607	0	0	0	0	1.003092	0	1	-360	360;
	1067	377	0.002041	0.081607	0	0	0	0	1.003092	0	1	-360	360;
	604	5144	0.005208	0.208268	0	0	0	0	1.010345	0	1	-360	360;
	3795	12601	0.002119	0.084719	0	0	0	0	1.033336	0	1	-360	360;
	3795	12599	0.002119	0.084719	0	0	0	0	1.033336	0	1	-360	360;
	3795	12600	0.002119	0.084719	0	0	0	0	1.033336	0	1	-360	360;
	4283	5148	0.005208	0.208268	0	0	0	0	1.01495	0	1	-360	360;
	9037	5147	0.005208	0.208268	0	0	0	0	1.0178	0	1	-360	360;
	9037	5146	0.005208	0.208268	0	0	0	0	1.0178	0	1	-360	360;
	9037	5145	0.005208	0.208268	0	0	0	0	1.0178	0	1	-360	360;
	1219	5151	0.005208	0.208268	0	0	0	0	1.009281	0	1	-360	360;
	1219	1764	0.005208	0.208268	0	0	0	0	1.009281	0	1	-360	360;
	1219	11686	0.005208	0.208268	0	0	0	0	1.009281	0	1	-360	360;
	13202	11687	0.005208	0.208268	0	0	0	0	1.002838	0	1	-360	360;
	2132	2246	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	2132	11689	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	2132	11690	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	2132	11691	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	2132	11692	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	2132	11693	0.005208	0.208268	0	0	0	0	1.002513	0	1	-360	360;
	10240	11694	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11695	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4634	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4633	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	930	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4635	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4630	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	912	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	920	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4631	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4627	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	4626	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11193	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11194	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11191	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	13160	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11197	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11198	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11195	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10240	11196	0.005208	0.208268	0	0	0	0	1.017093	0	1	-360	360;
	10118	2303	0.001598	0.063919	0	0	0	0	1.006298	0	1	-360	360;
	8355	13091	0.002119	0.084719	0	0	0	0	1.007157	0	1	-360	360;
	8355	9574	0.002119	0.084719	0	0	0	0	1.007157	0	1	-360	360;
	8355	9573	0.002119	0.084719	0	0	0	0	1.007157	0	1	-360	360;
	7506	8966	0.002119	0.084719	0	0	0	0	1.012046	0	1	-360	360;
	7506	8967	0.002119	0.084719	0	0	0	0	1.012046	0	1	-360	360;
	7506	8964	0.002119	0.084719	0	0	0	0	1.012046	0	1	-360	360;
	7506	8965	0.002119	0.084719	0	0	0	0	1.012046	0	1	-360	360;
	2597	13577	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	2597	156	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	2597	162	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	2597	161	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	2597	6690	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	7288	6691	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	7288	13080	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	7288	6689	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	7288	3912	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	7288	13101	0.003521	0.140801	0	0	0	0	1.004111	0	1	-360	360;
	9966	7600	0.003521	0.140801	0	0	0	0	1.00414	0	1	-360	360;
	9966	6693	0.003521	0.140801	0	0	0	0	1.00414	0	1	-360	360;
	9966	13108	0.003521	0.140801	0	0	0	0	1.00414	0	1	-360	360;
	9966	6697	0.003521	0.140801	0	0	0	0	1.00414	0	1	-360	360;
	9966	13316	0.003521	0.140801	0	0	0	0	1.00414	0	1	-360	360;
	12355	8470	0.002119	0.084719	0	0	0	0	0.982596	0	1	-360	360;
	12355	8471	0.002119	0.084719	0	0	0	0	0.982596	0	1	-360	360;
	12355	10423	0.002119	0.084719	0	0	0	0	0.982596	0	1	-360	360;
	12355	8473	0.002119	0.084719	0	0	0	0	0.982596	0	1	-360	360;
	12355	8474	0.002119	0.084719	0	0	0	0	0.982596	0	1	-360	360;
	8579	13313	0.003521	0.140801	0	0	0	0	1.010156	0	1	-360	360;
	8579	11580	0.003521	0.140801	0	0	0	0	1.010156	0	1	-360	360;
	8298	13311	0.003521	0.140801	0	0	0	0	1.03642	0	1	-360	360;
	9266	13310	0.003521	0.140801	0	0	0	0	0.999915	0	1	-360	360;
	9266	6219	0.003521	0.140801	0	0	0	0	0.999915	0	1	-360	360;
	8919	6220	0.003125	0.124961	0	0	0	0	1.00568	0	1	-360	360;
	8919	6221	0.003125	0.124961	0	0	0	0	0.999654	0	1	-360	360;
	8919	10155	0.003125	0.124961	0	0	0	0	0.999654	0	1	-360	360;
	6145	6215	0.003079	0.123114	0	0	0	0	1.006057	0	1	-360	360;
	6145	8185	0.003079	0.123114	0	0	0	0	1.00004	0	1	-360	360;
	6145	8199	0.003079	0.123114	0	0	0	0	1.00004	0	1	-360	360;
	6984	6218	0.003521	0.140801	0	0	0	0	1.01016	0	1	-360	360;
	6984	6213	0.003521	0.140801	0	0	0	0	1.01016	0	1	-360	360;
	4689	3352	0.002119	0.084719	0	0	0	0	0.995148	0	1	-360	360;
	4689	9911	0.002119	0.084719	0	0	0	0	0.995148	0	1	-360	360;
	4689	9912	0.002119	0.084719	0	0	0	0	0.995148	0	1	-360	360;
	4689	9909	0.002119	0.084719	0	0	0	0	0.995148	0	1	-360	360;
	12229	11472	0.000708	0.02832	0	0	0	0	0.998196	0	1	-360	360;
	12229	11477	0.000708	0.02832	0	0	0	0	0.998196	0	1	-360	360;
	9069	11478	0.000708	0.02832	0	0	0	0	0.998227	0	1	-360	360;
	9069	11475	0.000708	0.02832	0	0	0	0	0.998227	0	1	-360	360;
	11671	1083	0.000708	0.02832	0	0	0	0	0.998207	0	1	-360	360;
	11671	11479	0.000708	0.02832	0	0	0	0	0.998207	0	1	-360	360;
	2742	11480	0.000708	0.02832	0	0	0	0	0.998251	0	1	-360	360;
	2742	2434	0.000708	0.02832	0	0	0	0	0.998251	0	1	-360	360;
	13479	8873	0.003521	0.140801	0	0	0	0	1.0025	0	1	-360	360;
	13479	5750	0.003521	0.140801	0	0	0	0	1.0025	0	1	-360	360;
	6643	5751	0.003521	0.140801	0	0	0	0	1.011301	0	1	-360	360;
	2591	3282	0.002119	0.084719	0	0	0	0	1.002083	0	1	-360	360;
	2591	6862	0.002119	0.084719	0	0	0	0	1.002083	0	1	-360	360;
	2591	3284	0.002119	0.084719	0	0	0	0	1.002083	0	1	-360	360;
	2591	3283	0.002119	0.084719	0	0	0	0	1.002083	0	1	-360	360;
	4795	2902	0.000531	0.021225	0	0	0	0	1.009643	0	1	-360	360;
	4795	2901	0.000531	0.021225	0	0	0	0	1.009643	0	1	-360	360;
	4450	9440	0.002119	0.084719	0	0	0	0	1.002649	0	1	-360	360;
	4450	9441	0.002119	0.084719	0	0	0	0	1.002649	0	1	-360	360;
	4450	9442	0.002119	0.084719	0	0	0	0	1.002649	0	1	-360	360;
	4450	9443	0.002119	0.084719	0	0	0	0	1.002649	0	1	-360	360;
	4450	9438	0.002119	0.084719	0	0	0	0	1.002649	0	1	-360	360;
	5538	12304	0.003521	0.140801	0	0	0	0	1.008639	0	1	-360	360;
	5538	12303	0.003521	0.140801	0	0	0	0	1.008639	0	1	-360	360;
	5538	12302	0.003521	0.140801	0	0	0	0	1.008639	0	1	-360	360;
	5538	12307	0.003521	0.140801	0	0	0	0	1.008639	0	1	-360	360;
	1106	12306	0.003521	0.140801	0	0	0	0	1.013853	0	1	-360	360;
	12345	5270	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	5271	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	4403	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	9343	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	60	5274	0.003521	0.140801	0	0	0	0	1.001752	0	1	-360	360;
	60	5275	0.003521	0.140801	0	0	0	0	1.001752	0	1	-360	360;
	60	5276	0.003521	0.140801	0	0	0	0	1.001752	0	1	-360	360;
	60	5277	0.003521	0.140801	0	0	0	0	1.001752	0	1	-360	360;
	12345	5278	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	5279	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	11818	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	12345	11817	0.003521	0.140801	0	0	0	0	1.002404	0	1	-360	360;
	60	11820	0.003521	0.140801	0	0	0	0	1.001653	0	1	-360	360;
	60	11819	0.003521	0.140801	0	0	0	0	1.001653	0	1	-360	360;
	60	11814	0.003521	0.140801	0	0	0	0	1.001653	0	1	-360	360;
	60	11813	0.003521	0.140801	0	0	0	0	1.001653	0	1	-360	360;
	1108	11816	0.003521	0.140801	0	0	0	0	0.996098	0	1	-360	360;
	1108	11815	0.003521	0.140801	0	0	0	0	0.996098	0	1	-360	360;
	1108	11811	0.003521	0.140801	0	0	0	0	0.996098	0	1	-360	360;
	5240	11810	0.003521	0.140801	0	0	0	0	0.995875	0	1	-360	360;
	5240	4772	0.003521	0.140801	0	0	0	0	0.995875	0	1	-360	360;
	5240	4773	0.003521	0.140801	0	0	0	0	0.995875	0	1	-360	360;
	5240	4770	0.003521	0.140801	0	0	0	0	0.995875	0	1	-360	360;
	11181	4771	0.003521	0.140801	0	0	0	0	0.9995	0	1	-360	360;
	9338	4774	0.003521	0.140801	0	0	0	0	1.001046	0	1	-360	360;
	9338	1577	0.003521	0.140801	0	0	0	0	1.001046	0	1	-360	360;
	8959	481	0.002119	0.084719	0	0	0	0	0.994019	0	1	-360	360;
	8959	480	0.002119	0.084719	0	0	0	0	0.994019	0	1	-360	360;
	8959	483	0.002119	0.084719	0	0	0	0	0.994019	0	1	-360	360;
	8959	482	0.002119	0.084719	0	0	0	0	0.994019	0	1	-360	360;
	13350	12140	0.002119	0.084719	0	0	0	0	0.992995	0	1	-360	360;
	13350	12139	0.002119	0.084719	0	0	0	0	0.992995	0	1	-360	360;
	13350	12138	0.002119	0.084719	0	0	0	0	0.992995	0	1	-360	360;
	13350	12137	0.002119	0.084719	0	0	0	0	0.992995	0	1	-360	360;
	10040	12136	0.002119	0.084719	0	0	0	0	0.997453	0	1	-360	360;
	10040	12135	0.002119	0.084719	0	0	0	0	0.997453	0	1	-360	360;
	10040	12134	0.002119	0.084719	0	0	0	0	0.997453	0	1	-360	360;
	10040	12133	0.002119	0.084719	0	0	0	0	0.997453	0	1	-360	360;
	7864	12132	0.002119	0.084719	0	0	0	0	1.013451	0	1	-360	360;
	7864	12131	0.002119	0.084719	0	0	0	0	1.013451	0	1	-360	360;
	7864	5089	0.002119	0.084719	0	0	0	0	1.013451	0	1	-360	360;
	7864	5090	0.002119	0.084719	0	0	0	0	1.013451	0	1	-360	360;
	21	5091	0.002119	0.084719	0	0	0	0	1.011752	0	1	-360	360;
	21	5092	0.002119	0.084719	0	0	0	0	1.011752	0	1	-360	360;
	21	5085	0.002119	0.084719	0	0	0	0	1.011752	0	1	-360	360;
	21	5086	0.002119	0.084719	0	0	0	0	1.011752	0	1	-360	360;
	6523	4695	0.000825	0.032971	0	0	0	0	1.003138	0	1	-360	360;
	6523	4696	0.000825	0.032971	0	0	0	0	0.995103	0	1	-360	360;
	6523	4693	0.000825	0.032971	0	0	0	0	0.995103	0	1	-360	360;
	13304	5082	0.002119	0.084719	0	0	0	0	1.013258	0	1	-360	360;
	13304	12652	0.002119	0.084719	0	0	0	0	1.013258	0	1	-360	360;
	13304	12651	0.002119	0.084719	0	0	0	0	1.013258	0	1	-360	360;
	13304	12654	0.002119	0.084719	0	0	0	0	1.013258	0	1	-360	360;
	2211	12653	0.002119	0.084719	0	0	0	0	1.013227	0	1	-360	360;
	2211	12648	0.002119	0.084719	0	0	0	0	1.013227	0	1	-360	360;
	2211	12647	0.002119	0.084719	0	0	0	0	1.013227	0	1	-360	360;
	2211	12650	0.002119	0.084719	0	0	0	0	1.013227	0	1	-360	360;
	8283	11259	0.000531	0.021225	0	0	0	0	1.01231	0	1	-360	360;
	8283	11256	0.000531	0.021225	0	0	0	0	1.01231	0	1	-360	360;
	10793	11028	0.003521	0.140801	0	0	0	0	1.014528	0	1	-360	360;
	10793	4455	0.003521	0.140801	0	0	0	0	1.014528	0	1	-360	360;
	2588	4454	0.003521	0.140801	0	0	0	0	1.014699	0	1	-360	360;
	2588	4457	0.003521	0.140801	0	0	0	0	1.014699	0	1	-360	360;
	2588	4456	0.003521	0.140801	0	0	0	0	1.014699	0	1	-360	360;
	6461	4451	0.003521	0.140801	0	0	0	0	1.014941	0	1	-360	360;
	6461	7183	0.003521	0.140801	0	0	0	0	1.014941	0	1	-360	360;
	6461	4453	0.003521	0.140801	0	0	0	0	1.014941	0	1	-360	360;
	6461	7200	0.003521	0.140801	0	0	0	0	1.014941	0	1	-360	360;
	6461	4461	0.003521	0.140801	0	0	0	0	1.014941	0	1	-360	360;
	3844	4460	0.003521	0.140801	0	0	0	0	1.004844	0	1	-360	360;
	3844	9586	0.003521	0.140801	0	0	0	0	1.004844	0	1	-360	360;
	3844	9587	0.003521	0.140801	0	0	0	0	1.004844	0	1	-360	360;
	9760	9588	0.003521	0.140801	0	0	0	0	1.021581	0	1	-360	360;
	9760	9589	0.003521	0.140801	0	0	0	0	1.021581	0	1	-360	360;
	9760	9590	0.003521	0.140801	0	0	0	0	1.021581	0	1	-360	360;
	9760	9591	0.003521	0.140801	0	0	0	0	1.021581	0	1	-360	360;
	4687	11133	0.002119	0.084719	0	0	0	0	1.013516	0	1	-360	360;
	4687	11132	0.002119	0.084719	0	0	0	0	1.013516	0	1	-360	360;
	4687	11137	0.002119	0.084719	0	0	0	0	1.013516	0	1	-360	360;
	4687	12869	0.002119	0.084719	0	0	0	0	1.013516	0	1	-360	360;
	7308	4053	0.002119	0.084719	0	0	0	0	1.016404	0	1	-360	360;
	7308	4054	0.002119	0.084719	0	0	0	0	1.016404	0	1	-360	360;
	7308	11345	0.002119	0.084719	0	0	0	0	1.016404	0	1	-360	360;
	7308	4056	0.002119	0.084719	0	0	0	0	1.016404	0	1	-360	360;
	12703	4057	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	12703	4058	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	12703	4059	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	12703	4060	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	12703	4061	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	12703	4062	0.002119	0.084719	0	0	0	0	1.005292	0	1	-360	360;
	1867	6454	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1867	10080	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1867	10077	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1867	10078	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1867	10075	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1867	10076	0.003521	0.140801	0	0	0	0	1.002241	0	1	-360	360;
	1188	10073	0.003521	0.140801	0	0	0	0	1.001755	0	1	-360	360;
	2837	10074	0.003521	0.140801	0	0	0	0	1.001755	0	1	-360	360;
	6600	6471	0.003521	0.140801	0	0	0	0	1.008075	0	1	-360	360;
	6600	10084	0.003521	0.140801	0	0	0	0	1.008075	0	1	-360	360;
	5509	3456	0.003521	0.140801	0	0	0	0	1.018347	0	1	-360	360;
	9332	4580	0.002119	0.084719	0	0	0	0	1.027388	0	1	-360	360;
	9332	4577	0.002119	0.084719	0	0	0	0	1.027388	0	1	-360	360;
	9332	4578	0.002119	0.084719	0	0	0	0	1.027388	0	1	-360	360;
	9332	6391	0.002119	0.084719	0	0	0	0	1.027388	0	1	-360	360;
	9332	4576	0.002119	0.084719	0	0	0	0	1.027388	0	1	-360	360;
	5443	5207	0.000531	0.021225	0	0	0	0	1.007133	0	1	-360	360;
	5443	5208	0.000531	0.021225	0	0	0	0	1.007133	0	1	-360	360;
	12823	4585	0.002119	0.084719	0	0	0	0	1.004586	0	1	-360	360;
	12823	654	0.002119	0.084719	0	0	0	0	1.004586	0	1	-360	360;
	12823	10143	0.002119	0.084719	0	0	0	0	1.004586	0	1	-360	360;
	12823	10142	0.002119	0.084719	0	0	0	0	1.004586	0	1	-360	360;
	12823	10141	0.002119	0.084719	0	0	0	0	1.004586	0	1	-360	360;
	9524	86	0.001377	0.055049	0	0	0	0	1.006083	0	1	-360	360;
	9524	88	0.001377	0.055049	0	0	0	0	0.998959	0	1	-360	360;
	9524	87	0.001377	0.055049	0	0	0	0	0.998959	0	1	-360	360;
	1934	11714	0.000708	0.02832	0	0	0	0	1.01208	0	1	-360	360;
	1934	11713	0.000708	0.02832	0	0	0	0	1.01208	0	1	-360	360;
	1934	6996	0.000708	0.02832	0	0	0	0	1.01208	0	1	-360	360;
	1623	11717	0.000708	0.02832	0	0	0	0	0.999681	0	1	-360	360;
	1623	4655	0.000708	0.02832	0	0	0	0	0.999681	0	1	-360	360;
	1623	4656	0.000708	0.02832	0	0	0	0	0.999681	0	1	-360	360;
	3102	4657	0.000708	0.02832	0	0	0	0	1.003271	0	1	-360	360;
	3102	4658	0.000708	0.02832	0	0	0	0	1.003271	0	1	-360	360;
	3102	1002	0.000708	0.02832	0	0	0	0	1.003271	0	1	-360	360;
	13472	12610	0.003521	0.140801	0	0	0	0	0.994842	0	1	-360	360;
	13472	12607	0.003521	0.140801	0	0	0	0	0.994842	0	1	-360	360;
	3722	3017	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	3722	3021	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	3722	3022	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	3722	2533	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	3722	2572	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	3722	2573	0.002119	0.084719	0	0	0	0	1.004816	0	1	-360	360;
	6695	12334	0.003521	0.140801	0	0	0	0	0.994421	0	1	-360	360;
	6695	12333	0.003521	0.140801	0	0	0	0	0.994421	0	1	-360	360;
	6695	12332	0.003521	0.140801	0	0	0	0	0.994421	0	1	-360	360;
	6695	6055	0.003521	0.140801	0	0	0	0	0.994421	0	1	-360	360;
	6695	12330	0.003521	0.140801	0	0	0	0	0.994421	0	1	-360	360;
	2484	12338	0.003521	0.140801	0	0	0	0	0.998191	0	1	-360	360;
	2484	12337	0.003521	0.140801	0	0	0	0	0.998191	0	1	-360	360;
	8104	5305	0.003521	0.140801	0	0	0	0	0.998244	0	1	-360	360;
	8104	5306	0.003521	0.140801	0	0	0	0	0.998244	0	1	-360	360;
	5995	5307	0.003521	0.140801	0	0	0	0	0.998295	0	1	-360	360;
	5995	5308	0.003521	0.140801	0	0	0	0	0.998295	0	1	-360	360;
	5807	5301	0.003521	0.140801	0	0	0	0	1.011449	0	1	-360	360;
	434	5302	0.003521	0.140801	0	0	0	0	1.018797	0	1	-360	360;
	4038	5303	0.003521	0.140801	0	0	0	0	1.009509	0	1	-360	360;
	4038	5304	0.003521	0.140801	0	0	0	0	1.009509	0	1	-360	360;
	11153	5309	0.003521	0.140801	0	0	0	0	1.008338	0	1	-360	360;
	11153	5310	0.003521	0.140801	0	0	0	0	1.008338	0	1	-360	360;
	2494	1812	0.002119	0.084719	0	0	0	0	1.008688	0	1	-360	360;
	2494	2446	0.002119	0.084719	0	0	0	0	1.008688	0	1	-360	360;
	2494	2447	0.002119	0.084719	0	0	0	0	1.008688	0	1	-360	360;
	2494	2448	0.002119	0.084719	0	0	0	0	1.008688	0	1	-360	360;
	12643	2991	0.002119	0.084719	0	0	0	0	1.008601	0	1	-360	360;
	12643	8537	0.002119	0.084719	0	0	0	0	1.008601	0	1	-360	360;
	12643	5013	0.002119	0.084719	0	0	0	0	1.008601	0	1	-360	360;
	12643	5012	0.002119	0.084719	0	0	0	0	1.008601	0	1	-360	360;
	9899	5018	0.002119	0.084719	0	0	0	0	1.008554	0	1	-360	360;
	9899	5017	0.002119	0.084719	0	0	0	0	1.008554	0	1	-360	360;
	9899	11568	0.002119	0.084719	0	0	0	0	1.008554	0	1	-360	360;
	9899	11569	0.002119	0.084719	0	0	0	0	1.008554	0	1	-360	360;
	1299	13425	0.003521	0.140801	0	0	0	0	1.014838	0	1	-360	360;
	201	5769	0.003521	0.140801	0	0	0	0	1.014043	0	1	-360	360;
	201	5772	0.003521	0.140801	0	0	0	0	1.014043	0	1	-360	360;
	201	13525	0.003521	0.140801	0	0	0	0	1.014043	0	1	-360	360;
	8254	5770	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	8254	5771	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	8254	13345	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	8254	7391	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	8254	11352	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	8254	11351	0.003521	0.140801	0	0	0	0	1.007223	0	1	-360	360;
	13132	351	0.000531	0.021225	0	0	0	0	1.011871	0	1	-360	360;
	13132	2097	0.000531	0.021225	0	0	0	0	1.011871	0	1	-360	360;
	10632	3167	0.000708	0.02832	0	0	0	0	1.002423	0	1	-360	360;
	10632	3168	0.000708	0.02832	0	0	0	0	1.002423	0	1	-360	360;
	10632	3169	0.000708	0.02832	0	0	0	0	1.002423	0	1	-360	360;
	5819	11353	0.003521	0.140801	0	0	0	0	1.004868	0	1	-360	360;
	5819	11348	0.003521	0.140801	0	0	0	0	1.004868	0	1	-360	360;
	3080	11347	0.003521	0.140801	0	0	0	0	0.994284	0	1	-360	360;
	12002	7020	0.002119	0.084719	0	0	0	0	1.013556	0	1	-360	360;
	12002	8702	0.002119	0.084719	0	0	0	0	1.013556	0	1	-360	360;
	12002	8701	0.002119	0.084719	0	0	0	0	1.013556	0	1	-360	360;
	12002	11946	0.002119	0.084719	0	0	0	0	1.013556	0	1	-360	360;
	1931	8707	0.002119	0.084719	0	0	0	0	1.013589	0	1	-360	360;
	1931	8706	0.002119	0.084719	0	0	0	0	1.013589	0	1	-360	360;
	1931	11962	0.002119	0.084719	0	0	0	0	1.013589	0	1	-360	360;
	1931	11959	0.002119	0.084719	0	0	0	0	1.013589	0	1	-360	360;
	11316	10985	0.002119	0.084719	0	0	0	0	0.992901	0	1	-360	360;
	11316	11894	0.002119	0.084719	0	0	0	0	0.992901	0	1	-360	360;
	11316	3418	0.002119	0.084719	0	0	0	0	0.992901	0	1	-360	360;
	11316	3419	0.002119	0.084719	0	0	0	0	0.992901	0	1	-360	360;
	13596	3058	0.004448	0.17788	0	0	0	0	1.008199	0	1	-360	360;
	13596	11838	0.004448	0.17788	0	0	0	0	1.002232	0	1	-360	360;
	8	3414	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	3415	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	3416	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	7544	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	3412	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	8598	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	10522	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	10521	0.002119	0.084719	0	0	0	0	1.01052	0	1	-360	360;
	8	9189	0.002119	0.084719	0	0	0	0	1.010533	0	1	-360	360;
	8	9188	0.002119	0.084719	0	0	0	0	1.010533	0	1	-360	360;
	8	9191	0.002119	0.084719	0	0	0	0	1.010533	0	1	-360	360;
	8	9190	0.002119	0.084719	0	0	0	0	1.010533	0	1	-360	360;
	2601	6910	0.000531	0.021225	0	0	0	0	1.013761	0	1	-360	360;
	2601	6909	0.000531	0.021225	0	0	0	0	1.013761	0	1	-360	360;
	2769	4791	0.003521	0.140801	0	0	0	0	1.026719	0	1	-360	360;
	2769	4792	0.003521	0.140801	0	0	0	0	1.026719	0	1	-360	360;
	2769	619	0.003521	0.140801	0	0	0	0	1.026719	0	1	-360	360;
	6024	4602	0.002119	0.084719	0	0	0	0	0.990176	0	1	-360	360;
	6024	4603	0.002119	0.084719	0	0	0	0	0.990176	0	1	-360	360;
	6024	4604	0.002119	0.084719	0	0	0	0	0.990176	0	1	-360	360;
	6024	4598	0.002119	0.084719	0	0	0	0	0.990176	0	1	-360	360;
	6024	765	0.002119	0.084719	0	0	0	0	0.990176	0	1	-360	360;
	1181	6193	0.000708	0.02832	0	0	0	0	1.001706	0	1	-360	360;
	1181	6194	0.000708	0.02832	0	0	0	0	1.001706	0	1	-360	360;
	4706	615	0.003521	0.140801	0	0	0	0	1.007969	0	1	-360	360;
	4706	614	0.003521	0.140801	0	0	0	0	1.007969	0	1	-360	360;
	280	7163	0.003521	0.140801	0	0	0	0	1.012443	0	1	-360	360;
	12715	11670	0.002119	0.084719	0	0	0	0	1.004291	0	1	-360	360;
	12715	11669	0.002119	0.084719	0	0	0	0	1.004291	0	1	-360	360;
	12715	11668	0.002119	0.084719	0	0	0	0	1.004291	0	1	-360	360;
	12715	11667	0.002119	0.084719	0	0	0	0	1.004291	0	1	-360	360;
	12715	11666	0.002119	0.084719	0	0	0	0	1.004291	0	1	-360	360;
	8448	8308	0.002119	0.084719	0	0	0	0	0.983598	0	1	-360	360;
	8448	8125	0.002119	0.084719	0	0	0	0	0.983598	0	1	-360	360;
	8448	8128	0.002119	0.084719	0	0	0	0	0.983598	0	1	-360	360;
	8448	8127	0.002119	0.084719	0	0	0	0	0.983598	0	1	-360	360;
	3796	9141	0.003521	0.140801	0	0	0	0	1.006074	0	1	-360	360;
	3796	9142	0.003521	0.140801	0	0	0	0	1.006074	0	1	-360	360;
	12029	1389	0.000531	0.021225	0	0	0	0	1.009288	0	1	-360	360;
	12029	1390	0.000531	0.021225	0	0	0	0	1.009288	0	1	-360	360;
	12029	1391	0.000531	0.021225	0	0	0	0	1.009288	0	1	-360	360;
	12148	196	0.002119	0.084719	0	0	0	0	1.00721	0	1	-360	360;
	12148	5886	0.002119	0.084719	0	0	0	0	1.00721	0	1	-360	360;
	12148	5885	0.002119	0.084719	0	0	0	0	1.00721	0	1	-360	360;
	12148	5880	0.002119	0.084719	0	0	0	0	1.00721	0	1	-360	360;
	7406	9137	0.003521	0.140801	0	0	0	0	1.004828	0	1	-360	360;
	7406	2513	0.003521	0.140801	0	0	0	0	1.004828	0	1	-360	360;
	7406	2190	0.003521	0.140801	0	0	0	0	1.004828	0	1	-360	360;
	4794	2515	0.003521	0.140801	0	0	0	0	1.004847	0	1	-360	360;
	4794	2514	0.003521	0.140801	0	0	0	0	1.004847	0	1	-360	360;
	4794	2516	0.003521	0.140801	0	0	0	0	1.004847	0	1	-360	360;
	1008	12455	0.002119	0.084719	0	0	0	0	1.02838	0	1	-360	360;
	1008	6719	0.002119	0.084719	0	0	0	0	1.02838	0	1	-360	360;
	1008	6721	0.002119	0.084719	0	0	0	0	1.02838	0	1	-360	360;
	1008	12447	0.002119	0.084719	0	0	0	0	1.02838	0	1	-360	360;
	5296	2518	0.003521	0.140801	0	0	0	0	1.012026	0	1	-360	360;
	5296	8639	0.003521	0.140801	0	0	0	0	1.012026	0	1	-360	360;
	5296	11570	0.003521	0.140801	0	0	0	0	1.012026	0	1	-360	360;
	5827	5371	0.002119	0.084719	0	0	0	0	1.00294	0	1	-360	360;
	5827	5370	0.002119	0.084719	0	0	0	0	1.00294	0	1	-360	360;
	5827	5369	0.002119	0.084719	0	0	0	0	1.00294	0	1	-360	360;
	5827	5368	0.002119	0.084719	0	0	0	0	1.00294	0	1	-360	360;
	3380	4888	0.000531	0.021225	0	0	0	0	1.008763	0	1	-360	360;
	3380	4887	0.000531	0.021225	0	0	0	0	1.008763	0	1	-360	360;
	4204	1840	0.000531	0.021225	0	0	0	0	1.013933	0	1	-360	360;
	4204	11564	0.000531	0.021225	0	0	0	0	1.013933	0	1	-360	360;
	4204	8911	0.000531	0.021225	0	0	0	0	1.013933	0	1	-360	360;
	12047	13095	0.003587	0.143427	0	0	0	0	1.001823	0	1	-360	360;
	12047	2082	0.003587	0.143427	0	0	0	0	1.001823	0	1	-360	360;
	12047	9570	0.003587	0.143427	0	0	0	0	0.995326	0	1	-360	360;
	12047	2088	0.003587	0.143427	0	0	0	0	0.995326	0	1	-360	360;
	12047	2087	0.003587	0.143427	0	0	0	0	0.995326	0	1	-360	360;
	10091	2086	0.003571	0.142812	0	0	0	0	1.00179	0	1	-360	360;
	10091	2085	0.003571	0.142812	0	0	0	0	1.00179	0	1	-360	360;
	10091	2078	0.003571	0.142812	0	0	0	0	0.995275	0	1	-360	360;
	10091	2077	0.003571	0.142812	0	0	0	0	0.995275	0	1	-360	360;
	10091	10107	0.003571	0.142812	0	0	0	0	0.995275	0	1	-360	360;
	13003	6498	0.002119	0.084719	0	0	0	0	1.007585	0	1	-360	360;
	13003	3219	0.002119	0.084719	0	0	0	0	1.007585	0	1	-360	360;
	13003	3220	0.002119	0.084719	0	0	0	0	1.007585	0	1	-360	360;
	13003	3213	0.002119	0.084719	0	0	0	0	1.007585	0	1	-360	360;
	5096	3214	0.002119	0.084719	0	0	0	0	1.007584	0	1	-360	360;
	5096	3215	0.002119	0.084719	0	0	0	0	1.007584	0	1	-360	360;
	5096	3216	0.002119	0.084719	0	0	0	0	1.007584	0	1	-360	360;
	5096	3210	0.002119	0.084719	0	0	0	0	1.007584	0	1	-360	360;
	7583	6557	0.003521	0.140801	0	0	0	0	1.00868	0	1	-360	360;
	7583	13093	0.003521	0.140801	0	0	0	0	1.00868	0	1	-360	360;
	7583	3487	0.003521	0.140801	0	0	0	0	1.00868	0	1	-360	360;
	5643	3490	0.003521	0.140801	0	0	0	0	1.008681	0	1	-360	360;
	5643	3489	0.003521	0.140801	0	0	0	0	1.008681	0	1	-360	360;
	5643	3485	0.003521	0.140801	0	0	0	0	1.008681	0	1	-360	360;
	1233	11416	0.002119	0.084719	0	0	0	0	1.006861	0	1	-360	360;
	1233	684	0.002119	0.084719	0	0	0	0	1.006861	0	1	-360	360;
	1233	11414	0.002119	0.084719	0	0	0	0	1.006861	0	1	-360	360;
	1233	11411	0.002119	0.084719	0	0	0	0	1.006861	0	1	-360	360;
	1233	11412	0.002119	0.084719	0	0	0	0	1.006861	0	1	-360	360;
	6626	7110	0.002119	0.084719	0	0	0	0	1.007481	0	1	-360	360;
	6626	3720	0.002119	0.084719	0	0	0	0	1.007481	0	1	-360	360;
	6626	3717	0.002119	0.084719	0	0	0	0	1.007481	0	1	-360	360;
	6626	3718	0.002119	0.084719	0	0	0	0	1.007481	0	1	-360	360;
	13645	9616	0.003521	0.140801	0	0	0	0	1.000671	0	1	-360	360;
	8229	9617	0.003521	0.140801	0	0	0	0	0.99286	0	1	-360	360;
	8229	9618	0.003521	0.140801	0	0	0	0	0.99286	0	1	-360	360;
	5139	9619	0.003521	0.140801	0	0	0	0	0.992942	0	1	-360	360;
	5139	9622	0.003521	0.140801	0	0	0	0	0.992942	0	1	-360	360;
	11505	9623	0.003521	0.140801	0	0	0	0	1.0116	0	1	-360	360;
	11505	2982	0.003521	0.140801	0	0	0	0	1.0116	0	1	-360	360;
	11505	2981	0.003521	0.140801	0	0	0	0	1.0116	0	1	-360	360;
	9307	2980	0.003521	0.140801	0	0	0	0	1.005249	0	1	-360	360;
	9307	2979	0.003521	0.140801	0	0	0	0	1.005249	0	1	-360	360;
	9307	2978	0.003521	0.140801	0	0	0	0	1.005249	0	1	-360	360;
	9841	12525	0.000708	0.02832	0	0	0	0	1.003642	0	1	-360	360;
	9841	12526	0.000708	0.02832	0	0	0	0	1.003642	0	1	-360	360;
	9841	7113	0.000708	0.02832	0	0	0	0	1.003642	0	1	-360	360;
	13325	2984	0.003521	0.140801	0	0	0	0	1.011161	0	1	-360	360;
	11938	12518	0.000708	0.02832	0	0	0	0	1.011192	0	1	-360	360;
	11938	9283	0.000708	0.02832	0	0	0	0	1.011192	0	1	-360	360;
	11938	7719	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	11938	7722	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	11938	7721	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	11938	7717	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	11938	7716	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	11938	5978	0.002119	0.084719	0	0	0	0	1.009361	0	1	-360	360;
	1555	4207	0.002119	0.084719	0	0	0	0	1.000657	0	1	-360	360;
	1555	4214	0.002119	0.084719	0	0	0	0	1.000657	0	1	-360	360;
	1555	12152	0.002119	0.084719	0	0	0	0	1.000657	0	1	-360	360;
	1555	10809	0.002119	0.084719	0	0	0	0	1.000657	0	1	-360	360;
	12889	4481	0.003521	0.140801	0	0	0	0	1.012234	0	1	-360	360;
	11830	4484	0.003521	0.140801	0	0	0	0	1.010846	0	1	-360	360;
	13503	9033	0.000531	0.021225	0	0	0	0	1.008933	0	1	-360	360;
	13503	9034	0.000531	0.021225	0	0	0	0	1.008933	0	1	-360	360;
	6845	732	0.002119	0.084719	0	0	0	0	0.991864	0	1	-360	360;
	6845	730	0.002119	0.084719	0	0	0	0	0.991864	0	1	-360	360;
	6845	731	0.002119	0.084719	0	0	0	0	0.991864	0	1	-360	360;
	6845	734	0.002119	0.084719	0	0	0	0	0.991864	0	1	-360	360;
	6845	4982	0.002119	0.084719	0	0	0	0	0.991864	0	1	-360	360;
	11349	4963	0.003521	0.140801	0	0	0	0	0.991519	0	1	-360	360;
	11349	5342	0.003521	0.140801	0	0	0	0	0.991519	0	1	-360	360;
	11349	5382	0.003521	0.140801	0	0	0	0	0.991519	0	1	-360	360;
	11349	4964	0.003521	0.140801	0	0	0	0	0.991519	0	1	-360	360;
	11901	3585	0.000531	0.021225	0	0	0	0	1.011258	0	1	-360	360;
	11901	3586	0.000531	0.021225	0	0	0	0	1.011258	0	1	-360	360;
	4368	3587	0.000531	0.021225	0	0	0	0	1.011551	0	1	-360	360;
	4368	3588	0.000531	0.021225	0	0	0	0	1.011551	0	1	-360	360;
	4368	2934	0.000531	0.021225	0	0	0	0	1.011551	0	1	-360	360;
	8500	4958	0.003521	0.140801	0	0	0	0	1.004896	0	1	-360	360;
	8500	5676	0.003521	0.140801	0	0	0	0	1.004896	0	1	-360	360;
	3876	11530	0.003521	0.140801	0	0	0	0	1.004751	0	1	-360	360;
	3876	11527	0.003521	0.140801	0	0	0	0	1.004751	0	1	-360	360;
	3876	11528	0.003521	0.140801	0	0	0	0	1.004751	0	1	-360	360;
	3876	11525	0.003521	0.140801	0	0	0	0	1.004746	0	1	-360	360;
	3876	11526	0.003521	0.140801	0	0	0	0	1.004746	0	1	-360	360;
	3876	11523	0.003521	0.140801	0	0	0	0	1.004746	0	1	-360	360;
	3876	11524	0.003521	0.140801	0	0	0	0	1.004746	0	1	-360	360;
	3876	1367	0.003521	0.140801	0	0	0	0	1.004746	0	1	-360	360;
	3876	5830	0.002119	0.084719	0	0	0	0	1.004928	0	1	-360	360;
	3876	13386	0.002119	0.084719	0	0	0	0	1.004928	0	1	-360	360;
	3876	13385	0.002119	0.084719	0	0	0	0	1.004928	0	1	-360	360;
	3876	13387	0.002119	0.084719	0	0	0	0	1.004928	0	1	-360	360;
	3876	13633	0.003521	0.140801	0	0	0	0	1.004749	0	1	-360	360;
	3876	13487	0.003521	0.140801	0	0	0	0	1.004749	0	1	-360	360;
	3876	13648	0.003521	0.140801	0	0	0	0	1.004749	0	1	-360	360;
	3876	6014	0.003521	0.140801	0	0	0	0	1.004749	0	1	-360	360;
	3876	5999	0.003521	0.140801	0	0	0	0	1.004749	0	1	-360	360;
	3876	1	0.003521	0.140801	0	0	0	0	1.004729	0	1	-360	360;
	3876	4458	0.003521	0.140801	0	0	0	0	1.004729	0	1	-360	360;
	3876	11023	0.003521	0.140801	0	0	0	0	1.004729	0	1	-360	360;
	3876	12116	0.003521	0.140801	0	0	0	0	1.004729	0	1	-360	360;
	3876	11025	0.003521	0.140801	0	0	0	0	1.004729	0	1	-360	360;
	1015	11204	0.000531	0.021225	0	0	0	0	1.014683	0	1	-360	360;
	1015	11201	0.000531	0.021225	0	0	0	0	1.014683	0	1	-360	360;
	12395	6877	0.002119	0.084719	0	0	0	0	1.013169	0	1	-360	360;
	12395	6876	0.002119	0.084719	0	0	0	0	1.013169	0	1	-360	360;
	12395	6875	0.002119	0.084719	0	0	0	0	1.013169	0	1	-360	360;
	12395	12095	0.002119	0.084719	0	0	0	0	1.013169	0	1	-360	360;
	1395	2811	0.000531	0.021225	0	0	0	0	1.013854	0	1	-360	360;
	1395	6280	0.000531	0.021225	0	0	0	0	1.013854	0	1	-360	360;
	1395	8424	0.000531	0.021225	0	0	0	0	1.013854	0	1	-360	360;
	1395	8423	0.000531	0.021225	0	0	0	0	1.013854	0	1	-360	360;
	6133	858	0.000708	0.02832	0	0	0	0	1.014584	0	1	-360	360;
	6133	10908	0.000708	0.02832	0	0	0	0	1.014584	0	1	-360	360;
	2403	2606	0.000531	0.021225	0	0	0	0	1.00802	0	1	-360	360;
	2403	2607	0.000531	0.021225	0	0	0	0	1.00802	0	1	-360	360;
	2403	12727	0.002119	0.084719	0	0	0	0	1.0066	0	1	-360	360;
	2403	396	0.002119	0.084719	0	0	0	0	1.0066	0	1	-360	360;
	2403	8143	0.002119	0.084719	0	0	0	0	1.0066	0	1	-360	360;
	2403	6121	0.002119	0.084719	0	0	0	0	1.0066	0	1	-360	360;
	8264	7079	0.003521	0.140801	0	0	0	0	1.010644	0	1	-360	360;
	8264	12517	0.003521	0.140801	0	0	0	0	1.010644	0	1	-360	360;
	3187	4843	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	4844	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	4845	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	4846	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	4847	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	4837	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	1955	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	9984	0.002119	0.084719	0	0	0	0	1.016068	0	1	-360	360;
	3187	3074	0.000531	0.021225	0	0	0	0	1.018397	0	1	-360	360;
	3187	3072	0.000531	0.021225	0	0	0	0	1.018397	0	1	-360	360;
	10536	6985	0.002119	0.084719	0	0	0	0	1.012036	0	1	-360	360;
	10536	6987	0.002119	0.084719	0	0	0	0	1.012036	0	1	-360	360;
	10536	12505	0.002119	0.084719	0	0	0	0	1.012036	0	1	-360	360;
	10536	12506	0.002119	0.084719	0	0	0	0	1.012036	0	1	-360	360;
	12737	5468	0.003521	0.140801	0	0	0	0	1.007774	0	1	-360	360;
	12737	5467	0.003521	0.140801	0	0	0	0	1.007774	0	1	-360	360;
	12737	5466	0.003521	0.140801	0	0	0	0	1.007774	0	1	-360	360;
	12737	4181	0.003521	0.140801	0	0	0	0	1.007774	0	1	-360	360;
	1404	12025	0.003521	0.140801	0	0	0	0	1.005553	0	1	-360	360;
	6538	781	0	0.04332	0	0	0	0	1.013449	0	1	-360	360;
	6538	781	0	0.04332	0	0	0	0	1.013449	0	1	-360	360;
	1161	13143	0	0.05435	0	0	0	0	1.020422	0	1	-360	360;
	1161	12001	0	0.05435	0	0	0	0	1.020422	0	1	-360	360;
	1161	6747	0	0.05435	0	0	0	0	1.020362	0	1	-360	360;
	7260	6831	0	0.0505	0	0	0	0	0.997208	0	1	-360	360;
	7260	10963	0	0.104	0	0	0	0	1.01095	0	1	-360	360;
	7260	12393	0	0.104	0	0	0	0	1.011333	0	1	-360	360;
	7260	6305	0	0.104	0	0	0	0	1.011333	0	1	-360	360;
	7260	11539	0	0.104	0	0	0	0	1.01095	0	1	-360	360;
	7260	12678	0	0.104	0	0	0	0	1.011333	0	1	-360	360;
	7260	13010	0	0.104	0	0	0	0	1.011333	0	1	-360	360;
	7260	9204	0	0.104	0	0	0	0	1.01095	0	1	-360	360;
	11	12266	0	0.05667	0	0	0	0	1.007055	0	1	-360	360;
	11	3201	0	0.05667	0	0	0	0	1.007055	0	1	-360	360;
	11	8816	0	0.04545	0	0	0	0	1.006593	0	1	-360	360;
	6831	9937	0	0.104	0	0	0	0	1.038514	0	1	-360	360;
	6831	8290	0	0.104	0	0	0	0	1.038514	0	1	-360	360;
	12420	12815	0	0.28571	0	0	0	0	1.0109	0	1	-360	360;
	6019	7473	0	0.6	0	0	0	0	1.044077	0	1	-360	360;
	6019	1903	0	2.85714	0	0	0	0	1.000888	0	1	-360	360;
	6019	5982	0	2.85714	0	0	0	0	1.000888	0	1	-360	360;
	6019	13165	0	2.85714	0	0	0	0	1.000888	0	1	-360	360;
	6019	10186	0	2.85714	0	0	0	0	1.000888	0	1	-360	360;
	6019	5162	0	1.2	0	0	0	0	1.043041	0	1	-360	360;
	6019	10466	0	1.2	0	0	0	0	1.043041	0	1	-360	360;
	6019	8493	0	2.57143	0	0	0	0	1.044066	0	1	-360	360;
	6019	324	0	2.57143	0	0	0	0	1.043911	0	1	-360	360;
	6019	13131	0	0.6	0	0	0	0	1.044077	0	1	-360	360;
	11918	4614	0	0.36	0	0	0	0	1.004596	0	1	-360	360;
	10797	12441	0	0.775	0	0	0	0	1.035164	0	1	-360	360;
	10797	7639	0	0.797	0	0	0	0	1.035183	0	1	-360	360;
	10797	11768	0	0.20567	0	0	0	0	1.001194	0	1	-360	360;
	10797	2906	0	0.80867	0	0	0	0	1.000505	0	1	-360	360;
	12089	9292	0	0.3	0	0	0	0	1.002898	0	1	-360	360;
	12089	10428	0	0.3	0	0	0	0	1.002898	0	1	-360	360;
	12089	2048	0	0.4	0	0	0	0	1.002952	0	1	-360	360;
	9313	9146	0	0.044	0	0	0	0	0.954853	0	1	-360	360;
	9313	9146	0	0.044	0	0	0	0	0.954853	0	1	-360	360;
	9313	6491	0	0.06667	0	0	0	0	0.959366	0	1	-360	360;
	9313	7535	0	0.06667	0	0	0	0	0.959366	0	1	-360	360;
	9313	12865	0	0.06	0	0	0	0	0.958638	0	1	-360	360;
	9640	3760	0	0.047975	0	0	0	0	0.950169	0	1	-360	360;
	9640	3760	0	0.047975	0	0	0	0	0.950169	0	1	-360	360;
	9640	8501	0	0.037831	0	0	0	0	0.953808	0	1	-360	360;
	9640	8501	0	0.037831	0	0	0	0	0.953808	0	1	-360	360;
	8364	7550	0	0.045294	0	0	0	0	0.982613	0	1	-360	360;
	8364	7550	0	0.045294	0	0	0	0	0.982613	0	1	-360	360;
	8364	4263	0	0.04563	0	0	0	0	0.965755	0	1	-360	360;
	8364	4263	0	0.04563	0	0	0	0	0.965755	0	1	-360	360;
	5348	4970	0	0.047975	0	0	0	0	0.954185	0	1	-360	360;
	5348	4970	0	0.047975	0	0	0	0	0.954185	0	1	-360	360;
	5348	9576	0	0.049246	0	0	0	0	0.947234	0	1	-360	360;
	5348	9576	0	0.049246	0	0	0	0	0.947234	0	1	-360	360;
	5348	13191	0	0.04444	0	0	0	0	0.988749	0	1	-360	360;
	5348	7327	0	0.04444	0	0	0	0	0.988749	0	1	-360	360;
	5348	2069	0	0.04138	0	0	0	0	0.988661	0	1	-360	360;
	12365	11707	0	0.049246	0	0	0	0	0.940146	0	1	-360	360;
	12365	11707	0	0.049246	0	0	0	0	0.940146	0	1	-360	360;
	13005	9058	0	0.046721	0	0	0	0	0.955135	0	1	-360	360;
	13005	7788	0	0.047975	0	0	0	0	0.959446	0	1	-360	360;
	9147	6616	0	0.06667	0	0	0	0	1.008237	0	1	-360	360;
	9147	7643	0	0.06667	0	0	0	0	1.04988	0	1	-360	360;
	9147	13002	0	0.06	0	0	0	0	1.049514	0	1	-360	360;
	1187	10353	0	0.047974	0	0	0	0	0.954972	0	1	-360	360;
	1187	10353	0	0.047974	0	0	0	0	0.954972	0	1	-360	360;
	3237	8887	0	0.26718	0	0	0	0	1.005967	0	1	-360	360;
	3237	10784	0	0.26542	0	0	0	0	1.005975	0	1	-360	360;
	3237	5542	0	0.26542	0	0	0	0	1.005975	0	1	-360	360;
	3237	11509	0	0.17674	0	0	0	0	1.00828	0	1	-360	360;
	4389	9395	0	0.16	0	0	0	0	1.007486	0	1	-360	360;
	3730	11944	0	0.049246	0	0	0	0	0.946864	0	1	-360	360;
	3730	11944	0	0.049246	0	0	0	0	0.946864	0	1	-360	360;
	3730	8037	0	0.047975	0	0	0	0	0.950137	0	1	-360	360;
	3730	8037	0	0.047975	0	0	0	0	0.950137	0	1	-360	360;
	10667	6585	0	0.09487	0	0	0	0	1.045129	0	1	-360	360;
	10667	1868	0	0.09487	0	0	0	0	1.045129	0	1	-360	360;
	10667	10239	0	0.10625	0	0	0	0	1.045245	0	1	-360	360;
	10667	10932	0	0.06486	0	0	0	0	1.045356	0	1	-360	360;
	10667	12983	0	0.06486	0	0	0	0	1.045356	0	1	-360	360;
	11896	13511	0	0.047975	0	0	0	0	0.94413	0	1	-360	360;
	11896	13511	0	0.047975	0	0	0	0	0.94413	0	1	-360	360;
	1187	9113	0	0.045482	0	0	0	0	0.959865	0	1	-360	360;
	1187	9113	0	0.045482	0	0	0	0	0.959865	0	1	-360	360;
	2273	1828	0	0.048	0	0	0	0	0.987462	0	1	-360	360;
	2273	1828	0	0.048	0	0	0	0	0.987462	0	1	-360	360;
	2273	5556	0	0.047975	0	0	0	0	0.945067	0	1	-360	360;
	2273	5556	0	0.047975	0	0	0	0	0.945067	0	1	-360	360;
	5861	2565	0	0.049041	0	0	0	0	0.942257	0	1	-360	360;
	5861	2565	0	0.049041	0	0	0	0	0.942257	0	1	-360	360;
	5861	6308	0	0.047975	0	0	0	0	0.947317	0	1	-360	360;
	5861	6308	0	0.047975	0	0	0	0	0.947317	0	1	-360	360;
	5861	5343	0	0.04444	0	0	0	0	1.000571	0	1	-360	360;
	5861	3369	0	0.04444	0	0	0	0	1.000571	0	1	-360	360;
	5861	7593	0	0.04138	0	0	0	0	1.000464	0	1	-360	360;
	12845	12328	0	0.049246	0	0	0	0	0.940793	0	1	-360	360;
	12845	12328	0	0.049246	0	0	0	0	0.940793	0	1	-360	360;
	2609	6292	0	0.047975	0	0	0	0	0.945337	0	1	-360	360;
	2609	6292	0	0.047975	0	0	0	0	0.945337	0	1	-360	360;
	2609	7466	0	0.049246	0	0	0	0	0.952901	0	1	-360	360;
	2609	7466	0	0.049246	0	0	0	0	0.952901	0	1	-360	360;
	940	473	0	0.05533	0	0	0	0	0.953216	0	1	-360	360;
	940	473	0	0.05533	0	0	0	0	0.953216	0	1	-360	360;
	940	473	0	0.05533	0	0	0	0	0.953216	0	1	-360	360;
	940	473	0	0.05533	0	0	0	0	0.953216	0	1	-360	360;
	2889	5314	0	0.0735	0	0	0	0	1.049171	0	1	-360	360;
	2889	365	0	0.07581	0	0	0	0	1.051303	0	1	-360	360;
	7166	11587	0	0.047975	0	0	0	0	0.944506	0	1	-360	360;
	7166	11587	0	0.047975	0	0	0	0	0.944506	0	1	-360	360;
	10066	12178	0	0.2	0	0	0	0	1.010856	0	1	-360	360;
	10066	12401	0	0.096	0	0	0	0	1.003951	0	1	-360	360;
	10066	11257	0	0.19355	0	0	0	0	1.00542	0	1	-360	360;
	13458	9855	0	1.5	0	0	0	0	1.00524	0	1	-360	360;
	13458	11177	0	1.2	0	0	0	0	1.003544	0	1	-360	360;
	13458	10012	0	1.2	0	0	0	0	1.003544	0	1	-360	360;
	13458	12358	0	0.72	0	0	0	0	1.003756	0	1	-360	360;
	13458	8933	0	0.72	0	0	0	0	1.001332	0	1	-360	360;
	13453	786	0	0.33333	0	0	0	0	1.00436	0	1	-360	360;
	13453	2852	0	0.33333	0	0	0	0	1.004412	0	1	-360	360;
	13453	7949	0	0.33333	0	0	0	0	1.002165	0	1	-360	360;
	6535	7449	0	0.04407	0	0	0	0	1.016847	0	1	-360	360;
	6535	6836	0	0.04407	0	0	0	0	1.016847	0	1	-360	360;
	6535	1085	0	0.04127	0	0	0	0	1.016745	0	1	-360	360;
	11937	2260	0	0.07869	0	0	0	0	1.049981	0	1	-360	360;
	11937	5965	0	0.07737	0	0	0	0	1.049567	0	1	-360	360;
	7206	1124	0	0.0505	0	0	0	0	0.926937	0	1	-360	360;
	7206	1124	0	0.0505	0	0	0	0	0.926937	0	1	-360	360;
	7206	1124	0	0.0505	0	0	0	0	0.926937	0	1	-360	360;
	1760	8352	0	0.3175	0	0	0	0	1.004459	0	1	-360	360;
	1760	7257	0	0.3175	0	0	0	0	1.004459	0	1	-360	360;
	1760	1959	0	0.3175	0	0	0	0	1.004543	0	1	-360	360;
	10858	10094	0	0.04407	0	0	0	0	1.016852	0	1	-360	360;
	10858	2759	0	0.04407	0	0	0	0	1.016852	0	1	-360	360;
	10858	8388	0	0.04127	0	0	0	0	1.016749	0	1	-360	360;
	10858	12291	0	0.04407	0	0	0	0	1.016852	0	1	-360	360;
	10858	7662	0	0.04407	0	0	0	0	1.016852	0	1	-360	360;
	10858	12248	0	0.04127	0	0	0	0	1.016749	0	1	-360	360;
	12809	6783	0	0.048	0	0	0	0	0.934758	0	1	-360	360;
	12809	6783	0	0.04563	0	0	0	0	0.944487	0	1	-360	360;
	12809	2042	0	0.049141	0	0	0	0	0.926102	0	1	-360	360;
	12809	2042	0	0.049141	0	0	0	0	0.926102	0	1	-360	360;
	11052	1007	0	0.6	0	0	0	0	0.999671	0	1	-360	360;
	6706	10973	0	0.075	0	0	0	0	1.004981	0	1	-360	360;
	12292	5742	0	0.044	0	0	0	0	1.069583	0	1	-360	360;
	9036	3682	0	0.72	0	0	0	0	0.999922	0	1	-360	360;
	9036	11967	0	2.57143	0	0	0	0	0.999699	0	1	-360	360;
	9036	10052	0	2.57143	0	0	0	0	0.999699	0	1	-360	360;
	9036	4337	0	0.57143	0	0	0	0	0.999727	0	1	-360	360;
	9036	8881	0	1.28571	0	0	0	0	0.999625	0	1	-360	360;
	9036	10757	0	1.28571	0	0	0	0	0.999625	0	1	-360	360;
	9036	9168	0	2.85714	0	0	0	0	0.99887	0	1	-360	360;
	9036	1004	0	2.85714	0	0	0	0	0.998989	0	1	-360	360;
	9036	2784	0	2.4	0	0	0	0	0.999025	0	1	-360	360;
	12897	6527	0	0.03908	0	0	0	0	0.959402	0	1	-360	360;
	12897	1822	0	0.03908	0	0	0	0	0.959402	0	1	-360	360;
	12897	9871	0	0.03908	0	0	0	0	0.959226	0	1	-360	360;
	9026	151	0	0.02908	0	0	0	0	1.006767	0	1	-360	360;
	9026	11856	0	0.02908	0	0	0	0	1.006641	0	1	-360	360;
	11710	4353	0	0.13618	0	0	0	0	1.000365	0	1	-360	360;
	11710	9628	0	0.13047	0	0	0	0	1.000356	0	1	-360	360;
	11710	3593	0	0.13163	0	0	0	0	1.000327	0	1	-360	360;
	10277	9024	0	0.02908	0	0	0	0	1.002347	0	1	-360	360;
	2152	8433	0	0.25714	0	0	0	0	0.998938	0	1	-360	360;
	2152	9552	0	0.45	0	0	0	0	0.999062	0	1	-360	360;
	2152	13075	0	6	0	0	0	0	0.998562	0	1	-360	360;
	2152	315	0	6	0	0	0	0	0.998562	0	1	-360	360;
	2683	5044	0	0.067933	0	0	0	0	0.956303	0	1	-360	360;
	2683	5044	0	0.067933	0	0	0	0	0.956303	0	1	-360	360;
	2683	5044	0	0.047975	0	0	0	0	0.932939	0	1	-360	360;
	2226	7487	0	0.1978	0	0	0	0	1.006462	0	1	-360	360;
	4867	8193	0	0.232	0	0	0	0	1.003527	0	1	-360	360;
	6791	8385	0	0.51429	0	0	0	0	1.000793	0	1	-360	360;
	6791	11281	0	0.9	0	0	0	0	1.000918	0	1	-360	360;
	5266	6132	0	0.58065	0	0	0	0	1.003186	0	1	-360	360;
	7868	9722	0	0.07095	0	0	0	0	1.041895	0	1	-360	360;
	7868	10825	0	0.07095	0	0	0	0	1.041895	0	1	-360	360;
	10758	2912	0	0.18462	0	0	0	0	1.004094	0	1	-360	360;
	10758	11502	0	0.36667	0	0	0	0	1.00425	0	1	-360	360;
	8508	10368	0	0.08	0	0	0	0	0.995908	0	1	-360	360;
	7720	7255	0	0.046721	0	0	0	0	0.940126	0	1	-360	360;
	7720	8846	0	0.06722	0	0	0	0	0.95944	0	1	-360	360;
	7720	9972	0	0.06722	0	0	0	0	0.95944	0	1	-360	360;
	10885	13630	0	0.070733	0	0	0	0	0.929076	0	1	-360	360;
	10885	13630	0	0.07187	0	0	0	0	0.949888	0	1	-360	360;
	10885	2990	0	0.06667	0	0	0	0	0.958813	0	1	-360	360;
	11555	6383	0	0.34286	0	0	0	0	1.003452	0	1	-360	360;
	11555	7250	0	0.72	0	0	0	0	1.003928	0	1	-360	360;
	11555	10409	0	1.904818	0	0	0	0	1.000924	0	1	-360	360;
	11555	6009	0	3	0	0	0	0	1.000311	0	1	-360	360;
	11555	432	0	3	0	0	0	0	1.000311	0	1	-360	360;
	7255	4208	0	0.07217	0	0	0	0	1.00268	0	1	-360	360;
	10397	7340	0	0.06111	0	0	0	0	1.103098	0	1	-360	360;
	6771	6171	0	0.44444	0	0	0	0	1.005159	0	1	-360	360;
	6771	4235	0	0.44444	0	0	0	0	1.005159	0	1	-360	360;
	6771	13447	0	0.44444	0	0	0	0	1.005159	0	1	-360	360;
	13258	1551	0	0.049246	0	0	0	0	0.933179	0	1	-360	360;
	13258	1551	0	0.049246	0	0	0	0	0.933179	0	1	-360	360;
	13258	1551	0	0.049246	0	0	0	0	0.933179	0	1	-360	360;
	10601	5397	0	0.21315	0	0	0	0	1.000795	0	1	-360	360;
	10601	3432	0	0.21315	0	0	0	0	1.000795	0	1	-360	360;
	10601	12687	0	0.21315	0	0	0	0	1.000629	0	1	-360	360;
	8778	9735	0	0.0505	0	0	0	0	0.937597	0	1	-360	360;
	8778	9735	0	0.0505	0	0	0	0	0.937597	0	1	-360	360;
	8778	6152	0	0.046807	0	0	0	0	0.954913	0	1	-360	360;
	8778	6152	0	0.046807	0	0	0	0	0.954913	0	1	-360	360;
	8778	4408	0	0.049246	0	0	0	0	0.944387	0	1	-360	360;
	8778	4408	0	0.049246	0	0	0	0	0.944387	0	1	-360	360;
	6700	3920	0	0.047975	0	0	0	0	0.943562	0	1	-360	360;
	6700	3920	0	0.047975	0	0	0	0	0.943562	0	1	-360	360;
	6700	13624	0	0.0505	0	0	0	0	0.940759	0	1	-360	360;
	6700	13624	0	0.0505	0	0	0	0	0.940759	0	1	-360	360;
	3808	4320	0	0.047975	0	0	0	0	0.946595	0	1	-360	360;
	3808	4320	0	0.047975	0	0	0	0	0.946595	0	1	-360	360;
	3808	4320	0	0.047975	0	0	0	0	0.946595	0	1	-360	360;
	3808	4320	0	0.047975	0	0	0	0	0.946595	0	1	-360	360;
	9735	7857	0	0.5	0	0	0	0	1.003651	0	1	-360	360;
	9735	6784	0	0.5	0	0	0	0	1.003651	0	1	-360	360;
	9735	1469	0	0.848	0	0	0	0	1.003056	0	1	-360	360;
	9735	2397	0	0.848	0	0	0	0	1.003056	0	1	-360	360;
	3370	2645	0	0.3	0	0	0	0	1.000521	0	1	-360	360;
	3370	9466	0	0.58065	0	0	0	0	1.00095	0	1	-360	360;
	3370	9223	0	3.6	0	0	0	0	1.000776	0	1	-360	360;
	4565	12657	0	2.57143	0	0	0	0	1.000314	0	1	-360	360;
	4565	4643	0	1.38462	0	0	0	0	1.000888	0	1	-360	360;
	4565	10010	0	1.38462	0	0	0	0	1.000888	0	1	-360	360;
	4565	11945	0	1.38462	0	0	0	0	1.000888	0	1	-360	360;
	4565	7768	0	1.2	0	0	0	0	1.005163	0	1	-360	360;
	4565	2278	0	2.85714	0	0	0	0	1.000282	0	1	-360	360;
	4565	10693	0	2.57143	0	0	0	0	1.000314	0	1	-360	360;
	4565	6942	0	2.57143	0	0	0	0	1.001212	0	1	-360	360;
	12068	1594	0	0.2	0	0	0	0	1.005297	0	1	-360	360;
	12068	2603	0	0.2	0	0	0	0	1.005297	0	1	-360	360;
	12068	7921	0	0.64	0	0	0	0	1.009116	0	1	-360	360;
	12068	7009	0	0.64	0	0	0	0	1.008576	0	1	-360	360;
	12251	13090	0	0.04407	0	0	0	0	1.014872	0	1	-360	360;
	12251	11492	0	0.04407	0	0	0	0	1.014872	0	1	-360	360;
	12251	3179	0	0.04127	0	0	0	0	1.01484	0	1	-360	360;
	12251	1150	0	0.04407	0	0	0	0	1.014872	0	1	-360	360;
	12251	9364	0	0.04407	0	0	0	0	1.014872	0	1	-360	360;
	12251	7489	0	0.04127	0	0	0	0	1.01484	0	1	-360	360;
	11740	12873	0	0.4375	0	0	0	0	1.001373	0	1	-360	360;
	11740	7213	0	0.4375	0	0	0	0	1.001373	0	1	-360	360;
	11740	11138	0	0.20635	0	0	0	0	1.000822	0	1	-360	360;
	11740	10006	0	0.20635	0	0	0	0	1.000822	0	1	-360	360;
	11740	958	0	0.20635	0	0	0	0	1.000822	0	1	-360	360;
	11740	13550	0	0.20635	0	0	0	0	1.000822	0	1	-360	360;
	11740	8141	0	0.4127	0	0	0	0	1.001174	0	1	-360	360;
	11740	7068	0	0.4127	0	0	0	0	1.001174	0	1	-360	360;
	11740	12375	0	0.05778	0	0	0	0	1.000444	0	1	-360	360;
	3973	10061	0	0.05643	0	0	0	0	0.97594	0	1	-360	360;
	3973	10061	0	0.040627	0	0	0	0	0.996982	0	1	-360	360;
	3973	3178	0	0.0565	0	0	0	0	1.047506	0	1	-360	360;
	3973	8499	0	0.0565	0	0	0	0	1.047506	0	1	-360	360;
	3973	10473	0	0.0565	0	0	0	0	1.047506	0	1	-360	360;
	3973	2106	0	0.0565	0	0	0	0	1.047506	0	1	-360	360;
	12660	12989	0	0.25714	0	0	0	0	1.004944	0	1	-360	360;
	12660	717	0	0.36	0	0	0	0	1.004784	0	1	-360	360;
	12660	2268	0	0.58065	0	0	0	0	1.004857	0	1	-360	360;
	1280	6199	0	0.31579	0	0	0	0	1.003857	0	1	-360	360;
	6755	2223	0	0.32024	0	0	0	0	1.013741	0	1	-360	360;
	6755	8157	0	0.32024	0	0	0	0	1.013741	0	1	-360	360;
	6755	13549	0	0.32024	0	0	0	0	1.013741	0	1	-360	360;
	3841	602	0	0.049246	0	0	0	0	0.949121	0	1	-360	360;
	3841	602	0	0.049246	0	0	0	0	0.949121	0	1	-360	360;
	602	12189	0	0.6	0	0	0	0	1.007356	0	1	-360	360;
	602	3880	0	0.6	0	0	0	0	1.007356	0	1	-360	360;
	602	1907	0	0.6	0	0	0	0	1.007356	0	1	-360	360;
	602	4196	0	2.4	0	0	0	0	1.001354	0	1	-360	360;
	602	6130	0	2.4	0	0	0	0	1.001354	0	1	-360	360;
	6504	1526	0	0.476	0	0	0	0	1.044767	0	1	-360	360;
	6504	4823	0	0.476	0	0	0	0	1.044767	0	1	-360	360;
	10586	6038	0	0.06	0	0	0	0	0.999935	0	1	-360	360;
	10586	3926	0	0.06	0	0	0	0	1.00054	0	1	-360	360;
	10586	12367	0	0.06	0	0	0	0	0.999935	0	1	-360	360;
	1297	5818	0	0.092641	0	0	0	0	0.954139	0	1	-360	360;
	1297	5818	0	0.092641	0	0	0	0	0.954139	0	1	-360	360;
	1297	5818	0	0.05415	0	0	0	0	0.957465	0	1	-360	360;
	1297	12199	0	0.05478	0	0	0	0	1.000751	0	1	-360	360;
	1297	6822	0	0.05478	0	0	0	0	1.000751	0	1	-360	360;
	12110	2567	0	0.044468	0	0	0	0	0.960487	0	1	-360	360;
	12110	2567	0	0.044468	0	0	0	0	0.960487	0	1	-360	360;
	12110	9195	0	0.05439	0	0	0	0	0.999891	0	1	-360	360;
	12110	3939	0	0.05439	0	0	0	0	0.999891	0	1	-360	360;
	6037	5202	0	0.28806	0	0	0	0	1.004211	0	1	-360	360;
	6037	552	0	0.28806	0	0	0	0	1.004211	0	1	-360	360;
	10259	4423	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	8010	0	0.72	0	0	0	0	1.000103	0	1	-360	360;
	10259	6200	0	1.44	0	0	0	0	0.999879	0	1	-360	360;
	10259	6864	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	8654	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	7261	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	9413	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	2341	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	13551	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	11440	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	8916	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	6314	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	8122	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	12748	0	4.5	0	0	0	0	0.999295	0	1	-360	360;
	10259	11311	0	3.6	0	0	0	0	0.997684	0	1	-360	360;
	10259	4488	0	3.6	0	0	0	0	0.997684	0	1	-360	360;
	10259	9748	0	3.6	0	0	0	0	0.997684	0	1	-360	360;
	2096	1642	0	0.72	0	0	0	0	1.001132	0	1	-360	360;
	12975	10988	0	0.047975	0	0	0	0	0.939465	0	1	-360	360;
	12975	10988	0	0.047975	0	0	0	0	0.939465	0	1	-360	360;
	12975	10988	0	0.047975	0	0	0	0	0.939465	0	1	-360	360;
	10988	94	0	0.375	0	0	0	0	1.00764	0	1	-360	360;
	1579	9166	0	0.4969	0	0	0	0	1.001278	0	1	-360	360;
	6966	7416	0	0.37826	0	0	0	0	1.001164	0	1	-360	360;
	6966	12816	0	0.37826	0	0	0	0	1.001164	0	1	-360	360;
	6966	270	0	0.37826	0	0	0	0	1.001164	0	1	-360	360;
	484	12499	0	0.72	0	0	0	0	1.007465	0	1	-360	360;
	2188	2721	0	0.69231	0	0	0	0	1.006393	0	1	-360	360;
	10975	7879	0	0.047975	0	0	0	0	0.953084	0	1	-360	360;
	10975	7879	0	0.047975	0	0	0	0	0.953084	0	1	-360	360;
	10975	7879	0	0.047975	0	0	0	0	0.953084	0	1	-360	360;
	10975	4085	0	2.57143	0	0	0	0	0.999195	0	1	-360	360;
	10975	11859	0	2.57143	0	0	0	0	0.999195	0	1	-360	360;
	10975	1329	0	2.57143	0	0	0	0	0.999195	0	1	-360	360;
	10975	9804	0	0.72	0	0	0	0	0.999	0	1	-360	360;
	10975	9638	0	0.72	0	0	0	0	0.999	0	1	-360	360;
	2037	8559	0	0.16	0	0	0	0	0.999995	0	1	-360	360;
	2037	13200	0	0.16	0	0	0	0	0.999995	0	1	-360	360;
	2824	11990	0	0.48	0	0	0	0	1.003518	0	1	-360	360;
	2824	3371	0	0.48	0	0	0	0	1.003518	0	1	-360	360;
	10109	779	0	0.48	0	0	0	0	0.997126	0	1	-360	360;
	10109	8980	0	0.48	0	0	0	0	0.997126	0	1	-360	360;
	215	8514	0	0.06556	0	0	0	0	0.953866	0	1	-360	360;
	215	8514	0	0.0472	0	0	0	0	0.955722	0	1	-360	360;
	215	13218	0	0.07873	0	0	0	0	0.960191	0	1	-360	360;
	215	7751	0	0.07873	0	0	0	0	0.960191	0	1	-360	360;
	215	5964	0	0.07873	0	0	0	0	0.960191	0	1	-360	360;
	215	12050	0	0.07873	0	0	0	0	0.960191	0	1	-360	360;
	7953	9965	0	0.075233	0	0	0	0	0.934284	0	1	-360	360;
	7953	9965	0	0.043977	0	0	0	0	0.941255	0	1	-360	360;
	7953	9965	0	0.043977	0	0	0	0	0.941255	0	1	-360	360;
	7953	9965	0	0.043977	0	0	0	0	0.941255	0	1	-360	360;
	10274	746	0	0.6	0	0	0	0	1.005532	0	1	-360	360;
	10274	13112	0	0.6	0	0	0	0	1.005865	0	1	-360	360;
	10490	10955	0	0.047783	0	0	0	0	0.944157	0	1	-360	360;
	10490	10955	0	0.046807	0	0	0	0	0.944034	0	1	-360	360;
	11742	6042	0	0.071122	0	0	0	0	0.940129	0	1	-360	360;
	11742	6042	0	0.071122	0	0	0	0	0.940129	0	1	-360	360;
	11742	6042	0	0.07796	0	0	0	0	0.938946	0	1	-360	360;
	11742	6042	0	0.07796	0	0	0	0	0.938946	0	1	-360	360;
	1569	8488	0	0.78261	0	0	0	0	1.005671	0	1	-360	360;
	1569	6192	0	0.5	0	0	0	0	1.00581	0	1	-360	360;
	1569	4796	0	0.58065	0	0	0	0	1.005662	0	1	-360	360;
	1119	9504	0	0.17857	0	0	0	0	1.041054	0	1	-360	360;
	1119	11630	0	0.17857	0	0	0	0	1.041054	0	1	-360	360;
	1119	2237	0	0.17857	0	0	0	0	1.041054	0	1	-360	360;
	2589	10783	0	0.13139	0	0	0	0	1.008548	0	1	-360	360;
	2765	10814	0	0.064	0	0	0	0	1.057613	0	1	-360	360;
	2765	5576	0	0.064	0	0	0	0	1.057613	0	1	-360	360;
	2765	7381	0	0.064	0	0	0	0	1.057613	0	1	-360	360;
	10781	2428	0	0.18462	0	0	0	0	1.022911	0	1	-360	360;
	10781	6680	0	0.18462	0	0	0	0	1.022911	0	1	-360	360;
	10781	11935	0	0.18462	0	0	0	0	1.022911	0	1	-360	360;
	8624	4124	0	0.046721	0	0	0	0	0.953764	0	1	-360	360;
	4124	2131	0	0.26714	0	0	0	0	1.032058	0	1	-360	360;
	4124	3968	0	0.26714	0	0	0	0	1.032058	0	1	-360	360;
	4124	12398	0	0.26714	0	0	0	0	1.032058	0	1	-360	360;
	4124	296	0	0.16422	0	0	0	0	1.024502	0	1	-360	360;
	4124	4917	0	0.14687	0	0	0	0	1.024545	0	1	-360	360;
	4124	2933	0	0.29375	0	0	0	0	1.024756	0	1	-360	360;
	7292	12829	0	0.15856	0	0	0	0	1.091237	0	1	-360	360;
	7292	10298	0	0.15856	0	0	0	0	1.091237	0	1	-360	360;
	9639	10376	0	0.14697	0	0	0	0	1.106586	0	1	-360	360;
	4017	7556	0	0.11733	0	0	0	0	1.049659	0	1	-360	360;
	4017	8644	0	0.11733	0	0	0	0	1.049659	0	1	-360	360;
	4017	400	0	0.11733	0	0	0	0	1.049659	0	1	-360	360;
	10018	8485	0	0.047975	0	0	0	0	0.934634	0	1	-360	360;
	10018	278	0	0.02519	0	0	0	0	0.993885	0	1	-360	360;
	10018	12579	0	0.02519	0	0	0	0	0.993885	0	1	-360	360;
	191	3200	0	0.046721	0	0	0	0	0.955214	0	1	-360	360;
	3200	3738	0	0.35294	0	0	0	0	1.005834	0	1	-360	360;
	2762	7705	0	0.18138	0	0	0	0	1.00027	0	1	-360	360;
	2762	5826	0	0.37167	0	0	0	0	1.000451	0	1	-360	360;
	11766	2215	0	0.18369	0	0	0	0	1.002293	0	1	-360	360;
	11766	10295	0	0.18369	0	0	0	0	1.002293	0	1	-360	360;
	11766	12949	0	0.18462	0	0	0	0	1.002308	0	1	-360	360;
	7883	2270	0	0.48	0	0	0	0	1.002552	0	1	-360	360;
	13168	8413	0	0.24	0	0	0	0	1.005389	0	1	-360	360;
	2477	13	0	0.046721	0	0	0	0	0.915966	0	1	-360	360;
	2477	7743	0	0.06667	0	0	0	0	0.998525	0	1	-360	360;
	2477	12287	0	0.06667	0	0	0	0	0.998525	0	1	-360	360;
	2477	539	0	0.06667	0	0	0	0	0.998558	0	1	-360	360;
	2477	8830	0	0.06667	0	0	0	0	0.998558	0	1	-360	360;
	9769	2071	0	0.13491	0	0	0	0	0.972785	0	1	-360	360;
	9769	294	0	0.13491	0	0	0	0	0.972785	0	1	-360	360;
	3045	3562	0	0.08407	0	0	0	0	0.94294	0	1	-360	360;
	3045	3562	0	0.08407	0	0	0	0	0.94294	0	1	-360	360;
	3045	3562	0	0.08407	0	0	0	0	0.94294	0	1	-360	360;
	7209	8808	0	0.050122	0	0	0	0	0.921038	0	1	-360	360;
	7209	8808	0	0.050122	0	0	0	0	0.921038	0	1	-360	360;
	7209	5233	0	0.047176	0	0	0	0	0.93698	0	1	-360	360;
	7209	5233	0	0.047176	0	0	0	0	0.93698	0	1	-360	360;
	7769	8166	0	0.046721	0	0	0	0	0.935115	0	1	-360	360;
	7769	6958	0	0.046721	0	0	0	0	0.949484	0	1	-360	360;
	11188	10433	0	1.28571	0	0	0	0	1.00172	0	1	-360	360;
	11188	10237	0	3.6	0	0	0	0	1.000963	0	1	-360	360;
	11188	5000	0	3.6	0	0	0	0	1.000963	0	1	-360	360;
	3317	3315	0	0.053184	0	0	0	0	0.921665	0	1	-360	360;
	3317	3315	0	0.053184	0	0	0	0	0.921665	0	1	-360	360;
	3317	3315	0	0.053184	0	0	0	0	0.921665	0	1	-360	360;
	2704	11970	0	0.46	0	0	0	0	1.000449	0	1	-360	360;
	2704	11329	0	0.46	0	0	0	0	1.000449	0	1	-360	360;
	9369	7577	0	0.47727	0	0	0	0	1.011462	0	1	-360	360;
	9369	12966	0	0.47727	0	0	0	0	1.011462	0	1	-360	360;
	9369	1245	0	0.47727	0	0	0	0	1.011462	0	1	-360	360;
	6730	12658	0	0.203316	0	0	0	0	1.088237	0	1	-360	360;
	6730	5484	0	0.203316	0	0	0	0	1.088237	0	1	-360	360;
	6730	9975	0	0.230069	0	0	0	0	1.088163	0	1	-360	360;
	6730	12736	0	0.230069	0	0	0	0	1.088163	0	1	-360	360;
	8166	3294	0	0.05072	0	0	0	0	1.044425	0	1	-360	360;
	6958	10211	0	0.05072	0	0	0	0	1.039783	0	1	-360	360;
	6958	12204	0	0.03627	0	0	0	0	1.038345	0	1	-360	360;
	5533	10951	0	0.1975	0	0	0	0	1.035836	0	1	-360	360;
	5533	9836	0	0.61222	0	0	0	0	1.03548	0	1	-360	360;
	1652	12608	0	0.0505	0	0	0	0	0.935308	0	1	-360	360;
	1652	12608	0	0.0505	0	0	0	0	0.935308	0	1	-360	360;
	11647	12154	0	0.119999	0	0	0	0	0.929754	0	1	-360	360;
	11647	12154	0	0.119999	0	0	0	0	0.929754	0	1	-360	360;
	10880	10276	0	0.877958	0	0	0	0	1.044843	0	1	-360	360;
	10880	9151	0	0.877958	0	0	0	0	1.044843	0	1	-360	360;
	10880	3848	0	0.877958	0	0	0	0	1.044843	0	1	-360	360;
	10777	4704	0	0.114122	0	0	0	0	1.05908	0	1	-360	360;
	10777	8060	0	0.114122	0	0	0	0	1.05908	0	1	-360	360;
	639	11020	0	1.366834	0	0	0	0	1.002255	0	1	-360	360;
	639	10114	0	1.366834	0	0	0	0	1.002255	0	1	-360	360;
	639	13617	0	1.366834	0	0	0	0	1.002255	0	1	-360	360;
	5985	4331	0	0.19048	0	0	0	0	1.00432	0	1	-360	360;
	5985	3567	0	0.19048	0	0	0	0	1.00432	0	1	-360	360;
	6395	6396	0	0.074556	0	0	0	0	0.942552	0	1	-360	360;
	6395	6396	0	0.074556	0	0	0	0	0.942552	0	1	-360	360;
	6395	6396	0	0.074556	0	0	0	0	0.942552	0	1	-360	360;
	6395	6396	0	0.078311	0	0	0	0	0.941811	0	1	-360	360;
	13337	7710	0	0.04602	0	0	0	0	0.948826	0	1	-360	360;
	13337	7710	0	0.08441	0	0	0	0	0.953818	0	1	-360	360;
	5684	7641	0	0.2685	0	0	0	0	0.999855	0	1	-360	360;
	5684	1059	0	0.2685	0	0	0	0	0.999855	0	1	-360	360;
	5684	4267	0	0.2685	0	0	0	0	0.999855	0	1	-360	360;
	5684	13195	0	0.2685	0	0	0	0	0.999855	0	1	-360	360;
	12215	8023	0	0.24895	0	0	0	0	1.043206	0	1	-360	360;
	12215	13096	0	0.24895	0	0	0	0	1.043206	0	1	-360	360;
	598	13159	0	1.5	0	0	0	0	1.000288	0	1	-360	360;
	11683	3184	0	0.375	0	0	0	0	1.001588	0	1	-360	360;
	11683	2122	0	0.375	0	0	0	0	1.001588	0	1	-360	360;
	11683	10501	0	0.375	0	0	0	0	1.001588	0	1	-360	360;
	1942	11059	0	0.2	0	0	0	0	1.001002	0	1	-360	360;
	1942	9995	0	0.2	0	0	0	0	1.001002	0	1	-360	360;
	1942	4775	0	0.2	0	0	0	0	1.001002	0	1	-360	360;
	1942	7329	0	0.24	0	0	0	0	1.001052	0	1	-360	360;
	2748	12569	0	0.06561	0	0	0	0	0.952731	0	1	-360	360;
	2748	12569	0	0.07333	0	0	0	0	0.952342	0	1	-360	360;
	2748	5418	0	0.8	0	0	0	0	0.999778	0	1	-360	360;
	6270	10057	0	0.16667	0	0	0	0	0.999878	0	1	-360	360;
	6270	5645	0	0.16667	0	0	0	0	0.999878	0	1	-360	360;
	6270	3686	0	0.16667	0	0	0	0	0.999878	0	1	-360	360;
	2162	8728	0	0.049246	0	0	0	0	0.946587	0	1	-360	360;
	2162	8728	0	0.049246	0	0	0	0	0.946587	0	1	-360	360;
	13050	2566	0	0.2	0	0	0	0	1.000358	0	1	-360	360;
	8641	8930	0	0.047975	0	0	0	0	0.948254	0	1	-360	360;
	8641	8930	0	0.082076	0	0	0	0	0.938336	0	1	-360	360;
	8641	8930	0	0.047975	0	0	0	0	0.948254	0	1	-360	360;
	4474	13087	0	0.56833	0	0	0	0	1.000658	0	1	-360	360;
	4474	3488	0	0.56833	0	0	0	0	1.000658	0	1	-360	360;
	7119	7430	0	0.3125	0	0	0	0	1.000861	0	1	-360	360;
	7119	5494	0	0.3125	0	0	0	0	1.000861	0	1	-360	360;
	8539	8896	0	0.34483	0	0	0	0	1.001408	0	1	-360	360;
	8539	7052	0	0.34276	0	0	0	0	1.001407	0	1	-360	360;
	8026	9927	0	0.076827	0	0	0	0	0.958258	0	1	-360	360;
	8026	9927	0	0.049734	0	0	0	0	0.934397	0	1	-360	360;
	8026	51	0	0.06477	0	0	0	0	0.952478	0	1	-360	360;
	8026	1821	0	0.06477	0	0	0	0	0.952478	0	1	-360	360;
	8026	10177	0	0.06477	0	0	0	0	0.952478	0	1	-360	360;
	2129	8449	0	0.0808	0	0	0	0	0.974141	0	1	-360	360;
	2129	8449	0	0.073292	0	0	0	0	0.933547	0	1	-360	360;
	2129	8449	0	0.08451	0	0	0	0	0.948635	0	1	-360	360;
	2129	8449	0	0.073292	0	0	0	0	0.933547	0	1	-360	360;
	2129	4261	0	0.04444	0	0	0	0	0.987595	0	1	-360	360;
	2129	299	0	0.04444	0	0	0	0	0.987595	0	1	-360	360;
	2129	8561	0	0.04138	0	0	0	0	0.987505	0	1	-360	360;
	10819	2860	0	0.047975	0	0	0	0	0.936384	0	1	-360	360;
	10819	2860	0	0.047975	0	0	0	0	0.936384	0	1	-360	360;
	4820	8179	0	0.1156	0	0	0	0	0.957383	0	1	-360	360;
	4820	2717	0	0.1156	0	0	0	0	0.957327	0	1	-360	360;
	4820	5905	0	0.1156	0	0	0	0	0.957177	0	1	-360	360;
	11964	4983	0	0.96	0	0	0	0	1.000142	0	1	-360	360;
	5820	671	0	0.44643	0	0	0	0	1.006575	0	1	-360	360;
	5820	1180	0	0.44643	0	0	0	0	1.006575	0	1	-360	360;
	5820	12558	0	1.24627	0	0	0	0	1.008042	0	1	-360	360;
	4	8857	0	0.48	0	0	0	0	1.004449	0	1	-360	360;
	4	572	0	0.48	0	0	0	0	1.004449	0	1	-360	360;
	4	2460	0	0.24	0	0	0	0	1.004638	0	1	-360	360;
	4	7777	0	0.24	0	0	0	0	1.007068	0	1	-360	360;
	12356	3385	0	0.60364	0	0	0	0	1.002099	0	1	-360	360;
	12356	8837	0	0.60061	0	0	0	0	1.002095	0	1	-360	360;
	12356	10945	0	0.776	0	0	0	0	1.00235	0	1	-360	360;
	767	9227	0	0.24773	0	0	0	0	1.001528	0	1	-360	360;
	767	8121	0	0.24773	0	0	0	0	1.001528	0	1	-360	360;
	767	2831	0	0.24773	0	0	0	0	1.001082	0	1	-360	360;
	9300	10156	0	0.06667	0	0	0	0	1.042646	0	1	-360	360;
	9300	9054	0	0.06667	0	0	0	0	1.042646	0	1	-360	360;
	3507	331	0	0.24	0	0	0	0	1.006117	0	1	-360	360;
	3507	5716	0	0.24	0	0	0	0	1.006117	0	1	-360	360;
	5088	5574	0	0.070727	0	0	0	0	0.953559	0	1	-360	360;
	5088	5574	0	0.072561	0	0	0	0	0.953467	0	1	-360	360;
	7658	6649	0	0.895631	0	0	0	0	1.002677	0	1	-360	360;
	7658	11850	0	0.895631	0	0	0	0	1.002677	0	1	-360	360;
	7658	258	0	0.895631	0	0	0	0	1.002677	0	1	-360	360;
	7658	6952	0	0.895631	0	0	0	0	1.002677	0	1	-360	360;
	7658	10940	0	0.20778	0	0	0	0	1.010413	0	1	-360	360;
	5363	4918	0	0.25	0	0	0	0	1.0252	0	1	-360	360;
	5363	13222	0	0.25	0	0	0	0	1.0252	0	1	-360	360;
	3513	7707	0	0.18462	0	0	0	0	1.002954	0	1	-360	360;
	3513	559	0	0.18462	0	0	0	0	1.002954	0	1	-360	360;
	10067	10572	0	0.047975	0	0	0	0	0.94873	0	1	-360	360;
	10067	10572	0	0.047975	0	0	0	0	0.94873	0	1	-360	360;
	10067	12603	0	0.06154	0	0	0	0	0.989901	0	1	-360	360;
	10067	11665	0	0.06154	0	0	0	0	0.989901	0	1	-360	360;
	2629	3948	0	0.16	0	0	0	0	1.003023	0	1	-360	360;
	2629	13238	0	0.16	0	0	0	0	1.003023	0	1	-360	360;
	8462	8252	0	0.07575	0	0	0	0	0.93962	0	1	-360	360;
	8462	8252	0	0.049246	0	0	0	0	0.949671	0	1	-360	360;
	8462	8252	0	0.044468	0	0	0	0	0.9877	0	1	-360	360;
	8462	9049	0	0.04444	0	0	0	0	0.987095	0	1	-360	360;
	8462	12775	0	0.04444	0	0	0	0	0.987095	0	1	-360	360;
	8462	8635	0	0.04138	0	0	0	0	0.987064	0	1	-360	360;
	10673	10153	0	0.082076	0	0	0	0	0.930061	0	1	-360	360;
	10673	10153	0	0.046721	0	0	0	0	0.94135	0	1	-360	360;
	7680	1985	0	0.19045	0	0	0	0	1.001671	0	1	-360	360;
	7680	954	0	0.19478	0	0	0	0	1.001623	0	1	-360	360;
	931	10557	0	1	0	0	0	0	1.025593	0	1	-360	360;
	931	5384	0	1	0	0	0	0	1.025593	0	1	-360	360;
	931	7186	0	1	0	0	0	0	1.025593	0	1	-360	360;
	931	9554	0	1	0	0	0	0	1.025425	0	1	-360	360;
	10266	8584	0	0.073292	0	0	0	0	0.934869	0	1	-360	360;
	10266	8584	0	0.07618	0	0	0	0	0.959473	0	1	-360	360;
	474	25	0	0.034784	0	0	0	0	0.957864	0	1	-360	360;
	474	25	0	0.041737	0	0	0	0	0.956293	0	1	-360	360;
	474	1264	0	0.04762	0	0	0	0	0.95327	0	1	-360	360;
	474	10554	0	0.04762	0	0	0	0	0.953224	0	1	-360	360;
	474	8483	0	0.04762	0	0	0	0	0.953224	0	1	-360	360;
	474	12688	0	0.04762	0	0	0	0	0.953224	0	1	-360	360;
	474	4202	0	0.04762	0	0	0	0	0.953224	0	1	-360	360;
	474	2308	0	0.04762	0	0	0	0	0.953239	0	1	-360	360;
	1036	1510	0	0.0842	0	0	0	0	0.953022	0	1	-360	360;
	1036	1510	0	0.0842	0	0	0	0	0.953022	0	1	-360	360;
	1036	8453	0	0.04321	0	0	0	0	0.995668	0	1	-360	360;
	4116	5403	0	0.048	0	0	0	0	0.933396	0	1	-360	360;
	4116	5403	0	0.048	0	0	0	0	0.933396	0	1	-360	360;
	4116	5403	0	0.048	0	0	0	0	0.933396	0	1	-360	360;
	4116	5403	0	0.048	0	0	0	0	0.933396	0	1	-360	360;
	5743	11594	0	0.080704	0	0	0	0	0.954038	0	1	-360	360;
	5743	7750	0	0.07222	0	0	0	0	0.978163	0	1	-360	360;
	5743	2430	0	0.07222	0	0	0	0	0.978163	0	1	-360	360;
	3198	3713	0	0.033909	0	0	0	0	0.967952	0	1	-360	360;
	3198	1138	0	0.04444	0	0	0	0	0.974445	0	1	-360	360;
	3198	11987	0	0.04444	0	0	0	0	0.974445	0	1	-360	360;
	3198	4517	0	0.04444	0	0	0	0	0.974445	0	1	-360	360;
	3198	9889	0	0.04444	0	0	0	0	0.974559	0	1	-360	360;
	8751	9253	0	0.075925	0	0	0	0	0.93144	0	1	-360	360;
	8751	9253	0	0.075925	0	0	0	0	0.93144	0	1	-360	360;
	8751	9253	0	0.08451	0	0	0	0	0.965009	0	1	-360	360;
	10807	1644	0	0.62069	0	0	0	0	1.005972	0	1	-360	360;
	10807	9853	0	0.62069	0	0	0	0	1.005972	0	1	-360	360;
	7569	7677	0	0.40909	0	0	0	0	1.002044	0	1	-360	360;
	11594	916	0	0.07111	0	0	0	0	1.044775	0	1	-360	360;
	12098	1562	0	2.4	0	0	0	0	1.000117	0	1	-360	360;
	12098	13312	0	2.4	0	0	0	0	1.000117	0	1	-360	360;
	12098	10580	0	8	0	0	0	0	0.999937	0	1	-360	360;
	12098	1488	0	8	0	0	0	0	0.999937	0	1	-360	360;
	12098	13193	0	8	0	0	0	0	0.999937	0	1	-360	360;
	12098	2139	0	0.16	0	0	0	0	1.002204	0	1	-360	360;
	13473	8052	0	0.082076	0	0	0	0	0.935732	0	1	-360	360;
	13473	8052	0	0.046721	0	0	0	0	0.951774	0	1	-360	360;
	13473	8052	0	0.046721	0	0	0	0	0.951774	0	1	-360	360;
	10828	13514	0	0.30121	0	0	0	0	1.000845	0	1	-360	360;
	10828	3236	0	0.30121	0	0	0	0	1.000845	0	1	-360	360;
	10828	8555	0	0.30121	0	0	0	0	1.000845	0	1	-360	360;
	10828	7568	0	0.30121	0	0	0	0	1.000845	0	1	-360	360;
	7800	8138	0	0.046417	0	0	0	0	0.948978	0	1	-360	360;
	7800	8138	0	0.046417	0	0	0	0	0.948978	0	1	-360	360;
	9507	4668	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	9507	3499	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	9507	11920	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	9507	12946	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	9507	7585	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	9507	6563	0	0.28571	0	0	0	0	0.999929	0	1	-360	360;
	7448	6558	0	0.077314	0	0	0	0	0.951427	0	1	-360	360;
	7448	6558	0	0.04639	0	0	0	0	0.952285	0	1	-360	360;
	7448	13590	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	7448	1845	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	7448	7148	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	7448	11170	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	7448	8394	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	7448	1010	0	0.09286	0	0	0	0	0.996551	0	1	-360	360;
	1608	2180	0	0.06219	0	0	0	0	0.972683	0	1	-360	360;
	1608	5158	0	0.06219	0	0	0	0	0.972715	0	1	-360	360;
	1608	9457	0	0.06219	0	0	0	0	0.972774	0	1	-360	360;
	1608	6871	0	0.06219	0	0	0	0	0.972774	0	1	-360	360;
	1608	5281	0	0.06219	0	0	0	0	0.97225	0	1	-360	360;
	13612	13493	0	0.03226	0	0	0	0	0.99893	0	1	-360	360;
	13612	3797	0	0.03226	0	0	0	0	0.99893	0	1	-360	360;
	4624	2227	0	0.046721	0	0	0	0	0.959854	0	1	-360	360;
	466	11158	0	2.49125	0	0	0	0	1.043188	0	1	-360	360;
	466	12285	0	2.49125	0	0	0	0	1.043188	0	1	-360	360;
	466	3842	0	2.49125	0	0	0	0	1.043188	0	1	-360	360;
	11262	8656	0	0.6	0	0	0	0	1.005315	0	1	-360	360;
	11262	4259	0	0.8	0	0	0	0	1.005104	0	1	-360	360;
	11262	695	0	0.8	0	0	0	0	1.005104	0	1	-360	360;
	11262	10678	0	0.54545	0	0	0	0	1.004859	0	1	-360	360;
	7090	8299	0	0.6	0	0	0	0	1.006265	0	1	-360	360;
	3669	1049	0	0.071508	0	0	0	0	0.951095	0	1	-360	360;
	3669	1049	0	0.071508	0	0	0	0	0.951095	0	1	-360	360;
	3669	1049	0	0.042907	0	0	0	0	0.954937	0	1	-360	360;
	3669	1049	0	0.042907	0	0	0	0	0.954937	0	1	-360	360;
	8874	8346	0	0.079232	0	0	0	0	0.914664	0	1	-360	360;
	3203	9902	0	0.12702	0	0	0	0	1.025478	0	1	-360	360;
	3203	11953	0	0.12702	0	0	0	0	1.025478	0	1	-360	360;
	3203	8091	0	0.12702	0	0	0	0	1.025478	0	1	-360	360;
	3203	3872	0	1.37	0	0	0	0	1.028419	0	1	-360	360;
	741	3082	0	0.15385	0	0	0	0	1.038547	0	1	-360	360;
	741	12286	0	0.15385	0	0	0	0	1.038547	0	1	-360	360;
	3443	10835	0	0.18095	0	0	0	0	1.000216	0	1	-360	360;
	3443	2506	0	0.18095	0	0	0	0	1.000216	0	1	-360	360;
	8738	7243	0	1.27867	0	0	0	0	1.002702	0	1	-360	360;
	8738	2357	0	1.27867	0	0	0	0	1.002702	0	1	-360	360;
	8738	10650	0	1.27867	0	0	0	0	1.002702	0	1	-360	360;
	2175	11789	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	4237	0	1.05	0	0	0	0	1.005856	0	1	-360	360;
	2175	7918	0	1.05	0	0	0	0	1.005856	0	1	-360	360;
	2175	7066	0	1.05	0	0	0	0	1.005856	0	1	-360	360;
	2175	8893	0	1.05	0	0	0	0	1.005856	0	1	-360	360;
	2175	13556	0	1.05	0	0	0	0	1.005856	0	1	-360	360;
	2175	12616	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	7877	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	5408	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	132	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	7267	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	2175	5111	0	1.176401	0	0	0	0	1.005041	0	1	-360	360;
	8892	2175	0	0.045483	0	0	0	0	0.986891	0	1	-360	360;
	11184	11684	0	0.045483	0	0	0	0	0.947104	0	1	-360	360;
	11184	11684	0	0.045483	0	0	0	0	0.947104	0	1	-360	360;
	8119	7642	0	0.045483	0	0	0	0	0.966173	0	1	-360	360;
	402	5679	0	1.18254	0	0	0	0	1.004821	0	1	-360	360;
	402	325	0	1.18571	0	0	0	0	1.004818	0	1	-360	360;
	402	12060	0	1.19048	0	0	0	0	1.004812	0	1	-360	360;
	12408	4748	0	0.047975	0	0	0	0	0.94083	0	1	-360	360;
	12408	4748	0	0.047975	0	0	0	0	0.94083	0	1	-360	360;
	5949	11282	0	0.044262	0	0	0	0	0.968661	0	1	-360	360;
	10314	12421	0	1.125913	0	0	0	0	1.000754	0	1	-360	360;
	10314	13270	0	1.125913	0	0	0	0	1.000754	0	1	-360	360;
	1056	11900	0	0.4	0	0	0	0	1.005458	0	1	-360	360;
	1056	10994	0	0.4	0	0	0	0	1.005458	0	1	-360	360;
	1056	9110	0	0.4	0	0	0	0	1.005458	0	1	-360	360;
	11432	12896	0	0.42067	0	0	0	0	1.00888	0	1	-360	360;
	11432	13643	0	0.42067	0	0	0	0	1.00888	0	1	-360	360;
	11432	3929	0	0.42067	0	0	0	0	1.00888	0	1	-360	360;
	11432	6359	0	0.42067	0	0	0	0	1.00888	0	1	-360	360;
	11432	10971	0	0.631	0	0	0	0	1.008513	0	1	-360	360;
	11432	2816	0	0.631	0	0	0	0	1.008513	0	1	-360	360;
	11432	8163	0	0.631	0	0	0	0	1.008513	0	1	-360	360;
	1178	5061	0	0.85714	0	0	0	0	1.00156	0	1	-360	360;
	1178	6939	0	0.85714	0	0	0	0	1.00156	0	1	-360	360;
	1178	1640	0	0.85714	0	0	0	0	1.00156	0	1	-360	360;
	1178	13212	0	1.5	0	0	0	0	1.001548	0	1	-360	360;
	1178	12277	0	1.5	0	0	0	0	1.001548	0	1	-360	360;
	1178	10285	0	1.5	0	0	0	0	1.001548	0	1	-360	360;
	1178	12359	0	1.5	0	0	0	0	1.001548	0	1	-360	360;
	12974	4392	0	0.20773	0	0	0	0	1.001877	0	1	-360	360;
	12974	10938	0	0.2875	0	0	0	0	1.00111	0	1	-360	360;
	12974	13037	0	0.329628	0	0	0	0	0.960985	0	1	-360	360;
	12974	8393	0	0.346109	0	0	0	0	0.961259	0	1	-360	360;
	10003	7742	0	0.36	0	0	0	0	1.001685	0	1	-360	360;
	4739	927	0	0.2	0	0	0	0	1.00555	0	1	-360	360;
	4739	8436	0	0.2	0	0	0	0	1.00555	0	1	-360	360;
	4739	10302	0	0.22222	0	0	0	0	1.005623	0	1	-360	360;
	519	6686	0	0.23538	0	0	0	0	1.003504	0	1	-360	360;
	519	11581	0	0.23538	0	0	0	0	1.003504	0	1	-360	360;
	1064	4526	0	0.0971	0	0	0	0	1.01076	0	1	-360	360;
	1064	7149	0	0.0971	0	0	0	0	1.01076	0	1	-360	360;
	2885	3392	0	0.047975	0	0	0	0	0.950379	0	1	-360	360;
	2885	3392	0	0.047975	0	0	0	0	0.950379	0	1	-360	360;
	2885	3392	0	0.047975	0	0	0	0	0.950379	0	1	-360	360;
	5794	13634	0	0.046721	0	0	0	0	0.941514	0	1	-360	360;
	5794	13634	0	0.046721	0	0	0	0	0.941514	0	1	-360	360;
	5794	10588	0	0.13846	0	0	0	0	0.98726	0	1	-360	360;
	5794	4786	0	0.13846	0	0	0	0	0.98726	0	1	-360	360;
	5794	5681	0	0.13846	0	0	0	0	0.98726	0	1	-360	360;
	5794	13338	0	0.13846	0	0	0	0	0.98726	0	1	-360	360;
	4804	5313	0	0.047975	0	0	0	0	0.937784	0	1	-360	360;
	4804	5313	0	0.047975	0	0	0	0	0.937784	0	1	-360	360;
	4804	11047	0	0.07143	0	0	0	0	0.987013	0	1	-360	360;
	4804	6584	0	0.07143	0	0	0	0	0.987013	0	1	-360	360;
	2752	7439	0	0.0505	0	0	0	0	0.915592	0	1	-360	360;
	2752	7439	0	0.0505	0	0	0	0	0.915592	0	1	-360	360;
	2752	7439	0	0.0505	0	0	0	0	0.915592	0	1	-360	360;
	4417	12572	0	0.06	0	0	0	0	0.987895	0	1	-360	360;
	4417	7170	0	0.06	0	0	0	0	0.987895	0	1	-360	360;
	3088	7681	0	0.06452	0	0	0	0	0.986513	0	1	-360	360;
	3088	9553	0	0.06452	0	0	0	0	0.986513	0	1	-360	360;
	3088	12625	0	0.06452	0	0	0	0	0.986513	0	1	-360	360;
	11928	12438	0	0.070313	0	0	0	0	0.971656	0	1	-360	360;
	13288	12730	0	0.13333	0	0	0	0	1.006815	0	1	-360	360;
	10089	5464	0	0.08	0	0	0	0	1.001392	0	1	-360	360;
	9548	283	0	1.2	0	0	0	0	1.002586	0	1	-360	360;
	9548	8476	0	1.2	0	0	0	0	1.002586	0	1	-360	360;
	10582	6072	0	0.70588	0	0	0	0	1.003916	0	1	-360	360;
	10582	11584	0	0.70588	0	0	0	0	1.003916	0	1	-360	360;
	10582	13082	0	1.09091	0	0	0	0	1.003824	0	1	-360	360;
	10582	1238	0	1.09091	0	0	0	0	1.003824	0	1	-360	360;
	10582	9693	0	0.8	0	0	0	0	1.003682	0	1	-360	360;
	10582	12555	0	0.8	0	0	0	0	1.003682	0	1	-360	360;
	8876	11549	0	0.08	0	0	0	0	1.002784	0	1	-360	360;
	8165	11641	0	0.8	0	0	0	0	1.004718	0	1	-360	360;
	8165	13226	0	0.8	0	0	0	0	1.004718	0	1	-360	360;
	8165	5289	0	0.8	0	0	0	0	1.004718	0	1	-360	360;
	8165	6994	0	1.2	0	0	0	0	1.00468	0	1	-360	360;
	8165	8595	0	1.2	0	0	0	0	1.00468	0	1	-360	360;
	8165	621	0	1.2	0	0	0	0	1.00468	0	1	-360	360;
	10549	2994	0	0.18462	0	0	0	0	1.00459	0	1	-360	360;
	10549	4190	0	0.18462	0	0	0	0	1.00459	0	1	-360	360;
	10549	9461	0	0.18462	0	0	0	0	1.00459	0	1	-360	360;
	10441	42	0	0.4	0	0	0	0	1.001976	0	1	-360	360;
	12564	10365	0	0.375	0	0	0	0	1.000295	0	1	-360	360;
	12564	1961	0	0.375	0	0	0	0	1.000295	0	1	-360	360;
	12564	10598	0	0.66667	0	0	0	0	1.000528	0	1	-360	360;
	11754	8202	0	0.16	0	0	0	0	1.000721	0	1	-360	360;
	6753	13407	0	0.26667	0	0	0	0	1.004335	0	1	-360	360;
	3253	9906	0	0.06857	0	0	0	0	0.998577	0	1	-360	360;
	4050	10652	0	0.24	0	0	0	0	1.000492	0	1	-360	360;
	4050	11273	0	0.24	0	0	0	0	1.000492	0	1	-360	360;
	4050	9016	0	0.24	0	0	0	0	1.000492	0	1	-360	360;
	4050	8776	0	0.24	0	0	0	0	1.000492	0	1	-360	360;
	7185	8709	0	0.26667	0	0	0	0	1.001292	0	1	-360	360;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
];
