

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Newton-Raphson-Iwamoto &mdash; GridCal 3.1.5 documentation</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
    <link rel="author" title="About these documents" href="../about.html" />
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" /> 

  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> GridCal
          

          
          </a>

          
            
            
              <div class="version">
                3.1
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../about.html">About GridCal</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting_started.html">Getting Started</a></li>
<li class="toctree-l1"><a class="reference internal" href="../api.html">GridCal’s API reference</a></li>
<li class="toctree-l1"><a class="reference internal" href="../models.html">Models</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">GridCal</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html">Docs</a> &raquo;</li>
        
      <li>Newton-Raphson-Iwamoto</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../_sources/power_flow/newton_raphson.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="newton-raphson-iwamoto">
<h1>Newton-Raphson-Iwamoto<a class="headerlink" href="#newton-raphson-iwamoto" title="Permalink to this headline">¶</a></h1>
<p>The Newton-Raphson method is the standard power flow method tough at schools. GridCal implements a slight but important modification of this method that turns it into a more robust, industry-standard algorithm. The Newton Raphson method is the first order Taylor approximation of the power flow equation. The method implemented in GridCal is the second order approximation, let’s see how.</p>
<p>The expression to update the voltage solution in the Newton-Raphson algorithm is the following:</p>
<div class="math notranslate nohighlight">
\[\textbf{V}_{t+1} = \textbf{V}_t + \textbf{J}^{-1}(\textbf{S}_0 - \textbf{S}_{calc})\]</div>
<p>Where:</p>
<ul class="simple">
<li><span class="math notranslate nohighlight">\(\textbf{V}_t\)</span>: Voltage vector at the iteration <em>t</em> (current voltage).</li>
<li><span class="math notranslate nohighlight">\(\textbf{V}_{t+1}\)</span>: Voltage vector at the iteration <em>t+1</em> (new voltage).</li>
<li><span class="math notranslate nohighlight">\(\textbf{J}\)</span>: Jacobian matrix.</li>
<li><span class="math notranslate nohighlight">\(\textbf{S}_0\)</span>: Specified power vector.</li>
<li><span class="math notranslate nohighlight">\(\textbf{S}_{calc}\)</span>: Calculated power vector using <span class="math notranslate nohighlight">\(\textbf{V}_t\)</span>.</li>
</ul>
<p>In matrix form we get:</p>
<div class="math notranslate nohighlight">
\[\begin{split}\begin{bmatrix}
\textbf{J}_{11} &amp; \textbf{J}_{12} \\
\textbf{J}_{21} &amp; \textbf{J}_{22} \\
\end{bmatrix}
\times
\begin{bmatrix}
\Delta\theta\\
\Delta|V|\\
\end{bmatrix}
=
\begin{bmatrix}
\Delta \textbf{P}\\
\Delta \textbf{Q}\\
\end{bmatrix}\end{split}\]</div>
<p>The formulation implemented in GridCal includes the optimal acceleration parameter <em>µ</em>:</p>
<div class="math notranslate nohighlight">
\[\textbf{V}_{t+1} = \textbf{V}_t + \mu \textbf{J}^{-1}(\textbf{S}_0 - \textbf{S}_{calc})\]</div>
<p>Here <em>µ</em> is the Iwamoto optimal step size parameter. In 1982 S. Iwamoto and Y. Tamura present a method cite{iwamoto1981load} where the Jacobian matrix <em>J</em> is only computed at the beginning, and the iteration control parameter <em>µ</em> is computed on every iteration. In GridCal I compute <em>J</em> and <em>µ</em> on every iteration getting a more robust method on the expense of a greater computational effort.</p>
<p>To compute the parameter <em>µ</em> we must do the following:</p>
<div class="math notranslate nohighlight">
\[ \begin{align}\begin{aligned}\textbf{J'} = Jacobian(\textbf{Y}, \textbf{dV})
\textbf{dx} = \textbf{J}^{-1}(\textbf{S}_0 - \textbf{S}_{calc})
\textbf{a} = \textbf{S}_0 - \textbf{S}_{calc}
\textbf{b} = \textbf{J} \times \textbf{dx}
\textbf{c} = \frac{1}{2} \textbf{dx} \cdot (\textbf{J'} \times \textbf{dx})\\g_0 = -\textbf{a} \cdot \textbf{b}
g_1 = \textbf{b} \cdot \textbf{b} + 2  \textbf{a} \cdot \textbf{c}
g_2 = -3  \textbf{b} \cdot \textbf{c}
g_3 = 2  \textbf{c} \cdot \textbf{c}\\G(x) = g_0 + g_1x + g_2x^2 + g_3x^3\\µ = solve(G(x), x_0=1)\end{aligned}\end{align} \]</div>
<p>There will be three solutions to the polynomial <em>G(x)</em>. Only the last solution will be real, and therefore it is the only valid value for <em>µ</em>.
The polynomial can be solved numerically using <em>1</em> as the seed.</p>
<p>The matrix <span class="math notranslate nohighlight">\(\textbf{J'}\)</span> is the Jacobian matrix computed using the voltage derivative numerically computed as the voltage increment <span class="math notranslate nohighlight">\(\textbf{dV}= \textbf{V}_{t} - \textbf{V}_{t-1}\)</span> (voltage difference between the current and the previous iteration).</p>
<div class="section" id="jacobian">
<h2>Jacobian<a class="headerlink" href="#jacobian" title="Permalink to this headline">¶</a></h2>
<p>The Jacobian matrix is the derivative of the power flow equation for a given voltage set of values.</p>
<div class="math notranslate nohighlight">
\[\begin{split}\textbf{J} =
\begin{bmatrix}
\textbf{J}_{11} &amp; \textbf{J}_{12} \\
\textbf{J}_{21} &amp; \textbf{J}_{22} \\
\end{bmatrix}\end{split}\]</div>
<p>Where:</p>
<ul class="simple">
<li>J11 = <span class="math notranslate nohighlight">\(Re\left(\frac{\partial \textbf{S}}{\partial \theta}[pvpq, pvpq]\right)\)</span></li>
<li>J12 = <span class="math notranslate nohighlight">\(Re\left(\frac{\partial \textbf{S}}{\partial |V|}[pvpq, pq]\right)\)</span></li>
<li>J21 = <span class="math notranslate nohighlight">\(Im\left(\frac{\partial \textbf{S}}{\partial \theta}[pq, pvpq]\right)\)</span></li>
<li>J22 = <span class="math notranslate nohighlight">\(Im\left(\frac{\partial \textbf{S}}{\partial |V|}[pq pq]\right)\)</span></li>
</ul>
<p>Where:</p>
<ul class="simple">
<li><span class="math notranslate nohighlight">\(\textbf{S} = \textbf{V} \cdot (\textbf{I} + \textbf{Y}_{bus} \times \textbf{V})^*\)</span></li>
</ul>
<p>Here we introduced two complex-valued derivatives:</p>
<ul class="simple">
<li><span class="math notranslate nohighlight">\(\frac{\partial S}{\partial \theta} = V_{diag} \cdot (Y_{bus} \times V_{diag,norm})^* + I_{diag}^* \cdot V_{diag,norm}\)</span></li>
<li><span class="math notranslate nohighlight">\(\frac{\partial S}{\partial |V|} =  1j \cdot V_{diag} \cdot (I_{diag} - Y_{bus} \times V_{diag})^*\)</span></li>
</ul>
<p>Where:</p>
<ul class="simple">
<li><span class="math notranslate nohighlight">\(V_{diag}\)</span>: Diagonal matrix formed by a voltage solution.</li>
<li><span class="math notranslate nohighlight">\(V_{diag,norm}\)</span>: Diagonal matrix formed by a voltage solution, where every voltage is divided by its module.</li>
<li><span class="math notranslate nohighlight">\(I_{diag}\)</span>: Diagonal matrix formed by the current injections.</li>
<li><span class="math notranslate nohighlight">\(Y_{bus}\)</span>: And of course, this is the circuit full admittance matrix.</li>
</ul>
<p>This Jacobian form can be used for other methods.</p>
</div>
</div>


           </div>
           
          </div>
          <footer>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, Santiago Peñate Vera

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    
    
      <script type="text/javascript" id="documentation_options" data-url_root="../" src="../_static/documentation_options.js"></script>
        <script type="text/javascript" src="../_static/jquery.js"></script>
        <script type="text/javascript" src="../_static/underscore.js"></script>
        <script type="text/javascript" src="../_static/doctools.js"></script>
        <script type="text/javascript" src="../_static/language_data.js"></script>
        <script async="async" type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.5/latest.js?config=TeX-AMS-MML_HTMLorMML"></script>
    

  

  <script type="text/javascript" src="../_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>