

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.Simulations.Clustering.clustering_driver &mdash; VeraGrid 6.7.12 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../_static/documentation_options.js?v=b2832fc1"></script>
      <script src="../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.Simulations.Clustering.clustering_driver</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.Simulations.Clustering.clustering_driver</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.</span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>

<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.multi_circuit</span><span class="w"> </span><span class="kn">import</span> <span class="n">MultiCircuit</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.enumerations</span><span class="w"> </span><span class="kn">import</span> <span class="n">SimulationTypes</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.driver_template</span><span class="w"> </span><span class="kn">import</span> <span class="n">DriverTemplate</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.Clustering.clustering_results</span><span class="w"> </span><span class="kn">import</span> <span class="n">ClusteringResults</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.Clustering.clustering_options</span><span class="w"> </span><span class="kn">import</span> <span class="n">ClusteringAnalysisOptions</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.Clustering.clustering</span><span class="w"> </span><span class="kn">import</span> <span class="n">kmeans_sampling</span>


<div class="viewcode-block" id="ClusteringDriver">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Simulations.Clustering.html#VeraGridEngine.Simulations.Clustering.clustering_driver.ClusteringDriver">[docs]</a>
<span class="k">class</span><span class="w"> </span><span class="nc">ClusteringDriver</span><span class="p">(</span><span class="n">DriverTemplate</span><span class="p">):</span>
    <span class="vm">__slots__</span> <span class="o">=</span> <span class="p">(</span><span class="s2">"options"</span><span class="p">,)</span>

    <span class="n">name</span> <span class="o">=</span> <span class="s1">'Clustering analysis'</span>
    <span class="n">tpe</span> <span class="o">=</span> <span class="n">SimulationTypes</span><span class="o">.</span><span class="n">ClusteringAnalysis_run</span>

    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">grid</span><span class="p">:</span> <span class="n">MultiCircuit</span><span class="p">,</span> <span class="n">options</span><span class="p">:</span> <span class="n">ClusteringAnalysisOptions</span><span class="p">):</span>
<span class="w">        </span><span class="sd">"""</span>
<span class="sd">        Clustering analysis driver constructor</span>
<span class="sd">        :param grid: MultiCircuit instance</span>
<span class="sd">        :param options: ClusteringAnalysisOptions</span>
<span class="sd">        """</span>
        <span class="n">DriverTemplate</span><span class="o">.</span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">grid</span><span class="o">=</span><span class="n">grid</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">options</span><span class="p">:</span> <span class="n">ClusteringAnalysisOptions</span> <span class="o">=</span> <span class="n">options</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">results</span><span class="p">:</span> <span class="n">ClusteringResults</span> <span class="o">=</span> <span class="n">ClusteringResults</span><span class="p">(</span><span class="n">time_indices</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">empty</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">int</span><span class="p">),</span>
                                                            <span class="n">sampled_probabilities</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">empty</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span>
                                                            <span class="n">time_array</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">empty</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span>
                                                            <span class="n">original_sample_idx</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">empty</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">int</span><span class="p">))</span>

<div class="viewcode-block" id="ClusteringDriver.run">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Simulations.Clustering.html#VeraGridEngine.Simulations.Clustering.clustering_driver.ClusteringDriver.run">[docs]</a>
    <span class="k">def</span><span class="w"> </span><span class="nf">run</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">"""</span>
<span class="sd">        Run thread</span>
<span class="sd">        """</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">tic</span><span class="p">()</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">report_text</span><span class="p">(</span><span class="s2">"Compiling and configuring..."</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">report_text</span><span class="p">(</span><span class="s2">"Clustering"</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">report_progress</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>

        <span class="p">(</span><span class="n">time_indices</span><span class="p">,</span>
         <span class="n">sampled_probabilities</span><span class="p">,</span>
         <span class="n">original_sample_idx</span><span class="p">)</span> <span class="o">=</span> <span class="n">kmeans_sampling</span><span class="p">(</span><span class="n">x_input</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">get_Pbus_prof</span><span class="p">(),</span>
                                                <span class="n">n_points</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">options</span><span class="o">.</span><span class="n">n_points</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">results</span> <span class="o">=</span> <span class="n">ClusteringResults</span><span class="p">(</span>
            <span class="n">time_indices</span><span class="o">=</span><span class="n">time_indices</span><span class="p">,</span>
            <span class="n">sampled_probabilities</span><span class="o">=</span><span class="n">sampled_probabilities</span><span class="p">,</span>
            <span class="n">time_array</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">time_profile</span><span class="p">,</span>
            <span class="n">original_sample_idx</span><span class="o">=</span><span class="n">original_sample_idx</span>
        <span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">toc</span><span class="p">()</span></div>


<div class="viewcode-block" id="ClusteringDriver.get_steps">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Simulations.Clustering.html#VeraGridEngine.Simulations.Clustering.clustering_driver.ClusteringDriver.get_steps">[docs]</a>
    <span class="k">def</span><span class="w"> </span><span class="nf">get_steps</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">"""</span>
<span class="sd">        Get variations list of strings</span>
<span class="sd">        """</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">results</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
            <span class="k">return</span> <span class="p">[</span><span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">time_profile</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">strftime</span><span class="p">(</span><span class="s1">'</span><span class="si">%d</span><span class="s1">-%m-%Y %H:%M'</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">time_indices</span><span class="p">]</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="k">return</span> <span class="nb">list</span><span class="p">()</span></div>
</div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>