

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.Simulations.LinearFactors.linear_analysis_options &mdash; VeraGrid 6.7.12 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../_static/documentation_options.js?v=b2832fc1"></script>
      <script src="../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.Simulations.LinearFactors.linear_analysis_options</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.Simulations.LinearFactors.linear_analysis_options</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.</span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">Tuple</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.options_template</span><span class="w"> </span><span class="kn">import</span> <span class="n">OptionsTemplate</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.Parents.editable_device</span><span class="w"> </span><span class="kn">import</span> <span class="n">GCProp</span>



<div class="viewcode-block" id="LinearAnalysisOptions">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Simulations.LinearFactors.html#VeraGridEngine.Simulations.LinearFactors.linear_analysis_options.LinearAnalysisOptions">[docs]</a>
<span class="k">class</span><span class="w"> </span><span class="nc">LinearAnalysisOptions</span><span class="p">(</span><span class="n">OptionsTemplate</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""</span>
<span class="sd">    LinearAnalysisOptions</span>
<span class="sd">    """</span>

    <span class="vm">__slots__</span> <span class="o">=</span> <span class="p">(</span>
        <span class="s2">"distribute_slack"</span><span class="p">,</span>
        <span class="s2">"correct_values"</span><span class="p">,</span>
        <span class="s2">"use_jacobian_ptdf"</span><span class="p">,</span>
        <span class="s2">"ptdf_threshold"</span><span class="p">,</span>
        <span class="s2">"lodf_threshold"</span><span class="p">,</span>
    <span class="p">)</span>

    <span class="n">LOCAL_PROPERTY_DECLARATIONS</span><span class="p">:</span> <span class="n">Tuple</span><span class="p">[</span><span class="n">GCProp</span><span class="p">,</span> <span class="o">...</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
        <span class="n">GCProp</span><span class="p">(</span><span class="n">key</span><span class="o">=</span><span class="s2">"distribute_slack"</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="nb">bool</span><span class="p">),</span>
        <span class="n">GCProp</span><span class="p">(</span><span class="n">key</span><span class="o">=</span><span class="s2">"correct_values"</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="nb">bool</span><span class="p">),</span>
        <span class="n">GCProp</span><span class="p">(</span><span class="n">key</span><span class="o">=</span><span class="s2">"use_jacobian_ptdf"</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="nb">bool</span><span class="p">),</span>
        <span class="n">GCProp</span><span class="p">(</span><span class="n">key</span><span class="o">=</span><span class="s2">"ptdf_threshold"</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="nb">float</span><span class="p">),</span>
        <span class="n">GCProp</span><span class="p">(</span><span class="n">key</span><span class="o">=</span><span class="s2">"lodf_threshold"</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="nb">float</span><span class="p">),</span>
    <span class="p">)</span>

    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span>
                 <span class="n">distribute_slack</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
                 <span class="n">correct_values</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
                 <span class="n">ptdf_threshold</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1e-3</span><span class="p">,</span>
                 <span class="n">lodf_threshold</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1e-3</span><span class="p">,</span>
                 <span class="n">use_jacobian_ptdf</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">False</span><span class="p">):</span>
<span class="w">        </span><span class="sd">"""</span>
<span class="sd">        Power Transfer Distribution Factors' options</span>
<span class="sd">        :param distribute_slack: Distribute the slack effect?</span>
<span class="sd">        :param correct_values: correct out of bounds values?</span>
<span class="sd">        :param use_jacobian_ptdf: use the AC Jacobian PTDF implementation?</span>
<span class="sd">        :param ptdf_threshold: threshold for PTDF's to be converted to sparse</span>
<span class="sd">        :param lodf_threshold: threshold for LODF's to be converted to sparse</span>
<span class="sd">        """</span>
        <span class="n">OptionsTemplate</span><span class="o">.</span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">"LinearAnalysisOptions"</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">distribute_slack</span> <span class="o">=</span> <span class="n">distribute_slack</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">correct_values</span> <span class="o">=</span> <span class="n">correct_values</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">use_jacobian_ptdf</span> <span class="o">=</span> <span class="n">use_jacobian_ptdf</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">ptdf_threshold</span> <span class="o">=</span> <span class="n">ptdf_threshold</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">lodf_threshold</span> <span class="o">=</span> <span class="n">lodf_threshold</span></div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>