

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2 &mdash; VeraGrid 6.7.12 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../_static/documentation_options.js?v=b2832fc1"></script>
      <script src="../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.</span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>
<span class="sd">"""Alternative complete generator RMS template with explicit controller states.</span>

<span class="sd">This module keeps the generator model from the original template and only</span>
<span class="sd">rebuilds the controller sections with explicit state equations so the</span>
<span class="sd">small-signal DAE formulation exposes the controller modes as finite</span>
<span class="sd">eigenvalues.</span>
<span class="sd">"""</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">math</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.Dynamic.rms_template</span><span class="w"> </span><span class="kn">import</span> <span class="n">RmsModelTemplate</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.Dynamic.var_factory</span><span class="w"> </span><span class="kn">import</span> <span class="n">VarFactory</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template</span><span class="w"> </span><span class="kn">import</span> <span class="n">OELBuild</span> <span class="k">as</span> <span class="n">OELBuildBase</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Utils.Symbolic.block</span><span class="w"> </span><span class="kn">import</span> <span class="n">Block</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Utils.Symbolic.symbolic</span><span class="w"> </span><span class="kn">import</span> <span class="n">Expr</span><span class="p">,</span> <span class="n">Var</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.Utils.Symbolic.symbolic</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">sym</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.enumerations</span><span class="w"> </span><span class="kn">import</span> <span class="n">DeviceType</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.enumerations</span><span class="w"> </span><span class="kn">import</span> <span class="n">ParamPowerFlowReferenceType</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.enumerations</span><span class="w"> </span><span class="kn">import</span> <span class="n">VarPowerFlowReferenceType</span>

<div class="viewcode-block" id="get_genqec_rms">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.get_genqec_rms">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_genqec_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"Genqec_rms_template"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">"""</span>
<span class="sd">     generator with quadratic saturation</span>
<span class="sd">     :return: RmsModelTemplate</span>
<span class="sd">    """</span>
    <span class="n">pi</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span>

    <span class="n">templ</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">tpe</span> <span class="o">=</span> <span class="n">DeviceType</span><span class="o">.</span><span class="n">GeneratorDevice</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">name</span> <span class="o">=</span> <span class="n">name</span>

    <span class="c1"># Inputs</span>
    <span class="c1"># Vm: Bus voltage module</span>
    <span class="c1"># Va: Bus voltage angle</span>
    <span class="c1"># Tm: mechanical torque (from governor)</span>
    <span class="c1"># Vf: excitation voltage (from exciter)</span>

    <span class="n">inputs</span> <span class="o">=</span> <span class="p">[</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vm"</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">),</span>
              <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Va"</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Va</span><span class="p">),</span>
              <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Tm"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"tm_reference"</span><span class="p">),</span>
              <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vf"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"vf_reference"</span><span class="p">)]</span>

    <span class="c1"># ______________________________________________________________________________________</span>
    <span class="c1">#                                    variables</span>
    <span class="c1"># ______________________________________________________________________________________</span>

    <span class="c1"># State variables</span>
    <span class="n">delta</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"delta"</span><span class="p">)</span>  <span class="c1"># rotor angle</span>
    <span class="n">omega</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"omega"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"omega_reference"</span><span class="p">)</span>  <span class="c1"># rotor electrical speed</span>
    <span class="n">Eq1</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Eq1"</span><span class="p">)</span>  <span class="c1"># internal emf behind Xd'</span>
    <span class="n">Ed1</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Ed1"</span><span class="p">)</span>
    <span class="n">Eq_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Eq_prime"</span><span class="p">)</span>  <span class="c1"># transient voltage q-axis</span>
    <span class="n">Ed_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Ed_prime"</span><span class="p">)</span>  <span class="c1"># transient voltage d-axis</span>
    <span class="n">Psid_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Psid_prime"</span><span class="p">)</span>  <span class="c1"># transient voltage d-axis</span>
    <span class="n">Psiq_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Psiq_prime"</span><span class="p">)</span>  <span class="c1"># transient voltage d-axis</span>

    <span class="c1"># Algebraic variables</span>
    <span class="n">Pg</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Pg'</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">P</span><span class="p">)</span>
    <span class="n">Qg</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Qg'</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span>
    <span class="n">Id</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Id"</span><span class="p">)</span>
    <span class="n">Iq</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Iq"</span><span class="p">)</span>
    <span class="n">Vd</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vd"</span><span class="p">)</span>
    <span class="n">Vq</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vq"</span><span class="p">)</span>
    <span class="n">Psid</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Psid"</span><span class="p">)</span>
    <span class="n">Psiq</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Psiq"</span><span class="p">)</span>
    <span class="n">Te</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Te"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"te_reference"</span><span class="p">)</span>
    <span class="n">IRPu</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"IRPu"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"irpu_reference"</span><span class="p">)</span>

    <span class="c1"># Saturated resistances</span>
    <span class="n">Xd_2prime_sat</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xd_2prime_sat'</span><span class="p">)</span>
    <span class="n">Xq_2prime_sat</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xq_2prime_sat'</span><span class="p">)</span>
    <span class="n">Sa</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Sa'</span><span class="p">)</span>
    <span class="n">Sat</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Sat'</span><span class="p">)</span>
    <span class="n">V_qag</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'V_qag'</span><span class="p">)</span>
    <span class="n">V_dag</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'V_dag'</span><span class="p">)</span>
    <span class="n">Psi_ag</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Psi_ag'</span><span class="p">)</span>

    <span class="c1"># ______________________________________________________________________________________</span>
    <span class="c1">#                                    parameters</span>
    <span class="c1"># ______________________________________________________________________________________</span>
    <span class="n">fn</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'fn'</span><span class="p">)</span>  <span class="c1"># system frequency [Hz]</span>
    <span class="n">ws</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'ws'</span><span class="p">)</span>  <span class="c1"># synchronous speed [rad/s]</span>
    <span class="n">M</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'M'</span><span class="p">)</span>  <span class="c1"># inertia constant</span>
    <span class="n">D</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'D'</span><span class="p">)</span>  <span class="c1"># damping (optional)</span>
    <span class="n">Rs</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Rs'</span><span class="p">)</span>  <span class="c1"># stator resistance</span>
    <span class="n">Ra</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Ra'</span><span class="p">)</span>  <span class="c1"># armature resistance (if distinct)</span>

    <span class="c1"># Reactances</span>
    <span class="n">Xd</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xd'</span><span class="p">)</span>
    <span class="n">Xq</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xq'</span><span class="p">)</span>
    <span class="n">Xd_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xd_prime'</span><span class="p">)</span>
    <span class="n">Xq_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xq_prime'</span><span class="p">)</span>
    <span class="n">Xd_2prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xd_2prime'</span><span class="p">)</span>
    <span class="n">Xq_2prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xq_2prime'</span><span class="p">)</span>
    <span class="n">Xl</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xl'</span><span class="p">)</span>

    <span class="c1"># Time constants</span>
    <span class="n">Td0_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Td0_prime'</span><span class="p">)</span>
    <span class="n">Tq0_prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Tq0_prime'</span><span class="p">)</span>
    <span class="n">Td0_2prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Td0_2prime'</span><span class="p">)</span>
    <span class="n">Tq0_2prime</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Tq0_2prime'</span><span class="p">)</span>

    <span class="c1"># Auxiliary expressions</span>
    <span class="n">Viag_expr</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
        <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">(</span>
        <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">Xl</span>
    <span class="n">Vrag_expr</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">(</span>
        <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
        <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="p">(</span><span class="n">Xl</span><span class="p">)</span>

    <span class="n">A</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'A'</span><span class="p">)</span>
    <span class="n">B</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"B"</span><span class="p">)</span>
    <span class="n">Xd_prime_minus_Xl</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xd_prime_minus_Xl'</span><span class="p">)</span>
    <span class="n">Xq_prime_minus_Xl</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xq_prime_minus_Xl'</span><span class="p">)</span>
    <span class="n">Xdaux</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xdaux'</span><span class="p">)</span>
    <span class="n">Xdaux2</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xdaux2'</span><span class="p">)</span>
    <span class="n">Xdaux3</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xdaux3'</span><span class="p">)</span>

    <span class="n">Xqaux</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xqaux'</span><span class="p">)</span>
    <span class="n">Xqaux2</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xqaux2'</span><span class="p">)</span>
    <span class="n">Xqaux3</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Xqaux3'</span><span class="p">)</span>

    <span class="n">event_dict</span> <span class="o">=</span> <span class="p">{</span>
        <span class="n">M</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">3.5</span><span class="p">),</span>
        <span class="n">D</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span><span class="p">),</span>
        <span class="n">Rs</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.003</span><span class="p">),</span>
        <span class="n">Ra</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.003</span><span class="p">),</span>

        <span class="c1"># Reactances</span>
        <span class="n">Xd</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.8</span><span class="p">),</span>
        <span class="n">Xq</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.7</span><span class="p">),</span>
        <span class="n">Xd_prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.3</span><span class="p">),</span>
        <span class="n">Xq_prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.55</span><span class="p">),</span>
        <span class="n">Xd_2prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.25</span><span class="p">),</span>
        <span class="n">Xq_2prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.35</span><span class="p">),</span>
        <span class="n">Xl</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.15</span><span class="p">),</span>

        <span class="c1"># Time constants</span>
        <span class="n">Td0_prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">8.0</span><span class="p">),</span>
        <span class="n">Tq0_prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.4</span><span class="p">),</span>
        <span class="n">Td0_2prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.03</span><span class="p">),</span>
        <span class="n">Tq0_2prime</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.05</span><span class="p">),</span>

        <span class="n">Xd_prime_minus_Xl</span><span class="p">:</span> <span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">,</span>
        <span class="n">Xq_prime_minus_Xl</span><span class="p">:</span> <span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">,</span>
        <span class="n">Xdaux</span><span class="p">:</span> <span class="p">((</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xd_2prime</span><span class="p">)</span> <span class="o">/</span> <span class="p">(((</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">))),</span>
        <span class="n">Xdaux2</span><span class="p">:</span> <span class="p">((</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xd_2prime</span><span class="p">)</span> <span class="o">/</span> <span class="p">((</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">))),</span>
        <span class="n">Xdaux3</span><span class="p">:</span> <span class="p">((</span><span class="n">Xd_2prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="p">((</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">))),</span>
        <span class="n">Xqaux</span><span class="p">:</span> <span class="p">((</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xq_2prime</span><span class="p">)</span> <span class="o">/</span> <span class="p">(((</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">))),</span>
        <span class="n">Xqaux2</span><span class="p">:</span> <span class="p">(</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xq_2prime</span><span class="p">)</span> <span class="o">/</span> <span class="p">((</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">)),</span>
        <span class="n">Xqaux3</span><span class="p">:</span> <span class="p">((</span><span class="n">Xq_2prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="p">((</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-12</span><span class="p">))),</span>
        <span class="n">A</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">5.0</span><span class="p">),</span>
        <span class="n">B</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="p">}</span>
    <span class="c1"># Xdaux = ((Xd_prime - Xd_2prime) / (Xd_prime_minus_Xl) ** 2).simplify()</span>
    <span class="c1"># Xdaux2 = ((Xd_prime - Xd_2prime) / (Xd_prime_minus_Xl)).simplify()</span>
    <span class="c1"># Xdaux3 = ((Xd_2prime - Xl) / (Xd_prime_minus_Xl)).simplify()</span>
    <span class="c1">#</span>
    <span class="c1"># Xqaux = ((Xq_prime - Xq_2prime) / (Xq_prime_minus_Xl) ** 2).simplify()</span>
    <span class="c1"># Xqaux2 = ((Xq_prime - Xq_2prime) / (Xq_prime_minus_Xl)).simplify()</span>
    <span class="c1"># Xqaux3 = ((Xq_2prime - Xl) / (Xq_prime_minus_Xl)).simplify()</span>

    <span class="n">Eq_2prime_expr</span> <span class="o">=</span> <span class="n">Psid_prime</span> <span class="o">*</span> <span class="n">Xdaux2</span> <span class="o">+</span> <span class="n">Eq_prime</span> <span class="o">*</span> <span class="n">Xdaux3</span>
    <span class="n">Ed_2prime_expr</span> <span class="o">=</span> <span class="n">Psiq_prime</span> <span class="o">*</span> <span class="n">Xqaux2</span> <span class="o">+</span> <span class="n">Ed_prime</span> <span class="o">*</span> <span class="n">Xqaux3</span>
    <span class="n">Iq_sat</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Iq_sat'</span><span class="p">)</span>
    <span class="n">Id_sat</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">'Id_sat'</span><span class="p">)</span>
    <span class="c1"># Sat = 1 + Sa</span>
    <span class="c1"># Xd_2prime_sat = (Xd_2prime - Xl)/Sat + Xl</span>
    <span class="c1"># Xq_2prime_sat = (Xq_2prime - Xl)/Sat + Xl</span>

    <span class="n">block</span> <span class="o">=</span> <span class="n">Block</span><span class="p">(</span>
        <span class="n">state_eqs</span><span class="o">=</span><span class="p">[</span>
            <span class="p">(</span><span class="n">omega</span> <span class="o">-</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">))</span> <span class="o">*</span> <span class="n">ws</span><span class="p">,</span>  <span class="c1"># dδ/dt</span>
            <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">-</span> <span class="n">Te</span> <span class="o">-</span> <span class="n">D</span> <span class="o">*</span> <span class="p">(</span><span class="n">omega</span> <span class="o">-</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">)))</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">/</span> <span class="n">M</span><span class="p">),</span>  <span class="c1"># dω/dt</span>
            <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">-</span> <span class="n">Sat</span> <span class="o">*</span> <span class="n">Eq1</span><span class="p">)</span> <span class="o">/</span> <span class="n">Td0_prime</span><span class="p">,</span>  <span class="c1"># dEq'/dt</span>
            <span class="o">-</span><span class="n">Sat</span> <span class="o">*</span> <span class="n">Ed1</span> <span class="o">/</span> <span class="n">Tq0_prime</span><span class="p">,</span>  <span class="c1"># dEd'/dt</span>
            <span class="p">(</span><span class="o">-</span><span class="n">Psiq_prime</span> <span class="o">+</span> <span class="n">Iq_sat</span> <span class="o">*</span> <span class="n">Xq_prime_minus_Xl</span> <span class="o">+</span> <span class="n">Ed_prime</span><span class="p">),</span>  <span class="c1"># dPsiq'/dt</span>
            <span class="p">(</span><span class="o">-</span><span class="n">Psid_prime</span> <span class="o">-</span> <span class="n">Id_sat</span> <span class="o">*</span> <span class="n">Xd_prime_minus_Xl</span> <span class="o">+</span> <span class="n">Eq_prime</span><span class="p">),</span>  <span class="c1"># dPsid'/dt</span>
        <span class="p">],</span>
        <span class="n">state_vars</span><span class="o">=</span><span class="p">[</span><span class="n">delta</span><span class="p">,</span> <span class="n">omega</span><span class="p">,</span> <span class="n">Eq_prime</span><span class="p">,</span> <span class="n">Ed_prime</span><span class="p">,</span> <span class="n">Psiq_prime</span><span class="p">,</span> <span class="n">Psid_prime</span><span class="p">],</span>
        <span class="n">algebraic_eqs</span><span class="o">=</span><span class="p">[</span>
            <span class="n">Vd</span> <span class="o">-</span> <span class="p">(</span><span class="o">-</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">delta</span><span class="p">)),</span>  <span class="c1"># from input block</span>
            <span class="n">Vq</span> <span class="o">-</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">delta</span><span class="p">)),</span>  <span class="c1"># from input block</span>
            <span class="n">Pg</span> <span class="o">-</span> <span class="p">(</span><span class="n">Vd</span> <span class="o">*</span> <span class="n">Id</span> <span class="o">+</span> <span class="n">Vq</span> <span class="o">*</span> <span class="n">Iq</span><span class="p">),</span>  <span class="c1"># from input block</span>
            <span class="n">Qg</span> <span class="o">-</span> <span class="p">(</span><span class="n">Vq</span> <span class="o">*</span> <span class="n">Id</span> <span class="o">-</span> <span class="n">Vd</span> <span class="o">*</span> <span class="n">Iq</span><span class="p">),</span>  <span class="c1"># from input block</span>
            <span class="n">Vd</span> <span class="o">-</span> <span class="p">(</span><span class="n">omega</span> <span class="o">*</span> <span class="n">Ed_2prime_expr</span> <span class="o">+</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Xq_2prime_sat</span> <span class="o">-</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Ra</span><span class="p">),</span>
            <span class="n">Vq</span> <span class="o">-</span> <span class="p">(</span><span class="n">omega</span> <span class="o">*</span> <span class="n">Eq_2prime_expr</span> <span class="o">-</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Xd_2prime_sat</span> <span class="o">-</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Ra</span><span class="p">),</span>
            <span class="n">Psid</span> <span class="o">-</span> <span class="p">(</span><span class="n">Eq_2prime_expr</span> <span class="o">-</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Xd_2prime_sat</span><span class="p">),</span>
            <span class="n">Psiq</span> <span class="o">-</span> <span class="p">(</span><span class="o">-</span><span class="n">Ed_2prime_expr</span> <span class="o">-</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Xq_2prime_sat</span><span class="p">),</span>
            <span class="n">Te</span> <span class="o">-</span> <span class="p">(</span><span class="n">Psid</span> <span class="o">*</span> <span class="n">Iq</span> <span class="o">-</span> <span class="n">Psiq</span> <span class="o">*</span> <span class="n">Id</span><span class="p">),</span>

            <span class="n">Ed1</span> <span class="o">-</span> <span class="p">(</span><span class="n">Ed_prime</span> <span class="o">-</span> <span class="p">(</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xq_prime</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                    <span class="n">Iq_sat</span> <span class="o">-</span> <span class="p">(</span><span class="n">Ed_prime</span> <span class="o">-</span> <span class="n">Psiq_prime</span> <span class="o">+</span> <span class="n">Iq_sat</span> <span class="o">*</span> <span class="p">(</span><span class="n">Xq_prime_minus_Xl</span><span class="p">))</span> <span class="o">*</span> <span class="n">Xqaux</span><span class="p">)),</span>
            <span class="n">Eq1</span> <span class="o">-</span> <span class="p">(</span><span class="n">Eq_prime</span> <span class="o">+</span> <span class="p">(</span><span class="n">Xd</span> <span class="o">-</span> <span class="n">Xd_prime</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                    <span class="n">Id_sat</span> <span class="o">+</span> <span class="p">(</span><span class="n">Eq_prime</span> <span class="o">-</span> <span class="n">Psid_prime</span> <span class="o">-</span> <span class="n">Id_sat</span> <span class="o">*</span> <span class="p">(</span><span class="n">Xd_prime_minus_Xl</span><span class="p">))</span> <span class="o">*</span> <span class="n">Xdaux</span><span class="p">)),</span>

            <span class="c1"># saturated resistance</span>
            <span class="n">Sat</span> <span class="o">-</span> <span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span> <span class="o">+</span> <span class="n">Sa</span><span class="p">),</span>
            <span class="n">Id</span> <span class="o">-</span> <span class="n">Id_sat</span> <span class="o">*</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Iq</span> <span class="o">-</span> <span class="n">Iq_sat</span> <span class="o">*</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Sat</span> <span class="o">*</span> <span class="n">Xd_2prime_sat</span> <span class="o">-</span> <span class="p">(</span><span class="n">Xd_2prime</span> <span class="o">+</span> <span class="n">Xl</span> <span class="o">*</span> <span class="n">Sa</span><span class="p">),</span>
            <span class="n">Sat</span> <span class="o">*</span> <span class="n">Xq_2prime_sat</span> <span class="o">-</span> <span class="p">(</span><span class="n">Xq_2prime</span> <span class="o">+</span> <span class="n">Xl</span> <span class="o">*</span> <span class="n">Sa</span><span class="p">),</span>

            <span class="c1"># flux</span>
            <span class="n">V_dag</span> <span class="o">-</span> <span class="p">(</span><span class="n">Vd</span> <span class="o">+</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">-</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Xl</span><span class="p">),</span>
            <span class="n">V_qag</span> <span class="o">-</span> <span class="p">(</span><span class="n">Vq</span> <span class="o">+</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">+</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Xl</span><span class="p">),</span>
            <span class="n">omega</span> <span class="o">*</span> <span class="n">Psi_ag</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="n">V_qag</span> <span class="o">*</span> <span class="n">V_qag</span> <span class="o">+</span> <span class="n">V_dag</span> <span class="o">*</span> <span class="n">V_dag</span><span class="p">),</span>
            <span class="c1"># saturations (quadratic)</span>
            <span class="n">Sa</span> <span class="o">-</span> <span class="n">A</span> <span class="o">/</span> <span class="mi">2</span> <span class="o">*</span> <span class="p">((</span><span class="n">Psi_ag</span> <span class="o">-</span> <span class="n">B</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">sqrt</span><span class="p">((</span><span class="n">Psi_ag</span> <span class="o">-</span> <span class="n">B</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1e-5</span><span class="p">)))</span> <span class="o">**</span> <span class="mi">2</span><span class="p">,</span>

            <span class="c1"># Eq1, Eq2, Ed1, Ed2 exciter</span>
            <span class="n">IRPu</span> <span class="o">-</span> <span class="n">Eq1</span> <span class="o">*</span> <span class="n">Sat</span><span class="p">,</span>
        <span class="p">],</span>
        <span class="n">algebraic_vars</span><span class="o">=</span><span class="p">[</span><span class="n">Pg</span><span class="p">,</span> <span class="n">Qg</span><span class="p">,</span> <span class="n">Vd</span><span class="p">,</span> <span class="n">Vq</span><span class="p">,</span> <span class="n">Psid</span><span class="p">,</span> <span class="n">Psiq</span><span class="p">,</span> <span class="n">Te</span><span class="p">,</span> <span class="n">Ed1</span><span class="p">,</span> <span class="n">Eq1</span><span class="p">,</span> <span class="n">Id</span><span class="p">,</span> <span class="n">Iq</span><span class="p">,</span>
                        <span class="c1"># saturated resistance</span>
                        <span class="n">Xq_2prime_sat</span><span class="p">,</span> <span class="n">Xd_2prime_sat</span><span class="p">,</span> <span class="n">Id_sat</span><span class="p">,</span> <span class="n">Iq_sat</span><span class="p">,</span>
                        <span class="c1"># flux</span>
                        <span class="n">Sa</span><span class="p">,</span> <span class="n">Sat</span><span class="p">,</span> <span class="n">V_dag</span><span class="p">,</span> <span class="n">V_qag</span><span class="p">,</span> <span class="n">Psi_ag</span><span class="p">,</span>
                        <span class="n">IRPu</span><span class="p">],</span>
        <span class="n">init_eqs</span><span class="o">=</span><span class="p">{</span>
            <span class="c1"># Air Gap Voltages and delta</span>
            <span class="n">omega</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">),</span>
            <span class="n">Psi_ag</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="n">Viag_expr</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">Vrag_expr</span> <span class="o">**</span> <span class="mi">2</span><span class="p">),</span>
            <span class="n">Sa</span><span class="p">:</span> <span class="n">A</span> <span class="o">/</span> <span class="mi">2</span> <span class="o">*</span> <span class="p">((</span><span class="n">Psi_ag</span> <span class="o">-</span> <span class="n">B</span><span class="p">)</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">sqrt</span><span class="p">((</span><span class="n">Psi_ag</span> <span class="o">-</span> <span class="n">B</span><span class="p">)</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1e-5</span><span class="p">)))</span> <span class="o">**</span> <span class="mi">2</span><span class="p">,</span>
            <span class="n">Sat</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span> <span class="o">+</span> <span class="n">Sa</span><span class="p">,</span>
            <span class="n">delta</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span>
                <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
                    <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">(</span>
                    <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span>
                 <span class="p">((</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span> <span class="o">+</span> <span class="n">Sa</span><span class="p">)</span> <span class="o">+</span> <span class="n">Xl</span><span class="p">))</span> <span class="o">/</span>
                <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">(</span>
                    <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
                    <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">Pg</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Qg</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span>
                 <span class="p">((</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span> <span class="o">+</span> <span class="n">Sa</span><span class="p">)</span> <span class="o">+</span> <span class="n">Xl</span><span class="p">))),</span>

            <span class="c1"># Saturated Resistances</span>
            <span class="n">Xd_2prime_sat</span><span class="p">:</span> <span class="p">(</span><span class="n">Xd_2prime</span> <span class="o">-</span> <span class="n">Xl</span> <span class="o">+</span> <span class="n">Xl</span> <span class="o">*</span> <span class="n">Sat</span><span class="p">)</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Xq_2prime_sat</span><span class="p">:</span> <span class="p">(</span><span class="n">Xq_2prime</span> <span class="o">-</span> <span class="n">Xl</span> <span class="o">+</span> <span class="n">Xl</span> <span class="o">*</span> <span class="n">Sat</span><span class="p">)</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>

            <span class="c1"># Terminal Voltages and Intensities in dq frame</span>
            <span class="n">Vd</span><span class="p">:</span> <span class="o">-</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">delta</span><span class="p">)),</span>
            <span class="n">Vq</span><span class="p">:</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">delta</span><span class="p">)),</span>
            <span class="n">Id</span><span class="p">:</span> <span class="p">(</span><span class="n">Pg</span> <span class="o">*</span> <span class="n">Vd</span> <span class="o">+</span> <span class="n">Qg</span> <span class="o">*</span> <span class="n">Vq</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">Vd</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">Vq</span> <span class="o">**</span> <span class="mi">2</span><span class="p">),</span>
            <span class="n">Iq</span><span class="p">:</span> <span class="p">(</span><span class="n">Pg</span> <span class="o">*</span> <span class="n">Vq</span> <span class="o">-</span> <span class="n">Qg</span> <span class="o">*</span> <span class="n">Vd</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">Vd</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">Vq</span> <span class="o">**</span> <span class="mi">2</span><span class="p">),</span>
            <span class="n">V_dag</span><span class="p">:</span> <span class="p">(</span><span class="n">Vd</span> <span class="o">+</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">-</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Xl</span><span class="p">),</span>
            <span class="n">V_qag</span><span class="p">:</span> <span class="p">(</span><span class="n">Vq</span> <span class="o">+</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">+</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Xl</span><span class="p">),</span>

            <span class="c1"># We initialize the states Eq', Ed', Psid', Psiq'</span>
            <span class="n">Psid_prime</span><span class="p">:</span> <span class="p">(</span><span class="n">Vq</span> <span class="o">+</span> <span class="n">Xd_2prime_sat</span> <span class="o">*</span> <span class="n">Id</span> <span class="o">+</span> <span class="n">Ra</span> <span class="o">*</span> <span class="n">Iq</span><span class="p">)</span> <span class="o">/</span> <span class="n">omega</span> <span class="o">-</span> <span class="p">(</span><span class="n">Xd_2prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">*</span> <span class="n">Id</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Ed_prime</span><span class="p">:</span> <span class="p">(</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xq_prime</span><span class="p">)</span> <span class="o">*</span> <span class="n">Iq</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Psiq_prime</span><span class="p">:</span> <span class="p">(</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">*</span> <span class="n">Iq</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Eq_prime</span><span class="p">:</span> <span class="n">Psid_prime</span> <span class="o">+</span> <span class="p">(</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">*</span> <span class="n">Id</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Ed1</span><span class="p">:</span> <span class="p">(</span><span class="n">Ed_prime</span> <span class="o">-</span> <span class="p">(</span><span class="n">Xq</span> <span class="o">-</span> <span class="n">Xq_prime</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                    <span class="n">Iq</span> <span class="o">/</span> <span class="n">Sat</span> <span class="o">-</span> <span class="p">(</span><span class="n">Ed_prime</span> <span class="o">-</span> <span class="n">Psiq_prime</span> <span class="o">+</span> <span class="n">Iq</span> <span class="o">*</span> <span class="p">(</span><span class="n">Xq_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">)</span> <span class="o">*</span> <span class="n">Xqaux</span><span class="p">)),</span>
            <span class="n">Eq1</span><span class="p">:</span> <span class="p">(</span><span class="n">Eq_prime</span> <span class="o">+</span> <span class="p">(</span><span class="n">Xd</span> <span class="o">-</span> <span class="n">Xd_prime</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                    <span class="n">Id</span> <span class="o">/</span> <span class="n">Sat</span> <span class="o">+</span> <span class="p">(</span><span class="n">Eq_prime</span> <span class="o">-</span> <span class="n">Psid_prime</span> <span class="o">-</span> <span class="n">Id</span> <span class="o">*</span> <span class="p">(</span><span class="n">Xd_prime</span> <span class="o">-</span> <span class="n">Xl</span><span class="p">)</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">)</span> <span class="o">*</span> <span class="n">Xdaux</span><span class="p">)),</span>

            <span class="n">Psid</span><span class="p">:</span> <span class="p">(</span><span class="n">Eq_2prime_expr</span> <span class="o">-</span> <span class="n">Id</span> <span class="o">*</span> <span class="n">Xd_2prime_sat</span><span class="p">),</span>
            <span class="n">Psiq</span><span class="p">:</span> <span class="p">(</span><span class="o">-</span><span class="n">Ed_2prime_expr</span> <span class="o">-</span> <span class="n">Iq</span> <span class="o">*</span> <span class="n">Xq_2prime_sat</span><span class="p">),</span>
            <span class="n">Te</span><span class="p">:</span> <span class="p">(</span><span class="n">Psid</span> <span class="o">*</span> <span class="n">Iq</span> <span class="o">-</span> <span class="n">Psiq</span> <span class="o">*</span> <span class="n">Id</span><span class="p">),</span>

            <span class="n">IRPu</span><span class="p">:</span> <span class="n">Eq1</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">+</span> <span class="n">Sa</span><span class="p">),</span>
            <span class="n">Iq_sat</span><span class="p">:</span> <span class="n">Iq</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>
            <span class="n">Id_sat</span><span class="p">:</span> <span class="n">Id</span> <span class="o">/</span> <span class="n">Sat</span><span class="p">,</span>

            <span class="c1"># We initialize some specific parameters:</span>
        <span class="p">},</span>
        <span class="n">external_mapping</span><span class="o">=</span><span class="p">{</span>
            <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">P</span><span class="p">:</span> <span class="n">Pg</span><span class="p">,</span>
            <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Q</span><span class="p">:</span> <span class="n">Qg</span><span class="p">,</span>
            <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">:</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
            <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Va</span><span class="p">:</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
        <span class="p">},</span>

        <span class="n">api_obj_mapping</span><span class="o">=</span><span class="p">{</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">freq</span><span class="p">:</span> <span class="n">fn</span><span class="p">,</span> <span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">omega_base</span><span class="p">:</span> <span class="n">ws</span><span class="p">},</span>

        <span class="n">out_vars</span><span class="o">=</span><span class="p">[</span><span class="n">Pg</span><span class="p">,</span> <span class="n">Qg</span><span class="p">,</span> <span class="n">omega</span><span class="p">,</span> <span class="n">IRPu</span><span class="p">,</span> <span class="n">Te</span><span class="p">],</span>
        <span class="n">in_vars</span><span class="o">=</span><span class="n">inputs</span><span class="p">,</span>
        <span class="n">event_dict</span><span class="o">=</span><span class="n">event_dict</span><span class="p">,</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">"genqec"</span><span class="p">,</span>
        <span class="n">parameters</span><span class="o">=</span><span class="p">{</span><span class="n">fn</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">50.0</span><span class="p">),</span> <span class="n">ws</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">pi</span> <span class="o">*</span> <span class="mi">50</span><span class="p">)},</span>
    <span class="p">)</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">children</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">block</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span> <span class="o">=</span> <span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">in_vars</span> <span class="o">=</span> <span class="n">inputs</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">out_vars</span> <span class="o">=</span> <span class="n">block</span><span class="o">.</span><span class="n">out_vars</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">'Generator GENQEC RMS model with quadratic saturation'</span>
    <span class="k">return</span> <span class="n">templ</span></div>


<div class="viewcode-block" id="get_governor_rms">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.get_governor_rms">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_governor_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"Governor"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">"""Build the governor with explicit dynamic states.</span>

<span class="sd">    The original template relied on helper transfer-function blocks whose</span>
<span class="sd">    internal dynamics were stored as derivative variables attached to</span>
<span class="sd">    algebraic variables. The small-signal assembler only guarantees finite</span>
<span class="sd">    modes for explicit ``state_vars``. This version therefore rewrites every</span>
<span class="sd">    dynamic governor stage as an explicit first-order state.</span>

<span class="sd">    :param vfactory: Shared symbolic variable factory.</span>
<span class="sd">    :param name: Model name.</span>
<span class="sd">    :return: Governor RMS template.</span>
<span class="sd">    """</span>
    <span class="n">templ</span><span class="p">:</span> <span class="n">RmsModelTemplate</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>
    <span class="n">parameters</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">object</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
        <span class="c1"># Time constants</span>
        <span class="s2">"T1"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># governor time constant (s)</span>
        <span class="s2">"T2"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># reheater time constant (s)</span>
        <span class="s2">"T3"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span><span class="p">),</span>  <span class="c1"># crossover time constant (s)</span>
        <span class="s2">"T4"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.2</span><span class="p">),</span>  <span class="c1"># lead/lag constant (s)</span>
        <span class="s2">"T5"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">),</span>  <span class="c1"># lead/lag constant (s)</span>
        <span class="s2">"T6"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.1</span><span class="p">),</span>  <span class="c1"># lead/lag constant (s)</span>
        <span class="s2">"T7"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.05</span><span class="p">),</span>  <span class="c1"># lead/lag constant (s)</span>

        <span class="c1"># Steam fractions (distribution factors)</span>
        <span class="s2">"K1"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">),</span>
        <span class="s2">"K2"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">),</span>
        <span class="s2">"K3"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
        <span class="s2">"K4"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
        <span class="s2">"K5"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
        <span class="s2">"K6"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
        <span class="s2">"K7"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
        <span class="s2">"K8"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">),</span>
    <span class="p">}</span>

    <span class="n">inputs</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="n">Var</span><span class="p">]</span> <span class="o">=</span> <span class="nb">list</span><span class="p">()</span>
    <span class="n">inputs</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"omega_"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"omega_reference"</span><span class="p">))</span>
    <span class="n">inputs</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Te_"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"te_reference"</span><span class="p">))</span>

    <span class="n">Tm</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Tm"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"tm_reference"</span><span class="p">)</span>
    <span class="n">et</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"et"</span><span class="p">)</span>
    <span class="n">Pm_ref</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Pm_ref"</span><span class="p">)</span>
    <span class="n">y1</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov0"</span><span class="p">)</span>
    <span class="n">y2_1</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov1_rate"</span><span class="p">)</span>
    <span class="n">y2_2</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov1"</span><span class="p">)</span>
    <span class="n">y2_3</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y2_3_gov"</span><span class="p">)</span>
    <span class="n">y3_1</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov2"</span><span class="p">)</span>
    <span class="n">y3_2</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov3"</span><span class="p">)</span>
    <span class="n">y3_3</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov4"</span><span class="p">)</span>
    <span class="n">y3_4</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_gov5"</span><span class="p">)</span>
    <span class="n">x1</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_gov0"</span><span class="p">)</span>

    <span class="n">K</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"K"</span><span class="p">)</span>
    <span class="n">Pmax</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Pmax"</span><span class="p">)</span>
    <span class="n">Pmin</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Pmin"</span><span class="p">)</span>
    <span class="n">Uc</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Uc"</span><span class="p">)</span>
    <span class="n">Uo</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Uo"</span><span class="p">)</span>
    <span class="n">T_aux</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"T_aux"</span><span class="p">)</span>
    <span class="n">Kp</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Kp"</span><span class="p">)</span>
    <span class="n">Ki</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Ki"</span><span class="p">)</span>
    <span class="n">omega_ref</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"omega_ref"</span><span class="p">)</span>
    <span class="n">p0</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"p0"</span><span class="p">)</span>
    <span class="n">P0</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"P0"</span><span class="p">)</span>

    <span class="n">events_dict</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Pm_ref</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Kp</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">0.01</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Ki</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">0.01</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">p0</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">P0</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.01</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">omega_ref</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">K</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Uc</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">0.5</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Uo</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">T_aux</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>

    <span class="n">u1</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">-</span> <span class="n">omega_ref</span>
    <span class="n">lead_gain</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T2"</span><span class="p">]</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T1"</span><span class="p">]</span>
    <span class="n">lag_gain</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="o">-</span> <span class="n">lead_gain</span>
    <span class="n">turbine_sum</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="p">(</span>
        <span class="n">parameters</span><span class="p">[</span><span class="s2">"K1"</span><span class="p">]</span> <span class="o">*</span> <span class="n">y3_1</span>
        <span class="o">+</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"K2"</span><span class="p">]</span> <span class="o">*</span> <span class="n">y3_2</span>
        <span class="o">+</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"K3"</span><span class="p">]</span> <span class="o">*</span> <span class="n">y3_3</span>
        <span class="o">+</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"K4"</span><span class="p">]</span> <span class="o">*</span> <span class="n">y3_4</span>
    <span class="p">)</span>


    <span class="n">templ</span><span class="o">.</span><span class="n">block</span> <span class="o">=</span> <span class="n">Block</span><span class="p">(</span>
        <span class="c1"># The explicit state equations below force every controller dynamic stage</span>
        <span class="c1"># to appear in ``state_vars`` so the linearized DAE produces finite modes.</span>
        <span class="n">state_eqs</span><span class="o">=</span> <span class="p">[(</span><span class="n">u1</span> <span class="o">-</span> <span class="n">x1</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T1"</span><span class="p">],</span>
                    <span class="n">y2_1</span><span class="p">,</span>
                    <span class="p">(</span><span class="n">y2_3</span> <span class="o">-</span> <span class="n">y3_1</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T4"</span><span class="p">],</span>
                    <span class="p">(</span><span class="n">y3_1</span> <span class="o">-</span> <span class="n">y3_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T5"</span><span class="p">],</span>
                    <span class="p">(</span><span class="n">y3_2</span> <span class="o">-</span> <span class="n">y3_3</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T6"</span><span class="p">],</span>
                    <span class="p">(</span><span class="n">y3_3</span> <span class="o">-</span> <span class="n">y3_4</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T7"</span><span class="p">]</span>
                    <span class="p">],</span>
        <span class="n">state_vars</span><span class="o">=</span><span class="p">[</span><span class="n">x1</span><span class="p">,</span> <span class="n">y2_2</span><span class="p">,</span> <span class="n">y3_1</span><span class="p">,</span> <span class="n">y3_2</span><span class="p">,</span> <span class="n">y3_3</span><span class="p">,</span> <span class="n">y3_4</span><span class="p">],</span>
        <span class="c1"># The PI reference path is kept as an algebraic placeholder so the public</span>
        <span class="c1"># parameter mapping remains intact without changing the original behavior.</span>
        <span class="n">algebraic_eqs</span><span class="o">=</span><span class="p">[</span><span class="n">y1</span> <span class="o">-</span> <span class="p">(</span><span class="n">lead_gain</span> <span class="o">*</span> <span class="n">u1</span> <span class="o">+</span> <span class="n">lag_gain</span> <span class="o">*</span> <span class="n">x1</span><span class="p">),</span>
                       <span class="n">y2_1</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">hard_sat</span><span class="p">((</span><span class="n">Pm_ref</span> <span class="o">-</span> <span class="n">K</span> <span class="o">*</span> <span class="n">y1</span> <span class="o">-</span> <span class="n">y2_3</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"T3"</span><span class="p">],</span> <span class="n">Uc</span><span class="p">,</span> <span class="n">Uo</span><span class="p">),</span>
                       <span class="n">y2_3</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">hard_sat</span><span class="p">(</span><span class="n">y2_2</span><span class="p">,</span> <span class="n">Pmin</span><span class="p">,</span> <span class="n">Pmax</span><span class="p">),</span>
                       <span class="n">Tm</span> <span class="o">-</span> <span class="n">turbine_sum</span><span class="p">,</span>
                       <span class="n">et</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)],</span>
        <span class="n">algebraic_vars</span><span class="o">=</span><span class="p">[</span><span class="n">y1</span><span class="p">,</span> <span class="n">y2_1</span><span class="p">,</span> <span class="n">y2_3</span><span class="p">,</span> <span class="n">Tm</span><span class="p">,</span> <span class="n">et</span><span class="p">],</span>
        <span class="n">out_vars</span><span class="o">=</span><span class="p">[</span><span class="n">Tm</span><span class="p">],</span>
        <span class="n">in_vars</span><span class="o">=</span><span class="n">inputs</span><span class="p">,</span>
        <span class="n">event_dict</span><span class="o">=</span><span class="n">events_dict</span><span class="p">,</span>
        <span class="n">parameters</span><span class="o">=</span><span class="p">{</span><span class="n">Pmax</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">12.0</span><span class="p">),</span> <span class="n">Pmin</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">1.0</span><span class="p">)},</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">"governor_v2"</span><span class="p">,</span>
    <span class="p">)</span>

    <span class="n">init_eqs</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x1</span><span class="p">]</span> <span class="o">=</span> <span class="n">u1</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y1</span><span class="p">]</span> <span class="o">=</span> <span class="n">u1</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y2_1</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y2_2</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y2_3</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3_1</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3_2</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3_3</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3_4</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">Tm</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pm_ref</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">et</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">init_eqs</span> <span class="o">=</span> <span class="n">init_eqs</span>

    <span class="n">api_obj_mapping</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="p">,</span> <span class="n">Var</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">api_obj_mapping</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">Pmax</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pmax</span>
    <span class="n">api_obj_mapping</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">Pmin</span><span class="p">]</span> <span class="o">=</span> <span class="n">Pmin</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">api_obj_mapping</span> <span class="o">=</span> <span class="n">api_obj_mapping</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">'Reusable generator governor RMS control block'</span>
    <span class="k">return</span> <span class="n">templ</span></div>



<div class="viewcode-block" id="get_stabilizer_rms">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.get_stabilizer_rms">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_stabilizer_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"stabilizer"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">"""Build the PSS with explicit dynamic states.</span>

<span class="sd">    The stabilizer chain is rewritten in state-space form so the transducer,</span>
<span class="sd">    washout, second-order notch, and two lead-lag stages are all explicit</span>
<span class="sd">    states visible to the small-signal formulation.</span>

<span class="sd">    :param vfactory: Shared symbolic variable factory.</span>
<span class="sd">    :param name: Model name.</span>
<span class="sd">    :return: Stabilizer RMS template.</span>
<span class="sd">    """</span>
    <span class="n">templ</span><span class="p">:</span> <span class="n">RmsModelTemplate</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>

    <span class="n">parameters</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">object</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
        <span class="c1"># Stabilizer parameters</span>
        <span class="s2">"A1"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># notch filter coefficient 1</span>
        <span class="s2">"A2"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># notch filter coefficient 2</span>
        <span class="s2">"t1"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.1</span><span class="p">),</span>  <span class="c1"># lead time constant</span>
        <span class="s2">"t2"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.02</span><span class="p">),</span>  <span class="c1"># lag time constant</span>
        <span class="s2">"t3"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.02</span><span class="p">),</span>  <span class="c1"># lag time constant</span>
        <span class="s2">"t4"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.1</span><span class="p">),</span>  <span class="c1"># second lag time constant</span>
        <span class="s2">"t5"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span><span class="p">),</span>  <span class="c1"># washout time constant</span>
        <span class="s2">"t6"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.02</span><span class="p">),</span>  <span class="c1"># transducer time constant</span>
    <span class="p">}</span>

    <span class="n">inputs</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="n">Var</span><span class="p">]</span> <span class="o">=</span> <span class="nb">list</span><span class="p">()</span>
    <span class="n">inputs</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"omega_"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"omega_reference"</span><span class="p">))</span>

    <span class="n">Ks</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Ks"</span><span class="p">)</span>
    <span class="n">VPssMaxPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VPssMaxPu"</span><span class="p">)</span>
    <span class="n">VPssMinPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VPssMinPu"</span><span class="p">)</span>
    <span class="n">SNom</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"SNom"</span><span class="p">)</span>

    <span class="n">events_dict</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Ks</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">20.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VPssMaxPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VPssMinPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">SNom</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

    <span class="n">Vpss</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"V_pss"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"vpss_reference"</span><span class="p">)</span>
    <span class="n">y</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_stabilizer1"</span><span class="p">)</span>
    <span class="n">x_wash</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_stabilizer2"</span><span class="p">)</span>
    <span class="n">y2</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_stabilizer2"</span><span class="p">)</span>
    <span class="n">y3</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_stabilizer3"</span><span class="p">)</span>
    <span class="n">dy3_state</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"dy_stabilizer3"</span><span class="p">)</span>
    <span class="n">x4</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_stabilizer4"</span><span class="p">)</span>
    <span class="n">y4</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_stabilizer4"</span><span class="p">)</span>
    <span class="n">x5</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_stabilizer5"</span><span class="p">)</span>
    <span class="n">y5</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_stabilizer5"</span><span class="p">)</span>

    <span class="n">lead_gain_1</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t1"</span><span class="p">]</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t2"</span><span class="p">]</span>
    <span class="n">lag_gain_1</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="o">-</span> <span class="n">lead_gain_1</span>
    <span class="n">lead_gain_2</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t3"</span><span class="p">]</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t4"</span><span class="p">]</span>
    <span class="n">lag_gain_2</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="o">-</span> <span class="n">lead_gain_2</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span> <span class="o">=</span> <span class="n">Block</span><span class="p">(</span>
        <span class="n">state_eqs</span><span class="o">=</span><span class="p">[(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">-</span> <span class="n">y</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t6"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">y</span> <span class="o">-</span> <span class="n">x_wash</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t5"</span><span class="p">],</span>
                   <span class="n">dy3_state</span><span class="p">,</span>
                   <span class="p">(</span><span class="n">y2</span> <span class="o">-</span> <span class="n">y3</span> <span class="o">-</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"A1"</span><span class="p">]</span> <span class="o">*</span> <span class="n">dy3_state</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"A2"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">y3</span> <span class="o">-</span> <span class="n">x4</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t2"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">y4</span> <span class="o">-</span> <span class="n">x5</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"t4"</span><span class="p">]],</span>
        <span class="n">state_vars</span><span class="o">=</span><span class="p">[</span><span class="n">y</span><span class="p">,</span> <span class="n">x_wash</span><span class="p">,</span> <span class="n">y3</span><span class="p">,</span> <span class="n">dy3_state</span><span class="p">,</span> <span class="n">x4</span><span class="p">,</span> <span class="n">x5</span><span class="p">],</span>
        <span class="n">algebraic_eqs</span><span class="o">=</span><span class="p">[</span><span class="n">y2</span> <span class="o">-</span> <span class="n">Ks</span> <span class="o">*</span> <span class="p">(</span><span class="n">y</span> <span class="o">-</span> <span class="n">x_wash</span><span class="p">),</span>
                       <span class="n">y4</span> <span class="o">-</span> <span class="p">(</span><span class="n">lead_gain_1</span> <span class="o">*</span> <span class="n">y3</span> <span class="o">+</span> <span class="n">lag_gain_1</span> <span class="o">*</span> <span class="n">x4</span><span class="p">),</span>
                       <span class="n">y5</span> <span class="o">-</span> <span class="p">(</span><span class="n">lead_gain_2</span> <span class="o">*</span> <span class="n">y4</span> <span class="o">+</span> <span class="n">lag_gain_2</span> <span class="o">*</span> <span class="n">x5</span><span class="p">),</span>
                       <span class="n">Vpss</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">hard_sat</span><span class="p">(</span><span class="n">y5</span><span class="p">,</span> <span class="n">VPssMinPu</span><span class="p">,</span> <span class="n">VPssMaxPu</span><span class="p">)],</span>
        <span class="n">algebraic_vars</span><span class="o">=</span><span class="p">[</span><span class="n">y2</span><span class="p">,</span> <span class="n">y4</span><span class="p">,</span> <span class="n">y5</span><span class="p">,</span> <span class="n">Vpss</span><span class="p">],</span>
        <span class="n">in_vars</span><span class="o">=</span><span class="n">inputs</span><span class="p">,</span>
        <span class="n">out_vars</span><span class="o">=</span><span class="p">[</span><span class="n">Vpss</span><span class="p">],</span>
        <span class="n">event_dict</span><span class="o">=</span><span class="n">events_dict</span><span class="p">,</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">"stabilizer_v2"</span><span class="p">,</span>
    <span class="p">)</span>

    <span class="n">init_eqs</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">Vpss</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x_wash</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y2</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">dy3_state</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x4</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y4</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x5</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y5</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">init_eqs</span> <span class="o">=</span> <span class="n">init_eqs</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">'Reusable generator stabilizer RMS control block'</span>
    <span class="k">return</span> <span class="n">templ</span></div>



<div class="viewcode-block" id="get_exciter_rms">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.get_exciter_rms">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_exciter_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"exciter"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">"""Build the exciter with explicit dynamic states.</span>

<span class="sd">    The AVR, rate feedback, and exciter field stages are rewritten as explicit</span>
<span class="sd">    states. This preserves the original algebraic nonlinearities while making</span>
<span class="sd">    the controller dynamics visible to the small-signal state matrix.</span>

<span class="sd">    :param vfactory: Shared symbolic variable factory.</span>
<span class="sd">    :param name: Model name.</span>
<span class="sd">    :return: Exciter RMS template.</span>
<span class="sd">    """</span>
    <span class="n">templ</span><span class="p">:</span> <span class="n">RmsModelTemplate</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>

    <span class="n">parameters</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">object</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
        <span class="c1"># Exciter (AVR) parameters</span>
        <span class="s2">"Ka"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">50.0</span><span class="p">),</span>  <span class="c1"># AVR gain</span>
        <span class="s2">"Kf"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.03</span><span class="p">),</span>  <span class="c1"># exciter rate feedback gain</span>

        <span class="c1"># Time constants</span>
        <span class="s2">"tA"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.1</span><span class="p">),</span>  <span class="c1"># AVR time constant (s)</span>
        <span class="s2">"tB"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span><span class="p">),</span>  <span class="c1"># lead-lag: lag time constant (s)</span>
        <span class="s2">"tC"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># lead-lag: lead time constant (s)</span>
        <span class="s2">"tE"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">),</span>  <span class="c1"># exciter field time constant (s)</span>
        <span class="s2">"tF"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># rate feedback time constant (s)</span>
        <span class="s2">"tR"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.08</span><span class="p">),</span>  <span class="c1"># stator voltage filter time constant (s)</span>

        <span class="c1"># Exciter submodel parameters</span>
        <span class="s2">"Kc"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.2</span><span class="p">),</span>  <span class="c1"># rectifier loading factor</span>
        <span class="s2">"Kd"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.1</span><span class="p">),</span>  <span class="c1"># demagnetizing factor</span>
        <span class="s2">"Ke"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">),</span>  <span class="c1"># field resistance constant</span>
        <span class="s2">"Kfd"</span><span class="p">:</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.5</span><span class="p">),</span>  <span class="c1"># converting factor</span>

    <span class="p">}</span>

    <span class="n">inputs</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="n">Var</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"IRPu_"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"irpu_reference"</span><span class="p">),</span>
                         <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vm_"</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">),</span>
                         <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vpss_"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"vpss_reference"</span><span class="p">)]</span>

    <span class="n">Vf</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Vf"</span><span class="p">,</span> <span class="n">shared_reference</span><span class="o">=</span><span class="s2">"vf_reference"</span><span class="p">)</span>
    <span class="n">Efe</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Efe"</span><span class="p">)</span>
    <span class="n">UsRefPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"UsRefPu"</span><span class="p">)</span>
    <span class="n">VeMaxPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VeMaxPu"</span><span class="p">)</span>
    <span class="n">u_aux</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"u_aux"</span><span class="p">)</span>
    <span class="n">AEz</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"AEz"</span><span class="p">)</span>
    <span class="n">BEz</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"BEz"</span><span class="p">)</span>
    <span class="n">EfeMaxPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"EfeMaxPu"</span><span class="p">)</span>
    <span class="n">EfeMinPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"EfeMinPu"</span><span class="p">)</span>
    <span class="n">TolLi</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"TolLi"</span><span class="p">)</span>
    <span class="n">VaMaxPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VaMaxPu"</span><span class="p">)</span>
    <span class="n">VaMinPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VaMinPu"</span><span class="p">)</span>
    <span class="n">VeMinPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VeMinPu"</span><span class="p">)</span>
    <span class="n">VfeMaxPu</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VfeMaxPu"</span><span class="p">)</span>
    <span class="n">AEx</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"AEx"</span><span class="p">)</span>
    <span class="n">BEx</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"BEx"</span><span class="p">)</span>
    <span class="n">Se_threshold</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"Se_threshold"</span><span class="p">)</span>
    <span class="n">ToLLi</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"ToLLi"</span><span class="p">)</span>
    <span class="n">VeMinPu_submodel</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VeMinPu_submodel"</span><span class="p">)</span>
    <span class="n">VfeMaxPu_submodel</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"VfeMaxPu_submodel"</span><span class="p">)</span>

    <span class="n">y1</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_exciter1"</span><span class="p">)</span>
    <span class="n">x2</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_exciter2"</span><span class="p">)</span>
    <span class="n">y2</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_exciter2"</span><span class="p">)</span>
    <span class="n">x3</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"x_exciter3"</span><span class="p">)</span>
    <span class="n">y3</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_exciter3"</span><span class="p">)</span>
    <span class="n">y4</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_exciter4"</span><span class="p">)</span>
    <span class="n">y6</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_exciter4_sat"</span><span class="p">)</span>
    <span class="n">Ve</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"y_subexciter1"</span><span class="p">)</span>
    <span class="n">f_input</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"f_input"</span><span class="p">)</span>
    <span class="n">f_output</span><span class="p">:</span> <span class="n">Var</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">"f_output"</span><span class="p">)</span>

    <span class="n">events_dict</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">UsRefPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">Efe</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Ka"</span><span class="p">]</span> <span class="o">+</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">AEz</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.02</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">BEz</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.5</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">Se_threshold</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">EfeMaxPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">EfeMinPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">5.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">TolLi</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.05</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VaMaxPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">2.5</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VaMinPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">2.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VeMinPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">2.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VfeMaxPu</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">5.0</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">AEx</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.02</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">BEx</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.01</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">ToLLi</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.05</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VeMinPu_submodel</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="o">-</span><span class="mf">5.1</span><span class="p">)</span>
    <span class="n">events_dict</span><span class="p">[</span><span class="n">VfeMaxPu_submodel</span><span class="p">]</span> <span class="o">=</span> <span class="n">vfactory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">5.0</span><span class="p">)</span>

    <span class="n">min_const</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">VaMinPu</span>
    <span class="n">max_const</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">VaMaxPu</span>
    <span class="n">error1</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="p">(</span><span class="o">-</span><span class="n">y1</span> <span class="o">+</span> <span class="n">UsRefPu</span><span class="p">)</span> <span class="o">+</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span>
    <span class="n">error2</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">error1</span> <span class="o">-</span> <span class="n">y2</span>
    <span class="n">lead_gain</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tC"</span><span class="p">]</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tB"</span><span class="p">]</span>
    <span class="n">lag_gain</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="o">-</span> <span class="n">lead_gain</span>
    <span class="n">x1_expr</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">VfeMaxPu</span> <span class="o">-</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kd"</span><span class="p">]</span>
    <span class="c1"># A tiny margin keeps the nominal operating point away from exact clipping</span>
    <span class="c1"># when the unsaturated equilibrium lies numerically on a limiter boundary.</span>
    <span class="n">sat_eps</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1e-9</span><span class="p">)</span>
    <span class="n">y4_sat_min</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">min_const</span> <span class="o">+</span> <span class="n">sat_eps</span>
    <span class="n">y4_sat_max</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">max_const</span> <span class="o">-</span> <span class="n">sat_eps</span>
    <span class="n">Ve_linear</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">hard_sat</span><span class="p">(</span><span class="n">Ve</span><span class="p">,</span> <span class="n">VeMinPu_submodel</span> <span class="o">+</span> <span class="n">sat_eps</span><span class="p">,</span> <span class="n">VeMaxPu</span> <span class="o">-</span> <span class="n">sat_eps</span><span class="p">)</span>
    <span class="n">Sx</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="p">(</span><span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="n">BEx</span> <span class="o">*</span> <span class="p">(</span><span class="n">Ve_linear</span> <span class="o">-</span> <span class="n">Se_threshold</span><span class="p">))</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">heaviside</span><span class="p">(</span><span class="n">Ve_linear</span> <span class="o">-</span> <span class="n">Se_threshold</span><span class="p">)</span>
    <span class="n">aux_expr</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Ke"</span><span class="p">]</span> <span class="o">*</span> <span class="n">Ve_linear</span> <span class="o">+</span> <span class="n">AEx</span> <span class="o">*</span> <span class="n">Ve_linear</span> <span class="o">*</span> <span class="n">Sx</span>
    <span class="n">f_output_res</span><span class="p">:</span> <span class="n">Expr</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">f_exc</span><span class="p">(</span><span class="n">f_input</span><span class="p">)</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span> <span class="o">=</span> <span class="n">Block</span><span class="p">(</span>
        <span class="n">state_eqs</span><span class="o">=</span><span class="p">[(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">y1</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tR"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">Vf</span> <span class="o">-</span> <span class="n">x2</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tF"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">error2</span> <span class="o">-</span> <span class="n">x3</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tB"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">parameters</span><span class="p">[</span><span class="s2">"Ka"</span><span class="p">]</span> <span class="o">*</span> <span class="n">y3</span> <span class="o">-</span> <span class="n">y6</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tA"</span><span class="p">],</span>
                   <span class="p">(</span><span class="n">Efe</span> <span class="o">-</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kd"</span><span class="p">]</span> <span class="o">+</span> <span class="n">u_aux</span><span class="p">))</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tE"</span><span class="p">]],</span>
        <span class="n">state_vars</span><span class="o">=</span><span class="p">[</span><span class="n">y1</span><span class="p">,</span> <span class="n">x2</span><span class="p">,</span> <span class="n">x3</span><span class="p">,</span> <span class="n">y4</span><span class="p">,</span> <span class="n">Ve</span><span class="p">],</span>
        <span class="n">algebraic_eqs</span><span class="o">=</span><span class="p">[</span><span class="n">y2</span> <span class="o">-</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kf"</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="n">Vf</span> <span class="o">-</span> <span class="n">x2</span><span class="p">)</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"tF"</span><span class="p">],</span>
                       <span class="n">y3</span> <span class="o">-</span> <span class="p">(</span><span class="n">lead_gain</span> <span class="o">*</span> <span class="n">error2</span> <span class="o">+</span> <span class="n">lag_gain</span> <span class="o">*</span> <span class="n">x3</span><span class="p">),</span>
                       <span class="n">y6</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">hard_sat</span><span class="p">(</span><span class="n">y4</span><span class="p">,</span> <span class="n">y4_sat_min</span><span class="p">,</span> <span class="n">y4_sat_max</span><span class="p">),</span>
                       <span class="n">Efe</span> <span class="o">-</span> <span class="n">y6</span><span class="p">,</span>
                       <span class="n">u_aux</span> <span class="o">-</span> <span class="n">aux_expr</span><span class="p">,</span>
                       <span class="n">VeMaxPu</span> <span class="o">*</span> <span class="n">u_aux</span> <span class="o">-</span> <span class="n">x1_expr</span> <span class="o">*</span> <span class="n">Ve</span><span class="p">,</span>
                       <span class="n">f_input</span> <span class="o">*</span> <span class="n">Ve</span> <span class="o">-</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kc"</span><span class="p">],</span>
                       <span class="n">Vf</span> <span class="o">-</span> <span class="n">f_output</span> <span class="o">*</span> <span class="n">Ve</span><span class="p">,</span>
                       <span class="n">f_output_res</span> <span class="o">-</span> <span class="n">f_output</span><span class="p">],</span>
        <span class="n">algebraic_vars</span><span class="o">=</span><span class="p">[</span><span class="n">y2</span><span class="p">,</span> <span class="n">y3</span><span class="p">,</span> <span class="n">y6</span><span class="p">,</span> <span class="n">Efe</span><span class="p">,</span> <span class="n">u_aux</span><span class="p">,</span> <span class="n">VeMaxPu</span><span class="p">,</span> <span class="n">Vf</span><span class="p">,</span> <span class="n">f_input</span><span class="p">,</span> <span class="n">f_output</span><span class="p">],</span>
        <span class="n">out_vars</span><span class="o">=</span><span class="p">[</span><span class="n">Vf</span><span class="p">],</span>
        <span class="n">in_vars</span><span class="o">=</span><span class="n">inputs</span><span class="p">,</span>
        <span class="n">event_dict</span><span class="o">=</span><span class="n">events_dict</span><span class="p">,</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">"exciter_v2"</span><span class="p">,</span>
    <span class="p">)</span>


    <span class="n">init_eqs</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="n">Var</span><span class="p">,</span> <span class="n">Expr</span><span class="p">]</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">Vf</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">Ve</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="o">/</span> <span class="n">sym</span><span class="o">.</span><span class="n">f_exc</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kc"</span><span class="p">]</span> <span class="o">/</span> <span class="n">Ve</span><span class="p">))</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">VeMaxPu</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">VfeMaxPu</span> <span class="o">-</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kd"</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span>
        <span class="n">parameters</span><span class="p">[</span><span class="s2">"Ke"</span><span class="p">]</span> <span class="o">+</span> <span class="n">AEx</span> <span class="o">*</span> <span class="p">(</span><span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="n">BEx</span> <span class="o">*</span> <span class="p">(</span><span class="n">Ve</span> <span class="o">-</span> <span class="n">Se_threshold</span><span class="p">))</span> <span class="o">-</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">heaviside</span><span class="p">(</span><span class="n">Ve</span> <span class="o">-</span> <span class="n">Se_threshold</span><span class="p">)</span>
    <span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">u_aux</span><span class="p">]</span> <span class="o">=</span> <span class="n">aux_expr</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">Efe</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kd"</span><span class="p">]</span> <span class="o">+</span> <span class="n">u_aux</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y1</span><span class="p">]</span> <span class="o">=</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x2</span><span class="p">]</span> <span class="o">=</span> <span class="n">Vf</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y2</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">Const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">x3</span><span class="p">]</span> <span class="o">=</span> <span class="n">Efe</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Ka"</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y3</span><span class="p">]</span> <span class="o">=</span> <span class="n">Efe</span> <span class="o">/</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Ka"</span><span class="p">]</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y4</span><span class="p">]</span> <span class="o">=</span> <span class="n">Efe</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">y6</span><span class="p">]</span> <span class="o">=</span> <span class="n">Efe</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">f_input</span><span class="p">]</span> <span class="o">=</span> <span class="n">parameters</span><span class="p">[</span><span class="s2">"Kc"</span><span class="p">]</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">/</span> <span class="n">Ve</span>
    <span class="n">init_eqs</span><span class="p">[</span><span class="n">f_output</span><span class="p">]</span> <span class="o">=</span> <span class="n">sym</span><span class="o">.</span><span class="n">f_exc</span><span class="p">(</span><span class="n">f_input</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">init_eqs</span> <span class="o">=</span> <span class="n">init_eqs</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">'Reusable generator exciter RMS control block'</span>
    <span class="k">return</span> <span class="n">templ</span></div>



<div class="viewcode-block" id="OELBuild">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.OELBuild">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">OELBuild</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"OEL"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="n">Block</span><span class="p">,</span> <span class="n">Var</span><span class="p">]:</span>
<span class="w">    </span><span class="sd">"""Return the original OEL builder.</span>

<span class="sd">    The complete generator template in this module does not currently wire the</span>
<span class="sd">    OEL into the composed model. The original implementation is therefore</span>
<span class="sd">    reused verbatim to avoid changing unrelated behavior.</span>

<span class="sd">    :param vfactory: Shared symbolic variable factory.</span>
<span class="sd">    :param name: Model name.</span>
<span class="sd">    :return: OEL block and its output variable.</span>
<span class="sd">    """</span>
    <span class="n">result</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="n">Block</span><span class="p">,</span> <span class="n">Var</span><span class="p">]</span> <span class="o">=</span> <span class="n">OELBuildBase</span><span class="p">(</span><span class="n">vfactory</span><span class="o">=</span><span class="n">vfactory</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">result</span></div>



<div class="viewcode-block" id="get_complete_generator_template_rms">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genqec_exc_gov_sat_template_v2.get_complete_generator_template_rms">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_complete_generator_template_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">"complete_generator_rms_template"</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">"""Build the complete generator using the explicit-state controller variants.</span>

<span class="sd">    :param vfactory: Shared symbolic variable factory.</span>
<span class="sd">    :param name: Model name.</span>
<span class="sd">    :return: Complete generator RMS template.</span>
<span class="sd">    """</span>
    <span class="n">templ</span><span class="p">:</span> <span class="n">RmsModelTemplate</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="n">name</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">tpe</span> <span class="o">=</span> <span class="n">DeviceType</span><span class="o">.</span><span class="n">GeneratorDevice</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">name</span> <span class="o">=</span> <span class="n">name</span>

    <span class="n">genqec_mdl</span><span class="p">:</span> <span class="n">Block</span> <span class="o">=</span> <span class="n">get_genqec_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="o">=</span><span class="n">vfactory</span><span class="p">)</span><span class="o">.</span><span class="n">block</span>
    <span class="n">exciter_mdl</span><span class="p">:</span> <span class="n">Block</span> <span class="o">=</span> <span class="n">get_exciter_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="o">=</span><span class="n">vfactory</span><span class="p">)</span><span class="o">.</span><span class="n">block</span>
    <span class="n">governor_mdl</span><span class="p">:</span> <span class="n">Block</span> <span class="o">=</span> <span class="n">get_governor_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="o">=</span><span class="n">vfactory</span><span class="p">)</span><span class="o">.</span><span class="n">block</span>
    <span class="n">stabilizer_mdl</span><span class="p">:</span> <span class="n">Block</span> <span class="o">=</span> <span class="n">get_stabilizer_rms</span><span class="p">(</span><span class="n">vfactory</span><span class="o">=</span><span class="n">vfactory</span><span class="p">)</span><span class="o">.</span><span class="n">block</span>

    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">exciter_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">exciter_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">3</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">exciter_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">exciter_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">stabilizer_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">stabilizer_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">governor_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">governor_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span>
    <span class="n">vfactory</span><span class="o">.</span><span class="n">add_connection</span><span class="p">(</span><span class="n">governor_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">4</span><span class="p">])</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">children</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">genqec_mdl</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">children</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">governor_mdl</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">children</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">stabilizer_mdl</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">children</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">exciter_mdl</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">()</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span><span class="p">[</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">]</span> <span class="o">=</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span><span class="p">[</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Va</span><span class="p">]</span> <span class="o">=</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span><span class="p">[</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">P</span><span class="p">]</span> <span class="o">=</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span><span class="p">[</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Q</span><span class="p">]</span> <span class="o">=</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">in_vars</span> <span class="o">=</span> <span class="p">[</span><span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">in_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">out_vars</span> <span class="o">=</span> <span class="p">[</span><span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">genqec_mdl</span><span class="o">.</span><span class="n">out_vars</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">name</span> <span class="o">=</span> <span class="n">name</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">'Complete generator RMS model with GENQEC, exciter, governor, and stabilizer'</span>
    <span class="k">return</span> <span class="n">templ</span></div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>