

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.Templates.Rms.genrow2_rms_template &mdash; VeraGrid 6.7.13 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../_static/documentation_options.js?v=16fbabd8"></script>
      <script src="../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.Templates.Rms.genrow2_rms_template</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.Templates.Rms.genrow2_rms_template</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.</span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>

<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.enumerations</span><span class="w"> </span><span class="kn">import</span> <span class="n">DeviceType</span><span class="p">,</span> <span class="n">VarPowerFlowReferenceType</span><span class="p">,</span> <span class="n">ParamPowerFlowReferenceType</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.Dynamic.var_factory</span><span class="w"> </span><span class="kn">import</span> <span class="n">VarFactory</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Utils.Symbolic</span><span class="w"> </span><span class="kn">import</span> <span class="n">symbolic</span> <span class="k">as</span> <span class="n">sym</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.Dynamic.rms_template</span><span class="w"> </span><span class="kn">import</span> <span class="n">RmsModelTemplate</span>


<div class="viewcode-block" id="get_genrow2_rms_template">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Templates.Rms.html#VeraGridEngine.Templates.Rms.genrow2_rms_template.get_genrow2_rms_template">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">get_genrow2_rms_template</span><span class="p">(</span><span class="n">var_factory</span><span class="p">:</span> <span class="n">VarFactory</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Genrow rms template&quot;</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">RmsModelTemplate</span><span class="p">:</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">    Get the RMS template model of the Genrow</span>
<span class="sd">    :return: RmsModelTemplate</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="n">templ</span> <span class="o">=</span> <span class="n">RmsModelTemplate</span><span class="p">()</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">tpe</span> <span class="o">=</span> <span class="n">DeviceType</span><span class="o">.</span><span class="n">GeneratorDevice</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">name</span> <span class="o">=</span> <span class="n">name</span>

    <span class="n">inputs</span> <span class="o">=</span> <span class="p">[</span><span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;Vm&quot;</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">),</span>
              <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;Va&quot;</span><span class="p">,</span> <span class="n">reference</span><span class="o">=</span><span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Va</span><span class="p">)]</span>

    <span class="n">P_g</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">&#39;P_g&#39;</span><span class="p">)</span>
    <span class="n">Q_g</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s1">&#39;Q_g&#39;</span><span class="p">)</span>

    <span class="n">delta</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;delta&quot;</span><span class="p">)</span>
    <span class="n">omega</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;omega&quot;</span><span class="p">)</span>
    <span class="n">psid</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;psid&quot;</span><span class="p">)</span>
    <span class="n">psiq</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;psiq&quot;</span><span class="p">)</span>
    <span class="n">i_d</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;i_d&quot;</span><span class="p">)</span>
    <span class="n">i_q</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;i_q&quot;</span><span class="p">)</span>
    <span class="n">v_d</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;v_d&quot;</span><span class="p">)</span>
    <span class="n">v_q</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;v_q&quot;</span><span class="p">)</span>
    <span class="n">te</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;te&quot;</span><span class="p">)</span>
    <span class="n">et</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;et&quot;</span><span class="p">)</span>
    <span class="n">tm</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;tm&quot;</span><span class="p">)</span>

    <span class="n">R1</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;R1&quot;</span><span class="p">)</span>
    <span class="n">X1</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;X1&quot;</span><span class="p">)</span>
    <span class="n">freq</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;frequ&quot;</span><span class="p">)</span>
    <span class="n">M</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;M&quot;</span><span class="p">)</span>
    <span class="n">D</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;D&quot;</span><span class="p">)</span>
    <span class="n">omega_ref</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;omega_ref&quot;</span><span class="p">)</span>
    <span class="n">Kp</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;Kp&quot;</span><span class="p">)</span>
    <span class="n">Ki</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;Ki&quot;</span><span class="p">)</span>

    <span class="n">vf</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;vf&quot;</span><span class="p">)</span>
    <span class="n">tm0</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_var</span><span class="p">(</span><span class="s2">&quot;tm0&quot;</span><span class="p">)</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">parameters</span><span class="p">[</span><span class="n">R1</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">api_obj_mapping</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">R1</span><span class="p">]</span> <span class="o">=</span> <span class="n">R1</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">parameters</span><span class="p">[</span><span class="n">X1</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.3</span> <span class="o">*</span> <span class="mf">100.0</span> <span class="o">/</span> <span class="mf">900.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">api_obj_mapping</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">X1</span><span class="p">]</span> <span class="o">=</span> <span class="n">X1</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">parameters</span><span class="p">[</span><span class="n">freq</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">60.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">api_obj_mapping</span><span class="p">[</span><span class="n">ParamPowerFlowReferenceType</span><span class="o">.</span><span class="n">freq</span><span class="p">]</span> <span class="o">=</span> <span class="n">freq</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">M</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">13.0</span> <span class="o">*</span> <span class="mf">9.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">D</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">10.0</span> <span class="o">*</span> <span class="mf">9.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">omega_ref</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">Kp</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">Ki</span><span class="p">]</span> <span class="o">=</span> <span class="n">var_factory</span><span class="o">.</span><span class="n">add_const</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">vf</span><span class="p">]</span> <span class="o">=</span> <span class="n">psid</span> <span class="o">+</span> <span class="n">X1</span> <span class="o">*</span> <span class="n">i_d</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">event_dict</span><span class="p">[</span><span class="n">tm0</span><span class="p">]</span> <span class="o">=</span> <span class="n">tm</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">algebraic_vars</span> <span class="o">=</span> <span class="p">[</span><span class="n">P_g</span><span class="p">,</span> <span class="n">Q_g</span><span class="p">,</span> <span class="n">v_d</span><span class="p">,</span> <span class="n">v_q</span><span class="p">,</span> <span class="n">i_d</span><span class="p">,</span> <span class="n">i_q</span><span class="p">,</span> <span class="n">psid</span><span class="p">,</span> <span class="n">psiq</span><span class="p">,</span> <span class="n">te</span><span class="p">,</span> <span class="n">tm</span><span class="p">,</span> <span class="n">et</span><span class="p">]</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">algebraic_eqs</span> <span class="o">=</span> <span class="p">[</span>
        <span class="n">psid</span> <span class="o">-</span> <span class="p">(</span><span class="n">R1</span> <span class="o">*</span> <span class="n">i_q</span> <span class="o">+</span> <span class="n">v_q</span><span class="p">),</span>
        <span class="n">psiq</span> <span class="o">+</span> <span class="p">(</span><span class="n">R1</span> <span class="o">*</span> <span class="n">i_d</span> <span class="o">+</span> <span class="n">v_d</span><span class="p">),</span>
        <span class="mi">0</span> <span class="o">-</span> <span class="p">(</span><span class="n">psid</span> <span class="o">+</span> <span class="n">X1</span> <span class="o">*</span> <span class="n">i_d</span> <span class="o">-</span> <span class="n">vf</span><span class="p">),</span>
        <span class="mi">0</span> <span class="o">-</span> <span class="p">(</span><span class="n">psiq</span> <span class="o">+</span> <span class="n">X1</span> <span class="o">*</span> <span class="n">i_q</span><span class="p">),</span>
        <span class="n">v_d</span> <span class="o">-</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])),</span>
        <span class="n">v_q</span> <span class="o">-</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])),</span>
        <span class="n">te</span> <span class="o">-</span> <span class="p">(</span><span class="n">psid</span> <span class="o">*</span> <span class="n">i_q</span> <span class="o">-</span> <span class="n">psiq</span> <span class="o">*</span> <span class="n">i_d</span><span class="p">),</span>
        <span class="n">P_g</span> <span class="o">-</span> <span class="p">(</span><span class="n">v_d</span> <span class="o">*</span> <span class="n">i_d</span> <span class="o">+</span> <span class="n">v_q</span> <span class="o">*</span> <span class="n">i_q</span><span class="p">),</span>
        <span class="n">Q_g</span> <span class="o">-</span> <span class="p">(</span><span class="n">v_q</span> <span class="o">*</span> <span class="n">i_d</span> <span class="o">-</span> <span class="n">v_d</span> <span class="o">*</span> <span class="n">i_q</span><span class="p">),</span>
        <span class="n">tm</span> <span class="o">-</span> <span class="p">(</span><span class="n">tm0</span> <span class="o">+</span> <span class="n">Kp</span> <span class="o">*</span> <span class="p">(</span><span class="n">omega</span> <span class="o">-</span> <span class="n">omega_ref</span><span class="p">)</span> <span class="o">+</span> <span class="n">Ki</span> <span class="o">*</span> <span class="n">et</span><span class="p">),</span>
        <span class="mi">2</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">freq</span> <span class="o">*</span> <span class="n">et</span> <span class="o">-</span> <span class="n">delta</span><span class="p">,</span>
    <span class="p">]</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">state_vars</span> <span class="o">=</span> <span class="p">[</span><span class="n">delta</span><span class="p">,</span> <span class="n">omega</span><span class="p">]</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">state_eqs</span> <span class="o">=</span> <span class="p">[</span>
        <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">freq</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="n">omega</span> <span class="o">-</span> <span class="n">omega_ref</span><span class="p">),</span>
        <span class="p">(</span><span class="n">tm</span> <span class="o">-</span> <span class="n">te</span> <span class="o">-</span> <span class="n">D</span> <span class="o">*</span> <span class="p">(</span><span class="n">omega</span> <span class="o">-</span> <span class="n">omega_ref</span><span class="p">))</span> <span class="o">/</span> <span class="n">M</span><span class="p">,</span>
    <span class="p">]</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">init_eqs</span> <span class="o">=</span> <span class="p">{</span>
        <span class="n">delta</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
            <span class="n">sym</span><span class="o">.</span><span class="n">log</span><span class="p">((</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="p">(</span><span class="n">R1</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">X1</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">((</span><span class="n">P_g</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Q_g</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))))</span> <span class="o">/</span> <span class="p">(</span>
                    <span class="n">sym</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">+</span> <span class="p">(</span><span class="n">R1</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">X1</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span>
                        <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">((</span><span class="n">P_g</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Q_g</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))))))),</span>
        <span class="n">omega</span><span class="p">:</span> <span class="n">omega_ref</span><span class="p">,</span>
        <span class="n">v_d</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">((</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">2</span><span class="p">))),</span>
        <span class="n">v_q</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">((</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">]))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">2</span><span class="p">))),</span>
        <span class="n">i_d</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">real</span><span class="p">(</span>
            <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">((</span><span class="n">P_g</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Q_g</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">2</span><span class="p">))),</span>
        <span class="n">i_q</span><span class="p">:</span> <span class="n">sym</span><span class="o">.</span><span class="n">imag</span><span class="p">(</span>
            <span class="n">sym</span><span class="o">.</span><span class="n">conj</span><span class="p">((</span><span class="n">P_g</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">Q_g</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">])))</span> <span class="o">*</span> <span class="n">sym</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="p">(</span><span class="n">delta</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">2</span><span class="p">))),</span>
        <span class="n">psid</span><span class="p">:</span> <span class="n">R1</span> <span class="o">*</span> <span class="n">i_q</span> <span class="o">+</span> <span class="n">v_q</span><span class="p">,</span>
        <span class="n">psiq</span><span class="p">:</span> <span class="o">-</span><span class="n">R1</span> <span class="o">*</span> <span class="n">i_d</span> <span class="o">-</span> <span class="n">v_d</span><span class="p">,</span>
        <span class="n">te</span><span class="p">:</span> <span class="n">psid</span> <span class="o">*</span> <span class="n">i_q</span> <span class="o">-</span> <span class="n">psiq</span> <span class="o">*</span> <span class="n">i_d</span><span class="p">,</span>
        <span class="n">tm</span><span class="p">:</span> <span class="n">te</span><span class="p">,</span>
        <span class="n">et</span><span class="p">:</span> <span class="n">delta</span><span class="o">/</span><span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">freq</span><span class="p">)</span>
    <span class="p">}</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">external_mapping</span> <span class="o">=</span> <span class="p">{</span>
        <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Vm</span><span class="p">:</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
        <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Va</span><span class="p">:</span> <span class="n">inputs</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
        <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">P</span><span class="p">:</span> <span class="n">P_g</span><span class="p">,</span>
        <span class="n">VarPowerFlowReferenceType</span><span class="o">.</span><span class="n">Q</span><span class="p">:</span> <span class="n">Q_g</span>
    <span class="p">}</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">in_vars</span> <span class="o">=</span> <span class="n">inputs</span>
    <span class="n">templ</span><span class="o">.</span><span class="n">block</span><span class="o">.</span><span class="n">out_vars</span> <span class="o">=</span> <span class="p">[</span><span class="n">P_g</span><span class="p">,</span> <span class="n">Q_g</span><span class="p">]</span>

    <span class="n">templ</span><span class="o">.</span><span class="n">comment</span> <span class="o">=</span> <span class="s1">&#39;Generator GENROW2 RMS model&#39;</span>
    <span class="k">return</span> <span class="n">templ</span></div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>