

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>EMT practical session: building and simulating a phase-domain model &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="🔍 Small-Signal Stability Analysis" href="small_signal_stability_rms.html" />
    <link rel="prev" title="🔬 EMT simulations" href="emt_simulations.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="dynamic_theory.html">Dynamic simulation theory</a></li>
<li class="toctree-l3"><a class="reference internal" href="rms_simulations.html">⏱️ RMS simulations</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="emt_simulations.html">🔬 EMT simulations</a><ul class="current">
<li class="toctree-l4 current"><a class="current reference internal" href="#">EMT practical session: building and simulating a phase-domain model</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#when-to-use-emt">When to use EMT</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#emt-workflow">EMT workflow</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#settings-available-in-the-gui">Settings available in the GUI</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#events">Events</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#gui-example">GUI example</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#results-in-the-gui">Results in the GUI</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#results-from-the-api">Results from the API</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#api-example">API example</a></li>
<li class="toctree-l4"><a class="reference internal" href="emt_simulations.html#practical-checks">Practical checks</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="dynamic_simulations.html#small-signal-stability">Small-signal stability</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#dynamic-editor-and-model-construction">2. Dynamic editor and model construction</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#dynamic-model-library">3. Dynamic model library</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="emt_simulations.html">🔬 EMT simulations</a></li>
      <li class="breadcrumb-item active">EMT practical session: building and simulating a phase-domain model</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/EMT_practical_session.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="emt-practical-session-building-and-simulating-a-phase-domain-model">
<h1>EMT practical session: building and simulating a phase-domain model<a class="headerlink" href="#emt-practical-session-building-and-simulating-a-phase-domain-model" title="Link to this heading"></a></h1>
<p><strong>Updated:</strong> 06-10-2026</p>
<section id="contents">
<h2>Contents<a class="headerlink" href="#contents" title="Link to this heading"></a></h2>
</section>
<section id="about-this-session">
<h2>1. About this session<a class="headerlink" href="#about-this-session" title="Link to this heading"></a></h2>
<p>This exercise uses the VeraGrid GUI to build a static network, create and save EMT device models, define event scenarios, prepare plots, run the EMT driver, and inspect phase-domain results. Read <a class="reference internal" href="emt_simulations.html"><span class="std std-doc">EMT simulations</span></a> for the formulation and settings, and <a class="reference internal" href="dynamic_editor.html"><span class="std std-doc">Dynamic workspace and editors</span></a> for a complete description of every workspace page.</p>
<section id="emt-scope">
<h3>1.1. EMT scope<a class="headerlink" href="#emt-scope" title="Link to this heading"></a></h3>
<p>EMT retains instantaneous phase voltages and currents. It is appropriate for this exercise because the load and line are represented in the phase domain and the plotted results include waveform-level behaviour.</p>
</section>
</section>
<section id="objectives-of-the-session">
<h2>2. Objectives of the session<a class="headerlink" href="#objectives-of-the-session" title="Link to this heading"></a></h2>
<p>The objective of this practical session is to create a two-bus system in VeraGrid using EMT models. The session combines static network definition, dynamic model assignment, event configuration and post-processing of simulation results.</p>
<p>At the end of the session, students should be able to:</p>
<ul class="simple">
<li><p>Create a small network in VeraGrid.</p></li>
<li><p>Assign EMT dynamic templates.</p></li>
<li><p>Configure step and ramp events that modify simulation parameters.</p></li>
<li><p>Run an EMT simulation and identify the expected response.</p></li>
</ul>
</section>
<section id="system-model">
<h2>3. System model<a class="headerlink" href="#system-model" title="Link to this heading"></a></h2>
<p>The system represents a two-bus system with a generator connected to a load by means of a line.</p>
<p><img alt="System model" src="../_images/system_model.png" /></p>
<section id="modelling-conventions-and-per-unit-bases">
<h3>3.1. Modelling conventions and per-unit bases<a class="headerlink" href="#modelling-conventions-and-per-unit-bases" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Quantity</p></th>
<th class="head text-right"><p>Value</p></th>
<th class="head"><p>Comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>System base power, <code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
<td><p>Common base for the exercise</p></td>
</tr>
<tr class="row-odd"><td><p>Nominal frequency, <code class="docutils literal notranslate"><span class="pre">f</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
<td><p>Used for <code class="docutils literal notranslate"><span class="pre">omega_base</span> <span class="pre">=</span> <span class="pre">2*pi*f</span></code></p></td>
</tr>
<tr class="row-even"><td><p>AC nominal voltage</p></td>
<td class="text-right"><p>10 kV</p></td>
<td><p>Buses 0 and 1</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="device-parameters">
<span id="emt-device-parameters"></span><h2>4. Device parameters<a class="headerlink" href="#device-parameters" title="Link to this heading"></a></h2>
<section id="static-network-creation-and-simulation-settings">
<h3>4.1. Static network creation and simulation settings<a class="headerlink" href="#static-network-creation-and-simulation-settings" title="Link to this heading"></a></h3>
<section id="grid-and-bus-data">
<h4>4.1.1. Grid and bus data<a class="headerlink" href="#grid-and-bus-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Object</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">True</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
</tbody>
</table>
</section>
<section id="simulation-settings">
<span id="emt-simulation-settings"></span><h4>4.1.2. Simulation settings<a class="headerlink" href="#simulation-settings" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Integration</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">DAE_Trapezoidal</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Initialisation</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Explicit</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Solver</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Structural</span> <span class="pre">Compiled</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Tolerance</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">1e-4</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Simulation time</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.06</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Time step</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">1e-6</span></code></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="static-model-assignment">
<h3>4.2. Static model assignment<a class="headerlink" href="#static-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-static-data">
<h4>4.2.1. Generator static data<a class="headerlink" href="#generator-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vset</span></code></p></td>
<td class="text-right"><p>1.0 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Snom</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r1</span></code></p></td>
<td class="text-right"><p>0.001</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x1</span></code></p></td>
<td class="text-right"><p>1.7</p></td>
</tr>
</tbody>
</table>
</section>
<section id="load-static-data">
<h4>4.2.2. Load static data<a class="headerlink" href="#load-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P</span></code></p></td>
<td class="text-right"><p>1 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pa</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pb</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pc</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qa</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qb</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qc</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">conn</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">Y</span></code></p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-static-data-tower-template">
<h4>4.2.3. Line static data: tower template<a class="headerlink" href="#line-static-data-tower-template" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Tower</p></td>
<td><p>Voltage</p></td>
<td><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Tower</p></td>
<td><p>Wire</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">-_ACSR_0.902</span></code></p></td>
</tr>
</tbody>
</table>
<p><strong>Wire composition</strong></p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head text-right"><p>X (m)</p></th>
<th class="head text-right"><p>Y (m)</p></th>
<th class="head text-right"><p>Phase</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td class="text-right"><p>-12</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td class="text-right"><p>0</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>2</p></td>
</tr>
<tr class="row-even"><td class="text-right"><p>12</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>3</p></td>
</tr>
</tbody>
</table>
<blockquote>
<div><p>How to create towers is explained in <a class="reference internal" href="#emt-static-model-construction"><span class="std std-ref">Section 5.1</span></a>.</p>
</div></blockquote>
</section>
</section>
<section id="dynamic-model-assignment">
<h3>4.3. Dynamic model assignment<a class="headerlink" href="#dynamic-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-dynamic-model">
<h4>4.3.1. Generator dynamic model<a class="headerlink" href="#generator-dynamic-model" title="Link to this heading"></a></h4>
<p>Use the <strong>complete generator EMT template</strong>, or create the generator by connecting the generator, exciter, governor and stabiliser blocks.</p>
<p>The generator has many different models. The recommendation is to build the generator using the generator, exciter, governor and stabiliser blocks in the library and connect them in the dynamic editor.</p>
<p>However, there is a faster way of creating the generator block: add the complete generator template from the catalogue and use it. The process to add the catalogue is explained in <a class="reference internal" href="#emt-static-model-construction"><span class="std std-ref">Section 5.1</span></a>.</p>
</section>
<section id="line-dynamic-model">
<h4>4.3.2. Line dynamic model<a class="headerlink" href="#line-dynamic-model" title="Link to this heading"></a></h4>
<p>Generally, the <strong>Pi line</strong> template is used. However, to see real wave transmission across the lines, the <strong>Bergeron line model</strong> is preferred.</p>
</section>
<section id="load-dynamic-model">
<h4>4.3.3. Load dynamic model<a class="headerlink" href="#load-dynamic-model" title="Link to this heading"></a></h4>
<p>To keep the exercise simple, the <strong>R load</strong> is selected. The configuration must be selected from the static object.</p>
</section>
</section>
<section id="emt-events">
<span id="emt-events-section"></span><h3>4.4. EMT events<a class="headerlink" href="#emt-events" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Event</p></th>
<th class="head"><p>Device</p></th>
<th class="head text-right"><p>Time interval (s)</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>New value</p></th>
<th class="head"><p>Transition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_A_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_B_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_C_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_A_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
<tr class="row-even"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_B_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_C_Shunt_R_3ph</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="emt-model-construction">
<h2>5. EMT model construction<a class="headerlink" href="#emt-model-construction" title="Link to this heading"></a></h2>
<section id="static-model-construction">
<span id="emt-static-model-construction"></span><h3>5.1. Static model construction<a class="headerlink" href="#static-model-construction" title="Link to this heading"></a></h3>
<p>This is the built model:</p>
<p><img alt="Static model built in VeraGrid" src="../_images/static_model_built.png" /></p>
<ol class="arabic">
<li><p>Add buses by dragging a bus from the <strong>Library</strong> in the left vertical bar to the centre of the diagram.</p></li>
<li><p>Add injections, such as generators, by right-clicking on the bus.</p>
<p><img alt="Add injection menu" src="../_images/add_injection_menu.png" /></p>
</li>
<li><p>To add VSC or DC lines, first configure the DC buses as DC buses. To change the properties of a device or bus, use the
left vertical bar and go to <strong>Properties</strong> or double-click on the device. Set the DC buses as <code class="docutils literal notranslate"><span class="pre">is_dc</span> <span class="pre">=</span> <span class="pre">True</span></code>.
Take this opportunity to change all parameters in all buses. See the parameter values in <a class="reference internal" href="#emt-device-parameters"><span class="std std-ref">Section 4</span></a>.
After that, drag a line connecting the buses to create the VSC devices between the AC and DC buses and the DC line between the DC buses.</p></li>
<li><p>Add all static parameters in the left vertical bar for all devices. See the parameter values in <a class="reference internal" href="#emt-device-parameters"><span class="std std-ref">Section 4</span></a>.</p></li>
<li><p>To build lines, there are two options:</p>
<ul class="simple">
<li><p>Complete the <code class="docutils literal notranslate"><span class="pre">R</span></code>, <code class="docutils literal notranslate"><span class="pre">X</span></code> and <code class="docutils literal notranslate"><span class="pre">B</span></code> properties of the line object directly in the diagram. These are balanced values.</p></li>
<li><p>Build a tower configuration to add line parameters from a tower and represent unbalanced lines.</p></li>
</ul>
<p>To build a tower configuration:</p>
<ol class="arabic">
<li><p>Add the towers and wires in the catalogue. Go to <strong>Model -&gt; Add default catalogue</strong> and select the required templates. RMS and EMT templates can also be added and used from this menu.</p>
<p><img alt="Add default catalogue" src="../_images/add_default_catalogue.png" /></p>
</li>
<li><p>Go to <strong>Database -&gt; Catalogue -&gt; Towers</strong>. Add a new tower by clicking the <code class="docutils literal notranslate"><span class="pre">+</span></code> button, or right-click and edit an existing tower. The tower editor will open. Select the required wire, add the wire positions and phases, and set the voltage of the line.</p>
<p><img alt="Tower editor" src="../_images/tower_editor.png" /></p>
</li>
<li><p>Return to the main diagram and double-click on the line. Go to <strong>Line editor</strong>, select the required tower template, load the template values and click <strong>Accept</strong>. The <code class="docutils literal notranslate"><span class="pre">R</span></code>, <code class="docutils literal notranslate"><span class="pre">X</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code> and rate values of the line will be updated in the line properties.</p>
<p><img alt="Line editor" src="../_images/line_editor.png" /></p>
</li>
</ol>
</li>
<li><p>To check whether the static model is correct, run a power flow by clicking the power-flow icon in the upper bar. The result should be similar to the following:</p>
<p><img alt="Power flow result" src="../_images/power_flow_result.png" /></p>
</li>
</ol>
</section>
<section id="dynamic-model-construction">
<h3>5.2. Dynamic model construction<a class="headerlink" href="#dynamic-model-construction" title="Link to this heading"></a></h3>
<p>There are two ways to assign an EMT model:</p>
<ol class="arabic simple">
<li><p>Assign an existing <code class="docutils literal notranslate"><span class="pre">emt_template</span></code> in the device properties. Templates added with <strong>Model → Add default catalogue</strong> can be inspected under the EMT template database.</p></li>
<li><p>Open the dynamic workspace and build or edit the device model in an <strong>EMT Editor</strong> tab. This is the workflow used here.</p></li>
</ol>
<p>Open the EMT editor from the selected device. The workspace keeps the device tree on the left and opens the model as a tab. Separate toolbar actions open EMT Events, EMT Compare, and EMT Plots.</p>
<p><img alt="Open EMT editor menu" src="../_images/open_emt_editor_menu.png" /></p>
<p><img alt="EMT editor initial blocks" src="../_images/emt_editor_initial_blocks.png" /></p>
<p>The initial blocks are the device’s grid connection contract. Keep them in the model and connect the source, line, load, or controller blocks to the appropriate voltage and current ports. AC terminals expose the applicable phases and neutral.</p>
<p>Add blocks by dragging them from the library to the canvas. Open <strong>Block Properties</strong> to inspect:</p>
<ul class="simple">
<li><p><strong>General options</strong> for ports, variables, parameters, and operating-point bindings.</p></li>
<li><p><strong>DAE model</strong> for state, algebraic, and derivative variables, equations, and initialization expressions.</p></li>
<li><p><strong>Runtime logic</strong> and block-specific settings when present.</p></li>
<li><p>Code, LaTeX, or PDF rendering for reviewing the model equations.</p></li>
</ul>
<p>Set the required parameters, connect all ports, and validate the complete graph. Save the editor tab to apply its isolated working copy to the circuit. Events, Comparison, and Plots read the last saved model.</p>
<p>This is the final model for the generator when selecting the Thevenin equivalent generator, for example:</p>
<p><img alt="Generator Thevenin model" src="../_images/generator_thevenin_model.png" /></p>
<p>The following is an example of building a generator with all its controllers:</p>
<p><img alt="Full converter example" src="../_images/full_generator_example.png" /></p>
</section>
<section id="events">
<h3>5.3. Events<a class="headerlink" href="#events" title="Link to this heading"></a></h3>
<p>Open <strong>EMT Events</strong> in the dynamic workspace. The left tree contains the parameters exported by saved EMT models; the right tree contains scenario groups and their events.</p>
<ol class="arabic simple">
<li><p>Create an <code class="docutils literal notranslate"><span class="pre">EmtEventsGroup</span></code> named, for example, <code class="docutils literal notranslate"><span class="pre">load_resistance_change</span></code>.</p></li>
<li><p>Locate the R-load parameters <code class="docutils literal notranslate"><span class="pre">R_A_Shunt_R_3ph</span></code>, <code class="docutils literal notranslate"><span class="pre">R_B_Shunt_R_3ph</span></code>, and <code class="docutils literal notranslate"><span class="pre">R_C_Shunt_R_3ph</span></code> in the left tree.</p></li>
<li><p>Drag each parameter into the group and configure the steps at <code class="docutils literal notranslate"><span class="pre">0.02</span> <span class="pre">s</span></code> with value <code class="docutils literal notranslate"><span class="pre">200</span></code>.</p></li>
<li><p>Add ramps from <code class="docutils literal notranslate"><span class="pre">0.04</span> <span class="pre">s</span></code> to <code class="docutils literal notranslate"><span class="pre">0.05</span> <span class="pre">s</span></code> with final value <code class="docutils literal notranslate"><span class="pre">300</span></code>.</p></li>
<li><p>Confirm that the event names, transition type, times, and target values match <a class="reference internal" href="#emt-events-section"><span class="std std-ref">Section 4.4</span></a>.</p></li>
</ol>
<p><img alt="EMT event editor" src="../_images/emt_event_editor.png" /></p>
<p>The following capture shows an example of populated EMT events; the exact target parameters depend on the saved model.</p>
<p><img alt="EMT event editor" src="../_images/events_added_in_events_editor.png" /></p>
<p>Each event group is simulated independently and receives its own result slice. A group with no events is also useful as a base-case reference.</p>
</section>
<section id="plot-preparation">
<h3>5.4. Plot preparation<a class="headerlink" href="#plot-preparation" title="Link to this heading"></a></h3>
<p>Open <strong>EMT Plots</strong> before running the simulation. Create a time-series group and add the three phase voltages, currents, and load-resistance parameters needed for comparison. Create an X-Y group only when one signal must be plotted against another. These plot definitions are saved with the circuit and also appear in the Results view.</p>
</section>
</section>
<section id="simulation-and-post-processing">
<h2>6. Simulation and post-processing<a class="headerlink" href="#simulation-and-post-processing" title="Link to this heading"></a></h2>
<section id="simulation">
<h3>6.1. Simulation<a class="headerlink" href="#simulation" title="Link to this heading"></a></h3>
<p>Open the EMT dynamic simulation command, verify the settings in <a class="reference internal" href="#emt-simulation-settings"><span class="std std-ref">Section 4.1.2</span></a>, and start the driver.</p>
<p><img alt="EMT simulation menu" src="../_images/emt_simulation_menu.png" /></p>
<p>Review the simulation log if initialization or convergence fails. The duration depends strongly on the time step, model size, solver, and number of event groups.</p>
</section>
<section id="dynamic-results">
<h3>6.2. Dynamic results<a class="headerlink" href="#dynamic-results" title="Link to this heading"></a></h3>
<p>Open <strong>Results → EMT Dynamic</strong> and select the <code class="docutils literal notranslate"><span class="pre">load_resistance_change</span></code> scenario. The results tree is organized by device and exported variable.</p>
<ul class="simple">
<li><p>Double-click a variable to draw its time trajectory.</p></li>
<li><p>Open the time-series group prepared in EMT Plots to compare phases or control signals.</p></li>
<li><p>Open an X-Y group to inspect one signal against another.</p></li>
<li><p>Select a row to inspect its numerical samples in the table.</p></li>
</ul>
<p>Check that the selected event group produced data and that it was initialized and converged successfully. Resistance and electrical trajectories should change at the step time and evolve over the ramp interval. If a curve is missing, confirm that the variable belongs to the saved model used for the run and that the scenario completed.</p>
<p><img alt="EMT dynamic results" src="../_images/emt_dynamic_results.png" /></p>
<p><img alt="EMT dynamic results" src="../_images/plot_for_Rloads.png" /></p>
</section>
</section>
<section id="suggestions">
<h2>7. Suggestions<a class="headerlink" href="#suggestions" title="Link to this heading"></a></h2>
<p>After completing the exercise, note any unclear model, event, plot, or result workflow and report it to the eRoots dynamic team.</p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="emt_simulations.html" class="btn btn-neutral float-left" title="🔬 EMT simulations" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="small_signal_stability_rms.html" class="btn btn-neutral float-right" title="🔍 Small-Signal Stability Analysis" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>