

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>RMS practical session: building and simulating a dynamic model &mdash; VeraGrid 6.7.13 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=16fbabd8"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="🔬 EMT simulations" href="emt_simulations.html" />
    <link rel="prev" title="⏱️ RMS simulations" href="rms_simulations.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="dynamic_theory.html">Dynamic simulation theory</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="rms_simulations.html">⏱️ RMS simulations</a><ul class="current">
<li class="toctree-l4 current"><a class="current reference internal" href="#">RMS practical session: building and simulating a dynamic model</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#when-to-use-rms">When to use RMS</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#rms-workflow">RMS workflow</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#settings-available-in-the-gui">Settings available in the GUI</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#events">Events</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#gui-example">GUI example</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#results-in-the-gui">Results in the GUI</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#results-from-the-api">Results from the API</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#api-example">API example</a></li>
<li class="toctree-l4"><a class="reference internal" href="rms_simulations.html#practical-checks">Practical checks</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="emt_simulations.html">🔬 EMT simulations</a></li>
<li class="toctree-l3"><a class="reference internal" href="dynamic_simulations.html#small-signal-stability">Small-signal stability</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#benchmarking-against-other-software">2. Benchmarking against other software</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#dynamic-editor-and-model-construction">3. Dynamic editor and model construction</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#dynamic-model-library">4. Dynamic model library</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="rms_simulations.html">⏱️ RMS simulations</a></li>
      <li class="breadcrumb-item active">RMS practical session: building and simulating a dynamic model</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/RMS_practical_session.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="rms-practical-session-building-and-simulating-a-dynamic-model">
<h1>RMS practical session: building and simulating a dynamic model<a class="headerlink" href="#rms-practical-session-building-and-simulating-a-dynamic-model" title="Link to this heading"></a></h1>
<p><strong>Updated:</strong> 06-10-2026</p>
<section id="guide-contents">
<h2>Guide contents<a class="headerlink" href="#guide-contents" title="Link to this heading"></a></h2>
</section>
<section id="about-this-session">
<h2>1. About this session<a class="headerlink" href="#about-this-session" title="Link to this heading"></a></h2>
<p>This exercise uses the VeraGrid GUI to build a static network, create and save RMS device models, define event scenarios, prepare plots, run the RMS driver, and inspect the results. Read <a class="reference internal" href="rms_simulations.html"><span class="std std-doc">RMS simulations</span></a> for the formulation and settings, and <a class="reference internal" href="dynamic_editor.html"><span class="std std-doc">Dynamic workspace and editors</span></a> for a complete description of every workspace page.</p>
<section id="rms-scope">
<h3>1.1. RMS scope<a class="headerlink" href="#rms-scope" title="Link to this heading"></a></h3>
<p>RMS represents the electrical network with fundamental-frequency phasors and retains the dynamic states needed for electromechanical and controller studies. It is appropriate for this load-change exercise because instantaneous phase waveforms are not required.</p>
</section>
</section>
<section id="objectives-of-the-session">
<h2>2. Objectives of the session<a class="headerlink" href="#objectives-of-the-session" title="Link to this heading"></a></h2>
<p>The objective of this practical session is to create a 2-bus system in VeraGrid using RMS models. The session combines static network definition, dynamic model assignment and construction, event configuration and post-processing of simulation results.</p>
<p>At the end of the session, students should be able to:</p>
<ul class="simple">
<li><p>Create a small network in VeraGrid.</p></li>
<li><p>Assign RMS dynamic templates.</p></li>
<li><p>Build models in the block editor.</p></li>
<li><p>Configure step and ramp events that modify parameters of the simulation.</p></li>
<li><p>Run an RMS simulation and identify the expected response.</p></li>
</ul>
</section>
<section id="system-model">
<h2>3. System model<a class="headerlink" href="#system-model" title="Link to this heading"></a></h2>
<p>The system represents a two-bus system with a generator connected to a load by means of a line.</p>
<p><img alt="Two-bus system model" src="../_images/static_grid_gen_load.png" /></p>
<section id="modelling-conventions-and-per-unit-bases">
<h3>3.1. Modelling conventions and per-unit bases<a class="headerlink" href="#modelling-conventions-and-per-unit-bases" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Quantity</p></th>
<th class="head text-right"><p>Value</p></th>
<th class="head"><p>Comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>System base power, <code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
<td><p>Common base for the exercise</p></td>
</tr>
<tr class="row-odd"><td><p>Nominal frequency, <code class="docutils literal notranslate"><span class="pre">f</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
<td><p>Used for <code class="docutils literal notranslate"><span class="pre">omega_base</span> <span class="pre">=</span> <span class="pre">2*pi*f</span></code></p></td>
</tr>
<tr class="row-even"><td><p>AC nominal voltage</p></td>
<td class="text-right"><p>10 kV</p></td>
<td><p>Buses 0 and 1</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="device-parameters">
<span id="rms-device-parameters"></span><h2>4. Device parameters<a class="headerlink" href="#device-parameters" title="Link to this heading"></a></h2>
<section id="static-network-creation-and-simulation-settings">
<h3>4.1. Static network creation and simulation settings<a class="headerlink" href="#static-network-creation-and-simulation-settings" title="Link to this heading"></a></h3>
<section id="grid-and-bus-data">
<h4>4.1.1. Grid and bus data<a class="headerlink" href="#grid-and-bus-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Object</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">True</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
</tbody>
</table>
</section>
<section id="simulation-settings">
<span id="rms-simulation-settings"></span><h4>4.1.2. Simulation settings<a class="headerlink" href="#simulation-settings" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Integration</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">DAE_BackEuler</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Initialization</p></td>
<td class="text-right"><p>Explicit</p></td>
</tr>
<tr class="row-even"><td><p>Tolerance</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">1e-4</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Simulation time</p></td>
<td class="text-right"><p>1 s</p></td>
</tr>
<tr class="row-even"><td><p>Time step</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">1e-3</span></code></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="static-model-assignment">
<h3>4.2. Static model assignment<a class="headerlink" href="#static-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-static-data">
<h4>4.2.1. Generator static data<a class="headerlink" href="#generator-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vset</span></code></p></td>
<td class="text-right"><p>1.0 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Snom</span></code></p></td>
<td class="text-right"><p>900 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r1</span></code></p></td>
<td class="text-right"><p>0.3</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x1</span></code></p></td>
<td class="text-right"><p>0.86</p></td>
</tr>
</tbody>
</table>
</section>
<section id="load-static-data">
<h4>4.2.2. Load static data<a class="headerlink" href="#load-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Load 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P</span></code></p></td>
<td class="text-right"><p>9.999999 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td class="text-right"><p>0.999999 MVA</p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-static-data">
<h4>4.2.3. Line static data<a class="headerlink" href="#line-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R</span></code></p></td>
<td class="text-right"><p>0.029585 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">X</span></code></p></td>
<td class="text-right"><p>0.071005 p.u.</p></td>
</tr>
<tr class="row-even"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">B</span></code></p></td>
<td class="text-right"><p>0.03 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">rate</span></code></p></td>
<td class="text-right"><p>900 MVA</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="dynamic-model-assignment">
<span id="rms-dynamic-model-assignment"></span><h3>4.3. Dynamic model assignment<a class="headerlink" href="#dynamic-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-dynamic-model-complete-generator-rms-template">
<h4>4.3.1. Generator dynamic model: complete generator RMS template<a class="headerlink" href="#generator-dynamic-model-complete-generator-rms-template" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Component</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AEz</span></code></p></td>
<td class="text-right"><p>0.02</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">BEz</span></code></p></td>
<td class="text-right"><p>1.50</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Se_threshold</span></code></p></td>
<td class="text-right"><p>1.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">EfeMaxPu</span></code></p></td>
<td class="text-right"><p>15.0</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">EfeMinPu</span></code></p></td>
<td class="text-right"><p>-5.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">TolLi</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VaMaxPu</span></code></p></td>
<td class="text-right"><p>2.5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VaMinPu</span></code></p></td>
<td class="text-right"><p>-2.0</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VeMinPu</span></code></p></td>
<td class="text-right"><p>-2.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VfeMaxPu</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AEx</span></code></p></td>
<td class="text-right"><p>0.02</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">BEx</span></code></p></td>
<td class="text-right"><p>0.01</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ToLLi</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VeMinPu_submodel</span></code></p></td>
<td class="text-right"><p>-5.1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VfeMaxPu_submodel</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ks</span></code></p></td>
<td class="text-right"><p>20</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VPssMaxPu</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VPssMinPu</span></code></p></td>
<td class="text-right"><p>-1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SNom</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">fn</span></code></p></td>
<td class="text-right"><p>50</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ws</span></code></p></td>
<td class="text-right"><p>314.159</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">M</span></code></p></td>
<td class="text-right"><p>3.5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">D</span></code></p></td>
<td class="text-right"><p>10</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Rs</span></code></p></td>
<td class="text-right"><p>0.003</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ra</span></code></p></td>
<td class="text-right"><p>0.003</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd</span></code></p></td>
<td class="text-right"><p>1.8</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq</span></code></p></td>
<td class="text-right"><p>1.7</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_prime</span></code></p></td>
<td class="text-right"><p>0.3</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_prime</span></code></p></td>
<td class="text-right"><p>0.55</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_2prime</span></code></p></td>
<td class="text-right"><p>0.25</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_2prime</span></code></p></td>
<td class="text-right"><p>0.35</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xl</span></code></p></td>
<td class="text-right"><p>0.15</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_prime</span></code></p></td>
<td class="text-right"><p>8</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_prime</span></code></p></td>
<td class="text-right"><p>0.4</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_2prime</span></code></p></td>
<td class="text-right"><p>0.03</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_2prime</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_prime_minus_Xl</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_prime_minus_Xl</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux2</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux3</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux2</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux3</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">A</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">B</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pm_ref</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Kp</span></code></p></td>
<td class="text-right"><p>-0.01</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ki</span></code></p></td>
<td class="text-right"><p>-0.01</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p0</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P0</span></code></p></td>
<td class="text-right"><p>0.01</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega_ref</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">K</span></code></p></td>
<td class="text-right"><p>10</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmax</span></code></p></td>
<td class="text-right"><p>12</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmin</span></code></p></td>
<td class="text-right"><p>-1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Uc</span></code></p></td>
<td class="text-right"><p>-0.5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Uo</span></code></p></td>
<td class="text-right"><p>0.5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_aux</span></code></p></td>
<td class="text-right"><p>0</p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-dynamic-model-line-rms-template">
<h4>4.3.2. Line dynamic model: line RMS template<a class="headerlink" href="#line-dynamic-model-line-rms-template" title="Link to this heading"></a></h4>
<p>There are no parameters to change.</p>
</section>
<section id="load-dynamic-model-load-rms-template">
<h4>4.3.3. Load dynamic model: load RMS template<a class="headerlink" href="#load-dynamic-model-load-rms-template" title="Link to this heading"></a></h4>
<p>There are no parameters to change.</p>
</section>
</section>
<section id="rms-events">
<span id="rms-events-section"></span><h3>4.4. RMS events<a class="headerlink" href="#rms-events" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Event</p></th>
<th class="head"><p>Device</p></th>
<th class="head text-right"><p>Time interval</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>New value</p></th>
<th class="head"><p>Transition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.1 s</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pl0</span></code></p></td>
<td class="text-right"><p>-0.06</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.2-0.3 s</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pl0</span></code></p></td>
<td class="text-right"><p>-0.1</p></td>
<td><p>Ramp</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="rms-model-construction">
<h2>5. RMS model construction<a class="headerlink" href="#rms-model-construction" title="Link to this heading"></a></h2>
<section id="static-model-construction">
<h3>5.1. Static model construction<a class="headerlink" href="#static-model-construction" title="Link to this heading"></a></h3>
<p>This is the built model:</p>
<p><img alt="Static RMS model built in VeraGrid" src="../_images/static_grid_gen_load.png" /></p>
<ol class="arabic simple">
<li><p>Buses are added by dragging a bus from the Library, located in the left vertical bar, to the centre.</p></li>
<li><p>Injections, such as generators and loads, are added by right-clicking on the bus.</p></li>
</ol>
<p><img alt="Add injection menu" src="../_images/add_devices_static.png" /></p>
<ol class="arabic simple" start="3">
<li><p>Drag a line connecting the buses to create the line.</p></li>
<li><p>Add all static parameters in the left vertical bar for all devices. See the parameter values in <a class="reference internal" href="#rms-device-parameters"><span class="std std-ref">Section 4</span></a>.</p></li>
<li><p>To check if the static model is correct, run a power flow by clicking on the corresponding icon in the upper bar. The result should be the following:</p></li>
</ol>
<p><img alt="RMS power-flow result" src="../_images/powerflow.png" /></p>
</section>
<section id="dynamic-model-construction">
<h3>5.2. Dynamic model construction<a class="headerlink" href="#dynamic-model-construction" title="Link to this heading"></a></h3>
<p>There are two ways to assign an RMS model:</p>
<ol class="arabic simple">
<li><p>Assign an existing <code class="docutils literal notranslate"><span class="pre">rms_template</span></code> in the device properties. Templates added with the default catalogue can be inspected under the RMS template database.</p></li>
<li><p>Open the dynamic workspace and build or edit the device model in an <strong>RMS Editor</strong> tab. This is the workflow used here.</p></li>
</ol>
<p>Open the RMS editor from the selected device. The workspace keeps the device tree on the left and opens the model as a tab. Separate toolbar actions open RMS Events, RMS Compare, and RMS Plots.</p>
<p><img alt="RMS editor with initial blocks" src="../_images/rms_editor_initial_blocks.png" /></p>
<p>The initial blocks are the device’s grid connection contract. Keep them in the model and connect the generator, line, or load blocks to the appropriate voltage and current ports.</p>
<p>Add blocks by dragging them from the library to the canvas. Open <strong>Block Properties</strong> to inspect:</p>
<ul class="simple">
<li><p><strong>General options</strong> for ports, variables, parameters, and operating-point bindings.</p></li>
<li><p><strong>DAE model</strong> for state, algebraic, and derivative variables, equations, and initialization expressions.</p></li>
<li><p><strong>Runtime logic</strong> and block-specific settings when present.</p></li>
</ul>
<p>Set the parameters in <a class="reference internal" href="#rms-dynamic-model-assignment"><span class="std std-ref">Section 4.3</span></a>, connect all required ports, and validate the complete graph. Save the editor tab to apply its isolated working copy to the circuit. Events, Comparison, and Plots read the last saved model.</p>
<p>This is the final model for the generator:</p>
<p><img alt="Final RMS generator model" src="../_images/rms_generator_model.png" /></p>
</section>
<section id="events">
<h3>5.3. Events<a class="headerlink" href="#events" title="Link to this heading"></a></h3>
<p>Open <strong>RMS Events</strong> in the dynamic workspace. The left tree contains the parameters exported by saved RMS models; the right tree contains scenario groups and their events.</p>
<ol class="arabic simple">
<li><p>Create an <code class="docutils literal notranslate"><span class="pre">RmsEventsGroup</span></code> named, for example, <code class="docutils literal notranslate"><span class="pre">load_change</span></code>.</p></li>
<li><p>Locate <code class="docutils literal notranslate"><span class="pre">Load</span> <span class="pre">1</span></code> and its <code class="docutils literal notranslate"><span class="pre">Pl0</span></code> parameter in the left tree.</p></li>
<li><p>Drag <code class="docutils literal notranslate"><span class="pre">Pl0</span></code> into the new group and configure the step at <code class="docutils literal notranslate"><span class="pre">0.1</span> <span class="pre">s</span></code> with value <code class="docutils literal notranslate"><span class="pre">-0.06</span></code>.</p></li>
<li><p>Add a ramp from <code class="docutils literal notranslate"><span class="pre">0.2</span> <span class="pre">s</span></code> to <code class="docutils literal notranslate"><span class="pre">0.3</span> <span class="pre">s</span></code> with final value <code class="docutils literal notranslate"><span class="pre">-0.1</span></code>.</p></li>
<li><p>Confirm that the event names, transition type, times, and target values match <a class="reference internal" href="#rms-events-section"><span class="std std-ref">Section 4.4</span></a>.</p></li>
</ol>
<p>Each event group is simulated independently and receives its own result slice. A group with no events is also useful as a base-case reference.</p>
</section>
<section id="plot-preparation">
<h3>5.4. Plot preparation<a class="headerlink" href="#plot-preparation" title="Link to this heading"></a></h3>
<p>Open <strong>RMS Plots</strong> before running the simulation. Create a time-series group and drag the generator, bus, and load variables that should be compared into it. These plot definitions are saved with the circuit and also appear in the Results view.</p>
</section>
</section>
<section id="simulation-and-post-processing">
<h2>6. Simulation and post-processing<a class="headerlink" href="#simulation-and-post-processing" title="Link to this heading"></a></h2>
<section id="simulation">
<h3>6.1. Simulation<a class="headerlink" href="#simulation" title="Link to this heading"></a></h3>
<p>Open the RMS dynamic simulation command, verify the settings in <a class="reference internal" href="#rms-simulation-settings"><span class="std std-ref">Section 4.1.2</span></a>, and start the driver. Review the simulation log if initialization or convergence fails. The duration depends on the selected time step, model size, and number of event groups.</p>
</section>
<section id="dynamic-results">
<h3>6.2. Dynamic results<a class="headerlink" href="#dynamic-results" title="Link to this heading"></a></h3>
<p>Open <strong>Results → RMS Dynamic</strong> and select the <code class="docutils literal notranslate"><span class="pre">load_change</span></code> scenario. The results tree is organized by device and exported variable.</p>
<ul class="simple">
<li><p>Double-click a variable to draw its time trajectory.</p></li>
<li><p>Open the time-series group prepared in RMS Plots to compare several signals.</p></li>
<li><p>Create an X-Y group when one signal must be plotted against another.</p></li>
<li><p>Select a row to inspect its numerical samples in the table.</p></li>
</ul>
<p>Check that the selected event group produced data and that it was initialized and converged successfully. The load response should change at the step time and evolve over the ramp interval. If a curve is missing, confirm that the variable belongs to the saved model used for the run and that the scenario completed.</p>
</section>
</section>
<section id="suggestions">
<h2>7. Suggestions<a class="headerlink" href="#suggestions" title="Link to this heading"></a></h2>
<p>After completing the exercise, note any unclear model, event, plot, or result workflow and report it to the eRoots dynamic team.</p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="rms_simulations.html" class="btn btn-neutral float-left" title="⏱️ RMS simulations" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="emt_simulations.html" class="btn btn-neutral float-right" title="🔬 EMT simulations" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>