

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Data Models &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="VeraGrid" href="../rst_source/api/auto/modules.html" />
    <link rel="prev" title="📜 License" href="license.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Data Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#veragrid">VeraGrid</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#area">Area</a></li>
<li class="toctree-l3"><a class="reference internal" href="#battery">Battery</a></li>
<li class="toctree-l3"><a class="reference internal" href="#branch">Branch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#branchgroup">BranchGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#bus">Bus</a></li>
<li class="toctree-l3"><a class="reference internal" href="#busbar">BusBar</a></li>
<li class="toctree-l3"><a class="reference internal" href="#community">Community</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingency">Contingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencygroup">ContingencyGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlpc">ControlPc</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controllableshunt">ControllableShunt</a></li>
<li class="toctree-l3"><a class="reference internal" href="#country">Country</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentinjection">CurrentInjection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcline">DcLine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dynamicplot">DynamicPlot</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dynamicplotentry">DynamicPlotEntry</a></li>
<li class="toctree-l3"><a class="reference internal" href="#emissiongas">EmissionGas</a></li>
<li class="toctree-l3"><a class="reference internal" href="#emtevent">EmtEvent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#emteventsgroup">EmtEventsGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#emtmodeltemplate">EmtModelTemplate</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalgrid">ExternalGrid</a></li>
<li class="toctree-l3"><a class="reference internal" href="#facility">Facility</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fluidnode">FluidNode</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fluidp2x">FluidP2x</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fluidpath">FluidPath</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fluidpump">FluidPump</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fluidturbine">FluidTurbine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fmutemplate">FmuTemplate</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fuel">Fuel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#generator">Generator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hvdcline">HvdcLine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ifmeasurement">IfMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#investment">Investment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#investmentsgroup">InvestmentsGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#itmeasurement">ItMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#line">Line</a></li>
<li class="toctree-l3"><a class="reference internal" href="#load">Load</a></li>
<li class="toctree-l3"><a class="reference internal" href="#manufacturernativemodel">ManufacturerNativeModel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#marketunit">MarketUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#modellingauthority">ModellingAuthority</a></li>
<li class="toctree-l3"><a class="reference internal" href="#municipality">Municipality</a></li>
<li class="toctree-l3"><a class="reference internal" href="#overheadlinetype">OverheadLineType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#owner">Owner</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pfmeasurement">PfMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pgmeasurement">PgMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pimeasurement">PiMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ptmeasurement">PtMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qfmeasurement">QfMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qgmeasurement">QgMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qimeasurement">QiMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qtmeasurement">QtMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#region">Region</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialaction">RemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactiongroup">RemedialActionGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rmsevent">RmsEvent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rmseventsgroup">RmsEventsGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rmsmodeltemplate">RmsModelTemplate</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sequencelinetype">SequenceLineType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#seriesreactance">SeriesReactance</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shortcircuitevent">ShortCircuitEvent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shunt">Shunt</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticgenerator">StaticGenerator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#substation">Substation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#switch">Switch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#technology">Technology</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformer2w">Transformer2W</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformer3w">Transformer3W</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformernw">TransformerNW</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformertype">TransformerType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#upfc">UPFC</a></li>
<li class="toctree-l3"><a class="reference internal" href="#undergroundcabletype">UndergroundCableType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#undergroundlinetype">UndergroundLineType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vsc">VSC</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vameasurement">VaMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vmmeasurement">VmMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltagelevel">VoltageLevel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#winding">Winding</a></li>
<li class="toctree-l3"><a class="reference internal" href="#wire">Wire</a></li>
<li class="toctree-l3"><a class="reference internal" href="#zone">Zone</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#cgmes">CGMES</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#acdcconverter">ACDCConverter</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdcconverteraction">ACDCConverterAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdcconvertercontroller">ACDCConverterController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdcconverterdcterminal">ACDCConverterDCTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdcconverterregularschedule">ACDCConverterRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdcterminal">ACDCTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acdctimepoint">ACDCTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acemulationcontrolfunction">ACEmulationControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#aclinesegment">ACLineSegment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#acpointofcommoncoupling">ACPointOfCommonCoupling</a></li>
<li class="toctree-l3"><a class="reference internal" href="#actiecorridor">ACTieCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#activepowercontrolfunction">ActivePowerControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#activepowerlimit">ActivePowerLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#activepowerlimitschedule">ActivePowerLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#activepowerlimittimepoint">ActivePowerLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#activity">Activity</a></li>
<li class="toctree-l3"><a class="reference internal" href="#agent">Agent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ambienttemperaturedependencycurve">AmbientTemperatureDependencyCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#analogcontrol">AnalogControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="#apparentpowerlimit">ApparentPowerLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#apparentpowerlimitschedule">ApparentPowerLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#apparentpowerlimittimepoint">ApparentPowerLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#areaborderterminal">AreaBorderTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#areadispatchableunit">AreaDispatchableUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#areainterchangecontroller">AreaInterchangeController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelement">AssessedElement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementregularschedule">AssessedElementRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementregulartimepoint">AssessedElementRegularTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementschedule">AssessedElementSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementtimepoint">AssessedElementTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementwithcontingency">AssessedElementWithContingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessedelementwithremedialaction">AssessedElementWithRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assessment">Assessment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#asynchronousmachine">AsynchronousMachine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#asynchronousmachineregularschedule">AsynchronousMachineRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#asynchronousmachineschedule">AsynchronousMachineSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#asynchronousmachinetimepoint">AsynchronousMachineTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#automationblockgroup">AutomationBlockGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#automationfunction">AutomationFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilitycontainer">AvailabilityContainer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityenabled">AvailabilityEnabled</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityequipment">AvailabilityEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityexceptionallimit">AvailabilityExceptionalLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilitygroup">AvailabilityGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilitypowersystemfunction">AvailabilityPowerSystemFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityremedialaction">AvailabilityRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityremedialactionscheme">AvailabilityRemedialActionScheme</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilityschedule">AvailabilitySchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#availabilitytimepoint">AvailabilityTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basecasecurrentlimit">BaseCaseCurrentLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basecasecurrentlimitschedule">BaseCaseCurrentLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basecasecurrentlimittimepoint">BaseCaseCurrentLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basecasepowerflowresult">BaseCasePowerFlowResult</a></li>
<li class="toctree-l3"><a class="reference internal" href="#baseirregulartimeseries">BaseIrregularTimeSeries</a></li>
<li class="toctree-l3"><a class="reference internal" href="#baseoverloadlimitcurve">BaseOverloadLimitCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#baseregularintervalschedule">BaseRegularIntervalSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basetimeseries">BaseTimeSeries</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basevoltage">BaseVoltage</a></li>
<li class="toctree-l3"><a class="reference internal" href="#basicintervalschedule">BasicIntervalSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#batteryunitaction">BatteryUnitAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#batteryunitschedule">BatteryUnitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#batteryunittimepoint">BatteryUnitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#bay">Bay</a></li>
<li class="toctree-l3"><a class="reference internal" href="#biddingzone">BiddingZone</a></li>
<li class="toctree-l3"><a class="reference internal" href="#biddingzoneaction">BiddingZoneAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#biddingzoneborder">BiddingZoneBorder</a></li>
<li class="toctree-l3"><a class="reference internal" href="#bipolardcsystem">BipolarDCSystem</a></li>
<li class="toctree-l3"><a class="reference internal" href="#boundaryframe">BoundaryFrame</a></li>
<li class="toctree-l3"><a class="reference internal" href="#breaker">Breaker</a></li>
<li class="toctree-l3"><a class="reference internal" href="#busnamemarker">BusNameMarker</a></li>
<li class="toctree-l3"><a class="reference internal" href="#busbarsection">BusbarSection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#cgmregion">CGMRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#calculationbasedimpactassessmentmatrix">CalculationBasedImpactAssessmentMatrix</a></li>
<li class="toctree-l3"><a class="reference internal" href="#capacitycalculationregion">CapacityCalculationRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#circuit">Circuit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#circuitshare">CircuitShare</a></li>
<li class="toctree-l3"><a class="reference internal" href="#closeddistributionsystemoperator">ClosedDistributionSystemOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#collection">Collection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#compensatorcontroller">CompensatorController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conceptscheme">ConceptScheme</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conductingequipment">ConductingEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conductor">Conductor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conformload">ConformLoad</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conformloadgroup">ConformLoadGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#connectingimpactassessmentmatrix">ConnectingImpactAssessmentMatrix</a></li>
<li class="toctree-l3"><a class="reference internal" href="#connectivitynode">ConnectivityNode</a></li>
<li class="toctree-l3"><a class="reference internal" href="#connectivitynodecontainer">ConnectivityNodeContainer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#connector">Connector</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id1">Contingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencyarea">ContingencyArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencyelement">ContingencyElement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencyequipment">ContingencyEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencypowerflowresult">ContingencyPowerFlowResult</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencyschedule">ContingencySchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencytimepoint">ContingencyTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#contingencywithremedialaction">ContingencyWithRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#control">Control</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlarea">ControlArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlareageneratingunit">ControlAreaGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlarearegularschedule">ControlAreaRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlareaschedule">ControlAreaSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlareatimepoint">ControlAreaTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlfunctionblock">ControlFunctionBlock</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controlfunctionblockaction">ControlFunctionBlockAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controllablequantity">ControllableQuantity</a></li>
<li class="toctree-l3"><a class="reference internal" href="#coordinatesystem">CoordinateSystem</a></li>
<li class="toctree-l3"><a class="reference internal" href="#coordinatedcapacitycalculator">CoordinatedCapacityCalculator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#countertraderemedialaction">CountertradeRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#countertradescheduleaction">CountertradeScheduleAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#crossborderrelevance">CrossBorderRelevance</a></li>
<li class="toctree-l3"><a class="reference internal" href="#csconverter">CsConverter</a></li>
<li class="toctree-l3"><a class="reference internal" href="#csconverterregularschedule">CsConverterRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#csconverterschedule">CsConverterSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#csconvertertimepoint">CsConverterTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentcontrolfunction">CurrentControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentdroopcontrolfunction">CurrentDroopControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentdroopoverride">CurrentDroopOverride</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentlimit">CurrentLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentlimitschedule">CurrentLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#currentlimittimepoint">CurrentLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#curve">Curve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#curvedata">CurveData</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcbaseterminal">DCBaseTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcbipole">DCBiPole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcbreaker">DCBreaker</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcbusbar">DCBusbar</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcbypassswitch">DCBypassSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcchopper">DCChopper</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dccommutationswitch">DCCommutationSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcconductingequipment">DCConductingEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcconverterparallelingswitch">DCConverterParallelingSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcconverterunit">DCConverterUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dccurrentcontrolfunction">DCCurrentControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcdisconnector">DCDisconnector</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcearthreturntransferswitch">DCEarthReturnTransferSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcequipmentcontainer">DCEquipmentContainer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcground">DCGround</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcharmonicfilter">DCHarmonicFilter</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dchighspeedswitch">DCHighSpeedSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id2">DCLine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dclineparallelingswitch">DCLineParallelingSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dclinesegment">DCLineSegment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcmetalicreturnswitch">DCMetalicReturnSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcneutralbusgroundingswitch">DCNeutralBusGroundingSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcneutralbusswitch">DCNeutralBusSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcnode">DCNode</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcpointofcommoncoupling">DCPointOfCommonCoupling</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcpole">DCPole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcseriesdevice">DCSeriesDevice</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcshunt">DCShunt</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsmoothingreactor">DCSmoothingReactor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsmoothingreactorarrester">DCSmoothingReactorArrester</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsubstation">DCSubstation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsubstationbipole">DCSubstationBipole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsubstationpole">DCSubstationPole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcswitch">DCSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcsystem">DCSystem</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcterminal">DCTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dctiecorridor">DCTieCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dctopologicalisland">DCTopologicalIsland</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dctopologicalnode">DCTopologicalNode</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dcvoltagecontrolfunction">DCVoltageControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dataset">Dataset</a></li>
<li class="toctree-l3"><a class="reference internal" href="#differencemodel">DifferenceModel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentbipolecontroller">DirectCurrentBipoleController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentcircuit">DirectCurrentCircuit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentequipmentcontroller">DirectCurrentEquipmentController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentmastercontroller">DirectCurrentMasterController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentpolecontroller">DirectCurrentPoleController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentsubstationbipolecontroller">DirectCurrentSubstationBipoleController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentsubstationcontroller">DirectCurrentSubstationController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentsubstationpolecontroller">DirectCurrentSubstationPoleController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#directcurrentsystemoperator">DirectCurrentSystemOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#disconnector">Disconnector</a></li>
<li class="toctree-l3"><a class="reference internal" href="#distributionsystemoperator">DistributionSystemOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#durationoverloadlimitcurve">DurationOverloadLimitCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#earthfaultcompensator">EarthFaultCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#edgecontrolarea">EdgeControlArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#edgeschedulingarea">EdgeSchedulingArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#electricalchargingunit">ElectricalChargingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#enablingtimepoint">EnablingTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyalignmentcoordinator">EnergyAlignmentCoordinator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyarea">EnergyArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyblockcomponent">EnergyBlockComponent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyblockorder">EnergyBlockOrder</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energycomponent">EnergyComponent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyconnectionregularschedule">EnergyConnectionRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyconnectionschedule">EnergyConnectionSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyconnectiontimepoint">EnergyConnectionTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyconsumer">EnergyConsumer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energycoordinationregion">EnergyCoordinationRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyexchangepoint">EnergyExchangePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energygroup">EnergyGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energyschedulingtype">EnergySchedulingType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energysource">EnergySource</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energysourcemodification">EnergySourceModification</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energysourcereference">EnergySourceReference</a></li>
<li class="toctree-l3"><a class="reference internal" href="#energytype">EnergyType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#entity">Entity</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equipment">Equipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equipmentcontainer">EquipmentContainer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equipmentcontroller">EquipmentController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equipmentcontrolleraction">EquipmentControllerAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentbranch">EquivalentBranch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentequipment">EquivalentEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentgeneratingunit">EquivalentGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentinjection">EquivalentInjection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentinjectionaction">EquivalentInjectionAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentinjectionregularschedule">EquivalentInjectionRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentinjectionschedule">EquivalentInjectionSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentinjectiontimepoint">EquivalentInjectionTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentnetwork">EquivalentNetwork</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentpowerelectronicsunit">EquivalentPowerElectronicsUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentpowerplant">EquivalentPowerPlant</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equivalentshunt">EquivalentShunt</a></li>
<li class="toctree-l3"><a class="reference internal" href="#eventschedule">EventSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#eventtimepoint">EventTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#exceptionalcontingency">ExceptionalContingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#exceptionalpowertransfercorridor">ExceptionalPowerTransferCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalnetworkinjection">ExternalNetworkInjection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalnetworkinjectionaction">ExternalNetworkInjectionAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalnetworkinjectionregularschedule">ExternalNetworkInjectionRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalnetworkinjectionschedule">ExternalNetworkInjectionSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#externalnetworkinjectiontimepoint">ExternalNetworkInjectionTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#factsequipment">FACTSEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#faultcause">FaultCause</a></li>
<li class="toctree-l3"><a class="reference internal" href="#faultoutage">FaultOutage</a></li>
<li class="toctree-l3"><a class="reference internal" href="#flexibleenergyunit">FlexibleEnergyUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fossilfuel">FossilFuel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#frame">Frame</a></li>
<li class="toctree-l3"><a class="reference internal" href="#frequencycontrolfunction">FrequencyControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#frequencymonitoringterminal">FrequencyMonitoringTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fuelstorage">FuelStorage</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fuelstorageregularschedule">FuelStorageRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fuelstorageschedule">FuelStorageSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fuelstoragetimepoint">FuelStorageTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fullmodel">FullModel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#functionblock">FunctionBlock</a></li>
<li class="toctree-l3"><a class="reference internal" href="#functioninputvariable">FunctionInputVariable</a></li>
<li class="toctree-l3"><a class="reference internal" href="#functionoutputvariable">FunctionOutputVariable</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gate">Gate</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gateinputpin">GateInputPin</a></li>
<li class="toctree-l3"><a class="reference internal" href="#generatingunit">GeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#generatingunitschedule">GeneratingUnitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#generatingunittimepoint">GeneratingUnitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#genericavailableschedule">GenericAvailableSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#genericenablingschedule">GenericEnablingSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#genericsequenceschedule">GenericSequenceSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#genericvalueschedule">GenericValueSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#genericvaluetimepoint">GenericValueTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#geographicalregion">GeographicalRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#geometry">Geometry</a></li>
<li class="toctree-l3"><a class="reference internal" href="#geothermalgeneratingunit">GeothermalGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridconnectionpoint">GridConnectionPoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#griddisturbance">GridDisturbance</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstatealteration">GridStateAlteration</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstatealterationcollection">GridStateAlterationCollection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstatealterationremedialaction">GridStateAlterationRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstatealterationschedule">GridStateAlterationSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstatealterationtimepoint">GridStateAlterationTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gridstateintensityschedule">GridStateIntensitySchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ground">Ground</a></li>
<li class="toctree-l3"><a class="reference internal" href="#grounddisconnector">GroundDisconnector</a></li>
<li class="toctree-l3"><a class="reference internal" href="#groundingimpedance">GroundingImpedance</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hourpattern">HourPattern</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hourperiod">HourPeriod</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hydrogeneratingunit">HydroGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hydropowerplant">HydroPowerPlant</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hydropump">HydroPump</a></li>
<li class="toctree-l3"><a class="reference internal" href="#identifiedobject">IdentifiedObject</a></li>
<li class="toctree-l3"><a class="reference internal" href="#impactassessmentmatrix">ImpactAssessmentMatrix</a></li>
<li class="toctree-l3"><a class="reference internal" href="#impedancecontrolfunction">ImpedanceControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#inserviceaction">InServiceAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#inserviceregularschedule">InServiceRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#inserviceschedule">InServiceSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#inservicetimepoint">InServiceTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#infeedlimit">InfeedLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#infeedlimitschedule">InfeedLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#infeedlimittimepoint">InfeedLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#infeedterminal">InfeedTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#influencearea">InfluenceArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#injectioncontroller">InjectionController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#installation">Installation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#interruption">Interruption</a></li>
<li class="toctree-l3"><a class="reference internal" href="#intertemporalpropertyrange">IntertemporalPropertyRange</a></li>
<li class="toctree-l3"><a class="reference internal" href="#junction">Junction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#licensedocument">LicenseDocument</a></li>
<li class="toctree-l3"><a class="reference internal" href="#limit">Limit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#limitdependencycurve">LimitDependencyCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#limitset">LimitSet</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id3">Line</a></li>
<li class="toctree-l3"><a class="reference internal" href="#linecircuit">LineCircuit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#linearshuntcompensator">LinearShuntCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#listbasedimpactassessmentmatrix">ListBasedImpactAssessmentMatrix</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadaction">LoadAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadarea">LoadArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadbreakswitch">LoadBreakSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadfrequencycontrolarea">LoadFrequencyControlArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadfrequencycontrolblock">LoadFrequencyControlBlock</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadfrequencycontroloperator">LoadFrequencyControlOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadgroup">LoadGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadresponsecharacteristic">LoadResponseCharacteristic</a></li>
<li class="toctree-l3"><a class="reference internal" href="#location">Location</a></li>
<li class="toctree-l3"><a class="reference internal" href="#losscurve">LossCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#measurement">Measurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#measurementcalculator">MeasurementCalculator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#measurementcalculatorinput">MeasurementCalculatorInput</a></li>
<li class="toctree-l3"><a class="reference internal" href="#measurementvalue">MeasurementValue</a></li>
<li class="toctree-l3"><a class="reference internal" href="#mergingagent">MergingAgent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#mobileelectricalunit">MobileElectricalUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#model">Model</a></li>
<li class="toctree-l3"><a class="reference internal" href="#modeling">Modeling</a></li>
<li class="toctree-l3"><a class="reference internal" href="#modelingauthority">ModelingAuthority</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id4">ModellingAuthority</a></li>
<li class="toctree-l3"><a class="reference internal" href="#modularstaticsynchronousseriescompensator">ModularStaticSynchronousSeriesCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#monitoringarea">MonitoringArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#monopolardcsystem">MonopolarDCSystem</a></li>
<li class="toctree-l3"><a class="reference internal" href="#mustrunschedule">MustRunSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#mustruntimepoint">MustRunTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#mutualcoupling">MutualCoupling</a></li>
<li class="toctree-l3"><a class="reference internal" href="#name">Name</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nametype">NameType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#namingauthority">NamingAuthority</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nonconformload">NonConformLoad</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nonconformloadgroup">NonConformLoadGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nonlinearshuntcompensator">NonlinearShuntCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nonlinearshuntcompensatorpoint">NonlinearShuntCompensatorPoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nucleargeneratingunit">NuclearGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#objecttype">ObjectType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#observabilityarea">ObservabilityArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#observablequantity">ObservableQuantity</a></li>
<li class="toctree-l3"><a class="reference internal" href="#operationallimit">OperationalLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#operationallimitset">OperationalLimitSet</a></li>
<li class="toctree-l3"><a class="reference internal" href="#operationallimittype">OperationalLimitType</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ordinarycontingency">OrdinaryContingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ordinarypowertransfercorridor">OrdinaryPowerTransferCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#organisation">Organisation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#organisationrole">OrganisationRole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#outofrangecontingency">OutOfRangeContingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#outagecoordinationregion">OutageCoordinationRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#outagecoordinator">OutageCoordinator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#outageplanningagent">OutagePlanningAgent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#outcomevalue">OutcomeValue</a></li>
<li class="toctree-l3"><a class="reference internal" href="#overlappingzone">OverlappingZone</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ownerremedialactionassessment">OwnerRemedialActionAssessment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ptcactivepowersupport">PTCActivePowerSupport</a></li>
<li class="toctree-l3"><a class="reference internal" href="#participationfactortimepoint">ParticipationFactorTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#perlengthdclineparameter">PerLengthDCLineParameter</a></li>
<li class="toctree-l3"><a class="reference internal" href="#petersencoil">PetersenCoil</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasecontrolfunction">PhaseControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchanger">PhaseTapChanger</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangerasymmetrical">PhaseTapChangerAsymmetrical</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangerlinear">PhaseTapChangerLinear</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangernonlinear">PhaseTapChangerNonLinear</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangersymmetrical">PhaseTapChangerSymmetrical</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangertable">PhaseTapChangerTable</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangertablepoint">PhaseTapChangerTablePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#phasetapchangertabular">PhaseTapChangerTabular</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pincontingency">PinContingency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pindcterminal">PinDCTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinequipment">PinEquipment</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinequipmenttripping">PinEquipmentTripping</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pingate">PinGate</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinmeasurement">PinMeasurement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinoperationallimit">PinOperationalLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinpowertransfercorridor">PinPowerTransferCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pinterminal">PinTerminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#plant">Plant</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pointofcommoncoupling">PointOfCommonCoupling</a></li>
<li class="toctree-l3"><a class="reference internal" href="#positionpoint">PositionPoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerbiddependency">PowerBidDependency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerbidschedule">PowerBidSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerbidscheduletimepoint">PowerBidScheduleTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powercapacity">PowerCapacity</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerelectricalchemicalunit">PowerElectricalChemicalUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerelectronicsconnectionaction">PowerElectronicsConnectionAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerelectronicsconnectioncontroller">PowerElectronicsConnectionController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerelectronicsmarineunit">PowerElectronicsMarineUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerelectronicsunitcontroller">PowerElectronicsUnitController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfactorcontrolfunction">PowerFactorControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerflowresult">PowerFlowResult</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfrequencycontroller">PowerFrequencyController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerplantcontroller">PowerPlantController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerremedialaction">PowerRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerremedialactionschedule">PowerRemedialActionSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerremedialactiontimepoint">PowerRemedialActionTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerschedule">PowerSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerscheduleaction">PowerScheduleAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powershiftkeydistribution">PowerShiftKeyDistribution</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powershiftkeyschedule">PowerShiftKeySchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powershiftkeystrategy">PowerShiftKeyStrategy</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powersystemorganisationrole">PowerSystemOrganisationRole</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powersystemproject">PowerSystemProject</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powersystemprojectgroup">PowerSystemProjectGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powersystemresource">PowerSystemResource</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powertimepoint">PowerTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powertransfercorridor">PowerTransferCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powertransformer">PowerTransformer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powertransformercircuit">PowerTransformerCircuit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powertransformerend">PowerTransformerEnd</a></li>
<li class="toctree-l3"><a class="reference internal" href="#propertyreference">PropertyReference</a></li>
<li class="toctree-l3"><a class="reference internal" href="#proportionalenergycomponent">ProportionalEnergyComponent</a></li>
<li class="toctree-l3"><a class="reference internal" href="#proposingremedialactionscheduleshare">ProposingRemedialActionScheduleShare</a></li>
<li class="toctree-l3"><a class="reference internal" href="#protectedswitch">ProtectedSwitch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qualitativeremedialactionimpact">QualitativeRemedialActionImpact</a></li>
<li class="toctree-l3"><a class="reference internal" href="#quality61850">Quality61850</a></li>
<li class="toctree-l3"><a class="reference internal" href="#quantitativeremedialactionimpact">QuantitativeRemedialActionImpact</a></li>
<li class="toctree-l3"><a class="reference internal" href="#quantityvalue">QuantityValue</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rangeconstraint">RangeConstraint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ratiotapchanger">RatioTapChanger</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ratiotapchangertable">RatioTapChangerTable</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ratiotapchangertablepoint">RatioTapChangerTablePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reactivecapabilitycurve">ReactiveCapabilityCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reactivepowercontrolfunction">ReactivePowerControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#recoveryoverloadlimitcurve">RecoveryOverloadLimitCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#redispatchremedialaction">RedispatchRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#redispatchscheduleaction">RedispatchScheduleAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id5">Region</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regularintervalschedule">RegularIntervalSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcondeq">RegulatingCondEq</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcontrol">RegulatingControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcontrolaction">RegulatingControlAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcontrolregularschedule">RegulatingControlRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcontrolschedule">RegulatingControlSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#regulatingcontroltimepoint">RegulatingControlTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id6">RemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionapplied">RemedialActionApplied</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactioncost">RemedialActionCost</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactiondependency">RemedialActionDependency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id7">RemedialActionGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactiongroupschedule">RemedialActionGroupSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactiongrouptimepoint">RemedialActionGroupTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionimpact">RemedialActionImpact</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionoutcomevalue">RemedialActionOutcomeValue</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionschedule">RemedialActionSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionscheduledependency">RemedialActionScheduleDependency</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionschedulegroup">RemedialActionScheduleGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionscheduleoutcomevalue">RemedialActionScheduleOutcomeValue</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionscheduleresponse">RemedialActionScheduleResponse</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionscheme">RemedialActionScheme</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionschemeschedule">RemedialActionSchemeSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#remedialactionschemetimepoint">RemedialActionSchemeTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reportinggroup">ReportingGroup</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reservoirregularschedule">ReservoirRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reservoirschedule">ReservoirSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#reservoirtimepoint">ReservoirTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rightsstatement">RightsStatement</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rotatingmachine">RotatingMachine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rotatingmachineaction">RotatingMachineAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#rotatingmachinecontroller">RotatingMachineController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sssccontroller">SSSCController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ssscsimulationsettings">SSSCSimulationSettings</a></li>
<li class="toctree-l3"><a class="reference internal" href="#scheduleresource">ScheduleResource</a></li>
<li class="toctree-l3"><a class="reference internal" href="#scheduleresourcecontroller">ScheduleResourceController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#schedulingarea">SchedulingArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#schedulingareaexchangepoint">SchedulingAreaExchangePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#schemeremedialaction">SchemeRemedialAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#seasondaytypeschedule">SeasonDayTypeSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#secondarysubstation">SecondarySubstation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#securitycoordinator">SecurityCoordinator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#semanticasset">SemanticAsset</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sensitivityarea">SensitivityArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sensitivityfactor">SensitivityFactor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sensitivitymatrix">SensitivityMatrix</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sequencetimepoint">SequenceTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#seriescompensator">SeriesCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#setpointaction">SetPointAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shuntcompensator">ShuntCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shuntcompensatormodification">ShuntCompensatorModification</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shuntcompensatorschedule">ShuntCompensatorSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#shuntcompensatortimepoint">ShuntCompensatorTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#solargeneratingunit">SolarGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#solarradiationdependencycurve">SolarRadiationDependencyCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#stage">Stage</a></li>
<li class="toctree-l3"><a class="reference internal" href="#stagetrigger">StageTrigger</a></li>
<li class="toctree-l3"><a class="reference internal" href="#stagetriggerschedule">StageTriggerSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#stagetriggertimepoint">StageTriggerTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticpropertyrange">StaticPropertyRange</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticsynchronouscompensator">StaticSynchronousCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticsynchronousseriescompensator">StaticSynchronousSeriesCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticvarcompensator">StaticVarCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticvarcompensatoraction">StaticVarCompensatorAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticvarcompensatorschedule">StaticVarCompensatorSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#staticvarcompensatortimepoint">StaticVarCompensatorTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#subcontrolarea">SubControlArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#subgeographicalregion">SubGeographicalRegion</a></li>
<li class="toctree-l3"><a class="reference internal" href="#subloadarea">SubLoadArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#subschedulingarea">SubSchedulingArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id8">Substation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#substationcontroller">SubstationController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#supportedprofilecollection">SupportedProfileCollection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svinjection">SvInjection</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svpowerflow">SvPowerFlow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svshuntcompensatorsections">SvShuntCompensatorSections</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svstatus">SvStatus</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svtapstep">SvTapStep</a></li>
<li class="toctree-l3"><a class="reference internal" href="#svvoltage">SvVoltage</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id9">Switch</a></li>
<li class="toctree-l3"><a class="reference internal" href="#switchregularschedule">SwitchRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#switchschedule">SwitchSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#switchtimepoint">SwitchTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#synchronousarea">SynchronousArea</a></li>
<li class="toctree-l3"><a class="reference internal" href="#synchronousmachine">SynchronousMachine</a></li>
<li class="toctree-l3"><a class="reference internal" href="#synchronousmachineregularschedule">SynchronousMachineRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#synchronousmachineschedule">SynchronousMachineSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#synchronousmachinetimepoint">SynchronousMachineTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#systemcontrol">SystemControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="#systemoperationcoordinator">SystemOperationCoordinator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#systemoperator">SystemOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tcsccompensationpoint">TCSCCompensationPoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tcsccontroller">TCSCController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchanger">TapChanger</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchangercontrol">TapChangerControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchangercontrolregularschedule">TapChangerControlRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchangercontrolschedule">TapChangerControlSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchangercontroller">TapChangerController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapchangertablepoint">TapChangerTablePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tappositionaction">TapPositionAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapregularschedule">TapRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapschedule">TapSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tapscheduletimepoint">TapScheduleTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#terminal">Terminal</a></li>
<li class="toctree-l3"><a class="reference internal" href="#thermalgeneratingunit">ThermalGeneratingUnit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#thyristorcontrolledseriescompensator">ThyristorControlledSeriesCompensator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tiecorridor">TieCorridor</a></li>
<li class="toctree-l3"><a class="reference internal" href="#tieflow">TieFlow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#topologicalisland">TopologicalIsland</a></li>
<li class="toctree-l3"><a class="reference internal" href="#topologicalnode">TopologicalNode</a></li>
<li class="toctree-l3"><a class="reference internal" href="#topologyaction">TopologyAction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformerend">TransformerEnd</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transmissionsystemoperator">TransmissionSystemOperator</a></li>
<li class="toctree-l3"><a class="reference internal" href="#triggercondition">TriggerCondition</a></li>
<li class="toctree-l3"><a class="reference internal" href="#unifiedpowerflowcontroller">UnifiedPowerFlowController</a></li>
<li class="toctree-l3"><a class="reference internal" href="#unitcostschedule">UnitCostSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#unitcosttimepoint">UnitCostTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#verification">Verification</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltageanglelimit">VoltageAngleLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltageangleschedule">VoltageAngleSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltageangletimepoint">VoltageAngleTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltagecontrolfunction">VoltageControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltageinjectioncontrolfunction">VoltageInjectionControlFunction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id10">VoltageLevel</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltagelimit">VoltageLimit</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltagelimitschedule">VoltageLimitSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voltagelimittimepoint">VoltageLimitTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vscapabilitycurve">VsCapabilityCurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vsconverter">VsConverter</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vsconverterregularschedule">VsConverterRegularSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vsconverterschedule">VsConverterSchedule</a></li>
<li class="toctree-l3"><a class="reference internal" href="#vsconvertertimepoint">VsConverterTimePoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="#windgeneratingunit">WindGeneratingUnit</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">Data Models</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/data_models.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="data-models">
<h1>Data Models<a class="headerlink" href="#data-models" title="Link to this heading"></a></h1>
<section id="veragrid">
<h2>VeraGrid<a class="headerlink" href="#veragrid" title="Link to this heading"></a></h2>
<section id="area">
<h3>Area<a class="headerlink" href="#area" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>spinning_reserve_requirement</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area spinning reserve requirement used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="battery">
<h3>Battery<a class="headerlink" href="#battery" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_mode</p></td>
<td><p>enum GeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generator control mode</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pf</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power factor (cos(phi)). This is used for non-controlled generators.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage setpoint for controlled generators; positive-sequence magnitude in three-phase power flow.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>k_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>QV droop constant.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dead_band</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop dead band.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_reactive_power_curve</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the reactive power capability curve?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q_curve</p></td>
<td><p>Generator Q curve</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capability curve data (double click on the generator to edit)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Rs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator winding resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Xs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator leakage reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Magnetizing reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost2</p></td>
<td><p>float</p></td>
<td><p>e/MW²/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation quadratic cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Cost0</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation constant cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>startup_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation start-up cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shutdown_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation shut-down cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_time_up</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be on when started. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_time_down</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be off when shut down. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ramp_up</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation increase per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ramp_down</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation decrease per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled_dispatch</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Enabled for dispatch? Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>must_run</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>P &gt;= Pmin constraint. Used in OPF with unit commitment active.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emissions</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of emissions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>fuels</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of fuels</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>srap_enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the unit available for SRAP participation?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum GeneratorType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Machine type of the generator.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_static_generator</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the static generator short-circuit model.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Enom</p></td>
<td><p>float</p></td>
<td><p>MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal energy capacity.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>soc_0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Initial state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>charge_efficiency</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Charging efficiency.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>discharge_efficiency</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Discharge efficiency.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>discharge_per_cycle</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="branch">
<h3>Branch<a class="headerlink" href="#branch" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values % is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Length of the line (not used for calculation)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module, it a value close to 1.0</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>angle</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Angle shift of the tap changer.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_regulated</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the regulation at the bus to?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>set control voltage.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r_fault</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Fault resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x_fault</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Fault reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>fault_pos</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>proportion of the fault location measured from the “from” bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="branchgroup">
<h3>BranchGroup<a class="headerlink" href="#branchgroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group_type</p></td>
<td><p>enum BranchGroupTypes</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Type of branch group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="bus">
<h3>Bus<a class="headerlink" href="#bus" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the bus active? used to disable the bus.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_slack</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Force the bus to be of slack type.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>is_dc</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is this bus of DC type?.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_grounded</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is this bus connected to ground?.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>graphic_type</p></td>
<td><p>enum BusGraphicType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Graphic to use in the schematic.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal line voltage of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vm0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage module guess.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Va0</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage angle guess.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmin</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range of allowed voltage module.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vmax</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Higher range of allowed voltage module.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vm_cost</p></td>
<td><p>float</p></td>
<td><p>e/unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of over and under voltages</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>angle_min</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range of allowed voltage angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>angle_max</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Higher range of allowed voltage angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>angle_cost</p></td>
<td><p>float</p></td>
<td><p>e/unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of over and under angles</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>x position in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>y position in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>h</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>height of the bus in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>w</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Width of the bus in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Country of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>zone</p></td>
<td><p>Zone</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zone of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>substation</p></td>
<td><p>Substation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>voltage_level</p></td>
<td><p>Voltage level</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage level of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_bar</p></td>
<td><p>BusBar</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Busbar associated to the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="busbar">
<h3>BusBar<a class="headerlink" href="#busbar" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>voltage_level</p></td>
<td><p>Voltage level</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage level of this BusBar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="community">
<h3>Community<a class="headerlink" href="#community" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation country, altenativelly this can be obtained from the community</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="contingency">
<h3>Contingency<a class="headerlink" href="#contingency" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>prop</p></td>
<td><p>enum ContingencyOperationTypes</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object property to change</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Property value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Contingency Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Contingency group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="contingencygroup">
<h3>ContingencyGroup<a class="headerlink" href="#contingencygroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>category</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Some tag to category the contingency group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the contingency group active for consideration?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="controlpc">
<h3>ControlPc<a class="headerlink" href="#controlpc" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="controllableshunt">
<h3>ControllableShunt<a class="headerlink" href="#controllableshunt" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ga</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ba</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_mode</p></td>
<td><p>enum ShuntControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt control mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Alternative control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>g_steps</p></td>
<td><p>Array</p></td>
<td><p>MW&#64;v=1p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Conductance steps</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>b_steps</p></td>
<td><p>Array</p></td>
<td><p>MVAr&#64;v=1p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Susceptance steps</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum conductance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum conductance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum susceptance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum susceptance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active_steps</p></td>
<td><p>Array</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>steps active?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>step</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device step position (0~N-1)</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmin</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range voltage value when regulating with Discrete mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Set voltage. This is used for controlled shunts.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmax</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Upper range voltage value when regulating with Discrete mode.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="country">
<h3>Country<a class="headerlink" href="#country" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="currentinjection">
<h3>CurrentInjection<a class="headerlink" href="#currentinjection" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="dcline">
<h3>DcLine<a class="headerlink" href="#dcline" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dc_conductor</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Global conductor number in the Cable System (one-based).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Length of the line (not used for calculation)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r_fault</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Resistance of the mid-line fault.Used in short circuit studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>fault_pos</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Per-unit positioning of the fault:0 would be at the “from” side,1 would be at the “to” side,therefore 0.5 is at the middle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>template</p></td>
<td><p>Underground line</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cable System applied to this DC line.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>locations</p></td>
<td><p>Line locations</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="dynamicplot">
<h3>DynamicPlot<a class="headerlink" href="#dynamicplot" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>simulation_type</p></td>
<td><p>enum PlotSimulationType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Simulation family for this persistent dynamic plot definition.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mode</p></td>
<td><p>enum DynamicPlotMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Plotting mode for this persistent dynamic plot definition.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="dynamicplotentry">
<h3>DynamicPlotEntry<a class="headerlink" href="#dynamicplotentry" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>variable</p></td>
<td><p>VarType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>parameter that the event changes</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>plot</p></td>
<td><p>Plot Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Plot group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Rms Events Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RmsEvent group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>simulation_type</p></td>
<td><p>enum PlotSimulationType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Simulation family for this persistent curve reference.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>entry_kind</p></td>
<td><p>enum DynamicPlotEntryKind</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this persistent entry references a dynamic variable or a model parameter.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>role</p></td>
<td><p>enum DynamicPlotEntryRole</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Role played by this persistent entry inside the owning dynamic plot.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>event_group_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stable event-group identifier preferred for result binding.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>event_group_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Event-group visible name used as display text and fallback binding hint.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>curve_device_type</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type that owns the referenced dynamic variable.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stable device identifier preferred for result binding.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name_hint</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Visible device-name hint used only for display and diagnostics.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>variable_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Dynamic variable name requested by the user.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>result_path_kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Result namespace such as values or diff_values.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>variable_custom_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Optional custom visible name remembered for this variable.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this persistent curve definition is enabled.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>runtime_series_key_payload</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Optional cached runtime series identity payload used as an exact binding hint.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="emissiongas">
<h3>EmissionGas<a class="headerlink" href="#emissiongas" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>cost</p></td>
<td><p>float</p></td>
<td><p>e/t</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of emissions (e / ton)</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="emtevent">
<h3>EmtEvent<a class="headerlink" href="#emtevent" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>parameter</p></td>
<td><p>VarType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>parameter that the event changes</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>time</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Time when the event occurs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>end_time</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>End time used by ramp events</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>New value for the parameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Emt Events Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EmtEvent group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>force_step_alignment</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Force step alignment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>transition_type</p></td>
<td><p>enum DynamicEventTransitionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Transition profile for the event</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="emteventsgroup">
<h3>EmtEventsGroup<a class="headerlink" href="#emteventsgroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>True if this EMT events group must be simulated.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="emtmodeltemplate">
<h3>EmtModelTemplate<a class="headerlink" href="#emtmodeltemplate" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>block</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>DAE block</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="externalgrid">
<h3>ExternalGrid<a class="headerlink" href="#externalgrid" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mode</p></td>
<td><p>enum ExternalGridMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation mode of the external grid (voltage or load)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>substituted_device_id</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>idtag of the device that was substituted by this external grid equivalent</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Va</p></td>
<td><p>float</p></td>
<td><p>radians</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="facility">
<h3>Facility<a class="headerlink" href="#facility" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fluidnode">
<h3>FluidNode<a class="headerlink" href="#fluidnode" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_level</p></td>
<td><p>float</p></td>
<td><p>hm3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum amount of fluid at the node/reservoir</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_level</p></td>
<td><p>float</p></td>
<td><p>hm3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of fluid at the node/reservoir</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum SOC of fluid at the node/reservoir</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum SOC of fluid at the node/reservoir</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>initial_level</p></td>
<td><p>float</p></td>
<td><p>hm3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Initial level of the node/reservoir</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Electrical bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>spillage_cost</p></td>
<td><p>float</p></td>
<td><p>e/(m3/s)</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of nodal spillage</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>inflow</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Flow of fluid coming from the rain</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the device in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fluidp2x">
<h3>FluidP2x<a class="headerlink" href="#fluidp2x" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>efficiency</p></td>
<td><p>float</p></td>
<td><p>MWh/m3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power plant energy production per fluid unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>max_flow_rate</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>maximum fluid flow</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>plant</p></td>
<td><p>Fluid node</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection reservoir/node</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>generator</p></td>
<td><p>Generator</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Electrical machine</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fluidpath">
<h3>FluidPath<a class="headerlink" href="#fluidpath" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>source</p></td>
<td><p>Fluid node</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Source node</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>target</p></td>
<td><p>Fluid node</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Target node</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_flow</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum flow</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_flow</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum flow</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>locations</p></td>
<td><p>Line locations</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Locations</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the device in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fluidpump">
<h3>FluidPump<a class="headerlink" href="#fluidpump" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>efficiency</p></td>
<td><p>float</p></td>
<td><p>MWh/m3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power plant energy production per fluid unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>max_flow_rate</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>maximum fluid flow</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>plant</p></td>
<td><p>Fluid node</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection reservoir/node</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>generator</p></td>
<td><p>Generator</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Electrical machine</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fluidturbine">
<h3>FluidTurbine<a class="headerlink" href="#fluidturbine" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>efficiency</p></td>
<td><p>float</p></td>
<td><p>MWh/m3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power plant energy production per fluid unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>max_flow_rate</p></td>
<td><p>float</p></td>
<td><p>m3/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>maximum fluid flow</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>plant</p></td>
<td><p>Fluid node</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection reservoir/node</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>generator</p></td>
<td><p>Generator</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Electrical machine</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fmutemplate">
<h3>FmuTemplate<a class="headerlink" href="#fmutemplate" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type supported by this FMU template</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>block</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Symbolic wrapper block used by the FMU template</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>domain</p></td>
<td><p>enum FmuTemplateDomain</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Simulation domain where the FMU template can be used</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mode</p></td>
<td><p>enum FmuTemplateMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>FMI 2.0 execution mode stored by the template</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>fmu_relative_path</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Path to the FMU archive relative to the VeraGrid project file</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>serialized_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU runtime configuration payload</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="fuel">
<h3>Fuel<a class="headerlink" href="#fuel" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>cost</p></td>
<td><p>float</p></td>
<td><p>e/t</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of fuel (e / ton)</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="generator">
<h3>Generator<a class="headerlink" href="#generator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_mode</p></td>
<td><p>enum GeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generator control mode</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pf</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power factor (cos(phi)). This is used for non-controlled generators.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage setpoint for controlled generators; positive-sequence magnitude in three-phase power flow.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>k_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>QV droop constant.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dead_band</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop dead band.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_reactive_power_curve</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the reactive power capability curve?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q_curve</p></td>
<td><p>Generator Q curve</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capability curve data (double click on the generator to edit)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Rs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator winding resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Xs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator leakage reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Magnetizing reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost2</p></td>
<td><p>float</p></td>
<td><p>e/MW²/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation quadratic cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Cost0</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation constant cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>startup_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation start-up cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shutdown_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation shut-down cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_time_up</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be on when started. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_time_down</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be off when shut down. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ramp_up</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation increase per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ramp_down</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation decrease per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled_dispatch</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Enabled for dispatch? Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>must_run</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>P &gt;= Pmin constraint. Used in OPF with unit commitment active.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emissions</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of emissions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>fuels</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of fuels</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>srap_enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the unit available for SRAP participation?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum GeneratorType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Machine type of the generator.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_static_generator</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the static generator short-circuit model.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="hvdcline">
<h3>HvdcLine<a class="headerlink" href="#hvdcline" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dispatchable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the line power optimizable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_mode</p></td>
<td><p>enum HvdcControlType</p></td>
<td><p>-</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control type.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pset</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Set power flow.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r</p></td>
<td><p>float</p></td>
<td><p>Ohm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>line resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dc_link_voltage</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>line voltage (only for compatibility, not used in calcs.)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>angle_droop</p></td>
<td><p>float</p></td>
<td><p>MW/deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power/angle rate control</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset_f</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Set voltage at the from side</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset_t</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Set voltage at the to side</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_firing_angle_f</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>minimum firing angle at the “from” side.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>max_firing_angle_f</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>maximum firing angle at the “from” side.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_firing_angle_t</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>minimum firing angle at the “to” side.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>max_firing_angle_t</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>maximum firing angle at the “to” side.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Length of the branch (not used for calculation)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>locations</p></td>
<td><p>Line locations</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="ifmeasurement">
<h3>IfMeasurement<a class="headerlink" href="#ifmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="investment">
<h3>Investment<a class="headerlink" href="#investment" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>CAPEX</p></td>
<td><p>float</p></td>
<td><p>M€</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital expenditures. This is the investment value, it overrides the CAPEX value of the device if it exits.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>status</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>If true the investment activates when applied, otherwise is deactivated.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Investments Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Investment group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioning_date</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Date when the investment is commissioned</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioning_date</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Date when the investment is decommissioned</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>prop</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>device property</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>value status</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="investmentsgroup">
<h3>InvestmentsGroup<a class="headerlink" href="#investmentsgroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>category</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Some tag to category the investment group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>discount_rate</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Investment group discount rate</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>CAPEX</p></td>
<td><p>float</p></td>
<td><p>€</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital Expenditure of the group (added to the individual investments’ capex)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="itmeasurement">
<h3>ItMeasurement<a class="headerlink" href="#itmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="line">
<h3>Line<a class="headerlink" href="#line" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ys</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values % is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>circuit_idx</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Circuit index, used for multiple circuits sharing towers (starts at zero)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Length of the line (not used for calculation)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>coupling_group</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Physical tower section shared by coupled circuits; empty for independent lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>coupling_reversed</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>The line runs opposite to the reference direction of its coupling group.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>template</p></td>
<td><p>Any line template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>locations</p></td>
<td><p>Line locations</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>possible_tower_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible overhead line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>possible_underground_line_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible underground line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>possible_sequence_line_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible sequence line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="load">
<h3>Load<a class="headerlink" href="#load" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 1 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 2 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 3 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 1 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 2 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 3 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 1 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 2 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 3 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 1 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 2 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 3 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>n_customers</p></td>
<td><p>int</p></td>
<td><p>unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Number of customers represented by this load</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contract_power</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal contracted power</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="manufacturernativemodel">
<h3>ManufacturerNativeModel<a class="headerlink" href="#manufacturernativemodel" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>native_interface</p></td>
<td><p>enum NativeModelInterface</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native manufacturer interface contract</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>model_info_schema_version</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>VeraGrid canonical ModelInfo schema version</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>model_info</p></td>
<td><p>IEEE CIGRE DLL ModelInfo</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Exact canonical IEEE/CIGRE ModelInfo bytes</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>model_info_sha256</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>SHA-256 of the exact canonical ModelInfo bytes</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="marketunit">
<h3>MarketUnit<a class="headerlink" href="#marketunit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Market units group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Investment group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioning_date</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Date when the investment is commissioned</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioning_date</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Date when the investment is decommissioned</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="modellingauthority">
<h3>ModellingAuthority<a class="headerlink" href="#modellingauthority" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="municipality">
<h3>Municipality<a class="headerlink" href="#municipality" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>region</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation region, alternatively this can be obtained from the municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="overheadlinetype">
<h3>OverheadLineType<a class="headerlink" href="#overheadlinetype" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>earth_resistivity</p></td>
<td><p>float</p></td>
<td><p>Ohm/m3</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Earth resistivity</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>frequency</p></td>
<td><p>float</p></td>
<td><p>Hz</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Frequency</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage rating of the line</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>wires_in_tower</p></td>
<td><p>ListOfWires</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of wires</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>currency/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital expenditure per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>currency/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational expenditure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="owner">
<h3>Owner<a class="headerlink" href="#owner" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>address</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owner address</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="pfmeasurement">
<h3>PfMeasurement<a class="headerlink" href="#pfmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="pgmeasurement">
<h3>PgMeasurement<a class="headerlink" href="#pgmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="pimeasurement">
<h3>PiMeasurement<a class="headerlink" href="#pimeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="ptmeasurement">
<h3>PtMeasurement<a class="headerlink" href="#ptmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="qfmeasurement">
<h3>QfMeasurement<a class="headerlink" href="#qfmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="qgmeasurement">
<h3>QgMeasurement<a class="headerlink" href="#qgmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="qimeasurement">
<h3>QiMeasurement<a class="headerlink" href="#qimeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="qtmeasurement">
<h3>QtMeasurement<a class="headerlink" href="#qtmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="region">
<h3>Region<a class="headerlink" href="#region" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>community</p></td>
<td><p>Community</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation community, altenativelly this can be obtained from the region</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="remedialaction">
<h3>RemedialAction<a class="headerlink" href="#remedialaction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>prop</p></td>
<td><p>enum ContingencyOperationTypes</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object property to change</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Property value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Remedial action Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Remedial action group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="remedialactiongroup">
<h3>RemedialActionGroup<a class="headerlink" href="#remedialactiongroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>category</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Some tag to category the contingency group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn_group</p></td>
<td><p>Contingency Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Contingency group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="rmsevent">
<h3>RmsEvent<a class="headerlink" href="#rmsevent" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
