<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>parameter</p></td>
<td><p>VarType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>parameter that the event changes</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>time</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Time when the event occurs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>end_time</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>End time used by ramp events</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>New value for the parameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>group</p></td>
<td><p>Rms Events Group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RmsEvent group</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>force_step_alignment</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Force step alignment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>transition_type</p></td>
<td><p>enum DynamicEventTransitionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Transition profile for the event</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="rmseventsgroup">
<h3>RmsEventsGroup<a class="headerlink" href="#rmseventsgroup" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>True if this RMS events group must be simulated.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="rmsmodeltemplate">
<h3>RmsModelTemplate<a class="headerlink" href="#rmsmodeltemplate" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>block</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>DAE block</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="sequencelinetype">
<h3>SequenceLineType<a class="headerlink" href="#sequencelinetype" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Imax</p></td>
<td><p>float</p></td>
<td><p>kA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Current rating of the line</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage rating of the line</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence resistance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence reactance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence shunt susceptance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence shunt conductance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence resistance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence reactance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence shunt susceptance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence shunt conductance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Cnf</p></td>
<td><p>float</p></td>
<td><p>nF/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence shunt conductance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cnf0</p></td>
<td><p>float</p></td>
<td><p>nF/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence shunt conductance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_conductance</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use conductance? else the susceptance is used</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>n_circuits</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>number of circuits</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>currency/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital expenditure per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>currency/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational expenditure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="seriesreactance">
<h3>SeriesReactance<a class="headerlink" href="#seriesreactance" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values % is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="shortcircuitevent">
<h3>ShortCircuitEvent<a class="headerlink" href="#shortcircuitevent" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>fault_type</p></td>
<td><p>enum FaultType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Type of short circuit</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>method</p></td>
<td><p>enum MethodShortCircuit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Method of short circuit</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phases</p></td>
<td><p>enum PhasesShortCircuit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phases involved</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>If true the short-circuit activates when calculated, otherwise is deactivated.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>constz</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>If true the constant power and current loads are linearised.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r_fault</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Resistance of the fault.This is used for short circuit studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>x_fault</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactance of the fault.This is used for short circuit studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="shunt">
<h3>Shunt<a class="headerlink" href="#shunt" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ga</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ba</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="staticgenerator">
<h3>StaticGenerator<a class="headerlink" href="#staticgenerator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence resistance on the system base; used by grounded sequence injections.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence reactance on the system base; used by grounded sequence injections.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Negative-sequence resistance on the system base. R2=X2=0 omits the passive response.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Negative-sequence reactance on the system base. R2=X2=0 omits the passive response.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_mode</p></td>
<td><p>enum StaticGeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Fixed P/Q or the VSC Q-V droop law; ABC control uses positive-sequence voltage.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop voltage reference.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>droop</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage droop on Snom; must be positive in Q-V droop mode.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset_min</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower clamp on the voltage used by the droop curve.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset_max</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Upper clamp on the voltage used by the droop curve.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="substation">
<h3>Substation<a class="headerlink" href="#substation" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation area, alternatively this can be obtained from the zone</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>zone</p></td>
<td><p>Zone</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation area</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation country, alternatively this can be obtained from the community</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>community</p></td>
<td><p>Community</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation community, alternatively this can be obtained from the region</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>region</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation region, alternatively this can be obtained from the municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>municipality</p></td>
<td><p>Municipality</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>address</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation address</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>irradiation</p></td>
<td><p>float</p></td>
<td><p>W/m^2</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation solar irradiation</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temperature</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation temperature</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>wind_speed</p></td>
<td><p>float</p></td>
<td><p>m/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation wind speed at 80m above the ground</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>terrain_roughness</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>This value is ised for wind speed extrapolation. Typical values: Not rough (sand, snow, sea): 0~0.02 Slightly rough (grass, cereal field): 0.02~0.2 Rough (forest, small houses): 1.0~1.5 Very rough (Large buildings):1.0~4.0</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="switch">
<h3>Switch<a class="headerlink" href="#switch" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>pu</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence resistance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>pu</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence reactance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>retained</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Switch is retained</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normal_open</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Normal position of the switch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rated_current</p></td>
<td><p>float</p></td>
<td><p>kA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rated current of the switch device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>graphic_type</p></td>
<td><p>enum SwitchGraphicType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Graphic to use in the schematic.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="technology">
<h3>Technology<a class="headerlink" href="#technology" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reference_cost</p></td>
<td><p>float</p></td>
<td><p>Currency/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reference cost for the technology</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name2</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name 2 of the technology</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>name3</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name 3 of the technology</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name4</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name 4 of the technology</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transformer2w">
<h3>Transformer2W<a class="headerlink" href="#transformer2w" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values% is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_changer</p></td>
<td><p>Tap changer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer object</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module, it a value close to 1.0</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_module_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module max value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module min value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_module_control_mode</p></td>
<td><p>enum TapModuleControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control available with the tap module</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective voltage at the “to” side of the bus when regulating the tap.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qset</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective power at the selected side.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>regulation_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Bus where the regulation is applied.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_phase</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Angle shift of the tap changer.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_phase_max</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Max angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_phase_min</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Min angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_phase_control_mode</p></td>
<td><p>enum TapPhaseControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control available with the tap angle</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pset</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective power at the selected side.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>HV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>High voltage rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>LV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Low voltage rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Sn</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pcu</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper losses (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pfe</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Iron losses (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>I0</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>No-load current (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vsc</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn</p></td>
<td><p>enum WindingsConnection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Windings connection (from, to):G: grounded starS: ungrounded starD: delta</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn_f</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the from side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn_t</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the to side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>vector_group_number</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Vector group number. It indicates the structural phase:phase = vector_group_number · 30º</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>template</p></td>
<td><p>Transformer type</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transformer3w">
<h3>Transformer3W<a class="headerlink" href="#transformer3w" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus0</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Middle point connection bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus1</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Bus 1.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus2</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Bus 2.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus3</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Bus 3.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>winding1</p></td>
<td><p>Winding</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 1.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>winding2</p></td>
<td><p>Winding</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 2.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>winding3</p></td>
<td><p>Winding</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>V1</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Side 1 rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>V2</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Side 2 rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>V3</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Side 3 rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r12</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Resistance measured from 1-&gt;2</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r23</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Resistance measured from 2-&gt;3</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r31</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Resistance measured from 3-&gt;1</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x12</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactance measured from 1-&gt;2</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>x23</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactance measured from 2-&gt;3</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x31</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactance measured from 3-&gt;1</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate1</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating 1</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rate2</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating 2</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate3</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating 3</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pcu12</p></td>
<td><p>float</p></td>
<td><p>KW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper loss between 1-&gt;2</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pcu23</p></td>
<td><p>float</p></td>
<td><p>KW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper loss between 2-&gt;3</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pcu31</p></td>
<td><p>float</p></td>
<td><p>KW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper loss between 3-&gt;1</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vsc12</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage between 1-&gt;2</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vsc23</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage between 2-&gt;3</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vsc31</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage between 3-&gt;1</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pfe</p></td>
<td><p>float</p></td>
<td><p>KW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Iron loss</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>I0</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>No-load current</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>x position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>y position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transformernw">
<h3>TransformerNW<a class="headerlink" href="#transformernw" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus0</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Middle point connection bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>winding_count</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Number of windings.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pfe</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Iron loss</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>I0</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>No-load current</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>x position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>y</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>y position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>internal_impedances</p></td>
<td><p>Impedance Triplet List</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Internal Impedance List</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transformertype">
<h3>TransformerType<a class="headerlink" href="#transformertype" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal voltage al the high voltage side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>LV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal voltage al the low voltage side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Sn</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pcu</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper losses</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pfe</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Iron losses</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>I0</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>No-load current</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vsc</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>currency</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital expenditure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>currency/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational expenditure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tc_type</p></td>
<td><p>enum TapChangerTypes</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Regulation type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>total_positions</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Number of tap positions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dV</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage increment per step</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>neutral_position</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>neutral position counting from zero</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>asymmetry_angle</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Asymmetry_angle</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn_hv</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the from side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn_lv</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the to side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>vector_group_number</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Vector group number. It indicates the structural phase:phase = vector_group_number · 30º</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module_min</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Min tap module</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_module_max</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Max tap module</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_phase_min</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Min tap phase</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_phase_max</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Max tap phase</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="upfc">
<h3>UPFC<a class="headerlink" href="#upfc" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rsh</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xsh</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rsh0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xsh0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rsh2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xsh2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vsh</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt voltage set point.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pfset</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power set point.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qfset</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power set point.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="undergroundcabletype">
<h3>UndergroundCableType<a class="headerlink" href="#undergroundcabletype" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>nominal_voltage</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rated cable voltage (PowerFactory uline)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>resistance_input</p></td>
<td><p>enum CableResistanceInput</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Choose the resistance inputs for both core and sheath at 20 degrees Celsius: DC resistances, or resistivities and filling factors</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>core_dc_resistance</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core DC resistance at 20 degrees Celsius: input in DC resistance mode, otherwise calculated from resistivity, filling factor and diameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sheath_dc_resistance</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Sheath DC resistance at 20 degrees Celsius: input in DC resistance mode, otherwise calculated from resistivity, filling factor and annular area</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>core_diameter</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core outer diameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>core_internal_diameter</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core inner diameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>cable_diameter</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Overall cable diameter, including outer insulation</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sheath_thickness</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Metallic sheath thickness</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>main_insulation_thickness</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core-to-sheath insulation thickness (PowerFactory thIns[0]); outer insulation is derived from cable_diameter</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>core_resistivity</p></td>
<td><p>float</p></td>
<td><p>uOhm*cm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core resistivity at 20 degrees Celsius (PowerFactory crho[0]); inactive in DC resistance mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>sheath_resistivity</p></td>
<td><p>float</p></td>
<td><p>uOhm*cm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Sheath resistivity at 20 degrees Celsius (PowerFactory crho[1]); inactive in DC resistance mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>core_filling_factor</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core conducting filling factor (PowerFactory Cf[0]); inactive in DC resistance mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>sheath_filling_factor</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Sheath conducting filling factor (PowerFactory Cf[1]); inactive in DC resistance mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>main_insulation_permittivity</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core-to-sheath insulation relative permittivity (PowerFactory cepsr[0])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>outer_insulation_permittivity</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Outer insulation relative permittivity (PowerFactory cepsr[1])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>main_insulation_loss_tangent</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core-to-sheath insulation dielectric loss factor (PowerFactory ctand[0])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>outer_insulation_loss_tangent</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Outer insulation dielectric loss factor (PowerFactory ctand[1])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>core_relative_permeability</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core relative magnetic permeability (PowerFactory my[0])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>sheath_relative_permeability</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Sheath relative magnetic permeability (PowerFactory my[1])</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>skin_effect_factor</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Core skin-effect factor</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>proximity_effect_factor</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Imported core proximity-effect factor; informational, not used by this calculation</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="undergroundlinetype">
<h3>UndergroundLineType<a class="headerlink" href="#undergroundlinetype" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Imax</p></td>
<td><p>float</p></td>
<td><p>kA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Current rating of the line</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage rating of the line</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>freq</p></td>
<td><p>float</p></td>
<td><p>Hz</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cable frequency</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>earth_resistivity</p></td>
<td><p>float</p></td>
<td><p>Ohm*m</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Earth resistivity</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>cables_in_system</p></td>
<td><p>ListOfCables</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Physical cables and their positions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence resistance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence reactance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence shunt susceptance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>C</p></td>
<td><p>float</p></td>
<td><p>uF/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Positive-sequence shunt capacitance per km (alternative to B</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence resistance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence reactance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>uS/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence shunt susceptance per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>C0</p></td>
<td><p>float</p></td>
<td><p>uF/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence shunt capacitance per km (alternative to B0</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>n_circuits</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>number of circuits</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>currency/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capital expenditure per km</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>currency/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational expenditure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vsc">
<h3>VSC<a class="headerlink" href="#vsc" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_dc_n</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>DC negative bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha1</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Losses constant parameter (IEC 62751-2 loss Correction, idle loss).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>alpha2</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Losses linear parameter (IEC 62751-2 loss Correction, Switching loss).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha3</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Losses quadratic parameter (IEC 62751-2 loss Correction, resistive loss).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r_series</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Converter series-reactor resistance on the converter base.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x_series</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Converter series-reactor reactance on the converter base.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dc_voltage_base</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native converter DC voltage base used by dynamic models.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dc_link_capacitance_uf</p></td>
<td><p>float</p></td>
<td><p>uF</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Equivalent capacitance directly across the DC terminals.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mmc_arm_capacitance_uf</p></td>
<td><p>float</p></td>
<td><p>uF</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Equivalent capacitance of one MMC arm.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mmc_consider_arm_reactor_dc</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether the MMC arm reactor is represented on the DC side.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control1</p></td>
<td><p>enum ConverterControlType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control mode 1.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control1_dev</p></td>
<td><p>BusOrBranch</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Controlled device, None to apply to this converter</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control1_val</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control value 1.p.u. for voltage rad for angles MW for P MVAr for Q</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control1_val_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control1_val_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control1_val_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control1_droop_val</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control1_droop_val_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control1_droop_val_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control2</p></td>
<td><p>enum ConverterControlType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control mode 2.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control2_dev</p></td>
<td><p>BusOrBranch</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Controlled device, None to apply to this converter</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control2_val</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control value 2.p.u. for voltage rad for angles MW for P MVAr for Q</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control2_val_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control2_val_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control2_val_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control2_droop_val</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control2_droop_val_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control2_droop_val_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>fault_control</p></td>
<td><p>enum ConverterFaultControlType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>VSC control system during a short-circuit event.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_ac_voltage</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum AC voltage threshold. If the AC bus voltage drops below this value, the VSC is disconnected.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ysvs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Admittance of non-controlled Static Var Systems.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>x position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>y position</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vameasurement">
<h3>VaMeasurement<a class="headerlink" href="#vameasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vmmeasurement">
<h3>VmMeasurement<a class="headerlink" href="#vmmeasurement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum DeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device type</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>device_name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>device</p></td>
<td><p>PhysicalDeviceType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device name</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Value of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sigma</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Uncertainty of the measurement</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltagelevel">
<h3>VoltageLevel<a class="headerlink" href="#voltagelevel" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal voltage</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>substation</p></td>
<td><p>Substation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation of this Voltage level (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="winding">
<h3>Winding<a class="headerlink" href="#winding" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values% is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_changer</p></td>
<td><p>Tap changer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer object</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module, it a value close to 1.0</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_module_max</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module max value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_module_min</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tap changer module min value</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_module_control_mode</p></td>
<td><p>enum TapModuleControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control available with the tap module</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective voltage at the “to” side of the bus when regulating the tap.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qset</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective power at the selected side.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>regulation_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Bus where the regulation is applied.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_phase</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Angle shift of the tap changer.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_phase_max</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Max angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tap_phase_min</p></td>
<td><p>float</p></td>
<td><p>rad</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Min angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tap_phase_control_mode</p></td>
<td><p>enum TapPhaseControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control available with the tap angle</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pset</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Objective power at the selected side.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>HV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>High voltage rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>LV</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Low voltage rating</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Sn</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pcu</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Copper losses (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pfe</p></td>
<td><p>float</p></td>
<td><p>kW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Iron losses (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>I0</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>No-load current (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vsc</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Short-circuit voltage (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn</p></td>
<td><p>enum WindingsConnection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Windings connection (from, to):G: grounded starS: ungrounded starD: delta</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn_f</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the from side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>conn_t</p></td>
<td><p>enum WindingType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Winding 3 phase connection at the to side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>vector_group_number</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Vector group number. It indicates the structural phase:phase = vector_group_number · 30º</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>template</p></td>
<td><p>Transformer type</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="wire">
<h3>Wire<a class="headerlink" href="#wire" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>Ohm/km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>resistance of the conductor</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diameter</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Diameter of wire</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>diameter_internal</p></td>
<td><p>float</p></td>
<td><p>mm</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Internal radius of the conductor</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>is_tube</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is it a tubular conductor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_current</p></td>
<td><p>float</p></td>
<td><p>kA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum current of the conductor</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>stranding</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stranding of wire</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>material</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Material of wire</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="zone">
<h3>Zone<a class="headerlink" href="#zone" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area of this zone.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="cgmes">
<h2>CGMES<a class="headerlink" href="#cgmes" title="Link to this heading"></a></h2>
<section id="acdcconverter">
<h3>ACDCConverter<a class="headerlink" href="#acdcconverter" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All conducting equipment with this base voltage.         Use only when there is no voltage level container used and only one base voltage applies.         For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other        conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>baseS</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of the RMS value of the voltage and the RMS value of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>idleLoss</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>numberOfValves</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Number of valves in the converter. Used in loss calculations.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>resistiveLoss</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>switchingLoss</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>valveU0</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>DCTerminals</p></td>
<td><p>ACDCConverterDCTerminal</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PccTerminal</p></td>
<td><p>Terminal</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All converters’ DC sides linked to this point of common coupling terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>idc</p></td>
<td><p>float</p></td>
<td><p>A</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>poleLossP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>uc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>udc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>p</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetPpcc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdcconverteraction">
<h3>ACDCConverterAction<a class="headerlink" href="#acdcconverteraction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AvailabilityEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControllableQuantity</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationCollection</p></td>
<td><p>GridStateAlterationCollection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateAlterationRemedialAction</p></td>
<td><p>GridStateAlterationRemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationSchedule</p></td>
<td><p>GridStateAlterationSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateIntensitySchedule</p></td>
<td><p>GridStateIntensitySchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>PropertyReference</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RangeConstraint</p></td>
<td><p>RangeConstraint</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maximumPerDay</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minimumActivation</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>participationFactor</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timePerStage</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ACDCConverter</p></td>
<td><p>ACDCConverter</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdcconvertercontroller">
<h3>ACDCConverterController<a class="headerlink" href="#acdcconvertercontroller" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentControllerAction</p></td>
<td><p>EquipmentControllerAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingCondEq</p></td>
<td><p>RegulatingCondEq</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SystemControl</p></td>
<td><p>SystemControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mode</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ACDCConverter</p></td>
<td><p>ACDCConverter</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>DirectCurrentPoleController</p></td>
<td><p>DirectCurrentPoleController</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdcconverterdcterminal">
<h3>ACDCConverterDCTerminal<a class="headerlink" href="#acdcconverterdcterminal" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BusNameMarker</p></td>
<td><p>BusNameMarker</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The bus name marker used to name the bus (topological node).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Measurements associated with this terminal defining  where the measurement is placed in the network topology.  It may be used, for instance, to capture the sensor position, such as a voltage transformer (PT) at a busbar or a current transformer (CT) at the bar between a breaker and an isolator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sequenceNumber</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The orientation of the terminal connections for a multiple terminal conducting equipment.  The sequence numbering starts with 1 and additional terminals should follow in increasing order.   The first terminal is the “starting point” for a two terminal branch.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>connected</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p>The connected status is related to a bus-branch model and the topological node to terminal relation.  True implies the terminal is connected to the related topological node and false implies it is not.  In a bus-branch model, the connected status is used to tell if equipment is disconnected without having to change the connectivity described by the topological node to terminal relation. A valid case is that conducting equipment can be connected in one end and open in the other. In particular for an AC line segment, where the reactive line charging can be significant, this is a relevant case.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>DCNode</p></td>
<td><p>DCNode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>DCTopologicalNode</p></td>
<td><p>DCTopologicalNode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>See association end TopologicalNode.Terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>DCConductingEquipment</p></td>
<td><p>ACDCConverter</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>polarity</p></td>
<td><p>enum DCPolarityKind</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Represents the normal network polarity condition.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdcconverterregularschedule">
<h3>ACDCConverterRegularSchedule<a class="headerlink" href="#acdcconverterregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>p</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>q</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetUdc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdcterminal">
<h3>ACDCTerminal<a class="headerlink" href="#acdcterminal" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BusNameMarker</p></td>
<td><p>BusNameMarker</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The bus name marker used to name the bus (topological node).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Measurements associated with this terminal defining  where the measurement is placed in the network topology.  It may be used, for instance, to capture the sensor position, such as a voltage transformer (PT) at a busbar or a current transformer (CT) at the bar between a breaker and an isolator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sequenceNumber</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The orientation of the terminal connections for a multiple terminal conducting equipment.  The sequence numbering starts with 1 and additional terminals should follow in increasing order.   The first terminal is the “starting point” for a two terminal branch.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>connected</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p>The connected status is related to a bus-branch model and the topological node to terminal relation.  True implies the terminal is connected to the related topological node and false implies it is not.  In a bus-branch model, the connected status is used to tell if equipment is disconnected without having to change the connectivity described by the topological node to terminal relation. A valid case is that conducting equipment can be connected in one end and open in the other. In particular for an AC line segment, where the reactive line charging can be significant, this is a relevant case.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acdctimepoint">
<h3>ACDCTimePoint<a class="headerlink" href="#acdctimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>p</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>q</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetUdc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acemulationcontrolfunction">
<h3>ACEmulationControlFunction<a class="headerlink" href="#acemulationcontrolfunction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationFunction</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionOutputVariable</p></td>
<td><p>FunctionOutputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p>FunctionInputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlFunctionBlockAction</p></td>
<td><p>ControlFunctionBlockAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isDiscrete</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetDeadband</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>gain</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>referenceP</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>timeConstant</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="aclinesegment">
<h3>ACLineSegment<a class="headerlink" href="#aclinesegment" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All conducting equipment with this base voltage.         Use only when there is no voltage level container used and only one base voltage applies.         For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other        conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Unit of length. Never negative.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>b0ch</p></td>
<td><p>float</p></td>
<td><p>S</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Imaginary part of admittance.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bch</p></td>
<td><p>float</p></td>
<td><p>S</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Imaginary part of admittance.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>g0ch</p></td>
<td><p>float</p></td>
<td><p>S</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Factor by which voltage must be multiplied to give corresponding power lost from a circuit. Real part of admittance.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>gch</p></td>
<td><p>float</p></td>
<td><p>S</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Factor by which voltage must be multiplied to give corresponding power lost from a circuit. Real part of admittance.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r0</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shortCircuitEndTemperature</p></td>
<td><p>float</p></td>
<td><p>degC</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Value of temperature in degrees Celsius.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Reactance (imaginary part of impedance), at rated frequency.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x0</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Reactance (imaginary part of impedance), at rated frequency.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="acpointofcommoncoupling">
<h3>ACPointOfCommonCoupling<a class="headerlink" href="#acpointofcommoncoupling" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ConnectivityNode</p></td>
<td><p>ConnectivityNode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>DCConverterUnit</p></td>
<td><p>DCConverterUnit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="actiecorridor">
<h3>ACTieCorridor<a class="headerlink" href="#actiecorridor" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AreaDispatchableUnit</p></td>
<td><p>AreaDispatchableUnit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BiddingZoneBorder</p></td>
<td><p>BiddingZoneBorder</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>LoadFrequencyControlArea</p></td>
<td><p>LoadFrequencyControlArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TieFlow</p></td>
<td><p>TieFlow</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>delayRegulatingReserve</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxRegulatingReserveRamp</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>thresholdRegulatingReserve</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Line</p></td>
<td><p>Line</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="activepowercontrolfunction">
<h3>ActivePowerControlFunction<a class="headerlink" href="#activepowercontrolfunction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationFunction</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionOutputVariable</p></td>
<td><p>FunctionOutputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p>FunctionInputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlFunctionBlockAction</p></td>
<td><p>ControlFunctionBlockAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isDiscrete</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetDeadband</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="activepowerlimit">
<h3>ActivePowerLimit<a class="headerlink" href="#activepowerlimit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Values of equipment limits.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitType</p></td>
<td><p>OperationalLimitType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The limit type associated with this limit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="activepowerlimitschedule">
<h3>ActivePowerLimitSchedule<a class="headerlink" href="#activepowerlimitschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ActivePowerLimit</p></td>
<td><p>ActivePowerLimit</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ActivePowerLimitTimePoint</p></td>
<td><p>ActivePowerLimitTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="activepowerlimittimepoint">
<h3>ActivePowerLimitTimePoint<a class="headerlink" href="#activepowerlimittimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ActivePowerLimitSchedule</p></td>
<td><p>ActivePowerLimitSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="activity">
<h3>Activity<a class="headerlink" href="#activity" title="Link to this heading"></a></h3>
<p>No table info.</p>
</section>
<section id="agent">
<h3>Agent<a class="headerlink" href="#agent" title="Link to this heading"></a></h3>
<p>No table info.</p>
</section>
<section id="ambienttemperaturedependencycurve">
<h3>AmbientTemperatureDependencyCurve<a class="headerlink" href="#ambienttemperaturedependencycurve" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>curveStyle</p></td>
<td><p>enum CurveStyle</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The style or shape of the curve.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>xUnit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The X-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>y1Unit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The Y1-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y2Unit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The Y2-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>CurveDatas</p></td>
<td><p>CurveData</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The point data values that define this curve.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitType</p></td>
<td><p>OperationalLimitType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="analogcontrol">
<h3>AnalogControl<a class="headerlink" href="#analogcontrol" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlType</p></td>
<td><p>str</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Specifies the type of Control, e.g. BreakerOn/Off, GeneratorVoltageSetPoint, TieLineFlow etc.        The <a class="reference external" href="http://ControlType.name">ControlType.name</a> shall be unique among all specified types and describe the type.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>operationInProgress</p></td>
<td><p>bool</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Indicates that a client is currently sending control commands that has not completed.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>timeStamp</p></td>
<td><p>datetime</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The last time a control output was sent.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>unitMultiplier</p></td>
<td><p>enum UnitMultiplier</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The unit multiplier of the controlled quantity.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>unitSymbol</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The unit of measure of the controlled quantity.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PowerSystemResource</p></td>
<td><p>PowerSystemResource</p></td>
<td><p>nonenone</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxValue</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>minValue</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="apparentpowerlimit">
<h3>ApparentPowerLimit<a class="headerlink" href="#apparentpowerlimit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Values of equipment limits.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitType</p></td>
<td><p>OperationalLimitType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The limit type associated with this limit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>Product of the RMS value of the voltage and the RMS value of the current.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="apparentpowerlimitschedule">
<h3>ApparentPowerLimitSchedule<a class="headerlink" href="#apparentpowerlimitschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ApparentPowerLimit</p></td>
<td><p>ApparentPowerLimit</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ApparentPowerLimitTimePoint</p></td>
<td><p>ApparentPowerLimitTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="apparentpowerlimittimepoint">
<h3>ApparentPowerLimitTimePoint<a class="headerlink" href="#apparentpowerlimittimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ApparentPowerLimitSchedule</p></td>
<td><p>ApparentPowerLimitSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="areaborderterminal">
<h3>AreaBorderTerminal<a class="headerlink" href="#areaborderterminal" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>MonitoringArea</p></td>
<td><p>MonitoringArea</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminal</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="areadispatchableunit">
<h3>AreaDispatchableUnit<a class="headerlink" href="#areadispatchableunit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EnergyConsumer</p></td>
<td><p>EnergyConsumer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GeneratingUnit</p></td>
<td><p>GeneratingUnit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>HydroPump</p></td>
<td><p>HydroPump</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>PowerElectronicsUnit</p></td>
<td><p>PowerElectronicsUnit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PowerSchedule</p></td>
<td><p>PowerSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ScheduleResource</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SchedulingArea</p></td>
<td><p>SchedulingArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TieCorridor</p></td>
<td><p>TieCorridor</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>p</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="areainterchangecontroller">
<h3>AreaInterchangeController<a class="headerlink" href="#areainterchangecontroller" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentController</p></td>
<td><p>EquipmentController</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BiddingZone</p></td>
<td><p>BiddingZone</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>BiddingZoneBorder</p></td>
<td><p>BiddingZoneBorder</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ControlArea</p></td>
<td><p>ControlArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>pTolerance</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelement">
<h3>AssessedElement<a class="headerlink" href="#assessedelement" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElementRegularSchedule</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AssessedElementSchedule</p></td>
<td><p>AssessedElementSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElementWithContingency</p></td>
<td><p>AssessedElementWithContingency</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AssessedElementWithRemedialAction</p></td>
<td><p>AssessedElementWithRemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedPowerTransferCorridor</p></td>
<td><p>PowerTransferCorridor</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AssessedSystemOperator</p></td>
<td><p>SystemOperator</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AvailabilityEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ConductingEquipment</p></td>
<td><p>ConductingEquipment</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>CrossBorderRelevance</p></td>
<td><p>CrossBorderRelevance</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>DCTieCorridor</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Line</p></td>
<td><p>Line</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>NativeRegion</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ObservableQuantity</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimit</p></td>
<td><p>OperationalLimit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OverlappingZone</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ScannedForRegion</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SecuredForRegion</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>appointedMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>coordinatedValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>coordinatedValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>criticalElement</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>criticalElementJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>exclusionReason</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>flowReliabilityMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>inBaseCase</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>individualValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>individualValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>individualValidationAdjustmentShare</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>insideCapacityMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isCombinableWithContingency</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>isCombinableWithRemedialAction</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isCriticalForCapacityCalculation</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxFlow</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxMarginAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE, SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalAppointedMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalCoordinatedValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalCoordinatedValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalCriticalElementJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalIndividualValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalIndividualValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalIndividualValidationAdjustmentShare</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalMaxFlow</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalPositiveVirtualMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalScannedThresholdMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalTargetRemainingAvailableMarginJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>outsideCapacityMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>positiveVirtualMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>scannedThresholdMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetRemainingAvailableMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetRemainingAvailableMarginJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementregularschedule">
<h3>AssessedElementRegularSchedule<a class="headerlink" href="#assessedelementregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElementRegularTimePoint</p></td>
<td><p>AssessedElementRegularTimePoint</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementregulartimepoint">
<h3>AssessedElementRegularTimePoint<a class="headerlink" href="#assessedelementregulartimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElementRegularSchedule</p></td>
<td><p>AssessedElementRegularSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>appointedMargin</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxFlow</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>positiveVirtualMargin</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>scannedThresholdMargin</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementschedule">
<h3>AssessedElementSchedule<a class="headerlink" href="#assessedelementschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AssessedElementTimePoint</p></td>
<td><p>AssessedElementTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementtimepoint">
<h3>AssessedElementTimePoint<a class="headerlink" href="#assessedelementtimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>AssessedElementSchedule</p></td>
<td><p>AssessedElementSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>appointedMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>coordinatedValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>coordinatedValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>criticalElementJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>exclusionReason</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>individualValidationAdjustment</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>individualValidationAdjustmentJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>individualValidationAdjustmentShare</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxFlow</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>positiveVirtualMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scannedThresholdMargin</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetRemainingAvailableMarginJustification</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementwithcontingency">
<h3>AssessedElementWithContingency<a class="headerlink" href="#assessedelementwithcontingency" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Contingency</p></td>
<td><p>Contingency</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>combinationConstraintKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessedelementwithremedialaction">
<h3>AssessedElementWithRemedialAction<a class="headerlink" href="#assessedelementwithremedialaction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GenericEnablingSchedule</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RemedialAction</p></td>
<td><p>RemedialAction</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>combinationConstraintKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="assessment">
<h3>Assessment<a class="headerlink" href="#assessment" title="Link to this heading"></a></h3>
<p>No table info.</p>
</section>
<section id="asynchronousmachine">
<h3>AsynchronousMachine<a class="headerlink" href="#asynchronousmachine" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All conducting equipment with this base voltage.         Use only when there is no voltage level container used and only one base voltage applies.         For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other        conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RegulatingControl</p></td>
<td><p>RegulatingControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The regulating control scheme in which this equipment participates.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p>Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GeneratingUnit</p></td>
<td><p>GeneratingUnit</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A synchronous machine may operate as a generator and as such becomes a member of a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HydroPump</p></td>
<td><p>HydroPump</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedPowerFactor</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedS</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of the RMS value of the voltage and the RMS value of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedU</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>p</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>converterFedDrive</p></td>
<td><p>bool</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Indicates whether the machine is a converter fed drive. Used for short circuit data exchange according to IEC 60909</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>efficiency</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>iaIrRatio</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>nominalFrequency</p></td>
<td><p>float</p></td>
<td><p>Hz</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Cycles per second.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>nominalSpeed</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Number of revolutions per second.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>polePairNumber</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Number of pole pairs of stator. Used for short circuit data exchange according to IEC 60909</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedMechanicalPower</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reversible</p></td>
<td><p>bool</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Indicates for converter drive motors if the power can be reversible. Used for short circuit data exchange according to IEC 60909</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rxLockedRotorRatio</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>asynchronousMachineType</p></td>
<td><p>enum AsynchronousMachineKind</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>AsynchronousMachineKind.generator</p></td>
<td><p>Indicates the type of Asynchronous Machine (motor or generator).</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="asynchronousmachineregularschedule">
<h3>AsynchronousMachineRegularSchedule<a class="headerlink" href="#asynchronousmachineregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
