<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Switch</p></td>
<td><p>Switch</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>locked</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>open</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="switchschedule">
<h3>SwitchSchedule<a class="headerlink" href="#switchschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Switch</p></td>
<td><p>Switch</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SwitchTimePoint</p></td>
<td><p>SwitchTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="switchtimepoint">
<h3>SwitchTimePoint<a class="headerlink" href="#switchtimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SwitchSchedule</p></td>
<td><p>SwitchSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>locked</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>open</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="synchronousarea">
<h3>SynchronousArea<a class="headerlink" href="#synchronousarea" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>LoadFrequencyControlBlock</p></td>
<td><p>LoadFrequencyControlBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>MonitoringArea</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SchedulingArea</p></td>
<td><p>SchedulingArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>nominalFrequency</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="synchronousmachine">
<h3>SynchronousMachine<a class="headerlink" href="#synchronousmachine" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All conducting equipment with this base voltage.         Use only when there is no voltage level container used and only one base voltage applies.         For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other        conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RegulatingControl</p></td>
<td><p>RegulatingControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The regulating control scheme in which this equipment participates.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p>Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GeneratingUnit</p></td>
<td><p>GeneratingUnit</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A synchronous machine may operate as a generator and as such becomes a member of a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HydroPump</p></td>
<td><p>HydroPump</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedPowerFactor</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedS</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of the RMS value of the voltage and the RMS value of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedU</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>p</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>InitialReactiveCapabilityCurve</p></td>
<td><p>ReactiveCapabilityCurve</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Synchronous machines using this curve as default.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>earthing</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Indicates whether or not the generator is earthed. Used for short circuit data exchange according to IEC 60909</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>earthingStarPointR</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>earthingStarPointX</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Reactance (imaginary part of impedance), at rated frequency.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ikk</p></td>
<td><p>float</p></td>
<td><p>A</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxQ</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minQ</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mu</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>qPercent</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r0</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>r2</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>satDirectSubtransX</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>satDirectSyncX</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>satDirectTransX</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shortCircuitRotorType</p></td>
<td><p>enum ShortCircuitRotorKind</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Type of rotor, used by short circuit applications, only for single fed short circuit according to IEC 60909.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>type</p></td>
<td><p>enum SynchronousMachineKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Modes that this synchronous machine can operate in.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>voltageRegulationRange</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x0</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>x2</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SC</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>operatingMode</p></td>
<td><p>enum SynchronousMachineOperatingMode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Current mode of operation.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>referencePriority</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>0</p></td>
<td><p>Priority of unit for use as powerflow voltage phase angle reference bus selection. 0 = don t care (default) 1 = highest priority. 2 is less than 1 and so on.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="synchronousmachineregularschedule">
<h3>SynchronousMachineRegularSchedule<a class="headerlink" href="#synchronousmachineregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SynchronousMachine</p></td>
<td><p>SynchronousMachine</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>operatingMode</p></td>
<td><p>SynchronousMachineOperatingMode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>referencePriority</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="synchronousmachineschedule">
<h3>SynchronousMachineSchedule<a class="headerlink" href="#synchronousmachineschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SynchronousMachine</p></td>
<td><p>SynchronousMachine</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SynchronousMachineTimePoint</p></td>
<td><p>SynchronousMachineTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="synchronousmachinetimepoint">
<h3>SynchronousMachineTimePoint<a class="headerlink" href="#synchronousmachinetimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SynchronousMachineSchedule</p></td>
<td><p>SynchronousMachineSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>operatingMode</p></td>
<td><p>SynchronousMachineOperatingMode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>referencePriority</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="systemcontrol">
<h3>SystemControl<a class="headerlink" href="#systemcontrol" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentController</p></td>
<td><p>EquipmentController</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="systemoperationcoordinator">
<h3>SystemOperationCoordinator<a class="headerlink" href="#systemoperationcoordinator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Organisation</p></td>
<td><p>Organisation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>globalLocationNumber</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="systemoperator">
<h3>SystemOperator<a class="headerlink" href="#systemoperator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Organisation</p></td>
<td><p>Organisation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>globalLocationNumber</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Contingency</p></td>
<td><p>Contingency</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>CO</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ControlArea</p></td>
<td><p>ControlArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Fault</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>NC, MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>MonitoringArea</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OutcomeValue</p></td>
<td><p>OutcomeValue</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OwnerRemedialActionAssessment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ProposingRemedialActionScheduleShare</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RemedialAction</p></td>
<td><p>RemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RemedialActionImpact</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RemedialActionScheduleResponse</p></td>
<td><p>RemedialActionScheduleResponse</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SchedulingArea</p></td>
<td><p>SchedulingArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tcsccompensationpoint">
<h3>TCSCCompensationPoint<a class="headerlink" href="#tcsccompensationpoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ThyristorControlledSeriesCompensator</p></td>
<td><p>ThyristorControlledSeriesCompensator</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>compensationZ</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>section</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tcsccontroller">
<h3>TCSCController<a class="headerlink" href="#tcsccontroller" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentControllerAction</p></td>
<td><p>EquipmentControllerAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingCondEq</p></td>
<td><p>RegulatingCondEq</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SystemControl</p></td>
<td><p>SystemControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mode</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchanger">
<h3>TapChanger<a class="headerlink" href="#tapchanger" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>highStep</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>0</p></td>
<td><p>Highest possible tap step position, advance from neutral. The attribute shall be greater than lowStep.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>lowStep</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>0</p></td>
<td><p>Lowest possible tap step position, retard from neutral</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ltcFlag</p></td>
<td><p>bool</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p>Specifies whether or not a TapChanger has load tap changing capabilities.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>neutralStep</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>0</p></td>
<td><p>The neutral tap step position for this winding. The attribute shall be equal or greater than lowStep and equal or less than highStep.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>neutralU</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalStep</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>0</p></td>
<td><p>The tap step position used in “normal” network operation for this winding. For a “Fixed” tap changer indicates the current physical tap setting. The attribute shall be equal or greater than lowStep and equal or less than highStep.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TapChangerControl</p></td>
<td><p>TapChangerControl</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The tap changers that participates in this regulating tap control scheme.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvTapStep</p></td>
<td><p>SvTapStep</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The tap step state associated with the tap changer.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>controlEnabled</p></td>
<td><p>bool</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p>Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>step</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>0</p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchangercontrol">
<h3>TapChangerControl<a class="headerlink" href="#tapchangercontrol" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminal</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The controls regulating this terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingCondEq</p></td>
<td><p>RegulatingCondEq</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The equipment that participates in this regulating control scheme.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mode</p></td>
<td><p>enum RegulatingControlModeKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The regulating control mode presently available.  This specification allows for determining the kind of regulation without need for obtaining the units from a schedule.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>discrete</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>False</p></td>
<td><p>The regulation is performed in a discrete mode. This applies to equipment with discrete controls, e.g. tap changers and shunt compensators.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>False</p></td>
<td><p>The flag tells if regulation is enabled.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetDeadband</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>0</p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetValue</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetValueUnitMultiplier</p></td>
<td><p>enum UnitMultiplier</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Specify the multiplier for used for the targetValue.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TapChanger</p></td>
<td><p>TapChanger</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The regulating control scheme in which this tap changer participates.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchangercontrolregularschedule">
<h3>TapChangerControlRegularSchedule<a class="headerlink" href="#tapchangercontrolregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RegulatingControl</p></td>
<td><p>RegulatingControl</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>minAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetValueUnitMultiplier</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TapChangerControl</p></td>
<td><p>TapChangerControl</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchangercontrolschedule">
<h3>TapChangerControlSchedule<a class="headerlink" href="#tapchangercontrolschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingControlTimePoint</p></td>
<td><p>RegulatingControlTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TapChangerControl</p></td>
<td><p>TapChangerControl</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchangercontroller">
<h3>TapChangerController<a class="headerlink" href="#tapchangercontroller" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentControllerAction</p></td>
<td><p>EquipmentControllerAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingCondEq</p></td>
<td><p>RegulatingCondEq</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SystemControl</p></td>
<td><p>SystemControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TapChanger</p></td>
<td><p>TapChanger</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapchangertablepoint">
<h3>TapChangerTablePoint<a class="headerlink" href="#tapchangertablepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>b</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>g</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>r</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratio</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>step</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The tap step.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tappositionaction">
<h3>TapPositionAction<a class="headerlink" href="#tappositionaction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AvailabilityEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControllableQuantity</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationCollection</p></td>
<td><p>GridStateAlterationCollection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateAlterationRemedialAction</p></td>
<td><p>GridStateAlterationRemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationSchedule</p></td>
<td><p>GridStateAlterationSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateIntensitySchedule</p></td>
<td><p>GridStateIntensitySchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>PropertyReference</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RangeConstraint</p></td>
<td><p>RangeConstraint</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maximumPerDay</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minimumActivation</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>participationFactor</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timePerStage</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TapChanger</p></td>
<td><p>TapChanger</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapregularschedule">
<h3>TapRegularSchedule<a class="headerlink" href="#tapregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TapChanger</p></td>
<td><p>TapChanger</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>step</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapschedule">
<h3>TapSchedule<a class="headerlink" href="#tapschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TapChanger</p></td>
<td><p>TapChanger</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TapScheduleTimePoint</p></td>
<td><p>TapScheduleTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tapscheduletimepoint">
<h3>TapScheduleTimePoint<a class="headerlink" href="#tapscheduletimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TapSchedule</p></td>
<td><p>TapSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>step</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="terminal">
<h3>Terminal<a class="headerlink" href="#terminal" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BusNameMarker</p></td>
<td><p>BusNameMarker</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The bus name marker used to name the bus (topological node).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Measurements associated with this terminal defining  where the measurement is placed in the network topology.  It may be used, for instance, to capture the sensor position, such as a voltage transformer (PT) at a busbar or a current transformer (CT) at the bar between a breaker and an isolator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>sequenceNumber</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The orientation of the terminal connections for a multiple terminal conducting equipment.  The sequence numbering starts with 1 and additional terminals should follow in increasing order.   The first terminal is the “starting point” for a two terminal branch.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>connected</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td><p>The connected status is related to a bus-branch model and the topological node to terminal relation.  True implies the terminal is connected to the related topological node and false implies it is not.  In a bus-branch model, the connected status is used to tell if equipment is disconnected without having to change the connectivity described by the topological node to terminal relation. A valid case is that conducting equipment can be connected in one end and open in the other. In particular for an AC line segment, where the reactive line charging can be significant, this is a relevant case.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ConverterDCSides</p></td>
<td><p>ACDCConverter</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Point of common coupling terminal for this converter DC side. It is typically the terminal on the power transformer (or switch) closest to the AC network. The power flow measurement must be the sum of all flows into the transformer.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ConductingEquipment</p></td>
<td><p>ConductingEquipment</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The conducting equipment of the terminal.  Conducting equipment have  terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ConnectivityNode</p></td>
<td><p>ConnectivityNode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Terminals interconnected with zero impedance at a this connectivity node.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phases</p></td>
<td><p>enum PhaseCode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Represents the normal network phasing condition. If the attribute is missing three phases (ABC or ABCN) shall be assumed.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>HasFirstMutualCoupling</p></td>
<td><p>MutualCoupling</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Mutual couplings associated with the branch as the first branch.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasSecondMutualCoupling</p></td>
<td><p>MutualCoupling</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Mutual couplings with the branch associated as the first branch.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RegulatingControl</p></td>
<td><p>RegulatingControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The terminal associated with this regulating control.  The terminal is associated instead of a node, since the terminal could connect into either a topological node (bus in bus-branch model) or a connectivity node (detailed switch model).  Sometimes it is useful to model regulation at a terminal of a bus bar object since the bus bar can be present in both a bus-branch model or a model with switch detail.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TieFlow</p></td>
<td><p>TieFlow</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The control area tie flows to which this terminal associates.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TransformerEnd</p></td>
<td><p>TransformerEnd</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All transformer ends connected at this terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvPowerFlow</p></td>
<td><p>SvPowerFlow</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power flow state variable associated with the terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TopologicalNode</p></td>
<td><p>TopologicalNode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>TP</p></td>
<td><p></p></td>
<td><p>The terminals associated with the topological node.   This can be used as an alternative to the connectivity node path to terminal, thus making it unneccesary to model connectivity nodes in some cases.   Note that if connectivity nodes are in the model, this association would probably not be used as an input specification.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="thermalgeneratingunit">
<h3>ThermalGeneratingUnit<a class="headerlink" href="#thermalgeneratingunit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>genControlSource</p></td>
<td><p>enum GeneratorControlSource</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The source of controls for a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>governorSCD</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>initialP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maximumAllowableSpinningReserve</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxOperatingP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minOperatingP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>nominalP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedGrossMaxP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedGrossMinP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedNetMaxP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>startupCost</p></td>
<td><p>float</p></td>
<td><p>EUR</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Amount of money.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>variableCost</p></td>
<td><p>float</p></td>
<td><p>EUR</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Amount of money.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>totalEfficiency</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlAreaGeneratingUnit</p></td>
<td><p>ControlAreaGeneratingUnit</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>ControlArea specifications for this generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RotatingMachine</p></td>
<td><p>RotatingMachine</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A synchronous machine may operate as a generator and as such becomes a member of a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FossilFuels</p></td>
<td><p>FossilFuel</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A thermal generating unit may have one or more fossil fuels.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="thyristorcontrolledseriescompensator">
<h3>ThyristorControlledSeriesCompensator<a class="headerlink" href="#thyristorcontrolledseriescompensator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases when the dedicated classes for equivalent equipment do not have all of the attributes necessary to represent the required level of detail.  In case the flag is set to �true� the single instance of equipment represents multiple pieces of equipment that have been modelled together as an aggregate equivalent obtained by a network reduction procedure. Examples would be power transformers or synchronous machines operating in parallel modelled as a single aggregate power transformer or aggregate synchronous machine.   The attribute is not used for EquivalentBranch, EquivalentShunt and EquivalentInjection.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normallyInService</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD</p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>inService</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Specifies the availability of the equipment. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Base voltage of this conducting equipment.  Use only when there is no voltage level container used and only one base voltage applies.  For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DY, EQ, EQ_BD</p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SV</p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RegulatingControl</p></td>
<td><p>RegulatingControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The regulating control scheme in which this equipment participates.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>controlEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p>False</p></td>
<td><p>Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>LossCurve</p></td>
<td><p>LossCurve</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxC</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxL</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minC</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>minL</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>q</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedC</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedI</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedL</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedU</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>slope</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TCSCCompensationPoint</p></td>
<td><p>TCSCCompensationPoint</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>compensationZ</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>currentSection</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>flexibleCapacitiveZ</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>flexibleInductiveZ</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>minI</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>reconnectionI</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tiecorridor">
<h3>TieCorridor<a class="headerlink" href="#tiecorridor" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AreaDispatchableUnit</p></td>
<td><p>AreaDispatchableUnit</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BiddingZoneBorder</p></td>
<td><p>BiddingZoneBorder</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>LoadFrequencyControlArea</p></td>
<td><p>LoadFrequencyControlArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TieFlow</p></td>
<td><p>TieFlow</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>delayRegulatingReserve</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxRegulatingReserveRamp</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>thresholdRegulatingReserve</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="tieflow">
<h3>TieFlow<a class="headerlink" href="#tieflow" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Terminal</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The terminal to which this tie flow belongs.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ControlArea</p></td>
<td><p>ControlArea</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The control area of the tie flows.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>positiveFlowIn</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>True if the flow into the terminal (load convention) is also flow into the control area.  For example, this attribute should be true if using the tie line terminal further away from the control area. For example to represent a tie to a shunt component (like a load or generator) in another area, this is the near end of a branch and this attribute would be specified as false.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="topologicalisland">
<h3>TopologicalIsland<a class="headerlink" href="#topologicalisland" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AngleRefTopologicalNode</p></td>
<td><p>TopologicalNode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SV</p></td>
<td><p></p></td>
<td><p>The angle reference for the island.   Normally there is one TopologicalNode that is selected as the angle reference for each island.   Other reference schemes exist, so the association is typically optional.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TopologicalNodes</p></td>
<td><p>TopologicalNode</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SV</p></td>
<td><p></p></td>
<td><p>A topological node belongs to a topological island.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="topologicalnode">
<h3>TopologicalNode<a class="headerlink" href="#topologicalnode" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvInjection</p></td>
<td><p>SvInjection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The topological node associated with the flow injection state variable.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SvVoltage</p></td>
<td><p>SvVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The topological node associated with the voltage state.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AngleRefTopologicalIsland</p></td>
<td><p>TopologicalIsland</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The island for which the node is an angle reference.   Normally there is one angle reference node for each island.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>TopologicalIsland</p></td>
<td><p>TopologicalIsland</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A topological node belongs to a topological island.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>TP</p></td>
<td><p></p></td>
<td><p>The base voltage of the topologocial node.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ConnectivityNodes</p></td>
<td><p>ConnectivityNode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The topological node to which this connectivity node is assigned.  May depend on the current state of switches in the network.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ConnectivityNodeContainer</p></td>
<td><p>ConnectivityNodeContainer</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>TP</p></td>
<td><p></p></td>
<td><p>The connectivity node container to which the toplogical node belongs.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ReportingGroup</p></td>
<td><p>ReportingGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>TP</p></td>
<td><p></p></td>
<td><p>The topological nodes that belong to the reporting group.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Terminal</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The topological node associated with the terminal.   This can be used as an alternative to the connectivity node path to topological node, thus making it unneccesary to model connectivity nodes in some cases.   Note that the if connectivity nodes are in the model, this association would probably not be used as an input specification.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="topologyaction">
<h3>TopologyAction<a class="headerlink" href="#topologyaction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AvailabilityEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControllableQuantity</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationCollection</p></td>
<td><p>GridStateAlterationCollection</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateAlterationRemedialAction</p></td>
<td><p>GridStateAlterationRemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GridStateAlterationSchedule</p></td>
<td><p>GridStateAlterationSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GridStateIntensitySchedule</p></td>
<td><p>GridStateIntensitySchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>PropertyReference</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RangeConstraint</p></td>
<td><p>RangeConstraint</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maximumPerDay</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minimumActivation</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>participationFactor</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timePerStage</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Switch</p></td>
<td><p>Switch</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transformerend">
<h3>TransformerEnd<a class="headerlink" href="#transformerend" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Base voltage of the transformer end.  This is essential for PU calculation.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminal</p></td>
<td><p>Terminal</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Terminal of the power transformer to which this transformer end belongs.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>PhaseTapChanger</p></td>
<td><p>PhaseTapChanger</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Transformer end to which this phase tap changer belongs.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RatioTapChanger</p></td>
<td><p>RatioTapChanger</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Transformer end to which this ratio tap changer belongs.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rground</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>endNumber</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Number for this transformer end, corresponding to the end’s order in the power transformer vector group or phase angle clock number.  Highest voltage winding should be 1.  Each end within a power transformer should have a unique subsequent end number.   Note the transformer end number need not match the terminal sequence number.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>grounded</p></td>
<td><p>bool</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>(for Yn and Zn connections) True if the neutral is solidly grounded.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>xground</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Reactance (imaginary part of impedance), at rated frequency.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="transmissionsystemoperator">
<h3>TransmissionSystemOperator<a class="headerlink" href="#transmissionsystemoperator" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Organisation</p></td>
<td><p>Organisation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>globalLocationNumber</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AssessedElement</p></td>
<td><p>AssessedElement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AE</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Contingency</p></td>
<td><p>Contingency</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>CO</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ControlArea</p></td>
<td><p>ControlArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Fault</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>NC, MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>MonitoringArea</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>MA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OutcomeValue</p></td>
<td><p>OutcomeValue</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OwnerRemedialActionAssessment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ProposingRemedialActionScheduleShare</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RemedialAction</p></td>
<td><p>RemedialAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RemedialActionImpact</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>IAM</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RemedialActionScheduleResponse</p></td>
<td><p>RemedialActionScheduleResponse</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RAS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SchedulingArea</p></td>
<td><p>SchedulingArea</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="triggercondition">
<h3>TriggerCondition<a class="headerlink" href="#triggercondition" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GateTrigger</p></td>
<td><p>Gate</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>RemedialActionScheme</p></td>
<td><p>RemedialActionScheme</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="unifiedpowerflowcontroller">
<h3>UnifiedPowerFlowController<a class="headerlink" href="#unifiedpowerflowcontroller" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>GL</p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>OP</p></td>
<td><p></p></td>
<td><p>The measurements associated with this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionBlock</p></td>
<td><p>FunctionBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HasPart</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PartOf</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>type</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>EquipmentControllerAction</p></td>
<td><p>EquipmentControllerAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RegulatingCondEq</p></td>
<td><p>RegulatingCondEq</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>SystemControl</p></td>
<td><p>SystemControl</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="unitcostschedule">
<h3>UnitCostSchedule<a class="headerlink" href="#unitcostschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>GeneratingUnit</p></td>
<td><p>GeneratingUnit</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>UnitCostTimePoint</p></td>
<td><p>UnitCostTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>currency</p></td>
<td><p>Currency</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="unitcosttimepoint">
<h3>UnitCostTimePoint<a class="headerlink" href="#unitcosttimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>UnitCostSchedule</p></td>
<td><p>UnitCostSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shutdownCost</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>startupCost</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>warmStartupCost</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="verification">
<h3>Verification<a class="headerlink" href="#verification" title="Link to this heading"></a></h3>
<p>No table info.</p>
</section>
<section id="voltageanglelimit">
<h3>VoltageAngleLimit<a class="headerlink" href="#voltageanglelimit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The limit set to which the limit values belong.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitType</p></td>
<td><p>OperationalLimitType</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The limit type associated with this limit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AngleReferenceTerminal</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VoltageAngleSchedule</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isFlowToRefTerminal</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalValue</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltageangleschedule">
<h3>VoltageAngleSchedule<a class="headerlink" href="#voltageangleschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>VoltageAngleLimit</p></td>
<td><p>VoltageAngleLimit</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VoltageAngletimePoint</p></td>
<td><p>VoltageAngleTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltageangletimepoint">
<h3>VoltageAngleTimePoint<a class="headerlink" href="#voltageangletimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>VoltageAngleSchedule</p></td>
<td><p>VoltageAngleSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltagecontrolfunction">
<h3>VoltageControlFunction<a class="headerlink" href="#voltagecontrolfunction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationFunction</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionOutputVariable</p></td>
<td><p>FunctionOutputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p>FunctionInputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlFunctionBlockAction</p></td>
<td><p>ControlFunctionBlockAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isDiscrete</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetDeadband</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltageinjectioncontrolfunction">
<h3>VoltageInjectionControlFunction<a class="headerlink" href="#voltageinjectioncontrolfunction" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>AutomationBlockGroup</p></td>
<td><p>AutomationBlockGroup</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>AutomationFunction</p></td>
<td><p>AutomationFunction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>FunctionOutputVariable</p></td>
<td><p>FunctionOutputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>GenericEnablingSchedule</p></td>
<td><p>GenericEnablingSchedule</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p>FunctionInputVariable</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>normalEnabled</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlFunctionBlockAction</p></td>
<td><p>ControlFunctionBlockAction</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>RA</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>isDiscrete</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minAllowedTargetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetDeadband</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>ER</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetValue</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSI</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="id10">
<h3>VoltageLevel<a class="headerlink" href="#id10" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ConnectivityNodes</p></td>
<td><p>ConnectivityNode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Connectivity nodes which belong to this connectivity node container.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>TopologicalNode</p></td>
<td><p>TopologicalNode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The topological nodes which belong to this connectivity node container.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Equipments</p></td>
<td><p>Equipment</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Contained equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The base voltage used for all equipment within the voltage level.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bays</p></td>
<td><p>Bay</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The bays within this voltage level.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Substation</p></td>
<td><p>Substation</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The substation of the voltage level.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>highVoltageLimit</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>lowVoltageLimit</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltagelimit">
<h3>VoltageLimit<a class="headerlink" href="#voltagelimit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Values of equipment limits.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitType</p></td>
<td><p>OperationalLimitType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The limit type associated with this limit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltagelimitschedule">
<h3>VoltageLimitSchedule<a class="headerlink" href="#voltagelimitschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>VoltageLimit</p></td>
<td><p>VoltageLimit</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VoltageLimitTimePoint</p></td>
<td><p>VoltageLimitTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="voltagelimittimepoint">
<h3>VoltageLimitTimePoint<a class="headerlink" href="#voltagelimittimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>VoltageLimitSchedule</p></td>
<td><p>VoltageLimitSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>value</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vscapabilitycurve">
<h3>VsCapabilityCurve<a class="headerlink" href="#vscapabilitycurve" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>curveStyle</p></td>
<td><p>enum CurveStyle</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The style or shape of the curve.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>xUnit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The X-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>y1Unit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The Y1-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y2Unit</p></td>
<td><p>enum UnitSymbol</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The Y2-axis units of measure.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>CurveDatas</p></td>
<td><p>CurveData</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The curve of  this curve data point.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VsConverterDCSides</p></td>
<td><p>VsConverter</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Capability curve of this converter.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vsconverter">
<h3>VsConverter<a class="headerlink" href="#vsconverter" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>BaseVoltage</p></td>
<td><p>BaseVoltage</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All conducting equipment with this base voltage.         Use only when there is no voltage level container used and only one base voltage applies.         For example, not used for transformers.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Terminals</p></td>
<td><p>Terminal</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Conducting equipment have terminals that may be connected to other        conducting equipment terminals via connectivity nodes or topological nodes.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>SvStatus</p></td>
<td><p>SvStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The status state variable associated with this conducting equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>baseS</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of the RMS value of the voltage and the RMS value of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>idleLoss</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>numberOfValves</p></td>
<td><p>int</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Number of valves in the converter. Used in loss calculations.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>resistiveLoss</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>switchingLoss</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>valveU0</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>DCTerminals</p></td>
<td><p>ACDCConverterDCTerminal</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>PccTerminal</p></td>
<td><p>Terminal</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>All converters’ DC sides linked to this point of common coupling terminal.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>idc</p></td>
<td><p>float</p></td>
<td><p>A</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>poleLossP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>uc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>udc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>p</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetPpcc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetUdc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>CapabilityCurve</p></td>
<td><p>VsCapabilityCurve</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>All converters with this capability curve.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxModulationIndex</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maxValveCurrent</p></td>
<td><p>float</p></td>
<td><p>A</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>delta</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SV</p></td>
<td><p></p></td>
<td><p>Measurement of angle in degrees.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>uf</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SV</p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>droop</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>droopCompensation</p></td>
<td><p>float</p></td>
<td><p>ohm</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Resistance (real part of impedance).</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>pPccControl</p></td>
<td><p>enum VsPpccControlKind</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Kind of control of real power and/or DC voltage.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>qPccControl</p></td>
<td><p>enum VsQpccControlKind</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>None</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>qShare</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetQpcc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the quadrature component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetUpcc</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>Electrical voltage, can be both AC and DC.</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vsconverterregularschedule">
<h3>VsConverterRegularSchedule<a class="headerlink" href="#vsconverterregularschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>HourPattern</p></td>
<td><p>HourPattern</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Season</p></td>
<td><p>Season</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dayOfWeek</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>intervalEndTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>intervalStartTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>p</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>q</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetUdc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VsConverter</p></td>
<td><p>VsConverter</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>droop</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>droopCompensation</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>pPccControl</p></td>
<td><p>VsPpccControlKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>qPccControl</p></td>
<td><p>VsQpccControlKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>qShare</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPWMfactor</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetPhasePcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPowerFactorPcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetQpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetUpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vsconverterschedule">
<h3>VsConverterSchedule<a class="headerlink" href="#vsconverterschedule" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>actionMethod</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>generatedAtTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>interpolationKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS, PS, RAS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>kind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>AVS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>percentile</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>timeSeriesKind</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>PS, SHS, SIS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>VsConverter</p></td>
<td><p>VsConverter</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VsConverterTimePoint</p></td>
<td><p>VsConverterTimePoint</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="vsconvertertimepoint">
<h3>VsConverterTimePoint<a class="headerlink" href="#vsconvertertimepoint" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, OP, TP</p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the <a class="reference external" href="http://object.It">object.It</a> may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SC, SSH, SV, TP</p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>DL, DY, EQ, EQ_BD, GL, OP, SV, TP</p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ, EQ_BD, TP</p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>atTime</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>p</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>q</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetUdc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>VsConverterSchedule</p></td>
<td><p>VsConverterSchedule</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>droop</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>droopCompensation</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>pPccControl</p></td>
<td><p>VsPpccControlKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>qPccControl</p></td>
<td><p>VsQpccControlKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>qShare</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPWMfactor</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetPhasePcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetPowerFactorPcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>targetQpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>targetUpcc</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SHS</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
<section id="windgeneratingunit">
<h3>WindGeneratingUnit<a class="headerlink" href="#windgeneratingunit" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head text-right"><p>max_chars</p></th>
<th class="head"><p>profiles</p></th>
<th class="head"><p>default_value</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>description</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>energyIdentCodeEic</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. References:  <ul>   <li>Local issuing offices for EIC: <a href="https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/"><font color="#0000ff"><u>https://www.entsoe.eu/publications/edi-library/links-to-eic-websites/</u></font></a> </li>   <li>EIC description: <a href="https://www.entsoe.eu/index.php?id=73&amp;libCat=eic"><font color="#0000ff"><u>https://www.entsoe.eu/index.php?id=73&amp;libCat=eic</u></font></a> .</li> </ul></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mRID</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended. For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The name is any free human readable and possibly non unique text naming the object.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortName</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Controls</p></td>
<td><p>Control</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Regulating device governed by this control output.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Measurements</p></td>
<td><p>Measurement</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The power system resource that contains the measurement.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Location</p></td>
<td><p>Location</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Location of this power system resource.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>aggregate</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The single instance of equipment represents multiple pieces of equipment that have been modeled together as an aggregate.  Examples would be power transformers or synchronous machines operating in parallel modeled as a single aggregate power transformer or aggregate synchronous machine.  This is not to be used to indicate equipment that is part of a group of interdependent equipment produced by a network production program.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>EquipmentContainer</p></td>
<td><p>EquipmentContainer</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>Container of this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>OperationalLimitSet</p></td>
<td><p>OperationalLimitSet</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>The operational limit sets associated with this equipment.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>genControlSource</p></td>
<td><p>enum GeneratorControlSource</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The source of controls for a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>governorSCD</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>initialP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>maximumAllowableSpinningReserve</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>maxOperatingP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>minOperatingP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>nominalP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedGrossMaxP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ratedGrossMinP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ratedNetMaxP</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Product of RMS value of the voltage and the RMS value of the in-phase component of the current.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shortPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>startupCost</p></td>
<td><p>float</p></td>
<td><p>EUR</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Amount of money.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>variableCost</p></td>
<td><p>float</p></td>
<td><p>EUR</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Amount of money.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>totalEfficiency</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ControlAreaGeneratingUnit</p></td>
<td><p>ControlAreaGeneratingUnit</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>ControlArea specifications for this generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>RotatingMachine</p></td>
<td><p>RotatingMachine</p></td>
<td><p>none</p></td>
<td><p>False</p></td>
<td class="text-right"><p>65536</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>A synchronous machine may operate as a generator and as such becomes a member of a generating unit.</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>normalPF</p></td>
<td><p>float</p></td>
<td><p>none</p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>SSH</p></td>
<td><p></p></td>
<td><p>A floating point number. The range is unspecified and not limited.</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>windGenUnitType</p></td>
<td><p>enum WindGenUnitKind</p></td>
<td><p></p></td>
<td><p>True</p></td>
<td class="text-right"><p>65536</p></td>
<td><p>EQ</p></td>
<td><p></p></td>
<td><p>The kind of wind generating unit</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="license.html" class="btn btn-neutral float-left" title="📜 License" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../rst_source/api/auto/modules.html" class="btn btn-neutral float-right" title="VeraGrid" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>