

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Single cage induction motor &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="Stabilizer" href="stabilizer.html" />
    <link rel="prev" title="Shunt R" href="shunt_r_abc.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-editor-and-model-construction">2. Dynamic editor and model construction</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-model-library">3. Dynamic model library</a><ul class="current">
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">EMT device templates</a></li>
      <li class="breadcrumb-item active">Single cage induction motor</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/EMT/single_cage_induction_motor.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="single-cage-induction-motor">
<h1>Single cage induction motor<a class="headerlink" href="#single-cage-induction-motor" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>Single cage induction motor</strong> belongs to an electromechanical machine or prime-mover model. It links electrical torque and flux with rotor speed, angle, mechanical power, or actuator dynamics, making it central to frequency, voltage, and rotor-angle stability studies.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it when electrical transients must interact with rotating mass or machine controls.</p></li>
<li><p>Initialize torque, power, flux, and speed consistently with the solved power flow.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model represents a single-cage induction motor in phase-domain EMT form.</p>
</section>
<section id="scope-and-model-level">
<h2>Scope and model level<a class="headerlink" href="#scope-and-model-level" title="Link to this heading"></a></h2>
<p>This is the Level-2 induction-motor model. It has a three-wire ABC stator interface and transforms terminal quantities internally to stationary <img class="math" src="../../../_images/math/231aa46b5abf5cbd56b54e94a1f1a9fc96f79541.svg" alt="\alpha\beta"/> coordinates. It represents stator and rotor electromagnetic transients together with shaft acceleration, while omitting zero-sequence and detailed mechanical train modes.</p>
<p>Use it for ordinary motor starting, stalling, fault recovery, voltage-dip, and aggregate motor-load studies when one rotor cage adequately represents the machine.</p>
</section>
<section id="state-equations">
<h2>State equations<a class="headerlink" href="#state-equations" title="Link to this heading"></a></h2>
<p>The state vector contains stator flux, rotor flux, and normalized rotor speed. Representative equations are</p>
<div class="math">
<p><img src="../../../_images/math/41f746a572f13a2349a8791d1786ccd49283acda.svg" alt="\dot\psi_{s,\alpha}=v_\alpha-r_si_{s,\alpha},
\qquad
\dot\psi_{s,\beta}=v_\beta-r_si_{s,\beta},"/></p>
</div><div class="math">
<p><img src="../../../_images/math/63c83dfe6450658b0324d2095fa5d3fe1c6c0178.svg" alt="\dot\psi_{r,\alpha}=-r_ri_{r,\alpha}-\omega_{r,e}\psi_{r,\beta},
\qquad
\dot\psi_{r,\beta}=-r_ri_{r,\beta}+\omega_{r,e}\psi_{r,\alpha}."/></p>
</div><p>Currents are obtained algebraically by inverting the stator/rotor inductance relation. Electromagnetic torque and shaft speed follow</p>
<div class="math">
<p><img src="../../../_images/math/7ade791ac1b8c9651ce4e01f4bd89049a379899c.svg" alt="T_e=\frac{3}{2}\omega_{base}
(\psi_{s,\alpha}i_{s,\beta}-\psi_{s,\beta}i_{s,\alpha}),"/></p>
</div><div class="math">
<p><img src="../../../_images/math/130370aef8ba3889ab900ad8a56d040cfaab4d2e.svg" alt="\dot\omega_r=\frac{T_e-T_m-d(\omega_r-1)}{2h+\varepsilon},
\qquad
s=1-\omega_r."/></p>
</div><p>The mechanical load torque varies quadratically with speed around its nominal value.</p>
</section>
<section id="initialization">
<h2>Initialization<a class="headerlink" href="#initialization" title="Link to this heading"></a></h2>
<p>The model builds a positive-sequence equivalent circuit from the solved three-phase <img class="math" src="../../../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/>, <img class="math" src="../../../_images/math/90cab5ae70bdb6e45756490226ba488f522c4c4e.svg" alt="Q"/>, and voltage. It estimates and bounds the initial slip, then initializes currents, fluxes, rotor speed, electromagnetic torque, and mechanical torque at a compatible operating point. Large initial derivatives or a power mismatch normally indicate inconsistent motor data, bases, or load-flow sign conventions.</p>
</section>
<section id="numerical-and-physical-limits">
<h2>Numerical and physical limits<a class="headerlink" href="#numerical-and-physical-limits" title="Link to this heading"></a></h2>
<p>The model assumes a symmetrical three-phase machine even though the EMT terminal voltages may become unbalanced during the simulation. Resistances, leakage reactances, magnetizing reactance, and inertia must be positive. Severe voltage depressions can drive the motor toward stall; check speed, slip, current, and torque together rather than interpreting terminal power alone.</p>
</section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_A</span></code></p></td>
<td><p>Instantaneous phase-A terminal voltage applied to the motor stator</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_B</span></code></p></td>
<td><p>Instantaneous phase-B terminal voltage applied to the motor stator</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_C</span></code></p></td>
<td><p>Instantaneous phase-C terminal voltage applied to the motor stator</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_A</span></code></p></td>
<td><p>Phase-A current injected by the motor model into the EMT network</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_B</span></code></p></td>
<td><p>Phase-B current injected by the motor model into the EMT network</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_C</span></code></p></td>
<td><p>Phase-C current injected by the motor model into the EMT network</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">psi_s_alpha</span></code></p></td>
<td><p>Alpha-axis stator flux linkage state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">psi_s_beta</span></code></p></td>
<td><p>Beta-axis stator flux linkage state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">psi_r_alpha</span></code></p></td>
<td><p>Alpha-axis rotor flux linkage state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">psi_r_beta</span></code></p></td>
<td><p>Beta-axis rotor flux linkage state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega_r</span></code></p></td>
<td><p>Rotor electrical speed state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_s_alpha</span></code></p></td>
<td><p>Alpha-axis stator current derived from the flux states</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_s_beta</span></code></p></td>
<td><p>Beta-axis stator current derived from the flux states</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_r_alpha</span></code></p></td>
<td><p>Alpha-axis rotor current derived from the rotor flux states</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_r_beta</span></code></p></td>
<td><p>Beta-axis rotor current derived from the rotor flux states</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_motor</span></code></p></td>
<td><p>Instantaneous three-phase active power absorbed by the motor</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_motor</span></code></p></td>
<td><p>Instantaneous three-phase reactive power absorbed by the motor</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_e</span></code></p></td>
<td><p>Electromagnetic torque produced by the motor</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_m</span></code></p></td>
<td><p>Mechanical load torque opposing the electromagnetic torque</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">slip</span></code></p></td>
<td><p>Rotor slip relative to synchronous speed</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r_s</span></code></p></td>
<td><p>Stator resistance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r_r</span></code></p></td>
<td><p>Rotor resistance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x_ls</span></code></p></td>
<td><p>Stator leakage reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x_lr</span></code></p></td>
<td><p>Rotor leakage reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x_m</span></code></p></td>
<td><p>Magnetizing reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h</span></code></p></td>
<td><p>Inertia constant of the motor shaft system</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">d</span></code></p></td>
<td><p>Mechanical damping coefficient</p></td>
<td><p>pu torque/pu speed</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega_base</span></code></p></td>
<td><p>Base electrical angular frequency used to scale the state equations</p></td>
<td><p>rad/s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">t_load_nom</span></code></p></td>
<td><p>Nominal mechanical load torque used by the internal load model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p0_a</span></code></p></td>
<td><p>Initial phase-A active-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p0_b</span></code></p></td>
<td><p>Initial phase-B active-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p0_c</span></code></p></td>
<td><p>Initial phase-C active-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">q0_a</span></code></p></td>
<td><p>Initial phase-A reactive-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">q0_b</span></code></p></td>
<td><p>Initial phase-B reactive-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">q0_c</span></code></p></td>
<td><p>Initial phase-C reactive-power operating point used for initialization</p></td>
<td><p>pu</p></td>
</tr>
</tbody>
</table>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ol class="arabic simple">
<li><p>Connect all three stator phases and map the machine data on a consistent base.</p></li>
<li><p>Initialize from a converged power flow and verify that total <img class="math" src="../../../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/> and <img class="math" src="../../../_images/math/90cab5ae70bdb6e45756490226ba488f522c4c4e.svg" alt="Q"/> match the intended motor demand.</p></li>
<li><p>Inspect initial slip, speed, torque, and phase currents before applying events.</p></li>
<li><p>Use the double-cage model when startup or deep-slip rotor behavior cannot be fitted with one cage.</p></li>
<li><p>Perform a time-step convergence check for starts, faults, and near-stall cases.</p></li>
</ol>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="shunt_r_abc.html" class="btn btn-neutral float-left" title="Shunt R" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="stabilizer.html" class="btn btn-neutral float-right" title="Stabilizer" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>