

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Battery &mdash; VeraGrid 6.7.13 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=16fbabd8"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="Complete generator" href="complete_generator.html" />
    <link rel="prev" title="2W Transformer" href="2w_transformer.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#benchmarking-against-other-software">2. Benchmarking against other software</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-editor-and-model-construction">3. Dynamic editor and model construction</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-model-library">4. Dynamic model library</a><ul class="current">
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">RMS device templates</a></li>
      <li class="breadcrumb-item active">Battery</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/RMS/battery.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="battery">
<h1>Battery<a class="headerlink" href="#battery" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>Battery</strong> represents an energy resource and its interface controls. Storage and photovoltaic models combine source-side energy or power limits with converter commands, so available active power, DC voltage, and reactive-power control must remain mutually consistent.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it to study renewable or storage response to voltage, frequency, and power-reference disturbances.</p></li>
<li><p>Respect energy, current, DC-voltage, and active/reactive capability limits during initialization.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model represents an RMS battery energy storage system with converter and DC-side state dynamics.</p>
<section id="purpose">
<h3>Purpose<a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p>It is an ESD1-inspired RMS battery energy storage model with active/reactive power control, current limiting, and state-of-charge dynamics.</p>
</section>
<section id="behavior">
<h3>Behavior<a class="headerlink" href="#behavior" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Uses terminal voltage magnitude and angle as network inputs.</p></li>
<li><p>Accepts active and reactive power references.</p></li>
<li><p>Computes available charging and discharging power from state of charge.</p></li>
<li><p>Applies current-priority logic and output current lags.</p></li>
<li><p>Evolves state of charge using charge and discharge efficiencies.</p></li>
</ul>
<p>Sign convention:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">P</span> <span class="pre">&gt;</span> <span class="pre">0</span></code>: battery discharges into the AC grid.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span> <span class="pre">&lt;</span> <span class="pre">0</span></code>: battery charges from the AC grid.</p></li>
</ul>
</section>
<section id="characteristics">
<h3>Characteristics<a class="headerlink" href="#characteristics" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Averaged RMS storage model.</p></li>
<li><p>Suitable for dynamic storage studies at electromechanical timescales.</p></li>
<li><p>Represents power capability and state of charge, not electrochemical cell detail.</p></li>
</ul>
</section>
</section>
<section id="characteristic-equations">
<h2>Characteristic equations<a class="headerlink" href="#characteristic-equations" title="Link to this heading"></a></h2>
<div class="math">
<p><img src="../../../_images/math/2bf00e51bcced63182341b5a9096c4df2538530c.svg" alt="P = V_m I_{p,out}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/1a344c817d8d52f736d3ed75e5a5755584608489.svg" alt="Q = V_m I_{q,out}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/4af8d176ad9b1b7a6ae88f3ad5712109a5044d74.svg" alt="\dot{SoC} = \frac{-P_{dis}/\eta_{dis} + \eta_{ch} P_{ch}}{E_{cap} \cdot 3600}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/c46554b4499ec9a16a631c9aaa741a4b2392c233.svg" alt="P_{sum} = \mathrm{sat}(P_{ref}+P_{ext}, -P_{ch,av}, P_{dis,av})"/></p>
</div></section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vm</span></code></p></td>
<td><p>Terminal voltage magnitude at the battery point of connection</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Va</span></code></p></td>
<td><p>Terminal voltage angle at the battery point of connection</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_esd1</span></code></p></td>
<td><p>Active power injected or absorbed by the battery model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_esd1</span></code></p></td>
<td><p>Reactive power injected or absorbed by the battery model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ipout_y</span></code></p></td>
<td><p>Filtered active-current output state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iqout_y</span></code></p></td>
<td><p>Filtered reactive-current output state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Soc</span></code></p></td>
<td><p>State of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pref</span></code></p></td>
<td><p>Internal active-power reference after reference-channel evaluation</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pext</span></code></p></td>
<td><p>External active-power offset channel</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qref</span></code></p></td>
<td><p>Internal reactive-power reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_sum</span></code></p></td>
<td><p>Net active-power command after limiting</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_sum</span></code></p></td>
<td><p>Net reactive-power command after limiting</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_dis_av</span></code></p></td>
<td><p>Available discharge power allowed by the present state of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ch_av</span></code></p></td>
<td><p>Available charge power allowed by the present state of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ip_cmd</span></code></p></td>
<td><p>Active-current command before current output lag</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iq_cmd</span></code></p></td>
<td><p>Reactive-current command before current output lag</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ip_max</span></code></p></td>
<td><p>Active-current capability limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iq_max</span></code></p></td>
<td><p>Reactive-current capability limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pref0</span></code></p></td>
<td><p>Base active-power reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pext0</span></code></p></td>
<td><p>External active-power offset reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qref0</span></code></p></td>
<td><p>Base reactive-power reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p_dis_max</span></code></p></td>
<td><p>Maximum discharge power capability</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p_ch_max</span></code></p></td>
<td><p>Maximum charge power capability</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qmax</span></code></p></td>
<td><p>Upper reactive-power limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qmin</span></code></p></td>
<td><p>Lower reactive-power limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">soc_min</span></code></p></td>
<td><p>Minimum allowed state of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">soc_max</span></code></p></td>
<td><p>Maximum allowed state of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">soc_db</span></code></p></td>
<td><p>State-of-charge deadband width used for smooth availability gating</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">soc0</span></code></p></td>
<td><p>Initial state of charge</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ecap_h</span></code></p></td>
<td><p>Energy capacity on the system per-unit base, expressed in equivalent hours</p></td>
<td><p>h</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">eta_ch</span></code></p></td>
<td><p>Charge efficiency</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">eta_dis</span></code></p></td>
<td><p>Discharge efficiency</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ialim</span></code></p></td>
<td><p>Converter current limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pqflag</span></code></p></td>
<td><p>Priority selector between active-current and reactive-current limitation</p></td>
<td><p>0/1</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">tip</span></code></p></td>
<td><p>Active-current lag time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">tiq</span></code></p></td>
<td><p>Reactive-current lag time constant</p></td>
<td><p>s</p></td>
</tr>
</tbody>
</table>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it when state of charge and available charging/discharging power matter in RMS studies.</p></li>
<li><p>Do not use it as a detailed battery chemistry or cell-balancing model.</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="2w_transformer.html" class="btn btn-neutral float-left" title="2W Transformer" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="complete_generator.html" class="btn btn-neutral float-right" title="Complete generator" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>