

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Distributed PV &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="Exciter" href="exciter.html" />
    <link rel="prev" title="DC line" href="dc_line.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-editor-and-model-construction">2. Dynamic editor and model construction</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-model-library">3. Dynamic model library</a><ul class="current">
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">RMS device templates</a></li>
      <li class="breadcrumb-item active">Distributed PV</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/RMS/distributed_pv.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="distributed-pv">
<h1>Distributed PV<a class="headerlink" href="#distributed-pv" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>Distributed PV</strong> represents an energy resource and its interface controls. Storage and photovoltaic models combine source-side energy or power limits with converter commands, so available active power, DC voltage, and reactive-power control must remain mutually consistent.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it to study renewable or storage response to voltage, frequency, and power-reference disturbances.</p></li>
<li><p>Respect energy, current, DC-voltage, and active/reactive capability limits during initialization.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model represents a positive-sequence RMS distributed PV inverter with outer-loop control and current injection behavior.</p>
<section id="purpose">
<h3>Purpose<a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p>It is a PVD1-inspired RMS distributed PV model with irradiance-dependent active-power availability, MPPT lag, voltage-reactive droop behavior, current limiting, and voltage/frequency trip windows.</p>
</section>
<section id="behavior">
<h3>Behavior<a class="headerlink" href="#behavior" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Uses bus voltage magnitude and angle as network inputs.</p></li>
<li><p>Computes available active power from irradiance and cell temperature.</p></li>
<li><p>Filters the MPPT active-power ceiling dynamically.</p></li>
<li><p>Applies reactive droop behavior based on terminal voltage.</p></li>
<li><p>Limits current according to converter capability and P/Q priority.</p></li>
<li><p>Can reduce or block output through voltage and frequency trip logic.</p></li>
</ul>
</section>
<section id="characteristics">
<h3>Characteristics<a class="headerlink" href="#characteristics" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Averaged RMS inverter-based resource model.</p></li>
<li><p>Suitable for feeder-scale and plant-scale distributed PV dynamic studies.</p></li>
<li><p>Represents availability and tripping behavior, not waveform-level converter detail.</p></li>
</ul>
</section>
</section>
<section id="characteristic-equations">
<h2>Characteristic equations<a class="headerlink" href="#characteristic-equations" title="Link to this heading"></a></h2>
<div class="math">
<p><img src="../../../_images/math/9f3749f0d04afa552831a8f74952c8c17aa70130.svg" alt="P_{avail} = \mathrm{sat}\left(P_{rated}\frac{G}{G_{ref}}\left(1 + k_T(T_{cell}-T_{ref})\right), 0, P_{rated}\right)"/></p>
</div><div class="math">
<p><img src="../../../_images/math/d1020aca9c979bcca9cea2f6e3908d0a9af06bbe.svg" alt="\frac{dP_{mppt}}{dt} = \frac{P_{avail} - P_{mppt}}{T_{mppt}}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/2bf00e51bcced63182341b5a9096c4df2538530c.svg" alt="P = V_m I_{p,out}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/1a344c817d8d52f736d3ed75e5a5755584608489.svg" alt="Q = V_m I_{q,out}"/></p>
</div></section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vm</span></code></p></td>
<td><p>Terminal voltage magnitude at the PV point of connection</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Va</span></code></p></td>
<td><p>Terminal voltage angle at the PV point of connection</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_pvd1</span></code></p></td>
<td><p>Active power injected by the PV model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_pvd1</span></code></p></td>
<td><p>Reactive power injected by the PV model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ipout_y</span></code></p></td>
<td><p>Filtered active-current output state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iqout_y</span></code></p></td>
<td><p>Filtered reactive-current output state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmppt</span></code></p></td>
<td><p>Dynamic MPPT-tracked active-power ceiling</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ip_cmd</span></code></p></td>
<td><p>Active-current command before output lag</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iq_cmd</span></code></p></td>
<td><p>Reactive-current command before output lag</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ip_max</span></code></p></td>
<td><p>Active-current limit after applying current-priority logic</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iq_max</span></code></p></td>
<td><p>Reactive-current limit after applying current-priority logic</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_sum</span></code></p></td>
<td><p>Net active-power command after summation and limiting</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_sum</span></code></p></td>
<td><p>Net reactive-power command after summation and limiting</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_droop</span></code></p></td>
<td><p>Reactive-power contribution produced by the voltage droop logic</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">F_trip</span></code></p></td>
<td><p>Frequency-trip multiplier</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">V_trip</span></code></p></td>
<td><p>Voltage-trip multiplier</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pavail</span></code></p></td>
<td><p>Available active power before MPPT lag dynamics are applied</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pref0</span></code></p></td>
<td><p>Base active-power reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qref0</span></code></p></td>
<td><p>Base reactive-power reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pext0</span></code></p></td>
<td><p>External active-power offset reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qmx</span></code></p></td>
<td><p>Upper reactive-power limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">qmn</span></code></p></td>
<td><p>Lower reactive-power limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v0</span></code></p></td>
<td><p>Lower voltage breakpoint used by the droop logic</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v1</span></code></p></td>
<td><p>Upper voltage breakpoint used by the droop logic</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">dqdv</span></code></p></td>
<td><p>Reactive-power droop slope versus voltage deviation</p></td>
<td><p>pu/pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ialim</span></code></p></td>
<td><p>Total current limit of the inverter model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pqflag</span></code></p></td>
<td><p>Priority selector between active-current and reactive-current limitation</p></td>
<td><p>0/1</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">tip</span></code></p></td>
<td><p>Active-current output lag time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">tiq</span></code></p></td>
<td><p>Reactive-current output lag time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">recflag</span></code></p></td>
<td><p>Recovery/trip logic selector</p></td>
<td><p>0/1</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ft0</span></code></p></td>
<td><p>Lower frequency-trip breakpoint</p></td>
<td><p>Hz</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ft1</span></code></p></td>
<td><p>Lower frequency-recovery breakpoint</p></td>
<td><p>Hz</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ft2</span></code></p></td>
<td><p>Upper frequency-recovery breakpoint</p></td>
<td><p>Hz</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ft3</span></code></p></td>
<td><p>Upper frequency-trip breakpoint</p></td>
<td><p>Hz</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">vt0</span></code></p></td>
<td><p>Lower voltage-trip breakpoint</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">vt1</span></code></p></td>
<td><p>Lower voltage-recovery breakpoint</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">vt2</span></code></p></td>
<td><p>Upper voltage-recovery breakpoint</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">vt3</span></code></p></td>
<td><p>Upper voltage-trip breakpoint</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Prated</span></code></p></td>
<td><p>Rated active power of the PV resource</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">G</span></code></p></td>
<td><p>Irradiance input used by the availability law</p></td>
<td><p>pu on irradiance base</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Gref</span></code></p></td>
<td><p>Reference irradiance used by the availability law</p></td>
<td><p>pu on irradiance base</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tcell</span></code></p></td>
<td><p>Cell temperature input</p></td>
<td><p>degC</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tref</span></code></p></td>
<td><p>Reference cell temperature</p></td>
<td><p>degC</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">kT</span></code></p></td>
<td><p>Temperature coefficient used in the active-power availability law</p></td>
<td><p>1/degC</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tmppt</span></code></p></td>
<td><p>MPPT lag time constant</p></td>
<td><p>s</p></td>
</tr>
</tbody>
</table>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it for RMS studies of distributed PV behavior under changing voltage, frequency, and available solar resource.</p></li>
<li><p>Do not use it as a switching converter or waveform-level PV model.</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="dc_line.html" class="btn btn-neutral float-left" title="DC line" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="exciter.html" class="btn btn-neutral float-right" title="Exciter" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>