

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>RMS Voltage Source &mdash; VeraGrid 6.7.13 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=16fbabd8"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="Vdc / P control" href="vsc_active_control.html" />
    <link rel="prev" title="Stabilizer" href="stabilizer.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#benchmarking-against-other-software">2. Benchmarking against other software</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-editor-and-model-construction">3. Dynamic editor and model construction</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-model-library">4. Dynamic model library</a><ul class="current">
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">RMS device templates</a></li>
      <li class="breadcrumb-item active">RMS Voltage Source</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/RMS/voltage_source.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="rms-voltage-source">
<h1>RMS Voltage Source<a class="headerlink" href="#rms-voltage-source" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>RMS Voltage Source</strong> represents an ideal positive-sequence voltage source whose terminal voltage magnitude and angle are held at their initialized values while the required active and reactive powers remain within their configured limits. It provides the voltage-controlled network reference used by generators and external grids in RMS studies.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it when a generator or external grid must regulate its bus voltage magnitude and angle without internal electromechanical or control dynamics.</p></li>
<li><p>Set realistic active- and reactive-power limits when the source must stop behaving as an ideal voltage reference after reaching its capability boundary.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model is the native <code class="docutils literal notranslate"><span class="pre">VOLTAGE_SOURCE_RMS</span></code> block available from the Dynamic Editor library.</p>
<section id="purpose">
<h3>Purpose<a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p>The block represents an ideal RMS voltage source with active- and reactive-power capability limits. It initializes its voltage reference from the converged power flow and changes which algebraic condition it enforces when the corresponding power reaches a limit.</p>
</section>
<section id="behaviour">
<h3>Behaviour<a class="headerlink" href="#behaviour" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Uses the bus voltage magnitude <code class="docutils literal notranslate"><span class="pre">Vm</span></code> and angle <code class="docutils literal notranslate"><span class="pre">Va</span></code> as network-facing inputs.</p></li>
<li><p>Exposes the source active power <code class="docutils literal notranslate"><span class="pre">P</span></code> and reactive power <code class="docutils literal notranslate"><span class="pre">Q</span></code> as algebraic outputs.</p></li>
<li><p>Initializes <code class="docutils literal notranslate"><span class="pre">Vg0</span></code> and <code class="docutils literal notranslate"><span class="pre">Ag0</span></code> from the power-flow voltage magnitude and angle.</p></li>
<li><p>Holds <code class="docutils literal notranslate"><span class="pre">Vm</span></code> at <code class="docutils literal notranslate"><span class="pre">Vg0</span></code> while reactive power remains between <code class="docutils literal notranslate"><span class="pre">Qmin_G</span></code> and <code class="docutils literal notranslate"><span class="pre">Qmax_G</span></code>.</p></li>
<li><p>Holds <code class="docutils literal notranslate"><span class="pre">Va</span></code> at <code class="docutils literal notranslate"><span class="pre">Ag0</span></code> while active power remains between <code class="docutils literal notranslate"><span class="pre">Pmin_G</span></code> and <code class="docutils literal notranslate"><span class="pre">Pmax_G</span></code>.</p></li>
<li><p>When a power limit is exceeded, replaces the corresponding voltage constraint with the saturated power constraint.</p></li>
</ul>
</section>
<section id="characteristics">
<h3>Characteristics<a class="headerlink" href="#characteristics" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Algebraic-only positive-sequence RMS model.</p></li>
<li><p>No rotor, excitation, governor, converter, or electromagnetic state dynamics.</p></li>
<li><p>Suitable as an ideal grid reference or a simplified controlled source.</p></li>
<li><p>Not suitable when the source’s internal transient response must be represented.</p></li>
</ul>
</section>
</section>
<section id="how-it-works">
<h2>How it works<a class="headerlink" href="#how-it-works" title="Link to this heading"></a></h2>
<p>Define the active- and reactive-power saturation functions as</p>
<div class="math">
<p><img src="../../../_images/math/651fd95028f7d817a32562b22eee3342024013a0.svg" alt="P_{sat} = \max\left(P_{min,G},\min\left(P,P_{max,G}\right)\right)"/></p>
</div><div class="math">
<p><img src="../../../_images/math/5a813a12d440ada026715ae539c1b233f39338f3.svg" alt="Q_{sat} = \max\left(Q_{min,G},\min\left(Q,Q_{max,G}\right)\right)."/></p>
</div><p>Let <img class="math" src="../../../_images/math/cb08eac81a1bfd25c05b4df1431142769ed7b4a1.svg" alt="I_P"/> equal one while <img class="math" src="../../../_images/math/811db4eb225ea062b89e6f7904403010b2f9c1d4.svg" alt="P_{min,G} \le P \le P_{max,G}"/> and zero otherwise. Likewise, let <img class="math" src="../../../_images/math/7a89aa5e2d200f11cc8678b19d16bf5d8d1d6e91.svg" alt="I_Q"/> equal one while <img class="math" src="../../../_images/math/64b304a6be672413c0eacf6da7485f864aee021b.svg" alt="Q_{min,G} \le Q \le Q_{max,G}"/> and zero otherwise. The block solves</p>
<div class="math">
<p><img src="../../../_images/math/1784c464cde78faccb9d89e00925781f1533dc09.svg" alt="I_P\left(V_a-A_{g0}\right) + \left(1-I_P\right)\left(P-P_{sat}\right) = 0"/></p>
</div><div class="math">
<p><img src="../../../_images/math/78a666235b069454aa3a4a630a1e2db99bf9cb6d.svg" alt="I_Q\left(V_m-V_{g0}\right) + \left(1-I_Q\right)\left(Q-Q_{sat}\right) = 0."/></p>
</div><p>Consequently, the source controls voltage angle and magnitude in its normal operating region. At a capability boundary, it instead fixes the corresponding active or reactive power to the applicable limit.</p>
</section>
<section id="initialization">
<h2>Initialization<a class="headerlink" href="#initialization" title="Link to this heading"></a></h2>
<p>At RMS initialization, the converged power-flow solution supplies</p>
<div class="math">
<p><img src="../../../_images/math/9cd3c53140d60022e39b1dc559948527389ca02f.svg" alt="V_{g0} = V_m"/></p>
</div><div class="math">
<p><img src="../../../_images/math/ddda18c971966e1cf1f1d637ff6b8ae3965945d5.svg" alt="A_{g0} = V_a."/></p>
</div><p>The native template initializes each capability bound to a wide default value of <code class="docutils literal notranslate"><span class="pre">9.999</span></code> pu or <code class="docutils literal notranslate"><span class="pre">-9.999</span></code> pu. These values should be replaced with limits appropriate for the represented device when capability limiting is relevant to the study.</p>
</section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vm</span></code></p></td>
<td><p>Terminal voltage magnitude supplied by the connected AC bus</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Va</span></code></p></td>
<td><p>Terminal voltage angle supplied by the connected AC bus</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P</span></code></p></td>
<td><p>Active-power injection required by the source</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td><p>Reactive-power injection required by the source</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vg0</span></code></p></td>
<td><p>Initialized voltage-magnitude reference</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ag0</span></code></p></td>
<td><p>Initialized voltage-angle reference</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmax_G</span></code></p></td>
<td><p>Upper active-power capability limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmin_G</span></code></p></td>
<td><p>Lower active-power capability limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qmax_G</span></code></p></td>
<td><p>Upper reactive-power capability limit</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qmin_G</span></code></p></td>
<td><p>Lower reactive-power capability limit</p></td>
<td><p>pu</p></td>
</tr>
</tbody>
</table>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Attach the template to a compatible generator or external-grid device.</p></li>
<li><p>Run a converged power flow before the RMS simulation so <code class="docutils literal notranslate"><span class="pre">Vg0</span></code> and <code class="docutils literal notranslate"><span class="pre">Ag0</span></code> receive valid initial values.</p></li>
<li><p>Review the four capability limits instead of relying on the wide defaults when source saturation is part of the scenario.</p></li>
<li><p>Use a detailed synchronous-machine, converter, or Thevenin source model when internal dynamics or a finite source impedance are required.</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="stabilizer.html" class="btn btn-neutral float-left" title="Stabilizer" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="vsc_active_control.html" class="btn btn-neutral float-right" title="Vdc / P control" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>