

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Current limiter &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="DC-link capacitor" href="vsc_dc_link.html" />
    <link rel="prev" title="Vdc / P control" href="vsc_active_control.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-simulation-theory">1. Dynamic simulation theory</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-editor-and-model-construction">2. Dynamic editor and model construction</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-model-library">3. Dynamic model library</a><ul class="current">
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#recommended-reading-paths">Recommended reading paths</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#end-to-end-workflow">End-to-end workflow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">RMS device templates</a></li>
      <li class="breadcrumb-item active">Current limiter</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/RMS/vsc_current_limiter.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="current-limiter">
<h1>Current limiter<a class="headerlink" href="#current-limiter" title="Link to this heading"></a></h1>
<p><strong>Library:</strong> RMS VSC → Control blocks → Current limiter<br />
<strong>Catalogue type:</strong> <code class="docutils literal notranslate"><span class="pre">VSC_CURRENT_LIMITER_RMS</span></code><br />
<strong>Builder:</strong> <code class="docutils literal notranslate"><span class="pre">build_vsc_current_limiter_rms()</span></code> in <code class="docutils literal notranslate"><span class="pre">hvdc_vsc_gfl_rms_template_v2.py</span></code>.</p>
<section id="purpose-and-interface">
<h2>Purpose and interface<a class="headerlink" href="#purpose-and-interface" title="Link to this heading"></a></h2>
<p>This algebraic block limits the outer controllers’ current references before they reach the inner PIs. It uses the q-axis-priority law of the complete HVDC VSC.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Direction</p></th>
<th class="head"><p>Position</p></th>
<th class="head"><p>Signal</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p>1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_d_ref</span></code></p></td>
<td><p>Reference from Qac / Vac control</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p>2</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_q_ref</span></code></p></td>
<td><p>Reference from Vdc / P control</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p>3</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_q</span></code></p></td>
<td><p>Actual electrical q-axis current</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p>1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_d_ref_sat</span></code></p></td>
<td><p>Limited d-axis reference</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p>2</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">i_q_ref_sat</span></code></p></td>
<td><p>Limited q-axis reference</p></td>
</tr>
</tbody>
</table>
<p>All signals are currents in model per-unit quantities. The third input must be connected; it is not interchangeable with <code class="docutils literal notranslate"><span class="pre">i_q_ref</span></code>.</p>
</section>
<section id="equations">
<h2>Equations<a class="headerlink" href="#equations" title="Link to this heading"></a></h2>
<p>With <code class="docutils literal notranslate"><span class="pre">sat(x,</span> <span class="pre">lower,</span> <span class="pre">upper)</span></code> denoting hard saturation:</p>
<div class="math">
<p><img src="../../../_images/math/9e3c1331493577ab21789c483853b28fec2f2b45.svg" alt="I_{d,lim}=\sqrt{\max\left(I_{max}^2-\max(i_q,i_{q,ref})^2,10^{-5}\right)},"/></p>
</div><div class="math">
<p><img src="../../../_images/math/ea0644daf7ac85639d897357dbba76381e805714.svg" alt="i_{d,ref,sat}=\operatorname{sat}(i_{d,ref},-I_{d,lim},I_{d,lim}),\qquad
i_{q,ref,sat}=\operatorname{sat}(i_{q,ref},-I_{max},I_{max})."/></p>
</div><p>The inner <code class="docutils literal notranslate"><span class="pre">max</span></code> compares <strong>signed</strong> currents before squaring. It is not <code class="docutils literal notranslate"><span class="pre">max(abs(i_q),</span> <span class="pre">abs(i_q_ref))</span></code>, nor a radial projection of the reference vector. The small floor keeps the square-root argument positive. Consequently, this implementation must not be interpreted as a universal exact circular-current constraint in all operating quadrants.</p>
</section>
<section id="dynamic-parameter">
<h2>Dynamic parameter<a class="headerlink" href="#dynamic-parameter" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Imax</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">1.2</span></code> pu</p></td>
<td><p>q-axis limit and basis of the d-axis current allowance</p></td>
</tr>
</tbody>
</table>
<p><code class="docutils literal notranslate"><span class="pre">Imax</span></code> belongs to <code class="docutils literal notranslate"><span class="pre">event_dict</span></code>; use a positive value. There is no selectable priority option in this block.</p>
</section>
<section id="initialization-and-limitations">
<h2>Initialization and limitations<a class="headerlink" href="#initialization-and-limitations" title="Link to this heading"></a></h2>
<p>The explicit initialization seeds <code class="docutils literal notranslate"><span class="pre">i_d_ref_sat</span> <span class="pre">=</span> <span class="pre">i_d_ref</span></code> and <code class="docutils literal notranslate"><span class="pre">i_q_ref_sat</span> <span class="pre">=</span> <span class="pre">i_q_ref</span></code>. These seeds assume an unsaturated operating point. If the initial references are already outside the limiter, the seeds will not satisfy the limiting equations; review the operating point and <code class="docutils literal notranslate"><span class="pre">Imax</span></code> before interpreting initialization failures.</p>
<p>Connect the outputs to the <a class="reference internal" href="vsc_vd_hat.html"><span class="std std-doc">d-axis current PI controller</span></a> and <a class="reference internal" href="vsc_vq_hat.html"><span class="std std-doc">q-axis current PI controller</span></a>, respectively. This block limits references, not the instantaneous physical currents. It does not add anti-windup states to the outer PIs. Hard saturation and <code class="docutils literal notranslate"><span class="pre">max</span></code> also introduce nonsmooth boundaries relevant to small-signal linearization.</p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="vsc_active_control.html" class="btn btn-neutral float-left" title="Vdc / P control" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="vsc_dc_link.html" class="btn btn-neutral float-right" title="DC-link capacitor" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>