

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>📏 Linear analysis &mdash; VeraGrid 6.7.7 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=5747e02a"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="🏁 Optimal power flow" href="optimal_power_flow.html" />
    <link rel="prev" title="🔥 Power flow" href="power_flow.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">📏 Linear analysis</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#interpretation-notes">Interpretation Notes</a></li>
<li class="toctree-l2"><a class="reference internal" href="#options">Options</a></li>
<li class="toctree-l2"><a class="reference internal" href="#theory">Theory</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#network-matrices">Network Matrices</a></li>
<li class="toctree-l3"><a class="reference internal" href="#single-reference-ptdf">Single-Reference PTDF</a></li>
<li class="toctree-l3"><a class="reference internal" href="#distributed-slack-ptdf">Distributed-Slack PTDF</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ptdf-production-summary">PTDF Production Summary</a></li>
<li class="toctree-l3"><a class="reference internal" href="#nodal-balance-check">Nodal-Balance Check</a></li>
<li class="toctree-l3"><a class="reference internal" href="#lodf-production">LODF Production</a></li>
<li class="toctree-l3"><a class="reference internal" href="#avoiding-double-correction">Avoiding Double Correction</a></li>
<li class="toctree-l3"><a class="reference internal" href="#srap-automatic-power-reduction-system">SRAP: Automatic Power Reduction System</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#api">API</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#snapshot-linear-analysis">Snapshot Linear Analysis</a></li>
<li class="toctree-l3"><a class="reference internal" href="#time-series-linear-analysis">Time-Series Linear Analysis</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#benchmark">Benchmark</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#linear-algebra-frameworks-benchmark">Linear Algebra Frameworks Benchmark</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#ieee-39-1-year-time-series">IEEE 39 1-year time series</a></li>
<li class="toctree-l4"><a class="reference internal" href="#pegase-1-week-time-series">2869 Pegase 1-week time series</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#linear-vs-non-linear-comparison">Linear vs Non-Linear Comparison</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#registered-result-properties">Registered Result Properties</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#linearanalysisresults-registered-properties"><code class="docutils literal notranslate"><span class="pre">LinearAnalysisResults</span></code> registered properties</a></li>
<li class="toctree-l3"><a class="reference internal" href="#linearanalysistimeseriesresults-registered-properties"><code class="docutils literal notranslate"><span class="pre">LinearAnalysisTimeSeriesResults</span></code> registered properties</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">📏 Linear analysis</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/linear_analysis.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="linear-analysis">
<h1>📏 Linear analysis<a class="headerlink" href="#linear-analysis" title="Link to this heading"></a></h1>
<p>Linear analysis in VeraGrid provides a fast approximation of the power flow and
power transfer impacts using sensitivity factors instead of solving the full
non-linear power flow every time. It is especially useful for screening studies,
contingency analysis, time-series approximations, and transfer sensitivity calculations.</p>
<p>The most important outputs are:</p>
<ul class="simple">
<li><p><strong>PTDF</strong>: Power Transfer Distribution Factors for branches HvdcLine and VSC.</p></li>
<li><p><strong>LODF</strong>: Line Outage Distribution Factors for branches HvdcLine and VSC.</p></li>
<li><p><strong>Pf</strong>: Lossless Power flows through the branches.</p></li>
<li><p><strong>Pbus</strong>: Modified injections to match the PTDF formation.
(i.e. with distributed slack, the SLACK and PV nodes get modified)</p></li>
</ul>
<p>These factors describe how injections or outages propagate through branch flows.</p>
<p>It is not intended to replace the non-linear power flow in all situations.
Its main value is speed and interpretability.</p>
<section id="interpretation-notes">
<h2>Interpretation Notes<a class="headerlink" href="#interpretation-notes" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Large PTDF absolute values indicate strong sensitivity of a branch to injections at a bus.</p></li>
<li><p>Large LODF absolute values indicate strong flow redistribution after the outage of another branch.</p></li>
<li><p>Linear branch loadings are very useful for screening, but not all overloads found linearly will match the exact
non-linear AC solution.</p></li>
<li><p>Time-series linear analysis is often good for ranking and trend analysis, even when exact MW values differ somewhat
from Newton-Raphson.</p></li>
</ul>
</section>
<section id="options">
<h2>Options<a class="headerlink" href="#options" title="Link to this heading"></a></h2>
<p><img alt="" src="../_images/settings-pf.png" /></p>
<p>The linear analysis options are:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">distribute_slack</span></code>:
whether the active-power mismatch is distributed across PV and slack buses instead of concentrated at one reference</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">correct_values</span></code>:
whether the analysis should apply internal corrections for out-of-range values</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ptdf_threshold</span></code>:
PTDF sparsification threshold</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">lodf_threshold</span></code>:
LODF sparsification threshold</p></li>
</ul>
<p>For most workflows, <code class="docutils literal notranslate"><span class="pre">distribute_slack</span></code> and <code class="docutils literal notranslate"><span class="pre">correct_values</span></code> are the most relevant settings.</p>
</section>
<section id="theory">
<h2>Theory<a class="headerlink" href="#theory" title="Link to this heading"></a></h2>
<p>Linear analysis uses a lossless active-power approximation to produce two main sensitivity matrices:</p>
<ul class="simple">
<li><p><strong>PTDF</strong>, the Power Transfer Distribution Factor matrix, which maps bus active-power injections to branch active-power flows.</p></li>
<li><p><strong>LODF</strong>, the Line Outage Distribution Factor matrix, which maps the pre-contingency flow of an outaged branch to the flow changes on the remaining branches.</p></li>
</ul>
<p>The formulas below are applied independently to each connected island. A slack correction must never transfer active-power mismatch between electrically disconnected islands.</p>
<section id="network-matrices">
<h3>Network Matrices<a class="headerlink" href="#network-matrices" title="Link to this heading"></a></h3>
<p>For one island, let:</p>
<ul class="simple">
<li><p><img class="math" src="../_images/math/5a939c5280da7202ca4531f175a7780ad5e1f80a.svg" alt="n"/> be the number of buses in the island.</p></li>
<li><p><img class="math" src="../_images/math/e9bc7da808d33a16a8347f27a519bd067186aa66.svg" alt="m"/> be the number of passive branches with impedance in the island.</p></li>
<li><p><img class="math" src="../_images/math/558cd4f0d259d9f581e2c7a739d5f257f6781518.svg" alt="P \in \mathbb{R}^{n}"/> be the bus active-power injection vector.</p></li>
<li><p><img class="math" src="../_images/math/b2d183c55616ea5b6f779f7cfe96b942565505c5.svg" alt="P_f \in \mathbb{R}^{m}"/> be the branch active-power flow vector, oriented from the branch <code class="docutils literal notranslate"><span class="pre">from</span></code> bus to the branch <code class="docutils literal notranslate"><span class="pre">to</span></code> bus.</p></li>
<li><p><img class="math" src="../_images/math/06b5f8c36e693e43e81b4c914d109f90498418ff.svg" alt="\theta \in \mathbb{R}^{n}"/> be the bus voltage-angle vector.</p></li>
</ul>
<p>Define the branch-bus incidence matrix <img class="math" src="../_images/math/e8818e2646bc4122c92ff44425d6e5cdf9df4da9.svg" alt="A \in \mathbb{R}^{m \times n}"/> as:</p>
<div class="math">
<p><img src="../_images/math/9ba3412784b67465a963f5d2b9044f3035a8bb9c.svg" alt="A_{k i} =
\begin{cases}
1, &amp; i = F_k \\
-1, &amp; i = T_k \\
0, &amp; \text{otherwise}
\end{cases}"/></p>
</div><p>where <img class="math" src="../_images/math/9eff15c2347b7f2a4696e8f705713a3a3b28944c.svg" alt="F_k"/> and <img class="math" src="../_images/math/2a85b4fcc79ca6426d0683fa97affcb2207d7902.svg" alt="T_k"/> are the <code class="docutils literal notranslate"><span class="pre">from</span></code> and <code class="docutils literal notranslate"><span class="pre">to</span></code> buses of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/>.</p>
<p>With this orientation, the linear branch flow model is:</p>
<div class="math">
<p><img src="../_images/math/e3f032c9c803ed5345f57139cfbff1e24db6c784.svg" alt="P_f = B_f \theta"/></p>
</div><p>and the nodal active-power balance is:</p>
<div class="math">
<p><img src="../_images/math/dd54b0ec30ff81e2114a4209d1f1414f38474f9f.svg" alt="P = A^{\mathsf{T}} P_f = B_{\mathrm{bus}} \theta"/></p>
</div><p>where:</p>
<div class="math">
<p><img src="../_images/math/b9a726ccd6affb05449b102744ea34cace76ba24.svg" alt="B_f = \operatorname{diag}(b) A"/></p>
</div><p>and:</p>
<div class="math">
<p><img src="../_images/math/fbebdf1d7febede5241a5333ff014bc481f3a7d2.svg" alt="B_{\mathrm{bus}} = A^{\mathsf{T}} \operatorname{diag}(b) A"/></p>
</div><p>Here <img class="math" src="../_images/math/a83804f0832f64289f1399e2617515baa1850ac8.svg" alt="b_k"/> is the active-power sensitivity of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/> with respect to its angle difference. In the simplest DC model,
<img class="math" src="../_images/math/0c9e9e5d35984eb5228622dbef683f54cd86b902.svg" alt="b_k = 1 / x_k"/>. In the actual numerical implementation, transformer tap effects and other branch parameters are
included in the produced <img class="math" src="../_images/math/86d01a6e2b88f57ed6824e19af0f9bad5e98a414.svg" alt="B_f"/> and <img class="math" src="../_images/math/caa6ad13bd30b85779e880dcb452b4681f6d5da5.svg" alt="B_{\mathrm{bus}}"/> matrices.</p>
</section>
<section id="single-reference-ptdf">
<h3>Single-Reference PTDF<a class="headerlink" href="#single-reference-ptdf" title="Link to this heading"></a></h3>
<p>Because <img class="math" src="../_images/math/caa6ad13bd30b85779e880dcb452b4681f6d5da5.svg" alt="B_{\mathrm{bus}}"/> is singular for a connected lossless island, one bus angle is used as the reference. Let <img class="math" src="../_images/math/106b04b320e75010b1d8029e59244f234f75e6f9.svg" alt="s"/> be
the selected reference bus and let <img class="math" src="../_images/math/5200df1884a015d5092e8b6e49edf9c55f6629be.svg" alt="\mathcal{N}"/> be the set of non-reference buses.</p>
<p>The reduced nodal equation is:</p>
<div class="math">
<p><img src="../_images/math/f081701bb08f4cf496b84c4a9e39001f4fb19735.svg" alt="P_{\mathcal{N}} = B_{\mathrm{bus}, \mathcal{N}\mathcal{N}} \theta_{\mathcal{N}}"/></p>
</div><p>so:</p>
<div class="math">
<p><img src="../_images/math/a7cee41a8ec1ef9b9375b75cd9c52421e61f05f4.svg" alt="\theta_{\mathcal{N}} = B_{\mathrm{bus}, \mathcal{N}\mathcal{N}}^{-1} P_{\mathcal{N}}"/></p>
</div><p>The single-reference PTDF matrix <img class="math" src="../_images/math/fe034d7c1fab43f247312ae1dbacd7b5ee781ea4.svg" alt="H^{(0)} \in \mathbb{R}^{m \times n}"/> is then built as:</p>
<div class="math">
<p><img src="../_images/math/95955001a6d0654bef6872edaa9ff40ff8a031b2.svg" alt="H^{(0)}_{:, \mathcal{N}} = B_{f, :, \mathcal{N}} B_{\mathrm{bus}, \mathcal{N}\mathcal{N}}^{-1}"/></p>
</div><p>and:</p>
<div class="math">
<p><img src="../_images/math/a7a3cd94dda01b857b3e797ead5594c66aadb8e3.svg" alt="H^{(0)}_{:, s} = 0"/></p>
</div><p>Thus, for a raw injection vector <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/>:</p>
<div class="math">
<p><img src="../_images/math/9610fa45667ee8e7899893f6c45e378e6a79fdd0.svg" alt="P_f = H^{(0)} P"/></p>
</div><p>In single-slack mode, this flow is balanced by assigning the island active-power mismatch to the reference slack bus.
For nodal-balance checks, define:</p>
<div class="math">
<p><img src="../_images/math/d0137e15afdb6ddc5d337b0e330dd8810c7ec149.svg" alt="\Delta P = \mathbf{1}^{\mathsf{T}} P"/></p>
</div><p>and:</p>
<div class="math">
<p><img src="../_images/math/5facbebbc1998bcc7f01b0fafef8090093ff26d2.svg" alt="w_i^{\mathrm{slack}} =
\begin{cases}
1, &amp; i = s \\
0, &amp; i \ne s
\end{cases}"/></p>
</div><p>The effective injection vector is:</p>
<div class="math">
<p><img src="../_images/math/37e719c3774455e4dc4e7056ec4f93b313f30606.svg" alt="P^{\mathrm{eff}} = P - w^{\mathrm{slack}} \Delta P"/></p>
</div><p>or, component-wise:</p>
<div class="math">
<p><img src="../_images/math/9a4d3522dcddf723e400291fa817b2b4f5f3e4e0.svg" alt="P_i^{\mathrm{eff}} = P_i \quad \text{for } i \ne s"/></p>
</div><div class="math">
<p><img src="../_images/math/16587d784311812de08b4356a137188a4ffb8193.svg" alt="P_s^{\mathrm{eff}} = P_s - \sum_{i=1}^{n} P_i = - \sum_{i \ne s} P_i"/></p>
</div><p>Therefore, when <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">False</span></code>, the PTDF production matrix is not modified:</p>
<div class="math">
<p><img src="../_images/math/2c7a5184bcde9d401c597c67349271ccabad9d3f.svg" alt="D_{\mathrm{PTDF}} = I"/></p>
</div><div class="math">
<p><img src="../_images/math/457cd90cde57e4476dc31a4dac590c92af4d1ab5.svg" alt="H = H^{(0)}"/></p>
</div><p>but the Kirchhoff balance check must compare branch-flow divergence against <img class="math" src="../_images/math/3a2d342be475df8ae05737471ef0c0675198bf17.svg" alt="P^{\mathrm{eff}}"/>, not necessarily against
the raw injection vector <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/>.</p>
</section>
<section id="distributed-slack-ptdf">
<h3>Distributed-Slack PTDF<a class="headerlink" href="#distributed-slack-ptdf" title="Link to this heading"></a></h3>
<p>When <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">True</span></code>, the PTDF is modified so that the balancing injection is distributed only over buses that
can regulate active power in the linear model.</p>
<p>The numerical bus type convention is:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Code</p></th>
<th class="head"><p>Bus type</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">1</span></code></p></td>
<td><p>PQ</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">2</span></code></p></td>
<td><p>PV</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">3</span></code></p></td>
<td><p>Slack</p></td>
</tr>
</tbody>
</table>
<p>The latest distributed-slack convention uses PV and Slack buses only. Define the participating set:</p>
<div class="math">
<p><img src="../_images/math/02991c7d5bdb07e019a663b7c207d049d46f8bb8.svg" alt="\mathcal{G} = \left\{ i \;\middle|\; \operatorname{bus\_type}_i = 2 \;\lor\; \operatorname{bus\_type}_i = 3 \right\}"/></p>
</div><p>The participation vector <img class="math" src="../_images/math/78126738e6b3fb44e66eb46790d9d8aa4d1359b9.svg" alt="w \in \mathbb{R}^{n}"/> is:</p>
<div class="math">
<p><img src="../_images/math/864dfadb6c67dc557d82bbabcea95c8e4de18f34.svg" alt="w_i =
\begin{cases}
\dfrac{1}{|\mathcal{G}|}, &amp; i \in \mathcal{G} \\
0, &amp; i \notin \mathcal{G}
\end{cases}"/></p>
</div><p>so that:</p>
<div class="math">
<p><img src="../_images/math/6752b93ec3d37a8d35d46847a3b0130a9dfe51b9.svg" alt="\mathbf{1}^{\mathsf{T}} w = 1"/></p>
</div><p>The distributed-slack transaction matrix is:</p>
<div class="math">
<p><img src="../_images/math/efa6cef6306f8cd9e15f76a6d15348ce2ed799f3.svg" alt="D = I - w \mathbf{1}^{\mathsf{T}}"/></p>
</div><p>or, entry-wise:</p>
<div class="math">
<p><img src="../_images/math/38caf538709d8e8945b4b437dba3384eb71574a9.svg" alt="D_{ij} = \delta_{ij} - w_i"/></p>
</div><p>where <img class="math" src="../_images/math/20931d1a4317beeb02bf7ce2e6bf3411c2029bf3.svg" alt="\delta_{ij}"/> is the Kronecker delta. Only the rows of PV and Slack buses are modified, because only those buses
have nonzero participation weights.</p>
<p>The effective injection vector is:</p>
<div class="math">
<p><img src="../_images/math/c577cba13136c7e4379df39cdc7471200c6d67a7.svg" alt="P^{\mathrm{eff}} = D P"/></p>
</div><p>therefore:</p>
<div class="math">
<p><img src="../_images/math/acc98cc8ac37eb1ef76dacc332b15e6f09480c25.svg" alt="P^{\mathrm{eff}} = P - w \left( \mathbf{1}^{\mathsf{T}} P \right)"/></p>
</div><p>and:</p>
<div class="math">
<p><img src="../_images/math/879bbb42fed8a2944480bbda1a8ef1a364aa0630.svg" alt="\sum_{i=1}^{n} P_i^{\mathrm{eff}} = 0"/></p>
</div><p>The distributed-slack PTDF is produced by right-multiplying the single-reference PTDF by <img class="math" src="../_images/math/0fcab9067b50b87e868c4fd70f213a086addb964.svg" alt="D"/>:</p>
<div class="math">
<p><img src="../_images/math/92043ce4f4f5c729cc515656aaac210a9ff48287.svg" alt="H = H^{(0)} D"/></p>
</div><p>The branch flows are then computed from the raw injection vector as:</p>
<div class="math">
<p><img src="../_images/math/b94404f371f6d9d7a4e306f26a624e0c14e5d5ee.svg" alt="P_f = H P = H^{(0)} D P = H^{(0)} P^{\mathrm{eff}}"/></p>
</div><p>Each PTDF column is therefore a balanced transaction. For a unit injection at bus <img class="math" src="../_images/math/e3fc28292267f066fee7718c64f4bbfece521f24.svg" alt="j"/>:</p>
<div class="math">
<p><img src="../_images/math/386f6b4ab3b25896cb3af68e3b5d071e59ffbb5d.svg" alt="D e_j = e_j - w"/></p>
</div><p>so column <img class="math" src="../_images/math/e3fc28292267f066fee7718c64f4bbfece521f24.svg" alt="j"/> of the distributed-slack PTDF represents an injection at bus <img class="math" src="../_images/math/e3fc28292267f066fee7718c64f4bbfece521f24.svg" alt="j"/> balanced by withdrawals over the PV and
Slack buses according to <img class="math" src="../_images/math/cc87ee665749db882f94e0d3707eb23e39638650.svg" alt="w"/>.</p>
<p>This replaces the older all-bus convention:</p>
<div class="math">
<p><img src="../_images/math/3d2c55ef7e611e202498a648242678dd4cc26c1c.svg" alt="D_{ij}^{\mathrm{old}} =
\begin{cases}
1, &amp; i = j \\
-\dfrac{1}{n - 1}, &amp; i \ne j
\end{cases}"/></p>
</div><p>The older convention assigned the balancing power to all other buses, including PQ buses, and excluded the injection bus
itself from the balancing set. The new convention uses a fixed participation vector based on <code class="docutils literal notranslate"><span class="pre">bus_types</span></code>, so PQ buses do
not absorb active-power mismatch.</p>
</section>
<section id="ptdf-production-summary">
<h3>PTDF Production Summary<a class="headerlink" href="#ptdf-production-summary" title="Link to this heading"></a></h3>
<p>For each island, the PTDF production can be summarized as:</p>
<div class="math">
<p><img src="../_images/math/95955001a6d0654bef6872edaa9ff40ff8a031b2.svg" alt="H^{(0)}_{:, \mathcal{N}} = B_{f, :, \mathcal{N}} B_{\mathrm{bus}, \mathcal{N}\mathcal{N}}^{-1}"/></p>
</div><div class="math">
<p><img src="../_images/math/a7a3cd94dda01b857b3e797ead5594c66aadb8e3.svg" alt="H^{(0)}_{:, s} = 0"/></p>
</div><p>If <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">False</span></code>:</p>
<div class="math">
<p><img src="../_images/math/457cd90cde57e4476dc31a4dac590c92af4d1ab5.svg" alt="H = H^{(0)}"/></p>
</div><p>If <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">True</span></code>:</p>
<div class="math">
<p><img src="../_images/math/efa6cef6306f8cd9e15f76a6d15348ce2ed799f3.svg" alt="D = I - w \mathbf{1}^{\mathsf{T}}"/></p>
</div><div class="math">
<p><img src="../_images/math/92043ce4f4f5c729cc515656aaac210a9ff48287.svg" alt="H = H^{(0)} D"/></p>
</div><p>The resulting PTDF maps bus injections to branch flows:</p>
<div class="math">
<p><img src="../_images/math/51656e6005b4a6843496d5f121dde6d5cd4e4cb6.svg" alt="P_f = H P"/></p>
</div><p>For distributed slack, this is equivalent to:</p>
<div class="math">
<p><img src="../_images/math/de9574fe0a17f25d6b92c8092514726bca0a023d.svg" alt="P_f = H^{(0)} P^{\mathrm{eff}}"/></p>
</div><p>with:</p>
<div class="math">
<p><img src="../_images/math/c577cba13136c7e4379df39cdc7471200c6d67a7.svg" alt="P^{\mathrm{eff}} = D P"/></p>
</div></section>
<section id="nodal-balance-check">
<h3>Nodal-Balance Check<a class="headerlink" href="#nodal-balance-check" title="Link to this heading"></a></h3>
<p>With the branch-flow orientation defined by <img class="math" src="../_images/math/211284f68205c3e66773eaf026f32a0acdd3dfb3.svg" alt="A"/>, branch-flow divergence is:</p>
<div class="math">
<p><img src="../_images/math/5bc7b87f7de47fbb83acfdad8b4a99fbd1d49113.svg" alt="\operatorname{div}(P_f) = A^{\mathsf{T}} P_f"/></p>
</div><p>The linear Kirchhoff balance check is:</p>
<div class="math">
<p><img src="../_images/math/626ecf2a5fcfe57e1a5c645f773eef0f4a630da6.svg" alt="A^{\mathsf{T}} P_f - P^{\mathrm{eff}} \approx 0"/></p>
</div><p>For <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">True</span></code>:</p>
<div class="math">
<p><img src="../_images/math/c577cba13136c7e4379df39cdc7471200c6d67a7.svg" alt="P^{\mathrm{eff}} = D P"/></p>
</div><p>For <code class="docutils literal notranslate"><span class="pre">distribute_slack</span> <span class="pre">=</span> <span class="pre">False</span></code> with one reference slack bus <img class="math" src="../_images/math/106b04b320e75010b1d8029e59244f234f75e6f9.svg" alt="s"/>:</p>
<div class="math">
<p><img src="../_images/math/55d69fc18a16ce9090b89c10f223b65e1a09f9eb.svg" alt="P^{\mathrm{eff}} = P - w^{\mathrm{slack}} \left( \mathbf{1}^{\mathsf{T}} P \right)"/></p>
</div><p>This distinction is important: the vector used to compute flows and the vector used to check nodal balance are not always
the same raw vector. If the original <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/> comes from an AC operating point, it may contain active losses or mismatch that
must be absorbed by the slack convention in the lossless linear model.</p>
</section>
<section id="lodf-production">
<h3>LODF Production<a class="headerlink" href="#lodf-production" title="Link to this heading"></a></h3>
<p>The LODF matrix is produced from branch-to-branch PTDFs.</p>
<p>For branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/>, define the endpoint transaction vector:</p>
<div class="math">
<p><img src="../_images/math/50cd0fc588087e3f3b891274ea1ba6b0fa12b3fe.svg" alt="a_k = e_{F_k} - e_{T_k}"/></p>
</div><p>where <img class="math" src="../_images/math/41ea3e9d858458a9de192b51e864477538d8ada8.svg" alt="e_{F_k}"/> and <img class="math" src="../_images/math/f794d4a4cf0a01828435dad3aaa97a3509f7fafe.svg" alt="e_{T_k}"/> are unit vectors at the <code class="docutils literal notranslate"><span class="pre">from</span></code> and <code class="docutils literal notranslate"><span class="pre">to</span></code> buses of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/>. Collecting all endpoint
transaction vectors gives:</p>
<div class="math">
<p><img src="../_images/math/f19bcb3e09a23d882f0340dba0f4c8c21ae29673.svg" alt="A^{\mathsf{T}} = \begin{bmatrix} a_1 &amp; a_2 &amp; \cdots &amp; a_m \end{bmatrix}"/></p>
</div><p>The branch-to-branch PTDF matrix is:</p>
<div class="math">
<p><img src="../_images/math/544c6b517e7477ffc62fe7b58684019a8c703114.svg" alt="K = H A^{\mathsf{T}}"/></p>
</div><p>so:</p>
<div class="math">
<p><img src="../_images/math/a8469fac22a6f1153f545e3572cbb8f8140304bb.svg" alt="K_{\ell k} = H_{\ell, :} \left( e_{F_k} - e_{T_k} \right)"/></p>
</div><p><img class="math" src="../_images/math/39b82269809aba112b5565a2f7efb9dc834898b1.svg" alt="K_{\ell k}"/> is the sensitivity of branch <img class="math" src="../_images/math/bfd74f09749ef7fb6d498c407ff2c57d9523e958.svg" alt="\ell"/> to a unit transaction from the <code class="docutils literal notranslate"><span class="pre">from</span></code> bus of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/> to the <code class="docutils literal notranslate"><span class="pre">to</span></code> bus
of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/>.</p>
<p>For the outage of branch <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/>, the LODF denominator is:</p>
<div class="math">
<p><img src="../_images/math/21739f2fa0632ff2a5284a9df3b8b9ce3c4af573.svg" alt="d_k = 1 - K_{kk}"/></p>
</div><p>For non-islanding outages, the LODF entries are:</p>
<div class="math">
<p><img src="../_images/math/4fbdf70aec544fd29292553bc5e13584f28d4379.svg" alt="\operatorname{LODF}_{\ell k} = \frac{K_{\ell k}}{1 - K_{kk}} \quad \text{for } \ell \ne k"/></p>
</div><p>and the diagonal is set to:</p>
<div class="math">
<p><img src="../_images/math/a6041c645ab5e47fb794b4f828555acad9107766.svg" alt="\operatorname{LODF}_{kk} = -1"/></p>
</div><p>The post-contingency flow approximation for outage <img class="math" src="../_images/math/9630132210b904754c9ab272b61cb527d12263ca.svg" alt="k"/> is then:</p>
<div class="math">
<p><img src="../_images/math/56b1f53e1ee5784337884c385e279044b23e02b0.svg" alt="P_{f, \ell}^{\mathrm{post}(k)} = P_{f, \ell}^{\mathrm{pre}} + \operatorname{LODF}_{\ell k} P_{f, k}^{\mathrm{pre}}"/></p>
</div><p>for <img class="math" src="../_images/math/c71d84b942b20361fedfe05838f72596e6348e49.svg" alt="\ell \ne k"/>, and:</p>
<div class="math">
<p><img src="../_images/math/6df13070a3cbcb63691ff78dff498d4cea654748.svg" alt="P_{f, k}^{\mathrm{post}(k)} = 0"/></p>
</div><p>If:</p>
<div class="math">
<p><img src="../_images/math/a0b891f5ac52ba25baa0d1f79ce12ba01e472123.svg" alt="1 - K_{kk} \approx 0"/></p>
</div><p>then the outaged branch is island-forming or numerically close to island-forming. In that case, the standard LODF value is
not finite, because removing the branch changes network connectivity. Production code should mark or correct those values
according to the selected correction policy.</p>
<p>The branch endpoint transaction <img class="math" src="../_images/math/a98925eb39113e5bc345d8166ad489f6622ac14a.svg" alt="a_k"/> is balanced because:</p>
<div class="math">
<p><img src="../_images/math/f64a3735e407127b0799525d633aa3f9ef137d87.svg" alt="\mathbf{1}^{\mathsf{T}} a_k = 0"/></p>
</div><p>Therefore, for the corrected distributed-slack matrix:</p>
<div class="math">
<p><img src="../_images/math/21260a1080ac39984a930fef1dac8b9d02610ddd.svg" alt="D a_k = a_k"/></p>
</div><p>This means the LODF calculation is independent of the distributed-slack participation vector, provided the PTDF uses the
consistent formulation:</p>
<div class="math">
<p><img src="../_images/math/92043ce4f4f5c729cc515656aaac210a9ff48287.svg" alt="H = H^{(0)} D"/></p>
</div><p>The slack convention matters for mapping arbitrary bus injections <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/> to flows, but endpoint-to-endpoint branch outage
transactions are already balanced.</p>
</section>
<section id="avoiding-double-correction">
<h3>Avoiding Double Correction<a class="headerlink" href="#avoiding-double-correction" title="Link to this heading"></a></h3>
<p>There are two valid usage patterns.</p>
<p>If the PTDF already includes the slack-distribution matrix:</p>
<div class="math">
<p><img src="../_images/math/92043ce4f4f5c729cc515656aaac210a9ff48287.svg" alt="H = H^{(0)} D"/></p>
</div><p>then compute flows from the raw injection vector:</p>
<div class="math">
<p><img src="../_images/math/51656e6005b4a6843496d5f121dde6d5cd4e4cb6.svg" alt="P_f = H P"/></p>
</div><p>and check nodal balance with:</p>
<div class="math">
<p><img src="../_images/math/c577cba13136c7e4379df39cdc7471200c6d67a7.svg" alt="P^{\mathrm{eff}} = D P"/></p>
</div><p>Alternatively, if using the single-reference PTDF externally:</p>
<div class="math">
<p><img src="../_images/math/457cd90cde57e4476dc31a4dac590c92af4d1ab5.svg" alt="H = H^{(0)}"/></p>
</div><p>then first correct the injection vector:</p>
<div class="math">
<p><img src="../_images/math/c577cba13136c7e4379df39cdc7471200c6d67a7.svg" alt="P^{\mathrm{eff}} = D P"/></p>
</div><p>and then compute:</p>
<div class="math">
<p><img src="../_images/math/de9574fe0a17f25d6b92c8092514726bca0a023d.svg" alt="P_f = H^{(0)} P^{\mathrm{eff}}"/></p>
</div><p>Do not apply the slack matrix to both the PTDF and the input vector, because that applies the same slack correction twice.</p>
</section>
<section id="srap-automatic-power-reduction-system">
<h3>SRAP: Automatic Power Reduction System<a class="headerlink" href="#srap-automatic-power-reduction-system" title="Link to this heading"></a></h3>
<p>The Automatic Power Reduction System, or <strong>SRAP</strong>, is a linear sensitivity-based mechanism used in contingency analysis
to determine whether an overload can be dismissed by corrective generation re-dispatch.</p>
<p><img alt="" src="../_images/settings-con.png" /></p>
<p><img alt="" src="../_images/SRAP.png" /></p>
<p>The idea is simple:</p>
<ul class="simple">
<li><p>a contingency produces an overload on a monitored branch</p></li>
<li><p>a set of generators has known sensitivities with respect to that overload</p></li>
<li><p>available upward or downward redispatch is combined with those sensitivities</p></li>
<li><p>if the overload can be removed within the allowed corrective margin, the contingency can be dismissed</p></li>
</ul>
<p>Example:</p>
<p>Imagine that a line overloads by 5 MW after a contingency. Three plants are identified as significant for relieving
that overload:</p>
<ul class="simple">
<li><p>plant 1: generating 80 MW, with PTDF sensitivity <code class="docutils literal notranslate"><span class="pre">0.11</span></code></p></li>
<li><p>plant 2: generating 30 MW, with PTDF sensitivity <code class="docutils literal notranslate"><span class="pre">0.09</span></code></p></li>
<li><p>plant 3: generating 50 MW, with PTDF sensitivity <code class="docutils literal notranslate"><span class="pre">0.07</span></code></p></li>
</ul>
<p>Assume the SRAP limit is 90 MW of redispatch.</p>
<p>We build arrays ordered by sensitivity:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">sensitivity</span> <span class="pre">=</span> <span class="pre">[0.11,</span> <span class="pre">0.09,</span> <span class="pre">0.07]</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">p_available</span> <span class="pre">=</span> <span class="pre">[80,</span> <span class="pre">30,</span> <span class="pre">30]</span></code></p></li>
</ul>
<p>Then we compute the contribution <code class="docutils literal notranslate"><span class="pre">f</span> <span class="pre">=</span> <span class="pre">sensitivity</span> <span class="pre">*</span> <span class="pre">p_available</span></code>.</p>
<p>If the resulting corrective capability is larger than the overload, the contingency can be considered solvable by SRAP
and may be dismissed from the critical set.</p>
<p>A contingency study with SRAP activated can be run as follows:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">con_options</span> <span class="o">=</span> <span class="n">ContingencyAnalysisOptions</span><span class="p">()</span>
<span class="n">con_options</span><span class="o">.</span><span class="n">use_srap</span> <span class="o">=</span> <span class="kc">True</span>
<span class="n">con_options</span><span class="o">.</span><span class="n">engine</span> <span class="o">=</span> <span class="n">ContingencyEngine</span><span class="o">.</span><span class="n">Linear</span>

<span class="n">con_drv</span> <span class="o">=</span> <span class="n">ContingencyAnalysisDriver</span><span class="p">(</span>
    <span class="n">grid</span><span class="o">=</span><span class="n">grid</span><span class="p">,</span>
    <span class="n">options</span><span class="o">=</span><span class="n">con_options</span><span class="p">,</span>
    <span class="n">engine</span><span class="o">=</span><span class="n">EngineType</span><span class="o">.</span><span class="n">VeraGrid</span>
<span class="p">)</span>

<span class="n">con_drv</span><span class="o">.</span><span class="n">run</span><span class="p">()</span>
</pre></div>
</div>
</section>
</section>
<section id="api">
<h2>API<a class="headerlink" href="#api" title="Link to this heading"></a></h2>
<section id="snapshot-linear-analysis">
<h3>Snapshot Linear Analysis<a class="headerlink" href="#snapshot-linear-analysis" title="Link to this heading"></a></h3>
<p>This is the standard single-state linear study.</p>
<p>Using the simplified API:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">os</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>

<span class="n">folder</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="s1">'..'</span><span class="p">,</span> <span class="s1">'Grids_and_profiles'</span><span class="p">,</span> <span class="s1">'grids'</span><span class="p">)</span>
<span class="n">fname</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="n">folder</span><span class="p">,</span> <span class="s1">'IEEE 5 Bus.xlsx'</span><span class="p">)</span>

<span class="n">main_circuit</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">open_file</span><span class="p">(</span><span class="n">fname</span><span class="p">)</span>

<span class="n">results</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">linear_power_flow</span><span class="p">(</span><span class="n">grid</span><span class="o">=</span><span class="n">main_circuit</span><span class="p">)</span>

<span class="nb">print</span><span class="p">(</span><span class="s2">"Bus results:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">results</span><span class="o">.</span><span class="n">get_bus_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"Branch results:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">results</span><span class="o">.</span><span class="n">get_branch_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"PTDF:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">results</span><span class="o">.</span><span class="n">mdl</span><span class="p">(</span><span class="n">gce</span><span class="o">.</span><span class="n">ResultTypes</span><span class="o">.</span><span class="n">PTDF</span><span class="p">)</span><span class="o">.</span><span class="n">to_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"LODF:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">results</span><span class="o">.</span><span class="n">mdl</span><span class="p">(</span><span class="n">gce</span><span class="o">.</span><span class="n">ResultTypes</span><span class="o">.</span><span class="n">LODF</span><span class="p">)</span><span class="o">.</span><span class="n">to_df</span><span class="p">())</span>
</pre></div>
</div>
<p>Using the driver directly:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">os</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>

<span class="n">folder</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="s1">'..'</span><span class="p">,</span> <span class="s1">'Grids_and_profiles'</span><span class="p">,</span> <span class="s1">'grids'</span><span class="p">)</span>
<span class="n">fname</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="n">folder</span><span class="p">,</span> <span class="s1">'IEEE 5 Bus.xlsx'</span><span class="p">)</span>

<span class="n">main_circuit</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">open_file</span><span class="p">(</span><span class="n">fname</span><span class="p">)</span>

<span class="n">options_</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">LinearAnalysisOptions</span><span class="p">(</span><span class="n">distribute_slack</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">correct_values</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">drv</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">LinearAnalysisDriver</span><span class="p">(</span><span class="n">grid</span><span class="o">=</span><span class="n">main_circuit</span><span class="p">,</span> <span class="n">options</span><span class="o">=</span><span class="n">options_</span><span class="p">)</span>
<span class="n">drv</span><span class="o">.</span><span class="n">run</span><span class="p">()</span>

<span class="nb">print</span><span class="p">(</span><span class="s2">"Bus results:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">get_bus_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"Branch results:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">get_branch_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"PTDF:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">mdl</span><span class="p">(</span><span class="n">gce</span><span class="o">.</span><span class="n">ResultTypes</span><span class="o">.</span><span class="n">PTDF</span><span class="p">)</span><span class="o">.</span><span class="n">to_df</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"LODF:</span><span class="se">\n</span><span class="s2">"</span><span class="p">,</span> <span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">mdl</span><span class="p">(</span><span class="n">gce</span><span class="o">.</span><span class="n">ResultTypes</span><span class="o">.</span><span class="n">LODF</span><span class="p">)</span><span class="o">.</span><span class="n">to_df</span><span class="p">())</span>
</pre></div>
</div>
<p>Output:</p>
<div class="highlight-text notranslate"><div class="highlight"><pre><span></span>Bus results:
        Vm   Va       P    Q
Bus 0  1.0  0.0  2.1000  0.0
Bus 1  1.0  0.0 -3.0000  0.0
Bus 2  1.0  0.0  0.2349  0.0
Bus 3  1.0  0.0 -0.9999  0.0
Bus 4  1.0  0.0  4.6651  0.0

Branch results:
                  Pf   loading
Branch 0-1  2.497192  0.624298
Branch 0-3  1.867892  0.832394
Branch 0-4 -2.265084 -0.828791
Branch 1-2 -0.502808 -0.391900
Branch 2-3 -0.267908 -0.774300
Branch 3-4 -2.400016 -1.000006

PTDF:
               Bus 0     Bus 1     Bus 2  Bus 3     Bus 4
Branch 0-1  0.193917 -0.475895 -0.348989    0.0  0.159538
Branch 0-3  0.437588  0.258343  0.189451    0.0  0.360010
Branch 0-4  0.368495  0.217552  0.159538    0.0 -0.519548
Branch 1-2  0.193917  0.524105 -0.348989    0.0  0.159538
Branch 2-3  0.193917  0.524105  0.651011    0.0  0.159538
Branch 3-4 -0.368495 -0.217552 -0.159538    0.0 -0.480452

LODF:
            Branch 0-1  Branch 0-3  Branch 0-4  Branch 1-2  Branch 2-3  Branch 3-4
Branch 0-1   -1.000000    0.344795    0.307071   -1.000000   -1.000000   -0.307071
Branch 0-3    0.542857   -1.000000    0.692929    0.542857    0.542857   -0.692929
Branch 0-4    0.457143    0.655205   -1.000000    0.457143    0.457143    1.000000
Branch 1-2   -1.000000    0.344795    0.307071   -1.000000   -1.000000   -0.307071
Branch 2-3   -1.000000    0.344795    0.307071   -1.000000   -1.000000   -0.307071
Branch 3-4   -0.457143   -0.655205    1.000000   -0.457143   -0.457143   -1.000000
</pre></div>
</div>
</section>
<section id="time-series-linear-analysis">
<h3>Time-Series Linear Analysis<a class="headerlink" href="#time-series-linear-analysis" title="Link to this heading"></a></h3>
<p>The time-series driver uses the same linear sensitivity idea to approximate branch flows over many time steps.</p>
<p>This is useful when:</p>
<ul class="simple">
<li><p>the grid topology does not change significantly</p></li>
<li><p>you want a fast approximation of flow evolution over time</p></li>
<li><p>you want to compare linear and non-linear flow tracking</p></li>
</ul>
<p>The time-series driver is <code class="docutils literal notranslate"><span class="pre">LinearAnalysisTimeSeriesDriver</span></code>.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>

<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">open_file</span><span class="p">(</span><span class="s2">"IEEE39_1W.veragrid"</span><span class="p">)</span>

<span class="n">drv</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">LinearAnalysisTimeSeriesDriver</span><span class="p">(</span><span class="n">grid</span><span class="o">=</span><span class="n">grid</span><span class="p">)</span>
<span class="n">drv</span><span class="o">.</span><span class="n">run</span><span class="p">()</span>

<span class="nb">print</span><span class="p">(</span><span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">drv</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">loading</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="benchmark">
<h2>Benchmark<a class="headerlink" href="#benchmark" title="Link to this heading"></a></h2>
<section id="linear-algebra-frameworks-benchmark">
<h3>Linear Algebra Frameworks Benchmark<a class="headerlink" href="#linear-algebra-frameworks-benchmark" title="Link to this heading"></a></h3>
<section id="ieee-39-1-year-time-series">
<h4>IEEE 39 1-year time series<a class="headerlink" href="#ieee-39-1-year-time-series" title="Link to this heading"></a></h4>
<p>The experiment measures the time taken by the time-series simulation using different linear algebra solvers.</p>
<p>The power flow tolerance is set to <code class="docutils literal notranslate"><span class="pre">1e-4</span></code>.</p>
<p>The time in seconds taken using each solver is:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p></p></th>
<th class="head"><p>KLU</p></th>
<th class="head"><p>LAPACK</p></th>
<th class="head"><p>ILU</p></th>
<th class="head"><p>SuperLU</p></th>
<th class="head"><p>Pardiso</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Test 1</p></td>
<td><p>82.03</p></td>
<td><p>82.10</p></td>
<td><p>81.79</p></td>
<td><p>82.88</p></td>
<td><p>93.23</p></td>
</tr>
<tr class="row-odd"><td><p>Test 2</p></td>
<td><p>80.22</p></td>
<td><p>80.84</p></td>
<td><p>81.71</p></td>
<td><p>81.37</p></td>
<td><p>95.29</p></td>
</tr>
<tr class="row-even"><td><p>Test 3</p></td>
<td><p>79.53</p></td>
<td><p>82.32</p></td>
<td><p>82.75</p></td>
<td><p>80.98</p></td>
<td><p>92.62</p></td>
</tr>
<tr class="row-odd"><td><p>Test 4</p></td>
<td><p>80.06</p></td>
<td><p>82.66</p></td>
<td><p>82.14</p></td>
<td><p>80.17</p></td>
<td><p>97.60</p></td>
</tr>
<tr class="row-even"><td><p>Test 5</p></td>
<td><p>80.07</p></td>
<td><p>80.51</p></td>
<td><p>81.94</p></td>
<td><p>80.03</p></td>
<td><p>93.39</p></td>
</tr>
<tr class="row-odd"><td><p>Average</p></td>
<td><p>80.38</p></td>
<td><p>81.68</p></td>
<td><p>82.07</p></td>
<td><p>81.09</p></td>
<td><p>94.42</p></td>
</tr>
</tbody>
</table>
</section>
<section id="pegase-1-week-time-series">
<h4>2869 Pegase 1-week time series<a class="headerlink" href="#pegase-1-week-time-series" title="Link to this heading"></a></h4>
<p>The experiment measures the time taken by the time-series simulation using different linear algebra solvers.</p>
<p>The power flow tolerance is set to <code class="docutils literal notranslate"><span class="pre">1e-4</span></code>.</p>
<p>The time in seconds taken using each solver is:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p></p></th>
<th class="head"><p>KLU</p></th>
<th class="head"><p>LAPACK</p></th>
<th class="head"><p>ILU</p></th>
<th class="head"><p>SuperLU</p></th>
<th class="head"><p>Pardiso</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Test 1</p></td>
<td><p>2.46</p></td>
<td><p>2.50</p></td>
<td><p>2.52</p></td>
<td><p>2.48</p></td>
<td><p>2.54</p></td>
</tr>
<tr class="row-odd"><td><p>Test 2</p></td>
<td><p>2.35</p></td>
<td><p>2.31</p></td>
<td><p>2.36</p></td>
<td><p>2.32</p></td>
<td><p>2.59</p></td>
</tr>
<tr class="row-even"><td><p>Test 3</p></td>
<td><p>2.40</p></td>
<td><p>2.42</p></td>
<td><p>2.46</p></td>
<td><p>2.46</p></td>
<td><p>2.46</p></td>
</tr>
<tr class="row-odd"><td><p>Test 4</p></td>
<td><p>2.33</p></td>
<td><p>2.31</p></td>
<td><p>2.34</p></td>
<td><p>2.33</p></td>
<td><p>2.42</p></td>
</tr>
<tr class="row-even"><td><p>Test 5</p></td>
<td><p>2.31</p></td>
<td><p>2.32</p></td>
<td><p>2.45</p></td>
<td><p>2.33</p></td>
<td><p>2.51</p></td>
</tr>
<tr class="row-odd"><td><p>Average</p></td>
<td><p>2.37</p></td>
<td><p>2.37</p></td>
<td><p>2.43</p></td>
<td><p>2.39</p></td>
<td><p>2.51</p></td>
</tr>
</tbody>
</table>
<p>From these tests, the solvers are roughly equivalent for this type of simulation, except Pardiso, which performs
worse than the others in these specific benchmarks.</p>
</section>
</section>
<section id="linear-vs-non-linear-comparison">
<h3>Linear vs Non-Linear Comparison<a class="headerlink" href="#linear-vs-non-linear-comparison" title="Link to this heading"></a></h3>
<p>One of the most common uses of the linear model is to compare it against a Newton-Raphson time-series power flow.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">os</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">matplotlib</span><span class="w"> </span><span class="kn">import</span> <span class="n">pyplot</span> <span class="k">as</span> <span class="n">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>

<span class="n">plt</span><span class="o">.</span><span class="n">style</span><span class="o">.</span><span class="n">use</span><span class="p">(</span><span class="s1">'fivethirtyeight'</span><span class="p">)</span>

<span class="n">folder</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="s1">'..'</span><span class="p">,</span> <span class="s1">'Grids_and_profiles'</span><span class="p">,</span> <span class="s1">'grids'</span><span class="p">)</span>
<span class="n">fname</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="n">folder</span><span class="p">,</span> <span class="s1">'IEEE39_1W.veragrid'</span><span class="p">)</span>
<span class="n">main_circuit</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">open_file</span><span class="p">(</span><span class="n">fname</span><span class="p">)</span>

<span class="n">ptdf_driver</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">LinearAnalysisTimeSeriesDriver</span><span class="p">(</span><span class="n">grid</span><span class="o">=</span><span class="n">main_circuit</span><span class="p">)</span>
<span class="n">ptdf_driver</span><span class="o">.</span><span class="n">run</span><span class="p">()</span>

<span class="n">pf_options_</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">PowerFlowOptions</span><span class="p">(</span><span class="n">solver_type</span><span class="o">=</span><span class="n">gce</span><span class="o">.</span><span class="n">SolverType</span><span class="o">.</span><span class="n">NR</span><span class="p">)</span>
<span class="n">ts_driver</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">PowerFlowTimeSeriesDriver</span><span class="p">(</span><span class="n">grid</span><span class="o">=</span><span class="n">main_circuit</span><span class="p">,</span> <span class="n">options</span><span class="o">=</span><span class="n">pf_options_</span><span class="p">)</span>
<span class="n">ts_driver</span><span class="o">.</span><span class="n">run</span><span class="p">()</span>

<span class="n">fig</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">figure</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">30</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
<span class="n">ax1</span> <span class="o">=</span> <span class="n">fig</span><span class="o">.</span><span class="n">add_subplot</span><span class="p">(</span><span class="mi">131</span><span class="p">)</span>
<span class="n">ax1</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="s1">'Newton-Raphson based flow'</span><span class="p">)</span>
<span class="n">ax1</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">ts_driver</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="o">.</span><span class="n">real</span><span class="p">)</span>
<span class="n">ax1</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">'MW'</span><span class="p">)</span>
<span class="n">ax1</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">'Time'</span><span class="p">)</span>

<span class="n">ax2</span> <span class="o">=</span> <span class="n">fig</span><span class="o">.</span><span class="n">add_subplot</span><span class="p">(</span><span class="mi">132</span><span class="p">)</span>
<span class="n">ax2</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="s1">'PTDF based flow'</span><span class="p">)</span>
<span class="n">ax2</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">ptdf_driver</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="o">.</span><span class="n">real</span><span class="p">)</span>
<span class="n">ax2</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">'MW'</span><span class="p">)</span>
<span class="n">ax2</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">'Time'</span><span class="p">)</span>

<span class="n">ax3</span> <span class="o">=</span> <span class="n">fig</span><span class="o">.</span><span class="n">add_subplot</span><span class="p">(</span><span class="mi">133</span><span class="p">)</span>
<span class="n">ax3</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="s1">'Difference'</span><span class="p">)</span>
<span class="n">diff</span> <span class="o">=</span> <span class="n">ts_driver</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="o">.</span><span class="n">real</span> <span class="o">-</span> <span class="n">ptdf_driver</span><span class="o">.</span><span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="o">.</span><span class="n">real</span>
<span class="n">ax3</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">diff</span><span class="p">)</span>
<span class="n">ax3</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">'MW'</span><span class="p">)</span>
<span class="n">ax3</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">'Time'</span><span class="p">)</span>

<span class="n">fig</span><span class="o">.</span><span class="n">set_tight_layout</span><span class="p">(</span><span class="n">tight</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
<p><img alt="PTDF flows comparison.png" src="../_images/PTDF_flows_comparison.png" /></p>
<p>This comparison is important because it shows where the linear model is accurate enough for screening and where the
full non-linear power flow is still necessary.</p>
</section>
</section>
<section id="registered-result-properties">
<h2>Registered Result Properties<a class="headerlink" href="#registered-result-properties" title="Link to this heading"></a></h2>
<section id="linearanalysisresults-registered-properties">
<h3><code class="docutils literal notranslate"><span class="pre">LinearAnalysisResults</span></code> registered properties<a class="headerlink" href="#linearanalysisresults-registered-properties" title="Link to this heading"></a></h3>
<p>The snapshot linear analysis result stores sensitivity matrices and the base linearized operating point.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Property</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">branch_names</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">StrVec</span></code></p></td>
<td><p>Names aligned with branch-indexed result arrays.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">bus_names</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">StrVec</span></code></p></td>
<td><p>Names aligned with bus-indexed result arrays.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">bus_types</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">IntVec</span></code></p></td>
<td><p>Bus type code used by the solved numerical model.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">PTDF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>Power transfer distribution factor matrix.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">LODF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>Line outage distribution factor matrix.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">HvdcDF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>HVDC power-transfer sensitivity matrix.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">HvdcODF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>HVDC outage distribution factor matrix.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">VscDF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>VSC power-transfer sensitivity matrix.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">VscODF</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mat</span></code></p></td>
<td><p>VSC outage distribution factor matrix.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Sf</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vec</span></code></p></td>
<td><p>Complex branch power flow at the from side.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Sbus</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vec</span></code></p></td>
<td><p>Complex bus power injection.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">voltage</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxVec</span></code></p></td>
<td><p>Complex bus voltage solution.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">loading</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vec</span></code></p></td>
<td><p>Branch loading result.</p></td>
</tr>
</tbody>
</table>
<p>The result model also exposes tabular views through <code class="docutils literal notranslate"><span class="pre">mdl()</span></code> for:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.PTDF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.LODF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.HvdcPTDF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.HvdcODF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.VscPTDF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.VscODF</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.BranchActivePowerFrom</span></code></p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.BranchLoading</span></code></p></li>
<li><ul>
<li><p><code class="docutils literal notranslate"><span class="pre">ResultTypes.BranchActivePower</span></code></p></li>
</ul>
</li>
</ul>
</section>
<section id="linearanalysistimeseriesresults-registered-properties">
<h3><code class="docutils literal notranslate"><span class="pre">LinearAnalysisTimeSeriesResults</span></code> registered properties<a class="headerlink" href="#linearanalysistimeseriesresults-registered-properties" title="Link to this heading"></a></h3>
<p>The time-series linear analysis result stores linearized voltages, injections, flows, losses, and loading over time.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Property</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">branch_names</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">StrVec</span></code></p></td>
<td><p>Names aligned with branch-indexed result arrays.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">bus_names</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">StrVec</span></code></p></td>
<td><p>Names aligned with bus-indexed result arrays.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">bus_types</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">IntVec</span></code></p></td>
<td><p>Bus type code used by the solved numerical model.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">voltage</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxMat</span></code></p></td>
<td><p>Complex bus voltage solution.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Sf</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxMat</span></code></p></td>
<td><p>Complex branch power flow at the from side.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">S</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxMat</span></code></p></td>
<td><p>Complex bus power result matrix.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">losses</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxMat</span></code></p></td>
<td><p>Complex branch losses.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">loading</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CxMat</span></code></p></td>
<td><p>Branch loading result.</p></td>
</tr>
</tbody>
</table>
<!-- END RESULTS REGISTERED PROPERTIES -->
</section>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="power_flow.html" class="btn btn-neutral float-left" title="🔥 Power flow" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="optimal_power_flow.html" class="btn btn-neutral float-right" title="🏁 Optimal power flow" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>