

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>📐 Grid Modelling &mdash; VeraGrid 6.7.13 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=16fbabd8"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="&lt;no title&gt;" href="device_relationships.html" />
    <link rel="prev" title="🌁 Structure of VeraGrid" href="structure.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">📐 Grid Modelling</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#bus">Bus</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#registered-properties">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#busbar">BusBar</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id1">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#voltagelevel">VoltageLevel</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id2">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#substation">Substation</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id3">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#country">Country</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id4">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#community">Community</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id5">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#region">Region</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id6">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#municipality">Municipality</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id7">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#area">Area</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id8">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#zone">Zone</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id9">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#generator">Generator</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#example">Example</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id10">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#battery">Battery</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id11">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#load">Load</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#constant-current-i-modelling-of-three-phase-star-connected-loads">Constant current (I) modelling of three-phase star-connected loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id12">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-current-i-modelling-of-three-phase-delta-connected-loads">Constant current (I) modelling of three-phase delta-connected loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id13">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-current-i-modelling-of-two-phase-loads">Constant current (I) modelling of two-phase loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id14">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-current-i-modelling-of-single-phase-loads">Constant current (I) modelling of single-phase loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id15">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-power-p-modelling-of-three-phase-star-connected-loads">Constant power (P) modelling of three-phase star-connected loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id16">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-power-p-modelling-of-three-phase-delta-connected-loads">Constant power (P) modelling of three-phase delta-connected loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id17">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-power-p-modelling-of-two-phase-loads">Constant power (P) modelling of two-phase loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id18">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-power-p-modelling-of-single-phase-loads">Constant power (P) modelling of single-phase loads</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id19">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id20">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#shunt">Shunt</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#constant-impedance-z-modelling-of-three-phase-star-connected-loads-and-shunts">Constant impedance (Z) modelling of three-phase star-connected loads and shunts</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id21">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-impedance-z-modelling-of-three-phase-delta-connected-loads-and-shunts">Constant impedance (Z) modelling of three-phase delta-connected loads and shunts</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id22">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-impedance-z-modelling-of-two-phase-loads-and-shunts">Constant impedance (Z) modelling of two-phase loads and shunts</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id23">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#constant-impedance-z-modelling-of-single-phase-loads-and-shunts">Constant impedance (Z) modelling of single-phase loads and shunts</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id24">Example</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id25">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#controllableshunt">ControllableShunt</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#continuous-voltage-control-in-abc-power-flow">Continuous voltage control in ABC power flow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfactory-import">PowerFactory import</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id26">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#currentinjection">CurrentInjection</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id27">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#staticgenerator">StaticGenerator</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#q-v-droop-inputs-and-convention">Q-V droop inputs and convention</a></li>
<li class="toctree-l3"><a class="reference internal" href="#q-v-droop-in-positive-sequence-and-abc-power-flow">Q-V droop in positive-sequence and ABC power flow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#fixed-pq-with-sequence-responses-in-abc-power-flow">Fixed PQ with sequence responses in ABC power flow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfactory-import-and-persistence">PowerFactory import and persistence</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id28">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#externalgrid">ExternalGrid</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id29">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#line">Line</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#common-electrical-model">Common electrical model</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#model">π model</a></li>
<li class="toctree-l4"><a class="reference internal" href="#phase-matrices-length-and-per-unit-conversion">Phase matrices, length and per-unit conversion</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#overhead-lines">Overhead lines</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#series-impedance">Series impedance</a></li>
<li class="toctree-l4"><a class="reference internal" href="#shunt-admittance">Shunt admittance</a></li>
<li class="toctree-l4"><a class="reference internal" href="#ground-wire-reduction">Ground-wire reduction</a></li>
<li class="toctree-l4"><a class="reference internal" href="#line-definition-example">Line definition example</a></li>
<li class="toctree-l4"><a class="reference internal" href="#definition-of-a-line-from-the-wire-configuration">Definition of a line from the wire configuration</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#underground-lines">Underground lines</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#cable-construction-and-system-geometry">Cable construction and system geometry</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id30">Series impedance</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id31">Shunt admittance</a></li>
<li class="toctree-l4"><a class="reference internal" href="#grounded-sheath-reduction">Grounded-sheath reduction</a></li>
<li class="toctree-l4"><a class="reference internal" href="#phase-and-sequence-matrices">Phase and sequence matrices</a></li>
<li class="toctree-l4"><a class="reference internal" href="#definition-from-the-gui">Definition from the GUI</a></li>
<li class="toctree-l4"><a class="reference internal" href="#definition-from-python">Definition from Python</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id32">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#dcline">DcLine</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id33">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#winding">Winding</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id34">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#transformer2w">Transformer2W</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#vector-group-and-clock-notation">Vector group and clock notation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformer-definition-example">Transformer definition example</a></li>
<li class="toctree-l3"><a class="reference internal" href="#transformer-definition-from-sc-test-values">Transformer definition from SC test values</a></li>
<li class="toctree-l3"><a class="reference internal" href="#inverse-definition-of-sc-values-from-model">Inverse definition of SC values from π model</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id35">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#transformer3w">Transformer3W</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#sequence-impedances-and-connections">Sequence impedances and connections</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfactory-dgs">PowerFactory DGS</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id36">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#transformernw">TransformerNW</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id37">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#seriesreactance">SeriesReactance</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id38">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#hvdcline">HvdcLine</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#hvdcline-modelling-ac-dc-links-the-easy-way">HvdcLine: Modelling AC-DC links the easy way</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#controls-available">Controls available</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id39">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#vsc">VSC</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#solvability-rules">Solvability rules</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id40">Controls available</a></li>
<li class="toctree-l3"><a class="reference internal" href="#putting-it-all-together">Putting it all together</a></li>
<li class="toctree-l3"><a class="reference internal" href="#bus-example">6-bus example</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id41">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#upfc">UPFC</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id42">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#switch">Switch</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id43">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#wire">Wire</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id44">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#overheadlinetype">OverheadLineType</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id45">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#undergroundcabletype">UndergroundCableType</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#identification-and-rating">Identification and rating</a></li>
<li class="toctree-l3"><a class="reference internal" href="#dimensions">Dimensions</a></li>
<li class="toctree-l3"><a class="reference internal" href="#conducting-materials-and-correction-factors">Conducting materials and correction factors</a></li>
<li class="toctree-l3"><a class="reference internal" href="#insulation-materials">Insulation materials</a></li>
<li class="toctree-l3"><a class="reference internal" href="#supported-scope-and-catalogue-reuse">Supported scope and catalogue reuse</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id46">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#undergroundlinetype">UndergroundLineType</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#system-identification-environment-and-rating">System identification, environment and rating</a></li>
<li class="toctree-l3"><a class="reference internal" href="#positioned-cable-inputs">Positioned cable inputs</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sequence-only-inputs-and-calculated-results">Sequence-only inputs and calculated results</a></li>
<li class="toctree-l3"><a class="reference internal" href="#validation-and-applying-a-template">Validation and applying a template</a></li>
<li class="toctree-l3"><a class="reference internal" href="#applying-cable-system-to-a-dc-line">Applying Cable System to a DC line</a></li>
<li class="toctree-l3"><a class="reference internal" href="#powerfactory-and-legacy-dc-catalogue-compatibility">PowerFactory and legacy DC catalogue compatibility</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id47">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#sequencelinetype">SequenceLineType</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id48">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#transformertype">TransformerType</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id49">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#branchgroup">BranchGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id50">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#facility">Facility</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id51">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#modellingauthority">ModellingAuthority</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id52">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#technology">Technology</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id53">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fuel">Fuel</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id54">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#emissiongas">EmissionGas</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id55">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#owner">Owner</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id56">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#contingencygroup">ContingencyGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id57">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#contingency">Contingency</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id58">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#remedialactiongroup">RemedialActionGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id59">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#remedialaction">RemedialAction</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id60">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#shortcircuitevent">ShortCircuitEvent</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id61">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#investmentsgroup">InvestmentsGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id62">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#investment">Investment</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id63">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fluidnode">FluidNode</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id64">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fluidpath">FluidPath</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id65">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fluidturbine">FluidTurbine</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id66">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fluidpump">FluidPump</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id67">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fluidp2x">FluidP2x</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id68">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#rmseventsgroup">RmsEventsGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id69">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#rmsevent">RmsEvent</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id70">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#emteventsgroup">EmtEventsGroup</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id71">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#emtevent">EmtEvent</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id72">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#rmsmodeltemplate">RmsModelTemplate</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id73">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#emtmodeltemplate">EmtModelTemplate</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id74">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#fmutemplate">FmuTemplate</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id75">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#pimeasurement">PiMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id76">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#qimeasurement">QiMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id77">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#pfmeasurement">PfMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id78">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#qfmeasurement">QfMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id79">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#ifmeasurement">IfMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id80">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#ptmeasurement">PtMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id81">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#qtmeasurement">QtMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id82">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#itmeasurement">ItMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id83">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#vmmeasurement">VmMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id84">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#vameasurement">VaMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id85">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#pgmeasurement">PgMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id86">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#qgmeasurement">QgMeasurement</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id87">Registered properties</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#distribution-grid-example-in-the-sequence-reference-frame">Distribution Grid Example in the Sequence Reference Frame</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#step-0-system-overview">Step 0: System Overview</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-1-create-a-transformer">Step 1: Create a Transformer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-2-create-lines-of-different-lengths">Step 2: Create Lines of Different Lengths</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-3-add-more-lines-and-buses">Step 3: Add More Lines and Buses</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-4-create-loads">Step 4: Create Loads</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-5-create-house-1-and-house-2">Step 5: Create House 1 and House 2</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-6-defining-the-main-transformer">Step 6: Defining the Main Transformer</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-7-defining-load-transformers">Step 7: Defining Load Transformers</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-8-defining-other-transformers">Step 8: Defining Other Transformers</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-9-defining-wires-and-overhead-lines">Step 9: Defining Wires and Overhead Lines</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-10-importing-load-profiles">Step 10: Importing Load Profiles</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-10-set-power-flow-from-a-profile">Step 10: Set Power Flow From A Profile</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-11-running-a-power-flow">Step 11: Running a Power Flow</a></li>
<li class="toctree-l3"><a class="reference internal" href="#step-12-results-features">Step 12: Results &amp; Features</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#power-flow-on-the-5-node-example-grid">Power Flow on the 5-Node Example Grid</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="fmu.html">🔌 Functional Mock-up Units (FMUs)</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">📐 Grid Modelling</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/modelling.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <!-- Auto-generated by doc/generate_device_docs.py. Do not edit this file directly. -->
<section class="tex2jax_ignore mathjax_ignore" id="grid-modelling">
<h1>📐 Grid Modelling<a class="headerlink" href="#grid-modelling" title="Link to this heading"></a></h1>
<p>Three-phase AC systems dominate power transmission and distribution for their efficiency, capacity, and compatibility.
While ideal systems are balanced and suitable for positive-sequence analysis, real networks often experience asymmetries
from untransposed lines, uneven loads, single-phase connections, and converter-based resources. The classical
symmetrical components method simplifies unbalanced fault analysis but struggles with strong sequence coupling,
non-linearities, and complex topologies.</p>
<p>Direct phase-domain (abc) modelling overcomes these limitations by representing actual phase quantities, naturally
handling asymmetry, non-linearities, and all fault types. It is particularly suited for transient simulations, EMTP
tools, and control design across all voltage levels.</p>
<p>Power systems comprise generators, transformers, lines, loads, and compensation equipment, interconnected from
generation through transmission and distribution to end users. Transmission operates at high voltages to reduce losses,
with transformers stepping voltages up or down as required. Transmission circuits often include series and shunt
compensation, while transformer winding configurations must be carefully modelled under unbalanced conditions. At the
distribution level, load points can be highly unbalanced due to single-phase connections.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_PowerSystem.png?raw=true"
    alt="Electrical power system network"
    title="Electrical power system network"
    width="90%"/>
</div>
<section id="bus">
<h2>Bus<a class="headerlink" href="#bus" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Bus</span></code> is the main electrical node in <code class="docutils literal notranslate"><span class="pre">MultiCircuit</span></code>. It holds voltage state variables and anchors injections, branch terminals, and operational limits.</p>
<p>This device belongs to the electrical topology and location hierarchy managed directly by <code class="docutils literal notranslate"><span class="pre">MultiCircuit</span></code>.</p>
<section id="registered-properties">
<h3>Registered properties<a class="headerlink" href="#registered-properties" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">is_slack</span></code>, <code class="docutils literal notranslate"><span class="pre">Vm0</span></code>, <code class="docutils literal notranslate"><span class="pre">Va0</span></code>, <code class="docutils literal notranslate"><span class="pre">Vmin</span></code>, <code class="docutils literal notranslate"><span class="pre">Vmax</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the bus active? used to disable the bus.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_slack</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Force the bus to be of slack type.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>is_dc</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is this bus of DC type?.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_grounded</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is this bus connected to ground?.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>graphic_type</p></td>
<td><p>enum BusGraphicType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Graphic to use in the schematic.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal line voltage of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vm0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage module guess.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Va0</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage angle guess.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmin</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range of allowed voltage module.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vmax</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Higher range of allowed voltage module.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vm_cost</p></td>
<td><p>float</p></td>
<td><p>e/unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of over and under voltages</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>angle_min</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range of allowed voltage angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>angle_max</p></td>
<td><p>float</p></td>
<td><p>rad.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Higher range of allowed voltage angle.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>angle_cost</p></td>
<td><p>float</p></td>
<td><p>e/unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of over and under angles</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>x</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>x position in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>y</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>y position in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>h</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>height of the bus in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>w</p></td>
<td><p>float</p></td>
<td><p>px</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Width of the bus in pixels.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Country of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>zone</p></td>
<td><p>Zone</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zone of the bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>substation</p></td>
<td><p>Substation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>voltage_level</p></td>
<td><p>Voltage level</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage level of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_bar</p></td>
<td><p>BusBar</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Busbar associated to the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the bus.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="busbar">
<h2>BusBar<a class="headerlink" href="#busbar" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">BusBar</span></code> represents an explicit busbar object inside a voltage level. It is useful when diagram structure or substation-level topology needs to be preserved.</p>
<p>This device belongs to the electrical topology and location hierarchy managed directly by <code class="docutils literal notranslate"><span class="pre">MultiCircuit</span></code>.</p>
<section id="id1">
<h3>Registered properties<a class="headerlink" href="#id1" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>voltage_level</p></td>
<td><p>Voltage level</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage level of this BusBar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="voltagelevel">
<h2>VoltageLevel<a class="headerlink" href="#voltagelevel" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">VoltageLevel</span></code> groups buses and busbars that belong to the same nominal voltage inside a substation.</p>
<p>This device belongs to the electrical topology and location hierarchy managed directly by <code class="docutils literal notranslate"><span class="pre">MultiCircuit</span></code>.</p>
<section id="id2">
<h3>Registered properties<a class="headerlink" href="#id2" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vnom</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal voltage</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>substation</p></td>
<td><p>Substation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation of this Voltage level (optional)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="substation">
<h2>Substation<a class="headerlink" href="#substation" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Substation</span></code> is the top-level station object used to group voltage levels, buses, and related physical assets.</p>
<p>This device belongs to the electrical topology and location hierarchy managed directly by <code class="docutils literal notranslate"><span class="pre">MultiCircuit</span></code>.</p>
<section id="id3">
<h3>Registered properties<a class="headerlink" href="#id3" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">irradiation</span></code>, <code class="docutils literal notranslate"><span class="pre">temperature</span></code>, <code class="docutils literal notranslate"><span class="pre">wind_speed</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation area, alternatively this can be obtained from the zone</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>zone</p></td>
<td><p>Zone</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation area</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation country, alternatively this can be obtained from the community</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>community</p></td>
<td><p>Community</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation community, alternatively this can be obtained from the region</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>region</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation region, alternatively this can be obtained from the municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>municipality</p></td>
<td><p>Municipality</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>address</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation address</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>irradiation</p></td>
<td><p>float</p></td>
<td><p>W/m^2</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation solar irradiation</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temperature</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation temperature</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>wind_speed</p></td>
<td><p>float</p></td>
<td><p>m/s</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation wind speed at 80m above the ground</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>terrain_roughness</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>This value is ised for wind speed extrapolation. Typical values: Not rough (sand, snow, sea): 0~0.02 Slightly rough (grass, cereal field): 0.02~0.2 Rough (forest, small houses): 1.0~1.5 Very rough (Large buildings):1.0~4.0</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="country">
<h2>Country<a class="headerlink" href="#country" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Country</span></code> groups assets at country scope for reporting, filtering, transfer-capacity studies, and geographic organization.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id4">
<h3>Registered properties<a class="headerlink" href="#id4" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="community">
<h2>Community<a class="headerlink" href="#community" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Community</span></code> is an intermediate regional grouping that can be attached to buses and inherited by connected assets.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id5">
<h3>Registered properties<a class="headerlink" href="#id5" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>country</p></td>
<td><p>Country</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation country, altenativelly this can be obtained from the community</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="region">
<h2>Region<a class="headerlink" href="#region" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Region</span></code> groups substations and buses below the community level and above municipalities.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id6">
<h3>Registered properties<a class="headerlink" href="#id6" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>community</p></td>
<td><p>Community</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation community, altenativelly this can be obtained from the region</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="municipality">
<h2>Municipality<a class="headerlink" href="#municipality" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Municipality</span></code> stores local administrative context for buses and substations.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id7">
<h3>Registered properties<a class="headerlink" href="#id7" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>region</p></td>
<td><p>Region</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Substation region, alternatively this can be obtained from the municipality</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="area">
<h2>Area<a class="headerlink" href="#area" title="Link to this heading"></a></h2>
<p>An <code class="docutils literal notranslate"><span class="pre">Area</span></code> groups buses for operational aggregation and transfer-capacity workflows.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id8">
<h3>Registered properties<a class="headerlink" href="#id8" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">spinning_reserve_requirement</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>spinning_reserve_requirement</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area spinning reserve requirement used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="zone">
<h2>Zone<a class="headerlink" href="#zone" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Zone</span></code> is a market or study grouping used to aggregate buses and branches.</p>
<p>This device provides geographical or administrative context for topology and reporting.</p>
<section id="id9">
<h3>Registered properties<a class="headerlink" href="#id9" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: none.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>area</p></td>
<td><p>Area</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Area of this zone.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="generator">
<h2>Generator<a class="headerlink" href="#generator" title="Link to this heading"></a></h2>
<p>For the power flow simulations, generators had been modelled as simple power injections into the system, which was
completely valid. However, this is not sufficient when performing the short-circuit analysis, as the impedance of the
generator must also be taken into account. VeraGrid has been programmed to accept a <img class="math" src="../_images/math/679c5d9dbdc2f5079c0c554856efdae3d27b5d80.svg" alt="3 \times 3"/> impedance matrix, which
includes both the self and mutual impedances between the <img class="math" src="../_images/math/a5c37ff3d40bfb398ee50cc7c5011eacc70d35c4.svg" alt="abc"/> phases.</p>
<p>It is also common to encounter generator impedances in the sequence domain. Therefore, Fortescue’s theorem is
applied to obtain the equivalent values for the three phases:</p>
<div class="math">
<p><img src="../_images/math/86663cd7197dd518c9d03f498141af9988297eda.svg" alt="\vec{Z}_{gen_{abc}} =
\begin{bmatrix}
\vec{Z}_0 + \vec{Z}_1 + \vec{Z}_2 &amp; \vec{Z}_0 + \vec{a}\vec{Z}_1 + \vec{a}^2\vec{Z}_2 &amp; \vec{Z}_0 + \vec{a}^2\vec{Z}_1 + \vec{a}\vec{Z}_2 \\
\vec{Z}_0 + \vec{a}^2\vec{Z}_1 + \vec{a}\vec{Z}_2 &amp; \vec{Z}_0 + \vec{Z}_1 + \vec{Z}_2 &amp; \vec{Z}_0 + \vec{a}\vec{Z}_1 + \vec{a}^2\vec{Z}_2 \\
\vec{Z}_0 + \vec{a}\vec{Z}_1 + \vec{a}^2\vec{Z}_2 &amp; \vec{Z}_0 + \vec{a}^2\vec{Z}_1 + \vec{a}\vec{Z}_2 &amp; \vec{Z}_0 + \vec{Z}_1 + \vec{Z}_2
\end{bmatrix}"/></p>
</div><p>Where the transformation eigenvector <img class="math" src="../_images/math/d3a35dc49c08891370ba54633c7adbb81bea56ff.svg" alt="\vec{a} = e^{j2\pi/3}"/> is used.</p>
<p>The generator could be modelled during the short-circuit using the classic Thévenin equivalent, that is, as an ideal
voltage source in series with the generator’s impedance, as shown in the electrical circuit of the following figure:</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_thevenin.png?raw=true"
    title="Thévenin equivalent circuit"
    width="50%"/>
</div>
<p>However, this would require to add an additional bus to the original system between the generator’s impedance and the
ideal voltage source. Therefore, the generator can be also modelled using its Norton equivalent, that is, an ideal current source
in parallel with the generator’s impedance, as shown in the schematic bellow:</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_norton.png?raw=true"
    title="Norton equivalent circuit"
    width="35%"/>
</div>
<p>The Norton current source will take the value of the internal voltage multiplied by its admittance:</p>
<div class="math">
<p><img src="../_images/math/fae1c086644ed51264df7e6ec91b04d41d6b1660.svg" alt="\vec{I}_{N} = \vec{Y}_{gen} \cdot \ \vec{E}"/></p>
</div><section id="example">
<h3>Example<a class="headerlink" href="#example" title="Link to this heading"></a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">4.16</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Generator</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">gen</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Generator</span><span class="p">(</span><span class="n">vset</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span> <span class="n">r1</span><span class="o">=</span><span class="mf">0.004</span><span class="p">,</span> <span class="n">x1</span><span class="o">=</span><span class="mf">0.5</span><span class="p">,</span> <span class="n">r2</span><span class="o">=</span><span class="mf">0.02</span><span class="p">,</span> <span class="n">x2</span><span class="o">=</span><span class="mf">0.5</span><span class="p">,</span> <span class="n">r0</span><span class="o">=</span><span class="mf">0.01</span><span class="p">,</span> <span class="n">x0</span><span class="o">=</span><span class="mf">0.08</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_generator</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">gen</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="id10">
<h3>Registered properties<a class="headerlink" href="#id10" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Pmin</span></code>, <code class="docutils literal notranslate"><span class="pre">Pmax</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code>, <code class="docutils literal notranslate"><span class="pre">Qmin</span></code>, <code class="docutils literal notranslate"><span class="pre">Qmax</span></code>, <code class="docutils literal notranslate"><span class="pre">control_mode</span></code>, <code class="docutils literal notranslate"><span class="pre">Pf</span></code>, <code class="docutils literal notranslate"><span class="pre">Vset</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost2</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost0</span></code>, <code class="docutils literal notranslate"><span class="pre">enabled_dispatch</span></code>, <code class="docutils literal notranslate"><span class="pre">must_run</span></code>, <code class="docutils literal notranslate"><span class="pre">srap_enabled</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_mode</p></td>
<td><p>enum GeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generator control mode</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pf</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power factor (cos(phi)). This is used for non-controlled generators.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage setpoint for controlled generators; positive-sequence magnitude in three-phase power flow.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>k_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>QV droop constant.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dead_band</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop dead band.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_reactive_power_curve</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the reactive power capability curve?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q_curve</p></td>
<td><p>Generator Q curve</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capability curve data (double click on the generator to edit)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Rs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator winding resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Xs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator leakage reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Magnetizing reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost2</p></td>
<td><p>float</p></td>
<td><p>e/MW²/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation quadratic cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Cost0</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation constant cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>startup_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation start-up cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shutdown_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation shut-down cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_time_up</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be on when started. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_time_down</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be off when shut down. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ramp_up</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation increase per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ramp_down</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation decrease per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled_dispatch</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Enabled for dispatch? Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>must_run</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>P &gt;= Pmin constraint. Used in OPF with unit commitment active.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emissions</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of emissions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>fuels</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of fuels</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>srap_enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the unit available for SRAP participation?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum GeneratorType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Machine type of the generator.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_static_generator</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the static generator short-circuit model.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="battery">
<h2>Battery<a class="headerlink" href="#battery" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">Battery</span></code> extends generator-style injection modelling with energy-capacity and state-of-charge parameters for storage studies.</p>
<p>This device connects to a bus and contributes power, current, or admittance to the solved network model.</p>
<section id="id11">
<h3>Registered properties<a class="headerlink" href="#id11" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Pmin</span></code>, <code class="docutils literal notranslate"><span class="pre">Pmax</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code>, <code class="docutils literal notranslate"><span class="pre">Qmin</span></code>, <code class="docutils literal notranslate"><span class="pre">Qmax</span></code>, <code class="docutils literal notranslate"><span class="pre">control_mode</span></code>, <code class="docutils literal notranslate"><span class="pre">Pf</span></code>, <code class="docutils literal notranslate"><span class="pre">Vset</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost2</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost0</span></code>, <code class="docutils literal notranslate"><span class="pre">enabled_dispatch</span></code>, <code class="docutils literal notranslate"><span class="pre">must_run</span></code>, <code class="docutils literal notranslate"><span class="pre">srap_enabled</span></code>, <code class="docutils literal notranslate"><span class="pre">dispatch_mode</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum active power. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum reactive power.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_mode</p></td>
<td><p>enum GeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generator control mode</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pf</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Power factor (cos(phi)). This is used for non-controlled generators.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage setpoint for controlled generators; positive-sequence magnitude in three-phase power flow.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>k_droop</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>QV droop constant.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>dead_band</p></td>
<td><p>float</p></td>
<td><p>kV</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop dead band.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_reactive_power_curve</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the reactive power capability curve?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>q_curve</p></td>
<td><p>Generator Q curve</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Capability curve data (double click on the generator to edit)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X1</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance on system base; used in U1 power flow for a grounded connection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance on system base; used automatically in U1 power flow.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Rs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator winding resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Xs</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Stator leakage reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Magnetizing reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Rr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor resistance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Xr</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rotor reactance (AG).</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost2</p></td>
<td><p>float</p></td>
<td><p>e/MW²/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation quadratic cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Cost0</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation constant cost. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>startup_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation start-up cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>shutdown_cost</p></td>
<td><p>float</p></td>
<td><p>e/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Generation shut-down cost. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>min_time_up</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be on when started. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_time_down</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum time that the generator has to be off when shut down. Used in OPF.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ramp_up</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation increase per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ramp_down</p></td>
<td><p>float</p></td>
<td><p>MW/h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum amount of generation decrease per hour.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>enabled_dispatch</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Enabled for dispatch? Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>must_run</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>P &gt;= Pmin constraint. Used in OPF with unit commitment active.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emissions</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of emissions</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>fuels</p></td>
<td><p>AssociationsList</p></td>
<td><p>t/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>List of fuels</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>srap_enabled</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the unit available for SRAP participation?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>tpe</p></td>
<td><p>enum GeneratorType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Machine type of the generator.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>is_static_generator</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Use the static generator short-circuit model.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Enom</p></td>
<td><p>float</p></td>
<td><p>MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal energy capacity.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>max_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>min_soc</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>soc_0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Initial state of charge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>charge_efficiency</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Charging efficiency.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>discharge_efficiency</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Discharge efficiency.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>discharge_per_cycle</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>dispatch_mode</p></td>
<td><p>enum BatteryDispatchMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Battery dispatch behaviour.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="load">
<h2>Load<a class="headerlink" href="#load" title="Link to this heading"></a></h2>
<p>Given the diversity of loads in power networks, they are grouped into bulk consumption points and represented using the
ZIP model, which combines impedance, current, and power components.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_zip_model.png?raw=true"
    alt="ZIP model"
    title="ZIP model"
    width="50%"/>
</div>
<p>In steady-state studies, loads are represented as three-phase power sinks, connected in star or delta. Since the
formulation uses phase-to-neutral voltages and line currents, all loads are modelled as
star-connected, requiring delta loads to be converted to star equivalents for impedance, current, and power injections.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_loads_star_delta.png?raw=true"
    title="Star and delta connected loads"
    width="70%"/>
</div>
<p>The impedance component of the ZIP formulation shares the same admittance modelling described in the <code class="docutils literal notranslate"><span class="pre">Shunt</span></code> section.</p>
<section id="constant-current-i-modelling-of-three-phase-star-connected-loads">
<h3>Constant current (I) modelling of three-phase star-connected loads<a class="headerlink" href="#constant-current-i-modelling-of-three-phase-star-connected-loads" title="Link to this heading"></a></h3>
<p>Traditionally, in positive sequence power flow analysis, constant current loads are directly stored in the <img class="math" src="../_images/math/ccc5ea44709362a042f437076cb91f18f59515bc.svg" alt="\vec{I}_0"/>
vector. However, since we are performing a three-phase power flow, the voltage angles of phases b and c are not zero,
so they must be taken into account. For both three-phase current star-connected loads, the defined phase currents are
stored in the vector <img class="math" src="../_images/math/ccc5ea44709362a042f437076cb91f18f59515bc.svg" alt="\vec{I}_0"/> as follows:</p>
<div class="math">
<p><img src="../_images/math/05b5ab9d7872f35f2973cb0b9b202383af808e22.svg" alt="\vec{I}_0 =
\begin{bmatrix}
    \vec{I}_a^* \, e^{j \, \delta_a} \\
    \vec{I}_b^* \, e^{j \, \delta_b} \\
    \vec{I}_c^* \, e^{j \, \delta_c} \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_star_current.png?raw=true"
    title="Three-phase star current loads"
    width="50%"/>
</div>
<section id="id12">
<h4>Example<a class="headerlink" href="#id12" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase star current load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">Ir1</span><span class="o">=</span><span class="mf">0.160</span><span class="p">,</span>
                <span class="n">Ii1</span><span class="o">=</span><span class="mf">0.110</span><span class="p">,</span>
                <span class="n">Ir2</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">Ii2</span><span class="o">=</span><span class="mf">0.090</span><span class="p">,</span>
                <span class="n">Ir3</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">Ii3</span><span class="o">=</span><span class="mf">0.090</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-current-i-modelling-of-three-phase-delta-connected-loads">
<h3>Constant current (I) modelling of three-phase delta-connected loads<a class="headerlink" href="#constant-current-i-modelling-of-three-phase-delta-connected-loads" title="Link to this heading"></a></h3>
<p>However, if the current load is defined in delta connection, the vector shown bellow will be used to mathematically
model the element:</p>
<div class="math">
<p><img src="../_images/math/6498767a7e929b2f49cb80990e347242a800ba87.svg" alt="\vec{I}_0 =
\begin{bmatrix}
\dfrac{\vec{I}_{ab}^* \, e^{j \, (\delta_a - \delta_b)} - \vec{I}_{ca}^* \, e^{j \, (\delta_c - \delta_a)}}{\sqrt{3}} \\
\dfrac{\vec{I}_{bc}^* \, e^{j \, (\delta_b - \delta_c)} - \vec{I}_{ab}^* \, e^{j \, (\delta_a - \delta_b)}}{\sqrt{3}} \\
\dfrac{\vec{I}_{ca}^* \, e^{j \, (\delta_c - \delta_a)} - \vec{I}_{bc}^* \, e^{j \, (\delta_b - \delta_c)}}{\sqrt{3}} \\
\end{bmatrix}"/></p>
</div><p>Note that for loads connected between phases, the voltage angle to be applied is not that of the
phase to which the current load will be mapped, but rather the angle of the voltage difference
between the two phases to which the current-defined load is connected. Then, the angles
will be updated in each iteration, adding significant complexity compared to the traditional power flow.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_delta_current.png?raw=true"
    title="Three-phase delta current loads"
    width="60%"/>
</div>
<section id="id13">
<h4>Example<a class="headerlink" href="#id13" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase delta current load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">Ir1</span><span class="o">=</span><span class="mf">0.160</span><span class="p">,</span>
                <span class="n">Ii1</span><span class="o">=</span><span class="mf">0.110</span><span class="p">,</span>
                <span class="n">Ir2</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">Ii2</span><span class="o">=</span><span class="mf">0.090</span><span class="p">,</span>
                <span class="n">Ir3</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">Ii3</span><span class="o">=</span><span class="mf">0.090</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-current-i-modelling-of-two-phase-loads">
<h3>Constant current (I) modelling of two-phase loads<a class="headerlink" href="#constant-current-i-modelling-of-two-phase-loads" title="Link to this heading"></a></h3>
<p>Two-phase current loads, connected for instance between phases <img class="math" src="../_images/math/b3e65e3b6408fcfa00452530b73f55d1755f9965.svg" alt="a"/> and <img class="math" src="../_images/math/d520a12f1579170834c32ad5f656de081bbb36fe.svg" alt="c"/>, are modelled in the same way as three-phase
delta-connected loads. The only difference is that, in this case, the current is defined solely as <img class="math" src="../_images/math/7e7e89dfe189e78a76977082a9310f681564cc58.svg" alt="vec{I}_{ca}"/>, while the
other phase-to-phase currents remain zero:</p>
<div class="math">
<p><img src="../_images/math/ce4224dc14e4f44191a93c2608dcc6f4af81f5dc.svg" alt="\vec{I}_0 =
\begin{bmatrix}
\dfrac{- \vec{I}_{ca}^* \, e^{j \, (\delta_c - \delta_a)}}{\sqrt{3}} \\
0 \\
\dfrac{ \vec{I}_{ca}^* \, e^{j \, (\delta_c - \delta_a)}}{\sqrt{3}} \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_two_phase_current.png?raw=true"
    title="Two-phase current loads"
    width="40%"/>
</div>
<section id="id14">
<h4>Example<a class="headerlink" href="#id14" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Two-phase current load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">Ir1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ii1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ir2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ii2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ir3</span><span class="o">=</span><span class="mf">0.170</span><span class="p">,</span>
                <span class="n">Ii3</span><span class="o">=</span><span class="mf">0.151</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-current-i-modelling-of-single-phase-loads">
<h3>Constant current (I) modelling of single-phase loads<a class="headerlink" href="#constant-current-i-modelling-of-single-phase-loads" title="Link to this heading"></a></h3>
<p>Finally, single-phase current loads, connected for instance to phase <img class="math" src="../_images/math/68c7c8c65602677ab56cf7fd88002023f0edc575.svg" alt="b"/>, are modelled in the same way as three-phase
star-connected loads. The difference lies in the fact that the absent phases are stored with a value of zero.</p>
<div class="math">
<p><img src="../_images/math/6794270134c507cbb0357065eb09e20e49568f46.svg" alt="\vec{I}_0 =
\begin{bmatrix}
    0 \\
    \vec{I}_b^* \, e^{j \, \delta_b} \\
    0 \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_single_phase_current.png?raw=true"
    title="Single-phase current loads"
    width="20%"/>
</div>
<section id="id15">
<h4>Example<a class="headerlink" href="#id15" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Single-phase current load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">Ir1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ii1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ir2</span><span class="o">=</span><span class="mf">0.170</span><span class="p">,</span>
                <span class="n">Ii2</span><span class="o">=</span><span class="mf">0.080</span><span class="p">,</span>
                <span class="n">Ir3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Ii3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-power-p-modelling-of-three-phase-star-connected-loads">
<h3>Constant power (P) modelling of three-phase star-connected loads<a class="headerlink" href="#constant-power-p-modelling-of-three-phase-star-connected-loads" title="Link to this heading"></a></h3>
<p>Finally, we will address the modelling of constant power loads. In the case of a three-phase power load connected in
star, the values defined by the user are stored in the <img class="math" src="../_images/math/0060ad7642302f2781725a4cc8656cb073be053c.svg" alt="vec{S}_0"/> vector for each phase:</p>
<div class="math">
<p><img src="../_images/math/06a6ea68f151cde0d56a0544fef12ca6f7984642.svg" alt="\vec{S}_0 =
\begin{bmatrix}
\vec{S}_a \\
\vec{S}_b \\
\vec{S}_c \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_star_power.png?raw=true"
    title="Three-phase star power loads"
    width="50%"/>
</div>
<section id="id16">
<h4>Example<a class="headerlink" href="#id16" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase star power load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">P1</span><span class="o">=</span><span class="mf">0.485</span><span class="p">,</span>
                <span class="n">Q1</span><span class="o">=</span><span class="mf">0.190</span><span class="p">,</span>
                <span class="n">P2</span><span class="o">=</span><span class="mf">0.068</span><span class="p">,</span>
                <span class="n">Q2</span><span class="o">=</span><span class="mf">0.060</span><span class="p">,</span>
                <span class="n">P3</span><span class="o">=</span><span class="mf">0.290</span><span class="p">,</span>
                <span class="n">Q3</span><span class="o">=</span><span class="mf">0.212</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-power-p-modelling-of-three-phase-delta-connected-loads">
<h3>Constant power (P) modelling of three-phase delta-connected loads<a class="headerlink" href="#constant-power-p-modelling-of-three-phase-delta-connected-loads" title="Link to this heading"></a></h3>
<p>In contrast, if the three-phase power load is connected in delta, the developed transformation to its star equivalent
involves the phase-to-ground voltages. Then, the power transformation vector to star will be
updated in each iteration, adding significant complexity compared to the traditional power flow.</p>
<div class="math">
<p><img src="../_images/math/701cb8062d353545228a2c2ddd6444111131765a.svg" alt="\vec{S}_0 = 
\begin{bmatrix}
\dfrac{\vec{U}_a \cdot \vec{S}_{ab}}{\vec{U}_a - \vec{U}_b} - \dfrac{\vec{U}_a \cdot \vec{S}_{ca}}{\vec{U}_c - \vec{U}_a} \\
\dfrac{\vec{U}_b \cdot \vec{S}_{bc}}{\vec{U}_b - \vec{U}_c} - \dfrac{\vec{U}_b \cdot \vec{S}_{ab}}{\vec{U}_a - \vec{U}_b} \\
\dfrac{\vec{U}_c \cdot \vec{S}_{ca}}{\vec{U}_c - \vec{U}_a} - \dfrac{\vec{U}_c \cdot \vec{S}_{bc}}{\vec{U}_b - \vec{U}_c} \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_delta_power.png?raw=true"
    title="Three-phase delta power loads"
    width="60%"/>
</div>
<section id="id17">
<h4>Example<a class="headerlink" href="#id17" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase delta power load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">P1</span><span class="o">=</span><span class="mf">0.385</span><span class="p">,</span>
                <span class="n">Q1</span><span class="o">=</span><span class="mf">0.220</span><span class="p">,</span>
                <span class="n">P2</span><span class="o">=</span><span class="mf">0.385</span><span class="p">,</span>
                <span class="n">Q2</span><span class="o">=</span><span class="mf">0.220</span><span class="p">,</span>
                <span class="n">P3</span><span class="o">=</span><span class="mf">0.385</span><span class="p">,</span>
                <span class="n">Q3</span><span class="o">=</span><span class="mf">0.220</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-power-p-modelling-of-two-phase-loads">
<h3>Constant power (P) modelling of two-phase loads<a class="headerlink" href="#constant-power-p-modelling-of-two-phase-loads" title="Link to this heading"></a></h3>
<p>Two-phase power loads, connected for instance between phases <img class="math" src="../_images/math/b3e65e3b6408fcfa00452530b73f55d1755f9965.svg" alt="a"/> and <img class="math" src="../_images/math/d520a12f1579170834c32ad5f656de081bbb36fe.svg" alt="c"/>, are modelled in the same way as three-phase
delta-connected loads. The only difference is that, in this case, the power is defined solely as <img class="math" src="../_images/math/0658159933c34d44ce11f1810815ecda31f370cd.svg" alt="vec{S}_{ca}"/>, while the
other phase-to-phase powers remain zero:</p>
<div class="math">
<p><img src="../_images/math/1a0c6c1d89933fcdfd247c7a866e1518970fb081.svg" alt="\vec{S}_0 = 
\begin{bmatrix}
-\dfrac{\vec{U}_a \cdot \vec{S}_{ca}}{\vec{U}_c - \vec{U}_a} \\
0 \\
\dfrac{\vec{U}_c \cdot \vec{S}_{ca}}{\vec{U}_c - \vec{U}_a} \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_two_phase_power.png?raw=true"
    title="Two-phase power loads"
    width="40%"/>
</div>
<section id="id18">
<h4>Example<a class="headerlink" href="#id18" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Two-phase power load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">P1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Q1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">P2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Q2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">P3</span><span class="o">=</span><span class="mf">0.160</span><span class="p">,</span>
                <span class="n">Q3</span><span class="o">=</span><span class="mf">0.110</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-power-p-modelling-of-single-phase-loads">
<h3>Constant power (P) modelling of single-phase loads<a class="headerlink" href="#constant-power-p-modelling-of-single-phase-loads" title="Link to this heading"></a></h3>
<p>Finally, single-phase power loads, connected for instance to phase <img class="math" src="../_images/math/68c7c8c65602677ab56cf7fd88002023f0edc575.svg" alt="b"/>, are modelled in the same way as three-phase
star-connected loads. The difference lies in the fact that the absent phases are stored with a value of zero:</p>
<div class="math">
<p><img src="../_images/math/e0d2a9020ed2a590661a0fbbdb2f91b6ccdec64d.svg" alt="\vec{S}_0 =
\begin{bmatrix}
0 \\
\vec{S}_b \\
0 \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_single_phase_power.png?raw=true"
    title="Single-phase power loads"
    width="20%"/>
</div>
<section id="id19">
<h4>Example<a class="headerlink" href="#id19" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Single-phase power load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">P1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Q1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">P2</span><span class="o">=</span><span class="mf">0.170</span><span class="p">,</span>
                <span class="n">Q2</span><span class="o">=</span><span class="mf">0.125</span><span class="p">,</span>
                <span class="n">P3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">Q3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="id20">
<h3>Registered properties<a class="headerlink" href="#id20" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pb</span></code>, <code class="docutils literal notranslate"><span class="pre">Pc</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code>, <code class="docutils literal notranslate"><span class="pre">Qa</span></code>, <code class="docutils literal notranslate"><span class="pre">Qb</span></code>, <code class="docutils literal notranslate"><span class="pre">Qc</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir1</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir2</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir3</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii1</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii2</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii3</span></code>, <code class="docutils literal notranslate"><span class="pre">G</span></code>, <code class="docutils literal notranslate"><span class="pre">G1</span></code>, <code class="docutils literal notranslate"><span class="pre">G2</span></code>, <code class="docutils literal notranslate"><span class="pre">G3</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code>, <code class="docutils literal notranslate"><span class="pre">B1</span></code>, <code class="docutils literal notranslate"><span class="pre">B2</span></code>, <code class="docutils literal notranslate"><span class="pre">B3</span></code>, <code class="docutils literal notranslate"><span class="pre">n_customers</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 1 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 2 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 3 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 1 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 2 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 3 current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 1 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 2 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the phase 3 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 1 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 2 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the phase 3 impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>n_customers</p></td>
<td><p>int</p></td>
<td><p>unit</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Number of customers represented by this load</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contract_power</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal contracted power</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="shunt">
<h2>Shunt<a class="headerlink" href="#shunt" title="Link to this heading"></a></h2>
<p>Shunt elements were documented together with loads in the original modelling chapter. For shunts, the relevant part is the constant-impedance formulation reproduced below.</p>
<section id="constant-impedance-z-modelling-of-three-phase-star-connected-loads-and-shunts">
<h3>Constant impedance (Z) modelling of three-phase star-connected loads and shunts<a class="headerlink" href="#constant-impedance-z-modelling-of-three-phase-star-connected-loads-and-shunts" title="Link to this heading"></a></h3>
<p>Constant impedance loads and shunts are defined in terms of conductance G [MW] and susceptance B [MVAr].
If these elements have the three-phases active, and they are connected in star, the diagonal of the 3x3 admittance
matrix <img class="math" src="../_images/math/dfc432d3011794e330285a4634e41ebd17310ed5.svg" alt="\vec{Y}_0"/> is simply filled with the values defined for each phase:</p>
<div class="math">
<p><img src="../_images/math/7bd9c3268bfbddecf0c1bc99f3fa2af21c3dd8c9.svg" alt="\vec{Y}_0 =
\begin{bmatrix}
    \vec{Y}_a &amp; 0 &amp; 0 \\
    0 &amp; \vec{Y}_b &amp; 0 \\
    0 &amp; 0 &amp; \vec{Y}_c \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_star_impedance.png?raw=true"
    title="Three-phase star impedance loads"
    width="50%"/>
</div>
<section id="id21">
<h4>Example<a class="headerlink" href="#id21" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase star impedance load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">G1</span><span class="o">=</span><span class="mf">0.160</span><span class="p">,</span>
                <span class="n">B1</span><span class="o">=</span><span class="mf">0.110</span><span class="p">,</span>
                <span class="n">G2</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">B2</span><span class="o">=</span><span class="mf">0.090</span><span class="p">,</span>
                <span class="n">G3</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">B3</span><span class="o">=</span><span class="mf">0.090</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-impedance-z-modelling-of-three-phase-delta-connected-loads-and-shunts">
<h3>Constant impedance (Z) modelling of three-phase delta-connected loads and shunts<a class="headerlink" href="#constant-impedance-z-modelling-of-three-phase-delta-connected-loads-and-shunts" title="Link to this heading"></a></h3>
<p>However, if the load is defined in delta connection, the 3x3 matrix shown bellow will be used to mathematically
model the load or the shunt element:</p>
<div class="math">
<p><img src="../_images/math/99230621f27cc2052ddb48b887616a73d01b82ef.svg" alt="\vec{Y}_0 = \dfrac{1}{3}
\begin{bmatrix}
    \vec{Y}_{ab} + \vec{Y}_{ca} &amp; -\vec{Y}_{ab} &amp; -\vec{Y}_{ca} \\
    -\vec{Y}_{ab} &amp; \vec{Y}_{ab} + \vec{Y}_{bc} &amp; -\vec{Y}_{bc} \\
    -\vec{Y}_{ca} &amp; -\vec{Y}_{bc} &amp; \vec{Y}_{bc} + \vec{Y}_{ca} \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_delta_impedance.png?raw=true"
    title="Three-phase delta impedance loads"
    width="60%"/>
</div>
<section id="id22">
<h4>Example<a class="headerlink" href="#id22" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Three-phase delta impedance load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">G1</span><span class="o">=</span><span class="mf">0.160</span><span class="p">,</span>
                <span class="n">B1</span><span class="o">=</span><span class="mf">0.110</span><span class="p">,</span>
                <span class="n">G2</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">B2</span><span class="o">=</span><span class="mf">0.090</span><span class="p">,</span>
                <span class="n">G3</span><span class="o">=</span><span class="mf">0.120</span><span class="p">,</span>
                <span class="n">B3</span><span class="o">=</span><span class="mf">0.090</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-impedance-z-modelling-of-two-phase-loads-and-shunts">
<h3>Constant impedance (Z) modelling of two-phase loads and shunts<a class="headerlink" href="#constant-impedance-z-modelling-of-two-phase-loads-and-shunts" title="Link to this heading"></a></h3>
<p>Two-phase loads and shunts defined as admittances are converted to their corresponding equivalent power values in star
configuration. This conversion is carried out using the voltage, and the resulting power values must be updated at each
iteration of the algorithm. Therefore, in this case, the values are not stored in the admittance matrix <img class="math" src="../_images/math/dfc432d3011794e330285a4634e41ebd17310ed5.svg" alt="\vec{Y}_0"/> but
rather in the power vector <img class="math" src="../_images/math/45d430e7798415d46fd331db5c094edc20f59960.svg" alt="\vec{S}_0"/>. The current flowing through this type of load is equal to the voltage difference
between the phases to which it is connected, multiplied by its admittance, as shown the equation bellow. By multiplying
the resulting current in each phase by its corresponding voltage, the power value can be obtained.</p>
<div class="math">
<p><img src="../_images/math/8009a3c181b83f7c48313d0b0fedc26175cd3895.svg" alt="\vec{I}_{a} = (\vec{U}_{a} - \vec{U}_{b}) \cdot \dfrac{\vec{Y}_{ab}}{3}"/></p>
</div><p>In the case where the load is connected between phases <img class="math" src="../_images/math/b3e65e3b6408fcfa00452530b73f55d1755f9965.svg" alt="a"/> and <img class="math" src="../_images/math/d520a12f1579170834c32ad5f656de081bbb36fe.svg" alt="c"/>, the conversion is as follows:</p>
<div class="math">
<p><img src="../_images/math/95b5540f167309253489dbbc0ec2313c4b09b37f.svg" alt="\vec{S}_0 = 
\begin{bmatrix}
    \vec{U}_{a} \cdot \left[ (\vec{U}_{a} - \vec{U}_{c}) \cdot \dfrac{\vec{Y}_{ca}}{3} \right]^* \\
    0 \\
    \vec{U}_{c} \cdot \left[ (\vec{U}_{c} - \vec{U}_{a}) \cdot \dfrac{\vec{Y}_{ca}}{3} \right]^* \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_two_phase_impedance.png?raw=true"
    title="Two-phase impedance loads"
    width="40%"/>
</div>
<section id="id23">
<h4>Example<a class="headerlink" href="#id23" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Two-phase impedance load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">G1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">B1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">G2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">B2</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">G3</span><span class="o">=</span><span class="mf">0.230</span><span class="p">,</span>
                <span class="n">B3</span><span class="o">=</span><span class="mf">0.132</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">Delta</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="constant-impedance-z-modelling-of-single-phase-loads-and-shunts">
<h3>Constant impedance (Z) modelling of single-phase loads and shunts<a class="headerlink" href="#constant-impedance-z-modelling-of-single-phase-loads-and-shunts" title="Link to this heading"></a></h3>
<p>Finally, single-phase loads and shunt elements are modelled as in the previous three-phase star case, but only saving
the admittance value for the active phase, for instance phase <img class="math" src="../_images/math/68c7c8c65602677ab56cf7fd88002023f0edc575.svg" alt="b"/>:</p>
<div class="math">
<p><img src="../_images/math/3cb52c25bd0df4f21547aed6a88c3047ed596e04.svg" alt="\vec{Y}_0 =
\begin{bmatrix}
    0 &amp; 0 &amp; 0 \\
    0 &amp; \vec{Y}_b &amp; 0 \\
    0 &amp; 0 &amp; 0 \\
\end{bmatrix}"/></p>
</div><div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_single_phase_impedance.png?raw=true"
    title="Single-phase impedance loads"
    width="20%"/>
</div>
<section id="id24">
<h4>Example<a class="headerlink" href="#id24" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine</span><span class="w"> </span><span class="kn">import</span> <span class="n">ShuntConnectionType</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Bus&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">0.48</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Single-phase impedance load</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">load</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Load</span><span class="p">(</span><span class="n">G1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">B1</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">G2</span><span class="o">=</span><span class="mf">0.128</span><span class="p">,</span>
                <span class="n">B2</span><span class="o">=</span><span class="mf">0.086</span><span class="p">,</span>
                <span class="n">G3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
                <span class="n">B3</span><span class="o">=</span><span class="mf">0.0</span><span class="p">)</span>
<span class="n">load</span><span class="o">.</span><span class="n">conn</span> <span class="o">=</span> <span class="n">ShuntConnectionType</span><span class="o">.</span><span class="n">GroundedStar</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_load</span><span class="p">(</span><span class="n">bus</span><span class="o">=</span><span class="n">bus</span><span class="p">,</span> <span class="n">api_obj</span><span class="o">=</span><span class="n">load</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="id25">
<h3>Registered properties<a class="headerlink" href="#id25" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">G</span></code>, <code class="docutils literal notranslate"><span class="pre">G0</span></code>, <code class="docutils literal notranslate"><span class="pre">Ga</span></code>, <code class="docutils literal notranslate"><span class="pre">Gb</span></code>, <code class="docutils literal notranslate"><span class="pre">Gc</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code>, <code class="docutils literal notranslate"><span class="pre">B0</span></code>, <code class="docutils literal notranslate"><span class="pre">Ba</span></code>, <code class="docutils literal notranslate"><span class="pre">Bb</span></code>, <code class="docutils literal notranslate"><span class="pre">Bc</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ga</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ba</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="controllableshunt">
<h2>ControllableShunt<a class="headerlink" href="#controllableshunt" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">ControllableShunt</span></code> provides reactive support with continuous, discrete or locked control.</p>
<section id="continuous-voltage-control-in-abc-power-flow">
<h3>Continuous voltage control in ABC power flow<a class="headerlink" href="#continuous-voltage-control-in-abc-power-flow" title="Link to this heading"></a></h3>
<p>Continuous control automatically regulates the local positive-sequence voltage magnitude,
<code class="docutils literal notranslate"><span class="pre">abs(U1)</span> <span class="pre">=</span> <span class="pre">Vset</span></code>, where <code class="docutils literal notranslate"><span class="pre">U1</span> <span class="pre">=</span> <span class="pre">(Ua</span> <span class="pre">+</span> <span class="pre">a*Ub</span> <span class="pre">+</span> <span class="pre">a^2*Uc)/3</span></code> and <code class="docutils literal notranslate"><span class="pre">a</span> <span class="pre">=</span> <span class="pre">exp(j*2*pi/3)</span></code>.
It adjusts one common susceptance for the three phases. Phase voltage magnitudes may
differ under imbalance; there is no option to constrain them independently.</p>
<p>The device retains its physical shunt response: current is proportional to voltage,
including its negative-sequence component. <strong>Yg</strong> also carries zero-sequence current;
<strong>Y</strong> and <strong>D</strong> block terminal I0. No extra earth connection or U0 constraint is added.
For Y/D, the current depends on <code class="docutils literal notranslate"><span class="pre">Uabc</span> <span class="pre">-</span> <span class="pre">U0</span></code>; for Yg it depends on <code class="docutils literal notranslate"><span class="pre">Uabc</span></code>.
All three phases and local voltage control are required. Explicit-neutral and remote
continuous ABC regulation currently produce a diagnostic instead of changing the connection.</p>
<p>The existing <code class="docutils literal notranslate"><span class="pre">Bmin</span></code>/<code class="docutils literal notranslate"><span class="pre">Bmax</span></code> convention is retained: the injected nominal susceptance lies
between <code class="docutils literal notranslate"><span class="pre">-Bmax</span></code> and <code class="docutils literal notranslate"><span class="pre">-Bmin</span></code>, in MVAr at 1 pu. With reactive-limit enforcement enabled,
reaching a bound releases voltage regulation and holds susceptance constant. Terminal
reactive power therefore varies with voltage squared; it is not clamped as a constant Q.
Total conductance <code class="docutils literal notranslate"><span class="pre">G</span></code> remains a fixed balanced admittance. The initial <code class="docutils literal notranslate"><span class="pre">B</span></code> is replaced
by the solved susceptance, so it is not counted twice. At an ideal slack bus, the shunt
keeps its fixed <code class="docutils literal notranslate"><span class="pre">G</span> <span class="pre">+</span> <span class="pre">j*B</span></code> and does not add another voltage constraint.</p>
<p><code class="docutils literal notranslate"><span class="pre">Vset</span></code> and <code class="docutils literal notranslate"><span class="pre">active</span></code> profiles are respected. With <code class="docutils literal notranslate"><span class="pre">use_kw</span></code>, conductance and nominal
susceptance inputs are converted from kW/kVAr to MW/MVAr. Independent phase inputs
do not define separate controls in continuous mode.</p>
<p>Colocated U1 generators and continuous shunts share one voltage constraint and must
use the same setpoint. Their existing capability ranges determine participation:
the common control variable moves each device through the same fraction of its range.
Generator limits apply to terminal Q; shunt limits apply to nominal susceptance.
The implementation reuses the existing U1 residual and limit enforcement, without
changes to numerical solvers or Jacobian routines.</p>
<p>Discrete and locked control retain their existing behaviour. Positive-sequence power
flow retains its existing formulation. This extension does not add short-circuit or
dynamic control equations.</p>
</section>
<section id="powerfactory-import">
<h3>PowerFactory import<a class="headerlink" href="#powerfactory-import" title="Link to this heading"></a></h3>
<p>Without explicit VSC import, an <code class="docutils literal notranslate"><span class="pre">ElmSvs</span></code> in voltage control without droop is represented
by a continuous <code class="docutils literal notranslate"><span class="pre">ControllableShunt</span></code>. Its susceptances connect AB/BC/CA, so import uses
<strong>D</strong>. ABC regulation uses U1 and a common susceptance, as for PowerFactory’s balanced
SVS control with positive-sequence voltage selected.</p>
<p>When bank data are available, the importer reuses the existing VSC-route range:
<code class="docutils literal notranslate"><span class="pre">Bmin</span> <span class="pre">=</span> <span class="pre">qmin*nxcap</span> <span class="pre">+</span> <span class="pre">Qfixcap*nfixcap</span></code> and <code class="docutils literal notranslate"><span class="pre">Bmax</span> <span class="pre">=</span> <span class="pre">tcrmax</span> <span class="pre">+</span> <span class="pre">Qfixcap*nfixcap</span></code>.
Here, native <code class="docutils literal notranslate"><span class="pre">qmin</span></code> describes one capacitor step, not the whole bank. Legacy exports
without bank data retain the earlier <code class="docutils literal notranslate"><span class="pre">qmin/qmax</span></code> fallback. Reimport the DGS to update
previously imported connections and bank limits.</p>
<p>The separate <a class="reference internal" href="#static_generator.md"><span class="xref myst">StaticGenerator Q-V droop</span></a> route is unchanged.</p>
</section>
<section id="id26">
<h3>Registered properties<a class="headerlink" href="#id26" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">G</span></code>, <code class="docutils literal notranslate"><span class="pre">G0</span></code>, <code class="docutils literal notranslate"><span class="pre">Ga</span></code>, <code class="docutils literal notranslate"><span class="pre">Gb</span></code>, <code class="docutils literal notranslate"><span class="pre">Gc</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code>, <code class="docutils literal notranslate"><span class="pre">B0</span></code>, <code class="docutils literal notranslate"><span class="pre">Ba</span></code>, <code class="docutils literal notranslate"><span class="pre">Bb</span></code>, <code class="docutils literal notranslate"><span class="pre">Bc</span></code>, <code class="docutils literal notranslate"><span class="pre">step</span></code>, <code class="docutils literal notranslate"><span class="pre">Vset</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence active power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ga</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero sequence reactive power of the impedance component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ba</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_mode</p></td>
<td><p>enum ShuntControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt control mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>control_bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Alternative control bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>g_steps</p></td>
<td><p>Array</p></td>
<td><p>MW&#64;v=1p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Conductance steps</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>b_steps</p></td>
<td><p>Array</p></td>
<td><p>MVAr&#64;v=1p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Susceptance steps</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Gmax</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum conductance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Gmin</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum conductance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Bmax</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Maximum susceptance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Bmin</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Minimum susceptance</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active_steps</p></td>
<td><p>Array</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>steps active?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>step</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device step position (0~N-1)</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmin</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower range voltage value when regulating with Discrete mode</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Set voltage. This is used for controlled shunts.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vmax</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Upper range voltage value when regulating with Discrete mode.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="currentinjection">
<h2>CurrentInjection<a class="headerlink" href="#currentinjection" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">CurrentInjection</span></code> injects current directly at a bus and is useful when the source model is expressed naturally in current form.</p>
<p>This device connects to a bus and contributes power, current, or admittance to the solved network model.</p>
<section id="id27">
<h3>Registered properties<a class="headerlink" href="#id27" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir1</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir2</span></code>, <code class="docutils literal notranslate"><span class="pre">Ir3</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii1</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii2</span></code>, <code class="docutils literal notranslate"><span class="pre">Ii3</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir1</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ir2</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ir3</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii1</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Ii2</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Ii3</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power of the current component at V=1.0 p.u.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="staticgenerator">
<h2>StaticGenerator<a class="headerlink" href="#staticgenerator" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">StaticGenerator</span></code> is a bus-connected injection. The default <code class="docutils literal notranslate"><span class="pre">control_mode</span> <span class="pre">=</span> <span class="pre">PQ</span></code>
preserves fixed P/Q behaviour, including existing phase inputs and profiles.
<code class="docutils literal notranslate"><span class="pre">control_mode</span> <span class="pre">=</span> <span class="pre">Q-V</span> <span class="pre">droop</span></code> enables the same steady-state reactive droop curve as a VSC,
without introducing a DC bus or a converter branch.</p>
<section id="q-v-droop-inputs-and-convention">
<h3>Q-V droop inputs and convention<a class="headerlink" href="#q-v-droop-inputs-and-convention" title="Link to this heading"></a></h3>
<p>Select <strong>Q-V droop</strong> in the Static Generator properties and provide:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Property</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td><p>Total active injection and reactive reference, MW and MVAr. Positive values inject into the network.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Snom</span></code></p></td>
<td><p>Positive nominal apparent power in MVA; base of the droop percentage.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">droop</span></code></p></td>
<td><p>Positive voltage droop in percent on <code class="docutils literal notranslate"><span class="pre">Snom</span></code>. For example, 3 means 3%, not 0.03.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Vset</span></code></p></td>
<td><p>Voltage reference in pu.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Vset_min</span></code>, <code class="docutils literal notranslate"><span class="pre">Vset_max</span></code></p></td>
<td><p>Clamps on the measured voltage used by the curve; defaults 0.9 and 1.1 pu. These do not enforce network voltage limits.</p></td>
</tr>
</tbody>
</table>
<p>If <code class="docutils literal notranslate"><span class="pre">use_kw</span></code> is enabled, enter <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code> and <code class="docutils literal notranslate"><span class="pre">Snom</span></code> in kW, kVAr and kVA;
compilation converts them to MW, MVAr and MVA, following the generator convention.</p>
<p>With <code class="docutils literal notranslate"><span class="pre">u</span> <span class="pre">=</span> <span class="pre">clip(abs(U1),</span> <span class="pre">Vset_min,</span> <span class="pre">Vset_max)</span></code>, the injected reactive power is
<code class="docutils literal notranslate"><span class="pre">Qinj</span> <span class="pre">=</span> <span class="pre">Q</span> <span class="pre">+</span> <span class="pre">(100</span> <span class="pre">*</span> <span class="pre">Snom</span> <span class="pre">/</span> <span class="pre">droop)</span> <span class="pre">*</span> <span class="pre">(Vset</span> <span class="pre">-</span> <span class="pre">u)</span></code> in MVAr.
The implementation calls the existing VSC <code class="docutils literal notranslate"><span class="pre">voltage_q_droop()</span></code> function and converts
between absorbed and injected power signs and system pu units.
It retains that function’s present behaviour: voltage clamping, with no additional
reactive-power clipping. The curve is not an SVC capability-limit or dynamic model.</p>
</section>
<section id="q-v-droop-in-positive-sequence-and-abc-power-flow">
<h3>Q-V droop in positive-sequence and ABC power flow<a class="headerlink" href="#q-v-droop-in-positive-sequence-and-abc-power-flow" title="Link to this heading"></a></h3>
<p>In positive-sequence power flow, <code class="docutils literal notranslate"><span class="pre">U1</span></code> is the local bus voltage. The controller is
evaluated in the residual of the existing full nonlinear formulation, using the
same curve as the VSC. For NR, LM or Powell, select the existing
<code class="docutils literal notranslate"><span class="pre">use_autodiff_jacobian</span> <span class="pre">=</span> <span class="pre">True</span></code> option, as in the VSC droop study: it evaluates the
Jacobian numerically from the residual. No analytic droop derivatives are added,
and neither the Jacobian implementation nor its selection is changed.</p>
<p>In ABC power flow, <code class="docutils literal notranslate"><span class="pre">U1</span> <span class="pre">=</span> <span class="pre">(Ua</span> <span class="pre">+</span> <span class="pre">a*Ub</span> <span class="pre">+</span> <span class="pre">a^2*Uc)/3</span></code>, with <code class="docutils literal notranslate"><span class="pre">a</span> <span class="pre">=</span> <span class="pre">exp(j*2*pi/3)</span></code>.
The existing positive-sequence controller projects this voltage and injects balanced
positive-sequence current corresponding to the total <code class="docutils literal notranslate"><span class="pre">P</span> <span class="pre">+</span> <span class="pre">j*Qinj</span></code>.
It does not impose equal phase voltages or equal phase powers under imbalance.
There are no passive zero- or negative-sequence branches for this static equivalent.
All three AC phases are required. In this mode, total <code class="docutils literal notranslate"><span class="pre">P</span></code> and <code class="docutils literal notranslate"><span class="pre">Q</span></code> (and their profiles)
are used; separate per-phase power inputs do not define the controlled injection.
The ABC formulation retains its existing numerical Jacobian by default.</p>
</section>
<section id="fixed-pq-with-sequence-responses-in-abc-power-flow">
<h3>Fixed PQ with sequence responses in ABC power flow<a class="headerlink" href="#fixed-pq-with-sequence-responses-in-abc-power-flow" title="Link to this heading"></a></h3>
<p>For a three-phase PQ device without explicit phase powers, a floating-star <code class="docutils literal notranslate"><span class="pre">conn</span> <span class="pre">=</span> <span class="pre">Y</span></code>
or nonzero sequence-impedance data selects the sequence model automatically.
There is no separate selector. The source maintains <code class="docutils literal notranslate"><span class="pre">P</span> <span class="pre">+</span> <span class="pre">j*Q</span></code> in positive sequence:
<code class="docutils literal notranslate"><span class="pre">I1</span> <span class="pre">=</span> <span class="pre">conj((P</span> <span class="pre">+</span> <span class="pre">j*Q)</span> <span class="pre">/</span> <span class="pre">(Sbase</span> <span class="pre">*</span> <span class="pre">U1))</span></code> in system pu.
Passive negative-sequence current is <code class="docutils literal notranslate"><span class="pre">I2</span> <span class="pre">=</span> <span class="pre">-U2</span> <span class="pre">/</span> <span class="pre">(R2</span> <span class="pre">+</span> <span class="pre">j*X2)</span></code>.
Terminal total power includes the absorption in the passive sequence branches;
the source does not compensate those losses. Balanced power flow is unchanged.</p>
<p>The existing <code class="docutils literal notranslate"><span class="pre">conn</span></code> property determines the return path. <strong>Y</strong> and <strong>D</strong> block
terminal zero-sequence current. <strong>Yg</strong> uses <code class="docutils literal notranslate"><span class="pre">I0</span> <span class="pre">=</span> <span class="pre">-U0</span> <span class="pre">/</span> <span class="pre">(R0</span> <span class="pre">+</span> <span class="pre">j*X0)</span></code> and requires
a finite, nonzero effective zero-sequence impedance. An explicit neutral (<strong>Yn</strong>)
is not supported by this sequence model. <code class="docutils literal notranslate"><span class="pre">R0</span></code>, <code class="docutils literal notranslate"><span class="pre">X0</span></code>, <code class="docutils literal notranslate"><span class="pre">R2</span></code> and <code class="docutils literal notranslate"><span class="pre">X2</span></code> are in pu on the
network’s <code class="docutils literal notranslate"><span class="pre">Sbase</span></code>, irrespective of <code class="docutils literal notranslate"><span class="pre">use_kw</span></code>. All three AC phases must be connected.
An unset <code class="docutils literal notranslate"><span class="pre">R2</span> <span class="pre">=</span> <span class="pre">X2</span> <span class="pre">=</span> <span class="pre">0</span></code> means no passive negative-sequence response, not a short circuit;
provide the physical impedance when that response is required.</p>
<p>The implementation reuses the existing Fortescue transform, shunt-admittance storage
and positive-sequence current projection. It adds no earth connections or voltage
reference constraints. In a component with no homopolar return path, absolute
phase-to-earth voltages can remain indeterminate; compare phase-to-phase voltages
and the determined sequence components without interpreting a common displacement
as a physical voltage drop.</p>
<p>Explicit phase powers and their profiles take precedence and retain the phase-power
model, without passive sequence branches. Existing Yg/D PQ devices with no sequence
data also retain that model. Q-V droop keeps its separate behaviour described above.
These are steady-state power-flow models, not converter fault-current-limit controls.</p>
</section>
<section id="powerfactory-import-and-persistence">
<h3>PowerFactory import and persistence<a class="headerlink" href="#powerfactory-import-and-persistence" title="Link to this heading"></a></h3>
<p><code class="docutils literal notranslate"><span class="pre">ElmGenstat</span></code> devices imported as fixed-PQ static generators retain <code class="docutils literal notranslate"><span class="pre">phtech</span></code>,
<code class="docutils literal notranslate"><span class="pre">nneutral</span></code> and <code class="docutils literal notranslate"><span class="pre">r0/x0/r2/x2</span></code> through the same connection and impedance conversion
as PV generators. Machine-base impedances are converted to system base, including
parallel units. In particular, <strong>3PH</strong> blocks terminal I0 rather than creating an
earth connection. The PQ sequence source reproduces the P1/Q1 behaviour validated
against native PowerFactory constq cases; it does not copy the PV controller’s
terminal-power compensation. Connection and sequence data survive native save/load.</p>
<p>Without the explicit VSC import option, <code class="docutils literal notranslate"><span class="pre">ElmSvs</span></code> with voltage droop
(<code class="docutils literal notranslate"><span class="pre">i_ctrl</span> <span class="pre">=</span> <span class="pre">1</span></code>, <code class="docutils literal notranslate"><span class="pre">i_droop</span> <span class="pre">!=</span> <span class="pre">0</span></code>) becomes a <code class="docutils literal notranslate"><span class="pre">StaticGenerator</span></code> in Q-V droop mode.
<code class="docutils literal notranslate"><span class="pre">Srated</span></code>, <code class="docutils literal notranslate"><span class="pre">ddroop</span></code> and <code class="docutils literal notranslate"><span class="pre">usetp</span></code> map to <code class="docutils literal notranslate"><span class="pre">Snom</span></code>, <code class="docutils literal notranslate"><span class="pre">droop</span></code> and <code class="docutils literal notranslate"><span class="pre">Vset</span></code>;
the P/Q references are zero, as in the existing SVC-to-VSC route.
Other SVC modes keep their previous shunt mapping. Selecting VSC import retains
the converter mapping. This is a local terminal-voltage equivalent.</p>
<p>The control settings survive native <code class="docutils literal notranslate"><span class="pre">.veragrid</span></code> save/load. Older native static
generators default to PQ. This addition extends power flow and DGS import;
it does not add the droop equations to OPF, dynamic simulation or the DGS exporter.</p>
</section>
<section id="id28">
<h3>Registered properties<a class="headerlink" href="#id28" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pb</span></code>, <code class="docutils literal notranslate"><span class="pre">Pc</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code>, <code class="docutils literal notranslate"><span class="pre">Qa</span></code>, <code class="docutils literal notranslate"><span class="pre">Qb</span></code>, <code class="docutils literal notranslate"><span class="pre">Qc</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence resistance on the system base; used by grounded sequence injections.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Zero-sequence reactance on the system base; used by grounded sequence injections.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Negative-sequence resistance on the system base. R2=X2=0 omits the passive response.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Negative-sequence reactance on the system base. R2=X2=0 omits the passive response.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Snom</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Nominal power.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>control_mode</p></td>
<td><p>enum StaticGeneratorControlMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Fixed P/Q or the VSC Q-V droop law; ABC control uses positive-sequence voltage.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Droop voltage reference.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>droop</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Voltage droop on Snom; must be positive in Q-V droop mode.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vset_min</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Lower clamp on the voltage used by the droop curve.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Vset_max</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Upper clamp on the voltage used by the droop curve.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="externalgrid">
<h2>ExternalGrid<a class="headerlink" href="#externalgrid" title="Link to this heading"></a></h2>
<p>An <code class="docutils literal notranslate"><span class="pre">ExternalGrid</span></code> represents an equivalent network connection used to model an upstream or boundary system.</p>
<p>This device connects to a bus and contributes power, current, or admittance to the solved network model.</p>
<section id="id29">
<h3>Registered properties<a class="headerlink" href="#id29" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">shift_key</span></code>, <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pb</span></code>, <code class="docutils literal notranslate"><span class="pre">Pc</span></code>, <code class="docutils literal notranslate"><span class="pre">Q</span></code>, <code class="docutils literal notranslate"><span class="pre">Qa</span></code>, <code class="docutils literal notranslate"><span class="pre">Qb</span></code>, <code class="docutils literal notranslate"><span class="pre">Qc</span></code>, <code class="docutils literal notranslate"><span class="pre">Vm</span></code>, <code class="docutils literal notranslate"><span class="pre">Va</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection bus</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the load active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to recovery</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of not served energy. Used in OPF.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>facility</p></td>
<td><p>Facility</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Facility where this is located</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>technologies</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Technologies associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>scalable</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the injection scalable? (only for data compatibility)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>shift_key</p></td>
<td><p>float</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shift key for net transfer capacity</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>longitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>longitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>latitude</p></td>
<td><p>float</p></td>
<td><p>deg</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>latitude of the injection.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>use_kw</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Consider the injections in kW and kVAr?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>conn</p></td>
<td><p>enum ShuntConnectionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Connection type for 3-phase studies</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phN</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the neutral connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phA</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase A connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>phB</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase B connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>phC</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is phase C connected?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>P</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pa</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Pb</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Pc</p></td>
<td><p>float</p></td>
<td><p>MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Q</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qa</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase A reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Qb</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase B reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Qc</p></td>
<td><p>float</p></td>
<td><p>MVAr</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Phase C reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mode</p></td>
<td><p>enum ExternalGridMode</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation mode of the external grid (voltage or load)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>substituted_device_id</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>idtag of the device that was substituted by this external grid equivalent</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Vm</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Active power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Va</p></td>
<td><p>float</p></td>
<td><p>radians</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Reactive power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="line">
<h2>Line<a class="headerlink" href="#line" title="Link to this heading"></a></h2>
<p>VeraGrid uses the same <code class="docutils literal notranslate"><span class="pre">Line</span></code> branch for overhead and underground AC lines. Both connect two buses and use a
series impedance and a shunt admittance; their physical construction determines how these parameters are calculated.
The reusable catalogue objects are distinct from the branch installed in the network:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Purpose</p></th>
<th class="head"><p>Overhead lines</p></th>
<th class="head"><p>Underground lines</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Conductor or cable construction</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Wire</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">UndergroundCableType</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Geometry and per-unit-length electrical parameters</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">OverheadLineType</span></code> (Tower)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">UndergroundLineType</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Connection between buses, length and applied template</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Line</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Line</span></code></p></td>
</tr>
</tbody>
</table>
<p>The <a class="reference internal" href="#undergroundcabletype"><span class="std std-ref">underground cable construction</span></a> and
<a class="reference internal" href="#undergroundlinetype"><span class="std std-ref">underground line template</span></a> catalogue entries describe all their input parameters.
The following sections explain the common electrical model and the calculation specific to each technology.</p>
<section id="common-electrical-model">
<h3>Common electrical model<a class="headerlink" href="#common-electrical-model" title="Link to this heading"></a></h3>
<section id="model">
<h4>π model<a class="headerlink" href="#model" title="Link to this heading"></a></h4>
<p>Transmission lines are mathematically modelled to describe their electrical behaviour. The inductive and resistive
effects of multiconductor lines are represented by a series impedance matrix, while capacitive effects are modelled as
a shunt admittance matrix. Together, these form the basis of the <img class="math" src="../_images/math/9cc8517129c87252edd7fe2e4532af9dcf7a54d9.svg" alt="\pi"/>-equivalent model commonly used in power system
studies.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_pi_model.png?raw=true"
    alt="Line π equivalent circuit"
    title="Line π equivalent circuit"
    width="60%"/>
</div>
<p>It consists of:</p>
<ul class="simple">
<li><p>Series impedance: <img class="math" src="../_images/math/b1e835209cc4cddf9faa9ece01bc0f7d7710d972.svg" alt="Z_{\text{series}} = R + jX"/></p></li>
<li><p>Shunt admittance: <img class="math" src="../_images/math/f8c3c0d183fb47ff71b59c1247182ea594c2c78c.svg" alt="Y_{\text{shunt}} = G + jB"/></p></li>
</ul>
<p>In the <img class="math" src="../_images/math/9cc8517129c87252edd7fe2e4532af9dcf7a54d9.svg" alt="\pi"/>-model, <img class="math" src="../_images/math/1ebe654cc7b8f2a0d8100aa5825cf2b9021adbbc.svg" alt="R"/> represents conductor resistance, <img class="math" src="../_images/math/ed38fa24f1c94891bd312012aab3f6673be3eb83.svg" alt="X"/> the self and mutual inductive reactances, <img class="math" src="../_images/math/89878909dbb648acdc4a44ded1bd982d7bddef5d.svg" alt="G"/> the shunt
conductance through insulation, and <img class="math" src="../_images/math/4bc3e94a67870b41b7c20179693e889251e2c136.svg" alt="B"/> the shunt susceptance from line capacitance. Half of the total shunt admittance
is placed at each end, with series impedance in the middle.</p>
</section>
<section id="phase-matrices-length-and-per-unit-conversion">
<h4>Phase matrices, length and per-unit conversion<a class="headerlink" href="#phase-matrices-length-and-per-unit-conversion" title="Link to this heading"></a></h4>
<p>Matrix dimensions depend on the conductors represented, not on a universal five-wire assumption. A primitive matrix
retains individual conductors, including any ground wires or metallic sheaths. After the appropriate grounding
conditions and reductions, a complete three-phase circuit has a <img class="math" src="../_images/math/63222ab7d3f9b10f77272678400b760488762fe6.svg" alt="3\times3"/> phase matrix:</p>
<div class="math">
<p><img src="../_images/math/8ba3440b63bad4e68ab6b411036ff868fe090650.svg" alt="\vec{Z} =
\begin{bmatrix}
\vec{Z}_{aa} &amp; \vec{Z}_{ab} &amp; \vec{Z}_{ac} \\
\vec{Z}_{ba} &amp; \vec{Z}_{bb} &amp; \vec{Z}_{bc} \\
\vec{Z}_{ca} &amp; \vec{Z}_{cb} &amp; \vec{Z}_{cc}
\end{bmatrix}"/></p>
</div><p>Single- and two-phase circuits retain only their represented phases. A metallic sheath is not a fourth phase or an
explicit network neutral. Phase matrices preserve geometrical asymmetry and mutual coupling, which cannot generally
be replaced by a single positive-sequence impedance.</p>
<p>Use primes for quantities per unit length: <img class="math" src="../_images/math/1f360609d1924e50e1b95caf88bbdec5543c7449.svg" alt="Z'"/> in <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/>/km and <img class="math" src="../_images/math/677d0ca815abff1924b09dc821db5fa5f2b9d8ad.svg" alt="Y'"/> in S/km. For a branch of length <img class="math" src="../_images/math/bfd74f09749ef7fb6d498c407ff2c57d9523e958.svg" alt="\ell"/> in km,
with voltage base <img class="math" src="../_images/math/eb7412b2f4d6449372043496fdc0fb559164d496.svg" alt="V_b"/> in kV and three-phase power base <img class="math" src="../_images/math/078ca4d015c3c12e497c2e3b8b910cb006d4e2e8.svg" alt="S_b"/> in MVA:</p>
<div class="math">
<p><img src="../_images/math/125f6d5d51c79be5f23a936187a4eee671f93e70.svg" alt="Z_b=\frac{V_b^2}{S_b},\qquad Z_{\mathrm{pu}}=\frac{\ell Z'}{Z_b},\qquad
Y_{\mathrm{sh,pu}}=\ell Y' Z_b,\qquad Y_{\mathrm{s,pu}}=Z_{\mathrm{pu}}^{-1}."/></p>
</div><p>The two diagonal blocks of the branch nodal admittance are <img class="math" src="../_images/math/bfc5b72ee96e58ea123075d2ae7ed47c3a2c0fda.svg" alt="Y_{\mathrm{s,pu}}+Y_{\mathrm{sh,pu}}/2"/>;
the off-diagonal blocks are <img class="math" src="../_images/math/ae0b9ac9231328073358e315b89eeaed07d7cf77.svg" alt="-Y_{\mathrm{s,pu}}"/>. The connected-bus voltage supplies the base when applying a template.
The cable builder displays admittance in <img class="math" src="../_images/math/4a3598141469c2555591e66606a1b86d4ec6dca9.svg" alt="\mu"/>S/km, whereas the template’s numerical admittance matrices use S/km.
The branch stores <code class="docutils literal notranslate"><span class="pre">ys</span></code> in p.u. and <code class="docutils literal notranslate"><span class="pre">ysh</span></code> in micro-p.u.; the compiler converts the latter before splitting it between ends.</p>
</section>
</section>
<section id="overhead-lines">
<h3>Overhead lines<a class="headerlink" href="#overhead-lines" title="Link to this heading"></a></h3>
<p>Overhead lines consist of conductors above ground, possibly with bundled phase conductors, an explicit neutral or
ground wires. Conductor heights and spacings, internal impedance and the earth-return path determine the parameters.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_power_line.png?raw=true"
    alt="Overhead conductor arrangement"
    width="30%"/>
</div>
<section id="series-impedance">
<h4>Series impedance<a class="headerlink" href="#series-impedance" title="Link to this heading"></a></h4>
<p>Carson’s equations calculate the series self and mutual impedances of overhead transmission lines, accounting for the
ground return path. They assume long, horizontally arranged conductors with average height for sag effects, homogeneous
and lossless free space, uniform earth properties, and conductor spacing much greater than conductor radius to neglect
proximity effects. The impedance matrix elements are derived from the tower geometry and conductor characteristics.</p>
<div style="text-align: center;">
    <img src="https://github.com/SanPen/VeraGrid/blob/master/doc/md_source/figures/3ph_carson.png?raw=true"
    alt="Carson’s geometry data of the tower"
    title="Carson’s geometry data of the tower"
    width="30%"/>
</div>
<p>Then, the following equations are implemented to obtain the self and mutual values:</p>
<div class="math">
<p><img src="../_images/math/e894b6b3d26d89743d13a370b612ca112edbe9a0.svg" alt="\vec{Z}_{ii} = (R_i+R^c_{ii}) + j \left(\omega \frac{\mu_0}{2\pi} \ln{\frac{2h_i}{r_i}} + X_i + X^c_{ii} \right)
    \label{eq:Carson_Zii}"/></p>
</div><div class="math">
<p><img src="../_images/math/6f096ad0c5f81a0a728d1b8732edebacd1d16a5b.svg" alt="\vec{Z}_{ij} = \vec{Z}_{ji} =
    R^c_{ij} + j \left( \omega \frac{\mu_0}{2\pi} \ln{\frac{D_{ij}}{d_{ij}}} + X^c_{ij} \right)
    \label{eq:Carson_Zij}"/></p>
</div><p>Where:</p>
<ul class="simple">
<li><p><img class="math" src="../_images/math/8d47777d070e3b1ae6a9ea0d4918309bc8c942fe.svg" alt="R_i"/> and <img class="math" src="../_images/math/74a2595134b54bda04be7e52e5792f63c573fb22.svg" alt="X_i"/> are the internal resistance and reactance of conductor <img class="math" src="../_images/math/5aa339d4daf45a810dda332e3c80a0698e526e04.svg" alt="i"/> in <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/>/km.</p></li>
<li><p><img class="math" src="../_images/math/3b8c080845e9500425b3dc633794f9e2421f2d87.svg" alt="R^c"/> and <img class="math" src="../_images/math/b3310185913b25afc5fb87fac494f5620912a189.svg" alt="X^c"/> are the Carson’s correction terms for earth return effects in <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/>/km.</p></li>
<li><p><img class="math" src="../_images/math/7c4d50edf68752bd7f6c479f5b7b2384fd6475c9.svg" alt="\mu_0 = 4\pi\cdot 10^{-4}"/> is the permeability of free space in H/km.</p></li>
<li><p><img class="math" src="../_images/math/99acad093fd1faaec8a84f8895459c268e493c9d.svg" alt="\omega = 2\pi f"/> is the angular frequency in rad/s.</p></li>
<li><p><img class="math" src="../_images/math/b6e2c1bc7d8a8ef8bc3878348c32e442f102d286.svg" alt="h_i"/> is the average height above ground of conductor <img class="math" src="../_images/math/5aa339d4daf45a810dda332e3c80a0698e526e04.svg" alt="i"/> in m.</p></li>
<li><p><img class="math" src="../_images/math/dbc4c429b48dd94e41ee866e1edbf0abededae3a.svg" alt="r_i"/> is the radius of conductor <img class="math" src="../_images/math/5aa339d4daf45a810dda332e3c80a0698e526e04.svg" alt="i"/> in m.</p></li>
<li><p><img class="math" src="../_images/math/6e19ab10020daba0125b21de6d22d8e1784d842d.svg" alt="d_{ij}"/> is the distance between conductors <img class="math" src="../_images/math/5aa339d4daf45a810dda332e3c80a0698e526e04.svg" alt="i"/> and <img class="math" src="../_images/math/e3fc28292267f066fee7718c64f4bbfece521f24.svg" alt="j"/> in m.</p></li>
<li><p><img class="math" src="../_images/math/5bdf1fa41ceecdb702cfd02af595cf5039d32194.svg" alt="D_{ij}"/> is the distance between conductor <img class="math" src="../_images/math/5aa339d4daf45a810dda332e3c80a0698e526e04.svg" alt="i"/> and the image of conductor <img class="math" src="../_images/math/e3fc28292267f066fee7718c64f4bbfece521f24.svg" alt="j"/> in m.</p></li>
</ul>
<p>The correction terms <img class="math" src="../_images/math/3b8c080845e9500425b3dc633794f9e2421f2d87.svg" alt="R^c"/> and <img class="math" src="../_images/math/b3310185913b25afc5fb87fac494f5620912a189.svg" alt="X^c"/> are derived from an infinite integral representing the impedance contribution due
to the earth return path.</p>
</section>
<section id="shunt-admittance">
<h4>Shunt admittance<a class="headerlink" href="#shunt-admittance" title="Link to this heading"></a></h4>
<p>Just as series impedance accounts for resistance and inductance, shunt admittance includes capacitance between
conductors and ground, and between conductors themselves. Under the assumptions of lossless air, uniformly grounded
earth, and conductor radii much smaller than inter-conductor spacing, these capacitances can be modelled mathematically
to compute the corresponding shunt admittances.</p>
<div class="math">
<p><img src="../_images/math/0e998780cd7fa4520d4e4d6792088e026f72ba31.svg" alt="P_{ii} = \frac{1}{2 \pi \varepsilon_0} \ln{\frac{2 h_i}{r_i}}"/></p>
</div><div class="math">
<p><img src="../_images/math/79a09672410d9e5d474d026528aedd24d7dce8cf.svg" alt="P_{ij} = \frac{1}{2 \pi \varepsilon_0} \ln{\frac{D_{ij}}{d_{ij}}}"/></p>
</div><p>These expressions form Maxwell’s potential-coefficient matrix <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/>, not the admittance matrix itself. With
<img class="math" src="../_images/math/49fbe1cad6cd7524515ae61b30c678230963c363.svg" alt="\varepsilon_0=8.854187817\cdot10^{-9}"/> F/km, <img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/> is in km/F. After conductor bundling and any grounded-conductor
elimination in the potential formulation, the shunt admittance is:</p>
<div class="math">
<p><img src="../_images/math/87f46895ea57b7834eb20bf8c928017ea416c7f4.svg" alt="C'=P^{-1},\qquad Y'=j\omega P^{-1}\quad[\mathrm{S/km}]."/></p>
</div><p>The inversion is a matrix inversion, not an element-by-element reciprocal.</p>
</section>
<section id="ground-wire-reduction">
<h4>Ground-wire reduction<a class="headerlink" href="#ground-wire-reduction" title="Link to this heading"></a></h4>
<p>Kron’s reduction, or node elimination, is a technique from network theory used to simplify a multi-node electrical
network by eliminating certain nodes, often called internal or passive nodes, while preserving the electrical
behaviour at the remaining nodes.</p>
<p>Assuming a set of nodes divided into two groups between ground conductors <img class="math" src="../_images/math/157ba5711de84b4c715a0478fd8ae440e596d96e.svg" alt="g"/> (to eliminate) and phase conductors <img class="math" src="../_images/math/141bbefb74014fc5e43499901bf78607ae335583.svg" alt="p"/>
(to keep), the impedance matrix is partitioned accordingly:</p>
<div class="math">
<p><img src="../_images/math/f901dc862eba56f45dfa480ba6cf389312c70865.svg" alt="\vec{Z} =
    \begin{bmatrix}
        \vec{Z}_{gg} &amp; \vec{Z}_{gp} \\
        \vec{Z}_{pg} &amp; \vec{Z}_{pp} 
    \end{bmatrix}"/></p>
</div><p>Where:</p>
<ul class="simple">
<li><p><img class="math" src="../_images/math/4ce3b9d44473f5f654d7149d1f6adf955cf30bae.svg" alt="\vec{Z}_{gg}"/> is the impedance between eliminated nodes.</p></li>
<li><p><img class="math" src="../_images/math/eb9f1fc1ebfac45df1e2943ec39e84e862c53b18.svg" alt="\vec{Z}_{gp}"/> is the mutual impedance between eliminated and preserved nodes.</p></li>
<li><p><img class="math" src="../_images/math/683bb5d92b46e46dac82b25cf72f3adef053c6c2.svg" alt="\vec{Z}_{pg}"/> is the mutual impedance between preserved and eliminated nodes.</p></li>
<li><p><img class="math" src="../_images/math/039c43bd5188b312f16be863f8f31cea73f9b9ec.svg" alt="\vec{Z}_{pp}"/> is the impedance between preserved nodes.</p></li>
</ul>
<p>Then, the network equations are:</p>
<div class="math">
<p><img src="../_images/math/84041764f510c0460a99a13c519cb29f24e41de6.svg" alt="\begin{bmatrix}
        \vec{U}_{g} \\
        \vec{U}_{p}
    \end{bmatrix}
    =
    \begin{bmatrix}
        \vec{Z}_{gg} &amp; \vec{Z}_{gp} \\
        \vec{Z}_{pg} &amp; \vec{Z}_{pp} 
    \end{bmatrix}
    \begin{bmatrix}
        \vec{I}_{g} \\
        \vec{I}_{p}
    \end{bmatrix}"/></p>
</div><p>Assuming that the eliminated nodes are held at zero voltage because they are grounded, <img class="math" src="../_images/math/c3a71fff5f5401b813fe7e0aee0bf65cf4dfba6f.svg" alt="\vec{U}_{g} = 0"/>. From the
first row of the system:</p>
<div class="math">
<p><img src="../_images/math/47f4f3e11f0ff0d5e63ae8cda111a902bd5a9786.svg" alt="\vec{I}_e = -\vec{Z}_{gg}^{-1} \cdot \vec{Z}_{gp} \cdot \vec{I}_{p}"/></p>
</div><p>Then, substituting <img class="math" src="../_images/math/23914574076844f80e7b569c622e073e76e53fde.svg" alt="\vec{I}_e"/> in the second row:</p>
<div class="math">
<p><img src="../_images/math/e77abb65c28e150d287c75026802db8fda7a2f93.svg" alt="\vec{U}_p = (\vec{Z}_{pp} - \vec{Z}_{pg} \cdot \vec{Z}_{gg}^{-1} \cdot \vec{Z}_{gp}) \vec{I}_{p}"/></p>
</div><p>Finally, the Kron-reduced impedance matrix is defined as:</p>
<div class="math">
<p><img src="../_images/math/9cb2e11965e57b45d693a82977b8c11f6c8b7c78.svg" alt="\vec{Z}_\text{Kron} = \vec{Z}_{pp} - \vec{Z}_{pg} \cdot \vec{Z}_{gg}^{-1} \cdot \vec{Z}_{gp}"/></p>
</div><p>This new matrix allows to describe the electrical behaviour of the remaining phase nodes <img class="math" src="../_images/math/141bbefb74014fc5e43499901bf78607ae335583.svg" alt="p"/>, while implicitly
incorporating the effect of the eliminated ground nodes <img class="math" src="../_images/math/157ba5711de84b4c715a0478fd8ae440e596d96e.svg" alt="g"/>, which were assumed to be held at 0 V.</p>
</section>
<section id="line-definition-example">
<h4>Line definition example<a class="headerlink" href="#line-definition-example" title="Link to this heading"></a></h4>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">gce</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>

<span class="n">logger</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>
<span class="n">grid</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>
<span class="n">grid</span><span class="o">.</span><span class="n">fBase</span> <span class="o">=</span> <span class="mi">60</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Buses</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">bus_632</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;632&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">4.16</span><span class="p">,</span> <span class="n">xpos</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">ypos</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
<span class="n">bus_632</span><span class="o">.</span><span class="n">is_slack</span> <span class="o">=</span> <span class="kc">True</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus_632</span><span class="p">)</span>

<span class="n">bus_671</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;671&#39;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">4.16</span><span class="p">,</span> <span class="n">xpos</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">ypos</span><span class="o">=</span><span class="mi">100</span> <span class="o">*</span> <span class="mi">5</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">bus_671</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Impedance [Ohm/km] and Admittance [S/km]</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">z_601</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span>
    <span class="p">[</span><span class="mf">0.3465</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">1.0179</span><span class="p">,</span> <span class="mf">0.1560</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.5017</span><span class="p">,</span> <span class="mf">0.1580</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.4236</span><span class="p">],</span>
    <span class="p">[</span><span class="mf">0.1560</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.5017</span><span class="p">,</span> <span class="mf">0.3375</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">1.0478</span><span class="p">,</span> <span class="mf">0.1535</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.3849</span><span class="p">],</span>
    <span class="p">[</span><span class="mf">0.1580</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.4236</span><span class="p">,</span> <span class="mf">0.1535</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">0.3849</span><span class="p">,</span> <span class="mf">0.3414</span> <span class="o">+</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">1.0348</span><span class="p">]</span>
<span class="p">],</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">complex</span><span class="p">)</span> <span class="o">/</span> <span class="mf">1.60934</span>

<span class="n">y_601</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span>
    <span class="p">[</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">6.2998</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">1.9958</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">1.2595</span><span class="p">],</span>
    <span class="p">[</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">1.9958</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">5.9597</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">0.7417</span><span class="p">],</span>
    <span class="p">[</span><span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">1.2595</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="o">-</span><span class="mf">0.7417</span><span class="p">,</span> <span class="mi">1</span><span class="n">j</span> <span class="o">*</span> <span class="mf">5.6386</span><span class="p">]</span>
<span class="p">],</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">complex</span><span class="p">)</span> <span class="o">/</span> <span class="mi">10</span> <span class="o">**</span> <span class="mi">6</span> <span class="o">/</span> <span class="mf">1.60934</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Line Configuration</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">config_601</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">create_known_abc_overhead_template</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s1">&#39;Config. 601&#39;</span><span class="p">,</span>
                                                    <span class="n">z_nabc</span><span class="o">=</span><span class="n">z_601</span><span class="p">,</span>
                                                    <span class="n">ysh_nabc</span><span class="o">=</span><span class="n">y_601</span><span class="p">,</span>
                                                    <span class="n">phases</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">]),</span>
                                                    <span class="n">Vnom</span><span class="o">=</span><span class="mf">4.16</span><span class="p">,</span>
                                                    <span class="n">frequency</span><span class="o">=</span><span class="mi">60</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_overhead_line</span><span class="p">(</span><span class="n">config_601</span><span class="p">)</span>

<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="c1"># Lines Definition</span>
<span class="c1"># ----------------------------------------------------------------------------------------------------------------------</span>
<span class="n">line_632_671</span> <span class="o">=</span> <span class="n">gce</span><span class="o">.</span><span class="n">Line</span><span class="p">(</span><span class="n">bus_from</span><span class="o">=</span><span class="n">bus_632</span><span class="p">,</span>
                        <span class="n">bus_to</span><span class="o">=</span><span class="n">bus_671</span><span class="p">,</span>
                        <span class="n">length</span><span class="o">=</span><span class="mi">2000</span> <span class="o">*</span> <span class="mf">0.0003048</span><span class="p">)</span>
<span class="n">line_632_671</span><span class="o">.</span><span class="n">apply_template</span><span class="p">(</span><span class="n">config_601</span><span class="p">,</span> <span class="n">grid</span><span class="o">.</span><span class="n">Sbase</span><span class="p">,</span> <span class="n">grid</span><span class="o">.</span><span class="n">fBase</span><span class="p">,</span> <span class="n">logger</span><span class="p">)</span>
<span class="n">grid</span><span class="o">.</span><span class="n">add_line</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">line_632_671</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="definition-of-a-line-from-the-wire-configuration">
<h4>Definition of a line from the wire configuration<a class="headerlink" href="#definition-of-a-line-from-the-wire-configuration" title="Link to this heading"></a></h4>
<p><strong>Definition of the exercise</strong></p>
<p>In this tutorial we are going to define a 3-phase line with 4 wires of two different types.</p>
<p>The cable types are the following:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>r</p></th>
<th class="head"><p>x</p></th>
<th class="head"><p>gmr</p></th>
<th class="head"><p>max_current</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>ACSR 6/1</p></td>
<td><p>1.050117</p></td>
<td><p>0.0</p></td>
<td><p>0.001274</p></td>
<td><p>180.0</p></td>
</tr>
<tr class="row-odd"><td><p>Class A / AA</p></td>
<td><p>0.379658</p></td>
<td><p>0.0</p></td>
<td><p>0.004267</p></td>
<td><p>263.0</p></td>
</tr>
</tbody>
</table>
<p>These are taken from the data_sheets__ section</p>
<p>The layout is the following:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Wire</p></th>
<th class="head"><p>x(m)</p></th>
<th class="head"><p>y(m)</p></th>
<th class="head"><p>Phase</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>ACSR 6/1</p></td>
<td><p>0</p></td>
<td><p>7</p></td>
<td><p>1 (A)</p></td>
</tr>
<tr class="row-odd"><td><p>ACSR 6/1</p></td>
<td><p>0.4</p></td>
<td><p>7</p></td>
<td><p>2 (B)</p></td>
</tr>
<tr class="row-even"><td><p>ACSR 6/1</p></td>
<td><p>0.8</p></td>
<td><p>7</p></td>
<td><p>3 ©</p></td>
</tr>
<tr class="row-odd"><td><p>Class A / AA</p></td>
<td><p>0.3</p></td>
<td><p>6.5</p></td>
<td><p>0 (N)</p></td>
</tr>
</tbody>
</table>
<p><strong>Practice</strong></p>
<p>We may start with a prepared example from the ones provided in the <code class="docutils literal notranslate"><span class="pre">grids</span> <span class="pre">and</span> <span class="pre">profiles</span></code> folder.
The example file is <code class="docutils literal notranslate"><span class="pre">Some</span> <span class="pre">distribution</span> <span class="pre">grid.xlsx</span></code>. First define the wires that you are going
to use in the tower. For that, we proceed to the tab <code class="docutils literal notranslate"><span class="pre">Database</span> <span class="pre">-&gt;</span> <span class="pre">Catalogue</span> <span class="pre">-&gt;</span> <span class="pre">Wire</span></code>.</p>
<p><img alt="" src="../_images/wires.png" /></p>
<p>Then, we proceed to the tab <code class="docutils literal notranslate"><span class="pre">Database</span> <span class="pre">-&gt;</span> <span class="pre">Catalogue</span> <span class="pre">-&gt;</span> <span class="pre">Tower</span></code>. Then we select
one of the existing towers or we create one with the (+) button.</p>
<p><img alt="" src="../_images/tower.png" /></p>
<p>By clicking on the edit button (pencil) we open a new window with the <code class="docutils literal notranslate"><span class="pre">Tower</span> <span class="pre">builder</span></code> editor.
Here we enter the tower definition, and once we are done, we click on the compute button (calculator).
Then the tower cross-section will
be displayed and the results will appear in the following tabs.</p>
<p><img alt="" src="../_images/editor1.png" /></p>
<p>This tab shows the series impedance matrix (<img class="math" src="../_images/math/c9c470f00280e6275d421f14c32635a94e215e12.svg" alt="\Omega / km"/>) in several forms:</p>
<ul class="simple">
<li><p>Per phase without reduction.</p></li>
<li><p>Per phase with the neutral embedded.</p></li>
<li><p>Sequence reduction.</p></li>
</ul>
<p><img alt="" src="../_images/editorZ.png" /></p>
<p>This tab shows the series shunt admittance matrix (<img class="math" src="../_images/math/ebf7d60f193ec9f671f1175249a850ab0e8410ad.svg" alt="\mu S / km"/>) in several forms:</p>
<ul class="simple">
<li><p>Per phase without reduction.</p></li>
<li><p>Per phase with the neutral embedded.</p></li>
<li><p>Sequence reduction.</p></li>
</ul>
<p><img alt="" src="../_images/editorY.png" /></p>
<p>When closed, the values are applied to the overhead line catalogue type that we were editing.</p>
</section>
</section>
<section id="underground-lines">
<h3>Underground lines<a class="headerlink" href="#underground-lines" title="Link to this heading"></a></h3>
<p>An underground system is built from positioned instances of <code class="docutils literal notranslate"><span class="pre">UndergroundCableType</span></code>. Each instance represents a
single-core cable with a solid conducting core and one concentric tubular metallic sheath. Main insulation separates
the two conductors; outer insulation separates the sheath from the surrounding earth. Thus there are two conducting
layers and two dielectric regions. The model below assumes direct burial in homogeneous, nonmagnetic soil and
ideal grounding of the sheaths when forming the phase-only equivalent.</p>
<section id="cable-construction-and-system-geometry">
<h4>Cable construction and system geometry<a class="headerlink" href="#cable-construction-and-system-geometry" title="Link to this heading"></a></h4>
<p><img alt="Cable layers and positive burial-depth convention; schematic, not to scale" src="../_images/underground_cable_geometry.svg" /></p>
<p>Let <img class="math" src="../_images/math/937d2dd6ed453e894690c0f7eced573dffce57ff.svg" alt="r_c"/> denote the core radius, <img class="math" src="../_images/math/f6b60a932ef6c962b6d46673bdab9eea933a767e.svg" alt="r_{si}"/> and <img class="math" src="../_images/math/6780db2e342793c436c05c89a2a89f1c97c980d0.svg" alt="r_{so}"/> the inner and outer sheath radii, and <img class="math" src="../_images/math/6209e135628232779952b01d98552fd58587a58f.svg" alt="r_o"/> the overall
cable radius. From the construction inputs, expressed in mm:</p>
<div class="math">
<p><img src="../_images/math/82b4065db79d6b4fba27c43fc9cfc670bf02be22.svg" alt="r_c=\frac{d_c}{2},\qquad r_{si}=r_c+t_i,\qquad r_{so}=r_{si}+t_s,\qquad
r_o=\frac{d_{\mathrm{cable}}}{2},\qquad t_o=r_o-r_{so}."/></p>
</div><p>Here <img class="math" src="../_images/math/07bba9f8139c0f4279b9ebe3afd6683292a10be9.svg" alt="d_c"/> is <code class="docutils literal notranslate"><span class="pre">core_diameter</span></code>, <img class="math" src="../_images/math/f655bd7f2c801f6c308297962160678a2e5f6c20.svg" alt="t_i"/> is <code class="docutils literal notranslate"><span class="pre">main_insulation_thickness</span></code>, <img class="math" src="../_images/math/e0d5eedab4c227de4dcfb98e2481ed57e4867a29.svg" alt="t_s"/> is <code class="docutils literal notranslate"><span class="pre">sheath_thickness</span></code> and
<img class="math" src="../_images/math/8063a13dffd985f9afc0f5cc6626e7b4fd60a2ff.svg" alt="d_{\mathrm{cable}}"/> is <code class="docutils literal notranslate"><span class="pre">cable_diameter</span></code>. The outer insulation thickness <img class="math" src="../_images/math/5b3a10f7f69f4c7ba154fd73e1e7539391b9033e.svg" alt="t_o"/> is derived, not an independent input.
The electromagnetic equations below use radii in metres, so these dimensions are multiplied by <img class="math" src="../_images/math/b9de9d024a16d559af1ef48a5811fb1941c527bb.svg" alt="10^{-3}"/> first.
Physically valid concentric layers require <img class="math" src="../_images/math/9ba345a5441742712c186b34a802652ceb40d95e.svg" alt="0&lt;r_c&lt;r_{si}&lt;r_{so}&lt;r_o"/>.</p>
<p>Each cable centre has horizontal coordinate <img class="math" src="../_images/math/c67734af70861b2bd4dedf5c41c9aad231466f84.svg" alt="x_i"/> and <strong>positive burial depth</strong> <img class="math" src="../_images/math/b6e2c1bc7d8a8ef8bc3878348c32e442f102d286.svg" alt="h_i"/>, both in metres.
For two distinct cables:</p>
<div class="math">
<p><img src="../_images/math/9d5561b8471decf8c675f002de0ec3e1e27fc0d3.svg" alt="d_{ij}=\sqrt{(x_i-x_j)^2+(h_i-h_j)^2},\qquad
D_{ij}=\sqrt{(x_i-x_j)^2+(h_i+h_j)^2},\qquad
\theta_{ij}=\arccos\frac{h_i+h_j}{D_{ij}}."/></p>
</div><p><img class="math" src="../_images/math/5bdf1fa41ceecdb702cfd02af595cf5039d32194.svg" alt="D_{ij}"/> is the distance to the other cable’s image across the earth surface. For a self term, the earth-return
calculation uses <img class="math" src="../_images/math/cbc2d275815da3658da2693e5748edaa4a3aa5c2.svg" alt="d_{ii}=r_{o,i}"/>, <img class="math" src="../_images/math/ea6cc8d255e70ee9c00ff9a67c5dec29ad5cdc35.svg" alt="D_{ii}=2h_i"/> and <img class="math" src="../_images/math/d8d987b8d609c396a9e045df9dc7960156acb7d8.svg" alt="\theta_{ii}=0"/>.</p>
</section>
<section id="id30">
<h4>Series impedance<a class="headerlink" href="#id30" title="Link to this heading"></a></h4>
<p><strong>Material properties and core.</strong> The effective resistivity of each conducting layer is</p>
<div class="math">
<p><img src="../_images/math/72fcef52733c8c456e87750031c9f03a2056df41.svg" alt="\rho=\frac{10^{-8}\rho_{\mu\Omega\mathrm{cm}}}{C_f/100}\quad[\Omega\,\mathrm{m}],\qquad
\mu=\mu_0\mu_r,\qquad \mu_0=4\pi\,10^{-7}\ \mathrm{H/m},\qquad \omega=2\pi f."/></p>
</div><p><img class="math" src="../_images/math/5e998cc1e7ab825c2a7af04180dd1ad2ea6892b8.svg" alt="C_f"/> is the conducting filling factor in percent, <strong>not capacitance</strong>. It accounts for the conducting fraction
of the geometric cross-section. This expression applies to both conducting layers when the shared
<code class="docutils literal notranslate"><span class="pre">resistance_input</span></code> selector is <code class="docutils literal notranslate"><span class="pre">Resistivity</span> <span class="pre">and</span> <span class="pre">filling</span> <span class="pre">factor</span></code>. Their DC resistances are derived as
<img class="math" src="../_images/math/493f17f0064f0a0ea57863fe523b33e3d90d223f.svg" alt="R_{\mathrm{dc},c}=1000\rho_c/(\pi r_c^2)"/> and
<img class="math" src="../_images/math/f03057c2eca7dd68ce87928b1a78c8490cadad16.svg" alt="R_{\mathrm{dc},s}=1000\rho_s/[\pi(r_{so}^2-r_{si}^2)]"/> in Ω/km.</p>
<p>Alternatively, select <code class="docutils literal notranslate"><span class="pre">DC</span> <span class="pre">resistance</span></code> and supply <strong>both</strong> <code class="docutils literal notranslate"><span class="pre">core_dc_resistance</span></code> and <code class="docutils literal notranslate"><span class="pre">sheath_dc_resistance</span></code>
at 20 °C in Ω/km. The effective resistivities used in the same equations below are then</p>
<div class="math">
<p><img src="../_images/math/14afe2013640d5801a15572db980bda9e7195ed5.svg" alt="\rho_c=\frac{R_{\mathrm{dc},c}\pi r_c^2}{1000},\qquad
\rho_s=\frac{R_{\mathrm{dc},s}\pi(r_{so}^2-r_{si}^2)}{1000}\quad[\Omega\,\mathrm m]."/></p>
</div><p>The four material resistivity/filling-factor inputs are inactive in this mode; the numerical routine receives
each effective resistivity with a 100% effective filling factor. One selector governs both layers, preventing
two independent resistance definitions from competing. See the
<a class="reference internal" href="#undergroundcabletype"><span class="std std-ref">cable catalogue</span></a> for editing, validation and file-compatibility details.</p>
<p>Using modified Bessel functions <img class="math" src="../_images/math/d9e9f12867495c4bbbc81fcec66f5bf6734a89da.svg" alt="I_\nu"/> and <img class="math" src="../_images/math/32a947e28288a0fb4bab662644b189e6882ede27.svg" alt="K_\nu"/>, the solid-core surface impedance is</p>
<div class="math">
<p><img src="../_images/math/de85acacae42a8f01904a05b1324d318254dda33.svg" alt="m_c=\sqrt{\frac{j\omega\mu_c}{\rho_c}}\sqrt{k_s},\qquad
z_c=1000\frac{\rho_c m_c}{2\pi r_c}\frac{I_0(m_c r_c)}{I_1(m_c r_c)}\quad[\Omega/\mathrm{km}]."/></p>
</div><p>The factor <img class="math" src="../_images/math/91c0f87a76cc87d29a20e04bf1e1429bc458da7b.svg" alt="k_s"/> is <code class="docutils literal notranslate"><span class="pre">skin_effect_factor</span></code>; the factor 1000 converts impedance per metre to impedance per kilometre.
No proximity-effect correction is applied by this calculation.</p>
<p><strong>Metallic sheath.</strong> For the sheath propagation constant <img class="math" src="../_images/math/85de3da95ba6343eea27e598ca3136ffbec1ab63.svg" alt="m_s=\sqrt{j\omega\mu_s/\rho_s}"/>, define
<img class="math" src="../_images/math/3f2dd045b61a6f252de56ea1ed2c3698e0327791.svg" alt="u=m_s r_{si}"/>, <img class="math" src="../_images/math/bb87b75924c0612cafd074de7bb6f185d6ad4e87.svg" alt="v=m_s r_{so}"/> and <img class="math" src="../_images/math/d4a4108abc5013743bd328a9d8dd040ca252d1ae.svg" alt="\Delta=I_1(v)K_1(u)-I_1(u)K_1(v)"/>. Its inner, outer and mutual
surface impedances, respectively, are</p>
<div class="math">
<p><img src="../_images/math/713b8d7bf371903e787d1f18a476fd61e274ff96.svg" alt="z_{si}=1000\frac{\rho_s m_s}{2\pi r_{si}}
\frac{I_0(u)K_1(v)+K_0(u)I_1(v)}{\Delta},"/></p>
</div><div class="math">
<p><img src="../_images/math/11447c5d6b0f04a491e66b8d496e5194d8822022.svg" alt="z_{so}=1000\frac{\rho_s m_s}{2\pi r_{so}}
\frac{I_0(v)K_1(u)+K_0(v)I_1(u)}{\Delta},\qquad
z_{sm}=1000\frac{\rho_s}{2\pi r_{si}r_{so}\Delta}."/></p>
</div><p><strong>Insulating regions and internal matrix.</strong> The longitudinal magnetic-field contribution of an insulating annulus is</p>
<div class="math">
<p><img src="../_images/math/69ccd7d1c860fc163b4371bd4809e1c047b9d75f.svg" alt="z_{\mathrm{ins}}(r_1,r_2)=1000\frac{j\omega\mu_0}{2\pi}\ln\frac{r_2}{r_1}."/></p>
</div><p>This is an inductive contribution to the series model, not a current flowing through the dielectric.
Set <img class="math" src="../_images/math/7545145b82273c1dc859ad88cfe2f8cf98b72f78.svg" alt="L_{11}=z_c+z_{\mathrm{ins}}(r_c,r_{si})+z_{si}"/>,
<img class="math" src="../_images/math/0556d4389cb38a192bb3082a4461099ff1d2909d.svg" alt="L_{22}=z_{so}+z_{\mathrm{ins}}(r_{so},r_o)"/> and <img class="math" src="../_images/math/20dc00a9a60c031846f5900d19f04afa8bdb47e6.svg" alt="L_{12}=-z_{sm}"/>.
Transforming the two coaxial loop equations to core/sheath conductor quantities gives</p>
<div class="math">
<p><img src="../_images/math/5cd7b6ec9a56041ba7f9dc1a1e93d0ef7bc1aa68.svg" alt="Z'_{\mathrm{int}}=
\begin{bmatrix}
L_{11}+2L_{12}+L_{22}&amp;L_{12}+L_{22}\\
L_{12}+L_{22}&amp;L_{22}
\end{bmatrix}."/></p>
</div><p><strong>Earth return.</strong> With soil resistivity <img class="math" src="../_images/math/161b8e46367ff60eb44127d71294f7cf7a52fcc3.svg" alt="\rho_e"/> in <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/> m, conductivity <img class="math" src="../_images/math/daf078e1261eb72de243515b08731df6780ecd4b.svg" alt="\sigma_e=1/\rho_e"/> in S/m and
<img class="math" src="../_images/math/497d4aa4d3a8f477a41501bd27f6cf27d7263862.svg" alt="m_e=\sqrt{j\omega\mu_0\sigma_e}"/>, the earth-return contribution is</p>
<div class="math">
<p><img src="../_images/math/5aa5124c3123e6b09b8126a44b8c7dc022039902.svg" alt="z'_{e,ij}=1000\left[
\frac{j\omega\mu_0}{2\pi}\left(K_0(m_e d_{ij})-K_0(m_e D_{ij})\right)
+\frac{\omega\mu_0}{\pi}\left(P(\alpha_{ij},\theta_{ij})+jQ(\alpha_{ij},\theta_{ij})\right)
\right],\qquad \alpha_{ij}=D_{ij}\sqrt{\omega\mu_0\sigma_e}."/></p>
</div><p><img class="math" src="../_images/math/c2aa3dff9bffb099e9dff196fd36aed56ec16baf.svg" alt="P"/> and <img class="math" src="../_images/math/90cab5ae70bdb6e45756490226ba488f522c4c4e.svg" alt="Q"/> are the Carson correction coefficients. The implementation evaluates their small-argument expansion
through eighth order in <code class="docutils literal notranslate"><span class="pre">calculate_carson_coefficients()</span></code>; its stated range is <img class="math" src="../_images/math/6882dec627502da8504141fc5f07c7d7e65faff4.svg" alt="\alpha&lt;5"/>. It does not implement a
separate large-argument branch. See the numerical scope note below for the additional fixed self-term adjustment.</p>
<p><strong>Primitive assembly.</strong> For <img class="math" src="../_images/math/5a939c5280da7202ca4531f175a7780ad5e1f80a.svg" alt="n"/> cables, order the conductors as
<img class="math" src="../_images/math/52ced21055f620187a0f695fb957febe02239817.svg" alt="[c_1,\ldots,c_n,s_1,\ldots,s_n]"/>: all cores first, then all sheaths. With the earth-return matrix <img class="math" src="../_images/math/1815f600df7845409443aed470eac2d449e4ddb0.svg" alt="E"/> and each
cable’s internal matrix entries, the <img class="math" src="../_images/math/706979de95cd6e2c39a6e2de51e0a08505001eaa.svg" alt="2n\times2n"/> series matrix is</p>
<div class="math">
<p><img src="../_images/math/7cc6471c78e4c8b26532448ec240e6f098912918.svg" alt="Z'_{\mathrm{primitive}}=
\begin{bmatrix}
E+\operatorname{diag}(Z'_{\mathrm{int},11})&amp;E+\operatorname{diag}(Z'_{\mathrm{int},12})\\
E+\operatorname{diag}(Z'_{\mathrm{int},12})&amp;E+\operatorname{diag}(Z'_{\mathrm{int},22})
\end{bmatrix}."/></p>
</div><p>Thus three single-core cables produce a <img class="math" src="../_images/math/d21c1bc0a2579e3fb65212bddf608e3ff825acb4.svg" alt="6\times6"/> primitive matrix, not a six-phase circuit.</p>
</section>
<section id="id31">
<h4>Shunt admittance<a class="headerlink" href="#id31" title="Link to this heading"></a></h4>
<p>The main and outer coaxial capacitances per metre are</p>
<div class="math">
<p><img src="../_images/math/fb947c9281b14ca9712a5dc53b5e1e545ad710a5.svg" alt="C'_m=\frac{2\pi\varepsilon_0\varepsilon_{r,m}}{\ln(r_{si}/r_c)},\qquad
C'_o=\frac{2\pi\varepsilon_0\varepsilon_{r,o}}{\ln(r_o/r_{so})},\qquad
\varepsilon_0=8.854187817\cdot10^{-12}\ \mathrm{F/m}."/></p>
</div><p>For each insulating region, relative permittivity controls capacitance and loss tangent controls dielectric losses:</p>
<div class="math">
<p><img src="../_images/math/d5f89cf226a47fa552d628fac98bf6e39e830465.svg" alt="y'=1000\,\omega C'(\tan\delta+j)\quad[\mathrm{S/km}]."/></p>
</div><p>Here <img class="math" src="../_images/math/eb307471190c12752201077046ec3a94305f9c66.svg" alt="\tan\delta"/> is dimensionless, not a percentage. With diagonal matrices <img class="math" src="../_images/math/4f252cd92c0abefd0f7b5c033e73028011e10cea.svg" alt="Y_m"/> and <img class="math" src="../_images/math/4036dd1550fc7f9086a4223cab1f8bbf18c086df.svg" alt="Y_o"/> containing these
main and outer admittances, the primitive matrix in the same core-then-sheath order is</p>
<div class="math">
<p><img src="../_images/math/edf18714f15a542f174c8ca9c034dd8bff4c593b.svg" alt="Y'_{\mathrm{primitive}}=
\begin{bmatrix}Y_m&amp;-Y_m\\-Y_m&amp;Y_m+Y_o\end{bmatrix}."/></p>
</div><p>This screened coaxial model has no direct electrostatic coupling between the cores of different cables.
Both insulating regions are nevertheless present in the primitive matrix.</p>
</section>
<section id="grounded-sheath-reduction">
<h4>Grounded-sheath reduction<a class="headerlink" href="#grounded-sheath-reduction" title="Link to this heading"></a></h4>
<p>The phase-only model eliminates the sheaths under an ideal-grounding assumption. Partition the primitive series
matrix into core and sheath blocks, indexed <img class="math" src="../_images/math/d520a12f1579170834c32ad5f656de081bbb36fe.svg" alt="c"/> and <img class="math" src="../_images/math/106b04b320e75010b1d8029e59244f234f75e6f9.svg" alt="s"/>. Setting the longitudinal sheath voltage drop to zero gives</p>
<div class="math">
<p><img src="../_images/math/2eaf42f856947b0297f72e16c657448289f50aeb.svg" alt="Z'_{\mathrm{phase}}=Z'_{cc}-Z'_{cs}(Z'_{ss})^{-1}Z'_{sc}."/></p>
</div><p>For the shunt equations <img class="math" src="../_images/math/6f789d227f93993a1150852ebd480c143e85bbef.svg" alt="I_c=Y'_{cc}U_c+Y'_{cs}U_s"/>, ideal grounding means <img class="math" src="../_images/math/bfc759a664204f84ac9cfa8e9aa6a054a8ab0ce4.svg" alt="U_s=0"/>. Therefore</p>
<div class="math">
<p><img src="../_images/math/4b508c855c34a0fef35fa0b31eef7c8a263b2c34.svg" alt="Y'_{\mathrm{phase}}=Y'_{cc}=Y_m."/></p>
</div><p>The shunt reduction is <strong>not</strong> the Schur complement used for series impedance. In particular, outer-insulation
permittivity and loss tangent affect the primitive shunt matrix but not the reduced core shunt matrix under this
grounding assumption. Finite sheath-earthing impedance, single-point bonding and cross-bonding are not represented.</p>
</section>
<section id="phase-and-sequence-matrices">
<h4>Phase and sequence matrices<a class="headerlink" href="#phase-and-sequence-matrices" title="Link to this heading"></a></h4>
<p>The reduced matrices keep the phase ordering defined by the cable composition. For each complete ABC circuit,
symmetrical components are obtained without transposing or averaging the physical geometry:</p>
<div class="math">
<p><img src="../_images/math/947f363a604ae541079f70c57949e3068d9eac7b.svg" alt="A=\begin{bmatrix}1&amp;1&amp;1\\1&amp;a^2&amp;a\\1&amp;a&amp;a^2\end{bmatrix},\qquad a=e^{j2\pi/3},\qquad
Z'_{012}=A^{-1}Z'_{abc}A,\qquad Y'_{012}=A^{-1}Y'_{abc}A."/></p>
</div><p>The sequence order is zero, positive, negative. Multiple complete circuits use a block-diagonal transformation.
Sequence matrices need not be diagonal for an asymmetric system. A single- or two-phase system retains its valid
phase matrices but has no complete sequence representation. The scalar <code class="docutils literal notranslate"><span class="pre">R</span></code>, <code class="docutils literal notranslate"><span class="pre">X</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code>, <code class="docutils literal notranslate"><span class="pre">R0</span></code>, <code class="docutils literal notranslate"><span class="pre">X0</span></code>, <code class="docutils literal notranslate"><span class="pre">B0</span></code> fields
summarize diagonal sequence entries when available; they do not replace the full phase matrices in unbalanced studies.</p>
</section>
<section id="definition-from-the-gui">
<h4>Definition from the GUI<a class="headerlink" href="#definition-from-the-gui" title="Link to this heading"></a></h4>
<p>The following example uses three identical 10 kV cables with the construction defaults listed in
<a class="reference internal" href="#undergroundcabletype"><span class="std std-ref">UndergroundCableType</span></a>.</p>
<ol class="arabic">
<li><p>In <code class="docutils literal notranslate"><span class="pre">Model</span> <span class="pre">/</span> <span class="pre">Database</span> <span class="pre">-&gt;</span> <span class="pre">Catalogue</span> <span class="pre">-&gt;</span> <span class="pre">Cable</span></code>, add an entry named <code class="docutils literal notranslate"><span class="pre">Demo</span> <span class="pre">cable</span></code>.
Set <code class="docutils literal notranslate"><span class="pre">nominal</span> <span class="pre">voltage</span></code> to 10 kV. Keep the default 10 mm core diameter, 5 mm main insulation thickness,
1 mm sheath thickness and 30 mm overall cable diameter, with the remaining material defaults.
Leave the common <code class="docutils literal notranslate"><span class="pre">resistance</span> <span class="pre">input</span></code> selector at <code class="docutils literal notranslate"><span class="pre">Resistivity</span> <span class="pre">and</span> <span class="pre">filling</span> <span class="pre">factor</span></code>: both layers’ material
inputs are editable and their derived DC resistances are read-only. Alternatively choose <code class="docutils literal notranslate"><span class="pre">DC</span> <span class="pre">resistance</span></code>,
enter positive core and sheath values in Ω/km at 20 °C, and use the same geometry; all four material-input
cells become inactive.</p></li>
<li><p>In <code class="docutils literal notranslate"><span class="pre">Catalogue</span> <span class="pre">-&gt;</span> <span class="pre">Cable</span> <span class="pre">System</span></code>, create <code class="docutils literal notranslate"><span class="pre">Buried</span> <span class="pre">circuit</span></code> and open its editor using the edit button.
Set voltage to 10 kV, frequency to 50 Hz, earth resistivity to 100 <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/> m and rated current to 0.4 kA.</p></li>
<li><p>Select <code class="docutils literal notranslate"><span class="pre">Demo</span> <span class="pre">cable</span></code> in the cable catalogue and press <code class="docutils literal notranslate"><span class="pre">+</span></code> three times. Set the composition rows to:</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Cable</p></th>
<th class="head text-right"><p>X (m)</p></th>
<th class="head text-right"><p>Depth (m)</p></th>
<th class="head text-right"><p>Phase</p></th>
<th class="head text-right"><p>Derived circuit</p></th>
<th class="head"><p>Derived phase name</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Demo cable</p></td>
<td class="text-right"><p>-0.15</p></td>
<td class="text-right"><p>0.8</p></td>
<td class="text-right"><p>1</p></td>
<td class="text-right"><p>1</p></td>
<td><p>A</p></td>
</tr>
<tr class="row-odd"><td><p>Demo cable</p></td>
<td class="text-right"><p>0.00</p></td>
<td class="text-right"><p>0.8</p></td>
<td class="text-right"><p>2</p></td>
<td class="text-right"><p>1</p></td>
<td><p>B</p></td>
</tr>
<tr class="row-even"><td><p>Demo cable</p></td>
<td class="text-right"><p>0.15</p></td>
<td class="text-right"><p>0.8</p></td>
<td class="text-right"><p>3</p></td>
<td class="text-right"><p>1</p></td>
<td><p>C</p></td>
</tr>
</tbody>
</table>
</li>
<li><p>Press the calculator button. Check the geometry and choose primitive, phase or sequence impedance/admittance
in the matrix selector. Impedance is displayed in <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/>/km and admittance in <img class="math" src="../_images/math/4a3598141469c2555591e66606a1b86d4ec6dca9.svg" alt="\mu"/>S/km.</p></li>
<li><p>Accept the cable-system editor. Double-click the network line in the schematic and open its <code class="docutils literal notranslate"><span class="pre">Line</span> <span class="pre">editor</span></code> tab.
Choose <code class="docutils literal notranslate"><span class="pre">Buried</span> <span class="pre">circuit</span></code> under <code class="docutils literal notranslate"><span class="pre">Available</span> <span class="pre">templates</span></code>, then press <code class="docutils literal notranslate"><span class="pre">Load</span> <span class="pre">template</span> <span class="pre">values</span></code>. Set length to 1 km
and press the tab’s <code class="docutils literal notranslate"><span class="pre">Accept</span></code> button to apply the template. Selecting a combo-box entry alone does not load it.</p></li>
</ol>
<p>The line editor lists templates matching the connected-bus nominal voltage, so use 10 kV buses for this example.
The current GUI applies circuit 1 for an underground template; it does not offer arbitrary underground circuit selection.</p>
<p>The construction is shared catalogue data: editing it can affect several templates. Recalculate affected systems
and reapply their templates to the branches after changing construction, geometry or frequency. Reapply the template
after changing the branch length as well. An existing branch’s applied matrices must not be assumed to refresh merely
because its template reference or a construction field changed.</p>
</section>
<section id="definition-from-python">
<h4>Definition from Python<a class="headerlink" href="#definition-from-python" title="Link to this heading"></a></h4>
<p>This example builds the same geometry without opening the GUI. The frequency of the system and the network agree;
<code class="docutils literal notranslate"><span class="pre">Imax</span></code> is supplied as a rating, not computed from a thermal model.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">VeraGridEngine.api</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">vg</span>


<span class="k">def</span><span class="w"> </span><span class="nf">underground_line_example</span><span class="p">()</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Create a cable construction, calculate its system and apply it to a branch.</span>

<span class="sd">    :return: None.</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="n">grid</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">MultiCircuit</span> <span class="o">=</span> <span class="n">vg</span><span class="o">.</span><span class="n">MultiCircuit</span><span class="p">()</span>
    <span class="n">grid</span><span class="o">.</span><span class="n">fBase</span> <span class="o">=</span> <span class="mf">50.0</span>
    <span class="n">logger</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">Logger</span> <span class="o">=</span> <span class="n">vg</span><span class="o">.</span><span class="n">Logger</span><span class="p">()</span>

    <span class="c1"># The reusable construction describes layers, not their installation positions.</span>
    <span class="n">cable</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">UndergroundCableType</span> <span class="o">=</span> <span class="n">vg</span><span class="o">.</span><span class="n">UndergroundCableType</span><span class="p">(</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Demo cable&quot;</span><span class="p">,</span> <span class="n">nominal_voltage</span><span class="o">=</span><span class="mf">10.0</span><span class="p">,</span>
        <span class="n">core_diameter</span><span class="o">=</span><span class="mf">10.0</span><span class="p">,</span> <span class="n">main_insulation_thickness</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
        <span class="n">sheath_thickness</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span> <span class="n">cable_diameter</span><span class="o">=</span><span class="mf">30.0</span><span class="p">,</span>
    <span class="p">)</span>
    <span class="n">grid</span><span class="o">.</span><span class="n">add_underground_cable</span><span class="p">(</span><span class="n">cable</span><span class="p">)</span>
    <span class="n">system</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">UndergroundLineType</span> <span class="o">=</span> <span class="n">vg</span><span class="o">.</span><span class="n">UndergroundLineType</span><span class="p">(</span>
        <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Buried circuit&quot;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">10.0</span><span class="p">,</span> <span class="n">Imax</span><span class="o">=</span><span class="mf">0.4</span><span class="p">,</span>
        <span class="n">freq</span><span class="o">=</span><span class="mf">50.0</span><span class="p">,</span> <span class="n">earth_resistivity</span><span class="o">=</span><span class="mf">100.0</span><span class="p">,</span>
    <span class="p">)</span>

    <span class="c1"># One positioned instance per phase; depth is positive below the earth surface.</span>
    <span class="n">phase</span><span class="p">:</span> <span class="nb">int</span>
    <span class="n">xpos</span><span class="p">:</span> <span class="nb">float</span>
    <span class="k">for</span> <span class="n">phase</span><span class="p">,</span> <span class="n">xpos</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">((</span><span class="o">-</span><span class="mf">0.15</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="mf">0.15</span><span class="p">),</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="n">system</span><span class="o">.</span><span class="n">add_cable_relationship</span><span class="p">(</span><span class="n">cable</span><span class="o">=</span><span class="n">cable</span><span class="p">,</span> <span class="n">xpos</span><span class="o">=</span><span class="n">xpos</span><span class="p">,</span> <span class="n">ypos</span><span class="o">=</span><span class="mf">0.8</span><span class="p">,</span> <span class="n">phase</span><span class="o">=</span><span class="n">phase</span><span class="p">)</span>
    <span class="n">calculated</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="n">system</span><span class="o">.</span><span class="n">compute</span><span class="p">(</span><span class="n">logger</span><span class="o">=</span><span class="n">logger</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">calculated</span><span class="p">:</span>
        <span class="n">grid</span><span class="o">.</span><span class="n">add_underground_line</span><span class="p">(</span><span class="n">system</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Z phase [ohm/km]:&quot;</span><span class="p">,</span> <span class="n">system</span><span class="o">.</span><span class="n">z_nabc</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Y phase [S/km]:&quot;</span><span class="p">,</span> <span class="n">system</span><span class="o">.</span><span class="n">y_nabc</span><span class="p">)</span>

        <span class="c1"># Applying the template includes the branch length and the network base.</span>
        <span class="n">source</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">Bus</span> <span class="o">=</span> <span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">vg</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s2">&quot;Source&quot;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">10.0</span><span class="p">))</span>
        <span class="n">destination</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">Bus</span> <span class="o">=</span> <span class="n">grid</span><span class="o">.</span><span class="n">add_bus</span><span class="p">(</span><span class="n">vg</span><span class="o">.</span><span class="n">Bus</span><span class="p">(</span><span class="n">name</span><span class="o">=</span><span class="s2">&quot;Destination&quot;</span><span class="p">,</span> <span class="n">Vnom</span><span class="o">=</span><span class="mf">10.0</span><span class="p">))</span>
        <span class="n">line</span><span class="p">:</span> <span class="n">vg</span><span class="o">.</span><span class="n">Line</span> <span class="o">=</span> <span class="n">grid</span><span class="o">.</span><span class="n">add_line</span><span class="p">(</span>
            <span class="n">vg</span><span class="o">.</span><span class="n">Line</span><span class="p">(</span><span class="n">bus_from</span><span class="o">=</span><span class="n">source</span><span class="p">,</span> <span class="n">bus_to</span><span class="o">=</span><span class="n">destination</span><span class="p">,</span> <span class="n">length</span><span class="o">=</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="p">)</span>
        <span class="n">line</span><span class="o">.</span><span class="n">apply_template</span><span class="p">(</span><span class="n">obj</span><span class="o">=</span><span class="n">system</span><span class="p">,</span> <span class="n">Sbase</span><span class="o">=</span><span class="n">grid</span><span class="o">.</span><span class="n">Sbase</span><span class="p">,</span> <span class="n">freq</span><span class="o">=</span><span class="n">grid</span><span class="o">.</span><span class="n">fBase</span><span class="p">,</span> <span class="n">logger</span><span class="o">=</span><span class="n">logger</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="n">logger</span><span class="p">)</span>


<span class="n">underground_line_example</span><span class="p">()</span>
</pre></div>
</div>
<p>For this example, the primitive matrices are <img class="math" src="../_images/math/d21c1bc0a2579e3fb65212bddf608e3ff825acb4.svg" alt="6\times6"/> and the phase matrices are <img class="math" src="../_images/math/63222ab7d3f9b10f77272678400b760488762fe6.svg" alt="3\times3"/>.
The reduced self-impedance of phase A is approximately <img class="math" src="../_images/math/c4144f898f549bd8f85d13c9287ed05322c427ee.svg" alt="0.36590254+j0.15735713"/> <img class="math" src="../_images/math/8b79605e88e6ebb950c74a1319cdc046dae2069c.svg" alt="\Omega"/>/km;
its shunt susceptance is approximately 57.99 <img class="math" src="../_images/math/4a3598141469c2555591e66606a1b86d4ec6dca9.svg" alt="\mu"/>S/km. These are per-kilometre quantities, not per-unit branch values.</p>
</section>
</section>
<section id="id32">
<h3>Registered properties<a class="headerlink" href="#id32" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">rate</span></code>, <code class="docutils literal notranslate"><span class="pre">contingency_factor</span></code>, <code class="docutils literal notranslate"><span class="pre">protection_rating_factor</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">temp_oper</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Base temperature at which R was measured.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>temp_oper</p></td>
<td><p>float</p></td>
<td><p>ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operation temperature to modify R.</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>alpha</p></td>
<td><p>float</p></td>
<td><p>1/ºC</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Thermal coefficient to modify R,around a reference temperature using a linear approximation.For example:Copper &#64; 20ºC: 0.004041,Copper &#64; 75ºC: 0.00323,Annealed copper &#64; 20ºC: 0.00393,Aluminum &#64; 20ºC: 0.004308,Aluminum &#64; 75ºC: 0.00330</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total positive sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G0</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total zero sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>R2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence resistance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>X2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence reactance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>B2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt susceptance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>G2</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Total negative sequence shunt conductance.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>ys</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Series admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>ysh</p></td>
<td><p>Admittance Matrix</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Shunt admittance matrix of the branch</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>tolerance</p></td>
<td><p>float</p></td>
<td><p>%</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Tolerance expected for the impedance values % is expected for transformers0% for lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>circuit_idx</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Circuit index, used for multiple circuits sharing towers (starts at zero)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>length</p></td>
<td><p>float</p></td>
<td><p>km</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Length of the line (not used for calculation)</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>coupling_group</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Physical tower section shared by coupled circuits; empty for independent lines.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>coupling_reversed</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>The line runs opposite to the reference direction of its coupling group.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>template</p></td>
<td><p>Any line template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>locations</p></td>
<td><p>Line locations</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>possible_tower_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible overhead line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>possible_underground_line_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible underground line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>possible_sequence_line_types</p></td>
<td><p>AssociationsList</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Possible sequence line types (&gt;1 to denote association, cat=[<a class="reference external" href="http://PrpCat.PF">PrpCat.PF</a>]), - to denote no association</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="dcline">
<h2>DcLine<a class="headerlink" href="#dcline" title="Link to this heading"></a></h2>
<p>A <code class="docutils literal notranslate"><span class="pre">DcLine</span></code> models a physical line inside a detailed DC grid. It applies the common <a class="reference internal" href="#underground_line_type.md#applying-cable-system-to-a-dc-line"><span class="xref myst">Cable System</span></a> catalogue, selecting one conductor with <code class="docutils literal notranslate"><span class="pre">dc_conductor</span></code>. The system supplies DC resistance and dynamic L/C; length and rating belong to the branch. A branch without a template remains a resistive line.</p>
<p>This device links terminals or represents a network element between buses.</p>
<section id="id33">
<h3>Registered properties<a class="headerlink" href="#id33" title="Link to this heading"></a></h3>
<p>Profile-enabled properties: <code class="docutils literal notranslate"><span class="pre">active</span></code>, <code class="docutils literal notranslate"><span class="pre">rate</span></code>, <code class="docutils literal notranslate"><span class="pre">contingency_factor</span></code>, <code class="docutils literal notranslate"><span class="pre">protection_rating_factor</span></code>, <code class="docutils literal notranslate"><span class="pre">Cost</span></code>, <code class="docutils literal notranslate"><span class="pre">temp_oper</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>name</p></th>
<th class="head"><p>class_type</p></th>
<th class="head"><p>unit</p></th>
<th class="head"><p>mandatory</p></th>
<th class="head"><p>max_chars</p></th>
<th class="head"><p>descriptions</p></th>
<th class="head"><p>has_profile</p></th>
<th class="head"><p>comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>idtag</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Unique ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>name</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the device.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>code</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Secondary ID</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rdfid</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RDF ID for further compatibility</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>action</p></td>
<td><p>enum ActionType</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Object action to perform. Only used for model merging.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>selected_to_merge</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Whether this object should be applied during diff merge.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>comment</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>User comment</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>diff_changes</p></td>
<td><p>MergeInformation</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>modelling_authority</p></td>
<td><p>Modelling Authority</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Modelling authority of this asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>commissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Commissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>decommissioned_date</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Decommissioned date of the asset</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>build_status</p></td>
<td><p>enum BuildStatus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Device build status. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>owners</p></td>
<td><p>AssociationsList</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Owners associations to injections</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_model</p></td>
<td><p>DaeBlock</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT dynamic model</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_template</p></td>
<td><p>RMS template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native RMS template used. Assigning it clears rms_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_template</p></td>
<td><p>EMT template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Native EMT template used. Assigning it clears emt_fmu_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>RMS FMU template used only by RMS simulations. Assigning it clears rms_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_template</p></td>
<td><p>FMU template</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>EMT FMU template used only by EMT simulations. Assigning it clears emt_template.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Co-Simulation EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>rms_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange RMS configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>emt_fmu_me_import_config</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Serialized FMU Model Exchange EMT configuration</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “from” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to</p></td>
<td><p>Bus</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Name of the bus at the “to” side</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>active</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is active?</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>reducible</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Is the branch to be reduced by the topology preprocessor?</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>design_rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Design thermal rating power that is not modified for operational reasons or otherwise</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>rate</p></td>
<td><p>float</p></td>
<td><p>MVA</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Operational thermal rating power</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>contingency_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier for contingencies</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>protection_rating_factor</p></td>
<td><p>float</p></td>
<td><p>p.u.</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Rating multiplier that indicates the maximum flow before the protections tripping</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>monitor_loading</p></td>
<td><p>bool</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Monitor this device loading for OPF, NTC or contingency studies.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>mttf</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to failure</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>mttr</p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Mean time to repair</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>Cost</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of overloads. Used in OPF</p></td>
<td><p>True</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>capex</p></td>
<td><p>float</p></td>
<td><p>e/MW</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of investment. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>opex</p></td>
<td><p>float</p></td>
<td><p>e/MWh</p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Cost of operation. Used in expansion planning.</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>group</p></td>
<td><p>Branch group</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Group where this branch belongs</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>color</p></td>
<td><p>str</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Color to paint the element in the map diagram</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>bus_from_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p>bus_to_pos</p></td>
<td><p>int</p></td>
<td><p></p></td>
<td><p>False</p></td>
<td><p></p></td>
<td><p>Aid to locate devices on a busbar</p></td>
<td><p>False</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>temp_base</p></td>
