function mpc = case1951rte
%CASE1951RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla project.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici
%     Primary contact for this file: Jean Maeght
%     firstname.lastname@rte-france.com
%     Reseau de Transport d'Electricite (French Transmission System Operator)
%     R&D Division, Paris La Defense
%
%   Modifications:
%     v2 - 2019-06-05 - Generator has been added at slack bus.
%
%   June 5th, 2019

%   MATPOWER
%   Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	36.4	19.5	0	0	1	1.04156438	-18.7605322	225	1	1.08889	0.888889;
	2	1	0	0	0	0	1	1.08106794	-5.18369103	380	1	1.10263	1.04841;
	3	1	245.2	16.4	0	0	1	1.0656352	-23.6250868	225	1	1.08444	1.00444;
	4	1	0	0	0	0	1	1.07515462	-8.37850762	150	1	1.10667	0.9;
	5	1	51.8	13.5	0	0	1	1.07006503	-11.708988	225	1	1.08889	0.933333;
	6	1	36.6	11.6	0	0	1	1.06761706	-12.7555868	225	1	1.08889	0.933333;
	7	1	0	0	0	0	1	1.08498144	-10.6561462	380	1	1.10526	1.03947;
	8	1	0	0	0	0	1	1.08034677	-12.0089294	380	1	1.10526	1.03947;
	9	1	0	0	0	0	1	1.07715395	-28.5404943	225	1	1.09035	1.00444;
	10	1	193.4	48.9	0	0	1	1.03576701	-15.9359498	225	1	1.08889	0.933333;
	11	1	57.7	14.6	0	0	1	1.06282947	-29.531373	225	1	1.08889	1.00444;
	12	1	27.8	24.4	0	0	1	1.07585852	-25.1250922	225	1	1.08889	1.00444;
	13	1	177.5	52.5	0	0	1	1.06261654	-29.5333165	225	1	1.08889	1.00444;
	14	1	75.8	7.3	0	0	1	1.05844345	-15.7274267	225	1	1.08252	0.95;
	15	1	0	0	0	0	1	1.08790993	-14.1190989	225	1	1.08889	1.00444;
	16	1	0	0	0	0	1	1.08791035	-14.1191018	225	1	1.08889	1.00444;
	17	1	66.2	0.9	0	0	1	1.05909858	-15.6001731	225	1	1.08889	0.888889;
	18	1	12.3	7.1	0	0	1	1.07270734	-3.32993923	225	1	1.09633	0.986667;
	19	1	67.9	23	0	0	1	1.04710477	-26.5178114	225	1	1.08889	1.00444;
	20	1	29.2	7.2	0	0	1	1.04717004	-26.5150054	225	1	1.08889	1.00444;
	21	1	77.8	31.2	0	0	1	1.06072447	-26.4664782	225	1	1.08889	1.00444;
	22	1	105.6	22.8	0	0	1	1.04639908	-11.4421501	225	1	1.08889	0.986667;
	23	1	41.1	2.7	0	0	1	1.04575021	-15.6103279	225	1	1.08889	0.888889;
	25	1	56.2	8.1	0	0	1	1.05831954	-29.2376787	225	1	1.08444	1.00889;
	26	1	29.3	6.4	0	0	1	1.05865407	-29.1899598	225	1	1.08444	1.00889;
	27	1	102.1	38	0	0	1	1.04967389	-14.6525594	225	1	1.08889	0.933333;
	28	1	172.1	40	0	0	1	1.06569731	-25.8734958	225	1	1.08889	1.00444;
	29	1	0	0	0	0	1	1.08115206	-5.17192727	380	1	1.10526	1.04842;
	30	1	0	0	0	0	1	1.08119505	-5.17597093	380	1	1.10526	1.04842;
	31	1	36.2	31.7	0	0	1	1.0636679	-10.0261516	225	1	1.08444	1.00889;
	33	1	133.2	20.1	0	0	1	1.06618321	-17.6807489	225	1	1.08444	1.00889;
	34	1	89.4	29.6	0	0	1	1.02444176	-27.4213197	225	1	1.08889	1.00444;
	2013	1	0	0	0	0	1	1.06403148	-29.3493165	225	1	1.08889	1.00444;
	35	1	10.3	-0.4	0	0	1	1.06610649	-14.1519555	150	1	1.08	0.966667;
	36	1	22.3	6.7	0	80	1	1.04297751	-21.0626539	225	1	1.09212	1;
	37	1	0	0	0	0	1	1.05139194	-17.7697503	380	1	1.10526	1.04785;
	38	1	144.2	18.9	0	0	1	1.01387729	-15.7527596	225	1	1.08889	0.986667;
	39	1	117.8	31.5	0	0	1	1.06019205	-15.3961898	225	1	1.08889	0.968889;
	40	1	194.8	53.6	0	0	1	1.0769765	-12.2197115	380	1	1.10526	1;
	41	1	64.7	12.6	0	0	1	1.05178141	-14.098502	225	1	1.08889	0.933333;
	42	1	44.6	15.6	0	0	1	1.05630889	-13.9328223	225	1	1.08889	0.888889;
	43	1	46.9	11.7	0	0	1	1.05646065	-13.9381507	225	1	1.08889	0.888889;
	44	1	381.3	62.5	0	0	1	1.06911964	-32.0998433	225	1	1.08496	1.00444;
	45	1	161.5	-38.5	0	0	1	1.06614528	-28.5768462	225	1	1.08889	1.00444;
	46	2	0	0	0	0	1	1.107	-18.072141	150	1	1.10843	0.9;
	47	1	0	0	0	0	1	1.05354741	-26.6612924	225	1	1.08889	1.00444;
	48	1	0	0	0	0	1	1.05354719	-26.6612912	225	1	1.08889	1.00444;
	49	1	123.5	43.4	0	0	1	1.05354593	-26.6612843	225	1	1.08889	1.00444;
	50	1	10	3.7	0	0	1	1.06578335	-26.4434558	225	1	1.08889	1.00444;
	51	1	0	0	0	0	1	1.05746282	-20.4854434	225	1	1.08889	1;
	52	1	74.6	28	0	0	1	1.04135352	-16.3222847	225	1	1.08889	0.888889;
	53	1	160.2	38.2	0	0	1	1.06973141	-8.50140014	225	1	1.08889	0.968889;
	54	1	0	0	0	0	1	1.08890401	-4.64227747	380	1	1.10526	1;
	55	1	31	11	0	0	1	1.06407623	-16.1231815	225	1	1.08444	1.00889;
	56	1	14.7	-1	0	0	1	1.06440602	-16.1076063	225	1	1.08444	1.00889;
	1827	1	201.2	11.7	0	0	1	1.05483935	-31.002001	225	1	1.08889	1.00444;
	57	1	57	3	0	0	1	1.0806565	-17.7415167	225	1	1.08945	0.933333;
	58	2	0	0	0	0	1	1.107	-18.193085	150	1	1.10862	0.9;
	59	1	55.4	19.7	0	0	1	1.07760874	-15.8021377	225	1	1.08444	1.00889;
	60	1	55.7	41.6	0	0	1	1.07726643	-15.7989856	225	1	1.08444	1.00889;
	61	1	0	0	0	0	1	1.0747733	-16.0337578	225	1	1.08889	0.977778;
	62	1	16.4	4.9	0	0	1	1.05699956	-13.1681928	225	1	1.08889	0.888889;
	63	1	1.6	12.7	0	0	1	1.07829683	-12.6395777	225	1	1.08889	0.933333;
	64	1	29.7	12	0	0	1	1.0744217	-25.4217122	225	1	1.08889	1.00444;
	65	1	54.7	13.6	0	0	1	1.07655969	-28.6287587	225	1	1.08889	1.00444;
	66	1	-21.9	-5.1	0	0	1	1.05838711	-20.6923406	225	1	1.08889	1;
	67	1	29.2	-2.5	0	0	1	1.07592569	-19.7532247	225	1	1.08889	0.986667;
	68	1	0	0	0	80	1	1.06446453	-13.7025347	225	1	1.08889	0.888889;
	69	1	0	0	0	0	1	1.04917902	-15.1066001	225	1	1.08889	0.888889;
	70	1	0	0	0	0	1	1.07332678	-10.103762	380	1	1.10526	1.01316;
	71	1	76.3	14.3	0	0	1	1.04641816	-26.7134126	225	1	1.08889	1.00444;
	72	1	29	5	0	0	1	1.06704471	-25.5768043	225	1	1.08889	1.00444;
	73	1	0	0	0	0	1	1.05515064	-11.3556645	225	1	1.08889	0.977778;
	74	1	0	0	0	0	1	1.05516063	-11.3549997	225	1	1.08889	0.977778;
	75	1	182.4	31.2	0	0	1	1.05235831	-12.1905831	225	1	1.08444	1.00889;
	76	1	0	0	0	0	1	1.07808736	-27.9048204	225	1	1.08444	1.00444;
	77	1	0	0	0	0	1	1.09685042	-21.8573699	380	1	1.10263	1.04211;
	78	1	116.1	17.6	0	0	1	1.07774646	-27.96428	225	1	1.08444	1.00444;
	79	1	-7.4	0.9	0	0	1	1.07687015	-24.9582836	225	1	1.08936	1.00444;
	80	1	14	12.6	0	0	1	1.07673646	-24.96856	225	1	1.08936	1.00444;
	81	1	48.7	2.9	0	0	1	1.08188741	-5.91721723	225	1	1.08889	0.888889;
	82	1	27.9	3.3	0	0	1	1.04945467	-16.20331	225	1	1.08124	0.95;
	83	1	61.9	19.7	0	0	1	1.0716185	-7.24635721	225	1	1.08889	0.888889;
	84	1	158.1	-16.5	0	0	1	1.034934	-22.1996272	225	1	1.08889	1;
	85	1	0	0	0	0	1	1.02554525	-16.8542205	225	1	1.08889	1;
	86	1	403.7	124.8	0	0	1	1.06351772	-16.7985481	380	1	1.10526	1.0507;
	87	1	108.6	44.4	0	0	1	1.03705627	-17.2941213	225	1	1.08889	1;
	88	1	140.7	36.8	0	0	1	1.05548392	-20.9611239	225	1	1.08889	1;
	89	2	0	0	0	0	1	1.042	-21.4174188	150	1	1.1	0.9;
	90	1	56.6	23.2	0	0	1	1.02869716	-17.4500518	225	1	1.08889	0.986667;
	91	1	12.5	6.1	0	0	1	1.06110535	-10.0110656	225	1	1.08444	1.00889;
	92	1	0	0	0	0	1	1.09628154	-10.2752898	380	1	1.10526	1.04211;
	93	1	0	0	0	0	1	1.09626652	-10.340859	380	1	1.10526	1.04211;
	96	1	12.7	0.6	0	0	1	1.03899906	-21.2493279	225	1	1.08889	1;
	97	1	18.3	11.1	0	0	1	1.05967534	-26.340449	225	1	1.08889	1.00444;
	98	1	90.8	9.6	0	0	1	1.08980899	-20.3391461	150	1	1.1	0.9;
	99	1	82.1	-2.6	0	0	1	1.06178937	-19.5760228	225	1	1.08889	1;
	100	2	1.3	0	0	0	1	1.047	-26.5626014	225	1	1.08294	0.95;
	101	1	0	0	0	0	1	1.06996351	-11.6033709	225	1	1.08889	0.933333;
	102	1	0	0	0	0	1	1.08055246	-11.9300387	380	1	1.10526	1.03947;
	103	1	0	0	0	0	1	1.08508578	-10.5926161	380	1	1.10526	1.03947;
	104	1	0	0	0	0	1	1.06318926	-29.5087399	225	1	1.08889	1.00444;
	1828	1	86.9	24.6	0	0	1	1.02240079	-27.6979378	225	1	1.08889	1.00444;
	105	1	0	0	0	0	1	1.01450076	-8.3217023	225	1	1.08889	0.986667;
	106	1	12.8	7.6	0	0	1	1.0630316	-29.5180192	225	1	1.08889	1.00444;
	107	1	150.1	27.1	0	0	1	1.05758647	-16.7313497	225	1	1.08889	0.933333;
	108	1	0	0	0	0	1	1.08771263	-13.0937463	380	1	1.10526	1.03947;
	109	1	32.1	-1.6	0	0	1	1.05221496	-19.4217549	225	1	1.08889	1;
	110	1	29.4	1.2	0	0	1	1.06427041	-27.6469799	225	1	1.08986	1.00444;
	111	1	131.9	2.8	0	0	1	1.04763532	-21.4392047	225	1	1.09612	1;
	112	1	174.9	55.6	0	0	1	1.04821999	-6.09889487	225	1	1.08889	0.986667;
	113	1	129.6	33.2	0	0	1	1.07717994	-28.5335703	225	1	1.09036	1.00444;
	114	1	245.6	120.6	0	0	1	1.03178823	-16.9927091	225	1	1.08889	0.924444;
	115	1	82.1	14.7	0	0	1	1.09231277	-2.05616396	225	1	1.09614	0.986667;
	117	1	0	0	0	0	1	1.09389537	-0.736208536	380	1	1.10526	1.03947;
	119	1	192	-29.8	0	0	1	1.06047317	-44.1201427	225	1	1.08444	1.00444;
	120	1	21.6	-16.9	0	0	1	1.06060073	-27.8034859	225	1	1.08444	1.00889;
	121	1	0	0	0	0	1	1.05482056	-24.8317459	380	1	1.10263	1.02895;
	122	1	-0.1	-4.2	0	0	1	1.05814282	-16.7377638	225	1	1.08889	0.933333;
	123	1	172.6	37.2	0	0	1	1.05310157	-14.5175799	225	1	1.08889	0.933333;
	124	1	31.9	29.8	0	0	1	0.985502684	-27.6805947	63	1	1.07937	0.920635;
	125	2	0	0	0	0	1	1.075	-11.1822707	225	1	1.07476	0.95;
	126	1	4.4	5.3	0	0	1	1.06254415	-12.6191896	225	1	1.09768	1;
	127	1	0	0	0	0	1	1.06165332	-12.4481019	380	1	1.10526	1.05263;
	128	1	0	0	0	0	1	1.06171209	-12.4449647	380	1	1.10526	1.05263;
	129	1	0	0	0	0	1	1.06171169	-12.4414276	380	1	1.10526	1.05263;
	130	1	0	0	0	0	1	1.06171591	-12.4569342	380	1	1.10526	1.05263;
	131	1	0	0	0	0	1	1.09281722	-1.93828436	225	1	1.09645	0.986667;
	132	1	0	0	0	0	1	1.09321091	-1.89406103	225	1	1.09645	0.986667;
	133	1	0	0	0	0	1	1.09428806	-0.660018481	380	1	1.10526	1.03947;
	134	1	123.5	26.5	0	0	1	1.04658623	-17.4078023	225	1	1.08889	0.968889;
	135	1	39.1	10.1	0	0	1	1.05841531	-29.1726294	225	1	1.08444	1.00889;
	136	1	4.4	-3.3	0	0	1	1.0929023	-14.4428309	380	1	1.10526	1.03947;
	137	1	166.9	46.7	0	0	1	1.06624388	-13.5936809	225	1	1.08889	0.933333;
	138	1	0	0	0	0	1	1.08828937	-8.66210604	380	1	1.10526	1.03947;
	140	1	202	20.2	0	0	1	1.06351924	-7.79387525	225	1	1.08444	1.00889;
	142	1	231.3	-18.3	0	0	1	1.06383645	-21.4009263	225	1	1.08444	1.00444;
	143	1	49.3	7.8	0	0	1	1.06497019	-14.3219682	225	1	1.08889	0.933333;
	144	1	40.6	10.3	0	0	1	1.06495666	-14.3218418	225	1	1.08889	0.933333;
	145	1	49.8	-6.2	0	0	1	1.0643289	-27.6335599	225	1	1.08952	1.00444;
	146	1	0	0	0	0	1	1.08425216	-15.6314329	225	1	1.09478	1;
	147	1	0	0	0	0	1	1.08425017	-15.631411	225	1	1.09478	1;
	148	1	68.7	4.5	0	0	1	1.03703861	-21.6794528	225	1	1.08889	1;
	149	1	30	-1.5	0	0	1	1.07013482	-22.6530178	225	1	1.08889	1.00444;
	150	1	52.2	3.9	0	0	1	1.05711849	-10.5337034	225	1	1.08444	1.00889;
	151	1	40.2	6.8	0	0	1	1.03024139	-22.9196088	225	1	1.08889	1;
	152	1	0	0	0	0	1	1.06766178	-18.9937986	225	1	1.08444	1.00889;
	153	1	0	0	0	0	1	1.06754722	-19.0037956	225	1	1.08444	1.00889;
	154	1	0	0	0	0	1	1.06827365	-13.7799283	225	1	1.08444	1.00889;
	155	1	0	0	0	0	1	1.0673204	-10.88961	380	1	1.10263	1.02895;
	156	1	165.9	38.2	0	0	1	1.07127045	-6.9727557	225	1	1.08889	0.888889;
	157	1	0	0	0	0	1	1.06255578	-12.6189505	225	1	1.09766	1;
	158	1	0	0	0	0	1	1.0616181	-12.5220373	380	1	1.10526	1.05263;
	159	1	37.1	-0.1	0	0	1	1.06931636	-20.6089851	225	1	1.08889	0.986667;
	160	1	17.9	14.6	0	0	1	1.05141863	-20.1476127	225	1	1.08889	1;
	161	1	0	0	0	0	1	1.06392624	-47.4453651	225	1	1.08444	1.00444;
	162	1	0	0	0	0	1	1.06392624	-47.4453651	225	1	1.08444	1.00444;
	163	1	0	0	0	0	1	1.0639337	-47.445562	225	1	1.08444	1.00444;
	164	1	96.9	-7.4	0	0	1	1.06392519	-47.4453374	225	1	1.08444	1.00444;
	165	1	0	0	0	0	1	1.04929635	-14.6824704	225	1	1.08889	0.933333;
	166	1	8.5	-5.2	0	0	1	1.05576074	-18.0294421	225	1	1.08889	0.986667;
	167	1	0	0	0	0	1	1.08003155	-15.527337	225	1	1.08941	1;
	168	1	0	0	0	0	1	1.10275103	-13.622405	380	1	1.10526	1.05263;
	169	2	0	0	0	0	1	1.065	-10.5301655	225	1	1.1	0.9;
	170	1	13	4	0	0	1	1.06378698	-14.2934056	150	1	1.08	0.966667;
	171	1	50.4	4.5	0	0	1	1.04775939	-26.3346047	225	1	1.08889	1.00444;
	172	1	0.4	0.6	0	0	1	1.04808518	-26.2519262	225	1	1.08889	1.00444;
	173	1	29.1	-7.9	0	0	1	1.07510823	-7.61404283	225	1	1.08889	0.888889;
	175	1	0	0	0	0	1	1.09067669	-15.1361249	225	1	1.09176	1;
	176	1	0	0	0	0	1	1.09066171	-15.1401773	225	1	1.09176	1;
	177	1	0	0	0	0	1	1.09066018	-15.1413961	225	1	1.09176	1;
	178	1	0	0	0	0	1	1.09066031	-15.1416313	225	1	1.09176	1;
	179	1	0	0	0	0	1	1.09067577	-15.1363915	225	1	1.09176	1;
	180	2	0	0	0	0	1	1.106	-12.5833249	380	1	1.10676	0.9;
	181	1	181.5	39.9	0	0	1	1.03045303	-22.8863773	225	1	1.08889	1;
	182	1	32	21.4	0	0	1	1.0335418	-7.53928529	225	1	1.08889	0.986667;
	183	1	0	0	0	0	1	1.10474299	-6.96501055	380	1	1.10526	1.03947;
	184	1	0	0	0	0	1	1.10478796	-6.86772685	380	1	1.10526	1.03947;
	185	1	0	0	0	0	1	1.10478098	-6.87115596	380	1	1.10526	1.03947;
	186	1	0	0	0	0	1	1.10468548	-6.97480017	380	1	1.10526	1.03947;
	187	1	65.9	23.3	0	0	1	1.04725791	-14.2700815	225	1	1.08889	0.924444;
	188	1	5.4	1.4	0	0	1	1.01804862	-15.7308514	225	1	1.08889	0.986667;
	189	1	101.7	-4.3	0	0	1	1.06134926	-37.4718026	225	1	1.08444	1.00444;
	190	1	-6.8	-0.2	0	0	1	1.1018436	-9.27082043	380	1	1.10263	1.04211;
	191	1	-5.3	-0	0	0	1	1.10183713	-9.28779269	380	1	1.10263	1.04211;
	192	1	0	0	0	0	1	1.04457932	-26.9908917	225	1	1.08889	1.00444;
	193	1	0	0	0	0	1	1.05681418	-11.7044815	225	1	1.08889	0.977778;
	194	1	0	0	0	0	1	1.05681418	-11.7044815	225	1	1.08889	0.977778;
	195	1	135.5	19.2	0	0	1	1.04445588	-18.3455179	225	1	1.08889	0.968889;
	196	1	0	0	0	0	1	1.04945382	-8.47850214	225	1	1.08889	0.933333;
	197	1	0	0	0	0	1	1.04837841	-8.84196539	225	1	1.08889	0.933333;
	198	1	98.9	26.5	0	0	1	1.05655618	-34.7827512	225	1	1.08444	1.00444;
	199	1	299.2	-25.2	0	0	1	1.06314451	-31.7654117	225	1	1.08444	1.00444;
	200	1	0	0	0	0	1	1.06563029	-14.4050668	225	1	1.08889	0.977778;
	201	1	0	0	0	0	1	1.0828913	-20.9372042	225	1	1.08444	1.00444;
	202	1	211.2	31	0	0	1	1.0412184	-18.996918	225	1	1.08889	0.951111;
	203	1	89.7	19.5	0	0	1	1.06684056	-25.4578425	225	1	1.08889	1.00444;
	204	1	92.2	26	0	0	1	1.01851424	-15.8861409	225	1	1.08889	0.986667;
	205	1	29.6	2.7	0	0	1	1.05412091	-28.4877683	225	1	1.08444	1.00889;
	206	1	0	0	0	0	1	1.05395541	-25.9419917	380	1	1.10263	1.02895;
	207	1	127	40.5	0	0	1	1.06659429	-25.7727336	225	1	1.08889	1.00444;
	1829	2	0	0	0	0	1	1.054	-14.5312125	225	1	1.07859	0.95;
	208	1	0	0	0	0	1	1.05398765	-14.5313087	225	1	1.08889	0.888889;
	209	1	310.2	64.5	0	80	1	1.06558651	-35.7528902	225	1	1.08444	1.00444;
	210	1	62.1	16.8	0	0	1	1.07489617	-3.00658863	225	1	1.09504	0.986667;
	211	1	91.9	12.1	0	0	1	1.06461909	-18.214533	225	1	1.08444	1.00889;
	212	1	26.8	-0.9	0	0	1	1.06610141	-17.6944986	225	1	1.08444	1.00889;
	213	1	133	16.9	0	0	1	1.04507366	-9.8410843	225	1	1.08889	0.933333;
	215	1	0	0	0	0	1	1.10121028	-3.39354807	380	1	1.10526	1.03947;
	216	1	95.1	16.3	0	0	1	1.0764596	-11.8569	380	1	1.10526	1.03947;
	217	1	0	0	0	0	1	1.04738603	-9.16213311	225	1	1.08889	0.933333;
	218	1	0	0	0	0	1	1.04637669	-9.4194555	225	1	1.08889	0.933333;
	219	1	34.4	10.1	0	0	1	1.07934033	-15.7554785	225	1	1.08444	1.00889;
	220	1	2.2	3.5	0	0	1	1.07954214	-15.7257034	225	1	1.08444	1.00889;
	221	1	-7.5	-7.3	0	0	1	1.06830212	-16.623864	225	1	1.08444	1.00889;
	222	1	85.2	17.1	0	0	1	1.06402631	-26.100705	225	1	1.08889	1.00444;
	223	1	38.1	1.2	0	0	1	1.06473471	-18.1605305	225	1	1.08444	1.00889;
	224	1	21.4	-2.1	0	0	1	1.06522684	-18.1177947	225	1	1.08444	1.00889;
	225	1	7	3.7	0	0	1	1.06410325	-13.6644633	150	1	1.10667	0.946667;
	1830	1	0	0	0	0	1	1.06263949	-45.1509106	225	1	1.08444	1.00444;
	226	1	0	0	0	0	1	1.06954303	-40.3991767	380	1	1.10263	1.04211;
	227	1	180.4	-2	0	0	1	1.05147747	-20.8369031	225	1	1.09795	1;
	228	1	0	0	0	0	1	1.05254256	-18.3700618	380	1	1.10526	1.05019;
	229	1	127.1	31	0	0	1	1.05723919	-13.7473308	225	1	1.08889	0.911111;
	230	1	0	0	0	0	1	1.08287776	-6.27826038	380	1	1.10526	1;
	231	1	44.4	13.2	0	0	1	1.06315718	-29.5130669	225	1	1.08889	1.00444;
	232	1	49	11.1	0	0	1	1.02251874	-27.6896069	225	1	1.08889	1.00444;
	233	1	23.8	0.4	0	0	1	1.07202501	-20.1321182	225	1	1.08889	0.986667;
	234	1	0.4	0.5	0	0	1	1.07222269	-20.0597312	225	1	1.08889	0.986667;
	235	1	4	1	0	0	1	1.0760528	-27.7650626	225	1	1.08889	1.00444;
	236	1	30.4	23.5	0	0	1	1.07517351	-27.800091	225	1	1.08889	1.00444;
	237	1	249.6	70	0	0	1	1.0348093	-24.9510478	225	1	1.08889	1.00444;
	238	1	0	0	0	0	1	1.04136587	-23.6231248	225	1	1.08889	1.00444;
	239	1	56.5	14.2	0	0	1	1.07259204	-29.0807319	225	1	1.08889	1.00444;
	240	1	58.6	15.7	0	0	1	1.07196572	-29.1273355	225	1	1.08889	1.00444;
	241	2	-50	0.8	0	0	1	1.00154573	-10.7298643	20	1	1.1	0.9;
	242	1	0	0	0	0	1	1.07135331	-16.6950607	150	1	1.08	0.966667;
	243	1	-9.2	0.5	0	0	1	1.11404735	5.65927157	380	1	1.11402	1.03947;
	244	1	28.9	24.3	0	0	1	1.11456506	3.69997152	380	1	1.11482	1.03947;
	245	1	18.2	8.4	0	0	1	1.11270337	5.40519808	380	1	1.11264	1.03947;
	246	1	-41.3	6.5	0	0	1	1.11488335	5.54500595	380	1	1.11483	1.03947;
	247	1	105.5	26.5	0	0	1	1.04636514	-26.6131273	225	1	1.08889	1.00444;
	248	1	0	0	0	0	1	1.06597602	-17.8180845	225	1	1.08889	1;
	249	1	0	0	0	0	1	1.06543966	-18.2209289	225	1	1.08889	1;
	250	1	0	0	0	0	1	1.0740402	-17.4303511	380	1	1.10526	1.05019;
	251	1	25.5	1.2	0	0	1	1.04489275	-9.90252684	225	1	1.08889	0.933333;
	252	1	171.9	30.6	0	0	1	1.06739957	-18.4984181	380	1	1.10526	1.03537;
	253	1	4.2	0	0	0	1	1.06522724	-26.7793108	225	1	1.08889	1.00444;
	254	1	0	0	0	0	1	1.06631482	-26.7208948	225	1	1.08889	1.00444;
	255	1	3.8	7.1	0	0	1	1.06539585	-27.028212	225	1	1.08889	1.00444;
	256	1	0	0	0	80	1	1.06323603	-26.5382698	225	1	1.08889	1.00444;
	257	1	0	0	0	0	1	1.06745305	-20.9540426	380	1	1.10526	1.04211;
	258	1	0	0	0	0	1	1.06678171	-20.9893718	380	1	1.10526	1.04211;
	259	1	185.6	81.4	0	0	1	1.03032126	-16.2636794	225	1	1.08889	0.928889;
	260	1	119	80.1	0	0	1	1.07635902	-11.8639791	380	1	1.10526	1.03947;
	261	1	192.7	31.7	0	0	1	1.07968845	-35.9232508	225	1	1.08444	1.00444;
	262	1	15.3	3.5	0	0	1	1.04765552	-9.31751199	225	1	1.08889	0.933333;
	263	1	296.4	84.9	0	0	1	1.09810275	-7.2761179	380	1	1.10526	1.03947;
	267	1	355.7	111	0	0	1	1.08100397	-21.2621451	225	1	1.08444	1.00444;
	268	1	0	0	0	0	1	1.09195419	-18.0050824	380	1	1.10263	1.04211;
	269	1	0	0	0	0	1	1.09197504	-18.0017716	380	1	1.10263	1.04211;
	270	2	52.3	16.7	0	0	1	1.022	-12.1505279	20	1	1.06846	0.95;
	271	1	0	0	0	0	1	1.02315409	-11.9548893	225	1	1.08889	0.986667;
	272	1	252.4	112.7	0	0	1	1.04683064	-18.1889519	225	1	1.08889	0.986667;
	273	1	322.8	48.4	0	0	1	1.08650875	-24.5736221	380	1	1.10263	1.04211;
	274	1	74.3	48.9	0	0	1	1.04674953	-12.1623184	225	1	1.09611	0.986667;
	275	1	6.3	1.4	0	0	1	1.07036145	-18.2466253	225	1	1.08889	1.00444;
	276	1	48	8	0	0	1	1.05315292	-26.7663181	225	1	1.08889	1.00444;
	277	1	-0	-0	0	0	1	1.05327879	-26.6980082	225	1	1.08889	1.00444;
	278	1	0	0	0	0	1	1.08676092	-11.7751078	20	1	1.4	0.9;
	279	1	45	46.1	0	0	1	1.08116208	-11.0264788	225	1	1.08889	0.933333;
	280	1	253.3	26.3	0	0	1	1.09777366	-7.74151261	380	1	1.10526	1.03947;
	281	1	0	0	0	0	1	1.06826116	-16.1285193	225	1	1.08959	1;
	282	1	0	0	0	0	1	1.08025962	-15.5300412	225	1	1.08959	1;
	283	1	0	0	0	0	1	1.04095676	-21.6685395	150	1	1.08	0.966667;
	284	1	40.1	2.4	0	0	1	1.07641476	-28.1860722	225	1	1.08889	1.00444;
	285	1	110.1	18.7	0	0	1	1.06684875	-27.0925619	225	1	1.08889	1.00444;
	286	1	120.6	18.1	0	0	1	1.04985995	-14.5287336	225	1	1.08889	0.933333;
	287	1	35.9	8.7	0	0	1	1.06502952	-25.2677429	225	1	1.08444	1.00444;
	288	1	24.2	6.8	0	0	1	1.06504189	-25.2666757	225	1	1.08444	1.00444;
	289	1	75.2	12.5	0	0	1	1.06544654	-25.9747371	225	1	1.08889	1.00444;
	290	1	176.7	47.6	0	0	1	1.06118297	-21.9031957	225	1	1.08889	1.00444;
	291	1	0	0	0	0	1	1.07383067	-19.204436	380	1	1.10526	1.04211;
	292	1	0	0	0	0	1	1.07418478	-19.0383541	380	1	1.10526	1.04211;
	293	1	0	0	0	0	1	1.08984508	-15.6978532	380	1	1.10526	1.04211;
	294	1	0	0	0	0	1	1.07400724	-19.1213848	380	1	1.10526	1.04211;
	295	1	317.6	108.4	0	325	1	1.08205569	-36.4957319	225	1	1.08444	1.00444;
	296	1	0	0	0	0	1	1.07341528	-11.8776947	380	1	1.10526	1;
	297	1	63.5	14.5	0	80	1	1.07762602	-28.4526651	225	1	1.08889	1.00444;
	298	1	0	0	0	0	1	1.05136246	-26.9341984	225	1	1.08889	1.00444;
	299	1	0	0	0	0	1	1.09132938	-9.96151297	380	1	1.10526	1.03947;
	300	1	0	0	0	0	1	1.0970021	-21.8142092	380	1	1.10263	1.04211;
	301	1	0	0	0	0	1	1.09706885	-21.8142153	380	1	1.10263	1.04211;
	302	1	0	0	0	0	1	1.09703109	-21.8140313	380	1	1.10263	1.04211;
	303	1	342.7	113.2	0	0	1	1.05269235	-35.8186212	225	1	1.08444	1.00444;
	304	1	28.9	-5.7	0	0	1	1.11613945	2.25209779	380	1	1.11618	1;
	305	1	-21.4	7.7	0	0	1	1.11671042	2.0123457	380	1	1.11703	1;
	306	1	82.8	19.7	0	0	1	1.08517736	-5.86904062	225	1	1.08889	0.888889;
	307	1	0	0	0	0	1	1.06872487	-25.2703054	225	1	1.08889	1.00444;
	308	1	0	0	0	0	1	1.07530526	-20.6528766	380	1	1.10526	1.04211;
	309	1	88.4	-29.1	0	0	1	1.05815643	-20.8229326	225	1	1.09445	1;
	310	1	-12.7	-1.9	0	0	1	1.07131285	-10.9308855	380	1	1.10263	1.04211;
	311	1	-27.9	-8.5	0	0	1	1.07127467	-10.9547324	380	1	1.10263	1.04211;
	312	1	1	-8.1	0	0	1	1.03719147	-15.8129302	225	1	1.08895	0.933333;
	313	1	141.2	17.7	0	0	1	1.06963153	-18.5963853	225	1	1.08889	1.00444;
	314	1	57.4	17.5	0	0	1	1.04284038	-16.1851678	225	1	1.08889	0.888889;
	315	1	45.8	6.5	0	0	1	1.04318748	-16.1726054	225	1	1.08889	0.888889;
	316	1	0	0	0	0	1	1.08763111	-12.5782765	380	1	1.10526	1.03947;
	317	1	193.1	70.9	0	80	1	1.05003975	-20.5479874	225	1	1.08889	1;
	318	1	82.1	17.5	0	0	1	1.05317308	-26.7601952	225	1	1.08889	1.00444;
	319	1	12.5	3.5	0	0	1	1.06041278	-14.2439475	150	1	1.10667	0.9;
	320	1	144.2	2.1	0	0	1	1.05442354	-34.3365266	225	1	1.08576	1.00444;
	321	1	20.2	-5	0	0	1	1.06012491	-17.9534853	225	1	1.08889	0.986667;
	323	1	143.6	22.9	0	0	1	1.03174123	-23.3598327	225	1	1.08889	1.00444;
	324	1	35.2	17.8	0	0	1	1.02202359	-20.7034054	225	1	1.08889	0.933333;
	325	1	172.7	-49.9	0	0	1	1.06858172	-48.7545757	225	1	1.08444	1.00444;
	326	1	48.9	0.9	0	0	1	1.06565947	-17.9546018	225	1	1.08444	1.00889;
	327	1	34.1	1.4	0	0	1	1.04781338	-22.0170098	20	1	1.4	0.9;
	328	1	45	7	0	0	1	1.06990992	-12.6826487	225	1	1.08889	0.933333;
	329	1	95.3	24.3	0	0	1	1.0639001	-12.1926388	225	1	1.08889	0.933333;
	330	1	102.2	29.3	0	0	1	1.07219057	-29.0980207	225	1	1.08889	1.00444;
	331	1	35.1	20.1	0	0	1	1.06477843	-26.0211123	225	1	1.08889	1.00444;
	332	1	36.4	13.3	0	0	1	1.06493967	-25.9907321	225	1	1.08889	1.00444;
	333	1	302.4	39.8	0	0	1	1.06514771	-24.4421875	225	1	1.08889	1.00444;
	334	1	48.5	23.7	0	0	1	1.04308653	-16.1437361	225	1	1.08889	0.888889;
	335	1	428.9	27.9	0	80	1	1.06487862	-33.1705416	225	1	1.08444	1.00444;
	336	1	0	0	0	0	1	1.08354341	-32.8117605	225	1	1.08444	1.00444;
	337	1	0.1	-0	0	0	1	1.08330135	-32.8599583	225	1	1.08444	1.00444;
	338	1	1	-1.4	0	0	1	1.08307124	-32.7781827	225	1	1.08444	1.00444;
	339	1	1.9	1.8	0	0	1	1.08521524	-30.8841931	380	1	1.10263	1.04211;
	340	1	0	0	0	0	1	1.08191618	-11.1533198	225	1	1.08889	0.933333;
	341	1	70.3	24	0	0	1	1.05273638	-26.7503097	225	1	1.08889	1.00444;
	342	1	54.2	14.3	0	0	1	1.0766929	-28.6118117	225	1	1.08889	1.00444;
	343	1	0	0	0	0	1	1.0639689	-28.9415432	225	1	1.08889	1.00444;
	344	1	139.3	31.9	0	80	1	1.06416808	-29.283104	225	1	1.08889	1.00444;
	345	1	70.9	11.8	0	0	1	1.04576567	-14.1105985	225	1	1.08889	0.933333;
	346	1	151.2	25.9	0	0	1	1.04726679	-14.9456277	225	1	1.08889	0.933333;
	347	1	0	0	0	0	1	1.0706605	-12.768673	380	1	1.10526	1.03947;
	348	1	2.3	2	0	0	1	1.08293912	-33.0389123	225	1	1.08444	1.00444;
	350	1	0	0	0	0	1	1.08508277	-30.9546087	380	1	1.10263	1.04211;
	351	1	170.9	41.9	0	0	1	1.05684199	-25.3335134	225	1	1.08889	1.00444;
	352	1	11.6	-2.4	0	0	1	1.05688051	-25.3730305	225	1	1.08889	1.00444;
	353	1	132.1	26.3	0	0	1	1.04676316	-20.2003303	225	1	1.09066	0.986667;
	354	1	191	-3.8	0	0	1	1.05668919	-23.0228678	225	1	1.08444	1.00889;
	355	2	0	0	0	0	1	1.0909646	-15.1501471	225	1	1.1	0.9;
	356	2	0	0	0	0	1	1.06	-16.3259715	225	1	1.0841	0.95;
	357	1	0	0	0	0	1	1.10235888	-0.232965964	380	1	1.10263	1.05526;
	358	1	18.4	8.2	0	0	1	1.04642813	-10.9475511	225	1	1.08889	0.933333;
	359	1	88.2	-14.8	0	0	1	1.05486439	-35.1440767	225	1	1.08618	1.00444;
	360	1	10.4	-25.6	0	0	1	1.07902878	-11.4278378	225	1	1.08889	0.933333;
	361	1	1.3	-8.6	0	0	1	1.07809089	-11.3633597	225	1	1.08889	0.933333;
	362	1	0	0	0	0	1	1.07450815	-12.3180246	225	1	1.08889	0.933333;
	363	1	0	0	0	0	1	1.09646442	-7.74437629	380	1	1.10526	1.03467;
	364	1	55.6	-3.9	0	0	1	1.02550249	-15.951644	225	1	1.08889	0.986667;
	365	1	141.8	42.4	0	0	1	1.03299789	-20.1429461	225	1	1.08889	0.986667;
	366	1	16.7	8.8	0	0	1	0.991872024	-22.7015594	150	1	1.1	0.9;
	367	1	124.7	-2.6	0	0	1	1.0543237	-14.044989	225	1	1.08889	0.933333;
	368	1	236.5	67.4	0	0	1	1.04423955	-16.0671018	225	1	1.08889	0.986667;
	369	1	0	0	0	0	1	1.07862358	-13.8721688	380	1	1.10526	1.03947;
	370	1	92.3	21	0	0	1	1.05156629	-26.9190989	225	1	1.08889	1.00444;
	371	1	0	0	0	0	1	1.07730704	-28.5139083	225	1	1.08889	1.00444;
	372	1	0	0	0	0	1	1.09641447	-8.71136376	380	1	1.10526	1.03947;
	373	1	0	0	0	0	1	1.09643353	-8.65455752	380	1	1.10526	1.03947;
	374	1	41.3	13.1	0	0	1	1.06625554	-25.8238786	225	1	1.08889	1.00444;
	375	1	53.6	8.5	0	0	1	1.04514713	-26.9375845	225	1	1.08889	1.00444;
	376	1	-15.1	-7.5	0	0	1	1.06392107	-7.89790514	225	1	1.08444	1.00889;
	377	1	0	0	0	0	1	1.05228773	-15.4593333	225	1	1.08889	0.888889;
	378	1	53.6	19.2	0	0	1	1.06739164	-12.8954511	225	1	1.08889	0.933333;
	379	1	0	0	0	0	1	1.07298734	-17.2387711	225	1	1.08889	1;
	380	1	-0.4	-0.1	0	0	1	1.04875212	-9.05478582	225	1	1.08444	1.00889;
	381	1	0	0	0	0	1	1.10277775	-0.0111713957	380	1	1.10526	1.05263;
	382	1	0	0	0	0	1	1.10277907	-0.00853592052	380	1	1.10526	1.05263;
	383	1	0	0	0	0	1	1.10286766	0.00655061759	380	1	1.10526	1.05263;
	384	1	0	0	0	0	1	1.10292264	-0.0112403231	380	1	1.10526	1.05263;
	385	1	14.3	1.2	0	0	1	1.04708183	-14.7216052	225	1	1.08889	0.933333;
	386	1	0	0	0	0	1	1.07069729	-16.8799671	150	1	1.08	0.966667;
	387	1	109.8	15.2	0	0	1	1.05215939	-12.8675403	225	1	1.08444	1.00889;
	388	1	68.4	15.7	0	0	1	1.04695385	-19.250519	225	1	1.08889	1;
	389	1	56.3	9.2	0	0	1	1.05221253	-19.5921648	225	1	1.08889	1;
	390	1	0	0	0	0	1	1.05960141	-14.4505973	380	1	1.10526	1.05263;
	391	1	0.3	-0.7	0	0	1	1.03798976	-15.625386	225	1	1.08889	0.888889;
	392	1	0	0	0	0	1	1.07512899	-11.1319703	225	1	1.08444	1.00889;
	393	1	26.2	4.3	0	0	1	1.05646181	-17.1600417	225	1	1.08889	0.986667;
	394	1	94.5	31	0	0	1	1.08822413	-2.49070331	225	1	1.09515	0.986667;
	395	1	131.1	17.3	0	0	1	1.06508634	-14.3020222	225	1	1.08889	0.933333;
	396	2	0	0	0	0	1	1.00534967	-16.8799717	20	1	1.1	0.9;
	397	1	0	0	0	0	1	1.07069755	-16.8799717	150	1	1.08	0.966667;
	398	1	292.9	20.6	0	0	1	1.06505854	-25.2643212	225	1	1.08444	1.00444;
	399	1	97.5	35.1	0	0	1	1.03579922	-14.5352985	225	1	1.09125	0.906667;
	400	1	0	0	0	0	1	1.07826621	-15.7465651	225	1	1.08889	0.977778;
	401	1	0	0	0	0	1	1.07918525	-15.6110764	225	1	1.08889	0.977778;
	402	1	69.2	14.5	0	0	1	1.06185776	-29.5945901	225	1	1.08889	1.00444;
	403	1	132	33.2	0	0	1	1.04645031	-26.7062565	225	1	1.08889	1.00444;
	404	1	70.5	-3.2	0	0	1	1.04254093	-16.1764241	225	1	1.08889	0.92;
	405	1	0	0	0	0	1	1.06607467	-26.4483029	225	1	1.08889	1.00444;
	406	1	229.8	67.5	0	0	1	1.05609227	-22.5008182	225	1	1.08889	1.00444;
	407	1	47.7	9.7	0	0	1	1.06688037	-24.5464742	225	1	1.08889	1.00444;
	408	1	80.7	-0.8	0	0	1	1.0653986	-13.9372596	225	1	1.08889	0.933333;
	409	1	188.7	38.9	0	0	1	1.0651778	-32.7328837	225	1	1.08449	1.00444;
	410	1	56	29.2	0	0	1	1.07625422	-28.5921034	225	1	1.09028	1.00444;
	411	1	0	0	0	0	1	1.09075694	-3.21115136	225	1	1.09787	0.986667;
	412	1	74.7	14.1	0	0	1	1.05533977	-28.9774795	225	1	1.08444	1.00889;
	413	1	82.3	10.5	0	0	1	1.09063832	-3.22156659	225	1	1.09778	0.986667;
	414	1	212.7	32	0	0	1	1.05107059	-19.9088696	225	1	1.08994	0.986667;
	416	1	163.1	74.9	0	0	1	1.05475626	-8.37996768	225	1	1.08444	1.00889;
	418	1	64.8	20.6	0	0	1	1.07904014	-11.5431073	225	1	1.08889	0.933333;
	419	1	40.9	-4.5	0	0	1	1.05797231	-18.1006919	225	1	1.08889	0.986667;
	420	1	130.1	-16.7	0	0	1	1.08091451	-21.9328164	225	1	1.08444	1.00444;
	421	1	0	0	0	0	1	1.08945598	-17.7332785	380	1	1.10263	1.04211;
	422	1	103.4	48.6	0	0	1	1.01512336	-18.2458533	225	1	1.08889	0.906667;
	423	1	79.9	2.7	0	0	1	1.0339687	-23.7695271	225	1	1.08889	1;
	424	1	33.7	4.6	0	0	1	1.07195979	-18.0540113	225	1	1.08889	1.00444;
	425	1	16	-20.6	0	0	1	1.0796068	-15.724084	225	1	1.08444	1.00889;
	426	1	0	0	0	0	1	1.06465718	-13.6493527	150	1	1.10667	0.946667;
	427	1	8.2	-1.2	0	0	1	1.04360813	-16.1099507	225	1	1.08889	0.888889;
	428	1	49.6	9	0	0	1	1.06811944	-12.5930983	225	1	1.08889	0.933333;
	429	1	10.4	1.2	0	0	1	1.08222715	-6.2150771	225	1	1.08889	0.888889;
	430	1	0	0	0	0	1	1.04584046	-14.1153663	225	1	1.08889	0.888889;
	431	1	0	0	0	0	1	1.0964632	-23.7536334	380	1	1.10526	1.03947;
	432	1	88.4	16.7	0	0	1	1.03133114	-7.91776815	225	1	1.08889	0.986667;
	433	1	77.8	21.4	0	0	1	1.03906204	2.12975973	225	1	1.04444	0.982222;
	434	1	0	0	0	0	1	1.07429732	-46.8129921	225	1	1.08444	1.00444;
	435	1	158.3	74.6	0	0	1	1.07386667	-28.4242045	225	1	1.08444	1.00444;
	436	1	0	0	0	0	1	1.08845112	-23.3402966	380	1	1.10263	1.04211;
	437	1	0	0	0	0	1	1.0699474	-4.51321252	225	1	1.15556	0.888889;
	438	1	0	0	0	0	1	1.06916213	-4.5291607	225	1	1.15556	0.888889;
	439	1	108.3	2.1	0	0	1	1.03967664	-41.4979257	225	1	1.08444	1.00444;
	440	1	201.6	49.4	0	0	1	1.07022981	-34.3090298	225	1	1.08444	1.00444;
	441	1	179.1	54.1	0	0	1	1.0787119	-30.045354	380	1	1.10263	1.04211;
	442	1	0	0	0	0	1	1.06077972	-16.9403304	225	1	1.08889	1;
	443	1	0	0	0	0	1	1.07051712	-10.7133376	380	1	1.10526	1.05263;
	444	1	152.8	72.5	0	0	1	1.04562161	-18.5023562	225	1	1.08889	1;
	445	1	38.9	5.8	0	0	1	1.07213161	-36.7005561	225	1	1.08444	1.00444;
	446	1	28.4	8.7	0	0	1	1.04182661	-16.1008045	225	1	1.08889	0.888889;
	447	1	22.1	19.3	0	0	1	1.06681493	-25.4583622	225	1	1.08889	1.00444;
	448	1	271.2	28.2	0	0	1	1.06536801	-25.921559	225	1	1.08522	0.95;
	449	1	5.8	-26	0	0	1	1.07605129	-7.31306759	225	1	1.08889	0.888889;
	450	1	31.5	-2.6	0	0	1	1.06608933	-16.4154485	225	1	1.08444	1.00889;
	451	1	0	0	0	0	1	1.10172879	-12.7441174	380	1	1.10263	1.04211;
	452	1	0	0	0	0	1	1.10172879	-12.7441174	380	1	1.10263	1.04211;
	453	1	0	0	0	0	1	1.10172793	-12.7428249	380	1	1.10263	1.04211;
	454	1	0	0	0	0	1	1.10172612	-12.7402396	380	1	1.10263	1.04211;
	455	1	67.4	17.4	0	0	1	1.05398772	-28.7171956	225	1	1.08444	1.00889;
	456	1	0	0	0	0	1	1.06368005	-11.6798867	225	1	1.08889	0.933333;
	458	1	0	0	0	0	1	1.09486718	-6.30034896	380	1	1.10526	1.03947;
	459	1	163.4	41.9	0	0	1	1.05694177	-11.0134485	225	1	1.08889	0.968889;
	460	1	27.9	20.9	0	0	1	1.03891659	2.08174568	225	1	1.04444	0.982222;
	461	1	129.1	-24.6	0	0	1	1.07975719	-18.2502511	225	1	1.08444	1.00444;
	462	1	0	0	0	0	1	1.08118216	-14.0428362	380	1	1.10263	1.04211;
	463	1	56.3	8.8	0	0	1	1.0549785	-28.3340301	225	1	1.08889	1.00444;
	464	1	250.6	23.3	0	0	1	1.05766957	-28.08067	225	1	1.08889	1.00444;
	465	1	-8.9	8	0	0	1	1.06769816	-25.1316966	225	1	1.08889	1.00444;
	466	1	0	0	0	0	1	1.07882905	-15.4861262	225	1	1.08889	1;
	467	1	11.4	-5.3	0	0	1	1.05940089	-19.0007666	150	1	1.08	0.966667;
	468	1	196.6	55.6	0	0	1	1.0195515	-21.0227955	225	1	1.08889	0.933333;
	469	1	61.3	19.4	0	0	1	1.06344187	-13.816029	225	1	1.08889	0.888889;
	470	1	39.2	10.6	0	0	1	1.06387759	-13.7771446	225	1	1.08889	0.888889;
	471	2	0	0	0	0	1	1.039	-13.8590088	225	1	1.08421	0.95;
	472	1	87.1	19.1	0	0	1	1.05020706	-27.0418825	225	1	1.08889	1.00444;
	473	1	278.5	34.2	0	0	1	1.05517026	-22.8385884	225	1	1.08444	1.00889;
	474	2	0	0	0	0	1	1.076	-22.9933997	225	1	1.08067	0.95;
	475	1	7.4	1.5	0	0	1	1.05013537	-14.2259235	225	1	1.08889	0.888889;
	1832	1	0.3	-8.4	0	0	1	1.04562026	-15.9385777	225	1	1.08889	0.888889;
	476	1	104.8	23.9	0	0	1	1.04712462	-11.6251507	225	1	1.08889	0.986667;
	477	1	154.4	67.6	0	0	1	1.01449328	-15.7988643	225	1	1.08889	0.986667;
	478	1	116.9	27	0	0	1	1.07552368	-11.8011311	225	1	1.08889	0.933333;
	479	1	271.1	21.7	0	0	1	1.06495455	-18.0926855	225	1	1.08444	1.00889;
	480	1	0	0	0	0	1	1.10280351	2.19710435	380	1	1.10992	1.03947;
	481	1	0	0	0	0	1	1.10281003	2.19691964	380	1	1.10992	1.03947;
	482	1	0	0	0	0	1	1.08922142	-1.81085744	225	1	1.0979	0.986667;
	483	1	0	0	0	0	1	1.08938132	-1.79868379	225	1	1.0979	0.986667;
	484	1	87	31.3	0	0	1	1.05247289	-26.7741314	225	1	1.08889	1.00444;
	485	1	77.9	-4.3	0	0	1	1.02465995	-27.4083475	225	1	1.08889	1.00158;
	486	1	55.5	6.8	0	0	1	1.02464287	-27.4058061	225	1	1.08889	1.00158;
	487	1	75.2	5.8	0	0	1	1.02464096	-27.4079457	225	1	1.08889	1.00158;
	488	1	50.2	15.6	0	0	1	1.02462691	-27.4051375	225	1	1.08889	1.00158;
	489	1	0	0	0	0	1	1.02466593	-27.3998782	225	1	1.08889	1.00161;
	490	1	151.7	76.3	0	0	1	1.04874899	-14.2745846	225	1	1.08889	0.942222;
	491	1	36.5	7.6	0	0	1	1.02911635	-26.6380483	225	1	1.08889	1.00444;
	492	1	68	14.2	0	0	1	1.0284583	-26.7163676	225	1	1.08889	1.00444;
	493	1	110.6	1.8	0	0	1	1.06106021	-29.742956	225	1	1.08444	1.00444;
	494	1	22.9	2.9	0	0	1	1.06481709	-16.2702259	225	1	1.08444	1.00889;
	495	1	135	12.2	0	0	1	1.05092886	-18.6962718	225	1	1.08889	1;
	496	1	0.3	3.5	0	0	1	1.01778397	-11.7941471	225	1	1.08889	0.986667;
	497	1	0.3	3.5	0	0	1	1.01778921	-11.7941854	225	1	1.08889	0.986667;
	498	1	0	0	0	0	1	1.08159871	-5.83117213	380	1	1.10526	1.03947;
	499	1	0	0	0	0	1	1.08161338	-5.82808271	380	1	1.10526	1.03947;
	500	1	0	0	0	0	1	1.0178351	-11.7945176	225	1	1.08889	0.986667;
	501	1	0	0	0	0	1	1.01788215	-11.7721029	225	1	1.08889	0.986667;
	502	1	0	0	0	0	1	1.01788078	-11.7713229	225	1	1.08889	0.986667;
	503	1	0	0	0	0	1	1.01788079	-11.7713294	225	1	1.08889	0.986667;
	504	1	30.6	-2.3	0	0	1	1.07802292	-15.7625626	225	1	1.08444	1.00889;
	506	1	3.4	4.2	0	0	1	1.04493595	-14.3043027	225	1	1.08889	0.933333;
	507	1	17.2	-2	0	0	1	1.1029175	-14.5627837	380	1	1.10526	1.04211;
	508	1	-1.1	-0.6	0	0	1	1.09742027	-17.2963017	380	1	1.10526	1.04211;
	509	1	-1.1	-2.5	0	0	1	1.09749696	-17.2965361	380	1	1.10526	1.04211;
	510	1	9.8	14.4	0	0	1	1.10251923	-14.5452463	380	1	1.10526	1.04211;
	511	1	25.6	15.4	0	0	1	1.05710964	-13.8440605	225	1	1.08889	0.888889;
	512	1	0	0	0	0	1	1.0662873	-25.8198879	225	1	1.08889	1.00444;
	513	1	226.6	-10.3	0	80	1	1.08623508	-33.8979487	225	1	1.0869	1.00444;
	514	1	49.1	-12.9	0	0	1	1.04605141	-23.7009345	225	1	1.0869	1.00444;
	515	1	213.2	23.8	0	80	1	1.06299015	-33.7461929	225	1	1.08889	1.00444;
	516	1	143.7	43.1	0	0	1	1.03258984	-16.406839	225	1	1.08889	0.933333;
	517	1	250.8	51.9	0	0	1	1.03741018	-21.6264614	225	1	1.08889	1;
	519	1	95.9	17.5	0	0	1	1.0397322	-18.2263459	225	1	1.08889	1;
	520	1	38.7	6.4	0	0	1	1.06232242	-29.5615482	225	1	1.08889	1.00444;
	521	1	44.7	9.5	0	0	1	1.06250867	-29.534154	225	1	1.08889	1.00444;
	522	1	64.4	14.5	0	0	1	1.04640957	-26.6358882	225	1	1.08889	1.00444;
	523	1	80.5	17.6	0	0	1	1.051495	-17.6370461	225	1	1.08889	0.933333;
	524	1	141.2	6.9	0	0	1	1.07264211	-25.9126237	225	1	1.08889	1.00444;
	525	1	83	6	0	0	1	1.05140032	-15.1878153	225	1	1.08889	1;
	526	1	18.8	9.6	0	0	1	1.07170305	-7.23315714	225	1	1.08889	0.888889;
	527	1	38.3	1	0	0	1	1.02592769	-15.0648552	225	1	1.08889	0.986667;
	528	1	0	0	0	0	1	1.06607205	-12.3393602	380	1	1.10526	1.03947;
	529	1	190.3	23.4	0	0	1	1.04859923	-26.897296	225	1	1.08444	1.00889;
	530	1	55	13.5	0	0	1	1.06781756	-12.8674248	225	1	1.08889	0.933333;
	531	1	10.9	5.3	0	0	1	1.06424984	-28.5238889	225	1	1.08889	1.00444;
	532	1	42.5	17.4	0	0	1	1.06396464	-28.8794581	225	1	1.08889	1.00444;
	533	1	115.6	48.1	0	0	1	1.03073351	-15.2402229	225	1	1.08889	0.986667;
	534	1	54.8	-32.6	0	0	1	1.08773204	-14.1559578	225	1	1.08889	1.00444;
	535	1	20	8.5	0	0	1	1.06783551	-24.7855201	225	1	1.08889	1.00444;
	536	1	29.6	16.8	0	0	1	1.07738626	-24.5566164	225	1	1.08889	1.00444;
	537	1	118.7	29.5	0	0	1	1.07445499	-25.4028093	225	1	1.08889	1.00444;
	538	1	0	0	0	0	1	1.00944068	-8.32083161	225	1	1.08889	0.986667;
	539	1	0	0	0	0	1	1.00943914	-8.31991861	225	1	1.08889	0.986667;
	540	1	0	0	0	0	1	1.00943602	-8.31941187	225	1	1.08889	0.986667;
	541	1	0	0	0	0	1	1.00943549	-8.3191253	225	1	1.08889	0.986667;
	542	1	0	0	0	0	1	1.00945625	-8.33195375	225	1	1.08889	0.986667;
	544	1	167.4	54.6	0	0	1	1.04899911	-11.3896412	225	1	1.08889	0.933333;
	545	1	32.3	0.1	0	0	1	1.06032257	-14.6799205	225	1	1.08889	1;
	546	1	87.8	16.5	0	0	1	1.08322417	-16.4416602	225	1	1.08889	0.986667;
	547	1	73.7	4.3	0	0	1	1.05607449	-23.2811491	225	1	1.08444	1.00889;
	548	1	56.7	17.6	0	0	1	1.0723139	-29.0808013	225	1	1.08889	1.00444;
	549	1	28.3	10.3	0	0	1	1.0769879	-15.6622345	225	1	1.08889	1;
	550	1	84.6	12.6	0	0	1	1.09030535	-15.7936486	380	1	1.10263	1.04211;
	551	1	0	0	0	0	1	1.06535132	-17.1484792	225	1	1.08889	1;
	552	1	0	0	0	0	1	1.0615945	-17.7231356	225	1	1.08889	1;
	553	1	0	0	0	0	1	1.07111315	-15.4133788	380	1	1.10526	1.05263;
	554	1	109.3	-4.4	0	0	1	1.10173284	-9.35040759	380	1	1.10263	1.04211;
	555	1	72.4	58.1	0	0	1	1.04555101	-15.9365481	225	1	1.08889	0.942222;
	556	1	339.3	87.6	0	0	1	1.06917143	-11.9837139	380	1	1.10526	1;
	557	1	0	0	0	0	1	1.04684307	-14.2633349	225	1	1.08889	0.933333;
	558	1	0	0	0	0	1	1.05254662	-13.985752	225	1	1.08889	0.933333;
	559	1	0	0	0	0	1	1.08134126	-11.7478357	380	1	1.10526	1.03947;
	560	1	0	0	0	0	1	1.02797355	-6.96752409	225	1	1.08889	0.986667;
	561	1	0	0	0	0	1	1.02798021	-6.9656294	225	1	1.08889	0.986667;
	562	1	0	0	0	0	1	1.02796894	-6.96593662	225	1	1.08889	0.986667;
	563	1	0	0	0	0	1	1.02797715	-6.97705921	225	1	1.08889	0.986667;
	564	1	0	0	0	0	1	1.02796859	-6.9657117	225	1	1.08889	0.986667;
	565	1	0	0	0	0	1	1.02796859	-6.9657117	225	1	1.08889	0.986667;
	566	1	0	0	0	0	1	1.02797654	-6.97705916	225	1	1.08889	0.986667;
	567	1	0	0	0	0	1	1.0459221	-9.54008531	225	1	1.08889	0.933333;
	568	1	173.7	34.4	0	0	1	1.07670116	-17.7180976	225	1	1.08444	1.00444;
	569	1	266	43.3	0	0	1	1.046487	-21.3503606	225	1	1.08889	1;
	570	1	0	0	0	0	1	1.06138561	-12.121768	225	1	1.08889	0.933333;
	572	1	24.5	9.1	0	0	1	1.05037711	-27.0279269	225	1	1.08889	1.00444;
	573	1	27.7	20.7	0	0	1	1.0766215	-28.5765786	225	1	1.08889	1.00444;
	574	1	92	12.8	0	0	1	1.07298703	-17.2387672	225	1	1.08889	1;
	575	1	-1.1	26.1	0	0	1	1.05741053	-9.51741505	225	1	1.08889	0.986667;
	576	1	-7	-18.1	0	0	1	1.07078286	-10.520989	380	1	1.10526	1.05263;
	577	1	-10.6	11.4	0	0	1	1.07068436	-10.5336156	380	1	1.10526	1.05263;
	578	1	0	0	0	0	1	1.0910361	-15.1511838	225	1	1.09192	1;
	579	1	13.7	1.4	0	0	1	1.05066893	-25.4808016	225	1	1.08889	1.00444;
	580	1	26.4	-1.3	0	0	1	1.06273532	-18.9411587	225	1	1.0893	1;
	581	1	42.8	3.9	0	0	1	1.03386947	-25.3309764	225	1	1.08889	1.00444;
	582	1	0	0	0	0	1	1.11365484	-16.9087515	150	1	1.12298	0.9;
	583	1	0	0	0	0	1	1.08121935	-15.6520475	225	1	1.08889	0.977778;
	584	1	186.3	34.8	0	0	1	1.02408891	-8.00732925	225	1	1.08889	0.986667;
	585	1	0	0	0	0	1	1.07871117	-14.7075037	225	1	1.08889	1;
	586	1	0	0	0	0	1	1.06685158	-25.0878569	225	1	1.08444	1.00444;
	587	1	0	0	0	0	1	1.06678827	-18.3284107	380	1	1.10263	1.04211;
	588	1	0	0	0	0	1	1.10470951	-2.75337202	380	1	1.10526	1;
	589	1	0	0	0	0	1	1.10468574	-2.76850742	380	1	1.10526	1;
	590	1	0	0	0	0	1	1.10475734	-3.18088072	380	1	1.10526	1;
	591	1	0	0	0	0	1	1.10484916	-3.18381787	380	1	1.10526	1;
	592	1	0	0	0	0	1	1.10475321	-3.1817133	380	1	1.10526	1;
	593	1	0	0	0	0	1	1.10468574	-2.76850742	380	1	1.10526	1;
	594	1	1.2	1.6	0	0	1	1.06446089	-11.7614074	225	1	1.08889	0.933333;
	595	1	195.6	34	0	0	1	1.08228877	-18.1727351	63	1	1.06878	0.936508;
	596	1	0	0	0	0	1	1.09197257	-10.5318382	380	1	1.10526	1.03947;
	597	1	0	0	0	0	1	1.09228525	-10.4474265	380	1	1.10526	1.03947;
	598	1	91.9	10.8	0	0	1	1.0425394	-21.7517499	225	1	1.08889	1;
	599	1	86.3	-5.4	0	0	1	1.0640674	-26.2804036	225	1	1.08889	1.00444;
	600	1	58.6	-0.8	0	0	1	1.06430956	-26.1650523	225	1	1.08889	1.00444;
	601	1	96	7.4	0	0	1	1.07455375	-11.6187815	225	1	1.08444	1.00889;
	602	1	0	0	0	0	1	1.0570522	-17.0491631	225	1	1.08889	0.986667;
	603	1	0	0	0	0	1	1.07465255	-13.9822249	380	1	1.10526	1.03947;
	604	1	0	0	0	0	1	1.04586984	-14.0825735	225	1	1.08889	0.911111;
	605	1	54.7	29.1	0	0	1	1.0470008	-13.486533	225	1	1.08889	0.911111;
	606	1	116.9	24.2	0	0	1	1.0404832	-10.031601	225	1	1.08889	0.986667;
	607	1	225	40.8	0	0	1	1.08349091	-33.0982571	225	1	1.08444	1.00444;
	608	1	0	0	0	0	1	1.05360214	-26.6485749	225	1	1.08889	1.00444;
	609	1	159.8	24.8	0	0	1	1.05168295	-18.2770395	225	1	1.08889	0.986667;
	610	1	169.2	27.3	0	0	1	1.03716242	-22.8765839	225	1	1.08889	1;
	611	1	65.1	12.6	0	0	1	1.06131653	-12.1339286	225	1	1.08889	0.933333;
	612	1	58.6	5.7	0	0	1	1.0613318	-12.1333701	225	1	1.08889	0.933333;
	613	1	61.4	14.4	0	0	1	1.06129009	-12.1355163	225	1	1.08889	0.933333;
	614	1	0	0	0	0	1	1.06450839	-13.6470277	150	1	1.10667	0.946667;
	615	1	115.1	25.8	0	0	1	1.06103125	-13.3580438	225	1	1.08889	0.955556;
	616	1	33.6	11.4	0	0	1	1.06534994	-12.0650429	225	1	1.08889	0.933333;
	617	1	21.1	8.3	0	0	1	1.0820472	-6.21803365	225	1	1.08889	0.888889;
	618	1	408.2	120.8	0	0	1	1.06970074	-8.17385183	225	1	1.08889	0.888889;
	619	1	67.6	-51.9	0	0	1	1.07215422	-18.0182363	225	1	1.08889	1.00444;
	620	1	-0.9	3.5	0	0	1	1.08102188	-21.9203347	225	1	1.08444	1.00444;
	621	1	25.6	8.6	0	0	1	1.07826875	-22.2927376	225	1	1.08444	1.00444;
	622	1	110.9	25	0	0	1	1.06633037	-13.1232999	225	1	1.08889	0.933333;
	623	1	0	0	0	0	1	1.08968873	-10.074844	380	1	1.10526	1.03947;
	624	1	84.8	17.9	0	0	1	1.07699435	-16.3687933	225	1	1.08918	1.00444;
	625	1	0	0	0	0	1	1.08446783	-32.8189941	225	1	1.08444	1.00444;
	626	1	172.6	27.9	0	0	1	1.07183944	-7.22393363	225	1	1.08889	0.968889;
	627	1	69.6	37.6	0	0	1	1.01258265	-8.44180778	225	1	1.08889	0.986667;
	628	1	69.6	43.4	0	0	1	1.01237823	-8.4390073	225	1	1.08889	0.986667;
	629	1	69.1	17.2	0	0	1	1.06547576	-25.8981466	225	1	1.08889	1.00444;
	630	1	63.2	15.3	0	0	1	1.05120662	-15.6406918	225	1	1.08889	0.888889;
	631	1	34.6	7.5	0	0	1	1.05135301	-15.6347667	225	1	1.08889	0.888889;
	632	1	155.4	21.2	0	0	1	1.07277681	-29.041257	225	1	1.08889	1.00444;
	633	1	8.4	5.3	0	0	1	1.08762949	-13.5117208	225	1	1.08889	1.00444;
	635	1	0	0	0	0	1	1.08951379	-14.0463739	380	1	1.10526	1.04211;
	637	1	-0.9	1.2	0	0	1	1.08771922	-13.4594064	225	1	1.08889	1.00444;
	638	1	-12.1	5.9	0	0	1	1.08770038	-13.4861956	225	1	1.08889	1.00444;
	639	1	18.1	-0.9	0	0	1	1.0895669	-14.0210128	380	1	1.10526	1.04211;
	640	1	128.2	13	0	0	1	1.05379349	-15.3461916	225	1	1.08889	0.888889;
	641	1	106.4	28.8	0	0	1	1.06277163	-28.2947122	225	1	1.08889	1.00444;
	642	1	70.3	10.8	0	0	1	1.06381926	-28.2066839	225	1	1.08889	1.00444;
	643	1	0	0	0	0	1	1.06724239	-13.0705538	225	1	1.08889	0.933333;
	644	1	77.7	15.3	0	0	1	1.02267285	-8.21017923	225	1	1.08889	0.986667;
	645	1	59	25	0	0	1	1.06302011	-17.9935445	380	1	1.10526	1.03478;
	646	1	55.4	23.4	0	0	1	1.02285238	-13.6107721	225	1	1.08889	0.986667;
	647	1	98.8	21	0	0	1	1.06281553	-9.54544986	225	1	1.08889	0.968889;
	648	1	1.1	5.2	0	0	1	1.05723657	-13.6633925	225	1	1.08889	0.888889;
	649	1	0	-0.7	0	0	1	0.843316443	-20.5467819	150	1	1	0.66;
	650	1	63.1	-4	0	0	1	1.05413692	-20.5464054	225	1	1.09162	1;
	651	1	0	0	0	0	1	1.08414022	-4.90485649	380	1	1.10526	1.03947;
	652	1	-36.9	-4.8	0	0	1	1.05377083	-18.0449839	225	1	1.0955	1;
	653	1	122.4	26.2	0	0	1	1.05493855	-23.5573277	225	1	1.08444	1.00889;
	654	1	112.4	15.9	0	0	1	1.06160881	-26.3056788	225	1	1.08889	1.00444;
	655	1	67	9.1	0	0	1	1.07814696	-16.2016853	225	1	1.08939	1.00444;
	656	1	67.3	15.5	0	0	1	1.07788815	-16.1989899	225	1	1.08939	1.00444;
	657	1	8.6	7.9	0	0	1	1.01706251	-21.3745152	150	1	1.1	0.9;
	658	1	154.2	18.6	0	0	1	1.05555997	-18.0018226	225	1	1.08889	0.986667;
	659	1	-0	0	0	0	1	1.08130306	-2.5869033	225	1	1.09349	0.986667;
	660	1	219.6	62.3	0	0	1	1.05184154	-15.5682577	225	1	1.08889	0.924444;
	662	1	-68.7	-9.6	0	0	1	1.03859069	1.93382018	225	1	1.04444	0.982222;
	663	1	0	0	0	0	1	1.03813441	1.90893951	225	1	1.04444	0.982222;
	664	1	73.5	23.4	0	0	1	1.04631494	-13.551508	225	1	1.08889	0.888889;
	665	1	101.3	19.6	0	0	1	1.06939866	-16.0442686	380	1	1.10526	1.05263;
	666	1	87.8	27.1	0	0	1	1.0303379	-19.6157948	225	1	1.08889	0.933333;
	667	1	96.6	37	0	0	1	1.03827348	-15.5970506	225	1	1.08889	0.933333;
	668	1	94.2	23	0	0	1	1.01875459	-13.1300508	225	1	1.08889	0.986667;
	669	1	63.2	8	0	0	1	1.04523927	-14.2927309	225	1	1.08889	0.933333;
	670	1	184.7	16.8	0	0	1	1.04642355	-22.0108085	225	1	1.08889	1;
	671	1	47.8	11.7	0	0	1	1.07255961	-29.0554359	225	1	1.08889	1.00444;
	672	1	43.8	15.6	0	0	1	1.07249515	-29.0690379	225	1	1.08889	1.00444;
	673	1	67.6	15.2	0	0	1	1.05678874	-9.67521217	225	1	1.08889	0.986667;
	674	1	228.1	62.2	0	0	1	1.0561863	-11.910616	225	1	1.08444	1.00889;
	675	1	0	0	0	0	1	1.07857308	-5.51368418	380	1	1.10263	1.04767;
	676	1	194.3	41.4	0	0	1	1.05309287	-15.4923871	225	1	1.08889	0.933333;
	677	1	0	0	0	0	1	1.06790711	-23.3251576	225	1	1.08444	1.00444;
	678	1	0	0	0	0	1	1.08027785	-21.7554122	380	1	1.10263	1.04211;
	679	1	0	0	0	0	1	1.08043104	-21.7279644	380	1	1.10263	1.04211;
	680	1	0	0	0	0	1	1.10293175	-18.7370854	150	1	1.10642	0.9;
	681	1	0	0	0	0	1	1.03045596	-12.2047613	225	1	1.08889	0.986667;
	682	1	0	0	0	0	1	1.03045232	-12.2049591	225	1	1.08889	0.986667;
	683	1	0	0	0	0	1	1.03045172	-12.2043196	225	1	1.08889	0.986667;
	684	1	0	0	0	0	1	1.03044516	-12.2017674	225	1	1.08889	0.986667;
	685	1	0	0	0	0	1	1.03045269	-12.2033925	225	1	1.08889	0.986667;
	686	1	0	0	0	0	1	1.03045727	-12.2033259	225	1	1.08889	0.986667;
	687	1	89	21.1	0	0	1	1.03037332	-12.2164558	225	1	1.08889	0.986667;
	689	1	0	0	0	0	1	1.06005165	-11.5497622	225	1	1.08444	1.00889;
	690	1	7.8	5.7	0	0	1	1.06514075	-7.4259537	225	1	1.08444	1.00889;
	691	1	11.3	5.4	0	0	1	1.06514096	-7.42635489	225	1	1.08444	1.00889;
	692	1	20.7	12.7	0	0	1	1.06340936	-29.3767096	225	1	1.08889	1.00444;
	693	1	10.6	3.6	0	0	1	1.06343239	-29.376233	225	1	1.08889	1.00444;
	694	1	0	0	0	0	1	1.0812395	-14.7977896	225	1	1.08889	1;
	695	1	95.6	-7.4	0	0	1	1.07490256	-47.0299125	225	1	1.08444	1.00444;
	696	1	105	4.8	0	0	1	1.07389875	-46.8982345	225	1	1.08444	1.00444;
	697	1	40.3	11.9	0	0	1	1.08045813	-2.94520959	225	1	1.09218	0.986667;
	698	1	309.3	77.7	0	0	1	1.06669686	-6.11898368	225	1	1.08889	0.986667;
	699	1	49.9	13.7	0	0	1	1.05919537	-25.0379939	225	1	1.08889	1.00444;
	700	1	115.8	29.4	0	0	1	1.07537035	-23.9705875	225	1	1.08889	1.00444;
	701	1	-0.2	-36	0	0	1	1.10246486	-18.511677	150	1	1.11033	0.9;
	702	1	-5.9	29.9	0	0	1	1.06448743	-17.8540319	225	1	1.08889	1;
	703	1	54.6	12.3	0	0	1	1.07206855	-29.1101813	225	1	1.08889	1.00444;
	704	1	0	0	0	0	1	1.05750697	-20.4859576	225	1	1.08889	1;
	705	1	361.9	119.9	0	0	1	1.08817241	-23.9818625	380	1	1.10263	1.04211;
	707	2	0	0	0	0	1	1.0910014	-15.1504307	225	1	1.1	0.9;
	708	1	0	0	0	0	1	1.04834663	-19.3869281	225	1	1.08889	0.888889;
	1833	1	0	0	0	0	1	1.04546534	-18.4504255	225	1	1.08889	0.888889;
	709	1	0	0	0	0	1	1.06132996	-16.3214262	380	1	1.10526	1;
	710	1	39.3	43.1	0	0	1	1.05819587	-33.4278068	225	1	1.08889	1.00444;
	711	1	259.3	-20.8	0	0	1	1.08054312	-25.9430713	380	1	1.10526	1.04211;
	712	1	293.8	37.7	0	80	1	1.0631781	-38.9287487	225	1	1.08787	1.00444;
	713	1	158.4	64.9	0	0	1	1.07455104	-16.0605746	225	1	1.08444	1.00889;
	715	1	164.4	-20.4	0	0	1	1.05176635	-21.7868922	225	1	1.08889	1;
	716	1	34.4	5.7	0	0	1	0.99407431	-27.5463589	63	1	1.07937	0.920635;
	717	1	0	0	0	0	1	1.0339117	-20.7858237	225	1	1.09102	1;
	718	1	144.8	0.4	0	0	1	1.05500103	-19.88397	225	1	1.08889	1;
	719	1	0	0	0	0	1	1.06293561	-15.2007048	380	1	1.10526	1.05263;
	720	1	20.6	10.7	0	0	1	1.04160828	-16.1152608	225	1	1.08889	0.888889;
	721	1	20.2	8.4	0	0	1	1.0416443	-16.1151381	225	1	1.08889	0.888889;
	722	1	-0	-0	0	0	1	1.05433367	-14.0450719	225	1	1.08889	0.888889;
	723	1	63.7	3.3	0	0	1	1.06323675	-29.4931764	225	1	1.08889	1.00444;
	724	1	71.7	24.4	0	0	1	1.06317823	-29.4932244	225	1	1.08889	1.00444;
	725	1	-0.8	4	0	0	1	1.06330574	-29.4861654	225	1	1.08889	1.00444;
	726	1	85.2	23.6	0	0	1	1.06635899	-26.2624096	225	1	1.08889	1.00444;
	727	1	17.3	9.9	0	0	1	1.06289968	-26.2158539	225	1	1.08889	1.00444;
	728	1	102.8	10	0	0	1	1.03723235	-18.9012654	225	1	1.08889	0.933333;
	729	1	79.8	4.4	0	0	1	1.02354527	-23.9691096	150	1	1.08	0.966667;
	730	1	90.8	-32.6	0	0	1	1.05434103	-28.6516069	225	1	1.08444	1.00889;
	731	1	107.7	16.9	0	0	1	1.05535023	-18.2607984	225	1	1.08889	1;
	732	1	224.3	50.8	0	0	1	1.0538715	-10.0150079	225	1	1.08889	0.986667;
	733	1	0	0	0	0	1	1.07501549	-6.53519228	380	1	1.10526	1.03947;
	734	1	182.4	17.5	0	0	1	1.06777845	-25.7960619	225	1	1.08889	1.00444;
	735	1	65.3	16.6	0	0	1	1.07227894	-29.1661129	225	1	1.08889	1.00444;
	736	1	0	0	0	0	1	1.06059897	-14.0274577	150	1	1.10667	0.9;
	737	1	38.4	4.2	0	0	1	1.06721174	-13.077687	225	1	1.08889	0.933333;
	738	1	198.3	33.9	0	0	1	1.05980671	-10.0511562	225	1	1.08889	0.968889;
	739	1	0	0	0	0	1	1.097996	-2.39728819	380	1	1.10526	1;
	740	1	242.4	-86.8	0	0	1	1.07984081	-48.244983	225	1	1.08444	1.00444;
	741	1	287.1	47.6	0	59	1	1.06998647	-38.0134898	90	1	1.08201	0.977778;
	742	1	0	0	0	0	1	1.08252303	-30.8673364	380	1	1.10263	1.04211;
	743	1	0	0	0	0	1	1.0818652	-30.8639339	380	1	1.10263	1.04211;
	744	1	0	0	0	0	1	1.05722842	-17.284813	225	1	1.08889	0.986667;
	745	1	68	15.2	0	0	1	1.08220819	-5.85626974	225	1	1.08889	0.968889;
	746	1	156.2	41.7	0	0	1	1.01887293	-13.4825646	225	1	1.08889	0.986667;
	747	1	-1.3	-0.1	0	0	1	1.10460816	-18.4503047	20	1	1.1081	0.9;
	748	1	0	0	0	0	1	1.10458156	-18.4526279	150	1	1.10792	0.9;
	749	1	0	0	0	0	1	1.06496553	-16.577315	225	1	1.08889	1;
	750	1	51.5	16.7	0	0	1	1.03133936	-19.8164164	225	1	1.08889	0.888889;
	751	1	-4.6	-1.1	0	0	1	1.04808052	-15.9585576	225	1	1.08889	0.888889;
	752	1	110.3	7.4	0	0	1	1.04872803	-9.05547475	225	1	1.08444	1.00889;
	753	1	-9	2.9	0	0	1	1.11857031	-16.1724933	150	1	1.13227	0.9;
	754	1	168.4	48.5	0	0	1	1.05010421	-17.013406	225	1	1.08889	0.986667;
	755	1	-3.5	0.2	0	0	1	1.06154878	-12.1031376	225	1	1.08889	0.933333;
	756	1	96.4	21.7	0	0	1	1.0658174	-25.8766226	225	1	1.08889	1.00444;
	757	1	76.7	1.6	0	0	1	1.0447742	-20.2923959	225	1	1.08926	0.986667;
	758	1	133.2	30.7	0	0	1	1.07487384	-25.3576631	225	1	1.08889	1.00444;
	759	1	40.7	-2.1	0	0	1	1.06658111	-26.2115214	225	1	1.08889	1.00444;
	760	1	74.1	45.2	0	0	1	1.06265239	-11.0177696	225	1	1.08889	0.933333;
	761	1	263.1	134.7	0	0	1	1.03874834	-18.4004071	225	1	1.08889	0.933333;
	762	1	0	0	0	0	1	1.06064488	-13.8898986	225	1	1.08889	0.977778;
	763	1	0	0	0	0	1	1.02626805	-15.5083323	225	1	1.08889	0.986667;
	764	1	0	0	0	0	1	1.05053625	-11.697892	380	1	1.10526	1.03947;
	765	1	0	0	0	0	1	1.0711486	-8.29789026	225	1	1.08889	0.888889;
	766	1	0	0	0	0	1	1.08422312	-4.78089448	380	1	1.10526	1;
	767	1	141	6	0	0	1	1.06200907	-20.7196138	225	1	1.08889	1.00444;
	768	1	0	0	0	0	1	1.06593952	-14.3160559	225	1	1.08889	0.977778;
	769	1	0	0	0	0	1	1.03432879	-7.60143627	225	1	1.08889	0.986667;
	770	1	0	0	0	0	1	1.0842322	-15.6071669	225	1	1.09158	1;
	771	1	87.5	-4.2	0	0	1	1.06933811	-16.0533325	225	1	1.08972	0.933333;
	772	1	0	0	0	0	1	1.03593271	-7.15855778	225	1	1.08889	0.986667;
	774	1	0	0	0	0	1	1.05943737	-4.57457514	380	1	1.10526	1.03947;
	2016	1	0	0	0	-64	1	0.943259593	-19.4031358	20	1	1.05	0.925052;
	775	1	88.8	13.7	0	0	1	1.07103299	-19.0790378	225	1	1.08444	1.00444;
	776	1	334.7	69.5	0	0	1	1.09480513	-14.356339	380	1	1.10263	1.04211;
	777	1	47.4	6.1	0	0	1	1.04913261	-14.7086437	225	1	1.08889	0.933333;
	778	1	43.2	1.1	0	0	1	1.04931104	-13.5620684	225	1	1.09044	0.986667;
	779	1	94.9	-1.6	0	0	1	1.00453938	-25.1330183	63	1	1.10555	0.920635;
	780	1	90	22.9	0	0	1	1.01094846	-20.6308965	63	1	1.10555	0.920635;
	783	1	0	0	0	0	1	1.0443468	-20.064567	225	1	1.09318	1;
	784	1	0	0	0	0	1	1.06994588	-18.3508419	380	1	1.10526	1.04758;
	785	1	0	0	0	0	1	1.07450815	-46.7469456	225	1	1.08444	1.00444;
	786	1	0	0	0	0	1	1.07551082	-41.1612399	380	1	1.10263	1.04211;
	787	1	0	0	0	0	1	1.07093374	-43.1732449	380	1	1.10263	1.04211;
	788	1	219.4	31.7	0	0	1	1.02970912	-22.9612609	225	1	1.08889	1;
	789	1	117.8	18.9	0	0	1	1.07601536	-28.202998	225	1	1.08889	1.00444;
	790	1	106.1	13.6	0	0	1	1.06753095	-26.6548744	225	1	1.08889	1.00444;
	791	1	-4.1	0.5	0	80	1	1.06379694	-13.1455168	225	1	1.08889	0.955556;
	792	1	130.6	27.4	0	0	1	1.07707115	-9.0283078	380	1	1.10526	1;
	793	1	90.6	45.9	0	0	1	1.05312736	-13.539616	225	1	1.08889	0.888889;
	794	1	147.6	-39.9	0	0	1	1.06309403	-37.346922	225	1	1.08444	1.00444;
	795	1	151.3	62.4	0	0	1	1.05009975	-20.0875296	225	1	1.08889	1;
	796	1	0	0	0	0	1	1.08797904	-1.28887192	225	1	1.09255	0.986667;
	797	1	0	0	0	0	1	1.08803694	-1.28251923	225	1	1.09255	0.986667;
	798	1	94.7	19.6	0	0	1	1.06493803	-18.1141841	225	1	1.08444	1.00889;
	799	1	29.1	8.3	0	0	1	1.03031749	-19.6169689	225	1	1.08889	0.933333;
	800	1	7.3	-3.3	0	0	1	1.03593519	-16.6909094	225	1	1.08889	0.888889;
	801	1	0	0	0	0	1	1.09007687	-4.93107329	225	1	1.0913	0.888889;
	802	1	0	0	0	0	1	1.09763487	-2.560859	380	1	1.10526	1;
	803	2	0	0	0	0	1	1.067	-13.1301835	225	1	1.07577	0.95;
	804	1	23.8	6	0	0	1	1.04450504	-30.8316641	225	1	1.08444	1.00889;
	805	1	0	0	0	0	1	1.09701166	-17.2973248	380	1	1.10526	1.04211;
	806	1	50	19.3	0	0	1	1.06204761	-29.6151776	225	1	1.08889	1.00444;
	807	1	41.5	7.3	0	0	1	1.07250536	-29.1114946	225	1	1.08889	1.00444;
	808	1	18	1.9	0	0	1	1.06692111	-13.0537183	225	1	1.08889	0.933333;
	809	1	0	0	0	0	1	1.05485057	-20.5147246	225	1	1.08992	1;
	810	1	136.6	42.9	0	80	1	1.08424049	-41.0088413	225	1	1.08444	1.00444;
	811	1	5.6	4.8	0	0	1	1.05971337	-14.505253	225	1	1.08889	0.933333;
	812	1	65.2	13.4	0	0	1	1.06788436	-13.0927263	225	1	1.08889	0.933333;
	813	1	0	0	0	0	1	1.06376515	-26.1289685	225	1	1.08889	1.00444;
	814	1	0	0	0	0	1	1.07709009	-21.1220927	380	1	1.10526	1.04211;
	815	1	1	-0.2	0	0	1	1.10855661	-17.7226243	150	1	1.10877	0.9;
	816	1	-63.9	4.1	0	0	1	1.05425867	-17.8736414	225	1	1.09524	1;
	817	2	0	0	0	0	1	1.108	-18.0136508	150	1	1.10847	0.9;
	818	1	87.3	25.3	0	0	1	1.06766522	-12.2760449	225	1	1.08889	0.933333;
	819	1	0	0	0	0	1	1.07180439	-12.1892592	225	1	1.08889	0.933333;
	820	1	0	0	0	0	1	1.06447552	-11.757215	225	1	1.08889	0.933333;
	821	1	0	0	0	0	1	1.09183993	-8.06595536	380	1	1.10526	1.03947;
	822	1	71.5	14.8	0	0	1	1.08122529	-5.97463318	225	1	1.08889	0.888889;
	823	1	72	14.6	0	0	1	1.0811318	-6.01294173	225	1	1.08889	0.888889;
	824	1	65.7	18.3	0	0	1	1.03097523	-25.7739774	225	1	1.08889	1.00444;
	825	1	186.5	63.4	0	0	1	1.06601793	-12.8165902	225	1	1.08889	0.933333;
	826	1	3.8	0.9	0	0	1	1.05681608	-25.3974021	225	1	1.08889	1.00444;
	827	1	54.1	7.9	0	0	1	1.08416295	-15.6303882	225	1	1.09148	1;
	829	1	132.8	-3.9	0	0	1	1.08359327	-28.6787928	380	1	1.10263	1.04211;
	830	1	82.1	27.3	0	0	1	1.03195978	-7.60494576	225	1	1.08889	0.986667;
	831	1	81.5	38.4	0	0	1	1.03084878	-7.59069108	225	1	1.08889	0.986667;
	832	1	9.4	2.2	0	0	1	1.10281376	-18.5760256	150	1	1.10844	0.9;
	833	1	28.4	7.7	0	0	1	1.06036931	-24.8889594	225	1	1.08889	1.00444;
	834	1	12.7	2.6	0	0	1	1.07719638	-23.7040974	225	1	1.08889	1.00444;
	835	1	0	0	0	0	1	1.05727354	-26.0767694	225	1	1.08889	1.00444;
	836	1	0	0	0	0	1	1.06038745	-24.8861638	225	1	1.08889	1.00444;
	837	1	0	0	0	0	1	1.0772035	-23.7028816	225	1	1.08889	1.00444;
	838	1	0	0	0	0	1	1.06899742	-19.7608606	380	1	1.10526	1.03706;
	839	1	0	0	0	0	1	1.07204193	-19.2591525	380	1	1.10526	1.03706;
	840	1	120	-10	0	0	1	1.06241556	-18.0355904	225	1	1.08889	1;
	841	1	135.1	24.1	0	0	1	1.03171934	-24.5023113	225	1	1.08889	1.00444;
	842	1	0	0	0	0	1	1.05511309	-11.400389	225	1	1.08444	1.00889;
	843	1	0	0	0	0	1	1.06778932	-12.2767246	225	1	1.08889	0.933333;
	844	1	135.5	54.6	0	0	1	1.05900038	-12.5276632	225	1	1.08889	0.933333;
	845	1	212.2	25.3	0	0	1	1.05846412	-29.1288197	225	1	1.08444	1.00889;
	846	1	391.8	5.4	0	0	1	1.0423403	-21.6536385	225	1	1.09377	1;
	847	1	52.9	4.6	0	0	1	1.05552277	-12.7846683	225	1	1.08444	1.00889;
	848	1	154.1	21.2	0	0	1	1.07269763	-29.0408524	225	1	1.08889	1.00444;
	849	1	98.9	21.8	0	0	1	1.0842287	-2.18095289	225	1	1.09068	0.986667;
	851	1	0	0	0	0	1	1.09819105	0.17553974	380	1	1.10526	1.03947;
	853	1	158.3	7.8	0	0	1	1.06758164	-20.5292143	225	1	1.08444	1.00444;
	854	1	48.6	8.7	0	0	1	1.0523158	-19.3825872	225	1	1.08889	1;
	855	1	55	9.8	0	0	1	1.04520858	-19.6279272	225	1	1.08889	1;
	857	1	0	0	0	0	1	1.05594488	-15.2635146	380	1	1.10526	1.05263;
	858	1	-47.8	14.7	0	0	1	1.05442234	-16.1954766	225	1	1.08861	0.95;
	859	1	39.9	5.4	0	0	1	1.04216046	-16.3256072	225	1	1.08889	0.888889;
	860	1	0	0	0	0	1	1.0613846	-21.9020415	225	1	1.08889	1.00444;
	861	1	0	0	0	0	1	1.06135639	-21.9045793	225	1	1.08889	1.00444;
	862	1	0	0	0	0	1	1.10436039	-12.4101024	380	1	1.1078	1.05233;
	863	1	0	0	0	0	1	1.10436276	-12.4042802	380	1	1.10791	1.05214;
	864	1	0	0	0	0	1	1.10436229	-12.3972692	380	1	1.10791	1.05214;
	865	1	159	1.2	0	0	1	1.04360276	-22.7172424	225	1	1.08444	1.00444;
	866	1	45.2	1.8	0	0	1	1.06833749	-26.5180746	225	1	1.08889	1.00444;
	867	1	42	1.8	0	0	1	1.06964624	-26.5235069	225	1	1.08889	1.00444;
	868	1	93.9	27.8	0	0	1	1.05443041	-19.0928703	225	1	1.08889	0.933333;
	869	1	92.2	24.1	0	0	1	1.07305644	-3.49958549	225	1	1.0948	0.986667;
	870	1	155.3	88.8	0	0	1	1.04427815	-15.6919162	225	1	1.08889	1;
	871	1	37.6	-7.7	0	0	1	1.06111922	-11.5973623	225	1	1.08889	0.933333;
	872	1	66.4	0.5	0	0	1	1.05532829	-18.6443728	225	1	1.08889	0.933333;
	873	1	81.4	24.6	0	0	1	1.06170931	-29.6668471	225	1	1.08889	1.00444;
	874	1	0	0	0	0	1	1.081105	-5.88457169	380	1	1.10526	1.03947;
	875	1	66.7	3.9	0	0	1	1.05971872	-26.8550768	225	1	1.08889	1.00444;
	876	1	2	-1.7	0	0	1	1.04551777	-12.7992993	225	1	1.08623	0.95;
	877	1	0	0	0	0	1	1.0343211	-7.5798641	225	1	1.08889	0.986667;
	878	1	0	0	0	0	1	1.03431733	-7.57986367	225	1	1.08889	0.986667;
	880	1	0	0	0	0	1	1.0343211	-7.5798641	225	1	1.08889	0.986667;
	881	1	32	19.5	0	0	1	1.04255811	-20.0272492	150	1	1.1	0.9;
	882	1	143.7	25.6	0	0	1	1.07602513	-12.6993011	380	1	1.10526	1.03947;
	883	1	63.9	14.8	0	0	1	1.0529351	-15.4550759	225	1	1.08889	0.888889;
	884	1	42.4	-2.9	0	0	1	1.05370618	-15.4305969	225	1	1.08889	0.888889;
	885	1	30.5	1	0	0	1	1.07855818	-2.57377706	225	1	1.08787	0.95;
	886	1	4.7	0.6	0	0	1	1.0650804	-24.7586711	225	1	1.08889	1.00444;
	887	1	153.6	58.8	0	0	1	1.06508261	-24.7584655	225	1	1.08889	1.00444;
	888	1	0	0	0	0	1	1.07635683	-15.8540041	225	1	1.08889	0.977778;
	889	1	0	0	0	0	1	1.03772924	-13.7711413	380	1	1.10263	0.988239;
	890	1	41.6	-17.3	0	0	1	1.08591501	-14.2680165	380	1	1.10526	1.03947;
	891	1	89.1	-15.3	0	0	1	1.08716404	-14.0552858	380	1	1.10526	1.03947;
	892	1	153.6	35.9	0	-80	1	1.06344463	-29.3755687	225	1	1.08889	1.00444;
	893	1	122.3	-10.9	0	0	1	1.05113235	-21.7990654	225	1	1.10192	1;
	894	1	60.7	13.8	0	0	1	1.0745211	-25.4115824	225	1	1.08889	1.00444;
	895	1	46	6.1	0	0	1	1.07764599	-28.5274745	225	1	1.08889	1.00444;
	896	1	149.2	39.2	0	0	1	1.05284621	-22.4966867	225	1	1.08889	1.00444;
	897	2	0	0	0	0	1	1.069	-18.6390767	150	1	1.1	0.9;
	898	1	0	0	0	0	1	1.05700416	-22.5975393	225	1	1.08444	1.00889;
	899	1	0	0	0	0	1	1.05541192	-20.4087137	380	1	1.10263	1.02895;
	900	1	16.8	5	0	0	1	1.04687573	-26.5805617	225	1	1.08889	1.00444;
	901	1	45	12.4	0	0	1	1.04669786	-26.5906025	225	1	1.08889	1.00444;
	902	1	34.6	34.8	0	0	1	1.04883276	-13.6334922	225	1	1.08444	1.00889;
	903	1	0	0	0	0	1	1.06169043	-28.9938714	225	1	1.08444	1.00444;
	904	1	122.4	28.5	0	0	1	1.0652562	-30.8999248	225	1	1.08444	1.00444;
	905	1	109.3	29	0	0	1	1.01377723	-18.955025	225	1	1.08889	0.902222;
	906	1	23.2	15.4	0	0	1	1.06717757	-25.6951466	225	1	1.08889	1.00444;
	907	1	8.6	8.4	0	0	1	1.07528248	-25.2727933	225	1	1.08889	1.00444;
	908	2	13	0	0	0	1	1.106	-18.3024602	150	1	1.10879	0.9;
	909	1	120.1	32.1	0	0	1	1.05882635	-26.8877947	225	1	1.08889	1.00444;
	910	1	150.1	57.4	0	0	1	1.02366607	-27.5251933	225	1	1.08889	1.00072;
	911	1	158.1	107.7	0	0	1	1.08141839	-5.08361799	380	1	1.10526	1.03947;
	912	1	46.6	11.2	0	0	1	1.0765775	-25.033114	225	1	1.08923	1.00444;
	913	1	45	10.3	0	0	1	1.07661772	-25.030833	225	1	1.08923	1.00444;
	914	1	38.4	7.3	0	0	1	1.07664344	-25.0298056	225	1	1.08923	1.00444;
	915	1	0	0	0	0	1	1.09360556	-14.3479994	380	1	1.10526	1.03947;
	916	1	26.6	15.1	0	0	1	1.09288639	-14.4441078	380	1	1.10526	1.03947;
	917	1	15.5	7.2	0	0	1	1.03877244	2.13772143	225	1	1.04444	0.982222;
	918	1	0	0	0	0	1	1.06791501	-13.1700166	225	1	1.08444	1.00889;
	919	1	214.5	3.3	0	0	1	1.06411468	-24.3075306	225	1	1.08444	1.00444;
	920	1	0	0	0	0	1	1.07712327	-12.7258902	225	1	1.08889	0.933333;
	921	2	0	0	0	0	1	1.085	-17.9806585	150	1	1.1	0.9;
	922	1	18.3	5.4	0	0	1	1.07707574	-28.5184164	225	1	1.08998	1.00444;
	923	1	154.6	19.8	0	0	1	1.02957885	-17.3601822	225	1	1.08889	0.915556;
	924	1	94.7	16.8	0	0	1	1.04650574	-26.6221706	225	1	1.08889	1.00444;
	925	1	131.4	15.4	0	0	1	1.07897469	-24.3828531	225	1	1.0907	1.00444;
	926	1	28.5	13.8	0	0	1	1.02179029	-12.4764106	225	1	1.08889	0.986667;
	927	1	0	0	0	0	1	1.02179029	-12.4764106	225	1	1.08889	0.986667;
	928	1	0	0	0	0	1	1.02183393	-12.4543182	225	1	1.08889	0.986667;
	929	1	57.2	14.6	0	0	1	1.05895862	-12.5334679	225	1	1.08889	0.933333;
	930	1	0	0	0	0	1	1.0736311	-3.13142375	225	1	1.09639	0.986667;
	931	1	84	20.3	0	0	1	1.07338267	-16.7205394	225	1	1.08889	1;
	932	1	17.3	1.2	0	0	1	1.05132966	-21.8538974	225	1	1.08889	1;
	933	1	286.9	89.4	0	0	1	1.00369003	-18.0256596	225	1	1.08889	0.986667;
	934	1	0	14.5	0	0	1	1.11197642	-6.18685997	380	1	1.11249	1.04211;
	935	1	31.5	22.4	0	0	1	1.11170165	-6.22239115	380	1	1.11249	1.04211;
	936	1	0.1	60.5	0	0	1	1.1118402	-6.49394381	380	1	1.11249	1.04211;
	937	1	17.5	32.2	0	0	1	1.1120945	-6.2065173	380	1	1.11249	1.04211;
	938	1	293.2	30.7	0	0	1	1.06850682	-16.8730219	225	1	1.08444	1.00889;
	939	1	-0.1	0.8	0	0	1	1.0714841	-31.7947981	225	1	1.08604	1.00444;
	940	1	12.1	5.5	0	0	1	1.06961954	-31.9431802	225	1	1.08604	1.00444;
	941	1	161.9	15.5	0	0	1	1.07001509	-12.722609	225	1	1.08889	0.933333;
	942	1	68.7	21.4	0	0	1	1.02224958	-27.705935	225	1	1.08889	0.999652;
	943	1	117.8	26.4	0	0	1	1.04044147	-12.9185663	225	1	1.08889	0.933333;
	944	1	123.3	32.9	0	0	1	1.03536371	-24.1977248	225	1	1.08889	1.00444;
	945	1	88.1	21.7	0	0	1	1.05794436	-22.2812327	225	1	1.08889	1.00444;
	946	1	118.7	18.6	0	0	1	0.976606025	-29.1609472	63	1	1.07937	0.920635;
	947	1	112.7	27.5	0	0	1	1.05016407	-19.9795614	225	1	1.08889	1;
	948	1	0	-4.4	0	0	1	1.0877847	-1.40128652	225	1	1.09232	0.986667;
	949	1	20.1	7.7	0	0	1	1.06685735	-18.6297636	380	1	1.10526	1.0357;
	950	1	199	38.3	0	0	1	1.10451301	-7.91939699	380	1	1.10526	1.04211;
	951	1	0	0	0	0	1	1.10554215	-7.7084425	380	1	1.10626	1.04211;
	952	1	-7.1	-6.4	0	0	1	1.1055309	-7.71623759	380	1	1.10626	1.04211;
	953	1	144.8	24.1	0	80	1	1.05517695	-16.6166527	225	1	1.08889	0.888889;
	954	1	45.4	13.4	0	0	1	1.05872442	-12.5572759	225	1	1.08889	0.933333;
	955	1	0	0	0	0	1	1.06331123	-29.4864792	225	1	1.08889	1.00444;
	956	1	42.8	10.3	0	0	1	1.04833909	-25.8389714	225	1	1.08889	1.00444;
	957	1	100.9	11.2	0	0	1	1.04117271	-18.7642521	225	1	1.08889	0.96;
	958	1	342.6	72.4	0	0	1	1.03129323	-22.5687777	225	1	1.08889	1;
	959	1	83.4	16.8	0	0	1	1.04375639	-15.9597443	225	1	1.08889	1;
	960	1	1.9	1.3	0	0	1	1.06361173	-10.0327144	225	1	1.08889	0.977778;
	961	1	0.8	5.7	0	0	1	1.09313916	-19.8876616	380	1	1.10263	1.04211;
	962	1	0	0	0	80	1	1.07674164	-25.0223339	225	1	1.08935	1.00444;
	963	1	135	27	0	0	1	1.07567548	-15.0702029	380	1	1.10526	1.05263;
	964	1	69.3	5.8	0	0	1	1.06586265	-26.4509843	225	1	1.08889	1.00444;
	965	1	44.5	-6.1	0	0	1	0.985392775	-14.5641528	150	1	1.1	0.8;
	966	1	0	0	0	0	1	1.07618736	-15.8641481	225	1	1.08444	1.00889;
	967	1	0	0	0	0	1	1.03758737	-13.7935796	380	1	1.10263	0.988241;
	968	1	0	0	0	0	1	1.07819063	-21.0465449	380	1	1.10526	1.04211;
	969	1	0	0	0	0	1	1.07889326	-21.0393481	380	1	1.10526	1.04211;
	970	1	0	0	0	0	1	1.07819412	-21.043374	380	1	1.10526	1.04211;
	971	1	0	0	0	0	1	1.07826262	-21.0387054	380	1	1.10526	1.04211;
	972	1	324.5	60.3	0	0	1	1.0612547	-26.4244123	225	1	1.08889	1.00444;
	973	2	0	0	0	0	1	1.121	-15.8478804	150	1	1.1371	0.9;
	974	1	0	0	0	0	1	1.06520984	-16.8150164	225	1	1.08889	1;
	975	2	-68.1	10.2	0	0	1	1.048	-13.819024	225	1	1.1	0.9;
	976	1	51.3	1.3	0	0	1	1.05529919	-15.3435312	225	1	1.08889	0.933333;
	977	1	445.9	-8	0	0	1	1.02752021	-27.4108625	90	1	1.06667	0.977778;
	978	1	0	0	0	0	1	1.06082879	-15.6462066	380	1	1.10263	1.04211;
	979	1	0	0	0	0	1	1.06143123	-15.6424578	380	1	1.10263	1.04211;
	980	1	131.9	20.4	0	0	1	1.0696489	-20.5229474	225	1	1.08889	0.986667;
	981	1	211	52.2	0	0	1	1.03611607	-13.634703	225	1	1.08889	0.933333;
	982	1	91.2	19.6	0	0	1	1.04825531	-26.1825424	225	1	1.08889	1.00444;
	983	1	0	0	0	0	1	1.06842856	-10.5052975	380	1	1.10263	1.02895;
	984	1	0	0	0	0	1	1.06876544	-16.8529307	225	1	1.08889	0.977778;
	985	1	0	0	0	0	1	1.06859222	-16.8664464	225	1	1.08889	0.977778;
	986	1	6.7	2.9	0	0	1	1.06332941	-7.8107096	225	1	1.08444	1.00889;
	987	1	101.7	30.9	0	80	1	1.04807029	-15.9596773	225	1	1.08889	0.928889;
	988	1	0	0	0	0	1	1.08177915	-11.1124851	225	1	1.08889	0.933333;
	989	1	46.8	22.6	0	0	1	1.00585199	-17.1358042	225	1	1.08889	0.986667;
	990	1	259.5	93	0	0	1	1.06692261	-35.6196161	225	1	1.08444	1.00444;
	991	1	250.4	19.5	0	0	1	1.0612956	-26.9054593	225	1	1.08889	1.00444;
	992	1	103.5	36	0	0	1	1.00421105	-19.3970268	225	1	1.09254	0.986667;
	993	1	62.2	15.2	0	0	1	1.06255602	-29.5218561	225	1	1.08889	1.00444;
	994	1	62.7	5.1	0	0	1	1.06257433	-29.5220064	225	1	1.08889	1.00444;
	995	1	165.9	76.7	0	0	1	1.0625951	-29.5157554	225	1	1.08889	1.00444;
	996	1	80.1	18	0	0	1	1.03308136	-18.1125261	225	1	1.08889	0.986667;
	997	1	79.7	28.7	0	0	1	1.0456622	-26.6645236	225	1	1.08889	1.00444;
	998	1	2.1	16.8	0	0	1	1.07711423	-12.7287755	225	1	1.08889	0.933333;
	999	1	0	0	0	0	1	1.0965482	-13.7438475	380	1	1.10526	1.03947;
	1000	1	0	0	0	0	1	1.09644603	-23.7712484	380	1	1.10526	1.03947;
	1001	1	8.2	6.7	0	0	1	1.01571487	-21.4094504	150	1	1.1	0.9;
	1002	1	-0.4	1.4	0	0	1	1.06843632	-26.0316067	225	1	1.08889	1.00444;
	1003	1	10.1	-2.5	0	0	1	1.05953877	-11.8361576	225	1	1.08444	1.00889;
	1004	1	50.4	10.9	0	0	1	1.07339798	-16.2293768	225	1	1.08444	1.00889;
	1005	1	0	0	0	0	1	1.10991362	-17.488263	150	1	1.11042	0.9;
	1006	1	33	-2.7	0	0	1	1.05951838	-18.8500289	225	1	1.08889	1;
	1007	1	89.7	4.1	0	0	1	1.06137316	-48.2209403	225	1	1.08444	1.00444;
	1008	1	-3.3	11.8	0	0	1	1.10462084	-4.12929595	380	1	1.10526	1.03947;
	1010	1	0	0	0	0	1	1.08294511	-11.2833866	225	1	1.08889	0.933333;
	1011	1	69.2	7.3	0	0	1	1.05611671	-11.8997207	225	1	1.08889	0.933333;
	1012	1	0	0	0	0	1	1.03317192	-25.7638636	225	1	1.08889	1.00444;
	1013	1	0	0	0	0	1	1.05073805	-25.464995	225	1	1.08889	1.00444;
	1014	1	0	0	0	0	1	1.06381618	-24.5958935	225	1	1.08889	1.00444;
	1017	1	0	0	0	0	1	1.06138648	-19.8355301	380	1	1.10526	1.03718;
	1018	1	0	0	0	0	1	1.06320881	-19.4470771	380	1	1.10526	1.03718;
	1021	1	131.1	37.6	0	0	1	1.05774142	-28.833053	225	1	1.08444	1.00889;
	1022	1	0	0	0	0	1	1.04877053	-42.7499095	225	1	1.08444	1.00444;
	1023	1	0	0	0	0	1	1.05700295	-36.0696088	380	1	1.10263	1.04114;
	1024	1	170.9	25.6	0	0	1	1.07954629	-15.9218819	225	1	1.08889	1.00444;
	1025	1	0	0	0	0	1	1.06660434	-25.7730284	225	1	1.08889	1.00444;
	1026	1	62.1	2.3	0	0	1	1.05210792	-15.518061	225	1	1.08889	0.888889;
	1027	1	113.4	9	0	0	1	1.05965643	-13.0254538	225	1	1.08444	1.00889;
	1028	1	133	127.2	0	0	1	1.01783085	-8.02400883	225	1	1.08889	0.986667;
	1029	1	47.7	18.5	0	0	1	1.07912747	-2.65988214	225	1	1.09182	0.986667;
	1030	1	448.7	55	0	0	1	1.0614706	-45.5521697	225	1	1.08444	1.00444;
	1032	1	123.3	-6.1	0	0	1	1.05736697	-13.1299397	225	1	1.08889	0.924444;
	1033	1	201.1	47.5	0	0	1	1.08662931	-13.923885	225	1	1.08889	1.00444;
	1035	1	318.1	52.3	0	0	1	1.05145855	-21.8209132	225	1	1.08889	1;
	1036	1	-81	4.3	0	0	1	1.04373037	-15.4470686	225	1	1.08889	1;
	1037	1	8.5	-1.7	0	0	1	1.0244159	-18.6097362	225	1	1.08889	0.986667;
	1038	1	69	58.3	0	0	1	1.04807649	-14.5230714	225	1	1.08889	0.888889;
	1834	1	8.2	6.4	0	0	1	1.00363655	-18.035722	225	1	1.08907	0.986667;
	1039	1	0	0	0	0	1	1.06234818	-16.4737586	225	1	1.08889	0.977778;
	1040	1	0	0	0	0	1	1.0710269	-31.7907679	225	1	1.08519	1.00444;
	1041	1	0	0	0	0	1	1.08255466	-27.4607842	380	1	1.10263	1.04211;
	1042	1	91.1	16.9	0	0	1	1.06780844	-7.87381106	225	1	1.08889	0.888889;
	1043	1	141.3	23.6	0	0	1	1.04901734	-15.4082258	225	1	1.08889	1;
	1044	1	182.3	30.6	0	0	1	1.06536223	-18.0649365	225	1	1.08444	1.00889;
	1045	1	0	0	0	0	1	1.0400833	-37.2940897	225	1	1.08444	1.00444;
	1046	1	0	0	0	0	1	1.04007503	-37.2951252	225	1	1.08444	1.00444;
	1047	1	0	0	0	0	1	1.04007462	-37.2951139	225	1	1.08444	1.00444;
	1048	1	19.1	-14.1	0	0	1	1.09106886	-7.25821213	150	1	1.10901	0.9;
	1049	1	-4.4	-9.2	0	0	1	1.06896551	-12.8628429	225	1	1.08889	0.933333;
	1050	1	188.6	0.9	0	0	1	1.06474068	-25.9960532	225	1	1.08889	1.00444;
	1051	1	0	0	0	0	1	1.03658944	-42.0621063	225	1	1.08444	1.00444;
	1052	1	314	14.3	0	0	1	1.04000937	-37.3034108	225	1	1.08444	1.00444;
	1053	1	54.6	14.3	0	0	1	1.07161359	-15.448533	225	1	1.08444	1.00889;
	1054	1	77.3	19.9	0	0	1	1.0877198	-14.1513504	225	1	1.08889	1.00444;
	1055	1	0	0	0	0	1	1.06819901	-16.6275528	225	1	1.08444	1.00889;
	1056	1	0	0	0	0	1	1.06192023	-14.7938989	380	1	1.10263	1.02895;
	1057	1	41.8	3.2	0	0	1	1.06546461	-36.4233782	225	1	1.08444	1.00444;
	1058	1	72	22.6	0	0	1	1.03343188	-15.4587335	225	1	1.09025	0.888889;
	1059	1	169.8	168.8	0	0	1	1.02098097	-7.93052249	225	1	1.08889	0.986667;
	1060	1	57.9	6.7	0	0	1	1.0795166	-15.7422669	225	1	1.08444	1.00889;
	1061	1	9.5	4.8	0	0	1	1.08812759	-2.92011473	225	1	1.09515	0.986667;
	1062	1	277.3	71.5	0	0	1	1.07282622	-16.254738	380	1	1.10526	1.04211;
	1064	1	31.1	11	0	0	1	1.07452933	-16.0618841	225	1	1.08444	1.00889;
	1065	1	31	-7.7	0	0	1	1.0745513	-16.066196	225	1	1.08444	1.00889;
	1066	1	56.8	32.4	0	0	1	1.07441939	-16.0668715	225	1	1.08444	1.00889;
	1067	1	-0.8	1.4	0	0	1	1.0611597	-21.902046	225	1	1.08889	1.00444;
	1068	1	-8.9	1.2	0	0	1	1.08985017	-15.6941587	380	1	1.10526	1.04211;
	1069	1	0	0	0	0	1	1.03835083	1.85588345	225	1	1.08444	1.00202;
	1070	1	0	0	0	0	1	1.03841343	1.71987108	225	1	1.08444	1.00202;
	1071	1	0	0	0	0	1	1.06560131	-35.753067	225	1	1.08444	1.00444;
	1072	1	24.3	5.4	0	0	1	1.06520445	-35.798671	225	1	1.08444	1.00444;
	1073	1	4.4	5.1	0	0	1	1.04715456	-26.5138989	225	1	1.08889	1.00444;
	1074	1	33.6	11.4	0	0	1	1.04701138	-26.5229493	225	1	1.08889	1.00444;
	1075	1	0	0	0	0	1	1.09777062	-2.55216662	380	1	1.10526	1;
	1076	1	0	0	0	0	1	1.09776549	-2.55212717	380	1	1.10526	1;
	1077	1	0	0	0	0	1	1.09777062	-2.55216662	380	1	1.10526	1;
	1078	1	0	0	0	0	1	1.0977734	-2.55192679	380	1	1.10526	1;
	1079	1	143.8	18.8	0	0	1	1.05400888	-11.7131967	225	1	1.09539	0.986667;
	1080	1	0	0	0	0	1	1.06824025	-8.97371236	380	1	1.10526	1.03658;
	1081	1	33.3	-13.8	0	0	1	1.03466186	-8.44648783	225	1	1.08889	0.986667;
	1082	1	0	0	0	0	1	1.03127926	-6.97132652	225	1	1.08889	0.986667;
	1083	1	0	0	0	0	1	1.03125457	-6.95079293	225	1	1.08889	0.986667;
	1084	1	0	0	0	0	1	1.0312558	-6.95150809	225	1	1.08889	0.986667;
	1085	1	0	0	0	0	1	1.03125463	-6.95082486	225	1	1.08889	0.986667;
	1086	1	42.9	3.9	0	0	1	1.06405961	-27.9288085	225	1	1.08889	1.00444;
	1087	1	30.4	5.7	0	0	1	1.06069879	-25.0723043	225	1	1.08889	1.00444;
	1088	1	37	12.1	0	0	1	1.06059456	-25.0758019	225	1	1.08889	1.00444;
	1089	1	55.6	23.8	0	0	1	1.07274204	-3.26710424	225	1	1.09673	0.986667;
	1090	1	0	0	0	0	1	1.07806108	-15.7591589	225	1	1.08444	1.00889;
	1092	1	32.6	14.5	0	0	1	1.04557656	-18.2824345	225	1	1.08889	0.933333;
	1093	1	102.2	17.3	0	0	1	1.05172031	-29.3741202	225	1	1.08444	1.00889;
	1095	1	78.3	-2.1	0	0	1	1.05327155	-21.9539926	225	1	1.08889	1;
	1096	1	181.5	76.8	0	0	1	1.04555318	-14.2636545	225	1	1.08889	0.933333;
	1097	1	59.7	6.9	0	0	1	1.07635306	-28.1842855	225	1	1.08889	1.00444;
	1098	1	46.2	7.7	0	0	1	1.06704838	-27.0694154	225	1	1.08889	1.00444;
	1099	1	28.4	12.1	0	0	1	1.07686988	-15.8680253	225	1	1.08444	1.00889;
	1100	1	3.3	4.8	0	0	1	1.08770553	-14.1528593	225	1	1.08889	1.00444;
	1101	1	109.8	-8.4	0	0	1	1.06444833	-16.090559	225	1	1.08444	1.00889;
	1103	1	93.8	14.8	0	0	1	1.01245425	-19.8549472	225	1	1.08889	0.986667;
	1104	1	166.4	-16.6	0	80	1	1.06725049	-25.6929059	225	1	1.08889	1.00444;
	1105	1	47.8	10.8	0	0	1	1.07531218	-25.272192	225	1	1.08889	1.00444;
	1106	1	71.2	1.5	0	0	1	1.04761475	-17.3226755	225	1	1.08889	0.986667;
	1107	1	191.7	-11.6	0	0	1	1.04865728	-45.6749659	225	1	1.08444	1.00444;
	1108	1	0	0	0	0	1	1.07762867	-16.6228419	225	1	1.08889	1.00444;
	1109	1	0	0	0	0	1	1.07682879	-20.7189564	225	1	1.08889	1.00444;
	1110	1	0	0	0	0	1	1.08559098	-15.7835273	380	1	1.10526	1.04211;
	1112	1	29.2	15.3	0	0	1	1.05462105	-11.4377195	225	1	1.08444	1.00889;
	1113	1	0.5	7.2	0	0	1	1.07508531	-16.2887097	150	1	1.08	0.966667;
	1114	1	5.3	-2.1	0	0	1	1.06004193	-17.7572169	225	1	1.08444	1.00889;
	1115	1	219.1	47.4	0	0	1	1.05146332	-22.8447653	225	1	1.08889	0.986667;
	1116	1	54.9	11.3	0	0	1	1.05200046	-15.4871631	225	1	1.08889	0.888889;
	1117	1	29.3	6.8	0	0	1	1.05215889	-15.4750004	225	1	1.08889	0.888889;
	1118	1	172.1	58.4	0	0	1	1.03957289	-19.0091273	225	1	1.07769	0.95;
	1119	1	22	-10.7	0	0	1	1.07201815	-7.25350158	225	1	1.08889	0.888889;
	1120	1	1.7	-1.1	0	0	1	1.03993712	-21.887268	150	1	1.08	0.966667;
	1121	1	147.5	28.6	0	0	1	1.05955619	-14.2833237	225	1	1.08444	1.00889;
	1123	1	76.6	3.1	0	0	1	1.06329492	-29.4151446	225	1	1.08889	1.00444;
	1124	1	78.2	16.6	0	0	1	1.06308815	-29.4312594	225	1	1.08889	1.00444;
	1125	1	19.3	5.6	0	0	1	1.09063536	-15.1475202	225	1	1.0914	1;
	1126	1	0	0	0	0	1	1.10460881	-12.688438	380	1	1.10597	1.05263;
	1127	1	0	0	0	0	1	1.0426247	-18.1041479	225	1	1.08889	0.933333;
	1128	1	0	0	0	0	1	1.07446144	-14.6282368	380	1	1.10526	1.03947;
	1129	1	10.2	4.9	0	0	1	1.06274326	-9.55135592	225	1	1.08889	0.888889;
	1130	1	39.5	12	0	0	1	1.07710809	-28.5163386	225	1	1.08889	1.00444;
	1131	1	108	46.6	0	0	1	1.04972467	-27.0644512	225	1	1.08889	1.00444;
	1132	1	19.1	1.7	0	0	1	1.03432917	-19.8829339	225	1	1.08889	0.888889;
	1133	1	34.4	-4.2	0	0	1	1.07726481	-28.5349362	225	1	1.09053	1.00444;
	1134	1	20.7	3.7	0	0	1	1.07714234	-28.5413244	225	1	1.09053	1.00444;
	1135	1	0	0	0	0	1	1.07375294	-28.7534321	225	1	1.08889	1.00444;
	1136	1	0	0	0	0	1	1.07406763	-28.8378725	225	1	1.08889	1.00444;
	1137	1	86.3	24.7	0	0	1	1.0779819	-11.5309133	225	1	1.08889	0.933333;
	1138	1	0	0	0	0	1	1.0492081	-11.228502	225	1	1.08889	0.933333;
	1139	1	-11.8	-24.5	0	0	1	1.09047526	-1.50326342	225	1	1.09277	0.986667;
	1140	1	139.1	22.2	0	0	1	1.08353618	-14.6432879	225	1	1.08889	1.00444;
	1141	1	0	0	0	0	1	1.06965433	-12.4353722	225	1	1.08889	0.977778;
	1142	1	0	0	0	0	1	1.05980218	-14.229145	225	1	1.08889	0.977778;
	1143	1	92.6	5.8	0	0	1	1.08257831	-15.0290002	225	1	1.08889	1.00444;
	1144	1	211.8	58.4	0	80	1	1.02988998	-27.313806	225	1	1.08889	1;
	1145	1	58.3	26.1	0	0	1	1.04819533	-15.6790372	225	1	1.08889	0.933333;
	1146	1	83	43.8	0	0	1	1.0685722	-3.62559234	225	1	1.08889	0.986667;
	1147	1	0	0	0	0	1	1.09088961	-15.1506279	225	1	1.09224	1;
	1148	1	38.5	18	0	0	1	1.06662693	-19.8932411	225	1	1.08925	0.986667;
	1149	1	127.8	11.7	0	0	1	1.03914596	-21.1674882	225	1	1.08889	1;
	1150	1	0	0	0	0	1	1.05256856	-16.8954762	380	1	1.10526	1.05263;
	1151	1	17.1	8.8	0	0	1	1.07476386	-4.3212639	225	1	1.08889	0.986667;
	1152	1	137.6	54.3	0	0	1	1.05379647	-28.7568519	225	1	1.08889	1.00444;
	1153	1	48.6	6.2	0	0	1	1.06671509	-17.4620756	225	1	1.08444	1.00889;
	1154	1	88	10.5	0	0	1	1.04401876	-15.9562642	225	1	1.08889	1;
	1155	1	9.6	-16.1	0	0	1	1.07493847	-12.7357885	225	1	1.08889	0.933333;
	1156	1	52.4	15.6	0	0	1	1.06656909	-24.7012759	225	1	1.08889	1.00444;
	1157	1	20.2	6.1	0	0	1	1.05050906	-25.5798186	225	1	1.08889	1.00444;
	1158	1	0	0	0	0	1	1.06270441	-20.5090129	380	1	1.10526	1.03364;
	1159	1	0	0	0	0	1	1.08192779	-11.1534889	225	1	1.08889	0.933333;
	1160	1	4.2	0.5	0	0	1	1.0488256	-26.0381036	225	1	1.08889	1.00444;
	1161	1	59.3	-3.6	0	0	1	1.08774539	-16.3308429	225	1	1.09235	0.933333;
	1162	1	0	0	0	0	1	1.04211089	-7.16880008	225	1	1.08889	0.986667;
	1163	1	0	0	0	0	1	1.06288774	-5.29233572	380	1	1.10526	1.03947;
	1164	1	0	0	0	0	1	1.04718502	-26.5128841	225	1	1.08889	1.00444;
	1165	1	0	0	0	0	1	1.05741012	-26.0656376	225	1	1.08889	1.00444;
	1166	1	0	0	0	0	1	1.07458295	-12.3072468	225	1	1.08889	0.933333;
	1167	1	78.2	28.4	0	0	1	0.999678669	-9.40387215	225	1	1.08889	0.986667;
	1168	1	85.2	35.5	0	0	1	1.04326477	-18.0892839	225	1	1.08889	0.933333;
	1169	1	30.2	-3	0	0	1	1.06583008	-26.43896	225	1	1.08889	1.00444;
	1170	1	150.9	49.9	0	0	1	1.06721539	-17.2541142	225	1	1.08444	1.00889;
	1171	1	32.9	8	0	0	1	1.04797939	-15.9719358	225	1	1.08889	0.888889;
	1172	1	93	32.7	0	0	1	1.04776072	-15.9924913	225	1	1.08889	0.888889;
	1173	1	0	0	0	0	1	1.07221817	-20.058431	225	1	1.08889	0.986667;
	1174	1	0	0	0	0	1	1.08054741	-17.5642028	380	1	1.10526	1.03947;
	1175	1	31.3	20.5	0	0	1	1.04260729	-14.5002932	225	1	1.08889	0.933333;
	1176	1	141.1	45.8	0	0	1	1.04033199	-18.6219892	225	1	1.08889	0.933333;
	1177	1	72.6	20.5	0	0	1	1.07475648	-7.48964308	380	1	1.10526	1;
	1178	1	108.7	29.6	0	0	1	1.07150403	-29.159977	225	1	1.08889	1.00444;
	1179	1	0	0	0	0	1	1.03195461	-12.1851565	225	1	1.08889	0.986667;
	1180	1	0	0	0	0	1	1.06453346	-8.31903448	380	1	1.10526	1.03947;
	1181	1	0	0	0	0	1	1.06126979	-8.3562389	380	1	1.10526	1.03947;
	1182	1	7.4	16.7	0	0	1	1.07846611	-10.5293426	225	1	1.08889	0.933333;
	1183	1	278.9	13.5	0	80	1	1.08141512	-40.6423623	225	1	1.08444	1.00444;
	1184	1	44.5	-7.9	0	0	1	1.0732562	-11.656491	225	1	1.08444	1.00889;
	1185	1	228.6	49.4	0	0	1	1.04708037	-13.8987209	225	1	1.08889	0.933333;
	1186	1	2.9	-2.7	0	0	1	1.02581828	-16.8626725	225	1	1.08889	1;
	1187	1	1.4	-2.8	0	0	1	1.02580675	-16.8602355	225	1	1.08889	1;
	1188	1	93.1	11.8	0	0	1	1.06074498	-25.0492838	225	1	1.08889	1.00444;
	1189	1	182	38.2	0	0	1	1.04629546	-13.8203716	225	1	1.08889	0.968889;
	1190	1	116.2	-5.5	0	0	1	1.08099888	-42.9947202	225	1	1.08632	1.00444;
	1191	1	24.1	6.3	0	0	1	1.10287623	-18.5883369	150	1	1.10701	0.9;
	1192	1	14.1	-0.6	0	0	1	1.01788419	-8.02482007	225	1	1.08889	0.986667;
	1193	1	235.9	16	0	0	1	1.06668919	-48.3828922	225	1	1.08444	1.00444;
	1194	1	2.6	6.3	0	0	1	1.10489948	-4.06939551	380	1	1.10526	1.03947;
	1195	1	2.6	6.2	0	0	1	1.10489957	-4.06939589	380	1	1.10526	1.03947;
	1835	1	68.1	1.1	0	0	1	1.06474052	-14.3530795	225	1	1.08889	0.933333;
	1836	1	93.9	23.9	0	0	1	1.07819452	-11.6164741	225	1	1.08889	0.933333;
	1196	1	19.6	4.1	0	80	1	1.07354993	-26.5560355	225	1	1.08889	1.00444;
	1197	1	169.2	27.3	0	0	1	1.05228096	-29.0620572	225	1	1.08889	1.00444;
	1198	1	71.6	22.3	0	0	1	1.06725664	-13.1188729	225	1	1.08444	1.00889;
	1199	1	223.4	43.4	0	0	1	1.08910085	-1.81567026	225	1	1.0973	0.986667;
	1200	1	0	0	0	0	1	1.10272881	2.19291601	380	1	1.10969	1.03947;
	1201	1	39.7	6.1	0	0	1	1.06453399	-33.2334183	225	1	1.08444	1.00444;
	1202	1	125.7	39.1	0	0	1	1.05151674	-24.4903974	225	1	1.08889	1.00444;
	1203	1	40.8	8.7	0	0	1	1.02893063	-17.4431896	225	1	1.08889	0.888889;
	1204	1	30.9	8.8	0	0	1	1.02901533	-17.420437	225	1	1.08889	0.888889;
	1205	1	78.8	-47.1	0	0	1	1.08172578	-33.1088744	225	1	1.08917	1.00444;
	1206	1	212.5	45.4	0	0	1	1.04902598	-13.6181802	225	1	1.08444	1.00889;
	1207	1	49.4	13.1	0	0	1	1.06770973	-15.855544	225	1	1.08444	1.00889;
	1208	1	154.8	29.1	0	0	1	1.04065414	-15.4472728	225	1	1.08889	1;
	1209	1	0	0	0	0	1	1.08185106	-11.0943482	225	1	1.08889	0.933333;
	1210	1	0	0	0	0	1	1.06147136	-17.0728327	225	1	1.08889	0.977778;
	1211	1	-20	-8.3	0	0	1	1.04379246	-22.3091294	150	1	1.08	0.966667;
	1212	1	-1.3	1.1	0	0	1	1.08294767	-20.9312042	225	1	1.08444	1.00444;
	1213	1	0	0	0	0	1	1.09562928	-17.2262511	380	1	1.10263	1.04211;
	1214	1	0	0	0	0	1	1.09562023	-17.2323599	380	1	1.10263	1.04211;
	1215	1	106.3	15.4	0	0	1	1.08572421	-15.9105105	225	1	1.08889	0.986667;
	1216	1	0	0	0	0	1	1.09419827	-12.187918	380	1	1.10526	1.03947;
	1217	1	97.7	26.5	0	0	1	1.05921669	-14.1619436	225	1	1.08444	1.00889;
	1218	1	50.7	-2.1	0	0	1	1.08117599	-18.1728363	225	1	1.08889	1;
	1219	1	91.2	3.3	0	0	1	1.06608387	-25.3279081	225	1	1.08444	1.00444;
	1220	1	114	-5	0	0	1	1.06591663	-25.5790466	225	1	1.08444	1.00444;
	1221	2	19.4	-0.9	0	0	1	1.083	-11.2976952	225	1	1.1	0.9;
	1222	1	91.8	41.3	0	0	1	1.07362799	-3.13138723	225	1	1.0952	0.986667;
	1223	1	118.4	36.3	0	0	1	1.08136939	-2.47764215	225	1	1.0952	0.986667;
	1224	1	268.9	58.3	0	0	1	1.07027987	-36.6864469	225	1	1.08444	1.00444;
	1225	1	252.2	102.9	0	0	1	1.08749332	-1.39908616	225	1	1.09255	0.986667;
	1226	1	55.6	9.7	0	0	1	1.06730839	-35.142954	225	1	1.08444	1.00444;
	1227	1	116.5	21.2	0	0	1	1.0528935	-26.7879285	225	1	1.08889	1.00444;
	1228	1	39.8	6.3	0	0	1	1.06054253	-25.0850868	225	1	1.08889	1.00444;
	1229	1	117.9	18.9	0	0	1	1.05063443	-11.4250339	225	1	1.08931	0.986667;
	1230	1	71.3	10.9	0	0	1	1.08151711	-33.3751117	225	1	1.08444	1.00444;
	1231	1	125	7.6	0	0	1	1.05284772	-21.5660053	225	1	1.08889	1;
	1232	1	52.7	16.4	0	0	1	1.0469303	-26.5752535	225	1	1.08889	1.00444;
	1233	1	0	0	0	0	1	1.08425468	-15.5910819	225	1	1.09148	1;
	1234	1	31.7	12	0	0	1	1.05167255	-15.2859931	225	1	1.08889	0.888889;
	1235	1	32.5	-1.1	0	0	1	1.05193474	-15.2899671	225	1	1.08889	0.888889;
	1236	1	122.2	33.1	0	0	1	1.07038439	-18.2432462	225	1	1.08889	1.00444;
	1237	1	0	0	0	0	1	1.08300298	-15.7747079	150	1	1.08809	0.966667;
	1238	1	94.1	3.7	0	0	1	1.06536403	-14.5004192	225	1	1.08444	1.00889;
	1837	2	0	0	0	0	1	1.041	-21.6640916	150	1	1.1	0.9;
	1239	1	9.3	-4.6	0	0	1	1.06507354	-16.920256	225	1	1.08889	1;
	1240	1	173.4	42.9	0	0	1	1.04811236	-18.1426219	225	1	1.08889	1;
	1241	1	152.4	55.9	0	0	1	1.05789388	-13.8693978	225	1	1.08889	0.933333;
	1242	1	0	0	0	0	1	1.10415743	-7.0444775	380	1	1.10526	1.03947;
	1243	1	0	0	0	0	1	1.10429046	-6.94740427	380	1	1.10526	1.03947;
	1246	1	74.1	-4.4	0	0	1	1.08122227	-5.14472576	225	1	1.08889	0.968889;
	1247	1	0	0	0	0	1	1.02040625	-7.80992585	225	1	1.08889	0.986667;
	1248	1	0	0	0	0	1	1.02040625	-7.80992585	225	1	1.08889	0.986667;
	1249	1	0	0	0	0	1	1.02040625	-7.80992585	225	1	1.08889	0.986667;
	1250	1	0	0	0	0	1	1.02042315	-7.81774579	225	1	1.08889	0.986667;
	1251	1	0	0	0	0	1	1.02042124	-7.82412268	225	1	1.08889	0.986667;
	1252	1	7.8	-0.6	0	0	1	1.08168978	-3.27657919	225	1	1.09108	0.986667;
	1253	1	0	0	0	0	1	1.06326914	-14.2693296	150	1	1.08	0.966667;
	1254	1	0	0	0	0	1	1.09671397	-13.736426	380	1	1.10526	1.03947;
	1255	2	0	0	0	0	1	1.067	-16.6974314	225	1	1.08174	0.95;
	1256	1	108.5	10.9	0	0	1	1.03078417	-20.1883246	225	1	1.08889	0.937778;
	1257	1	0	0	0	0	1	1.07867722	-12.9529666	150	1	1.08	0.966667;
	1258	1	56.2	6.5	0	0	1	1.07472627	-11.533218	225	1	1.08444	1.00889;
	1259	1	-3.2	-2.2	0	0	1	1.08101895	-16.9731744	225	1	1.08444	1.00444;
	1260	1	0	0	0	0	1	1.1011622	-12.8992798	380	1	1.10263	1.04211;
	1261	1	24.8	1.9	0	0	1	1.06471776	-16.6378833	225	1	1.08889	1;
	1262	1	0	0	0	0	1	1.05278227	-14.7648512	225	1	1.08889	1;
	1263	1	0	0	0	0	1	1.0655249	-11.902149	380	1	1.10526	1.04306;
	1264	1	10.6	4.7	0	0	1	1.06973406	-19.0268216	150	1	1.1	0.9;
	1265	1	16.6	9.6	0	0	1	1.05696131	-20.8232955	225	1	1.08889	1;
	1266	1	60.9	15.5	0	0	1	1.04193322	-21.7578581	225	1	1.09416	1;
	1267	1	104.8	8.9	0	0	1	1.09193975	-19.1152026	380	1	1.10526	1.04211;
	1268	2	124.6	68.5	0	0	1	1.029	-20.2345588	225	1	1.08546	0.95;
	1269	1	0	0	0	0	1	1.06454449	-10.2203766	225	1	1.08444	1.00889;
	1270	1	0	0	0	0	1	1.0676999	-9.3574462	225	1	1.08444	1.00889;
	1271	1	0	0	0	0	1	1.08012975	-5.13442055	380	1	1.10263	1.04873;
	1272	1	0	0	0	0	1	1.06171764	-29.1829603	225	1	1.08444	1.00444;
	1273	1	0	0	0	0	1	1.0366749	-42.2172657	225	1	1.08444	1.00444;
	1274	1	172.9	61.7	0	0	1	1.04455598	-26.9903621	225	1	1.08889	1.00444;
	1275	1	83.6	23.3	0	0	1	1.06302753	-29.5164877	225	1	1.08889	1.00444;
	1276	1	332.2	13.2	0	0	1	1.07839958	-27.6396978	90	1	1.07778	0.977778;
	1277	1	0	0	0	0	1	1.09052373	-19.3115884	380	1	1.10526	1.04211;
	1278	1	0	0	0	0	1	1.09029575	-19.3101202	380	1	1.10526	1.04211;
	1279	1	138.1	41.9	0	0	1	1.0506473	-12.0526224	225	1	1.08444	1.00889;
	1280	1	0	0	0	0	1	1.04460077	-22.9863729	225	1	1.08889	1.00444;
	1281	1	0	0	0	0	1	1.06757368	-18.1015589	380	1	1.10526	1.04211;
	1282	1	0	0	0	0	1	1.06768599	-17.7663817	380	1	1.10526	1.04211;
	1285	1	336.3	-17.1	0	0	1	1.05600653	-44.5344669	225	1	1.08444	1.00444;
	1286	1	135.2	14	0	0	1	1.04828732	-14.5369226	225	1	1.08889	0.888889;
	1287	1	21.2	1	0	0	1	1.05976478	-32.8175085	225	1	1.08889	1.00444;
	1288	1	24.6	7.2	0	0	1	1.01753783	-13.6321274	225	1	1.08889	0.986667;
	1289	1	300.3	6.7	0	0	1	1.04914591	-25.7510898	90	1	1.0825	0.977778;
	1290	1	0	0	0	0	1	1.08126156	-18.0922965	380	1	1.10526	1.04211;
	1291	1	0	0	0	0	1	1.08124484	-18.1004779	380	1	1.10526	1.04211;
	1292	1	92	30.3	0	0	1	1.02524057	-27.2070056	225	1	1.08889	1.00226;
	1294	1	89.4	25.4	0	0	1	1.05059307	-27.011265	225	1	1.08889	1.00444;
	1295	1	325.3	0.3	0	0	1	1.09668538	-17.5315534	380	1	1.10526	1.04211;
	1296	1	38.1	11.1	0	0	1	1.06960512	-20.4026073	225	1	1.08889	0.986667;
	1297	1	41.1	0.4	0	0	1	1.07263504	-20.2971057	225	1	1.08889	0.986667;
	1298	1	0	0	0	0	1	1.06968246	-24.7019635	225	1	1.08889	1.00444;
	1299	1	0	0	0	0	1	1.08371582	-19.2642754	380	1	1.10526	1.04211;
	1300	1	70.7	-4.2	0	0	1	1.0555319	-21.012629	225	1	1.08889	1;
	1301	1	200.6	-23.9	0	0	1	1.05278689	-26.0107722	225	1	1.08444	1.00889;
	1302	1	0	0	0	0	1	1.05424485	-23.3541007	380	1	1.10263	1.02895;
	1303	1	310.7	18.9	0	0	1	1.04414629	-43.1681817	225	1	1.08444	1.00444;
	1304	1	125.2	28.8	0	0	1	1.03996983	-15.6712548	225	1	1.08889	0.933333;
	1305	1	0	0	0	0	1	1.04083042	2.70502212	225	1	1.08889	0.977778;
	1306	1	0	0	0	0	1	1.04015999	2.66649016	225	1	1.08889	0.977778;
	1307	1	0	0	0	0	1	1.04103828	2.70385413	225	1	1.08889	0.977778;
	1308	1	0	0	0	0	1	1.04047312	2.4204445	225	1	1.08889	0.977778;
	1309	1	85.1	8.4	0	0	1	1.05685248	-13.9159662	225	1	1.08889	0.888889;
	1310	1	0.3	2.7	0	0	1	1.05687922	-13.9074119	225	1	1.08889	0.888889;
	1311	1	0	0	0	0	1	1.03805155	1.87889771	225	1	1.08444	1.00889;
	1312	1	0	0	0	0	1	1.03842709	1.88486483	225	1	1.08444	1.00889;
	1313	1	0	0	0	0	1	1.03773992	1.47205481	225	1	1.08444	1.00889;
	1314	1	0	0	0	0	1	1.06515471	-7.42532821	225	1	1.08444	1.00889;
	1315	1	0	0	0	0	1	1.03790705	1.68832912	225	1	1.08444	1.00889;
	1316	1	0	0	0	0	1	1.03745761	1.64770974	225	1	1.08444	1.00889;
	1317	1	0	0	0	0	1	1.03766521	1.59846986	225	1	1.08444	1.00889;
	1318	1	0	0	0	0	1	1.03828597	1.67774826	225	1	1.08444	1.00889;
	1319	1	0	0	0	0	1	1.03819314	1.8266547	225	1	1.08444	1.00889;
	1320	3	0	0	0	0	1	1.08986656	-1.80434073	380	1	1.10263	1.05526;
	1321	2	0	0	0	0	1	1.108	-18.0358905	150	1	1.10847	0.9;
	1322	1	129.6	57.7	0	0	1	1.027181	-24.7261638	225	1	1.08889	1;
	1323	1	0.4	0.1	0	0	1	1.07116189	-8.29832565	225	1	1.08889	0.888889;
	1324	1	36.7	5.1	0	0	1	1.07104931	-8.30885547	225	1	1.08889	0.888889;
	1838	1	9.9	-0.8	0	0	1	1.07114552	-8.30105561	225	1	1.08889	0.888889;
	1325	1	58.8	13	0	0	1	1.04653207	-26.6268735	225	1	1.08889	1.00444;
	1326	1	9	-4.4	0	0	1	1.06056556	-9.15083576	225	1	1.09553	0.986667;
	1327	1	46.1	16	0	0	1	1.05351652	-28.7403074	225	1	1.08444	1.00889;
	1328	1	7.1	-2.6	0	0	1	1.08466322	-20.1680051	225	1	1.08494	1.00444;
	1329	1	148.4	2.2	0	0	1	1.05189595	-29.3309831	225	1	1.08444	1.00889;
	1330	1	29.3	19.2	0	0	1	1.06551502	-12.8643657	225	1	1.08889	0.933333;
	1331	1	13.1	15.8	0	0	1	1.03906932	1.94992863	225	1	1.04444	0.982222;
	1332	1	0	0	0	0	1	1.0690213	-24.2555639	225	1	1.08889	1.00444;
	1333	1	0	0	0	0	1	1.08017199	-23.9742823	225	1	1.08889	1.00444;
	1334	1	124.9	28.1	0	0	1	1.07891564	-11.5631938	225	1	1.08889	0.933333;
	1335	2	5.7	-0.3	0	0	1	1.044	-21.0720902	150	1	1.1	0.9;
	1336	1	53.2	-1.5	0	0	1	1.06575023	-18.3249586	225	1	1.08444	1.00444;
	1337	1	-12.3	-1.9	0	0	1	1.07132388	-11.1096817	380	1	1.10263	1.04211;
	1338	1	147.7	51.5	0	0	1	1.04002259	-10.1890122	225	1	1.08889	0.933333;
	1339	1	75.7	10.9	0	0	1	1.04995504	-14.3585617	225	1	1.08889	0.888889;
	1340	1	67.1	-1.4	0	0	1	1.03897204	-24.6153344	225	1	1.09103	1.00444;
	1341	1	72.8	14.2	0	0	1	1.08821205	-2.91374506	225	1	1.09515	0.986667;
	1342	1	80.9	-24.5	0	0	1	1.07486179	-20.929771	225	1	1.08444	1.00444;
	1343	1	0	0	0	0	1	1.09982963	-6.96265699	380	1	1.10526	1.02945;
	1344	1	257	47.7	0	0	1	1.07899098	-16.06193	225	1	1.08975	1.00444;
	1347	1	0	0	0	0	1	1.09159312	-11.3183433	380	1	1.10526	1.04211;
	1348	1	73	9.5	0	0	1	1.04135543	-16.2643045	225	1	1.08889	0.888889;
	1349	1	177.8	39.7	0	0	1	1.06828393	-12.5585106	225	1	1.08889	0.933333;
	1350	1	-14	-7.5	0	0	1	1.07039288	-11.6901323	225	1	1.08889	0.933333;
	1351	1	83	1.5	0	0	1	1.05818435	-20.2856132	225	1	1.08889	1;
	1352	1	0	0	0	0	1	1.0682431	-16.0393369	380	1	1.10526	1.05263;
	1353	1	0	0	0	0	1	1.0950789	-17.4042656	380	1	1.10263	1.04211;
	1354	1	54.5	-1.6	0	0	1	1.05595297	-28.1051853	225	1	1.08889	1.00444;
	1355	1	239.4	33.6	0	0	1	1.05112645	-20.3654462	225	1	1.08889	1;
	1356	2	0	0	0	0	1	1.057	-22.5963129	225	1	1.07815	0.95;
	1357	1	141.1	39.2	0	0	1	1.05294282	-28.9677719	225	1	1.08889	1.00444;
	1358	1	0	0	0	0	1	1.05204633	-15.254059	225	1	1.08889	0.888889;
	1359	1	143.5	15.2	0	0	1	1.07517984	-37.2021196	225	1	1.08444	1.00444;
	1360	1	0	0	0	0	1	1.03754443	-15.6186888	225	1	1.08889	0.888889;
	1361	1	0	0	0	0	1	1.06305237	-11.1461522	380	1	1.10526	0.973684;
	1362	1	-5	-2.7	0	0	1	1.03134248	-18.1295121	225	1	1.08889	0.888889;
	1363	1	52.8	-8.8	0	0	1	1.06664692	-18.6810418	225	1	1.09152	0.986667;
	1364	1	82.6	16	0	0	1	1.06628284	-17.5003868	225	1	1.09152	0.986667;
	1365	1	0	0	0	0	1	1.08620345	-14.4335317	380	1	1.10526	1.03947;
	1366	1	0	0	0	0	1	1.08754778	-1.54772963	225	1	1.09299	0.986667;
	1367	1	0	0	0	0	1	1.10480828	2.72944238	380	1	1.10526	1.03947;
	1368	1	0	0	0	0	1	1.10243143	2.49793372	380	1	1.10526	1.03947;
	1371	1	41.6	6.7	0	0	1	1.05307291	-26.7949355	225	1	1.08889	1.00444;
	1372	1	100.2	29.5	0	0	1	1.07455884	-25.4003118	225	1	1.08889	1.00444;
	1373	1	0	0	0	0	1	0.993761136	-11.9409935	150	1	1.1	0.9;
	1374	1	121.1	18.5	0	0	1	1.06432353	-9.08167089	225	1	1.08889	0.986667;
	1375	1	0	0	0	0	1	1.07619422	-6.20167714	380	1	1.10526	1.03947;
	1376	1	133.5	5.9	0	0	1	1.05213966	-24.8930416	225	1	1.08444	1.00889;
	1377	1	203	55.5	0	0	1	1.05671344	-12.083964	225	1	1.08444	1.00889;
	1378	1	0	0	0	0	1	1.05372055	-26.6352544	225	1	1.08889	1.00444;
	1379	1	0	0	0	0	1	1.05373118	-26.6349188	225	1	1.08889	1.00444;
	1380	1	76.2	10.9	0	0	1	1.05902241	-10.1438404	225	1	1.08889	0.986667;
	1381	1	151.5	49.5	0	0	1	1.05313269	-26.7412622	225	1	1.08889	1.00444;
	1382	1	0	0	0	0	1	1.09616855	-24.4023887	380	1	1.10526	1.03947;
	1383	1	40.8	0.3	0	0	1	1.0849579	-17.0556941	380	1	1.10526	1.03947;
	1384	1	103.5	56.3	0	0	1	1.06856352	-26.4318784	225	1	1.08889	1.00444;
	1385	1	0	0	0	0	1	1.07609954	-27.7587159	225	1	1.08889	1.00444;
	1386	1	0	0	0	0	1	1.07334439	-21.8060343	380	1	1.10526	1.04211;
	1387	1	150.5	16.4	0	0	1	1.05847761	-21.2890535	225	1	1.08444	1.00444;
	1388	1	0.3	-4.6	0	0	1	1.07250082	-26.5244846	225	1	1.08889	1.00444;
	1389	1	300.2	24.2	0	0	1	1.01275035	-26.7360849	90	1	1.06667	0.977778;
	1390	1	0	0	0	0	1	1.08978289	-19.7003148	380	1	1.10263	1.04211;
	1391	1	0	0	0	0	1	1.09322304	-18.7819134	380	1	1.10263	1.04211;
	1392	1	0	0	0	0	1	1.07903239	-24.1326094	225	1	1.08889	1.00444;
	1393	1	128	7.5	0	0	1	1.06832547	-24.3623789	225	1	1.08889	1.00444;
	1394	1	0	0	0	0	1	1.06684761	-19.9485446	380	1	1.10526	1.036;
	1395	1	0	0	0	0	1	1.06689254	-20.1113631	380	1	1.10526	1.036;
	1397	1	56.7	-0.2	0	0	1	1.078788	-18.8918209	225	1	1.08889	0.986667;
	1398	1	0	0	0	0	1	1.03441187	-8.35944905	225	1	1.08889	0.986667;
	1399	1	0	0	0	0	1	1.00950628	-11.7896015	225	1	1.08889	0.986667;
	1400	1	0	0	0	0	1	1.00950575	-11.7893016	225	1	1.08889	0.986667;
	1402	1	0	0	0	0	1	1.00950365	-11.8086155	225	1	1.08889	0.986667;
	1403	1	74.9	11.4	0	0	1	1.03443773	-8.37989565	225	1	1.08889	0.986667;
	1404	1	68.5	21.7	0	0	1	1.08368535	-4.02949605	225	1	1.10045	0.986667;
	1405	1	68.3	10.7	0	0	1	1.02511747	-20.4383238	225	1	1.08889	0.933333;
	1406	1	100	48.8	0	0	1	1.0402021	-14.4562297	225	1	1.08889	0.933333;
	1407	1	89.6	33.6	0	0	1	1.04221996	-15.2525961	225	1	1.08889	0.933333;
	1408	1	-0.8	4.4	0	0	1	1.06104446	-21.8995587	225	1	1.08889	1.00444;
	1409	1	15.9	9.7	0	0	1	1.06059242	-21.9469421	225	1	1.08889	1.00444;
	1410	1	55.3	8.9	0	0	1	1.06341568	-24.6650615	225	1	1.08889	1.00444;
	1839	1	84.7	24.4	0	0	1	1.03227589	-25.8731693	225	1	1.08889	1.00444;
	1411	1	181.3	42.7	0	0	1	1.05180811	-26.8762296	225	1	1.08889	1.00444;
	1412	1	170.7	62.2	0	0	1	1.06571111	-13.2196143	225	1	1.08889	0.933333;
	1413	1	135.2	-29.1	0	0	1	1.05652158	-35.1268735	225	1	1.08444	1.00444;
	1414	1	9	-6.6	0	0	1	1.08234469	-6.1846803	225	1	1.08889	0.888889;
	1415	1	0.9	-4.1	0	0	1	1.07485586	-7.52001047	225	1	1.08889	0.888889;
	1416	1	0	0	0	0	1	1.10041543	-3.42269084	380	1	1.10526	1;
	1417	1	0	0	0	0	1	1.10013112	-3.83645471	380	1	1.10526	1;
	1418	1	24.1	10.4	0	0	1	1.05037516	-15.6959678	225	1	1.08889	0.888889;
	1419	1	31.8	8.3	0	0	1	1.05055634	-15.7433749	225	1	1.08889	0.888889;
	1420	1	0	0	0	0	1	1.05717766	-13.841899	225	1	1.08889	0.888889;
	1421	1	0	0	0	0	1	1.07279739	-9.67328786	380	1	1.10526	1;
	1422	1	24.8	12.7	0	0	1	1.07108374	-7.27755876	225	1	1.08889	0.888889;
	1423	1	18.2	8.4	0	0	1	1.0714089	-7.25866926	225	1	1.08889	0.888889;
	1424	1	4.1	3.3	0	0	1	1.05394929	-11.6614665	225	1	1.08889	0.888889;
	1425	1	50.8	13.5	0	0	1	1.0780498	-16.1598088	225	1	1.08889	1.00444;
	1840	1	0	0	0	0	1	1.0619754	-27.2377328	225	1	1.08889	1.00444;
	1426	1	0	0	0	0	1	1.0762809	-21.3383685	380	1	1.10526	1.04211;
	1427	1	0	0	0	0	1	1.06612893	-32.6093728	225	1	1.08482	1.00444;
	1428	1	0	0	0	0	1	1.05901922	-15.6296951	225	1	1.13333	0.853333;
	1429	1	0	0	0	0	1	1.10687794	-18.1907435	150	1	1.10862	0.966667;
	1430	1	0	0	0	0	1	1.07675065	-24.9679996	225	1	1.08935	1.00444;
	1431	1	0	0	0	0	1	1.07686942	-24.9586547	225	1	1.08941	1.00444;
	1432	1	0	0	0	0	1	1.04946487	-16.2011405	225	1	1.13333	0.853333;
	1433	1	0	0	0	0	1	1.02991525	-17.3346289	225	1	1.08889	0.888889;
	1434	1	0	0	0	0	1	1.03279846	-22.3712281	225	1	1.09333	1;
	1435	1	0	0	0	0	1	1.03585961	-16.6743826	225	1	1.13333	0.853333;
	1436	1	0	0	0	0	1	1.05385199	-17.2908226	225	1	1.08889	0.933333;
	1437	1	0	0	0	0	1	1.07499542	-11.1833326	225	1	1.08444	1.00889;
	1438	1	0	0	0	0	1	1.04808407	-26.2518784	225	1	1.08889	1.00444;
	1439	1	0	0	0	0	1	1.06404237	-14.2742637	150	1	1.08	0.966667;
	1440	1	0	0	0	0	1	1.04781911	-26.3270401	225	1	1.08889	1.00444;
	1441	1	0	0	0	0	1	1.06136441	-37.4666379	225	1	1.08444	1.00444;
	1442	1	0	0	0	0	1	1.07583186	-2.88527617	225	1	1.09559	0.888889;
	1443	1	0	0	0	0	1	1.04709008	-9.2541018	225	1	1.08889	0.933333;
	1444	1	0	0	0	0	1	1.065238	-18.1047912	225	1	1.08444	1.00889;
	1445	1	0	0	0	0	1	1.07522234	-27.7973402	225	1	1.08889	1.00444;
	1446	1	0	0	0	0	1	1.07605528	-27.76468	225	1	1.08889	1.00444;
	1447	1	0	0	0	0	1	1.04531936	-9.80569462	225	1	1.08889	0.933333;
	1448	1	0	0	0	0	1	1.07425603	-18.9999488	380	1	1.10526	1.04211;
	1449	1	0	0	0	0	1	1.06042099	-14.24346	150	1	1.10667	0.9;
	1450	1	0	0	0	0	1	1.06495745	-25.9890186	225	1	1.08889	1.00444;
	1451	1	0	0	0	0	1	1.06480234	-26.0195183	225	1	1.08889	1.00444;
	1452	1	0	0	0	0	1	1.06258818	-34.0151668	225	1	1.08444	1.00444;
	1453	1	0	0	0	0	1	1.05221108	-44.6742284	225	1	1.08444	1.00444;
	1454	1	0	0	0	0	1	1.09096422	-15.1501425	225	1	1.09333	1;
	1455	1	0	0	0	0	1	1.0470217	-10.8930523	225	1	1.08889	0.933333;
	1456	1	0	0	0	0	1	1.04708652	-14.7201364	225	1	1.08889	0.933333;
	1457	1	0	0	0	0	1	1.03528623	-15.5271174	225	1	1.13333	0.853333;
	1458	1	0	0	0	0	1	1.05641963	-17.3852847	225	1	1.08889	0.888889;
	1459	1	0	0	0	0	1	1.05803535	-17.951905	225	1	1.08889	0.888889;
	1460	1	0	0	0	0	1	1.06822752	-16.1404364	225	1	1.09333	1;
	1461	1	0	0	0	0	1	1.07214235	-36.6967223	225	1	1.08444	1.00444;
	1462	1	0	0	0	0	1	1.07469423	-7.28364847	225	1	1.13333	0.853333;
	1463	1	0	0	0	0	1	1.06777086	-25.1377024	225	1	1.08889	1.00444;
	1464	1	0	0	0	0	1	1.07881316	-15.4931977	225	1	1.09333	1;
	1465	1	0	0	0	0	1	1.03899711	-13.8592151	225	1	1.08889	0.888889;
	1466	1	0	0	0	0	1	1.07599556	-22.9937436	225	1	1.08444	1.00444;
	1467	1	0	0	0	0	1	1.02930148	-26.6159043	225	1	1.08889	1.00444;
	1468	1	0	0	0	0	1	1.02888417	-26.6773158	225	1	1.08889	1.00444;
	1469	1	0	0	0	0	1	1.06400491	-28.8753747	225	1	1.08889	1.00444;
	1470	1	0	0	0	0	1	1.06426164	-28.5228502	225	1	1.08889	1.00444;
	1471	1	0	0	0	0	1	1.07742252	-24.5538888	225	1	1.08943	1.00444;
	1472	1	0	0	0	0	1	1.06785491	-24.7836151	225	1	1.08889	1.00444;
	1473	1	0	0	0	0	1	1.08290532	-2.24648261	225	1	1.09372	0.888889;
	1474	1	0	0	0	0	1	1.07678416	-17.7050817	225	1	1.08444	1.00444;
	1475	1	0	0	0	0	1	1.0765632	-17.7469827	225	1	1.08444	1.00444;
	1476	1	0	0	0	0	1	1.05787129	-9.52234684	225	1	1.08889	0.888889;
	1477	1	0	0	0	0	1	1.05073132	-25.4886094	225	1	1.08889	1.00444;
	1478	1	0	0	0	0	1	1.06819975	-29.2169313	225	1	1.08444	1.00444;
	1479	1	0	0	0	0	1	1.06649055	-12.470567	225	1	1.08889	0.933333;
	1480	1	0	0	0	0	1	1.05676401	-14.8763836	225	1	1.13333	0.853333;
	1481	1	0	0	0	0	1	1.06424298	-28.1317776	225	1	1.08889	1.00444;
	1482	1	0	0	0	0	1	1.06366888	-28.1831808	225	1	1.08889	1.00444;
	1483	1	0	0	0	0	1	1.02290841	-13.605021	225	1	1.08889	0.888889;
	1484	1	0	0	0	0	1	1.08130053	-2.58688327	225	1	1.0935	0.888889;
	1485	1	0	0	0	0	1	1.05439367	-13.049182	225	1	1.08444	1.00889;
	1486	1	0	0	0	0	1	1.05743809	-15.2114198	225	1	1.08889	0.933333;
	1487	1	-0	0	0	0	1	0.986981816	-27.5554095	63	1	1.07937	0.920635;
	1488	1	0	0	0	0	1	1.08269546	-33.8077874	225	1	1.08444	1.00444;
	1489	1	0	0	0	0	1	1.06003749	-11.5517213	225	1	1.08444	1.00889;
	1490	1	0	0	0	0	1	1.0592303	-25.0330876	225	1	1.08889	1.00444;
	1491	1	0	0	0	0	1	1.08123916	-14.7977842	225	1	1.09333	1;
	1492	1	-2.8	6.7	0	0	1	1.06893034	-12.6923643	225	1	1.08889	0.933333;
	1493	1	0	0	0	0	1	1.0910013	-15.1504302	225	1	1.09333	1;
	1494	1	0	0	0	0	1	1.06295522	-26.2137643	225	1	1.08889	1.00444;
	1495	1	0	0	0	0	1	1.06233138	-26.4083555	225	1	1.08889	1.00444;
	1496	1	0	0	0	0	1	1.06837234	-26.0300788	225	1	1.08889	1.00444;
	1497	1	0	0	0	0	1	1.05001945	-10.7607031	225	1	1.08889	0.888889;
	1498	1	0	0	0	0	1	1.06650993	-6.28623292	225	1	1.08889	0.888889;
	1499	1	0	0	0	0	1	1.04482366	-20.274929	225	1	1.08923	0.888889;
	1500	1	0	0	0	0	1	1.04927452	-14.686841	225	1	1.08889	0.933333;
	1501	1	0	0	0	0	1	1.04979677	-13.3976251	225	1	1.0896	0.888889;
	1502	1	0	0	0	0	1	1.07616282	-28.1759184	225	1	1.08889	1.00444;
	1503	1	0	0	0	0	1	1.06701526	-13.1304504	225	1	1.08444	1.00889;
	1504	1	0	0	0	0	1	1.0445821	-30.8162861	225	1	1.08444	1.00889;
	1505	1	0	0	0	0	1	1.0669254	-13.0528357	225	1	1.08889	0.933333;
	1506	1	0	0	0	0	1	1.05483605	-20.5245285	225	1	1.09333	1;
	1507	1	0	0	0	0	1	1.10285875	-18.5727672	150	1	1.10847	0.966667;
	1508	1	0	0	0	0	1	1.06834748	-26.5135901	225	1	1.08889	1.00444;
	1509	1	0	0	0	0	1	1.06965593	-26.5193524	225	1	1.08889	1.00444;
	1510	1	0	0	0	0	1	1.06005748	-26.7671158	225	1	1.08889	1.00444;
	1511	1	0	0	0	0	1	1.10596432	-18.304076	150	1	1.10879	0.966667;
	1512	1	0	0	0	0	1	1.07857726	-24.0477719	225	1	1.08994	1.00444;
	1513	1	0	0	0	0	1	0.989970069	-27.7498842	63	1	1.07937	0.920635;
	1514	1	0	0	0	0	1	1.08932826	-1.71036603	225	1	1.09422	0.888889;
	1515	1	0	0	0	0	1	1.07992335	-33.938803	225	1	1.08444	1.00444;
	1516	1	0	0	0	0	1	1.09644574	-23.7888208	380	1	1.10526	1.03947;
	1517	1	0	0	0	0	1	1.01573483	-21.4089888	150	1	1.06648	0.979115;
	1518	1	0	0	0	0	1	1.04371889	-15.4512889	225	1	1.09333	1;
	1519	1	0	0	0	0	1	1.02441417	-18.6087981	225	1	1.08889	0.888889;
	1520	1	0	0	0	0	1	1.04831319	-14.5120538	225	1	1.13333	0.853333;
	1521	1	0	0	0	0	1	1.07049863	-31.8871195	225	1	1.08515	1.00444;
	1522	1	0	0	0	0	1	1.06208615	-16.5374897	225	1	1.08444	1.00889;
	1523	1	0	0	0	0	1	1.06890352	-12.8633197	225	1	1.08889	0.933333;
	1524	1	0	0	0	0	1	1.06574456	-28.2347988	225	1	1.08889	1.00444;
	1525	1	0	0	0	0	1	1.06456824	-27.8110563	225	1	1.08889	1.00444;
	1526	1	0	0	0	0	1	1.0764471	-28.1717383	225	1	1.08889	1.00444;
	1527	1	0	0	0	0	1	1.067117	-27.0563335	225	1	1.08889	1.00444;
	1528	1	0	0	0	0	1	1.03475026	-22.837494	150	1	1.08	0.966667;
	1529	1	0	0	0	0	1	1.06306787	-9.50434949	225	1	1.13333	0.853333;
	1530	1	0	0	0	0	1	1.03439591	-19.8673673	225	1	1.13333	0.853333;
	1531	1	0	0	0	0	1	1.07830802	-11.3518459	225	1	1.08889	0.933333;
	1532	1	0	0	0	0	1	1.06939865	-12.5289291	225	1	1.08444	1.00889;
	1533	1	0	0	0	0	1	1.06891521	-3.78029232	225	1	1.08889	0.888889;
	1534	1	0	0	0	0	1	1.09086412	-15.1502983	225	1	1.09172	1;
	1535	1	0	0	0	0	1	1.07480603	-4.31810166	225	1	1.08889	0.888889;
	1536	1	0	0	0	0	1	1.04882983	-26.0368851	225	1	1.08889	1.00444;
	1537	1	0	0	0	0	1	1.07478215	-7.48614289	380	1	1.10526	1;
	1538	1	0	0	0	0	1	1.06117152	-17.1341267	225	1	1.08444	1.00889;
	1539	1	0	0	0	0	1	1.0673695	-35.1338444	225	1	1.08444	1.00444;
	1540	1	0	0	0	0	1	1.05946817	-9.87047337	225	1	1.08889	0.888889;
	1541	1	0	0	0	0	1	1.06700436	-16.6996756	225	1	1.09333	1;
	1542	1	0	0	0	0	1	1.06487581	-16.6159033	225	1	1.09333	1;
	1543	1	0	0	0	0	1	1.07310041	-20.1680494	225	1	1.08889	0.888889;
	1544	1	0	0	0	0	1	1.07425546	-46.8126565	225	1	1.08444	1.00444;
	1545	1	0	0	0	0	1	1.05688433	-13.9074092	225	1	1.13333	0.853333;
	1546	1	0	0	0	0	1	1.06851032	-10.4746831	380	1	1.10263	1.03851;
	1547	1	0	0	0	0	1	1.03912508	-24.446098	225	1	1.0898	1.00444;
	1548	1	0	0	0	0	1	1.06862553	-13.0154911	225	1	1.08889	0.933333;
	1549	1	0	0	0	0	1	1.05398762	-11.6597341	225	1	1.13333	0.853333;
	1551	1	0	0	0	0	1	1.05703898	-16.2187841	380	1	1.10526	1.02632;
	1552	1	0	0	0	0	1	1.06262837	-28.3335194	380	1	1.31579	0.8;
	1553	1	0	0	0	0	1	1.05495274	-28.9481394	380	1	1.31579	0.8;
	1554	1	0	0	0	0	1	1.0613375	-18.3976722	380	1	1.2	0.8;
	1555	1	0	0	0	0	1	1.06508823	-28.1481575	380	1	1.18421	0.921053;
	1556	1	0	0	0	0	1	1.08676092	-11.7751078	380	1	1.10526	1.03811;
	1557	1	-0.1	-31.7	0	0	1	1.0841333	-22.7789281	380	1	1.10263	1.04211;
	1558	1	0	0	0	0	1	1.0783479	-19.4402384	380	1	1.10263	1.04211;
	1559	1	0	0	0	0	1	1.05371769	-17.8275327	380	1	1.10526	1.02632;
	1560	1	0	0	0	0	1	1.0784243	-19.5632782	380	1	1.10263	1.04211;
	1561	1	0	0	0	0	1	1.07809312	-49.0091935	380	1	1.10263	1.03854;
	1562	1	0	0	0	0	1	1.0838308	-5.20796164	380	1	1.10526	1.02632;
	1563	1	0	0	0	0	1	1.06168133	-28.2360927	380	1	1.18421	0.921053;
	1564	1	0	0	0	0	1	1.06605897	-13.0823321	380	1	1.10526	1.03947;
	1565	1	0	0	0	0	1	1.04438398	-21.3883014	380	1	1.2	0.8;
	1566	1	0	0	0	0	1	1.05790929	-22.9738228	380	1	1.31579	0.8;
	1567	1	0	0	0	0	1	1.02798001	-27.5410955	380	1	1.18421	0.921053;
	1568	1	-0	-0	0	0	1	1.07030131	-32.6699137	380	1	1.10263	1.04211;
	1569	1	0	0	0	0	1	1.08615064	-15.6849665	380	1	1.2	0.8;
	1570	1	0	0	0	0	1	1.04958707	-26.713253	380	1	1.18421	0.921053;
	1571	1	4.8	2.7	0	0	1	1.04734896	-26.4921777	225	1	1.24444	0.888889;
	1572	1	0	0	0	0	1	1.0715377	-20.5312631	380	1	1.10526	1.02632;
	1573	1	0	0	0	0	1	1.04932844	-15.4673872	380	1	1.2	0.8;
	1574	1	0	10.2	0	0	1	1.07343104	-19.0158958	380	1	1.10263	1.04211;
	1575	1	0	0	0	0	1	1.07675552	-28.905438	380	1	1.18421	0.921053;
	1576	1	0	0	0	0	1	1.06597121	-12.9520815	380	1	1.10526	1.03601;
	1577	1	0	0	0	0	1	1.06305836	-28.5565942	380	1	1.31579	0.8;
	1578	1	0	0	0	0	1	1.0737439	-15.9344408	380	1	1.2	0.8;
	1579	1	0	0	0	0	1	1.05494184	-29.1399786	380	1	1.31579	0.8;
	1580	1	0	0	0	0	1	1.06166006	-17.912584	380	1	1.2	0.8;
	1581	1	0	0	0	0	1	1.08771076	-11.430471	380	1	1.10526	1.03427;
	1582	1	0	0	0	0	1	1.08567673	-18.6655163	380	1	1.10263	1.04211;
	1583	1	0	0	0	0	1	1.06354805	-17.4837414	380	1	1.2	0.8;
	1584	1	-0	-0	0	0	1	1.04199544	-19.0150229	380	1	1.10526	0.961274;
	1585	1	0	0	0	0	1	1.07683613	-47.7472676	380	1	1.10263	1.03848;
	1586	1	0	0	0	0	1	1.08300451	-5.36947106	380	1	1.10526	1.02632;
	1587	1	0	0	0	0	1	1.06846411	-27.4391671	380	1	1.18421	0.921053;
	1588	1	0	0	0	0	1	1.06207367	-12.4526555	380	1	1.10526	1.03947;
	1589	1	0	0	0	0	1	1.08217872	-25.5422489	380	1	1.18421	0.921053;
	1590	1	0	0	0	0	1	1.05396929	-20.9164228	380	1	1.2	0.8;
	1591	1	0	0	0	0	1	1.05801032	-23.1403468	380	1	1.31579	0.8;
	1592	1	0	0	0	0	1	1.05112083	-26.5887114	380	1	1.18421	0.921053;
	1593	1	0	0	0	0	1	1.08629157	-15.6421793	380	1	1.2	0.8;
	1594	1	4.8	-0.7	0	0	1	1.04709568	-26.4936117	225	1	1.24444	0.888889;
	1595	1	0	0	0	0	1	1.05009905	-15.3076583	380	1	1.2	0.8;
	1596	1	0	0	0	0	1	1.05669455	-21.0448617	380	1	1.2	0.8;
	1597	1	0	0	0	0	1	1.07671536	-28.9358375	380	1	1.18421	0.921053;
	1598	1	0	0	0	0	1	1.08343762	-25.819679	380	1	1.18421	0.921053;
	1599	1	0	0	0	0	1	1.0687707	-11.6392189	380	1	1.10526	1.02519;
	1600	1	0	0	0	0	1	1.05675685	-16.2740469	380	1	1.10526	1.02632;
	1601	1	0	0	0	0	1	1.06016067	-17.5885578	380	1	1.10526	1.03947;
	1602	1	0	0	0	0	1	1.06703585	-29.0030447	380	1	1.18421	0.921053;
	1603	1	0	0	0	0	1	1.05576238	-22.7658247	380	1	1.18421	0.921053;
	1604	1	0	0	0	0	1	1.06610231	-26.5474327	380	1	1.18421	0.921053;
	1605	1	0	0	0	0	1	1.04605026	-20.1712775	380	1	1.10526	1.01867;
	1606	1	0	0	0	0	1	1.02515657	-15.9051751	380	1	1.10526	1.02632;
	1607	1	0	0	0	0	1	1.06818023	-27.1058073	380	1	1.18421	0.921053;
	1608	1	0	0	0	0	1	1.06035945	-26.2927268	380	1	1.18421	0.921053;
	1609	1	0	0	0	0	1	1.02788351	-27.7137179	380	1	1.18421	0.921053;
	1610	1	0	0	0	0	1	1.0290386	-12.7666752	380	1	1.10526	1.02632;
	1611	1	0	0	0	0	1	1.06854408	-26.2499245	380	1	1.18421	0.921053;
	1612	1	0	0	0	0	1	1.0691738	-27.7456434	380	1	1.18421	0.921053;
	1613	1	0	0	0	0	1	1.06542919	-28.7335184	380	1	1.18421	0.921053;
	1614	1	0	0	0	0	1	1.06972119	-35.4635407	380	1	1.10263	1.04211;
	1615	1	0	0	0	0	1	1.06160605	-28.2991976	380	1	1.18421	0.921053;
	1616	1	0	0	0	0	1	1.06028222	-26.3621016	380	1	1.18421	0.921053;
	1617	1	0	0	0	0	1	1.06632421	-25.9803456	380	1	1.18421	0.921053;
	1618	1	0	0	0	0	1	1.02540384	-13.2232089	380	1	1.10526	1.02632;
	1619	1	0	0	0	0	1	1.06832473	-26.2471964	380	1	1.18421	0.921053;
	1620	1	0	0	0	0	1	1.07743483	-29.4895932	380	1	1.18421	0.921053;
	1621	1	0	0	0	0	1	1.08050088	-24.9268196	380	1	1.18421	0.921053;
	1622	1	0	0	0	0	1	1.06466403	-28.4189716	380	1	1.18421	0.921053;
	1624	1	0	0	0	0	1	1.07024655	-35.1924644	380	1	1.10263	1.04211;
	1625	1	0	0	0	0	1	1.08591593	-16.3747665	380	1	1.10526	1.02632;
	1626	1	0	0	0	0	1	1.07843302	-30.0914288	380	1	1.18421	0.921053;
	1627	1	0	0	0	0	1	1.06736851	-24.8251872	380	1	1.18421	0.921053;
	1628	2	1.4	0.9	0	0	1	0.997	-2.89588825	20	1	1.05	0.95;
	1629	2	-0.5	-0.3	0	0	1	1.006	-3.58046437	20	1	1.05	0.95;
	1842	2	0	0	0	0	1	1.001	-14.7229869	10	1	1.1	0.9;
	1843	2	0	0	0	0	1	1.004	-17.0689606	10	1	1.1	0.9;
	1844	2	0	0	0	0	1	0.997	-12.4629021	10	1	1.13096	0.884557;
	1630	2	0	0	0	0	1	0.966	-8.74357929	11	1	1.05	0.927525;
	1631	2	0	0	0	0	1	0.97	-14.7208386	11	1	1.05	0.929914;
	1845	2	0	0	0	0	1	1.03	-11.3886042	10	1	1.1	0.9;
	1846	2	0	0	0	0	1	1.05	-5.46685439	4	1	1.1	0.9;
	1632	2	0	0	0	0	1	1.05	-5.46685439	4	1	1.1	0.9;
	1847	2	0	0	0	0	1	1.05	-5.46624559	4	1	1.1	0.9;
	1848	2	0	0	0	0	1	1.05	-5.46624559	4	1	1.1	0.9;
	1849	2	0	0	0	0	1	1.032	-5.37181179	10	1	1.1	0.9;
	1850	2	0	0	0	0	1	1.029	-5.35357168	10	1	1.1	0.9;
	1851	2	0	0	0	0	1	1.032	-3.4735152	10	1	1.1	0.9;
	1852	2	0	0	0	0	1	1.03	-3.31659039	10	1	1.1	0.9;
	1853	2	0	0	0	0	1	1.032	-4.63673445	10	1	1.1	0.9;
	1854	2	0	0	0	0	1	1.033	-4.64383309	10	1	1.1	0.9;
	1633	2	37	16	0	0	1	1.013	-6.2072065	24	1	1.05271	0.95;
	1634	2	37	16	0	0	1	1.013	-5.97028947	24	1	1.05105	0.95;
	1635	2	37	16	0	0	1	1.013	-5.98174673	24	1	1.05106	0.95;
	1636	2	37	16	0	0	1	1.013	-6.20590305	24	1	1.05	0.95;
	1637	2	5.8	4	0	0	1	1.033	4.44226658	20	1	1.05	0.95;
	1638	2	14	11	0	0	1	1.029	4.15291233	20	1	1.05	0.95;
	1639	2	7.4	5.8	0	0	1	1.033	4.94400631	20	1	1.05	0.95;
	1640	2	14	10.5	0	0	1	1.05	1.30643234	17	1	1.05	0.95;
	1641	2	0	0	0	0	1	1.045	2.41861409	15	1	1.05747	0.95;
	1642	2	0	0	0	0	1	1.006	-2.68220352	10	1	1.1	0.9;
	1643	2	0	0	0	0	1	1.005	-2.10856103	10	1	1.1	0.9;
	1855	2	0	0	0	0	1	1.006	-2.68220352	10	1	1.1	0.9;
	1644	2	0	0	0	0	1	1.005	-2.10856103	10	1	1.1	0.9;
	1645	2	0	0	0	0	1	1.005	-2.10856103	10	1	1.1	0.9;
	1646	2	13	7	0	0	1	1.007	-6.84175458	20	1	1.05072	0.95;
	1647	2	0	0	0	0	1	1.061	-9.18414012	5	1	1.1	0.9;
	1856	2	0	0	0	0	1	1.023	-7.29354672	10	1	1.1	0.9;
	1857	2	0	0	0	0	1	0.986	-12.3496228	12	1	1.1	0.89412;
	1858	2	0	0	0	0	1	0.99	-12.9367977	12	1	1.1	0.883633;
	1859	2	0	0	0	0	1	0.988	-10.4832889	12	1	1.1	0.9;
	2070	2	0	0	0	0	1	0.992	-14.4785529	12	1	1.1	0.9;
	1860	2	0	0	0	0	1	1.039	-7.78155929	10	1	1.1	0.9;
	1861	2	0	0	0	0	1	1.046	-5.6445799	10	1	1.1	0.9;
	1648	2	31	13	0	0	1	1.05	-0.948726191	24	1	1.05	0.931668;
	1649	2	31	13	0	0	1	1.045	-0.775182741	24	1	1.05	0.929079;
	1650	2	38	16	0	0	1	1.05	-1.06996924	24	1	1.05	0.925079;
	1651	2	38	16	0	0	1	1.044	-0.945845802	24	1	1.05	0.939206;
	1652	2	0	0	0	0	1	1.018	-2.65482848	20	1	1.05	0.945179;
	1862	2	0	0	0	0	1	1.018	-2.67176169	20	1	1.05	0.94762;
	1653	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1654	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1655	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1656	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1657	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1658	2	0	0	0	0	1	1.041	-8.11339718	4	1	1.1	0.9;
	1863	2	0	0	0	0	1	0.996	-2.8614051	10	1	1.1	0.9;
	1659	2	0	0	0	0	1	0.996	-2.57696483	10	1	1.1	0.9;
	1660	2	0	0	0	0	1	0.996	-2.57890028	10	1	1.1	0.9;
	1661	2	0	0	0	0	1	0.996	-2.57890028	10	1	1.1	0.9;
	1662	2	0	0	0	0	1	0.995	-2.92063664	10	1	1.1	0.9;
	1663	2	0	0	0	0	1	0.995	-2.93033385	10	1	1.1	0.9;
	1864	2	0	0	0	0	1	0.975	-9.40523825	5	1	1.1	0.9;
	1865	2	0	0	0	0	1	0.975	-9.23038972	5	1	1.1	0.9;
	1866	2	0	0	0	0	1	0.994	-4.16010761	10	1	1.1	0.9;
	1664	2	0	0	0	0	1	0.993	-4.06517418	10	1	1.1	0.9;
	1665	2	0	0	0	0	1	0.994	-4.06863002	10	1	1.1	0.9;
	1867	2	0	0	0	0	1	0.994	-4.17373078	10	1	1.1	0.9;
	1666	2	0	0	0	0	1	0.995	-3.96366173	10	1	1.1	0.9;
	1868	2	0	0	0	0	1	0.995	-4.03357597	10	1	1.1	0.9;
	1667	2	0	0	0	0	1	1.04	11.8927613	20	1	1.05	0.942976;
	1869	2	0	0	0	0	1	1.04	5.94646614	20	1	1.05	0.95;
	1668	2	0	0	0	0	1	1.042	11.7745007	20	1	1.05	0.940042;
	1669	2	0	0	0	0	1	1.048	11.8652604	20	1	1.05	0.93655;
	1870	2	0	0	0	0	1	0.977	-10.4687593	15	1	1.1	0.898937;
	1871	2	0	0	0	0	1	1.0356133	-15.5300412	15	1	1.10884	0.9;
	1872	2	0	0	0	0	1	0.992479751	-15.5300412	15	1	1.1	0.9;
	1670	2	1.4	0	0	0	1	1.018	-36.4943767	20	1	1.10244	0.916399;
	1873	2	0	0	0	0	1	1.027	-8.53119786	15	1	1.1	0.9;
	1874	2	0	0	0	0	1	1.028	-8.5325895	15	1	1.1	0.9;
	1671	2	43	18.6	0	0	1	1.029	-15.6638103	24	1	1.05	0.95;
	1673	2	43	18	0	0	1	1.027	-15.6103663	24	1	1.05	0.95;
	1674	2	43	18	0	0	1	1.032	-15.6479477	24	1	1.05	0.949137;
	1675	2	0	0	0	0	1	1.053	9.47165433	20	1	1.05544	0.943829;
	1676	2	0	0	0	0	1	1.057	9.20073993	20	1	1.06044	0.95;
	1875	2	0	0	0	0	1	1.002	-3.26410392	20	1	1.05	0.95;
	1677	2	0	0	0	0	1	1.002	-3.24053275	20	1	1.05	0.95;
	1877	2	0	0	0	0	1	1.077	-11.4098157	15	1	1.1	0.9;
	1878	2	0	0	0	0	1	1.077	-11.4098157	15	1	1.1	0.9;
	1678	2	3.5	2.2	0	0	1	1.001	-10.7576795	15	1	1.05	0.95;
	1679	2	3.5	2.2	0	0	1	1.001	-10.7576836	15	1	1.05	0.95;
	1680	2	5.2	2.8	0	0	1	1.007	-18.6943763	14	1	1.05	0.95;
	1681	2	2.5	1.5	0	0	1	0.997	-25.9899609	20	1	1.05	0.95;
	1682	2	30	14	0	0	1	1.007	-26.2865943	20	1	1.05	0.910437;
	1683	2	30	14	0	0	1	1.003	-26.5306731	20	1	1.05	0.910046;
	1684	2	2	1.3	0	0	1	1.004	-23.6301866	20	1	1.05	0.95;
	1880	2	0	0	0	0	1	1.056	-8.88639281	10	1	1.1	0.9;
	2045	2	0	0	0	0	1	1.04454102	-15.1501471	15	1	1.1	0.9;
	2081	2	0	0	0	0	1	1.04454102	-15.1501471	15	1	1.1	0.9;
	1881	2	0	0	0	0	1	0.976	-1.71333973	10	1	1.1	0.9;
	1882	2	0	0	0	0	1	0.976	-1.63004177	10	1	1.1	0.9;
	1685	2	0	0	0	0	1	0.976	-1.56719348	10	1	1.1	0.9;
	1883	2	0	0	0	0	1	0.976	-1.81561613	10	1	1.1	0.9;
	1884	2	0	0	0	0	1	0.977	-2.02226613	10	1	1.1	0.9;
	1885	2	0	0	0	0	1	0.976	-1.65196367	10	1	1.1	0.9;
	1686	2	40	18	0	0	1	1.02	6.58257096	24	1	1.05	0.95;
	1687	2	40	18	0	0	1	1.02	6.57994338	24	1	1.05	0.95;
	1688	2	40	18	0	0	1	1.022	6.54563169	24	1	1.05	0.95;
	1689	2	40	18	0	0	1	1.023	6.04262791	24	1	1.05	0.95;
	1886	2	0	0	0	0	1	1.026	-7.62029287	10	1	1.1	0.9;
	1887	2	0	0	0	0	1	1.028	-10.0086478	10	1	1.1	0.9;
	1888	2	0	0	0	0	1	1.024	-5.68918467	10	1	1.1	0.9;
	1690	2	11.7	8.8	0	0	1	1.013	-10.2252388	21	1	1.05	0.921757;
	1691	2	0	0	0	0	1	1.026	-12.5825315	15	1	1.05	0.95;
	1692	2	11.1	8.3	0	0	1	1.073	0.782437568	19	1	1.07264	0.95;
	1693	2	0.8	0.8	0	0	1	0.99	-0.277658365	15	1	1.05	0.95;
	1694	2	0.3	0.3	0	0	1	0.99	-0.239642386	15	1	1.05	0.95;
	1695	2	11.7	7	0	0	1	0.984	1.87811883	18	1	1.05	0.95;
	1696	2	-0.1	-0	0	0	1	0.988	1.97137199	18	1	1.05	0.95;
	1697	2	40	17	0	0	1	1.027	-6.74227249	24	1	1.05	0.95;
	1698	2	40	17	0	0	1	1.027	-6.74227249	24	1	1.05	0.95;
	1699	2	40	17	0	0	1	1.027	-6.69159675	24	1	1.05	0.95;
	1700	2	40	17	0	0	1	1.027	-6.59023085	24	1	1.05	0.95;
	1701	2	0	0	0	0	1	1.028	-9.69321998	11	1	1.1	0.9;
	1702	2	0	0	0	0	1	0.97	-5.91765591	10	1	1.1	0.9;
	1703	2	0	0	0	0	1	0.97	-5.91598946	10	1	1.1	0.9;
	1889	2	0	0	0	0	1	0.97	-6.11426255	10	1	1.1	0.9;
	1704	2	0	0	0	0	1	1.05	-7.96501164	20	1	1.05	0.95;
	1705	2	0	0	0	0	1	1.05	-7.94508036	20	1	1.05	0.95;
	1890	2	0	0	0	0	1	0.955	-2.98263538	3	1	1.1	0.9;
	1891	2	0	0	0	0	1	0.955	-2.54209306	3	1	1.1	0.9;
	1892	2	0	0	0	0	1	0.954	-2.29120901	3	1	1.1	0.9;
	1706	2	0	0	0	0	1	0.954	-2.15265838	3	1	1.1	0.9;
	1893	2	0	0	0	0	1	0.998	-9.57841638	15	1	1.1	0.9;
	1894	2	0	0	0	0	1	0.994	-8.93514614	15	1	1.1	0.9;
	1895	2	0	0	0	0	1	1.008	-10.7924786	15	1	1.1	0.9;
	1896	2	0	0	0	0	1	1.007	-8.4642249	15	1	1.1	0.9;
	1897	2	0	0	0	0	1	0.997	-8.39512371	15	1	1.1	0.9;
	1707	2	0	0	0	0	1	0.976	-1.86543708	3	1	1.1	0.9;
	1898	2	0	0	0	0	1	0.976	-1.96700491	3	1	1.1	0.9;
	1899	2	0	0	0	0	1	0.977	-2.68775688	3	1	1.1	0.9;
	1708	2	0	0	0	0	1	0.981	-1.85402467	3	1	1.1	0.9;
	1709	2	0	0	0	0	1	0.976	-1.86543708	3	1	1.1	0.9;
	1710	2	0	0	0	0	1	0.999	-3.86137642	4	1	1.1	0.9;
	1711	2	0	0	0	0	1	0.999	-3.86137642	4	1	1.1	0.9;
	1712	2	0	0	0	0	1	1.01	-4.10898113	20	1	1.05	0.95;
	1713	2	0	0	0	0	1	1.01	-4.12101534	20	1	1.05397	0.95;
	1900	2	0	0	0	0	1	1.02284603	-15.1511838	10	1	1.1	0.9;
	2017	2	0	0	0	0	1	1.02284603	-15.1511838	10	1	1.1	0.9;
	1714	2	10.4	7.8	0	0	1	1.058	-13.4230346	21	1	1.07932	0.95;
	1901	2	0	0	0	0	1	1.02	-9.09313819	10	1	1.1	0.9;
	1902	2	0	0	0	0	1	1.021	-9.64192045	10	1	1.1	0.9;
	1715	2	37	15	0	0	1	1.05	2.8783942	24	1	1.05	0.95;
	1716	2	37	15	0	0	1	1.047	3.30940222	24	1	1.05	0.95;
	1717	2	37	15	0	0	1	1.051	2.86997427	24	1	1.05603	0.93116;
	1718	2	37	15	0	0	1	1.047	3.30940222	24	1	1.05	0.947519;
	1719	2	37	15	0	0	1	1.05	2.87920406	24	1	1.05	0.95;
	1720	2	24.4	8.9	0	0	1	1.047	3.40067109	24	1	1.05	0.95;
	1721	2	5.7	0	0	0	1	0.993	-7.85636489	20	1	1.05	0.95;
	1903	2	0	0	0	0	1	1.036	-4.16577874	15	1	1.1	0.9;
	1904	2	0	0	0	0	1	1.035	-3.29260854	15	1	1.1	0.9;
	1905	2	0	0	0	0	1	1.036	-3.8632883	15	1	1.1	0.9;
	1906	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1907	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1908	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1909	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1910	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1911	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1912	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1913	2	0	0	0	0	1	1.037	-5.46498294	15	1	1.1	0.9;
	1914	2	0	0	0	0	1	1.037	-5.64134322	15	1	1.1	0.9;
	1722	2	14.1	11.2	0	0	1	1.01	-25.7323629	18	1	1.05	0.95;
	1723	2	-3.3	-2	0	0	1	1.02	-7.06452435	20	1	1.06101	0.95;
	1724	2	23.9	14.1	0	0	1	1.004	-7.15977167	20	1	1.05	0.95;
	1725	2	23.9	10.9	0	0	1	0.995	-7.28195436	20	1	1.05	0.95;
	1915	2	0	0	0	0	1	1.024	-10.5664363	10	1	1.1	0.9;
	1916	2	0	0	0	0	1	1.022	-8.80712676	10	1	1.1	0.9;
	1917	2	0	0	0	0	1	0.968	-14.2753942	10	1	1.1	0.9;
	1918	2	0	0	0	0	1	0.973	-14.9549139	10	1	1.1	0.9;
	1919	2	0	0	0	0	1	1.03	-9.03221874	8	1	1.1	0.9;
	1920	2	0	0	0	0	1	1.029	-8.35850086	8	1	1.1	0.9;
	1921	2	0	0	0	0	1	1.031	-9.15101019	8	1	1.1	0.9;
	1922	2	0	0	0	0	1	1.03	-9.20005821	8	1	1.1	0.9;
	1923	2	0	0	0	0	1	1.033	-8.60926119	8	1	1.10611	0.9;
	1924	2	0	0	0	0	1	1.033	-8.44930997	8	1	1.10141	0.9;
	1926	2	0	0	0	0	1	1.06	-10.1812296	5	1	1.12678	0.9;
	1927	2	0	0	0	0	1	1.05354168	-15.1504307	10	1	1.1	0.9;
	1726	2	0	0	0	0	1	0.991	-3.32132141	10	1	1.1	0.9;
	1727	2	0	0	0	0	1	0.991	-3.31766498	10	1	1.1	0.9;
	1728	2	0	0	0	0	1	0.991	-3.31949319	10	1	1.1	0.9;
	1928	2	0	0	0	0	1	0.991	-3.36336868	10	1	1.1	0.9;
	1729	2	15.1	0	0	0	1	0.989	-11.1948172	20	1	1.05	0.942775;
	1929	2	0	0	0	0	1	0.986	-10.7589309	5	1	1.1	0.9;
	1930	2	0	0	0	0	1	0.987	-11.7454126	5	1	1.1	0.9;
	1931	2	0	0	0	0	1	1.018	-6.31222457	10	1	1.1	0.9;
	1932	2	0	0	0	0	1	1.024	-4.64197415	10	1	1.1	0.892951;
	1933	2	0	0	0	0	1	1.022	-5.39992124	10	1	1.1	0.9;
	1934	2	0	0	0	0	1	1.017	-5.97025373	10	1	1.1	0.9;
	1935	2	0	0	0	0	1	1.004	-8.76023992	5	1	1.1	0.9;
	1936	2	0	0	0	0	1	1.003	-8.27646917	5	1	1.1	0.9;
	1937	2	0	0	0	0	1	1.003	-8.27646917	5	1	1.1	0.9;
	1938	2	0	0	0	0	1	0.977	-9.08576779	5	1	1.1	0.9;
	1939	2	0	0	0	0	1	1.006	-12.3378621	12	1	1.1	0.9;
	1940	2	0	0	0	0	1	1.005	-11.1731337	12	1	1.1	0.9;
	1941	2	0	0	0	0	1	1.006	-11.9628169	12	1	1.1	0.9;
	1942	2	0	0	0	0	1	1.005	-10.8564433	12	1	1.1	0.9;
	1730	2	14	8	0	0	1	1.025	4.43896796	20	1	1.05	0.95;
	1731	2	14	8	0	0	1	1.025	4.44476383	20	1	1.05	0.95;
	1943	2	0	0	0	0	1	0.92	-17.2149396	5	1	1.1	0.858002;
	1944	2	0	0	0	0	1	0.917	-14.6646369	5	1	1.1	0.848081;
	1945	2	0	0	0	0	1	1.03944082	-15.6314329	10	1	1.1	0.9;
	1946	2	0	0	0	0	1	1.03943892	-15.631411	10	1	1.1	0.9;
	1947	2	0	0	0	0	1	0.984	-10.3496822	10	1	1.1	0.9;
	1732	2	8.2	5.1	0	0	1	1.02	-12.7268083	20	1	1.05	0.95;
	1948	2	0	0	0	0	1	0.978	-8.54489721	5	1	1.1	0.9;
	1949	2	0	0	0	0	1	0.978	-8.54797636	5	1	1.1	0.9;
	1733	2	4.6	2.9	0	0	1	0.994	-21.8919253	15	1	1.05	0.95;
	1734	2	0.1	0.1	0	0	1	0.995	-21.753962	15	1	1.05	0.95;
	1950	2	0	0	0	0	1	1.005	-10.8811655	18	1	1.1	0.9;
	1951	2	0	0	0	0	1	0.999	-6.83740646	18	1	1.1	0.9;
	1952	2	0	0	0	0	1	1.006	-10.8797842	18	1	1.1	0.9;
	1953	2	0	0	0	0	1	1.005	-10.7236241	18	1	1.1	0.9;
	1954	2	0	0	0	0	1	1.03	-10.4386169	15	1	1.1	0.9;
	1955	2	0	0	0	0	1	1.028	-8.25672537	15	1	1.1	0.9;
	1735	2	30	12	0	0	1	1.044	0.461533357	24	1	1.05	0.948475;
	1736	2	30	12	0	0	1	1.045	0.452486472	24	1	1.05	0.947961;
	1737	2	0	0	0	0	1	0.973	-1.47230433	10	1	1.1	0.9;
	1738	2	0	0	0	0	1	0.973	-1.47230433	10	1	1.1	0.9;
	1739	2	0	0	0	0	1	0.972	-1.46597408	10	1	1.1	0.9;
	1740	2	17.2	4.3	0	0	1	1.05	-13.2299385	17	1	1.05038	0.95;
	1956	2	0	0	0	0	1	1.019	-13.2734365	20	1	1.05	0.95;
	1741	2	-0	0	0	0	1	0.993	-10.61698	17	1	1.05	0.931838;
	1742	2	0	0	0	0	1	1.05	-7.63082208	20	1	1.05	0.95;
	1957	2	0	0	0	0	1	1.001	-12.163675	10	1	1.1	0.9;
	1958	2	0	0	0	0	1	0.998	-8.28782258	10	1	1.1	0.9;
	1959	2	0	0	0	0	1	0.998	-8.28782258	10	1	1.1	0.9;
	1960	2	0	0	0	0	1	1.011	-7.04992946	10	1	1.1	0.9;
	1743	2	0	0	0	0	1	1.015	-6.93298705	10	1	1.10313	0.9;
	1744	2	0	0	0	0	1	1.045	0.264849473	20	1	1.05	0.95;
	1745	2	0	0	0	0	1	1.045	0.230919666	20	1	1.05268	0.945425;
	1746	2	0	0	0	0	1	1.047	0.232129131	20	1	1.05	0.95;
	1961	2	0	0	0	0	1	1.048	-0.48349798	20	1	1.06065	0.95;
	1747	2	0	0	0	0	1	0.992	-1.77435696	10	1	1.1	0.9;
	1748	2	0	0	0	0	1	1.043	-0.917653912	20	1	1.05	0.95;
	1749	2	0	0	0	0	1	1.043	-0.925379576	20	1	1.05	0.95;
	1750	2	6.6	4.1	0	0	1	1.001	-18.9270729	20	1	1.05	0.95;
	1751	2	0	0	0	0	1	1.001	-18.8408116	20	1	1.05	0.95;
	1752	2	-0.4	-0.2	0	0	1	1.018	-18.709068	20	1	1.05	0.95;
	1753	2	0	0	0	0	1	1.009	-19.0515712	20	1	1.05	0.95;
	1962	2	0	0	0	0	1	1.014	-12.344718	10	1	1.12304	0.9;
	1963	2	0	0	0	0	1	1.014	-12.2429464	10	1	1.12222	0.9;
	1964	2	0	0	0	0	1	1.015	-13.1497594	10	1	1.12226	0.9;
	2058	2	0	0	0	0	1	0.995	-15.4099842	5	1	1.1	0.9;
	1965	2	0	0	0	0	1	0.971	-9.15680135	10	1	1.1	0.9;
	1966	2	0	0	0	0	1	0.983	-6.75244472	10	1	1.1	0.9;
	1754	2	18.5	0	0	0	1	0.999	-12.7316025	20	1	1.05	0.928594;
	1755	2	17.3	0	0	0	1	0.997	-11.1260933	20	1	1.05	0.927212;
	1968	2	0	0	0	0	1	1.034	-10.5457851	10	1	1.1	0.9;
	1756	2	0	0	0	0	1	1.03686278	-11.2833866	11	1	1.1	0.9;
	1757	2	15.7	12.5	0	0	1	1.025	-2.38525735	20	1	1.07847	0.95;
	1969	2	0	0	0	0	1	1.04	-12.725647	5	1	1.1	0.9;
	1758	2	0	0	0	0	1	1.039	-30.9522277	3	1	1.1	0.9;
	1759	2	0	0	0	0	1	1.039	-30.9522415	3	1	1.1	0.9;
	1760	2	0	0	0	0	1	1.039	-30.9512567	3	1	1.1	0.9;
	1970	2	0	0	0	0	1	1.046	-1.86084334	10	1	1.1	0.9;
	1971	2	0	0	0	0	1	1.049	-4.89743375	10	1	1.1	0.9;
	1972	2	0	0	0	0	1	1.046	-1.86084334	10	1	1.1	0.9;
	1973	2	0	0	0	0	1	1.049	-3.90254416	10	1	1.1	0.9;
	1974	2	0	0	0	0	1	1.059	-1.10605495	13	1	1.1	0.9;
	1975	2	0	0	0	0	1	1.076	-1.464129	13	1	1.10629	0.9;
	1976	2	0	0	0	0	1	1.059	-1.10605495	13	1	1.1	0.9;
	1977	2	0	0	0	0	1	1.059	-1.10581879	13	1	1.1029	0.9;
	1761	2	0	0	0	0	1	0.965	-1.3058487	10	1	1.1	0.9;
	1762	2	0	0	0	0	1	0.965	-1.29699779	10	1	1.1	0.9;
	1978	2	0	0	0	0	1	0.965	-1.49522609	10	1	1.1	0.9;
	1763	2	0	0	0	0	1	1.041	-10.1461194	15	1	1.1	0.9;
	1764	2	0	0	0	0	1	1.043	-12.4865829	15	1	1.1	0.9;
	1765	2	0	0	0	0	1	1.044	-12.9199224	15	1	1.1	0.9;
	1766	2	0	0	0	0	1	1.043	-12.4886124	15	1	1.1	0.9;
	1767	2	0	0	0	0	1	1.042	-11.0372469	15	1	1.1	0.9;
	1769	2	0	0	0	0	1	1.046	-6.02516309	4	1	1.1	0.9;
	1770	2	0	0	0	0	1	1.046	-6.02516309	4	1	1.1	0.9;
	1979	2	0	0	0	0	1	1.039	-5.38808567	5	1	1.1	0.9;
	1980	2	0	0	0	0	1	1.015	-10.7267896	5	1	1.1	0.9;
	1981	2	0	0	0	0	1	1.017	-13.0182911	5	1	1.1	0.9;
	1982	2	0	0	0	0	1	1.05433885	-15.1506279	15	1	1.1	0.9;
	1983	2	0	0	0	0	1	1.04893232	-15.1506279	15	1	1.1	0.9;
	1984	2	0	0	0	0	1	1.04893232	-15.1506279	15	1	1.1	0.9;
	1985	2	0	0	0	0	1	0.988523102	-15.1506279	10	1	1.1	0.886125;
	1986	2	0	0	0	0	1	1.039	-10.2154245	10	1	1.1	0.9;
	1987	2	0	0	0	0	1	1.038	-8.56650336	10	1	1.1	0.9;
	1771	2	0	0	0	0	1	1.00178499	-11.1534889	10	1	1.1	0.9;
	1988	2	0	0	0	0	1	1.00178499	-11.1534889	10	1	1.1	0.9;
	1989	2	0	0	0	0	1	1.034	-9.44491057	10	1	1.1	0.9;
	1990	2	0	0	0	0	1	1.034	-9.16254895	10	1	1.1	0.9;
	1991	2	0	0	0	0	1	1.032	-6.69535577	10	1	1.1	0.9;
	1992	2	0	0	0	0	1	1.034	-9.44491057	10	1	1.1	0.9;
	1993	2	0	0	0	0	1	1.044	-5.79635954	15	1	1.1	0.9;
	1994	2	0	0	0	0	1	1.049	-9.89837511	15	1	1.1	0.9;
	1772	2	0	0	0	0	1	1.038	2.5179962	20	1	1.05	0.945154;
	1995	2	0	0	0	0	1	1.038	2.51799712	20	1	1.05	0.942897;
	1773	2	0	0	0	0	1	1.033	1.15846898	20	1	1.05	0.95;
	1774	2	14.5	0	0	0	1	1.024	3.20921706	20	1	1.05	0.947011;
	1775	2	9.8	5.6	0	0	1	0.996	4.75067716	19	1	1.05	0.944322;
	1776	2	9.8	5.6	0	0	1	0.999	4.72224335	19	1	1.05	0.938841;
	1996	2	0	0	0	0	1	1.021	-9.8982836	5	1	1.1	0.9;
	1997	2	0	0	0	0	1	1.022	-10.7052632	5	1	1.1	0.9;
	1998	2	0	0	0	0	1	1.032	-8.73731583	10	1	1.1	0.9;
	1999	2	0	0	0	0	1	1.032	-8.49987581	10	1	1.1	0.9;
	2000	2	0	0	0	0	1	0.997	-15.5676026	10	1	1.1	0.9;
	2018	2	0	0	0	0	1	0.991	-10.0200224	10	1	1.1	0.9;
	1777	2	41	15	0	0	1	1.02	-10.963669	24	1	1.05	0.943401;
	1778	2	41	15	0	0	1	1.02	-10.9363011	24	1	1.05	0.948359;
	2001	2	0	0	0	0	1	1.013	-10.0656364	5	1	1.1	0.9;
	1779	2	0	0	0	0	1	1.011	-8.92275052	5	1	1.1	0.9;
	2002	2	0	0	0	0	1	1.011	-8.92386836	5	1	1.1	0.9;
	2003	2	0	0	0	0	1	0.979	-13.2043166	5	1	1.1	0.9;
	1780	2	0	0	0	0	1	1.042	-2.89313315	3	1	1.1212	0.9;
	2028	2	0	0	0	0	1	1.045	-5.61745467	3	1	1.12172	0.9;
	1781	2	0	0	0	0	1	1.042	-2.89313315	3	1	1.12155	0.9;
	1782	2	0	0	0	0	1	1.042	-2.89313315	3	1	1.12143	0.9;
	2004	2	0	0	0	0	1	1.057	-12.1622437	15	1	1.1	0.9;
	2005	2	0	0	0	0	1	1.057	-12.1622437	15	1	1.1	0.9;
	2006	2	0	0	0	0	1	1.063	-10.6985825	15	1	1.1	0.9;
	2007	2	0	0	0	0	1	1.027	-8.56451194	10	1	1.1	0.9;
	2008	2	0	0	0	0	1	1.028	-10.2502239	10	1	1.1	0.9;
	2009	2	0	0	0	0	1	1.028	-9.54635172	10	1	1.1	0.9;
	1783	2	35	18	0	0	1	1.018	9.36906907	24	1	1.05	0.95;
	1784	2	35	13	0	0	1	1.016	9.34803833	24	1	1.05	0.95;
	1785	2	35	13	0	0	1	1.018	9.08679027	24	1	1.05	0.95;
	1786	2	35	13	0	0	1	1.019	9.35992387	24	1	1.05	0.95;
	1787	2	0	0	0	0	1	1.039	-21.6765286	15	1	1.05	0.95;
	1788	2	0	0	0	0	1	1.039	-21.6898127	15	1	1.05	0.95;
	1789	2	0	0	0	0	1	1.029	-22.2644378	15	1	1.05	0.95;
	1790	2	18	10	0	0	1	0.991	-20.1672364	20	1	1.05357	0.941169;
	1791	2	22.1	12.3	0	0	1	0.989	-20.2646299	20	1	1.05	0.938052;
	2010	2	0	0	0	0	1	1.086	-18.2735046	15	1	1.10421	0.9;
	1792	2	0	0	0	0	1	0.948	-5.86610601	10	1	1.1	0.9;
	2011	2	0	0	0	0	1	0.948	-5.95867361	10	1	1.1	0.9;
	2012	2	0	0	0	0	1	0.964	-2.03988563	10	1	1.1	0.9;
	1793	2	0	0	0	0	1	1.042	-4.18324569	10	1	1.10138	0.9;
	1794	2	0	0	0	0	1	1.037	-4.81120915	10	1	1.10144	0.9;
	1795	1	-449.7	279.9	0	0	1	1.08411478	-4.76925222	380	1	1.10526	1;
	1796	1	-538.2	258.1	0	0	1	1.08412891	-4.76714857	380	1	1.10526	1;
	1797	1	-184.6	19.4	0	0	1	1.03750791	-12.2854403	225	1	1.08889	0.933333;
	1798	1	93	38.4	0	0	1	1.09578252	-2.69309671	380	1	1.10526	1;
	1799	1	-200	147.6	0	0	1	1.02676412	-19.3774327	225	1	1.09212	1;
	1800	1	58.8	51.8	0	0	1	1.05971977	-8.44297401	380	1	1.10526	1.03947;
	1801	1	89.4	63.1	0	0	1	1.07995766	-2.43035316	225	1	1.09068	0.986667;
	1802	1	74.6	61.4	0	0	1	1.07734214	-2.63504497	225	1	1.08787	0.95;
	1803	1	215.6	-37.2	0	0	1	1.07972525	-9.90570612	380	1	1.10526	1;
	1804	1	29.1	-65.5	0	0	1	1.07636814	-10.184786	380	1	1.10526	1.01316;
	1805	1	-177.2	-8.5	0	0	1	1.0522428	-11.1797205	380	1	1.10526	1.03947;
	1806	1	298.2	17.3	0	0	1	1.05935528	-9.13836435	380	1	1.10526	1.03947;
	1807	1	-107.5	55.9	0	0	1	1.04179838	-12.5585917	225	1	1.1	0.9;
	1808	1	157.6	22.2	0	0	1	1.04246885	-31.1826573	225	1	1.08444	1.00889;
	1809	1	-671.5	-47.2	0	0	1	1.08933522	-6.459398	380	1	1.10526	1.03947;
	1810	1	71.4	105.5	0	0	1	1.00256496	-11.9830143	225	1	1.08889	0.986667;
	1811	1	256.4	164.7	0	0	1	1.07618657	-6.22226218	380	1	1.10526	1.03947;
	1812	1	0	-3	0	0	1	1.08941433	-1.81925689	225	1	1.0973	0.986667;
	1813	1	-269.4	80.8	0	0	1	1.1030466	3.18862927	380	1	1.10526	1.03947;
	1814	1	91.8	111	0	0	1	1.09887712	2.35588967	380	1	1.10526	1.03947;
	1815	1	136.4	24.6	0	0	1	1.07621567	-7.32051555	225	1	1.08889	0.888889;
	1816	1	-311.3	-0.1	0	0	1	1.05325655	-16.8270749	380	1	1.10526	1.04785;
	1817	1	109.7	38	0	0	1	1.06248006	-8.60187653	380	1	1.10526	1.03947;
	1818	1	-58.1	21.3	0	0	1	1.04275744	-12.998945	225	1	1.08889	0.933333;
	1819	1	269.7	61.5	0	0	1	1.07335213	-13.2380612	380	1	1.10526	1.03947;
	1820	1	817.1	137.8	0	0	1	1.03947327	-20.1524	380	1	1.10526	1.03947;
	1821	1	-18.7	33.7	0	0	1	1.04002731	-14.6104361	225	1	1.08889	0.933333;
	1822	1	541.7	-1.1	0	0	1	1.09452346	-25.441338	380	1	1.10526	1.03947;
	1823	1	107.8	80.3	0	0	1	1.04401104	-14.4505276	225	1	1.08889	0.933333;
	1824	1	107.6	80.3	0	0	1	1.04400613	-14.4501217	225	1	1.08889	0.933333;
	1825	1	487.8	12.8	0	0	1	1.07608051	-12.0628436	380	1	1.10526	1.03947;
	1826	1	-17.3	57	0	0	1	1.05940297	-16.6772714	380	1	1.10526	1.0507;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1268	44.5	2.55	27	-9	1.029	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	1268	44.5	2.55	27	-9	1.029	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	1356	21	0.11	7	-12	1.057	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	89	24	0.4	13	-9	1.042	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0;
	1837	5.24	0.61	16	-17	1.041	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0;
	1837	22.86	0.61	16	-17	1.041	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0;
	125	21.99	-0.12	8	-17	1.075	100	1	23.4	4.68	0	0	0	0	0	0	0	0	0	0	0;
	908	19	1.9	2	1.9	1.106	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	817	2.41	0.9	1	0.9	1.108	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	817	2.81	0.9	1	0.9	1.108	100	1	14	2.8	0	0	0	0	0	0	0	0	0	0	0;
	817	2.41	0.9	1	0.9	1.108	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1335	29	0.24	10	-10	1.044	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	396	0	0	5	1	1.031	100	0	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	396	0	0	5	1	1.031	100	0	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	975	11.46	-0.44	15	-15	1.048	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	858	4.35	0	0	0	1.054	100	1	55.4	11.08	0	0	0	0	0	0	0	0	0	0	0;
	921	18.67	0.47	25	-20	1.085	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0;
	921	39.85	0.47	25	-20	1.085	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0;
	1255	43.51	-8.31	26.1	-24.36	1.067	100	1	87	17.4	0	0	0	0	0	0	0	0	0	0	0;
	169	3.38	0.34	8.3	-8.3	1.065	100	1	8.3	1.66	0	0	0	0	0	0	0	0	0	0	0;
	448	1.91	0	0	0	1.068	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	5	-5	1.027	100	0	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	5	-5	1.027	100	0	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	5	-5	1.027	100	0	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	5	-5	1.027	100	0	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	270	47.99	14.03	27	-9	1.022	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	885	-0.5	0	0	0	1.079	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	885	-0.5	0	0	0	1.079	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	876	-0.45	0	0	0	1.046	100	1	54	10.8	0	0	0	0	0	0	0	0	0	0	0;
	180	231.98	-2.64	80	-75	1.106	100	1	239	47.8	0	0	0	0	0	0	0	0	0	0	0;
	46	6.01	-0.56	10	-4	1.107	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	803	2.8	0.02	4.63	-5.56	1.067	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0;
	356	28.81	1.05	12.42	-11.59	1.06	100	1	41.4	8.28	0	0	0	0	0	0	0	0	0	0	0;
	100	126	9.82	59	-26	1.047	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0;
	707	0	0	8	-8	1.092	100	0	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	973	-7.47	0	0	0	1.121	100	1	0	-8	0	0	0	0	0	0	0	0	0	0	0;
	973	50.65	-1.05	17	-10	1.121	100	1	53	10.6	0	0	0	0	0	0	0	0	0	0	0;
	1118	-5.1	0	0	0	1.041	100	1	55	11	0	0	0	0	0	0	0	0	0	0	0;
	897	5.41	0.09	10	-3	1.069	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	897	5.41	0.09	10	-3	1.069	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	58	1.21	1.9	2	1.9	1.107	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0;
	82	6.51	0	0	0	1.051	100	1	25.3	5.06	0	0	0	0	0	0	0	0	0	0	0;
	474	7.68	-2.54	10	-13	1.076	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	1221	11.61	1.24	35	-35	1.083	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	355	0	0	40	-40	1.092	100	0	62	12.4	0	0	0	0	0	0	0	0	0	0	0;
	471	4.25	0.99	1	0	1.039	100	1	78	15.6	0	0	0	0	0	0	0	0	0	0	0;
	1321	2.21	0.9	1	0.9	1.108	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	1321	0.01	-0	0.1	-0.1	1.108	100	0	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1829	1.59	2.37	8	-8	1.054	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0;
	1005	26.26	-1.56	19	-19	1.11	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0;
	14	2.24	0	0	0	1.059	100	1	27.6	5.52	0	0	0	0	0	0	0	0	0	0	0;
	14	0.83	0	0	0	1.059	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1628	200	38.37	155.3	-217.55	0.997	100	1	670	200	0	0	0	0	0	0	0	0	0	0	0;
	1629	140	83.57	231.39	-190.58	1.006	100	1	700	140	0	0	0	0	0	0	0	0	0	0	0;
	1842	18.78	0.21	15.23	-10.77	1.001	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0;
	1843	11.18	0.13	15.06	-10.94	1.004	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0;
	1844	26	0.39	24.62	-15.38	0.997	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1630	83	3.66	43.86	-8.5	0.966	100	1	86	17.2	0	0	0	0	0	0	0	0	0	0	0;
	1631	9.81	0.93	22.19	-9.73	0.97	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1845	25	22.15	71.8	-30.08	1.03	100	1	124	24.8	0	0	0	0	0	0	0	0	0	0	0;
	1846	30.99	0.14	8.36	-8.36	1.05	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1632	30.99	0.14	8.36	-8.36	1.05	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1847	30.99	0.13	8.15	-8.57	1.05	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1848	30.99	0.13	8.15	-8.57	1.05	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1849	88.99	14.79	55.77	-34.23	1.032	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1850	88.99	12.2	50.5	-39.5	1.029	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1851	87.24	11.15	56.32	-33.68	1.032	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1852	88.98	10.09	54.57	-35.43	1.03	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1853	88.99	14.58	55.26	-34.74	1.032	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1854	88.99	15.2	56.48	-33.52	1.033	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	1633	919	97.3	421.39	-376.62	1.013	100	1	945.08	255.07	0	0	0	0	0	0	0	0	0	0	0;
	1634	951	100.85	428.83	-369.21	1.013	100	1	978.04	288.05	0	0	0	0	0	0	0	0	0	0	0;
	1635	949	100.5	428.07	-369.92	1.013	100	1	976.08	256.08	0	0	0	0	0	0	0	0	0	0	0;
	1636	917	97.05	420.86	-377.13	1.013	100	1	943.08	253.07	0	0	0	0	0	0	0	0	0	0	0;
	1637	244.97	62.23	153.03	-90.23	1.033	100	1	252	156	0	0	0	0	0	0	0	0	0	0	0;
	1638	242.98	62.04	152.44	-90.81	1.029	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	1639	242.98	30.36	105.68	-58.28	1.033	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	1640	122.01	67.05	228.81	-159.91	1.05	100	1	305	122	0	0	0	0	0	0	0	0	0	0	0;
	1641	89.01	23.65	94.32	-74.64	1.045	100	1	155	89	0	0	0	0	0	0	0	0	0	0	0;
	1642	55.99	1.17	21.65	-18.77	1.006	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1643	55.99	0.65	16.01	-10.66	1.005	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1855	55.99	1.15	21.47	-18.95	1.006	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1644	55.99	0.65	16.05	-10.62	1.005	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1645	55.99	0.63	15.81	-10.86	1.005	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1646	254.99	70.77	146.45	-90.18	1.007	100	1	263	133	0	0	0	0	0	0	0	0	0	0	0;
	1647	43	6.41	50.67	-38.09	1.061	100	1	44.96	8.99	0	0	0	0	0	0	0	0	0	0	0;
	1856	134.98	-2.41	108.44	-71.56	1.023	100	1	139	27.8	0	0	0	0	0	0	0	0	0	0	0;
	1857	29.44	-0.23	34.32	-25.68	0.986	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1858	24.2	-0.64	55.44	-44.56	0.99	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1859	46.98	-0.22	34.29	-25.71	0.988	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2070	9.82	-0.19	31.96	-28.04	0.992	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1860	30.99	1.77	18.84	-17.16	1.039	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1861	30.99	1.95	19.75	-16.25	1.046	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1648	909.99	374.32	530.99	-158.23	1.05	100	1	936.29	266.29	0	0	0	0	0	0	0	0	0	0	0;
	1649	915.99	334.43	533.69	-156.07	1.045	100	1	942.82	272.82	0	0	0	0	0	0	0	0	0	0	0;
	1650	897.99	374.9	537.68	-152.82	1.05	100	1	924.28	274.28	0	0	0	0	0	0	0	0	0	0	0;
	1651	896.99	322.99	529.89	-160.89	1.044	100	1	922.8	272.8	0	0	0	0	0	0	0	0	0	0	0;
	1652	1272	169.83	681.04	-153	1.018	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	1862	1272	169.33	681.03	-153	1.018	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	1653	33.99	0.07	6.08	-1.92	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1654	33.99	0.08	6.21	-1.79	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1655	33.99	0.08	6.21	-1.79	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1656	33.99	0.07	6.11	-1.89	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1657	33.99	0.07	6.11	-1.89	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1658	33.99	0.07	6.11	-1.89	1.041	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1863	29.13	1.23	18.45	-13.16	0.996	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1659	30.6	1.25	18.45	-13.16	0.996	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1660	30.59	1.25	18.45	-11.35	0.996	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1661	30.59	1.21	18.11	-11.7	0.996	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1662	30.64	1.21	18.21	-13.41	0.995	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1663	30.59	1.25	18.55	-13.05	0.995	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0;
	1864	18.35	0.2	10.54	-9.46	0.975	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	1865	18.99	0.24	12.32	-7.68	0.975	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	1866	27.1	1.13	17.85	-13.79	0.994	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1664	27.56	1.13	17.85	-13.79	0.993	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1665	27.57	1.15	18.01	-13.62	0.994	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1867	27.03	1.15	18.01	-13.62	0.994	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1666	26.84	1.15	17.89	-13.75	0.995	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1868	26.48	1.12	17.74	-13.91	0.995	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1667	1292.99	298.16	656.06	-184.89	1.04	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0;
	1869	467	237.96	515.51	-327.72	1.04	100	1	1360	467	0	0	0	0	0	0	0	0	0	0	0;
	1668	1321.99	339.94	656.92	-183.9	1.042	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	1669	1321.99	388.22	648.03	-192.8	1.048	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	1870	73.37	-0.21	60.11	-39.89	0.977	100	1	90	18	0	0	0	0	0	0	0	0	0	0	0;
	1871	0	0	59.33	-40.67	1.036	100	0	95	19	0	0	0	0	0	0	0	0	0	0	0;
	1872	0	0	59.61	-40.39	0.993	100	0	102	20.4	0	0	0	0	0	0	0	0	0	0	0;
	1670	1.45	36.47	281.46	-103.91	1.018	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0;
	1873	48.01	27.82	94.03	-45.97	1.027	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0;
	1874	48.01	28.46	95.11	-44.89	1.028	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0;
	1671	916	260.32	524.6	-107.2	1.029	100	1	942.72	232.72	0	0	0	0	0	0	0	0	0	0	0;
	1673	927	248.37	511.64	-99.08	1.027	100	1	953.74	243.74	0	0	0	0	0	0	0	0	0	0	0;
	1674	926	289.77	555.41	-99.32	1.032	100	1	952.74	242.74	0	0	0	0	0	0	0	0	0	0	0;
	1675	1461	440.04	682.28	-126.36	1.053	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	1676	1461	485.35	687.17	-121.66	1.057	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	1875	1456	60.96	409.45	-352.29	1.002	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	1677	1456	61.04	409.42	-352.33	1.002	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	1877	15.01	12.32	51.88	-38.44	1.077	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	1878	15.01	12.32	51.88	-38.44	1.077	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	1678	92	17.39	104.12	-61.4	1.001	100	1	95	8.5	0	0	0	0	0	0	0	0	0	0	0;
	1679	92	17.33	103.94	-61.58	1.001	100	1	95	8.5	0	0	0	0	0	0	0	0	0	0	0;
	1680	144	22.42	86.67	-10.65	1.007	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1681	602.4	48.47	220.22	-59.17	0.997	100	1	685	180	0	0	0	0	0	0	0	0	0	0	0;
	1682	593	106.38	330.28	-165.24	1.007	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	1683	593	87.13	297.67	-191.83	1.003	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	1684	585.86	86.28	254.82	-293.65	1.004	100	1	700	205	0	0	0	0	0	0	0	0	0	0	0;
	1880	14.03	0.29	16.85	-27.03	1.056	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	2045	0	0	15.82	-14.18	1.045	100	0	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2081	0	0	15.82	-14.18	1.045	100	0	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1881	45.83	0.75	15.6	-13.8	0.976	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1882	46.4	0.72	15.2	-14.2	0.976	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1685	46.83	0.78	15.81	-13.6	0.976	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1883	45.13	0.77	15.81	-13.6	0.976	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1884	43.76	0.76	15.81	-13.6	0.977	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1885	46.25	0.76	15.6	-13.8	0.976	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1686	971.99	151.67	532.91	-90.14	1.02	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	1687	971.99	153.05	535.45	-87.61	1.02	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	1688	971.99	171.14	567.71	-88.3	1.022	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	1689	903.99	165.64	559.16	-96.85	1.023	100	1	930	280	0	0	0	0	0	0	0	0	0	0	0;
	1886	35.58	-0.5	17.23	-17.46	1.026	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	1887	11.41	-0.4	15.45	-19.21	1.028	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	1888	54.99	-0.52	17.35	-17.35	1.024	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	1690	239.02	84.69	219.77	-155.72	1.013	100	1	451	239	0	0	0	0	0	0	0	0	0	0	0;
	1691	21.01	4.65	51.25	-10.63	1.026	100	1	63	21	0	0	0	0	0	0	0	0	0	0	0;
	1692	248.81	108.83	258.1	-182.18	1.073	100	1	433.8	248.8	0	0	0	0	0	0	0	0	0	0	0;
	1693	81.81	2.75	71.21	-44.25	0.99	100	1	168.17	81.81	0	0	0	0	0	0	0	0	0	0	0;
	1694	82.28	2.93	73.34	-37.69	0.99	100	1	168.6	82.28	0	0	0	0	0	0	0	0	0	0	0;
	1695	203.71	7.26	113.53	-43.7	0.984	100	1	248.21	53.91	0	0	0	0	0	0	0	0	0	0	0;
	1696	195.15	5.67	100.92	-59.36	0.988	100	1	238.09	43.97	0	0	0	0	0	0	0	0	0	0	0;
	1697	894	205.38	525.14	-88.61	1.027	100	1	919.69	229.69	0	0	0	0	0	0	0	0	0	0	0;
	1698	894	205.38	525.14	-88.61	1.027	100	1	919.69	229.69	0	0	0	0	0	0	0	0	0	0	0;
	1699	901	206.46	526.77	-86.99	1.027	100	1	926.69	236.69	0	0	0	0	0	0	0	0	0	0	0;
	1700	915	208.65	530.29	-83.48	1.027	100	1	941.69	251.69	0	0	0	0	0	0	0	0	0	0	0;
	1701	30.99	-0.02	10.32	-9.68	1.028	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1702	35.39	7.14	19.22	-17.67	0.97	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0;
	1703	35.4	7.23	19.34	-17.74	0.97	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0;
	1889	34.21	7.13	19.24	-17.66	0.97	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0;
	1704	1342	242.65	398.39	-396.86	1.05	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	1705	1342	246.64	371.08	-424.16	1.05	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	1890	16.69	0.19	5.35	-2.57	0.955	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1891	18.06	0.2	5.48	-2.43	0.955	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1892	18.82	0.17	5	-2.93	0.954	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1706	19.25	0.19	5.29	-2.63	0.954	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1893	62.98	6.81	35.48	-24.52	0.998	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	1894	67.98	1.4	19	-25.15	0.994	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	1895	43.62	10.12	51.66	-38.34	1.008	100	1	67	13.4	0	0	0	0	0	0	0	0	0	0	0;
	1896	64.98	10.82	53.39	-36.61	1.007	100	1	67	13.4	0	0	0	0	0	0	0	0	0	0	0;
	1897	67.99	7.37	36.87	-23.13	0.997	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	1707	17.66	0.71	10	-4.98	0.976	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1898	17.31	0.73	10.17	-4.8	0.976	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1899	14.84	0.73	10.25	-4.72	0.977	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1708	17.79	1.8	1.81	1.8	0.981	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1709	17.66	0.73	10.16	-4.81	0.976	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1710	24.74	0.54	12.23	-7.55	0.999	100	1	28.98	5.8	0	0	0	0	0	0	0	0	0	0	0;
	1711	24.74	0.54	12.31	-7.46	0.999	100	1	28.98	5.8	0	0	0	0	0	0	0	0	0	0	0;
	1712	1272	133.86	615.09	-439.22	1.01	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	1713	1272	133.77	614.63	-439.67	1.01	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	1900	0	0	10.45	-9.55	1.023	100	0	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	2017	0	0	10.45	-9.55	1.023	100	0	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	1714	109.01	107.51	255.9	-84.1	1.058	100	1	458.26	89.26	0	0	0	0	0	0	0	0	0	0	0;
	1901	33.75	0.07	10.34	-16.91	1.02	100	1	36	7.2	0	0	0	0	0	0	0	0	0	0	0;
	1902	30.49	0.1	12.9	-14.44	1.021	100	1	36	7.2	0	0	0	0	0	0	0	0	0	0	0;
	1715	920.99	376.45	524.88	-98.23	1.05	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	1716	920.99	354.56	528.27	-94.91	1.047	100	1	947	267	0	0	0	0	0	0	0	0	0	0	0;
	1717	920.99	383.8	529.5	-93.67	1.051	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	1718	920.99	354.57	528.59	-94.53	1.047	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	1719	920.99	376.44	529.53	-93.65	1.05	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	1720	919.44	344.54	504.13	-118.98	1.047	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	1721	232.98	37.36	104.81	-37.31	0.993	100	1	240	125	0	0	0	0	0	0	0	0	0	0	0;
	1903	63.21	6.52	68.9	-67.52	1.036	100	1	149.53	29.91	0	0	0	0	0	0	0	0	0	0	0;
	1904	82.84	6.61	69.08	-67.75	1.035	100	1	148.32	29.66	0	0	0	0	0	0	0	0	0	0	0;
	1905	70.04	6.54	68.95	-67.43	1.036	100	1	148.32	29.66	0	0	0	0	0	0	0	0	0	0	0;
	1906	33.89	6.57	69.06	-76.42	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1907	33.89	6.57	69.08	-76.5	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1908	33.89	6.54	68.92	-76.49	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1909	33.89	6.55	68.97	-76.69	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1910	33.89	6.58	69.1	-76.58	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1911	33.89	6.57	69.1	-76.54	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1912	33.89	6.49	68.67	-76.85	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1913	33.89	6.5	68.69	-76.92	1.037	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0;
	1914	29.9	6.64	69.43	-69.36	1.037	100	1	149.45	29.89	0	0	0	0	0	0	0	0	0	0	0;
	1722	443.99	60.07	272.9	-127.1	1.01	100	1	456.8	216.8	0	0	0	0	0	0	0	0	0	0	0;
	1723	251.99	42.45	159.71	-80.29	1.02	100	1	260	130	0	0	0	0	0	0	0	0	0	0	0;
	1724	567.99	66.84	198.66	-190.41	1.004	100	1	585	250	0	0	0	0	0	0	0	0	0	0	0;
	1725	567.99	70.9	199.31	-189.68	0.995	100	1	585	250	0	0	0	0	0	0	0	0	0	0	0;
	1915	22.4	3.59	28.35	-11.37	1.024	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	1916	38.04	3.57	28.04	-11.68	1.022	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	1917	27.76	0.36	17.81	-9.49	0.968	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1918	24.89	1.23	35.33	-24.67	0.973	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1919	18.99	7.64	20.64	-19.15	1.03	100	1	19.98	4	0	0	0	0	0	0	0	0	0	0	0;
	1920	22.98	7.52	20.43	-19.38	1.029	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1921	18.3	7.9	21	-18.66	1.031	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1922	17.99	7.7	20.73	-19	1.03	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1923	19.57	8.08	21.26	-18.37	1.033	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1924	20.44	8.09	21.26	-18.37	1.033	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1926	5.11	0.08	6.68	-6.08	1.06	100	1	19.5	3.9	0	0	0	0	0	0	0	0	0	0	0;
	1927	0	0	8.27	-7.73	1.054	100	0	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1726	31.47	0.29	9.31	-8.35	0.991	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1727	31.49	0.28	9.12	-8.54	0.991	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1728	31.48	0.35	10.16	-13.09	0.991	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1928	31.24	0.29	9.31	-8.35	0.991	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1729	227.97	32.31	104.52	-144.76	0.989	100	1	235	120	0	0	0	0	0	0	0	0	0	0	0;
	1929	44.99	-0.01	14.7	-5.3	0.986	100	1	47	9.4	0	0	0	0	0	0	0	0	0	0	0;
	1930	37.42	0	14.7	-5.3	0.987	100	1	47	9.4	0	0	0	0	0	0	0	0	0	0	0;
	1931	69.99	11	47.31	-36.19	1.018	100	1	73	14.6	0	0	0	0	0	0	0	0	0	0	0;
	1932	66.99	12.76	51.14	-32.55	1.024	100	1	69	13.8	0	0	0	0	0	0	0	0	0	0	0;
	1933	72.99	10.98	47.23	-32.77	1.022	100	1	76	15.2	0	0	0	0	0	0	0	0	0	0	0;
	1934	74.99	10.57	46.31	-34.94	1.017	100	1	77.5	15.5	0	0	0	0	0	0	0	0	0	0	0;
	1935	27.44	0.37	13.16	-10.68	1.004	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1936	29.99	0.35	13.31	-10.53	1.003	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1937	29.99	0.36	13.47	-10.37	1.003	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1938	48	1.33	28.9	-16.53	0.977	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1939	16.06	-0.11	18.34	-11.66	1.006	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	1940	21.75	-0.09	18.34	-11.66	1.005	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	1941	17.9	-0.1	18.34	-11.66	1.006	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	1942	23.3	-0.08	18.34	-11.66	1.005	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	1730	242.98	60.99	158.82	-22.05	1.025	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	1731	242.97	59.89	157.29	-23.58	1.025	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	1943	10.17	0.1	11.15	-8.85	0.92	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0;
	1944	17.95	0.12	11.15	-8.85	0.917	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0;
	1945	0	0	75.67	-72.6	1.04	100	0	115	23	0	0	0	0	0	0	0	0	0	0	0;
	1946	0	0	75.67	-72.6	1.04	100	0	115	23	0	0	0	0	0	0	0	0	0	0	0;
	1947	104.9	-0.24	34.14	-15.86	0.984	100	1	122	24.4	0	0	0	0	0	0	0	0	0	0	0;
	1732	235.57	34.67	198.93	-170.35	1.02	100	1	419.9	201.9	0	0	0	0	0	0	0	0	0	0	0;
	1948	49.99	1.47	43.47	-23.55	0.978	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	1949	49.97	1.47	43.68	-23.34	0.978	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	1733	5.02	13.79	83.82	-43.79	0.994	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0;
	1734	5.02	13.75	83.82	-43.79	0.995	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0;
	1950	45.42	-11.36	163.7	-87.82	1.005	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	1951	164.22	-13.91	179.99	-71.57	0.999	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	1952	45.41	-10.55	157.76	-93.8	1.006	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	1953	49.91	-10.93	158.1	-93.47	1.005	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	1954	13.22	14.11	83.01	-58.99	1.03	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	1955	38.02	14.1	82.85	-59.15	1.028	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	1735	922.99	501.44	501.44	-91.78	1.044	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	1736	922.99	505.62	505.62	-87.61	1.045	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	1737	33.99	2.69	19.48	-19.3	0.973	100	1	37.84	7.57	0	0	0	0	0	0	0	0	0	0	0;
	1738	33.99	2.72	19.6	-18.32	0.973	100	1	37.84	7.57	0	0	0	0	0	0	0	0	0	0	0;
	1739	33.99	2.59	19.12	-18.55	0.972	100	1	37.85	7.57	0	0	0	0	0	0	0	0	0	0	0;
	1740	168.01	53.56	175.05	-169.39	1.05	100	1	316	168	0	0	0	0	0	0	0	0	0	0	0;
	1956	107.01	56.07	176.23	-97.38	1.019	100	1	191	107	0	0	0	0	0	0	0	0	0	0	0;
	1741	156.01	45.42	158.67	-184.58	0.993	100	1	304	156	0	0	0	0	0	0	0	0	0	0	0;
	1742	1322	617.35	674.32	-130.17	1.05	100	1	1360	289	0	0	0	0	0	0	0	0	0	0	0;
	1957	12.21	0.57	22.79	-30.32	1.001	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0;
	1958	58.99	0.81	27.09	-26.13	0.998	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0;
	1959	58.99	0.82	27.25	-25.97	0.998	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0;
	1960	33.99	2.21	22.2	-11.1	1.011	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1743	33.98	6.9	19.17	-14.98	1.015	100	1	35.95	7.19	0	0	0	0	0	0	0	0	0	0	0;
	1744	1342	382.16	644.47	-185.53	1.045	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	1745	1342	389.85	646.63	-183.29	1.045	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	1746	1342	402.61	637.86	-181.25	1.047	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	1961	1254	412.22	644.28	-185.67	1.048	100	1	1290	350	0	0	0	0	0	0	0	0	0	0	0;
	1747	49	3.67	26.57	-21.43	0.992	100	1	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	1748	1342	417.52	637.77	-152.22	1.043	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	1749	1342	421.06	629.93	-160.06	1.043	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	1750	175.02	104.37	232.65	-116.23	1.001	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	1751	175.02	104.21	232.65	-116.23	1.001	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	1752	188.03	184.1	314.58	-33.18	1.018	100	1	598	188	0	0	0	0	0	0	0	0	0	0	0;
	1753	175.02	103.49	231.39	-116.61	1.009	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	1962	25.53	0.64	36.03	-23.97	1.014	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	1963	26.11	0.63	35.49	-24.51	1.014	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	1964	20.96	0.57	35.66	-24.34	1.015	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	2058	7.61	0.9	1	0.9	0.995	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	1965	50.24	-12.91	78.5	-32.88	0.971	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	1966	76.98	-2.72	36.79	-27.7	0.983	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	1754	176.86	26.93	117.72	-80.39	0.999	100	1	245	85	0	0	0	0	0	0	0	0	0	0	0;
	1755	500.08	93.54	219.39	-168.09	0.997	100	1	605	295	0	0	0	0	0	0	0	0	0	0	0;
	1968	11.21	0.9	22.28	-19.05	1.034	100	1	56	11.2	0	0	0	0	0	0	0	0	0	0	0;
	1756	0	0	59.63	-30.37	1.036	100	0	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	1757	420.91	122.93	187.44	-1.27	1.025	100	1	439.8	230.8	0	0	0	0	0	0	0	0	0	0	0;
	1969	24.91	0.78	20.97	-18.19	1.04	100	1	41	8.2	0	0	0	0	0	0	0	0	0	0	0;
	1758	77	0.15	8.16	-16.52	1.039	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	1759	77	0.15	8.16	-16.52	1.039	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	1760	77	0.15	8.12	-16.56	1.039	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	1970	30.99	0.23	19.16	-10.84	1.046	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1971	13.61	0.15	15.75	-14.25	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1972	30.99	0.23	19.16	-10.84	1.046	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1973	19.34	0.16	15.75	-14.25	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1974	36.01	21.92	110.99	-94.45	1.059	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	1975	36.02	19.89	105.25	-101.33	1.076	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	1976	36.01	21.81	110.69	-94.74	1.059	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	1977	36.01	21.8	110.67	-94.76	1.059	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	1761	32.11	0.92	11.32	-8.11	0.965	100	1	37.65	7.53	0	0	0	0	0	0	0	0	0	0	0;
	1762	32.16	0.91	11.25	-8.16	0.965	100	1	37.65	7.53	0	0	0	0	0	0	0	0	0	0	0;
	1978	31.04	0.88	11.12	-8.27	0.965	100	1	37.64	7.53	0	0	0	0	0	0	0	0	0	0	0;
	1763	28.62	0.02	28.98	-21.02	1.041	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1764	15.27	-0.11	28.98	-21.02	1.043	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1765	12.79	-0.11	28.98	-21.02	1.044	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0;
	1766	15.25	-0.12	29.14	-20.86	1.043	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1767	23.54	-0.05	28.98	-21.02	1.042	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1769	37.99	0.14	7.16	-12.41	1.046	100	1	39.97	1	0	0	0	0	0	0	0	0	0	0	0;
	1770	37.99	0.15	7.4	-12.15	1.046	100	1	39.97	1	0	0	0	0	0	0	0	0	0	0	0;
	1979	42	0.03	10.62	-10.08	1.039	100	1	44	8.8	0	0	0	0	0	0	0	0	0	0	0;
	1980	19.1	0.68	18.75	-13.93	1.015	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1981	6.62	0.65	18.56	-14.12	1.017	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1982	0	0	28.28	-21.72	1.055	100	0	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	1983	0	0	28.3	-21.7	1.049	100	0	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	1984	0	0	28.06	-21.94	1.049	100	0	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	1985	0	0	44.37	-31.63	0.989	100	0	66	13.2	0	0	0	0	0	0	0	0	0	0	0;
	1986	27.88	9.54	46.94	-33.53	1.039	100	1	82	16.4	0	0	0	0	0	0	0	0	0	0	0;
	1987	46.05	9.64	46.94	-33.53	1.038	100	1	82	16.4	0	0	0	0	0	0	0	0	0	0	0;
	1771	0	0	16.72	-13.28	1.002	100	0	33	6.6	0	0	0	0	0	0	0	0	0	0	0;
	1988	0	0	16.93	-13.07	1.002	100	0	33	6.6	0	0	0	0	0	0	0	0	0	0	0;
	1989	16.21	2.83	48.96	-31.04	1.034	100	1	81	16.2	0	0	0	0	0	0	0	0	0	0	0;
	1990	20.43	2.76	48.78	-31.22	1.034	100	1	81	16.2	0	0	0	0	0	0	0	0	0	0	0;
	1991	57.16	2.82	48.78	-31.22	1.032	100	1	81	16.2	0	0	0	0	0	0	0	0	0	0	0;
	1992	16.21	2.81	48.78	-31.22	1.034	100	1	81	16.2	0	0	0	0	0	0	0	0	0	0	0;
	1993	125.99	-0.33	26.99	-17.46	1.044	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0;
	1994	38.04	-0.1	15.21	-29.16	1.049	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0;
	1772	1294.99	367.77	640.85	-149.37	1.038	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	1995	1294.99	361.91	634.52	-155.7	1.038	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	1773	150.01	76.35	164.14	14.19	1.033	100	1	285	150	0	0	0	0	0	0	0	0	0	0	0;
	1774	468.54	140.01	221.3	-146.7	1.024	100	1	595	225	0	0	0	0	0	0	0	0	0	0	0;
	1775	127.01	29.23	89.22	29.22	0.996	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0;
	1776	127.01	37.28	97.27	37.27	0.999	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0;
	1996	44.33	1.32	25.51	-26.68	1.021	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1997	38.38	1.34	26.13	-26.05	1.022	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1998	19.37	0.75	26.55	-27.76	1.032	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1999	21.32	0.75	26.55	-27.76	1.032	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2000	17.39	4.58	50.47	-24.65	0.997	100	1	85	17	0	0	0	0	0	0	0	0	0	0	0;
	2018	55.01	3.82	45.31	-19.51	0.991	100	1	58	55	0	0	0	0	0	0	0	0	0	0	0;
	1777	927	195.83	543.74	-110.4	1.02	100	1	953.37	233.37	0	0	0	0	0	0	0	0	0	0	0;
	1778	930	193.54	540.34	-113.8	1.02	100	1	956.37	236.37	0	0	0	0	0	0	0	0	0	0	0;
	2001	36.84	0.7	19.36	-18.2	1.013	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	1779	47	0.63	18.53	-19.03	1.011	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2002	46.99	0.63	18.53	-19.03	1.011	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2003	11.21	0.84	23.11	-16.34	0.979	100	1	56	11.2	0	0	0	0	0	0	0	0	0	0	0;
	1780	21.77	0.51	8.62	-1.44	1.042	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0;
	2028	9.78	0.49	8.62	-1.44	1.045	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0;
	1781	21.77	0.51	8.62	-1.44	1.042	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0;
	1782	21.77	0.51	8.55	-1.52	1.042	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0;
	2004	32.21	32.77	86.74	-73.26	1.057	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2005	32.21	32.77	86.74	-73.26	1.057	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2006	62.49	41.08	97.81	-62.19	1.063	100	1	156	31.2	0	0	0	0	0	0	0	0	0	0	0;
	2007	45.8	-0.14	16.51	-31.77	1.027	100	1	99	19.8	0	0	0	0	0	0	0	0	0	0	0;
	2008	19.82	-0.05	10.13	-37.91	1.028	100	1	99	19.8	0	0	0	0	0	0	0	0	0	0	0;
	2009	30.69	-0.15	17.02	-31.26	1.028	100	1	99	19.8	0	0	0	0	0	0	0	0	0	0	0;
	1783	956.98	239.12	414.21	-99.12	1.018	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	1784	956.98	227.06	403.28	-110.08	1.016	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	1785	956.98	240.6	416.57	-96.77	1.018	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	1786	956.97	242.49	416.79	-96.56	1.019	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	1787	84.8	18.77	83.56	-45.77	1.039	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	1788	84.31	18.77	83.56	-43.87	1.039	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	1789	72.03	18.58	83.56	-43.87	1.029	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	1790	260	58.23	140.78	-68.25	0.991	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	1791	260	54.43	135.78	-73.25	0.989	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	2010	174.99	36.87	90.44	-49.56	1.086	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	1792	28.99	2.94	12.09	-19.97	0.948	100	1	34.97	6.99	0	0	0	0	0	0	0	0	0	0	0;
	2011	28.54	2.94	12.09	-19.97	0.948	100	1	34.97	6.99	0	0	0	0	0	0	0	0	0	0	0;
	2012	32.22	1.06	12.08	-20	0.964	100	1	34.96	6.99	0	0	0	0	0	0	0	0	0	0	0;
	1793	131.99	42.77	106.95	-73.05	1.042	100	1	136	27.2	0	0	0	0	0	0	0	0	0	0	0;
	1794	123.99	37.87	100.68	-69.32	1.037	100	1	128	25.6	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	-1	1.0899	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1833	1	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0;
	29	2	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0;
	675	2	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0;
	1271	2	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0;
	30	2	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0;
	142	3	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0;
	677	3	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0;
	1048	4	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0;
	101	5	0.000277	0.002015	0.003	288	288	288	1	0	1	0	0;
	286	6	0.00881	0.033995	0.0607	289	289	289	1	0	1	0	0;
	329	6	0.004642	0.019832	0.0354	255	255	255	1	0	1	0	0;
	737	5	0.008861	0.03506	0.0623	288	288	288	1	0	1	0	0;
	760	5	0.006993	0.032869	0.0557	255	255	255	1	0	1	0	0;
	1330	6	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0;
	1350	5	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0;
	1523	6	0.004109	0.016138	0.0284	288	288	288	1	0	1	0	0;
	102	8	8.3e-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0;
	316	8	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0;
	623	8	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0;
	882	8	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0;
	103	7	6.2e-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0;
	623	8	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0;
	623	7	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0;
	113	9	0.000158	0.000672	0.0719	331	331	331	1	0	1	0	0;
	1134	9	4.5e-05	8.9e-05	0.002	268	268	268	1	0	1	0	0;
	346	10	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0;
	345	10	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0;
	106	11	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0;
	758	12	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0;
	962	12	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0;
	955	13	0.000237	0.00083	0.1863	268	268	268	1	0	1	0	0;
	995	13	0.000178	0.000612	0.1377	268	268	268	1	0	1	0	0;
	39	14	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0;
	1428	14	0.002568	0.011615	0.0228	290	290	290	1	0	1	0	0;
	1054	16	9.9e-05	0.00077	0.078	379	379	379	1	0	1	0	0;
	1054	15	9.9e-05	0.00077	0.077	379	379	379	1	0	1	0	0;
	1428	17	0.000514	0.003437	0.0061	290	290	290	1	0	1	0	0;
	1432	17	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0;
	39	17	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0;
	869	18	0.003477	0.01118	0.0187	304	304	304	1	0	1	0	0;
	1089	18	0.000612	0.003121	0.0152	270	270	270	1	0	1	0	0;
	1164	20	2.4e-05	0.000144	0.0213	701	701	701	1	0	1	0	0;
	1164	19	7.1e-05	0.000162	0.0162	251	251	251	1	0	1	0	0;
	972	21	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0;
	476	22	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0;
	1497	22	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0;
	69	23	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0;
	446	23	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0;
	605	23	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0;
	987	23	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0;
	845	25	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0;
	845	26	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0;
	123	27	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0;
	1479	27	0.009027	0.048869	0.084	351	351	351	1	0	1	0	0;
	1500	27	0.003516	0.016257	0.0273	311	311	311	1	0	1	0	0;
	289	28	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0;
	307	28	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0;
	1451	28	0.000523	0.002436	0.0167	348	348	348	1	0	1	0	0;
	289	28	0.000514	0.003457	0.0203	356	356	356	1	0	1	0	0;
	307	28	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0;
	1450	28	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0;
	307	28	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0;
	842	31	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0;
	960	31	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0;
	1269	31	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0;
	1270	31	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0;
	1270	31	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0;
	212	33	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0;
	326	33	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0;
	1153	33	0.000198	0.001711	0.1711	385	385	385	1	0	1	0	0;
	1170	33	0.000751	0.003358	0.1534	385	385	385	1	0	1	0	0;
	344	2013	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0;
	489	34	0.000119	0.000474	0.0688	452	452	452	1	0	1	0	0;
	955	2013	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0;
	1257	35	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0;
	1439	35	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0;
	846	36	0.000729	0.005118	0.0933	389	389	389	1	0	1	0	0;
	846	36	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0;
	228	37	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0;
	477	38	0.001719	0.00877	0.0157	321	321	321	1	0	1	0	0;
	1179	38	0.009165	0.04318	0.077	321	321	321	1	0	1	0	0;
	134	39	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0;
	195	39	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0;
	208	39	0.006914	0.031249	0.0547	327	327	327	1	0	1	0	0;
	296	40	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0;
	766	40	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0;
	950	40	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0;
	1282	40	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0;
	296	40	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0;
	766	40	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0;
	950	40	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0;
	1281	40	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0;
	1282	40	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0;
	558	41	0.000672	0.003477	0.0365	254	254	254	1	0	1	0	0;
	1420	42	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0;
	1420	43	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0;
	1040	44	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0;
	1521	44	0.000968	0.004602	0.0081	304	304	304	1	0	1	0	0;
	1040	44	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0;
	1524	45	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0;
	1525	45	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0;
	1321	46	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0;
	1429	46	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0;
	49	48	2e-05	0.000198	0.0121	261	261	261	1	0	1	0	0;
	49	47	2e-05	0.000198	0.0142	261	261	261	1	0	1	0	0;
	277	49	0.000277	0.000928	0.2066	0	0	0	1	0	1	0	0;
	298	49	0.002037	0.010904	0.0187	352	352	352	1	0	1	0	0;
	318	49	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0;
	370	49	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0;
	608	49	4e-05	0.000178	0.0152	0	0	0	1	0	1	0	0;
	836	49	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0;
	1227	49	0.000454	0.002133	0.2511	268	268	268	1	0	1	0	0;
	1381	49	0.000119	0.000691	0.1002	387	387	387	1	0	1	0	0;
	1411	49	0.00083	0.005175	0.0203	323	323	323	1	0	1	0	0;
	277	49	0.000277	0.000928	0.2086	0	0	0	1	0	1	0	0;
	836	49	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0;
	1379	49	5.9e-05	0.000217	0.0496	323	323	323	1	0	1	0	0;
	1378	49	5.9e-05	0.000217	0.0466	323	323	323	1	0	1	0	0;
	1169	50	0.000158	0.000948	0.002	348	348	348	1	0	1	0	0;
	704	51	0.001521	0.007076	0.0118	302	302	302	1	0	1	0	0;
	1265	51	0.002469	0.011457	0.0203	315	315	315	1	0	1	0	0;
	404	52	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0;
	427	52	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0;
	459	53	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0;
	765	53	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0;
	1529	53	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0;
	766	54	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0;
	1417	54	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0;
	1101	56	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0;
	1101	55	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0;
	97	1827	0.004563	0.030696	0.0557	541	541	541	1	0	1	0	0;
	320	1827	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0;
	813	1827	0.017106	0.078321	0.1387	362	362	362	1	0	1	0	0;
	1287	1827	0.010272	0.048691	0.0866	354	354	354	1	0	1	0	0;
	461	57	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0;
	827	57	0.01197	0.056632	0.0942	262	262	262	1	0	1	0	0;
	1429	58	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0;
	1090	60	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0;
	1090	59	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0;
	713	61	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0;
	1032	62	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0;
	998	63	0.002114	0.008553	0.0152	346	346	346	1	0	1	0	0;
	342	65	0.000158	0.000652	0.084	0	0	0	1	0	1	0	0;
	894	64	0.000198	0.000731	0.0942	385	385	385	1	0	1	0	0;
	1265	66	0.00324	0.012616	0.0225	302	302	302	1	0	1	0	0;
	1397	67	0.007522	0.029736	0.0496	303	303	303	1	0	1	0	0;
	1543	67	0.006809	0.03043	0.0521	380	380	380	1	0	1	0	0;
	404	69	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0;
	469	68	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0;
	791	68	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0;
	1348	69	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0;
	1480	68	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0;
	470	68	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0;
	640	68	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0;
	556	70	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0;
	792	70	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0;
	1421	70	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0;
	792	70	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0;
	1416	70	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0;
	203	72	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0;
	375	71	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0;
	403	71	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0;
	982	71	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0;
	1104	72	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0;
	842	73	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0;
	842	74	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0;
	387	75	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0;
	842	75	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0;
	78	76	9.9e-05	0.000415	0.0456	434	434	434	1	0	1	0	0;
	300	77	1e-06	0.000104	0.078	1063	1063	1063	1	0	1	0	0;
	436	77	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0;
	705	77	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0;
	436	77	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0;
	705	77	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0;
	302	77	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0;
	301	77	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0;
	435	78	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0;
	1040	78	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0;
	1431	79	2.2e-05	9.9e-05	0.001	405	405	405	1	0	1	0	0;
	1430	80	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	745	81	0.000573	0.002588	0.0051	388	388	388	1	0	1	0	0;
	1432	82	2e-05	0.000198	0.001	566	566	566	1	0	1	0	0;
	626	83	0.000138	0.00077	0.001	272	272	272	1	0	1	0	0;
	181	84	0.001171	0.007842	0.0166	296	296	296	1	0	1	0	0;
	855	84	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0;
	1186	85	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0;
	1187	85	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0;
	553	86	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0;
	553	86	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0;
	519	87	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0;
	870	87	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0;
	1300	88	0.000176	0.001385	0.1521	378	378	378	1	0	1	0	0;
	1351	88	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0;
	1351	88	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0;
	283	89	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0;
	467	89	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0;
	729	89	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0;
	1335	89	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0;
	1433	90	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0;
	376	91	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0;
	1489	91	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0;
	934	93	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0;
	950	93	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0;
	1062	92	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0;
	1110	93	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0;
	1282	92	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0;
	1347	92	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0;
	935	92	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0;
	950	92	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0;
	1062	93	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0;
	1110	92	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0;
	1281	93	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0;
	1347	93	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0;
	937	92	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0;
	936	93	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0;
	1149	96	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0;
	149	97	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0;
	680	98	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0;
	701	98	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0;
	702	99	0.006262	0.040849	0.0749	398	398	398	1	0	1	0	0;
	1232	100	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0;
	616	101	0.001936	0.0128	0.0182	357	357	357	1	0	1	0	0;
	231	104	2e-05	0.000198	0.0081	0	0	0	1	0	1	0	0;
	955	104	0.000296	0.000988	0.2207	288	288	288	1	0	1	0	0;
	232	1828	8.5e-05	0.000198	0.0192	386	386	386	1	0	1	0	0;
	542	105	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0;
	628	105	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0;
	772	105	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0;
	1059	105	0.002724	0.018108	0.0334	383	383	383	1	0	1	0	0;
	627	105	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0;
	955	106	0.000257	0.000928	0.1134	331	331	331	1	0	1	0	0;
	122	107	0.002291	0.009936	0.0304	307	307	307	1	0	1	0	0;
	872	107	0.004168	0.028918	0.0597	389	389	389	1	0	1	0	0;
	1127	107	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0;
	1168	107	0.004879	0.032533	0.0607	344	344	344	1	0	1	0	0;
	1405	107	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0;
	1436	107	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0;
	554	108	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0;
	596	108	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0;
	776	108	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0;
	1128	108	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0;
	597	108	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0;
	776	108	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0;
	1216	108	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0;
	854	109	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0;
	145	110	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0;
	227	111	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0;
	783	111	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0;
	772	112	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0;
	1533	112	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0;
	297	113	0.000336	0.001363	0.1499	331	331	331	1	0	1	0	0;
	371	113	0.000178	0.001422	0.1448	339	339	339	1	0	1	0	0;
	1348	114	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0;
	1435	114	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0;
	394	115	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0;
	413	115	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0;
	1341	115	0.00162	0.010765	0.0203	540	540	540	1	0	1	0	0;
	1514	115	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0;
	132	115	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0;
	1341	115	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0;
	131	115	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0;
	651	117	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0;
	774	117	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0;
	1367	117	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0;
	651	117	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0;
	1368	117	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0;
	133	117	3.5e-05	0.000374	0.0087	921	921	921	1	0	1	0	0;
	990	119	0.013393	0.069551	0.1261	391	391	391	1	0	1	0	0;
	1030	119	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0;
	845	120	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0;
	1021	120	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0;
	1302	121	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0;
	1302	121	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0;
	622	123	0.00332	0.015328	0.0267	288	288	288	1	0	1	0	0;
	716	124	0.007307	0.029226	0.0316	0	0	0	1	0	1	0	0;
	1487	124	0.006551	0.01285	0.0128	0	0	0	1	0	1	0	0;
	1437	125	2.4e-05	9.7e-05	0.001	473	473	473	1	0	1	0	0;
	157	126	9.9e-05	0.000198	0.0223	288	288	288	1	0	1	0	0;
	158	130	1.4e-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0;
	158	127	7e-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0;
	158	128	1.4e-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0;
	158	129	1.4e-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0;
	845	135	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0;
	839	136	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0;
	890	136	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0;
	915	136	7e-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0;
	838	136	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0;
	891	136	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0;
	916	136	7e-06	0.000104	0.0029	2487	2487	2487	1	0	1	0	0;
	395	137	0.001264	0.00964	0.0375	399	399	399	1	0	1	0	0;
	408	137	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0;
	811	137	0.002627	0.012188	0.0218	292	292	292	1	0	1	0	0;
	812	137	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0;
	1241	137	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0;
	1486	137	0.0016	0.014933	0.0537	384	384	384	1	0	1	0	0;
	395	137	0.001264	0.009659	0.0405	399	399	399	1	0	1	0	0;
	263	138	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0;
	821	138	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0;
	376	140	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0;
	416	140	0.003951	0.020148	0.0511	369	369	369	1	0	1	0	0;
	1279	140	0.007447	0.034884	0.0628	369	369	369	1	0	1	0	0;
	1314	140	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0;
	376	140	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0;
	986	140	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0;
	1314	140	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0;
	919	142	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0;
	1336	142	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0;
	1336	142	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0;
	395	143	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0;
	395	144	0.000257	0.000988	0.1215	271	271	271	1	0	1	0	0;
	813	145	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0;
	1524	145	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0;
	827	146	0.002145	0.009679	0.017	296	296	296	1	0	1	0	0;
	827	147	0.002125	0.009576	0.0168	296	296	296	1	0	1	0	0;
	517	148	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0;
	1109	149	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0;
	416	150	0.0048	0.022637	0.0405	384	384	384	1	0	1	0	0;
	871	150	0.003319	0.015664	0.0263	384	384	384	1	0	1	0	0;
	181	151	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0;
	354	153	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0;
	494	154	0.005077	0.023783	0.0425	369	369	369	1	0	1	0	0;
	918	154	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0;
	1027	154	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0;
	1238	154	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0;
	153	152	4.8e-05	8.8e-05	0.004	935	935	935	1	0	1	0	0;
	983	155	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0;
	438	156	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0;
	626	156	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0;
	437	156	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0;
	626	156	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0;
	857	158	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0;
	979	158	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0;
	390	158	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0;
	978	158	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0;
	390	158	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0;
	390	158	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0;
	980	159	0.001025	0.004614	0.0081	380	380	380	1	0	1	0	0;
	947	160	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0;
	1351	160	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0;
	164	163	0.000968	0.001975	0.0081	337	337	337	1	0	1	0	0;
	164	161	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0;
	164	162	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0;
	785	164	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0;
	1007	164	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0;
	1453	164	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0;
	1500	165	4e-05	0.000198	0	0	0	0	1	0	1	0	0;
	658	166	0.001205	0.005511	0.0091	325	325	325	1	0	1	0	0;
	574	167	0.01438	0.065067	0.1154	328	328	328	1	0	1	0	0;
	827	167	0.003538	0.016484	0.0273	325	325	325	1	0	1	0	0;
	1006	167	0.012634	0.056573	0.1008	328	328	328	1	0	1	0	0;
	1460	167	0.003516	0.016158	0.0273	328	328	328	1	0	1	0	0;
	1464	167	0.00316	0.014914	0.0253	305	305	305	1	0	1	0	0;
	1542	167	0.007704	0.034647	0.0607	328	328	328	1	0	1	0	0;
	827	167	0.002489	0.016257	0.0294	418	418	418	1	0	1	0	0;
	282	167	0.003457	0.015467	0.0273	309	309	309	1	0	1	0	0;
	776	168	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0;
	1126	168	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0;
	760	169	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0;
	1439	170	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0;
	1438	172	2e-05	0.000198	0.0223	0	0	0	1	0	1	0	0;
	1440	171	9.9e-05	0.000296	0.004	0	0	0	1	0	1	0	0;
	1415	173	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0;
	1125	179	0.000217	0.00079	0	252	252	252	1	0	1	0	0;
	1125	178	0.000217	0.00079	0	252	252	252	1	0	1	0	0;
	1125	177	0.000237	0.000988	0	252	252	252	1	0	1	0	0;
	1125	176	0.000237	0.000988	0	252	252	252	1	0	1	0	0;
	1125	175	0.000257	0.000988	0	252	252	252	1	0	1	0	0;
	1126	180	0.000111	0.001026	0.0884	394	394	394	1	0	1	0	0;
	958	181	0.001636	0.010939	0.0216	296	296	296	1	0	1	0	0;
	769	182	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0;
	1082	182	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0;
	1242	186	1.4e-05	0.000173	0.0982	0	0	0	1	0	1	0	0;
	1243	185	1.4e-05	0.000187	0.0809	0	0	0	1	0	1	0	0;
	1242	183	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0;
	1243	184	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0;
	1032	187	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0;
	477	188	0.001397	0.009306	0.0172	340	340	340	1	0	1	0	0;
	763	188	0.003415	0.021827	0.04	325	325	325	1	0	1	0	0;
	1441	189	2e-05	9.9e-05	0	394	394	394	1	0	1	0	0;
	554	190	7e-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0;
	554	191	7e-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0;
	1274	192	0.000237	0.000573	0.078	268	268	268	1	0	1	0	0;
	674	194	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0;
	674	193	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0;
	1443	197	0.002706	0.0128	0.0213	292	292	292	1	0	1	0	0;
	1452	198	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0;
	493	199	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0;
	586	199	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0;
	1183	199	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0;
	1478	199	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0;
	1238	200	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0;
	267	201	0.003536	0.01683	0.0284	306	306	306	1	0	1	0	0;
	1212	201	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0;
	1328	201	0.008375	0.039704	0.0658	274	274	274	1	0	1	0	0;
	229	202	0.011378	0.053886	0.0957	311	311	311	1	0	1	0	0;
	708	202	0.003457	0.023724	0.0445	540	540	540	1	0	1	0	0;
	750	202	0.008415	0.041422	0.0739	362	362	362	1	0	1	0	0;
	1176	202	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0;
	1530	202	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0;
	1833	202	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0;
	1833	202	0.001857	0.017521	0.0648	935	935	935	1	0	1	0	0;
	447	203	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0;
	1156	203	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0;
	477	204	0.002827	0.011058	0.0192	363	363	363	1	0	1	0	0;
	763	204	0.002258	0.00946	0.0172	363	363	363	1	0	1	0	0;
	730	205	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0;
	1329	205	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0;
	730	205	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0;
	1329	205	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0;
	121	206	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0;
	121	206	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0;
	1025	207	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0;
	1104	207	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0;
	208	1829	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1189	208	0.005472	0.024889	0.0445	327	327	327	1	0	1	0	0;
	440	209	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0;
	1052	209	0.012484	0.056454	0.1002	362	362	362	1	0	1	0	0;
	1071	209	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0;
	1072	209	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0;
	1539	209	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0;
	1442	210	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0;
	479	211	0.000523	0.002596	0.2992	342	342	342	1	0	1	0	0;
	196	213	0.00484	0.021393	0.0385	292	292	292	1	0	1	0	0;
	218	213	0.001541	0.007309	0.0121	292	292	292	1	0	1	0	0;
	251	213	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0;
	567	213	0.00243	0.011477	0.0192	333	333	333	1	0	1	0	0;
	1338	213	0.002311	0.011378	0.0233	333	333	333	1	0	1	0	0;
	1447	213	0.000474	0.002331	0.0081	333	333	333	1	0	1	0	0;
	1455	213	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0;
	544	213	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0;
	1443	213	0.002074	0.009758	0.0162	292	292	292	1	0	1	0	0;
	263	215	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0;
	357	215	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0;
	260	216	7e-06	0.000125	0.0029	552	552	552	1	0	1	0	0;
	559	216	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0;
	1443	217	0.000691	0.003279	0.0051	292	292	292	1	0	1	0	0;
	425	220	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0;
	425	219	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0;
	1055	221	0.000217	0.001205	0.0086	257	257	257	1	0	1	0	0;
	448	222	0.00162	0.007447	0.0132	322	322	322	1	0	1	0	0;
	1050	222	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0;
	479	223	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0;
	1444	224	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0;
	614	225	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0;
	1030	1830	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0;
	350	226	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0;
	787	226	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0;
	783	227	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0;
	846	227	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0;
	893	227	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0;
	893	227	0.004326	0.029037	0.0527	389	389	389	1	0	1	0	0;
	1150	228	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0;
	1150	228	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0;
	1032	229	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0;
	739	230	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0;
	792	230	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0;
	910	232	0.000257	0.001521	0.162	335	335	335	1	0	1	0	0;
	942	232	0.000259	0.000506	0.042	272	272	272	1	0	1	0	0;
	1173	233	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0;
	1173	234	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0;
	1446	235	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1445	236	2e-05	0.000198	0.001	540	540	540	1	0	1	0	0;
	581	237	0.001067	0.00723	0.0132	335	335	335	1	0	1	0	0;
	841	238	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0;
	1012	237	0.00318	0.020938	0.0395	335	335	335	1	0	1	0	0;
	1280	237	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0;
	1547	238	0.004899	0.022815	0.0405	300	300	300	1	0	1	0	0;
	1280	238	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0;
	632	239	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0;
	848	240	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0;
	1178	240	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0;
	386	242	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0;
	1367	243	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0;
	1367	244	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0;
	1368	245	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0;
	1368	246	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0;
	997	247	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0;
	1164	247	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0;
	670	249	0.013096	0.066153	0.12	336	336	336	1	0	1	0	0;
	702	248	0.002074	0.009956	0.0172	336	336	336	1	0	1	0	0;
	702	248	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0;
	702	249	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0;
	784	250	0.001452	0.020223	0.6741	2487	2487	2487	1	0	1	0	0;
	1352	250	0.001672	0.022177	0.7607	2487	2487	2487	1	0	1	0	0;
	784	250	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0;
	1352	250	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0;
	891	252	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0;
	949	252	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0;
	972	256	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0;
	991	256	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0;
	1482	253	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0;
	1494	256	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0;
	1495	256	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0;
	1481	253	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0;
	1469	255	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0;
	1470	254	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0;
	814	258	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0;
	1282	258	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0;
	814	257	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0;
	1281	257	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0;
	1360	259	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0;
	1360	259	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0;
	295	261	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0;
	348	261	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0;
	752	262	0.002145	0.011151	0.0203	333	333	333	1	0	1	0	0;
	1447	262	0.00638	0.031486	0.0537	333	333	333	1	0	1	0	0;
	357	263	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0;
	363	263	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0;
	623	263	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0;
	821	263	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0;
	1008	263	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0;
	1243	263	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0;
	363	263	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0;
	623	263	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0;
	821	263	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0;
	1008	263	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0;
	1242	263	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0;
	1242	263	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0;
	1243	263	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0;
	420	267	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0;
	420	267	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0;
	420	267	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0;
	1353	269	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0;
	1353	268	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0;
	500	271	0.002193	0.010884	0.0197	321	321	321	1	0	1	0	0;
	1179	271	0.004049	0.018272	0.0324	302	302	302	1	0	1	0	0;
	365	272	0.011032	0.050442	0.0871	325	325	325	1	0	1	0	0;
	602	272	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0;
	602	272	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0;
	436	273	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0;
	705	273	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0;
	1041	273	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0;
	1390	273	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0;
	705	273	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0;
	1041	273	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0;
	1079	274	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0;
	1236	275	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0;
	318	276	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0;
	341	277	0.000178	0.000691	0.1002	311	311	311	1	0	1	0	0;
	1371	276	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0;
	1381	276	9.9e-05	0.000612	0.082	387	387	387	1	0	1	0	0;
	1334	279	0.001146	0.007111	0.2238	298	298	298	1	0	1	0	0;
	596	280	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0;
	1008	280	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0;
	1243	280	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0;
	458	280	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0;
	597	280	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0;
	1242	280	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0;
	1460	281	7.9e-05	0.000316	0.001	328	328	328	1	0	1	0	0;
	1120	283	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0;
	1837	283	0.000133	0.000311	0	0	0	0	1	0	1	0	0;
	1527	285	0.000198	0.000672	0.1509	257	257	257	1	0	1	0	0;
	1526	284	0.000198	0.000691	0.1529	257	257	257	1	0	1	0	0;
	557	286	0.009264	0.031822	0.0567	289	289	289	1	0	1	0	0;
	398	288	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0;
	398	287	4e-05	0.000198	0.0061	0	0	0	1	0	1	0	0;
	1169	289	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0;
	406	290	0.003516	0.016415	0.0273	354	354	354	1	0	1	0	0;
	896	290	0.004168	0.028346	0.0537	356	356	356	1	0	1	0	0;
	945	290	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0;
	1115	290	0.008099	0.036603	0.0901	369	369	369	1	0	1	0	0;
	1409	290	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0;
	406	290	0.002331	0.015724	0.0451	428	428	428	1	0	1	0	0;
	1408	290	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0;
	406	290	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0;
	1067	290	0.000336	0.002331	0.004	356	356	356	1	0	1	0	0;
	861	290	0.000211	0.001199	0.0405	307	307	307	1	0	1	0	0;
	860	290	0.000209	0.001189	0.0405	307	307	307	1	0	1	0	0;
	294	291	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0;
	308	291	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0;
	1068	293	7.9e-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0;
	1260	292	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0;
	1383	293	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0;
	1448	292	2.1e-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0;
	294	292	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0;
	308	291	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0;
	839	293	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0;
	891	293	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0;
	1260	293	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0;
	1260	293	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0;
	348	295	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0;
	810	295	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0;
	1057	295	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0;
	1359	295	0.002121	0.009661	0.0162	355	355	355	1	0	1	0	0;
	1461	295	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0;
	1488	295	0.005551	0.025146	0.0445	391	391	391	1	0	1	0	0;
	556	296	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0;
	709	296	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0;
	1417	296	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0;
	556	296	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0;
	709	296	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0;
	1416	296	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0;
	342	297	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0;
	371	297	0.000217	0.000849	0.0931	331	331	331	1	0	1	0	0;
	895	297	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0;
	1130	297	0.000454	0.002331	0.0516	272	272	272	1	0	1	0	0;
	1385	297	0.001284	0.0096	0.038	335	335	335	1	0	1	0	0;
	1411	298	0.001225	0.006104	0.0203	323	323	323	1	0	1	0	0;
	370	298	0.000257	0.000849	0.1893	268	268	268	1	0	1	0	0;
	1131	298	0.000553	0.002548	0.0486	272	272	272	1	0	1	0	0;
	1385	297	0.001284	0.00956	0.038	335	335	335	1	0	1	0	0;
	1385	297	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0;
	1502	297	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0;
	623	299	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0;
	435	303	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0;
	794	303	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0;
	1057	303	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0;
	1413	303	0.008889	0.032197	0.0537	357	357	357	1	0	1	0	0;
	435	303	0.01442	0.071763	0.1291	372	372	372	1	0	1	0	0;
	739	304	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0;
	739	305	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0;
	801	306	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0;
	801	306	0.001501	0.018568	0.0562	388	388	388	1	0	1	0	0;
	734	307	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0;
	759	307	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0;
	734	307	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0;
	550	308	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0;
	1386	308	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0;
	550	308	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0;
	1386	308	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0;
	1386	308	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0;
	854	309	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0;
	1337	311	1.4e-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0;
	1337	310	2.1e-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0;
	516	312	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0;
	667	312	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0;
	619	313	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0;
	767	313	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0;
	619	313	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0;
	427	314	0.000593	0.002667	0.0051	374	374	374	1	0	1	0	0;
	427	315	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0;
	999	316	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0;
	442	317	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0;
	610	317	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0;
	1449	319	4.5e-05	8.9e-05	0.0007	0	0	0	1	0	1	0	0;
	359	320	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0;
	1427	320	0.008257	0.036427	0.0582	379	379	379	1	0	1	0	0;
	658	321	0.001857	0.014461	0.0481	376	376	376	1	0	1	0	0;
	1364	321	0.003202	0.030829	0.1164	376	376	376	1	0	1	0	0;
	708	323	0.006005	0.02878	0.0496	370	370	370	1	0	1	0	0;
	841	323	0.003595	0.0176	0.0294	354	354	354	1	0	1	0	0;
	1405	324	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0;
	1030	325	0.00642	0.043852	0.083	391	391	391	1	0	1	0	0;
	1193	325	0.003002	0.020227	0.0385	391	391	391	1	0	1	0	0;
	1044	326	8.9e-05	0.000751	0.079	426	426	426	1	0	1	0	0;
	361	328	0.003477	0.018074	0.0304	311	311	311	1	0	1	0	0;
	825	328	0.003141	0.015526	0.0268	253	253	253	1	0	1	0	0;
	941	328	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0;
	616	329	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0;
	760	329	0.004464	0.021452	0.0385	255	255	255	1	0	1	0	0;
	703	330	0.000158	0.000474	0.0506	278	278	278	1	0	1	0	0;
	848	330	0.000198	0.00077	0.0972	311	311	311	1	0	1	0	0;
	1451	331	1.6e-05	9.9e-05	0.001	471	471	471	1	0	1	0	0;
	1450	332	1.6e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0;
	448	333	0.004899	0.033007	0.0699	440	440	440	1	0	1	0	0;
	1109	333	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0;
	1298	333	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0;
	1109	333	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0;
	427	334	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0;
	555	334	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0;
	435	335	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0;
	1201	335	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0;
	1452	335	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0;
	435	335	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0;
	435	335	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0;
	1010	340	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0;
	1159	340	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0;
	1531	340	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0;
	988	340	0.001521	0.00721	0.0121	270	270	270	1	0	1	0	0;
	484	341	0.000138	0.000573	0.0699	259	259	259	1	0	1	0	0;
	892	344	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0;
	955	344	0.000652	0.002351	0.5123	288	288	288	1	0	1	0	0;
	1482	344	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0;
	892	344	0.000182	0.000622	0.5559	420	420	420	1	0	1	0	0;
	955	344	0.000652	0.00237	0.5133	288	288	288	1	0	1	0	0;
	1481	344	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0;
	892	343	0.000237	0.002114	0.1954	485	485	485	1	0	1	0	0;
	1469	344	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0;
	1470	343	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0;
	981	345	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0;
	1456	346	0.002015	0.012879	0.0243	296	296	296	1	0	1	0	0;
	557	345	0.00482	0.03119	0.0577	296	296	296	1	0	1	0	0;
	559	347	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0;
	882	347	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0;
	607	348	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0;
	990	348	0.004978	0.024514	0.0435	383	383	383	1	0	1	0	0;
	1030	348	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0;
	1224	348	0.005531	0.02797	0.0567	357	357	357	1	0	1	0	0;
	1515	348	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0;
	338	348	5.9e-05	0.000889	0.003	935	935	935	1	0	1	0	0;
	990	348	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0;
	1488	348	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0;
	336	348	7.9e-05	0.00083	0.002	935	935	935	1	0	1	0	0;
	337	348	5.9e-05	0.000652	0.001	935	935	935	1	0	1	0	0;
	436	350	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0;
	742	350	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0;
	436	350	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0;
	743	350	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0;
	786	350	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0;
	339	350	2.1e-05	0.000249	0.0058	921	921	921	1	0	1	0	0;
	352	351	0.001027	0.004721	0.0081	354	354	354	1	0	1	0	0;
	836	351	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0;
	826	352	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0;
	365	353	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0;
	1363	353	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0;
	473	354	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0;
	547	354	0.001084	0.005086	0.0111	361	361	361	1	0	1	0	0;
	898	354	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0;
	547	354	0.0011	0.004978	0.0142	353	353	353	1	0	1	0	0;
	898	354	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0;
	1454	355	0.000158	0.000691	0.001	274	274	274	1	0	1	0	0;
	858	356	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0;
	1239	356	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0;
	382	357	3.5e-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0;
	1008	357	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0;
	1271	357	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0;
	1320	357	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0;
	381	357	3.5e-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0;
	1008	357	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0;
	1320	357	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0;
	383	357	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0;
	1320	357	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0;
	384	357	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0;
	1455	358	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0;
	478	361	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0;
	601	360	0.009521	0.064237	0.1215	375	375	375	1	0	1	0	0;
	825	361	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0;
	941	362	0.002232	0.007802	0.0142	287	287	287	1	0	1	0	0;
	1137	360	0.000593	0.002588	0.0162	261	261	261	1	0	1	0	0;
	1166	360	2e-05	0.015803	0	287	287	287	1	0	1	0	0;
	1182	361	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0;
	1258	361	0.011694	0.078657	0.1519	375	375	375	1	0	1	0	0;
	1531	361	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0;
	478	360	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0;
	988	360	0.00476	0.022499	0.0375	333	333	333	1	0	1	0	0;
	1166	362	2e-05	0.000198	0	0	0	0	1	0	1	0	0;
	1343	363	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0;
	1343	363	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0;
	527	364	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0;
	557	364	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0;
	933	364	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0;
	996	365	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0;
	1268	365	0.000968	0.00638	0.0111	399	399	399	1	0	1	0	0;
	1499	365	0.005669	0.025639	0.0456	333	333	333	1	0	1	0	0;
	657	366	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0;
	605	367	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0;
	722	367	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0;
	1420	367	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0;
	1420	367	0.001719	0.011496	0.0289	368	368	368	1	0	1	0	0;
	533	368	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0;
	1106	368	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0;
	1433	368	0.010627	0.045511	0.0749	302	302	302	1	0	1	0	0;
	1501	368	0.009798	0.045748	0.0815	337	337	337	1	0	1	0	0;
	1519	368	0.011674	0.053096	0.0921	331	331	331	1	0	1	0	0;
	890	369	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0;
	1080	369	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0;
	1365	369	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0;
	573	371	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0;
	1133	371	0.000454	0.001106	0.1002	268	268	268	1	0	1	0	0;
	1294	370	0.000316	0.000948	0.1094	268	268	268	1	0	1	0	0;
	559	372	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0;
	623	372	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0;
	1242	372	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0;
	559	373	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0;
	623	373	0.00088	0.012715	0.3292	2200	2200	2200	1	0	1	0	0;
	1243	373	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0;
	512	374	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0;
	1274	375	0.000178	0.000632	0.078	370	370	370	1	0	1	0	0;
	660	377	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0;
	1026	377	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0;
	1117	377	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0;
	1358	377	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0;
	1420	377	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0;
	660	377	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0;
	1026	377	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0;
	1116	377	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0;
	530	378	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0;
	574	379	0.000138	0.000573	0.001	329	329	329	1	0	1	0	0;
	752	380	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0;
	1456	385	2e-05	0.000198	0.003	354	354	354	1	0	1	0	0;
	397	386	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0;
	467	386	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0;
	1113	386	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0;
	1485	387	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0;
	598	389	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0;
	855	388	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0;
	865	389	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0;
	1322	388	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0;
	443	390	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0;
	963	390	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0;
	1150	390	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0;
	443	390	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0;
	857	390	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0;
	1150	390	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0;
	1360	391	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0;
	601	392	0.002114	0.012662	0.0233	374	374	374	1	0	1	0	0;
	1437	392	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0;
	602	393	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0;
	1835	395	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0;
	420	398	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0;
	1466	398	0.003812	0.025482	0.0466	356	356	356	1	0	1	0	0;
	1058	399	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0;
	1079	399	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0;
	1090	401	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0;
	1090	400	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0;
	520	402	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0;
	1164	403	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0;
	1348	404	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0;
	964	405	0.001244	0.008415	0.0309	388	388	388	1	0	1	0	0;
	1169	405	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0;
	1393	407	0.001719	0.008	0.0132	274	274	274	1	0	1	0	0;
	1427	409	0.000608	0.004067	0.0071	379	379	379	1	0	1	0	0;
	1521	409	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0;
	573	410	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0;
	413	411	2e-05	9.8e-05	0.0111	0	0	0	1	0	1	0	0;
	730	412	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0;
	845	412	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0;
	698	413	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0;
	1404	413	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0;
	1363	414	0.005233	0.024413	0.0435	337	337	337	1	0	1	0	0;
	1499	414	0.002252	0.01037	0.0182	333	333	333	1	0	1	0	0;
	1364	414	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0;
	752	416	0.005314	0.024119	0.0425	384	384	384	1	0	1	0	0;
	1314	416	0.003398	0.017541	0.0314	384	384	384	1	0	1	0	0;
	752	416	0.005412	0.024571	0.0461	384	384	384	1	0	1	0	0;
	279	418	0.001256	0.008251	0.2389	375	375	375	1	0	1	0	0;
	1334	418	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0;
	1459	419	0.001047	0.006973	0.0132	354	354	354	1	0	1	0	0;
	620	420	0.005393	0.029649	0.0638	348	348	348	1	0	1	0	0;
	621	420	0.005393	0.02963	0.0638	348	348	348	1	0	1	0	0;
	1466	420	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0;
	550	421	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0;
	1353	421	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0;
	1426	421	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0;
	550	421	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0;
	1353	421	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0;
	1386	421	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0;
	905	422	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0;
	1360	422	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0;
	1322	423	0.008122	0.036857	0.0655	329	329	329	1	0	1	0	0;
	1355	423	0.011081	0.049936	0.0891	265	265	265	1	0	1	0	0;
	619	424	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0;
	504	425	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0;
	583	425	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0;
	1053	425	0.002035	0.012563	0.1094	378	378	378	1	0	1	0	0;
	1060	425	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0;
	504	425	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0;
	1060	425	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0;
	614	426	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0;
	791	427	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0;
	1349	428	0.000375	0.001383	0.1711	313	313	313	1	0	1	0	0;
	1414	429	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0;
	772	432	0.002359	0.016431	0.0203	319	319	319	1	0	1	0	0;
	662	433	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	1305	433	5.9e-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0;
	1312	433	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	1544	434	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0;
	919	435	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0;
	679	436	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0;
	961	436	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0;
	678	436	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0;
	1052	439	0.004207	0.029077	0.0547	448	448	448	1	0	1	0	0;
	1303	439	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0;
	1488	440	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0;
	1539	440	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0;
	711	441	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0;
	742	441	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0;
	829	441	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0;
	1023	441	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0;
	1041	441	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0;
	711	441	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0;
	743	441	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0;
	1355	442	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0;
	576	443	2.1e-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0;
	719	443	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0;
	577	443	1.9e-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0;
	1352	443	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0;
	495	444	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0;
	1460	444	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0;
	1461	445	2e-06	0.000198	0.0066	401	401	401	1	0	1	0	0;
	721	446	0.000336	0.001481	0.003	348	348	348	1	0	1	0	0;
	1348	446	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0;
	720	446	0.000336	0.001501	0.003	348	348	348	1	0	1	0	0;
	515	448	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0;
	1298	448	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0;
	1298	448	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0;
	1462	449	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0;
	1055	450	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0;
	1101	450	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0;
	1260	452	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	1260	451	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	1260	453	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	1260	454	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	730	455	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0;
	730	455	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0;
	570	456	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0;
	1096	456	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0;
	1185	456	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0;
	570	456	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0;
	1008	458	0.000187	0.00349	0.0941	2250	2250	2250	1	0	1	0	0;
	765	459	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0;
	1189	459	0.005195	0.023585	0.0415	364	364	364	1	0	1	0	0;
	1069	460	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	1319	460	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	1307	460	7.9e-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0;
	775	461	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0;
	795	461	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0;
	853	461	0.009067	0.042884	0.0861	348	348	348	1	0	1	0	0;
	868	461	0.020602	0.068109	0.1083	258	258	258	1	0	1	0	0;
	919	461	0.016691	0.075299	0.1336	330	330	330	1	0	1	0	0;
	1218	461	0.008158	0.03516	0.0582	379	379	379	1	0	1	0	0;
	1328	461	0.016612	0.078676	0.1316	293	293	293	1	0	1	0	0;
	827	461	0.023407	0.110815	0.1853	325	325	325	1	0	1	0	0;
	776	462	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0;
	963	462	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0;
	1337	462	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0;
	1353	462	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0;
	1337	462	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0;
	813	464	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0;
	1152	464	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0;
	1197	463	0.002212	0.014558	0.0299	381	381	381	1	0	1	0	0;
	1354	463	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0;
	1840	464	0.000593	0.00397	0.4759	530	530	530	1	0	1	0	0;
	1152	464	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0;
	1463	465	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0;
	1464	466	9.9e-05	0.000454	0.001	262	262	262	1	0	1	0	0;
	666	468	0.005669	0.026094	0.0476	321	321	321	1	0	1	0	0;
	1405	468	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0;
	1465	471	1.3e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0;
	572	472	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0;
	898	473	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0;
	1466	474	2e-05	9.9e-05	0	272	272	272	1	0	1	0	0;
	490	475	0.002481	0.012134	0.0218	344	344	344	1	0	1	0	0;
	793	475	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0;
	1339	475	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0;
	555	1832	0.000336	0.000672	0.0462	0	0	0	1	0	1	0	0;
	1540	476	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0;
	1483	477	0.006558	0.029807	0.0516	300	300	300	1	0	1	0	0;
	1492	478	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0;
	473	479	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0;
	494	479	0.003595	0.019635	0.0354	369	369	369	1	0	1	0	0;
	798	479	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0;
	938	479	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0;
	1044	479	0.001408	0.008494	0.2344	278	278	278	1	0	1	0	0;
	1055	479	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0;
	938	479	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0;
	1444	479	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0;
	1200	480	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0;
	1200	481	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0;
	1199	482	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	1199	483	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	489	487	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	489	486	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	489	488	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	489	485	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	910	489	0.000316	0.001067	0.2359	271	271	271	1	0	1	0	0;
	1292	489	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0;
	910	489	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0;
	1012	489	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0;
	1468	489	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0;
	1467	489	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0;
	615	490	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0;
	1468	492	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0;
	1467	491	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0;
	586	493	0.005057	0.033561	0.0607	558	558	558	1	0	1	0	0;
	1261	495	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0;
	500	496	0.00033	0.001503	0.002	317	317	317	1	0	1	0	0;
	500	497	0.000296	0.001349	0.002	317	317	317	1	0	1	0	0;
	874	499	7e-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0;
	874	498	7e-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0;
	503	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	926	500	0.00322	0.014835	0.0263	388	388	388	1	0	1	0	0;
	1402	500	0.00083	0.00796	0.0334	337	337	337	1	0	1	0	0;
	502	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	501	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	713	504	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0;
	966	504	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0;
	1090	504	2e-05	9.9e-05	0.0405	695	695	695	1	0	1	0	0;
	1099	504	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0;
	1207	504	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0;
	966	504	0.001096	0.011575	0.0359	355	355	355	1	0	1	0	0;
	1090	504	2e-05	0.000119	0.0506	695	695	695	1	0	1	0	0;
	669	506	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0;
	805	507	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0;
	805	510	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0;
	805	508	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0;
	805	509	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0;
	1420	511	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0;
	756	512	0.000178	0.000711	0.079	331	331	331	1	0	1	0	0;
	1104	512	0.000316	0.001264	0.1417	287	287	287	1	0	1	0	0;
	854	514	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0;
	865	514	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0;
	904	513	0.020543	0.073482	0.1174	279	279	279	1	0	1	0	0;
	1144	514	0.015921	0.072375	0.1281	329	329	329	1	0	1	0	0;
	1478	513	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0;
	710	515	0.009912	0.044701	0.1817	304	304	304	1	0	1	0	0;
	1287	515	0.007605	0.036603	0.0658	362	362	362	1	0	1	0	0;
	1441	515	0.005114	0.03518	0.0668	394	394	394	1	0	1	0	0;
	1407	516	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0;
	854	517	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0;
	958	517	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0;
	855	517	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0;
	1240	519	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0;
	995	521	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0;
	995	520	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0;
	522	1325	0.000138	0.000296	0.0223	272	272	272	1	0	1	0	0;
	1092	523	0.005965	0.039901	0.0739	344	344	344	1	0	1	0	0;
	1436	523	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0;
	925	524	0.004681	0.021847	0.1382	386	386	386	1	0	1	0	0;
	1262	525	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0;
	1262	525	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0;
	626	526	0.000494	0.002212	0.004	322	322	322	1	0	1	0	0;
	626	526	0.000474	0.002193	0.004	322	322	322	1	0	1	0	0;
	559	528	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0;
	764	528	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0;
	1301	529	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0;
	1301	529	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0;
	1492	530	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0;
	1505	530	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0;
	1469	532	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1470	531	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1465	533	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0;
	1054	534	5.9e-05	0.000138	0.0081	0	0	0	1	0	1	0	0;
	1471	536	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1472	535	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0;
	758	537	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0;
	542	538	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	542	539	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	542	540	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	542	541	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	1167	542	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0;
	818	544	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0;
	1011	544	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0;
	1138	544	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0;
	1455	544	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0;
	1239	545	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0;
	1377	545	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0;
	1215	546	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0;
	1474	546	0.011437	0.078084	0.1377	276	276	276	1	0	1	0	0;
	653	547	0.000869	0.004407	0.4212	312	312	312	1	0	1	0	0;
	672	548	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0;
	1464	549	0.002765	0.012998	0.0213	305	305	305	1	0	1	0	0;
	554	550	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0;
	1260	550	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0;
	554	550	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0;
	1260	550	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0;
	731	552	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0;
	840	551	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0;
	1240	551	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0;
	840	552	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0;
	1126	553	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0;
	1263	553	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0;
	1352	553	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0;
	665	553	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0;
	1263	553	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0;
	1216	554	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0;
	957	555	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0;
	1348	555	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0;
	1348	555	0.003714	0.017975	0.0405	383	383	383	1	0	1	0	0;
	667	558	0.003812	0.018568	0.0557	384	384	384	1	0	1	0	0;
	1175	557	0.003911	0.01679	0.0284	250	250	250	1	0	1	0	0;
	1407	558	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0;
	1456	557	0.002785	0.018153	0.0334	296	296	296	1	0	1	0	0;
	1365	559	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0;
	1365	559	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0;
	1365	559	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0;
	566	565	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	566	563	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	566	562	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	566	560	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	566	561	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	566	564	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0;
	1082	566	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0;
	1251	566	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0;
	1474	568	2e-05	0.000138	0.001	509	509	509	1	0	1	0	0;
	1475	568	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0;
	718	569	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0;
	718	569	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0;
	755	570	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0;
	929	570	0.002252	0.015842	0.079	311	311	311	1	0	1	0	0;
	820	570	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0;
	1185	570	0.005531	0.027042	0.0628	305	305	305	1	0	1	0	0;
	1294	572	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0;
	1125	574	0.009264	0.038696	0.0638	309	309	309	1	0	1	0	0;
	1239	574	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0;
	1355	574	0.017185	0.07921	0.1336	336	336	336	1	0	1	0	0;
	1476	575	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0;
	1493	578	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0;
	1013	579	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0;
	1239	580	0.011556	0.052998	0.0942	384	384	384	1	0	1	0	0;
	1351	580	0.011299	0.057086	0.1013	336	336	336	1	0	1	0	0;
	1012	581	0.002173	0.014519	0.0273	380	380	380	1	0	1	0	0;
	701	582	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0;
	753	582	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0;
	644	584	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0;
	769	584	0.008533	0.038716	0.0678	333	333	333	1	0	1	0	0;
	772	584	0.002977	0.014748	0.0263	388	388	388	1	0	1	0	0;
	1059	584	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0;
	1162	584	0.004188	0.019082	0.0334	333	333	333	1	0	1	0	0;
	1192	584	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0;
	1251	584	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0;
	976	585	0.008672	0.04002	0.084	256	256	256	1	0	1	0	0;
	1491	585	0.001237	0.005636	0.0256	265	265	265	1	0	1	0	0;
	903	586	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0;
	1219	586	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0;
	1478	586	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0;
	1220	586	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0;
	679	587	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0;
	979	587	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0;
	1337	587	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0;
	678	587	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0;
	978	587	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0;
	1337	587	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0;
	1417	592	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0;
	1416	593	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	1417	591	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	1416	589	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	1417	590	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0;
	1416	588	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0;
	820	594	0.000988	0.006953	0.0273	378	378	378	1	0	1	0	0;
	610	598	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0;
	1451	599	0.0013	0.005888	0.0101	272	272	272	1	0	1	0	0;
	1450	600	0.001306	0.005912	0.0101	314	314	314	1	0	1	0	0;
	1258	601	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0;
	609	602	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0;
	754	602	0.003737	0.037823	0.1088	314	314	314	1	0	1	0	0;
	1458	602	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0;
	1242	603	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0;
	1365	603	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0;
	664	605	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0;
	1549	604	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0;
	604	430	2e-05	0.000198	0	0	0	0	1	0	1	0	0;
	732	606	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0;
	1403	606	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0;
	1230	607	0.001817	0.008198	0.0142	383	383	383	1	0	1	0	0;
	1515	607	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0;
	744	609	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0;
	570	611	4e-05	0.000375	0	433	433	433	1	0	1	0	0;
	570	612	5.9e-05	0.000395	0	350	350	350	1	0	1	0	0;
	570	613	5.9e-05	0.000454	0.001	350	350	350	1	0	1	0	0;
	791	615	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0;
	1339	615	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0;
	1545	615	0.003565	0.013003	0.0218	255	255	255	1	0	1	0	0;
	648	615	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0;
	791	615	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0;
	791	615	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0;
	1415	618	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0;
	1414	617	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0;
	1108	619	0.002844	0.018904	0.0344	575	575	575	1	0	1	0	0;
	1236	619	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0;
	1344	619	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0;
	1236	619	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0;
	1344	619	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0;
	1344	619	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0;
	1505	622	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0;
	1344	624	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0;
	607	625	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0;
	647	626	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0;
	1042	626	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0;
	1119	626	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0;
	1415	626	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0;
	1422	626	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0;
	1462	626	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0;
	1414	626	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0;
	1423	626	0.000751	0.004148	0.0101	348	348	348	1	0	1	0	0;
	1414	626	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0;
	756	629	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0;
	672	632	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0;
	807	632	0.000336	0.001304	0.162	385	385	385	1	0	1	0	0;
	848	632	4e-05	0.000237	0.0334	434	434	434	1	0	1	0	0;
	1135	632	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0;
	671	632	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0;
	1136	632	0.000435	0.001659	0.3351	350	350	350	1	0	1	0	0;
	638	633	2e-05	0.000198	0.0233	420	420	420	1	0	1	0	0;
	1033	633	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0;
	1033	633	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0;
	637	633	2e-05	0.000198	0.0132	870	870	870	1	0	1	0	0;
	639	635	1e-05	0.0001	0.0462	895	895	895	1	0	1	0	0;
	1110	635	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0;
	1110	635	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0;
	884	640	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0;
	1480	640	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0;
	883	640	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0;
	1482	641	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0;
	1481	642	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0;
	737	643	4e-05	0.000237	0	483	483	483	1	0	1	0	0;
	709	645	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0;
	1395	645	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0;
	1483	646	2e-05	0.000198	0.001	393	393	393	1	0	1	0	0;
	738	647	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0;
	1129	647	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0;
	1415	647	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0;
	1549	647	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0;
	738	647	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0;
	1529	647	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0;
	1339	648	0.00243	0.01357	0.0248	389	389	389	1	0	1	0	0;
	1506	650	0.001402	0.005452	0.0101	346	346	346	1	0	1	0	0;
	733	651	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0;
	890	651	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0;
	911	651	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0;
	1375	651	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0;
	891	651	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0;
	783	652	0.008535	0.038929	0.0678	268	268	268	1	0	1	0	0;
	816	652	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0;
	1014	654	0.003081	0.020109	0.0375	381	381	381	1	0	1	0	0;
	1495	654	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0;
	1344	656	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0;
	1344	655	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0;
	1517	657	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0;
	744	658	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0;
	1458	658	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0;
	1484	659	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0;
	631	660	0.000691	0.003852	0.0071	320	320	320	1	0	1	0	0;
	640	660	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0;
	1419	660	0.001896	0.011022	0.0284	265	265	265	1	0	1	0	0;
	630	660	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0;
	640	660	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0;
	1418	660	0.002272	0.011062	0.0263	265	265	265	1	0	1	0	0;
	917	663	5.9e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	1316	663	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0;
	1315	662	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	1352	665	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0;
	728	666	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0;
	799	666	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0;
	976	666	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0;
	746	668	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0;
	926	668	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0;
	1096	669	0.001481	0.007072	0.0121	384	384	384	1	0	1	0	0;
	1185	669	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0;
	718	670	0.011	0.056595	0.1027	384	384	384	1	0	1	0	0;
	1476	673	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0;
	1206	674	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0;
	1485	674	0.006461	0.021728	0.0385	325	325	325	1	0	1	0	0;
	1206	674	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0;
	1271	675	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0;
	811	676	0.003	0.013517	0.0243	270	270	270	1	0	1	0	0;
	1486	676	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0;
	748	680	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0;
	815	680	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0;
	687	683	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	687	684	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	687	681	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	687	682	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	687	686	2e-06	0.001244	0	3507	3507	3507	1	0	1	0	0;
	687	685	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	926	687	0.002449	0.011141	0.0203	293	293	293	1	0	1	0	0;
	1179	687	0.000672	0.003141	0.0051	331	331	331	1	0	1	0	0;
	1489	689	0.000296	0.000751	0.001	0	0	0	1	0	1	0	0;
	1314	690	5.9e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	1314	691	4e-05	0.000198	0.0051	0	0	0	1	0	1	0	0;
	892	693	8e-05	0.000147	0.0091	0	0	0	1	0	1	0	0;
	892	692	8.7e-05	0.00016	0.0091	0	0	0	1	0	1	0	0;
	1491	694	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0;
	740	695	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0;
	785	695	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0;
	785	696	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0;
	849	697	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0;
	869	697	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0;
	1246	697	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0;
	1366	697	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0;
	1484	697	0.004306	0.019919	0.0354	388	388	388	1	0	1	0	0;
	1252	698	0.007802	0.036069	0.0633	388	388	388	1	0	1	0	0;
	1498	698	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0;
	1535	698	0.005077	0.023921	0.0425	388	388	388	1	0	1	0	0;
	837	700	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0;
	1490	699	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	1507	701	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0;
	975	702	0.011206	0.050285	0.0899	346	346	346	1	0	1	0	0;
	1493	707	2e-05	0.000198	0.001	438	438	438	1	0	1	0	0;
	957	1833	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0;
	1118	1833	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0;
	1394	709	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0;
	1051	710	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0;
	1267	711	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0;
	1267	711	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0;
	1441	712	0.003996	0.027473	0.0516	394	394	394	1	0	1	0	0;
	1452	712	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0;
	966	713	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0;
	1004	713	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0;
	1066	713	9.9e-05	0.000277	0.0284	0	0	0	1	0	1	0	0;
	1170	713	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0;
	1065	713	9.9e-05	0.000336	0.0263	0	0	0	1	0	1	0	0;
	1064	713	4e-05	9.9e-05	0	541	541	541	1	0	1	0	0;
	718	715	0.004484	0.021195	0.0365	376	376	376	1	0	1	0	0;
	1035	715	0.00324	0.014894	0.0243	376	376	376	1	0	1	0	0;
	946	716	0.017133	0.054926	0.0006	0	0	0	1	0	1	0	0;
	783	717	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0;
	1355	718	0.00403	0.018054	0.0349	336	336	336	1	0	1	0	0;
	1355	718	0.004484	0.021156	0.0365	331	331	331	1	0	1	0	0;
	1352	719	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0;
	955	725	0.000158	0.000289	0.0273	0	0	0	1	0	1	0	0;
	955	723	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0;
	955	724	0.000123	0.000226	0.0152	0	0	0	1	0	1	0	0;
	734	726	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0;
	1384	726	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0;
	1494	727	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0;
	1127	728	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0;
	1528	729	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0;
	1114	730	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0;
	1327	730	0.000632	0.003931	0.0243	383	383	383	1	0	1	0	0;
	1329	730	0.002153	0.009758	0.0172	321	321	321	1	0	1	0	0;
	1240	731	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0;
	1497	732	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0;
	874	733	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0;
	1496	734	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0;
	807	735	0.000198	0.001699	0.1731	300	300	300	1	0	1	0	0;
	1449	736	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0;
	1412	737	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0;
	1548	737	0.000356	0.002054	0.004	379	379	379	1	0	1	0	0;
	1523	737	0.006696	0.029985	0.0527	288	288	288	1	0	1	0	0;
	802	739	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0;
	851	739	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0;
	1537	739	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0;
	792	739	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0;
	802	739	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0;
	851	739	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0;
	792	739	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0;
	785	740	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0;
	801	745	0.003826	0.018665	0.0334	388	388	388	1	0	1	0	0;
	822	745	0.00077	0.003536	0.0066	330	330	330	1	0	1	0	0;
	1246	745	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0;
	801	745	0.003615	0.01762	0.0314	388	388	388	1	0	1	0	0;
	823	745	0.000711	0.004583	0.0081	270	270	270	1	0	1	0	0;
	1179	746	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0;
	1288	746	0.002596	0.01165	0.0203	326	326	326	1	0	1	0	0;
	1191	748	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0;
	1507	748	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0;
	1511	748	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0;
	1542	749	0.000198	0.000909	0.002	328	328	328	1	0	1	0	0;
	1256	750	0.002252	0.010509	0.0187	360	360	360	1	0	1	0	0;
	1362	750	0.008	0.03998	0.0709	362	362	362	1	0	1	0	0;
	987	751	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0;
	1338	752	0.005827	0.02703	0.0476	333	333	333	1	0	1	0	0;
	973	753	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0;
	1486	754	0.001956	0.020958	0.0871	384	384	384	1	0	1	0	0;
	1499	757	5.9e-05	0.000435	0.0025	434	434	434	1	0	1	0	0;
	894	758	0.000336	0.001225	0.1529	385	385	385	1	0	1	0	0;
	1105	758	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0;
	1372	758	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0;
	964	759	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0;
	943	760	0.009067	0.029116	0.0486	262	262	262	1	0	1	0	0;
	1127	761	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0;
	1127	761	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0;
	1121	762	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0;
	933	763	0.012496	0.043621	0.0734	304	304	304	1	0	1	0	0;
	989	763	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0;
	992	763	0.012306	0.062598	0.1109	325	325	325	1	0	1	0	0;
	933	763	0.00717	0.042726	0.0749	314	314	314	1	0	1	0	0;
	1180	764	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0;
	1324	765	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0;
	1323	765	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0;
	1838	765	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0;
	1416	766	0.000395	0.005229	0.1791	2487	2487	2487	1	0	1	0	0;
	1202	767	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0;
	1238	768	0.001679	0.007526	0.0132	270	270	270	1	0	1	0	0;
	880	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1162	769	0.004326	0.019694	0.0344	333	333	333	1	0	1	0	0;
	1403	769	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0;
	877	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1403	769	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0;
	878	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	827	770	0.000138	0.000593	0	321	321	321	1	0	1	0	0;
	976	771	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0;
	1125	771	0.009541	0.039585	0.0648	252	252	252	1	0	1	0	0;
	831	772	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0;
	1059	772	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0;
	830	772	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0;
	1059	772	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0;
	1163	774	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0;
	1367	774	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0;
	853	775	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0;
	1342	775	0.009383	0.042607	0.0759	276	276	276	1	0	1	0	0;
	1260	776	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0;
	1260	776	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0;
	1500	777	0.000198	0.000909	0.001	325	325	325	1	0	1	0	0;
	1501	778	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0;
	1487	779	0.071454	0.242605	0.0033	0	0	0	1	0	1	0	0;
	1513	779	0.022525	0.13933	0.0018	0	0	0	1	0	1	0	0;
	946	779	0.068531	0.219955	0.0026	0	0	0	1	0	1	0	0;
	975	783	0.015488	0.067417	0.1205	298	298	298	1	0	1	0	0;
	1193	785	0.005985	0.041383	0.0739	391	391	391	1	0	1	0	0;
	1544	785	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0;
	958	788	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0;
	1434	788	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0;
	1384	790	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0;
	1502	789	5.9e-05	0.000474	0.002	471	471	471	1	0	1	0	0;
	953	791	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0;
	1032	791	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0;
	1032	793	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0;
	1359	794	0.008296	0.038795	0.0648	309	309	309	1	0	1	0	0;
	1006	795	0.00528	0.029102	0.0496	335	335	335	1	0	1	0	0;
	1225	796	9.9e-05	0.001007	0.003	545	545	545	1	0	1	0	0;
	1225	797	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0;
	1044	798	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0;
	1435	800	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0;
	1075	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	1076	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	1077	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	1078	802	7.6e-05	0.000568	0.0116	908	908	908	1	0	1	0	0;
	1503	803	1.5e-05	9.9e-05	0.001	502	502	502	1	0	1	0	0;
	1504	804	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	1295	805	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0;
	1267	805	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0;
	1295	805	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	873	806	0.000158	0.001284	0.1185	385	385	385	1	0	1	0	0;
	995	806	0.000178	0.001521	0.1397	385	385	385	1	0	1	0	0;
	1505	808	1.5e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	1506	809	0.000158	0.000652	0.001	346	346	346	1	0	1	0	0;
	1183	810	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0;
	1190	810	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0;
	819	812	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0;
	972	813	0.000731	0.00484	0.0091	388	388	388	1	0	1	0	0;
	1354	813	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0;
	1510	813	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0;
	909	813	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0;
	972	813	0.00077	0.005136	0.0091	388	388	388	1	0	1	0	0;
	1525	813	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0;
	972	813	0.000731	0.00482	0.0091	381	381	381	1	0	1	0	0;
	968	814	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0;
	1290	814	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0;
	1426	814	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0;
	970	814	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0;
	1291	814	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0;
	1386	814	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0;
	969	814	9.7e-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0;
	971	814	9.7e-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0;
	1005	815	0.006889	0.018756	0	0	0	0	1	0	1	0	0;
	1321	817	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0;
	825	820	0.011753	0.05438	0.0931	294	294	294	1	0	1	0	0;
	844	820	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0;
	1011	820	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0;
	1241	818	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0;
	1349	819	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0;
	1479	818	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0;
	843	818	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0;
	1349	818	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0;
	841	824	0.007862	0.038716	0.0658	296	296	296	1	0	1	0	0;
	1012	824	0.001719	0.00881	0.0203	358	358	358	1	0	1	0	0;
	1125	827	0.014262	0.067397	0.1124	319	319	319	1	0	1	0	0;
	1218	827	0.021077	0.088869	0.1468	301	301	301	1	0	1	0	0;
	1233	827	0.00016	0.000755	0.0013	321	321	321	1	0	1	0	0;
	1125	827	0.013452	0.063625	0.1063	319	319	319	1	0	1	0	0;
	1041	829	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0;
	1507	832	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0;
	837	834	4e-05	0.000198	0.0223	303	303	303	1	0	1	0	0;
	836	833	2e-05	0.000198	0.0152	303	303	303	1	0	1	0	0;
	1165	836	0.000138	0.019753	0.001	354	354	354	1	0	1	0	0;
	1188	836	0.000494	0.003002	0.242	300	300	300	1	0	1	0	0;
	1411	835	0.002726	0.013728	0.084	354	354	354	1	0	1	0	0;
	1512	837	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0;
	1165	835	9.9e-05	0.000198	0.0091	446	446	446	1	0	1	0	0;
	1188	836	0.000514	0.003101	0.2521	300	300	300	1	0	1	0	0;
	1490	836	0.000909	0.006005	0.0142	362	362	362	1	0	1	0	0;
	1395	839	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0;
	1448	838	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0;
	1394	838	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0;
	1112	842	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0;
	929	844	0.000316	0.002351	0.0061	376	376	376	1	0	1	0	0;
	954	844	0.000512	0.001327	0.159	317	317	317	1	0	1	0	0;
	1021	845	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0;
	1266	846	0.000711	0.00324	0.2916	293	293	293	1	0	1	0	0;
	1027	847	0.001857	0.008435	0.0152	369	369	369	1	0	1	0	0;
	1279	847	0.002647	0.013254	0.0243	369	369	369	1	0	1	0	0;
	1385	848	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0;
	1385	848	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0;
	1367	851	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0;
	1368	851	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0;
	1150	857	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0;
	1240	858	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0;
	1348	859	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0;
	1432	859	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0;
	864	862	2.1e-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0;
	1126	862	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0;
	863	862	2.1e-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0;
	1508	866	2e-05	0.000198	0.0172	290	290	290	1	0	1	0	0;
	1509	867	2e-05	0.000198	0.0142	290	290	290	1	0	1	0	0;
	872	868	0.003461	0.013896	0.0243	307	307	307	1	0	1	0	0;
	959	870	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0;
	1262	870	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0;
	1518	870	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0;
	1262	870	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0;
	976	871	0.011804	0.05293	0.0942	252	252	252	1	0	1	0	0;
	1163	874	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0;
	1181	874	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0;
	1375	874	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0;
	1180	874	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0;
	1510	875	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0;
	1374	876	0.01022	0.054673	0.0997	337	337	337	1	0	1	0	0;
	1465	876	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0;
	897	881	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0;
	849	885	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0;
	887	886	4.3e-05	9e-05	0.004	0	0	0	1	0	1	0	0;
	1156	887	0.00079	0.003931	0.0071	339	339	339	1	0	1	0	0;
	1393	887	0.001442	0.006696	0.0121	354	354	354	1	0	1	0	0;
	966	888	3.6e-05	9.3e-05	0.0121	655	655	655	1	0	1	0	0;
	967	889	2.8e-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0;
	1361	891	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0;
	1365	891	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0;
	1448	890	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0;
	1365	890	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0;
	995	892	0.000198	0.000652	0.5832	514	514	514	1	0	1	0	0;
	1124	892	0.000316	0.001442	0.1326	290	290	290	1	0	1	0	0;
	995	892	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0;
	1123	892	0.000257	0.001007	0.1215	290	290	290	1	0	1	0	0;
	1387	896	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0;
	921	897	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0;
	1356	898	3.4e-05	9.4e-05	0.002	286	286	286	1	0	1	0	0;
	1376	898	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0;
	1056	899	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0;
	1302	899	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0;
	1056	899	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0;
	1302	899	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0;
	1232	900	0.000277	0.000632	0.0607	268	268	268	1	0	1	0	0;
	1232	901	0.000395	0.000731	0.0628	0	0	0	1	0	1	0	0;
	1206	902	0.000178	0.000928	0.3564	455	455	455	1	0	1	0	0;
	1413	904	0.012247	0.044385	0.0739	357	357	357	1	0	1	0	0;
	1272	903	9.9e-05	0.000988	0.004	471	471	471	1	0	1	0	0;
	923	905	0.006918	0.046044	0.0851	535	535	535	1	0	1	0	0;
	1104	906	0.000158	0.000289	0.0203	0	0	0	1	0	1	0	0;
	1105	907	0.000145	0.000265	0.0182	0	0	0	1	0	1	0	0;
	1511	908	0.000222	0.000711	0.0004	0	0	0	1	0	1	0	0;
	1510	909	0.000968	0.00644	0.0121	540	540	540	1	0	1	0	0;
	962	913	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0;
	962	914	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0;
	962	912	0.000284	0.00052	0.0461	0	0	0	1	0	1	0	0;
	1306	917	4e-05	0.001086	0.004	1363	1363	1363	1	0	1	0	0;
	1311	917	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	1184	918	0.009007	0.043872	0.0749	384	384	384	1	0	1	0	0;
	1238	918	0.002738	0.018562	0.04	503	503	503	1	0	1	0	0;
	1503	918	0.002078	0.008442	0.0152	360	360	360	1	0	1	0	0;
	998	920	2.8e-05	0.000172	0.0243	455	455	455	1	0	1	0	0;
	1264	921	0.020569	0.065387	0.0217	0	0	0	1	0	1	0	0;
	1130	922	0.000126	0.000261	0.0152	0	0	0	1	0	1	0	0;
	1203	923	0.00083	0.003931	0.0071	413	413	413	1	0	1	0	0;
	1360	923	0.002825	0.018943	0.0344	540	540	540	1	0	1	0	0;
	1362	923	0.003338	0.019161	0.0349	413	413	413	1	0	1	0	0;
	1204	923	0.00083	0.003832	0.0071	413	413	413	1	0	1	0	0;
	1360	923	0.002588	0.017264	0.0314	524	524	524	1	0	1	0	0;
	1232	924	0.000356	0.000988	0.1094	280	280	280	1	0	1	0	0;
	1392	925	0.002568	0.011358	0.1539	319	319	319	1	0	1	0	0;
	1512	925	0.000454	0.00399	0.3675	428	428	428	1	0	1	0	0;
	1392	925	0.000909	0.007901	0.4445	428	428	428	1	0	1	0	0;
	928	926	2e-06	0.001185	0	389	389	389	1	0	1	0	0;
	927	926	2e-06	0.001185	0	389	389	389	1	0	1	0	0;
	1222	930	0.000425	0.001934	0.003	265	265	265	1	0	1	0	0;
	1125	931	0.005798	0.039696	0.0724	420	420	420	1	0	1	0	0;
	1541	931	0.004938	0.033165	0.0607	440	440	440	1	0	1	0	0;
	1834	933	0.001058	0.001937	0.161	0	0	0	1	0	1	0	0;
	1170	938	0.001027	0.012543	0.0243	584	584	584	1	0	1	0	0;
	1238	938	0.006935	0.036516	0.0663	369	369	369	1	0	1	0	0;
	1170	938	0.001798	0.012089	0.0223	482	482	482	1	0	1	0	0;
	985	938	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	984	938	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	1040	939	0.005906	0.026627	0.0456	405	405	405	1	0	1	0	0;
	1040	940	0.005906	0.026627	0.0445	405	405	405	1	0	1	0	0;
	981	943	0.004573	0.020316	0.0405	289	289	289	1	0	1	0	0;
	1280	944	0.002825	0.019239	0.0476	430	430	430	1	0	1	0	0;
	1513	946	0.030738	0.075586	0.0009	0	0	0	1	0	1	0	0;
	1239	947	0.007723	0.044444	0.082	472	472	472	1	0	1	0	0;
	1225	948	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0;
	1225	948	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0;
	951	950	2.1e-05	0.000339	0.0087	2487	2487	2487	1	0	1	0	0;
	952	950	2.1e-05	0.000325	0.0087	2487	2487	2487	1	0	1	0	0;
	1176	953	0.004741	0.022124	0.038	320	320	320	1	0	1	0	0;
	1275	955	0.000198	0.000751	0.0921	401	401	401	1	0	1	0	0;
	1118	957	0.002133	0.009659	0.0162	312	312	312	1	0	1	0	0;
	1149	958	0.002438	0.016458	0.0314	416	416	416	1	0	1	0	0;
	1149	958	0.00243	0.016454	0.0319	416	416	416	1	0	1	0	0;
	1154	959	0.000356	0.001422	0	368	368	368	1	0	1	0	0;
	1391	961	0.000616	0.006627	0.1531	1754	1754	1754	1	0	1	0	0;
	1105	962	0.000776	0.004612	0.1736	325	325	325	1	0	1	0	0;
	1431	962	0.000119	0.000691	0.0076	397	397	397	1	0	1	0	0;
	1430	962	0.000119	0.000711	0.0071	356	356	356	1	0	1	0	0;
	1471	962	0.001126	0.005965	0.0162	272	272	272	1	0	1	0	0;
	1373	965	0.032364	0.095227	0.0297	0	0	0	1	0	1	0	0;
	1055	966	0.001993	0.020458	0.0638	482	482	482	1	0	1	0	0;
	1055	966	0.001993	0.020472	0.0638	482	482	482	1	0	1	0	0;
	991	972	0.002686	0.018173	0.0324	381	381	381	1	0	1	0	0;
	1202	972	0.005748	0.03836	0.0688	524	524	524	1	0	1	0	0;
	1239	974	0.000277	0.002588	0.0051	584	584	584	1	0	1	0	0;
	1145	976	0.002647	0.011911	0.0213	305	305	305	1	0	1	0	0;
	1173	980	0.001659	0.011081	0.0203	507	507	507	1	0	1	0	0;
	1173	980	0.002509	0.011319	0.0203	388	388	388	1	0	1	0	0;
	1157	982	0.000928	0.006183	0.0111	540	540	540	1	0	1	0	0;
	1536	982	0.000217	0.001481	0.003	471	471	471	1	0	1	0	0;
	1546	983	7e-06	0.00013	0.0029	2694	2694	2694	1	0	1	0	0;
	1171	987	0.000111	0.000741	0.0014	545	545	545	1	0	1	0	0;
	1358	987	0.001857	0.008375	0.0142	385	385	385	1	0	1	0	0;
	1172	987	9.9e-05	0.000711	0.001	471	471	471	1	0	1	0	0;
	1209	988	0.000198	0.000909	0.001	264	264	264	1	0	1	0	0;
	1103	992	0.013274	0.060326	0.1043	331	331	331	1	0	1	0	0;
	995	993	2e-05	0.000198	0.0091	257	257	257	1	0	1	0	0;
	995	994	2e-05	0.000198	0.0051	257	257	257	1	0	1	0	0;
	1407	996	0.004701	0.030064	0.0547	385	385	385	1	0	1	0	0;
	1155	998	0.001343	0.007862	0.0142	455	455	455	1	0	1	0	0;
	1254	999	2.8e-05	0.000145	0.0606	855	855	855	1	0	1	0	0;
	1516	1000	5e-06	0.0001	0	2487	2487	2487	1	0	1	0	0;
	1000	431	1e-05	0.0001	0	2487	2487	2487	1	0	1	0	0;
	1517	1001	9.9e-05	0.000182	0.0004	0	0	0	1	0	1	0	0;
	1496	1002	0.00073	0.001335	0.1104	0	0	0	1	0	1	0	0;
	976	1003	0.018038	0.057792	0.0916	0	0	0	1	0	1	0	0;
	1489	1003	0.001798	0.004543	0.0081	0	0	0	1	0	1	0	0;
	1195	1008	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0;
	1194	1008	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0;
	1221	1010	0.000909	0.003299	0.0051	310	310	310	1	0	1	0	0;
	956	1013	0.002627	0.017284	0.0435	0	0	0	1	0	1	0	0;
	1157	1013	0.002272	0.011239	0.0203	413	413	413	1	0	1	0	0;
	1164	1013	0.002574	0.013541	0.0349	408	408	408	1	0	1	0	0;
	1292	1012	0.001817	0.012207	0.0223	471	471	471	1	0	1	0	0;
	1839	1012	0.000375	0.002509	0.0051	540	540	540	1	0	1	0	0;
	1477	1013	0.000356	0.002311	0.004	540	540	540	1	0	1	0	0;
	1494	1014	0.003081	0.020089	0.0375	381	381	381	1	0	1	0	0;
	1410	1014	0.000375	0.002528	0.0051	388	388	388	1	0	1	0	0;
	1438	1013	0.001798	0.010133	0.0182	408	408	408	1	0	1	0	0;
	1164	1013	0.00097	0.009481	0.037	720	720	720	1	0	1	0	0;
	1468	1012	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0;
	1440	1013	0.000751	0.007423	0.0248	833	833	833	1	0	1	0	0;
	1467	1012	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0;
	949	1018	0.00099	0.007576	0.156	1486	1486	1486	1	0	1	0	0;
	1158	1017	0.000298	0.003262	0.0693	1774	1774	1774	1	0	1	0	0;
	1281	1017	0.000561	0.006288	0.1574	1774	1774	1774	1	0	1	0	0;
	1282	1017	0.000554	0.006163	0.1588	1579	1579	1579	1	0	1	0	0;
	1281	1018	0.000382	0.005002	0.1718	2487	2487	2487	1	0	1	0	0;
	1282	1018	0.000381	0.005	0.1733	2487	2487	2487	1	0	1	0	0;
	1394	1018	0.000547	0.006046	0.1242	1579	1579	1579	1	0	1	0	0;
	1107	1022	0.006262	0.043595	0.078	471	471	471	1	0	1	0	0;
	1303	1022	0.001659	0.011022	0.0203	513	513	513	1	0	1	0	0;
	1453	1022	0.002744	0.018746	0.0349	515	515	515	1	0	1	0	0;
	1303	1022	0.001659	0.011042	0.0203	538	538	538	1	0	1	0	0;
	1054	1024	0.003694	0.02481	0.0456	575	575	575	1	0	1	0	0;
	1108	1024	0.002963	0.019793	0.0694	370	370	370	1	0	1	0	0;
	1143	1024	0.002647	0.017659	0.0324	575	575	575	1	0	1	0	0;
	1344	1024	0.00719	0.033264	0.0618	319	319	319	1	0	1	0	0;
	1121	1027	0.003457	0.015704	0.0284	369	369	369	1	0	1	0	0;
	1269	1027	0.00164	0.021709	0.0911	482	482	482	1	0	1	0	0;
	1192	1028	2e-05	9.9e-05	0.0121	457	457	457	1	0	1	0	0;
	1251	1028	0.000435	0.002878	0.0051	507	507	507	1	0	1	0	0;
	1146	1029	0.003931	0.020365	0.037	388	388	388	1	0	1	0	0;
	1199	1029	0.002805	0.012484	0.0319	327	327	327	1	0	1	0	0;
	1193	1030	0.007309	0.049876	0.0881	538	538	538	1	0	1	0	0;
	1285	1030	0.006044	0.042114	0.0729	513	513	513	1	0	1	0	0;
	1054	1033	0.000612	0.004128	0.0081	575	575	575	1	0	1	0	0;
	1140	1033	0.001225	0.006854	0.1397	261	261	261	1	0	1	0	0;
	1143	1033	0.001738	0.011615	0.0213	575	575	575	1	0	1	0	0;
	932	1035	0.001059	0.003597	0.0458	300	300	300	1	0	1	0	0;
	1095	1035	0.009699	0.044839	0.0749	331	331	331	1	0	1	0	0;
	1231	1035	0.001426	0.009276	0.0292	366	366	366	1	0	1	0	0;
	1265	1035	0.014143	0.064395	0.1134	0	0	0	1	0	1	0	0;
	1351	1035	0.003502	0.02318	0.0547	366	366	366	1	0	1	0	0;
	1351	1035	0.004543	0.024889	0.0435	321	321	321	1	0	1	0	0;
	1518	1036	2e-05	9.8e-05	0	440	440	440	1	0	1	0	0;
	1519	1037	2e-05	0.000198	0.001	440	440	440	1	0	1	0	0;
	1520	1038	5.9e-05	0.000356	0.001	471	471	471	1	0	1	0	0;
	1522	1039	0.001126	0.005037	0.0091	0	0	0	1	0	1	0	0;
	1205	1040	0.004642	0.030854	0.0557	541	541	541	1	0	1	0	0;
	1427	1040	0.001578	0.010526	0.0192	379	379	379	1	0	1	0	0;
	1521	1040	0.000119	0.000889	0.002	541	541	541	1	0	1	0	0;
	1262	1043	0.001351	0.008986	0.0303	405	405	405	1	0	1	0	0;
	1444	1044	0.001027	0.006123	0.2162	296	296	296	1	0	1	0	0;
	1523	1049	0.000194	0.000624	0.0009	0	0	0	1	0	1	0	0;
	1463	1050	0.001146	0.007625	0.0142	575	575	575	1	0	1	0	0;
	1047	1052	9.9e-05	0.000198	0.0142	0	0	0	1	0	1	0	0;
	1046	1052	9.9e-05	0.000198	0.0182	0	0	0	1	0	1	0	0;
	1273	1051	9.9e-05	0.000988	0.004	473	473	473	1	0	1	0	0;
	1045	1052	0.000111	0.000223	0.0213	0	0	0	1	0	1	0	0;
	1121	1053	0.003477	0.023822	0.0456	482	482	482	1	0	1	0	0;
	1100	1054	0.000324	0.000992	0.0729	0	0	0	1	0	1	0	0;
	1170	1055	0.00081	0.005472	0.0101	482	482	482	1	0	1	0	0;
	1170	1055	0.000751	0.005057	0.0127	482	482	482	1	0	1	0	0;
	1271	1056	0.001884	0.019197	0.4621	1633	1633	1633	1	0	1	0	0;
	1271	1056	0.001891	0.019134	0.4621	1633	1633	1633	1	0	1	0	0;
	1457	1058	0.001462	0.009817	0.0177	524	524	524	1	0	1	0	0;
	1341	1061	0.000237	0.001501	0.003	540	540	540	1	0	1	0	0;
	1282	1062	0.000402	0.005242	0.1791	2487	2487	2487	1	0	1	0	0;
	1281	1062	0.000402	0.005242	0.1819	2487	2487	2487	1	0	1	0	0;
	1331	1070	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	1317	1069	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0;
	1313	1070	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0;
	1164	1074	0.000366	0.000669	0.0476	0	0	0	1	0	1	0	0;
	1164	1073	0.000352	0.000645	0.0466	0	0	0	1	0	1	0	0;
	1326	1079	0.003121	0.020997	0.0385	540	540	540	1	0	1	0	0;
	1501	1079	0.004602	0.0208	0.0365	337	337	337	1	0	1	0	0;
	1368	1080	0.002694	0.028476	0.6599	1708	1708	1708	1	0	1	0	0;
	1403	1081	0.000751	0.003417	0.0061	331	331	331	1	0	1	0	0;
	1085	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1083	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1084	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1525	1086	0.00083	0.005491	0.0101	540	540	540	1	0	1	0	0;
	1188	1088	0.000375	0.001422	0.1893	263	263	263	1	0	1	0	0;
	1188	1087	0.000395	0.001422	0.1903	0	0	0	1	0	1	0	0;
	1222	1089	0.000494	0.002963	0.0051	350	350	350	1	0	1	0	0;
	1329	1093	0.000435	0.0016	0.1974	506	506	506	1	0	1	0	0;
	1329	1093	0.000435	0.00162	0.2005	506	506	506	1	0	1	0	0;
	1265	1095	0.006499	0.029472	0.0506	301	301	301	1	0	1	0	0;
	1304	1096	0.004879	0.022479	0.0375	305	305	305	1	0	1	0	0;
	1527	1098	9.9e-05	0.000573	0.0511	0	0	0	1	0	1	0	0;
	1526	1097	0.000138	0.000435	0.0445	0	0	0	1	0	1	0	0;
	1121	1101	0.002943	0.019773	0.0354	482	482	482	1	0	1	0	0;
	1207	1101	0.001679	0.011101	0.0203	482	482	482	1	0	1	0	0;
	1519	1103	0.006301	0.028622	0.0496	331	331	331	1	0	1	0	0;
	1393	1104	0.002746	0.014183	0.1868	325	325	325	1	0	1	0	0;
	1392	1105	0.002469	0.013827	0.1757	325	325	325	1	0	1	0	0;
	1472	1104	0.002094	0.010607	0.1822	292	292	292	1	0	1	0	0;
	1459	1106	0.009323	0.046598	0.08	354	354	354	1	0	1	0	0;
	1453	1107	0.004425	0.029349	0.0547	578	578	578	1	0	1	0	0;
	1425	1108	0.0032	0.021472	0.0385	418	418	418	1	0	1	0	0;
	1290	1110	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0;
	1299	1110	0.001211	0.017571	0.4563	2487	2487	2487	1	0	1	0	0;
	1291	1110	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0;
	1299	1110	0.001205	0.017438	0.4534	2487	2487	2487	1	0	1	0	0;
	1237	1113	0.021244	0.060489	0.0193	0	0	0	1	0	1	0	0;
	1538	1114	0.000553	0.003793	0.0071	502	502	502	1	0	1	0	0;
	1173	1115	0.007546	0.034173	0.0607	265	265	265	1	0	1	0	0;
	1528	1120	0.009156	0.040044	0.0135	0	0	0	1	0	1	0	0;
	1142	1121	0.000928	0.004148	0.0071	0	0	0	1	0	1	0	0;
	1217	1121	0.002844	0.018627	0.0334	468	468	468	1	0	1	0	0;
	1485	1121	0.00257	0.017083	0.0314	482	482	482	1	0	1	0	0;
	1161	1125	0.009936	0.040059	0.0658	264	264	264	1	0	1	0	0;
	1454	1125	0.001679	0.011062	0.0203	438	438	438	1	0	1	0	0;
	1491	1125	0.004958	0.022716	0.0395	265	265	265	1	0	1	0	0;
	1534	1125	0.000178	0.00077	0.5083	271	271	271	1	0	1	0	0;
	1530	1132	0.000237	0.001541	0.003	540	540	540	1	0	1	0	0;
	1385	1135	0.000948	0.009185	0.0324	426	426	426	1	0	1	0	0;
	1385	1136	0.000889	0.008652	0.0304	350	350	350	1	0	1	0	0;
	1366	1139	0.001738	0.011595	0.0213	440	440	440	1	0	1	0	0;
	1425	1140	0.008652	0.039447	0.0724	374	374	374	1	0	1	0	0;
	1532	1141	0.001067	0.004346	0.0182	360	360	360	1	0	1	0	0;
	1322	1144	0.008332	0.037879	0.0663	264	264	264	1	0	1	0	0;
	1304	1145	0.008774	0.031285	0.0491	305	305	305	1	0	1	0	0;
	1533	1146	0.002311	0.015467	0.0284	507	507	507	1	0	1	0	0;
	1534	1147	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0;
	1534	1147	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0;
	1173	1148	0.005886	0.031546	0.0567	380	380	380	1	0	1	0	0;
	1363	1148	0.011239	0.050647	0.0901	331	331	331	1	0	1	0	0;
	1434	1149	0.001817	0.012089	0.0223	440	440	440	1	0	1	0	0;
	1535	1151	5.9e-05	0.000403	0.001	507	507	507	1	0	1	0	0;
	1357	1152	0.000316	0.001936	0.2551	397	397	397	1	0	1	0	0;
	1170	1153	0.000221	0.001357	0.1974	385	385	385	1	0	1	0	0;
	1262	1154	0.003818	0.024421	0.1136	366	366	366	1	0	1	0	0;
	1548	1155	0.00162	0.009284	0.0162	379	379	379	1	0	1	0	0;
	1393	1156	0.001956	0.009146	0.0152	348	348	348	1	0	1	0	0;
	1477	1157	0.001837	0.008988	0.0203	403	403	403	1	0	1	0	0;
	1536	1157	0.000672	0.004543	0.0167	403	403	403	1	0	1	0	0;
	1395	1158	0.000242	0.002735	0.0549	1579	1579	1579	1	0	1	0	0;
	1536	1160	0.000237	0.000494	0.0294	0	0	0	1	0	1	0	0;
	1232	1164	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0;
	1232	1164	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0;
	1438	1164	0.000563	0.003372	0.0116	408	408	408	1	0	1	0	0;
	1440	1164	0.000211	0.002058	0.0111	789	789	789	1	0	1	0	0;
	1296	1173	0.002746	0.018746	0.0329	507	507	507	1	0	1	0	0;
	1543	1173	0.003002	0.015052	0.0268	388	388	388	1	0	1	0	0;
	1365	1174	0.002043	0.022929	0.4592	1659	1659	1659	1	0	1	0	0;
	1383	1174	0.000776	0.008497	0.1805	1659	1659	1659	1	0	1	0	0;
	1537	1177	1e-05	0.0001	0.0029	1708	1708	1708	1	0	1	0	0;
	1483	1179	0.003121	0.014183	0.0243	331	331	331	1	0	1	0	0;
	1437	1184	0.003099	0.020113	0.0385	473	473	473	1	0	1	0	0;
	1532	1184	0.002528	0.016672	0.0304	473	473	473	1	0	1	0	0;
	1406	1185	0.001679	0.011397	0.0223	502	502	502	1	0	1	0	0;
	1228	1188	0.00077	0.001659	0.2106	0	0	0	1	0	1	0	0;
	1544	1193	0.005628	0.038669	0.0729	391	391	391	1	0	1	0	0;
	1334	1836	0.000652	0.001244	0.1833	0	0	0	1	0	1	0	0;
	1357	1197	0.00083	0.002588	0.32	321	321	321	1	0	1	0	0;
	1388	1196	0.000395	0.002291	0.0182	368	368	368	1	0	1	0	0;
	1509	1196	0.001659	0.011062	0.0203	352	352	352	1	0	1	0	0;
	1238	1198	0.009956	0.035773	0.0572	302	302	302	1	0	1	0	0;
	1503	1198	0.002102	0.008286	0.0142	360	360	360	1	0	1	0	0;
	1532	1198	0.001185	0.008	0.0152	448	448	448	1	0	1	0	0;
	1252	1199	0.00371	0.01789	0.0359	344	344	344	1	0	1	0	0;
	1366	1199	0.001428	0.019629	0.0754	638	638	638	1	0	1	0	0;
	1533	1199	0.001244	0.016316	0.0699	935	935	935	1	0	1	0	0;
	1535	1199	0.006728	0.030596	0.0587	344	344	344	1	0	1	0	0;
	1368	1200	0.000471	0.006184	0.2368	954	954	954	1	0	1	0	0;
	1208	1206	0.006084	0.023072	0.24	282	282	282	1	0	1	0	0;
	1518	1208	0.004454	0.01571	0.0253	257	257	257	1	0	1	0	0;
	1538	1210	0.000375	0.001679	0.003	0	0	0	1	0	1	0	0;
	1528	1211	0.019867	0.059067	0.0189	0	0	0	1	0	1	0	0;
	1353	1214	2.8e-05	0.000409	0.0116	1579	1579	1579	1	0	1	0	0;
	1353	1213	2.8e-05	0.000422	0.0116	1579	1579	1579	1	0	1	0	0;
	1397	1215	0.010667	0.052109	0.0901	317	317	317	1	0	1	0	0;
	1238	1217	0.003931	0.026686	0.0506	325	325	325	1	0	1	0	0;
	1442	1222	0.000415	0.002785	0.0051	507	507	507	1	0	1	0	0;
	1484	1223	0.001225	0.005981	0.0111	388	388	388	1	0	1	0	0;
	1473	1223	0.000474	0.003149	0.0061	507	507	507	1	0	1	0	0;
	1461	1224	0.000644	0.002929	0.0051	418	418	418	1	0	1	0	0;
	1366	1225	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0;
	1366	1225	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0;
	1366	1225	0.000435	0.002963	0.0208	935	935	935	1	0	1	0	0;
	1539	1226	5.9e-05	0.000336	0.001	541	541	541	1	0	1	0	0;
	1540	1229	0.003927	0.026153	0.0486	507	507	507	1	0	1	0	0;
	1351	1231	0.002035	0.014025	0.0263	440	440	440	1	0	1	0	0;
	1325	1232	0.000237	0.00083	0.1843	268	268	268	1	0	1	0	0;
	1358	1235	0.000454	0.002114	0.0061	312	312	312	1	0	1	0	0;
	1358	1234	0.000454	0.002114	0.004	272	272	272	1	0	1	0	0;
	1522	1238	0.002627	0.017778	0.0334	502	502	502	1	0	1	0	0;
	1541	1239	0.001462	0.010114	0.0182	442	442	442	1	0	1	0	0;
	1365	1243	0.002749	0.039259	1.1855	1711	1711	1711	1	0	1	0	0;
	1251	1247	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1251	1250	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1251	1249	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1251	1248	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0;
	1439	1253	0.006533	0.022267	0.0072	0	0	0	1	0	1	0	0;
	1449	1253	0.017067	0.058356	0.0193	0	0	0	1	0	1	0	0;
	1541	1255	1.4e-05	9.9e-05	0.0002	440	440	440	1	0	1	0	0;
	1530	1256	0.002807	0.014445	0.0259	413	413	413	1	0	1	0	0;
	1184	1258	0.006933	0.033403	0.0607	333	333	333	1	0	1	0	0;
	1474	1259	0.001383	0.009343	0.0172	452	452	452	1	0	1	0	0;
	1475	1259	0.001027	0.006815	0.0121	471	471	471	1	0	1	0	0;
	1542	1261	5.9e-05	0.000296	0	328	328	328	1	0	1	0	0;
	1271	1263	0.00141	0.020003	0.4967	2961	2961	2961	1	0	1	0	0;
	1271	1263	0.00141	0.02	0.4967	2961	2961	2961	1	0	1	0	0;
	1506	1265	0.006696	0.028583	0.0496	346	346	346	1	0	1	0	0;
	1278	1267	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0;
	1277	1267	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0;
	1377	1270	0.005709	0.036049	0.0881	454	454	454	1	0	1	0	0;
	1377	1270	0.005748	0.036247	0.0997	454	454	454	1	0	1	0	0;
	1320	1271	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0;
	1546	1271	0.001707	0.022772	0.7812	2450	2450	2450	1	0	1	0	0;
	1320	1271	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0;
	1320	1271	0.00117	0.010658	0.2946	1708	1708	1708	1	0	1	0	0;
	1320	1271	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0;
	1320	1271	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0;
	1299	1278	0.001015	0.014744	0.3841	2487	2487	2487	1	0	1	0	0;
	1299	1277	0.001018	0.014778	0.3841	2487	2487	2487	1	0	1	0	0;
	1515	1285	0.008119	0.054084	0.1002	558	558	558	1	0	1	0	0;
	1339	1286	0.001067	0.004899	0.0081	354	354	354	1	0	1	0	0;
	1520	1286	0.000119	0.00077	0.001	471	471	471	1	0	1	0	0;
	1543	1297	0.001244	0.006301	0.0111	380	380	380	1	0	1	0	0;
	1463	1298	0.000612	0.004069	0.0071	575	575	575	1	0	1	0	0;
	1376	1301	0.004464	0.030933	0.0547	461	461	461	1	0	1	0	0;
	1331	1308	4e-05	0.000968	0.003	1363	1363	1363	1	0	1	0	0;
	1545	1309	2e-05	0.000198	0	471	471	471	1	0	1	0	0;
	1545	1310	2e-05	0.000198	0	471	471	471	1	0	1	0	0;
	1331	1318	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	1341	1326	0.010815	0.050299	0.0876	336	336	336	1	0	1	0	0;
	1504	1329	0.002509	0.015921	0.0294	454	454	454	1	0	1	0	0;
	1392	1333	0.000316	0.001971	0.0273	584	584	584	1	0	1	0	0;
	1393	1332	0.000245	0.00302	0.0061	545	545	545	1	0	1	0	0;
	1520	1339	0.000356	0.00241	0.004	471	471	471	1	0	1	0	0;
	1547	1340	0.000375	0.004741	0.0121	540	540	540	1	0	1	0	0;
	1425	1344	0.002825	0.012998	0.0299	330	330	330	1	0	1	0	0;
	1435	1348	0.001481	0.006696	0.0111	424	424	424	1	0	1	0	0;
	1390	1353	0.000561	0.005658	0.1444	1579	1579	1579	1	0	1	0	0;
	1391	1353	0.000561	0.005665	0.1473	1579	1579	1579	1	0	1	0	0;
	1420	1358	0.001501	0.010023	0.0182	566	566	566	1	0	1	0	0;
	1457	1360	0.002029	0.013533	0.025	540	540	540	1	0	1	0	0;
	1537	1361	0.000693	0.007389	0.1617	1704	1704	1704	1	0	1	0	0;
	1459	1364	0.010864	0.050469	0.0845	354	354	354	1	0	1	0	0;
	1442	1366	0.001719	0.011457	0.0213	507	507	507	1	0	1	0	0;
	1514	1366	0.00079	0.00798	0.0284	507	507	507	1	0	1	0	0;
	1473	1366	0.001434	0.009559	0.0172	507	507	507	1	0	1	0	0;
	1380	1374	0.004186	0.02786	0.0516	405	405	405	1	0	1	0	0;
	1476	1374	0.002173	0.014242	0.0273	507	507	507	1	0	1	0	0;
	1498	1374	0.004109	0.027417	0.0486	492	492	492	1	0	1	0	0;
	1540	1374	0.001106	0.007407	0.0132	492	492	492	1	0	1	0	0;
	1516	1382	0.000247	0.003489	0.0462	1786	1786	1786	1	0	1	0	0;
	1388	1384	0.00083	0.007052	0.0724	368	368	368	1	0	1	0	0;
	1446	1385	0.000731	0.003121	0.0051	348	348	348	1	0	1	0	0;
	1496	1384	0.001025	0.006888	0.0121	540	540	540	1	0	1	0	0;
	1508	1384	0.000553	0.003595	0.0071	352	352	352	1	0	1	0	0;
	1509	1384	0.000533	0.003575	0.0061	352	352	352	1	0	1	0	0;
	1527	1384	0.000849	0.00796	0.0284	356	356	356	1	0	1	0	0;
	1445	1385	0.000731	0.003121	0.0051	405	405	405	1	0	1	0	0;
	1526	1385	0.000849	0.008237	0.0284	356	356	356	1	0	1	0	0;
	1502	1385	0.000375	0.003733	0.0121	833	833	833	1	0	1	0	0;
	1475	1387	0.004109	0.027911	0.0516	383	383	383	1	0	1	0	0;
	1431	1392	0.001916	0.009323	0.0223	405	405	405	1	0	1	0	0;
	1512	1392	0.000514	0.004859	0.0182	584	584	584	1	0	1	0	0;
	1430	1392	0.002212	0.010114	0.0233	272	272	272	1	0	1	0	0;
	1471	1392	0.000948	0.004602	0.0081	274	274	274	1	0	1	0	0;
	1472	1393	0.000909	0.004385	0.0081	405	405	405	1	0	1	0	0;
	1402	1400	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1402	1399	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1403	1398	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	1421	1417	0.001127	0.014433	0.3408	2275	2275	2275	1	0	1	0	0;
	1549	1424	0.000217	0.000988	0.002	272	272	272	1	0	1	0	0;
	1511	1429	0.002756	0.007867	0.0022	0	0	0	1	0	1	0	0;
	1493	1454	0.000356	0.00241	0.004	438	438	438	1	0	1	0	0;
	1538	1522	0.000691	0.004681	0.0091	503	503	503	1	0	1	0	0;
	4	6	0.003556	0.120296	0	0	0	0	0.978474	0	1	0	0;
	6	1576	0.00018	-0.006163	0	1186	1186	1186	0.999001	0	1	0	0;
	5	1599	0.00018	-0.006163	0	1188	1188	1188	0.999001	0	1	0	0;
	8	1576	0.000291	0.030817	0	1186	1186	1186	1	0	1	0	0;
	8	1599	0.000291	0.030817	0	1188	1188	1188	1	0	1	0	0;
	36	37	0.000332	0.025	0	1187	1187	1187	1.001	0	1	0	0;
	39	1551	0.000145	-0.006302	0	1186	1186	1186	1	0	1	0	0;
	39	1600	0.000125	-0.006787	0	1187	1187	1187	1	0	1	0	0;
	40	1551	0.000194	0.031302	0	1186	1186	1186	1	0	1	0	0;
	40	1600	0.000215	0.031995	0	1187	1187	1187	1	0	1	0	0;
	53	54	0.000665	0.048338	0	606	606	606	0.996016	0	1	0	0;
	53	54	0.000783	0.039612	0	606	606	606	0.996016	0	1	0	0;
	68	70	0.000346	0.025139	0	1186	1186	1186	1	0	1	0	0;
	68	70	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0;
	69	70	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0;
	76	77	0.000803	0.042452	0	600	600	600	0.996016	0	1	0	0;
	85	86	0.000734	0.045014	0	593	593	593	0.956938	0	1	0	0;
	85	86	0.000727	0.044668	0	593	593	593	0.956938	0	1	0	0;
	107	108	0.000803	0.03892	0	600	600	600	0.994036	0	1	0	0;
	107	108	0.000845	0.03982	0	598	598	598	0.994036	0	1	0	0;
	107	1601	0.000374	-0.009003	0	600	600	600	0.994036	0	1	0	0;
	108	1601	0.000471	0.048892	0	600	600	600	1	0	1	0	0;
	115	117	0.000893	0.043767	0	606	606	606	1.005027	0	1	0	0;
	115	117	0.000693	0.048615	0	606	606	606	1.005027	0	1	0	0;
	120	1552	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0;
	120	1577	0.000152	-0.00644	0	1186	1186	1186	1	0	1	0	0;
	121	1552	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0;
	121	1577	0.00018	0.03151	0	1186	1186	1186	1	0	1	0	0;
	137	138	0.000319	0.024862	0	1186	1186	1186	0.999001	0	1	0	0;
	137	138	0.000319	0.024792	0	1186	1186	1186	0.999001	0	1	0	0;
	154	152	2e-05	0.004741	0.004	935	935	935	1	4.66	1	0	0;
	154	155	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0;
	154	155	0.000319	0.024307	0	1188	1188	1188	1.005027	0	1	0	0;
	157	158	0.000886	0.043837	0	632	632	632	1.002005	0	1	0	0;
	167	1578	0.000519	-0.007825	0	606	606	606	1.002005	0	1	0	0;
	168	1578	0.000277	0.047507	0	606	606	606	1	0	1	0	0;
	205	1553	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0;
	205	1579	0.000152	-0.00644	0	1184	1184	1184	1	0	1	0	0;
	206	1553	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0;
	206	1579	0.00018	0.03151	0	1184	1184	1184	1	0	1	0	0;
	1830	226	0.000312	0.024979	0	1186	1186	1186	1	0	1	0	0;
	227	228	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0;
	227	228	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0;
	229	230	6.9e-05	0.056094	0	1186	1186	1186	1	0	1	0	0;
	241	242	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0;
	249	1554	0.000499	-0.008379	0	606	606	606	1.002005	0	1	0	0;
	248	1580	0.000325	-0.008726	0	557	557	557	1.002005	0	1	0	0;
	250	1554	0.000298	0.048407	0	606	606	606	1	0	1	0	0;
	250	1580	0.000381	0.047715	0	557	557	557	1	0	1	0	0;
	253	1555	0.000166	-0.005062	0	1168	1168	1168	1.002005	0	1	0	0;
	254	1602	0.000166	-0.010873	0	1184	1184	1184	1.002005	0	1	0	0;
	255	1613	0.000152	-0.007756	0	1184	1184	1184	1.002005	0	1	0	0;
	253	1622	0.000118	-0.007618	0	1184	1184	1184	1.002005	0	1	0	0;
	258	1555	0.000201	0.026437	0	1168	1168	1168	1	0	1	0	0;
	257	1602	0.000166	0.038296	0	1184	1184	1184	1	0	1	0	0;
	258	1613	0.000187	0.03518	0	1184	1184	1184	1	0	1	0	0;
	257	1622	0.00018	0.034695	0	1184	1184	1184	1	0	1	0	0;
	267	269	0.000325	0.026801	0	1184	1184	1184	1	0	1	0	0;
	267	268	0.000319	0.026593	0	1184	1184	1184	1	0	1	0	0;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0;
	278	1556	0.004224	0.148199	0	0	0	0	1	0	1	0	0;
	279	1556	0.000388	-0.009003	0	606	606	606	0.994036	0	1	0	0;
	279	1581	0.00063	-0.005194	0	606	606	606	0.994036	0	1	0	0;
	280	1556	0.000395	0.049169	0	606	606	606	1	0	1	0	0;
	280	1581	3.5e-05	0.048476	0	606	606	606	1	0	1	0	0;
	290	291	0.000325	0.027147	0	1184	1184	1184	0.999001	0	1	0	0;
	290	291	0.000319	0.027216	0	1187	1187	1187	0.999001	0	1	0	0;
	290	1603	0.000229	-0.008102	0	1186	1186	1186	1.002005	0	1	0	0;
	292	1603	8.3e-05	0.035734	0	1186	1186	1186	1	0	1	0	0;
	307	308	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0;
	307	308	0.000339	0.027355	0	1186	1186	1186	1	0	1	0	0;
	307	1604	0.000132	-0.007479	0	1186	1186	1186	1.002005	0	1	0	0;
	308	1604	0.000173	0.034764	0	1186	1186	1186	1	0	1	0	0;
	327	328	0.002469	0.533333	0	1038	1038	1038	1	0	1	0	0;
	346	347	0.000325	0.025139	0	1186	1186	1186	0.999001	0	1	0	0;
	345	347	0.000325	0.025346	0	1186	1186	1186	0.999001	0	1	0	0;
	348	350	0.000332	0.027078	0	1186	1186	1186	1	0	1	0	0;
	348	350	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0;
	348	350	0.000817	0.042313	0	606	606	606	0.996016	0	1	0	0;
	348	350	0.000686	0.043075	0	606	606	606	0.996016	0	1	0	0;
	361	363	0.000319	0.024723	0	1186	1186	1186	0.999001	0	1	0	0;
	360	363	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0;
	368	369	0.000263	0.025277	0	585	585	585	0.959693	0	1	0	0;
	368	369	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0;
	389	390	0.000332	0.024654	0	1184	1184	1184	1.001	0	1	0	0;
	388	390	0.000312	0.024654	0	1184	1184	1184	1.001	0	1	0	0;
	396	397	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0;
	420	1557	0.000263	-0.005471	0	1184	1184	1184	0.996016	0	1	0	0;
	421	1557	6.2e-05	0.032895	0	1184	1184	1184	1	0	1	0	0;
	435	436	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0;
	435	436	0.000796	0.041551	0	600	600	600	1	0	1	0	0;
	435	436	0.000727	0.048753	0	607	607	607	0.996016	0	1	0	0;
	435	436	0.000325	0.027562	0	1186	1186	1186	1	0	1	0	0;
	440	1614	0.000159	-0.007133	0	1186	1186	1186	1	0	1	0	0;
	440	1624	0.000277	-0.005609	0	1186	1186	1186	1	0	1	0	0;
	441	1614	0.000173	0.033726	0	1186	1186	1186	1	0	1	0	0;
	441	1624	6.2e-05	0.032964	0	1186	1186	1186	1	0	1	0	0;
	442	443	0.000325	0.024792	0	1184	1184	1184	1.001	0	1	0	0;
	456	458	0.000332	0.025069	0	1186	1186	1186	0.999001	0	1	0	0;
	456	458	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0;
	461	1558	0.000145	-0.007548	0	1187	1187	1187	1.002005	0	1	0	0;
	461	1582	0.000533	-0.004848	0	606	606	606	0.996016	0	1	0	0;
	462	1558	0.000187	0.03428	0	1187	1187	1187	1	0	1	0	0;
	462	1582	0.000173	0.053186	0	606	606	606	1	0	1	0	0;
	527	528	0.000735	0.044668	0	593	593	593	0.959693	0	1	0	0;
	552	553	0.000803	0.034418	0	605	605	605	1.002005	0	1	0	0;
	551	1583	0.000277	-0.004709	0	1184	1184	1184	1.001	0	1	0	0;
	553	1583	4.8e-05	0.029571	0	1184	1184	1184	1	0	1	0	0;
	555	556	0.000319	0.024792	0	1186	1186	1186	1	0	1	0	0;
	558	559	0.000332	0.024723	0	1186	1186	1186	0.999001	0	1	0	0;
	558	559	0.000305	0.025	0	1186	1186	1186	0.999001	0	1	0	0;
	586	587	0.000319	0.02687	0	1186	1186	1186	1	0	1	0	0;
	586	587	0.000339	0.02687	0	1186	1186	1186	1	0	1	0	0;
	586	587	0.00036	0.027285	0	1186	1186	1186	1	0	1	0	0;
	595	596	0.002909	0.158587	0	1017	1017	1017	1.031993	0	1	0	0;
	595	597	0.002832	0.157202	0	1017	1017	1017	1.021451	0	1	0	0;
	1559	602	0.000152	-0.006163	0	1186	1186	1186	1	0	1	0	0;
	602	603	0.000312	0.024862	0	1186	1186	1186	1	0	1	0	0;
	603	1559	0.000159	0.031163	0	1186	1186	1186	1	0	1	0	0;
	430	605	0.000119	0.00796	0	418	418	418	1	-1.94	1	0	0;
	614	615	0.005096	0.143921	0	0	0	0	1	0	1	0	0;
	614	615	0.005531	0.188247	0	0	0	0	1.012149	0	1	0	0;
	622	623	0.000713	0.043283	0	606	606	606	0.994036	0	1	0	0;
	622	623	0.000769	0.043837	0	606	606	606	0.994036	0	1	0	0;
	633	635	0.000319	0.027424	0	1187	1187	1187	1	0	1	0	0;
	633	635	0.000319	0.027355	0	1187	1187	1187	1	0	1	0	0;
	649	650	0.002074	0.161778	0	0	0	0	0.7446	0	1	0	0;
	649	650	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0;
	657	658	0.005472	0.190025	0	0	0	0	1	0	1	0	0;
	674	675	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0;
	677	679	0.000693	0.048753	0	606	606	606	0.996016	0	1	0	0;
	677	678	0.000796	0.042452	0	606	606	606	0.996016	0	1	0	0;
	701	702	0.0032	0.124444	0	0	0	0	1	0	1	0	0;
	1833	709	0.000332	0.024862	0	1186	1186	1186	1	0	1	0	0;
	1833	1584	0.000145	-0.006371	0	1186	1186	1186	1	0	1	0	0;
	708	1605	0.000132	-0.006302	0	1186	1186	1186	1	0	1	0	0;
	709	1584	0.000187	0.031163	0	1186	1186	1186	1	0	1	0	0;
	709	1605	0.000187	0.03144	0	1186	1186	1186	1	0	1	0	0;
	710	711	0.000845	0.042729	0	606	606	606	0.996016	0	1	0	0;
	716	717	0.001936	0.115358	0	724	724	724	1.023541	0	1	0	0;
	718	719	0.000332	0.024238	0	1186	1186	1186	1.001	0	1	0	0;
	718	719	0.000332	0.024238	0	1184	1184	1184	1.001	0	1	0	0;
	729	730	0.004543	0.137284	0	0	0	0	0.952381	0	1	0	0;
	732	733	0.00081	0.039266	0	600	600	600	1.005027	0	1	0	0;
	732	733	0.00081	0.039612	0	600	600	600	1.005027	0	1	0	0;
	736	737	0.003338	0.158025	0	0	0	0	0.98912	0	1	0	0;
	741	742	0.001842	0.101731	0	1139	1139	1139	0.984249	0	1	0	0;
	741	743	0.001821	0.100762	0	1139	1139	1139	0.996016	0	1	0	0;
	747	748	0.001956	0.003956	0	974	974	974	1	0	1	0	0;
	763	764	0.000665	0.043075	0	600	600	600	1.005027	0	1	0	0;
	763	764	0.000672	0.04356	0	600	600	600	1.005027	0	1	0	0;
	1606	763	0.000554	-0.004224	0	600	600	600	1	0	1	0	0;
	764	1606	0.000118	0.047576	0	600	600	600	1	0	1	0	0;
	765	766	0.000679	0.04536	0	606	606	606	0.996016	0	1	0	0;
	765	766	0.000686	0.045083	0	606	606	606	0.996016	0	1	0	0;
	772	774	0.000332	0.024862	0	1186	1186	1186	1.005027	0	1	0	0;
	772	774	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	772	774	0.000319	0.025139	0	1186	1186	1186	1.005027	0	1	0	0;
	2016	1560	0.004993	0.223892	0	0	0	0	1	0	1	0	0;
	775	1560	0.000651	-0.005055	0	547	547	547	0.996016	0	1	0	0;
	776	1560	4.2e-05	0.05374	0	547	547	547	1	0	1	0	0;
	779	783	0.003378	0.105679	0	446	446	446	0.968054	0	1	0	0;
	779	783	0.003299	0.107654	0	446	446	446	0.978474	0	1	0	0;
	780	784	0.001807	0.100831	0	1628	1628	1628	0.95602	0	1	0	0;
	780	784	0.00178	0.100139	0	1628	1628	1628	0.95602	0	1	0	0;
	783	784	0.000759	0.035838	0	1188	1188	1188	1.001	0	1	0	0;
	785	1561	0.000145	-0.011219	0	1186	1186	1186	1	0	1	0	0;
	785	1585	0.000139	-0.007687	0	1186	1186	1186	1	0	1	0	0;
	786	1561	0.000194	0.038781	0	1186	1186	1186	1	0	1	0	0;
	787	1585	0.000187	0.034903	0	1186	1186	1186	1	0	1	0	0;
	791	792	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0;
	791	792	0.000325	0.024862	0	1186	1186	1186	1	0	1	0	0;
	801	1562	0.000443	-0.004848	0	606	606	606	1.005027	0	1	0	0;
	801	1586	0.000305	-0.007133	0	606	606	606	1.005027	0	1	0	0;
	801	802	0.000734	0.024654	0	1188	1188	1188	1	0	1	0	0;
	802	1562	0.000249	0.047992	0	606	606	606	1	0	1	0	0;
	802	1586	0.000506	0.046814	0	606	606	606	1	0	1	0	0;
	813	1563	0.000152	-0.011219	0	1186	1186	1186	1	0	1	0	0;
	813	1587	0.000443	-0.011011	0	606	606	606	0.996016	0	1	0	0;
	813	1607	0.000215	-0.005194	0	1186	1186	1186	0.996016	0	1	0	0;
	813	1615	0.000145	-0.011496	0	1186	1186	1186	1	0	1	0	0;
	814	1563	0.000187	0.038296	0	1186	1186	1186	1	0	1	0	0;
	814	1587	0.000374	0.053463	0	606	606	606	1	0	1	0	0;
	814	1607	9.7e-05	0.032064	0	1186	1186	1186	1	0	1	0	0;
	814	1615	0.000194	0.038435	0	1186	1186	1186	1	0	1	0	0;
	818	1564	0.000229	-0.004571	0	1186	1186	1186	0.999001	0	1	0	0;
	820	1588	0.000215	-0.004432	0	1186	1186	1186	0.999001	0	1	0	0;
	819	821	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0;
	821	1564	9.7e-05	0.029363	0	1186	1186	1186	1	0	1	0	0;
	821	1588	9.7e-05	0.029086	0	1186	1186	1186	1	0	1	0	0;
	836	839	0.000325	0.027355	0	1184	1184	1184	1	0	1	0	0;
	837	1589	0.000152	-0.011357	0	1187	1187	1187	1	0	1	0	0;
	836	1608	0.000145	-0.00741	0	1187	1187	1187	1	0	1	0	0;
	836	1616	0.000125	-0.007756	0	1187	1187	1187	1	0	1	0	0;
	839	1589	0.000187	0.038435	0	1187	1187	1187	1	0	1	0	0;
	838	1608	0.000194	0.034626	0	1187	1187	1187	1	0	1	0	0;
	838	1616	0.000215	0.034903	0	1187	1187	1187	1	0	1	0	0;
	849	851	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	849	851	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	855	1565	0.00045	-0.014404	0	567	567	567	1	0	1	0	0;
	854	1590	0.000471	-0.013712	0	581	581	581	1	0	1	0	0;
	855	857	0.000803	0.034903	0	581	581	581	1	0	1	0	0;
	854	857	0.000269	0.027168	0	1091	1091	1091	1.001	0	1	0	0;
	857	1565	0.000381	0.050623	0	567	567	567	1	0	1	0	0;
	857	1590	0.000367	0.050554	0	581	581	581	1	0	1	0	0;
	898	1566	0.000235	-0.004294	0	1184	1184	1184	1	0	1	0	0;
	898	1591	0.000145	-0.006233	0	1184	1184	1184	1	0	1	0	0;
	899	1566	9e-05	0.029086	0	1184	1184	1184	1	0	1	0	0;
	899	1591	0.000194	0.031233	0	1184	1184	1184	1	0	1	0	0;
	1272	904	0.000119	0.009086	0	471	471	471	1	0	1	0	0;
	966	967	0.000284	0.024792	0	1186	1186	1186	1.046025	0	1	0	0;
	977	979	0.00187	0.101731	0	1139	1139	1139	0.984249	0	1	0	0;
	977	978	0.001773	0.099862	0	1139	1139	1139	0.994033	0	1	0	0;
	431	999	4.2e-05	0.000339	0.0061	1184	1184	1184	1	-9.95	1	0	0;
	998	999	0.000679	0.042867	0	606	606	606	0.994036	0	1	0	0;
	1012	1567	0.000111	-0.007895	0	1184	1184	1184	1	0	1	0	0;
	1013	1592	0.00027	-0.005402	0	1184	1184	1184	1	0	1	0	0;
	1012	1609	0.000152	-0.007964	0	1184	1184	1184	1	0	1	0	0;
	1014	1617	0.000152	-0.007271	0	1184	1184	1184	1	0	1	0	0;
	1013	1018	0.000325	0.027078	0	1184	1184	1184	1	0	1	0	0;
	1017	1567	0.000222	0.03518	0	1184	1184	1184	1	0	1	0	0;
	1017	1592	5.5e-05	0.032756	0	1184	1184	1184	1	0	1	0	0;
	1018	1609	0.000201	0.034764	0	1184	1184	1184	1	0	1	0	0;
	1018	1617	0.000194	0.034141	0	1184	1184	1184	1	0	1	0	0;
	1022	1023	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0;
	1040	1568	0.000215	-0.00554	0	1186	1186	1186	1	0	1	0	0;
	1040	1041	0.000325	0.027355	0	1188	1188	1188	1	0	1	0	0;
	1041	1568	0.000125	0.033241	0	1186	1186	1186	1	0	1	0	0;
	1273	1052	0.000119	0.009086	0	473	473	473	1	-6.32	1	0	0;
	1055	1056	0.000319	0.024307	0	1188	1188	1188	1	0	1	0	0;
	1055	1056	0.000339	0.025	0	1188	1188	1188	1	0	1	0	0;
	1055	1056	0.000325	0.024584	0	1188	1188	1188	1	0	1	0	0;
	1079	1080	0.000817	0.04349	0	608	608	608	1	0	1	0	0;
	1079	1080	0.000319	0.027978	0	1186	1186	1186	1.005027	0	1	0	0;
	1108	1110	0.000713	0.048546	0	606	606	606	0.996016	0	1	0	0;
	1109	1110	0.000332	0.026939	0	1187	1187	1187	1	0	1	0	0;
	1109	1110	0.000319	0.026385	0	1187	1187	1187	1	0	1	0	0;
	1125	1569	0.000519	-0.00831	0	600	600	600	1.002005	0	1	0	0;
	1125	1593	0.000471	-0.008033	0	600	600	600	1.002005	0	1	0	0;
	1126	1569	0.000277	0.047922	0	600	600	600	1	0	1	0	0;
	1126	1593	0.00036	0.049584	0	600	600	600	1	0	1	0	0;
	1127	1128	0.000796	0.041413	0	606	606	606	0.994036	0	1	0	0;
	1127	1128	0.000831	0.039681	0	606	606	606	0.994036	0	1	0	0;
	1149	1150	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0;
	1149	1150	0.000332	0.024792	0	1182	1182	1182	1.001	0	1	0	0;
	1157	1570	0.000118	-0.005956	0	1186	1186	1186	1	0	1	0	0;
	1156	1158	0.000325	0.024862	0	1186	1186	1186	1.002005	0	1	0	0;
	1158	1570	0.000187	0.032964	0	1186	1186	1186	1	0	1	0	0;
	1162	1163	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	1164	1571	0.00081	-0.007802	0	435	435	435	1	0	1	0	0;
	1164	1594	0.00081	-0.007802	0	435	435	435	1	0	1	0	0;
	1572	1173	0.000277	-0.00464	0	1186	1186	1186	1	0	1	0	0;
	1173	1174	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0;
	1174	1572	6.2e-05	0.029571	0	1186	1186	1186	1	0	1	0	0;
	1179	1181	0.001177	0.042382	0	600	600	600	1	0	1	0	0;
	1610	1179	0.000499	-0.006925	0	600	600	600	1	0	1	0	0;
	1618	1179	0.000353	-0.010873	0	600	600	600	1	0	1	0	0;
	1181	1610	0.000201	0.055402	0	600	600	600	1	0	1	0	0;
	1180	1618	0.000429	0.05374	0	600	600	600	1	0	1	0	0;
	1199	1200	0.000291	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	1625	1215	0.000457	-0.005194	0	557	557	557	1	0	1	0	0;
	1215	1216	0.000796	0.048199	0	557	557	557	0.996016	0	1	0	0;
	1216	1625	0.000242	0.047438	0	557	557	557	1	0	1	0	0;
	1237	1238	0.003556	0.127407	0	0	0	0	1.02459	0	1	0	0;
	1257	1258	0.00164	0.118519	0	0	0	0	1.007049	0	1	0	0;
	1259	1260	0.000783	0.042936	0	600	600	600	0.996016	0	1	0	0;
	1259	1260	0.000776	0.043075	0	600	600	600	0.996016	0	1	0	0;
	1262	1573	0.000159	-0.006025	0	1186	1186	1186	1.001	0	1	0	0;
	1262	1595	0.000229	-0.004571	0	1174	1174	1174	1.001	0	1	0	0;
	1262	1263	0.000332	0.025623	0	1186	1186	1186	1.001	0	1	0	0;
	1263	1573	0.000173	0.031163	0	1186	1186	1186	1	0	1	0	0;
	1263	1595	9e-05	0.029363	0	1174	1174	1174	1	0	1	0	0;
	1264	1265	0.003186	0.137758	0	0	0	0	1	0	1	0	0;
	1269	1271	0.000686	0.047922	0	606	606	606	1	0	1	0	0;
	1270	1271	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0;
	1270	1271	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0;
	1276	1278	0.001835	0.101524	0	1139	1139	1139	1.013171	0	1	0	0;
	1276	1277	0.001828	0.102078	0	1139	1139	1139	1.003009	0	1	0	0;
	1280	1282	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0;
	1280	1281	0.000339	0.029778	0	1184	1184	1184	1	0	1	0	0;
	1289	1291	0.001752	0.102285	0	1140	1140	1140	0.984249	0	1	0	0;
	1289	1290	0.001752	0.102285	0	1140	1140	1140	0.984249	0	1	0	0;
	1298	1611	0.00018	-0.007687	0	1188	1188	1188	1	0	1	0	0;
	1298	1619	0.000125	-0.007618	0	1188	1188	1188	1	0	1	0	0;
	1299	1611	0.000166	0.035111	0	1188	1188	1188	1	0	1	0	0;
	1299	1619	0.000201	0.034834	0	1188	1188	1188	1	0	1	0	0;
	1301	1302	6.2e-05	0.031787	0	1186	1186	1186	1	0	1	0	0;
	1301	1302	6.2e-05	0.031856	0	1186	1186	1186	1	0	1	0	0;
	1319	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0;
	1318	1320	0.000208	0.014751	0	1746	1746	1746	0.947871	0	1	0	0;
	1317	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0;
	1313	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0;
	1311	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0;
	1312	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0;
	1316	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0;
	1315	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0;
	1314	1320	0.000319	0.024307	0	1187	1187	1187	1	0	1	0	0;
	1336	1574	0.000699	-0.004709	0	606	606	606	0.996016	0	1	0	0;
	1336	1337	0.000686	0.048546	0	606	606	606	0.996016	0	1	0	0;
	1337	1574	1.4e-05	0.052839	0	606	606	606	1	0	1	0	0;
	1344	1347	0.000339	0.027008	0	1187	1187	1187	1	0	1	0	0;
	1344	1347	0.000395	0.027216	0	1188	1188	1188	1	0	1	0	0;
	1344	1347	0.000325	0.027632	0	1188	1188	1188	1	0	1	0	0;
	1351	1352	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0;
	1351	1596	0.000229	-0.004363	0	1186	1186	1186	1.001	0	1	0	0;
	1352	1596	9.7e-05	0.029155	0	1186	1186	1186	1	0	1	0	0;
	1360	1361	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0;
	1360	1361	0.000319	0.025	0	1186	1186	1186	1	0	1	0	0;
	1364	1365	0.000803	0.039335	0	600	600	600	0.996016	0	1	0	0;
	1363	1365	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0;
	1364	1365	0.000796	0.039266	0	600	600	600	0.996016	0	1	0	0;
	1366	1368	0.000305	0.024862	0	1186	1186	1186	1.005027	0	1	0	0;
	1373	1374	0.002212	0.125432	0	358	358	358	0.928505	0	1	0	0;
	1374	1375	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0;
	1374	1375	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0;
	1385	1575	0.00027	-0.005332	0	1186	1186	1186	1.002005	0	1	0	0;
	1385	1597	0.000249	-0.005471	0	1186	1186	1186	1.002005	0	1	0	0;
	1384	1612	0.000125	-0.007687	0	1186	1186	1186	1	0	1	0	0;
	1385	1620	0.000173	-0.007895	0	1186	1186	1186	1.002005	0	1	0	0;
	1385	1626	0.000132	-0.010942	0	1186	1186	1186	1.002005	0	1	0	0;
	1386	1575	5.5e-05	0.032756	0	1186	1186	1186	1	0	1	0	0;
	1386	1597	6.9e-05	0.032895	0	1186	1186	1186	1	0	1	0	0;
	1386	1612	0.000201	0.034834	0	1186	1186	1186	1	0	1	0	0;
	1386	1620	0.000166	0.034834	0	1186	1186	1186	1	0	1	0	0;
	1386	1626	0.000208	0.038643	0	1186	1186	1186	1	0	1	0	0;
	1389	1391	0.001925	0.101801	0	1139	1139	1139	0.939851	0	1	0	0;
	1389	1390	0.001835	0.101177	0	1139	1139	1139	0.956942	0	1	0	0;
	1392	1598	0.000145	-0.011288	0	1184	1184	1184	1.002005	0	1	0	0;
	1393	1394	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0;
	1392	1621	0.000291	-0.00554	0	1184	1184	1184	1.002005	0	1	0	0;
	1393	1395	0.000693	0.048615	0	605	605	605	1.002005	0	1	0	0;
	1393	1627	0.000471	-0.005263	0	605	605	605	1.002005	0	1	0	0;
	1394	1598	0.000187	0.038712	0	1184	1184	1184	1	0	1	0	0;
	1395	1621	2.8e-05	0.032895	0	1184	1184	1184	1	0	1	0	0;
	1395	1627	0.000235	0.053324	0	605	605	605	1	0	1	0	0;
	1415	1416	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0;
	1415	1417	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0;
	1414	1417	0.000339	0.024446	0	1186	1186	1186	1	0	1	0	0;
	1414	1416	0.000332	0.025069	0	1187	1187	1187	1	0	1	0	0;
	1420	1421	0.000346	0.025346	0	1186	1186	1186	1	0	1	0	0;
	1420	1421	0.000332	0.025208	0	1186	1186	1186	1	0	1	0	0;
	1840	1426	0.000325	0.027701	0	1186	1186	1186	1	0	1	0	0;
	29	1628	0	0.019737	0	0	0	0	1.092105	0	1	0	0;
	30	1629	0	0.019737	0	0	0	0	1.092105	0	1	0	0;
	51	1842	0	0.54184	0	0	0	0	1.044444	0	1	0	0;
	51	1843	0	0.54184	0	0	0	0	1.044444	0	1	0	0;
	51	1844	0	0.54184	0	0	0	0	1.044444	0	1	0	0;
	61	1630	0	0.142857	0	0	0	0	1.111111	0	1	0	0;
	61	1631	0	0.219149	0	0	0	0	1.111111	0	1	0	0;
	63	1845	0	0.090928	0	0	0	0	1.066667	0	1	0	0;
	73	1846	0	0.366794	0	0	0	0	1	0	1	0	0;
	73	1632	0	0.366794	0	0	0	0	1	0	1	0	0;
	74	1847	0	0.366794	0	0	0	0	1	0	1	0	0;
	74	1848	0	0.366794	0	0	0	0	1	0	1	0	0;
	101	1849	0	0.128409	0	0	0	0	1.048889	0	1	0	0;
	101	1850	0	0.128409	0	0	0	0	1.048889	0	1	0	0;
	103	1851	0	0.15	0	0	0	0	1.060526	0	1	0	0;
	103	1852	0	0.15	0	0	0	0	1.060526	0	1	0	0;
	102	1853	0	0.15	0	0	0	0	1.060526	0	1	0	0;
	102	1854	0	0.15	0	0	0	0	1.060526	0	1	0	0;
	130	1633	0	0.012611	0	1062	1062	1062	1.052632	0	1	0	0;
	127	1634	0	0.012611	0	1101	1101	1101	1.052632	0	1	0	0;
	128	1635	0	0.012611	0	1099	1099	1099	1.052632	0	1	0	0;
	129	1636	0	0.012611	0	1060	1060	1060	1.052632	0	1	0	0;
	132	1637	0	0.048207	0	295	295	295	1.080978	0	1	0	0;
	131	1638	0	0.048207	0	281	281	281	1.080978	0	1	0	0;
	133	1639	0	0.043965	0	284	284	284	1.065789	0	1	0	0;
	133	1640	0	0.03442	0	0	0	0	1.060526	0	1	0	0;
	133	1641	0	0.06506	0	0	0	0	1.060526	0	1	0	0;
	140	1642	0	0.161429	0	0	0	0	1.054667	0	1	0	0;
	140	1643	0	0.17931	0	0	0	0	1.054667	0	1	0	0;
	140	1855	0	0.161429	0	0	0	0	1.054667	0	1	0	0;
	140	1644	0	0.17931	0	0	0	0	1.054667	0	1	0	0;
	140	1645	0	0.17931	0	0	0	0	1.054667	0	1	0	0;
	791	1646	0	0.044965	0	300	300	300	1.080978	0	1	0	0;
	165	1647	0	0.248077	0	0	0	0	1	0	1	0	0;
	167	1856	0	0.112429	0	0	0	0	1.042667	0	1	0	0;
	167	1857	0	0.183397	0	0	0	0	1.093334	0	1	0	0;
	167	1858	0	0.183397	0	0	0	0	1.088889	0	1	0	0;
	167	1859	0	0.183397	0	0	0	0	1.088889	0	1	0	0;
	167	2070	0	0.183397	0	0	0	0	1.088889	0	1	0	0;
	169	1860	0	0.166743	0	0	0	0	1.026879	0	1	0	0;
	169	1861	0	0.300114	0	0	0	0	1.020096	0	1	0	0;
	186	1648	0	0.012685	0	1140	1140	1140	1.092105	0	1	0	0;
	185	1649	0	0.012685	0	1129	1129	1129	1.092105	0	1	0	0;
	183	1650	0	0.012685	0	1118	1118	1118	1.092105	0	1	0	0;
	184	1651	0	0.012685	0	1094	1094	1094	1.092105	0	1	0	0;
	190	1652	0	0.009303	0	1539	1539	1539	1.092105	0	1	0	0;
	191	1862	0	0.009303	0	1539	1539	1539	1.092105	0	1	0	0;
	194	1653	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	194	1654	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	194	1655	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	193	1656	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	193	1657	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	193	1658	0	0.200062	0	0	0	0	1.013333	0	1	0	0;
	196	1863	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	196	1659	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	196	1660	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	196	1661	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	197	1662	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	197	1663	0	0.333434	0	0	0	0	1.053333	0	1	0	0;
	200	1864	0	0.453182	0	0	0	0	1.088889	0	1	0	0;
	200	1865	0	0.453182	0	0	0	0	1.088889	0	1	0	0;
	218	1866	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	218	1664	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	218	1665	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	218	1867	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	217	1666	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	217	1868	0	0.333994	0	0	0	0	1.053333	0	1	0	0;
	243	1667	0	0.008909	0	1592	1592	1592	1.092105	0	1	0	0;
	244	1869	0	0.008909	0	628	628	628	1.092105	0	1	0	0;
	245	1668	0	0.008909	0	1638	1638	1638	1.092105	0	1	0	0;
	246	1669	0	0.008909	0	1653	1653	1653	1.092105	0	1	0	0;
	281	1870	0	0.128889	0	0	0	0	1.088445	0	1	0	0;
	282	1871	0	0.133372	0	0	0	0	1.043111	0	1	0	0;
	282	1872	0	0.133372	0	0	0	0	1.088445	0	1	0	0;
	295	1670	0	0.048207	0	0	0	0	1.080978	0	1	0	0;
	299	1873	0	0.054074	0	0	0	0	1.077631	0	1	0	0;
	299	1874	0	0.054074	0	0	0	0	1.077631	0	1	0	0;
	300	1671	0	0.012685	0	1087	1087	1087	1.092105	0	1	0	0;
	302	1673	0	0.012611	0	1096	1096	1096	1.092105	0	1	0	0;
	301	1674	0	0.012611	0	1108	1108	1108	1.092105	0	1	0	0;
	304	1675	0	0.009257	0	1830	1830	1830	1.092105	0	1	0	0;
	305	1676	0	0.009257	0	1847	1847	1847	1.092105	0	1	0	0;
	311	1875	0	0.009257	0	1754	1754	1754	1.065789	0	1	0	0;
	310	1677	0	0.009257	0	1754	1754	1754	1.065789	0	1	0	0;
	316	1877	0	0.155059	0	0	0	0	1.026316	0	1	0	0;
	316	1878	0	0.155059	0	0	0	0	1.026316	0	1	0	0;
	15	1678	0	0.06579	0	0	0	0	1.096667	0	1	0	0;
	16	1679	0	0.06579	0	0	0	0	1.096667	0	1	0	0;
	608	1680	0	0.1	0	0	0	0	1.057778	0	1	0	0;
	338	1681	0	0.01954	0	722	722	722	1.088844	0	1	0	0;
	336	1682	0	0.020227	0	684	684	684	1.088844	0	1	0	0;
	337	1683	0	0.01954	0	681	681	681	1.088844	0	1	0	0;
	339	1684	0	0.021576	0	708	708	708	1.092105	0	1	0	0;
	340	1880	0	0.314286	0	0	0	0	1.024888	0	1	0	0;
	355	2045	0	0.333434	0	0	0	0	1.044444	0	1	0	0;
	355	2081	0	0.333434	0	0	0	0	1.044444	0	1	0	0;
	416	1881	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	416	1882	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	416	1685	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	416	1883	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	416	1884	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	416	1885	0	0.2424	0	0	0	0	1.075778	0	1	0	0;
	382	1686	0	0.012685	0	1129	1129	1129	1.092105	0	1	0	0;
	381	1687	0	0.012685	0	1130	1130	1130	1.092105	0	1	0	0;
	383	1688	0	0.012611	0	1133	1133	1133	1.092105	0	1	0	0;
	384	1689	0	0.012611	0	1051	1051	1051	1.092105	0	1	0	0;
	392	1886	0	0.181818	0	0	0	0	1.044444	0	1	0	0;
	392	1887	0	0.181818	0	0	0	0	1.044444	0	1	0	0;
	392	1888	0	0.181818	0	0	0	0	1.044444	0	1	0	0;
	401	1690	0	0.041231	0	287	287	287	1.0948	0	1	0	0;
	400	1691	0	0.273494	0	0	0	0	1.062667	0	1	0	0;
	411	1692	0	0.032831	0	309	309	309	1.044444	0	1	0	0;
	437	1693	0	0.089389	0	0	0	0	1.080356	0	1	0	0;
	438	1694	0	0.089389	0	0	0	0	1.080356	0	1	0	0;
	438	1695	0	0.056597	0	0	0	0	1.080356	0	1	0	0;
	437	1696	0	0.056597	0	0	0	0	1.080356	0	1	0	0;
	452	1697	0	0.012685	0	1049	1049	1049	1.092105	0	1	0	0;
	451	1698	0	0.012685	0	1049	1049	1049	1.092105	0	1	0	0;
	453	1699	0	0.012685	0	1057	1057	1057	1.092105	0	1	0	0;
	454	1700	0	0.012685	0	1074	1074	1074	1.092105	0	1	0	0;
	466	1701	0	0.345838	0	0	0	0	1.044444	0	1	0	0;
	503	1702	0	0.266753	0	0	0	0	1.066667	0	1	0	0;
	502	1703	0	0.266753	0	0	0	0	1.066667	0	1	0	0;
	501	1889	0	0.266753	0	0	0	0	1.066667	0	1	0	0;
	507	1704	0	0.009303	0	1636	1636	1636	1.065789	0	1	0	0;
	510	1705	0	0.009303	0	1637	1637	1637	1.065789	0	1	0	0;
	538	1890	0	0.510159	0	0	0	0	1.053333	0	1	0	0;
	539	1891	0	0.510159	0	0	0	0	1.053333	0	1	0	0;
	540	1892	0	0.510159	0	0	0	0	1.053333	0	1	0	0;
	541	1706	0	0.510159	0	0	0	0	1.053333	0	1	0	0;
	557	1893	0	0.128214	0	0	0	0	1.056743	0	1	0	0;
	558	1894	0	0.128214	0	0	0	0	1.056743	0	1	0	0;
	558	1895	0	0.128214	0	0	0	0	1.056743	0	1	0	0;
	558	1896	0	0.148375	0	0	0	0	1.057778	0	1	0	0;
	557	1897	0	0.148375	0	0	0	0	1.057778	0	1	0	0;
	565	1707	0	0.47948	0	0	0	0	1.053333	0	1	0	0;
	562	1898	0	0.47948	0	0	0	0	1.053333	0	1	0	0;
	560	1899	0	0.47948	0	0	0	0	1.053333	0	1	0	0;
	561	1708	0	0.47948	0	0	0	0	1.053333	0	1	0	0;
	564	1709	0	0.47948	0	0	0	0	1.053333	0	1	0	0;
	567	1710	0	0.400125	0	0	0	0	1.044444	0	1	0	0;
	567	1711	0	0.400125	0	0	0	0	1.044444	0	1	0	0;
	576	1712	0	0.008909	0	1534	1534	1534	1.065789	0	1	0	0;
	577	1713	0	0.008909	0	1534	1534	1534	1.065789	0	1	0	0;
	578	1900	0	0.457282	0	0	0	0	1.066667	0	1	0	0;
	578	2017	0	0.457282	0	0	0	0	1.066667	0	1	0	0;
	583	1714	0	0.042476	0	0	0	0	1.062222	0	1	0	0;
	585	1901	0	0.302795	0	0	0	0	1.053333	0	1	0	0;
	585	1902	0	0.302795	0	0	0	0	1.053333	0	1	0	0;
	592	1715	0	0.012685	0	1146	1146	1146	1.092105	0	1	0	0;
	593	1716	0	0.012685	0	1136	1136	1136	1.092105	0	1	0	0;
	591	1717	0	0.012685	0	1149	1149	1149	1.092105	0	1	0	0;
	589	1718	0	0.012685	0	1136	1136	1136	1.092105	0	1	0	0;
	590	1719	0	0.012685	0	1146	1146	1146	1.092105	0	1	0	0;
	588	1720	0	0.012685	0	1147	1147	1147	1.092105	0	1	0	0;
	615	1721	0	0.041112	0	276	276	276	1.081067	0	1	0	0;
	1343	1903	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1904	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1905	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1906	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1907	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1908	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1909	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1910	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1911	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1912	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1913	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	1343	1914	0	0.082529	0	0	0	0	1.065789	0	1	0	0;
	625	1722	0	0.029081	0	519	519	519	1.080888	0	1	0	0;
	638	1723	0	0.044965	0	310	310	310	1.080978	0	1	0	0;
	637	1724	0	0.020227	0	655	655	655	1.088844	0	1	0	0;
	639	1725	0	0.021197	0	656	656	656	1.103079	0	1	0	0;
	643	1915	0	0.203226	0	0	0	0	1.048889	0	1	0	0;
	643	1916	0	0.203226	0	0	0	0	1.048889	0	1	0	0;
	650	1917	0	0.372846	0	0	0	0	1.076889	0	1	0	0;
	650	1918	0	0.372846	0	0	0	0	1.076889	0	1	0	0;
	683	1919	0	0.30255	0	0	0	0	1.022222	0	1	0	0;
	684	1920	0	0.30255	0	0	0	0	1.022222	0	1	0	0;
	681	1921	0	0.30255	0	0	0	0	1.022222	0	1	0	0;
	682	1922	0	0.30255	0	0	0	0	1.022222	0	1	0	0;
	686	1923	0	0.333559	0	0	0	0	1.022222	0	1	0	0;
	685	1924	0	0.333559	0	0	0	0	1.022222	0	1	0	0;
	689	1926	0	0.525174	0	0	0	0	1	0	1	0	0;
	707	1927	0	0.460144	0	0	0	0	1.035556	0	1	0	0;
	752	1726	0	0.312857	0	0	0	0	1.054667	0	1	0	0;
	752	1727	0	0.312857	0	0	0	0	1.054667	0	1	0	0;
	752	1728	0	0.312857	0	0	0	0	1.054667	0	1	0	0;
	752	1928	0	0.312857	0	0	0	0	1.054667	0	1	0	0;
	744	1729	0	0.048207	0	258	258	258	1.080978	0	1	0	0;
	749	1929	0	0.220078	0	0	0	0	1.07511	0	1	0	0;
	749	1930	0	0.220078	0	0	0	0	1.07511	0	1	0	0;
	760	1931	0	0.120375	0	0	0	0	1.053333	0	1	0	0;
	760	1932	0	0.17125	0	0	0	0	1.053333	0	1	0	0;
	760	1933	0	0.13875	0	0	0	0	1.049777	0	1	0	0;
	760	1934	0	0.120375	0	0	0	0	1.053333	0	1	0	0;
	762	1935	0	0.329412	0	0	0	0	1.053333	0	1	0	0;
	762	1936	0	0.329412	0	0	0	0	1.053333	0	1	0	0;
	762	1937	0	0.329412	0	0	0	0	1.053333	0	1	0	0;
	768	1938	0	0.181636	0	0	0	0	1.088889	0	1	0	0;
	770	1939	0	0.360113	0	0	0	0	1.075556	0	1	0	0;
	770	1940	0	0.360113	0	0	0	0	1.075556	0	1	0	0;
	770	1941	0	0.360113	0	0	0	0	1.075556	0	1	0	0;
	770	1942	0	0.360113	0	0	0	0	1.075556	0	1	0	0;
	796	1730	0	0.044965	0	282	282	282	1.080978	0	1	0	0;
	797	1731	0	0.044965	0	281	281	281	1.080978	0	1	0	0;
	809	1943	0	0.482751	0	0	0	0	1.137778	0	1	0	0;
	809	1944	0	0.482751	0	0	0	0	1.137778	0	1	0	0;
	146	1945	0	0.10632	0	0	0	0	1.043111	0	1	0	0;
	147	1946	0	0.10632	0	0	0	0	1.043111	0	1	0	0;
	1233	1947	0	0.084636	0	0	0	0	1.097778	0	1	0	0;
	107	1732	0	0.031723	0	275	275	275	1.044444	0	1	0	0;
	858	1948	0	0.25608	0	0	0	0	1.072445	0	1	0	0;
	858	1949	0	0.25608	0	0	0	0	1.072445	0	1	0	0;
	861	1733	0	0.0516	0	0	0	0	1.07511	0	1	0	0;
	860	1734	0	0.0516	0	0	0	0	1.07511	0	1	0	0;
	864	1950	0	0.0592	0	0	0	0	1.092105	0	1	0	0;
	864	1951	0	0.0596	0	0	0	0	1.092105	0	1	0	0;
	863	1952	0	0.0596	0	0	0	0	1.092105	0	1	0	0;
	863	1953	0	0.05972	0	0	0	0	1.092105	0	1	0	0;
	871	1954	0	0.15879	0	0	0	0	1.052889	0	1	0	0;
	871	1955	0	0.15879	0	0	0	0	1.052889	0	1	0	0;
	499	1735	0	0.012685	0	1221	1221	1221	1.092105	0	1	0	0;
	498	1736	0	0.012685	0	1224	1224	1224	1.092105	0	1	0	0;
	880	1737	0	0.295332	0	0	0	0	1.066667	0	1	0	0;
	877	1738	0	0.295332	0	0	0	0	1.066667	0	1	0	0;
	878	1739	0	0.295332	0	0	0	0	1.066667	0	1	0	0;
	888	1740	0	0.03299	0	0	0	0	1.04	0	1	0	0;
	888	1956	0	0.04269	0	0	0	0	1.081	0	1	0	0;
	889	1741	0	0.034269	0	0	0	0	1.060526	0	1	0	0;
	915	1742	0	0.009303	0	1750	1750	1750	1.092105	0	1	0	0;
	918	1957	0	0.144154	0	0	0	0	1.066667	0	1	0	0;
	918	1958	0	0.144154	0	0	0	0	1.066667	0	1	0	0;
	918	1959	0	0.144154	0	0	0	0	1.066667	0	1	0	0;
	920	1960	0	0.297059	0	0	0	0	1.066667	0	1	0	0;
	928	1743	0	0.287294	0	0	0	0	1.022222	0	1	0	0;
	934	1744	0	0.008909	0	1674	1674	1674	1.092105	0	1	0	0;
	935	1745	0	0.008909	0	1676	1676	1676	1.092105	0	1	0	0;
	937	1746	0	0.008909	0	1681	1681	1681	1.092105	0	1	0	0;
	936	1961	0	0.008909	0	1584	1584	1584	1.092105	0	1	0	0;
	943	1747	0	0.389792	0	0	0	0	1.044444	0	1	0	0;
	951	1748	0	0.009303	0	1686	1686	1686	1.092105	0	1	0	0;
	952	1749	0	0.009303	0	1687	1687	1687	1.092105	0	1	0	0;
	968	1750	0	0.021485	0	0	0	0	1.103079	0	1	0	0;
	970	1751	0	0.021485	0	0	0	0	1.103079	0	1	0	0;
	969	1752	0	0.021485	0	316	316	316	1.103079	0	1	0	0;
	971	1753	0	0.019737	0	0	0	0	1.092105	0	1	0	0;
	974	1962	0	0.314388	0	0	0	0	1.048889	0	1	0	0;
	974	1963	0	0.314388	0	0	0	0	1.048889	0	1	0	0;
	974	1964	0	0.314388	0	0	0	0	1.048889	0	1	0	0;
	974	2058	0	0.31817	0	0	0	0	1.073333	0	1	0	0;
	975	1965	0	0.156299	0	0	0	0	1.053333	0	1	0	0;
	975	1966	0	0.156299	0	0	0	0	1.053333	0	1	0	0;
	985	1754	0	0.044965	0	0	0	0	1.080978	0	1	0	0;
	984	1755	0	0.020227	0	590	590	590	1.088844	0	1	0	0;
	1003	1968	0	0.214367	0	0	0	0	1.026667	0	1	0	0;
	1010	1756	0	0.733548	0	0	0	0	1.044444	0	1	0	0;
	1032	1757	0	0.046748	0	503	503	503	1.066667	0	1	0	0;
	1039	1969	0	0.283636	0	0	0	0	1.022222	0	1	0	0;
	1047	1758	0	0.155048	0	0	0	0	1	0	1	0	0;
	1046	1759	0	0.155048	0	0	0	0	1	0	1	0	0;
	1045	1760	0	0.155048	0	0	0	0	1	0	1	0	0;
	1048	1970	0	0.327904	0	0	0	0	1.05641	0	1	0	0;
	1048	1971	0	0.327904	0	0	0	0	1.05641	0	1	0	0;
	1048	1972	0	0.327904	0	0	0	0	1.05641	0	1	0	0;
	1048	1973	0	0.327904	0	0	0	0	1.05641	0	1	0	0;
	1075	1974	0	0.0774	0	0	0	0	1.052632	0	1	0	0;
	1076	1975	0	0.06037	0	0	0	0	1.031422	0	1	0	0;
	1077	1976	0	0.0774	0	0	0	0	1.052632	0	1	0	0;
	1078	1977	0	0.0774	0	0	0	0	1.052632	0	1	0	0;
	1085	1761	0	0.285799	0	0	0	0	1.066667	0	1	0	0;
	1083	1762	0	0.285799	0	0	0	0	1.066667	0	1	0	0;
	1084	1978	0	0.285799	0	0	0	0	1.066667	0	1	0	0;
	179	1763	0	0.330403	0	0	0	0	1.044444	0	1	0	0;
	178	1764	0	0.330403	0	0	0	0	1.044444	0	1	0	0;
	177	1765	0	0.330403	0	0	0	0	1.044444	0	1	0	0;
	176	1766	0	0.330403	0	0	0	0	1.044444	0	1	0	0;
	175	1767	0	0.330403	0	0	0	0	1.044444	0	1	0	0;
	1138	1769	0	0.261991	0	0	0	0	1	0	1	0	0;
	1138	1770	0	0.261991	0	0	0	0	1	0	1	0	0;
	1141	1979	0	0.317591	0	0	0	0	1.022222	0	1	0	0;
	1142	1980	0	0.329412	0	0	0	0	1.044444	0	1	0	0;
	1142	1981	0	0.329412	0	0	0	0	1.044444	0	1	0	0;
	1147	1982	0	0.302312	0	0	0	0	1.034667	0	1	0	0;
	1147	1983	0	0.290091	0	0	0	0	1.04	0	1	0	0;
	1147	1984	0	0.290101	0	0	0	0	1.04	0	1	0	0;
	1147	1985	0	0.175059	0	0	0	0	1.103555	0	1	0	0;
	1155	1986	0	0.167949	0	0	0	0	1.048889	0	1	0	0;
	1155	1987	0	0.167949	0	0	0	0	1.048889	0	1	0	0;
	1159	1771	0	0.733625	0	0	0	0	1.08	0	1	0	0;
	1159	1988	0	0.733625	0	0	0	0	1.08	0	1	0	0;
	1182	1989	0	0.124444	0	0	0	0	1.046222	0	1	0	0;
	1182	1990	0	0.124444	0	0	0	0	1.046222	0	1	0	0;
	1182	1991	0	0.124444	0	0	0	0	1.046222	0	1	0	0;
	1182	1992	0	0.124444	0	0	0	0	1.046222	0	1	0	0;
	1184	1993	0	0.088828	0	0	0	0	1.022222	0	1	0	0;
	1184	1994	0	0.088828	0	0	0	0	1.022222	0	1	0	0;
	1195	1772	0	0.009303	0	1615	1615	1615	1.092105	0	1	0	0;
	1194	1995	0	0.009303	0	1613	1613	1613	1.092105	0	1	0	0;
	482	1773	0	0.035942	0	0	0	0	1.081023	0	1	0	0;
	483	1774	0	0.019697	0	570	570	570	1.088844	0	1	0	0;
	480	1775	0	0.037419	0	0	0	0	1.11579	0	1	0	0;
	481	1776	0	0.037117	0	0	0	0	1.11579	0	1	0	0;
	1207	1996	0	0.244364	0	0	0	0	1.044444	0	1	0	0;
	1207	1997	0	0.244364	0	0	0	0	1.044444	0	1	0	0;
	1209	1998	0	0.226	0	0	0	0	1.048889	0	1	0	0;
	1209	1999	0	0.226	0	0	0	0	1.048889	0	1	0	0;
	1210	2000	0	0.148936	0	0	0	0	1.073333	0	1	0	0;
	1210	2018	0	0.21875	0	0	0	0	1.073333	0	1	0	0;
	1214	1777	0	0.012611	0	1085	1085	1085	1.092105	0	1	0	0;
	1213	1778	0	0.012611	0	1088	1088	1088	1.092105	0	1	0	0;
	1217	2001	0	0.1992	0	0	0	0	1.044444	0	1	0	0;
	1217	1779	0	0.1992	0	0	0	0	1.044444	0	1	0	0;
	1217	2002	0	0.1992	0	0	0	0	1.044444	0	1	0	0;
	1238	2003	0	0.193273	0	0	0	0	1.088889	0	1	0	0;
	1247	1780	0	0.428124	0	0	0	0	0.977775	0	1	0	0;
	1250	2028	0	0.428124	0	0	0	0	0.977775	0	1	0	0;
	1249	1781	0	0.428124	0	0	0	0	0.977775	0	1	0	0;
	1248	1782	0	0.428124	0	0	0	0	0.977775	0	1	0	0;
	1254	2004	0	0.092765	0	0	0	0	1.065789	0	1	0	0;
	1254	2005	0	0.092765	0	0	0	0	1.065789	0	1	0	0;
	1254	2006	0	0.092765	0	0	0	0	1.065789	0	1	0	0;
	1258	2007	0	0.1195	0	0	0	0	1.044444	0	1	0	0;
	1258	2008	0	0.1195	0	0	0	0	1.044444	0	1	0	0;
	1258	2009	0	0.1195	0	0	0	0	1.044444	0	1	0	0;
	1305	1783	0	0.012769	0	1137	1137	1137	1.044444	0	1	0	0;
	1306	1784	0	0.012769	0	1135	1135	1135	1.044444	0	1	0	0;
	1308	1785	0	0.012769	0	1139	1139	1139	1.044444	0	1	0	0;
	1307	1786	0	0.012769	0	1140	1140	1140	1.044444	0	1	0	0;
	1333	1787	0	0.050588	0	0	0	0	1.048889	0	1	0	0;
	1333	1788	0	0.050588	0	0	0	0	1.048889	0	1	0	0;
	1332	1789	0	0.050588	0	0	0	0	1.048889	0	1	0	0;
	1379	1790	0	0.044965	0	296	296	296	1.080978	0	1	0	0;
	1378	1791	0	0.044965	0	289	289	289	1.080978	0	1	0	0;
	1382	2010	0	0.070769	0	0	0	0	1.026316	0	1	0	0;
	1400	1792	0	0.318049	0	0	0	0	1.071111	0	1	0	0;
	1399	2011	0	0.318049	0	0	0	0	1.071111	0	1	0	0;
	1398	2012	0	0.318049	0	0	0	0	1.071111	0	1	0	0;
	1407	1793	0	0.15125	0	0	0	0	1.044444	0	1	0	0;
	1407	1794	0	0.15125	0	0	0	0	1.044444	0	1	0	0;
	766	1795	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0;
	766	1796	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0;
	981	1797	0.002262	0.013491	0.0253	401	401	401	1	0	1	0	0;
	739	1798	0.000544	0.006842	0.1762	1474	1474	1474	1	0	1	0	0;
	36	1799	0.002222	0.014124	0.0294	470	470	470	1	0	1	0	0;
	1181	1800	0.000322	0.003148	0.1011	1579	1579	1579	1	0	1	0	0;
	849	1801	0.000781	0.006247	0.0106	506	506	506	1	0	1	0	0;
	885	1802	0.000232	0.001856	0.003	506	506	506	1	0	1	0	0;
	792	1803	0.000661	0.008092	0.3004	1474	1474	1474	1	0	1	0	0;
	70	1804	0.00037	0.004699	0.1119	1711	1711	1711	1	0	1	0	0;
	764	1805	0.000544	0.005689	0.1249	1253	1253	1253	1	0	1	0	0;
	1181	1806	0.000457	0.005163	0.1148	1316	1316	1316	1	0	1	0	0;
	975	1807	0.004375	0.020138	0.0327	336	336	336	1	0	1	0	0;
	1504	1808	0.00076	0.004523	0.0086	454	454	454	1	0	1	0	0;
	216	1809	0.001086	0.016543	0.4202	1579	1579	1579	1	0	1	0	0;
	1402	1810	0.00106	0.005879	0.0025	502	502	502	1	0	1	0	0;
	874	1811	0.000264	0.002841	0.0505	1974	1974	1974	1	0	1	0	0;
	1199	1812	0.00165	0.007587	0.0253	288	288	288	1	0	1	0	0;
	1367	1813	0.000256	0.003556	0.1292	1790	1790	1790	1	0	1	0	0;
	1368	1814	0.000253	0.003556	0.1292	1790	1790	1790	1	0	1	0	0;
	306	1815	0.003052	0.022203	0.0276	461	461	461	1	0	1	0	0;
	37	1816	0.000544	0.005865	0.1274	1624	1624	1624	1	0	1	0	0;
	1180	1817	0.000469	0.005225	0.1126	1487	1487	1487	1	0	1	0	0;
	345	1818	0.005588	0.034701	0.0643	323	323	323	1	0	1	0	0;
	7	1819	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0;
	8	1820	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0;
	346	1821	0.004375	0.026805	0.0486	323	323	323	1	0	1	0	0;
	1382	1822	0.000332	0.004013	0.0628	1316	1316	1316	1	0	1	0	0;
	558	1823	0.001393	0.009294	0.0177	428	428	428	1	0	1	0	0;
	558	1824	0.001393	0.009304	0.0177	428	428	428	1	0	1	0	0;
	216	1825	6.2e-05	0.000855	0.0231	1382	1382	1382	1	0	1	0	0;
	86	1826	0.001043	0.011382	0.3054	1624	1624	1624	1	0	1	0	0;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	10	0;
];
