function mpc = case2737sop
%CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
%   MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles
%           in this case to reflect correction of phase shifter sign
%           convention in MATPOWER code made on 2007-06-21 and included
%           in MATPOWER v3.2. Original version of this case was based
%           on the old sign convention. (Thanks to Mikhail Khokhlov and
%           Dr. Artjoms Obusevs for reporting.)

%   MATPOWER

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	783	777	0.007438	0.02405	0.002471	90	90	90	0	0	1	-360	360	-21.5199	4.8716	21.5514	-5.0544	0.0000	0.0000	0.0000	0.0000;
	777	767	0.003223	0.010496	0.001089	90	90	90	0	0	1	-360	360	-24.6904	4.6454	24.7081	-4.7134	0.0000	0.0000	0.0000	0.0000;
	782	779	0.027107	0.087769	0.008981	90	90	90	0	0	1	-360	360	16.4183	1.8967	-16.3537	-2.7211	0.0000	0.0000	0.0000	0.0000;
	780	653	0.009669	0.031488	0.003221	90	90	90	0	0	1	-360	360	2.6952	-6.1180	-2.6916	5.7606	0.0000	0.0000	0.0000	0.0000;
	722	653	0.045446	0.080909	0.00757	58	58	58	0	0	1	-360	360	2.2466	6.0099	-2.2284	-6.8506	0.0000	0.0000	0.0000	0.0000;
	722	615	0.026281	0.046942	0.0044	58	58	58	0	0	1	-360	360	-4.4526	-6.4869	4.4659	5.9985	0.0000	0.0000	0.0000	0.0000;
	754	708	0.010909	0.019256	0.001801	58	58	58	0	0	1	-360	360	4.4972	4.3415	-4.4935	-4.5457	0.0000	0.0000	0.0000	0.0000;
	741	633	0.035207	0.076446	0.007429	90	90	90	0	0	1	-360	360	14.9654	-2.8589	-14.8980	2.1157	0.0000	0.0000	0.0000	0.0000;
	802	742	0.022397	0.072397	0.00741	90	90	90	0	0	1	-360	360	-12.6511	-0.0921	12.6811	-0.6988	0.0000	0.0000	0.0000	0.0000;
	742	717	0.021322	0.06595	0.006711	58	58	58	0	0	1	-360	360	24.5897	7.5314	-24.4712	-7.9637	0.0000	0.0000	0.0000	0.0000;
	717	615	0.076942	0.132562	0.01263	58	58	58	0	0	1	-360	360	1.9492	2.7187	-1.9389	-4.1839	0.0000	0.0000	0.0000	0.0000;
	792	595	0.031818	0.079587	0.008061	76	76	76	0	0	1	-360	360	-8.2452	1.2476	8.2649	-2.1265	0.0000	0.0000	0.0000	0.0000;
	792	768	0.009174	0.022893	0.002321	76	76	76	0	0	1	-360	360	5.5302	-1.9286	-5.5275	1.6685	0.0000	0.0000	0.0000	0.0000;
	810	594	0.023554	0.07562	0.007819	90	90	90	0	0	1	-360	360	-25.7855	-7.6320	25.9349	7.2196	0.0000	0.0000	0.0000	0.0000;
	810	672	0.022231	0.071397	0.007381	90	90	90	0	0	1	-360	360	22.5615	6.5420	-22.4517	-7.0159	0.0000	0.0000	0.0000	0.0000;
	670	592	0.022066	0.059173	0.00611	90	90	90	0	0	1	-360	360	1.5168	-5.8324	-1.5103	5.1811	0.0000	0.0000	0.0000	0.0000;
	793	592	0.025372	0.067364	0.00695	76	76	76	0	0	1	-360	360	3.2539	7.5977	-3.2369	-8.3198	0.0000	0.0000	0.0000	0.0000;
	689	793	0.01405	0.036446	0.00377	76	76	76	0	0	1	-360	360	-1.0311	1.7960	1.0318	-2.2131	0.0000	0.0000	0.0000	0.0000;
	672	634	0.020744	0.067017	0.006861	90	90	90	0	0	1	-360	360	-3.5092	-8.9366	3.5251	8.2225	0.0000	0.0000	0.0000	0.0000;
	660	634	0.009669	0.026198	0.002631	58	58	58	0	0	1	-360	360	7.7808	9.1866	-7.7681	-9.4485	0.0000	0.0000	0.0000	0.0000;
	723	660	0.006198	0.02	0.00204	58	58	58	0	0	1	-360	360	10.3377	9.4678	-10.3268	-9.6636	0.0000	0.0000	0.0000	0.0000;
	816	614	0.015793	0.051066	0.00523	90	90	90	0	0	1	-360	360	1.3437	-4.3222	-1.3413	3.7191	0.0000	0.0000	0.0000	0.0000;
	782	764	0.001744	0.00562	0.000581	90	90	90	0	0	1	-360	360	-27.2793	-2.5777	27.2906	2.5469	0.0000	0.0000	0.0000	0.0000;
	822	797	0.020579	0.036281	0.00339	58	58	58	0	0	1	-360	360	-1.7005	-0.7958	1.7011	0.4195	0.0000	0.0000	0.0000	0.0000;
	834	822	0.028017	0.090496	0.00924	90	90	90	0	0	1	-360	360	0.3360	-1.8213	-0.3355	0.7958	0.0000	0.0000	0.0000	0.0000;
	834	793	0.008678	0.015372	0.00143	90	90	90	0	0	1	-360	360	-1.1850	1.6173	1.1853	-1.7755	0.0000	0.0000	0.0000	0.0000;
	780	594	0.033058	0.10686	0.010941	90	90	90	0	0	1	-360	360	9.9447	-7.6453	-9.9019	6.5271	0.0000	0.0000	0.0000	0.0000;
	809	642	0.032983	0.106686	0.010909	90	90	90	0	0	1	-360	360	11.2959	-0.1732	-11.2606	-1.0114	0.0000	0.0000	0.0000	0.0000;
	728	812	0.020661	0.066777	0.006829	58	58	58	0	0	1	-360	360	6.3944	0.4850	-6.3870	-1.2558	0.0000	0.0000	0.0000	0.0000;
	816	637	0.014793	0.047686	0.004881	90	90	90	0	0	1	-360	360	-5.5017	4.0502	5.5080	-4.5988	0.0000	0.0000	0.0000	0.0000;
	819	637	0.007438	0.01314	0.001229	58	58	58	0	0	1	-360	360	12.3063	-3.3617	-12.2960	3.2368	0.0000	0.0000	0.0000	0.0000;
	819	632	0.008256	0.014628	0.00137	58	58	58	0	0	1	-360	360	-14.2583	2.9527	14.2734	-3.0856	0.0000	0.0000	0.0000	0.0000;
	805	793	0.002562	0.008182	0.00083	90	90	90	0	0	1	-360	360	7.2035	3.7987	-7.2020	-3.8860	0.0000	0.0000	0.0000	0.0000;
	707	615	0.005289	0.016859	0.00173	90	90	90	0	0	1	-360	360	-0.3164	0.3301	0.3164	-0.5321	0.0000	0.0000	0.0000	0.0000;
	780	681	0.038934	0.12595	0.012879	90	90	90	0	0	1	-360	360	17.6290	-2.9500	-17.5215	1.8289	0.0000	0.0000	0.0000	0.0000;
	733	754	0.02157	0.047438	0.00462	58	58	58	0	0	1	-360	360	5.6943	4.5018	-5.6842	-5.0225	0.0000	0.0000	0.0000	0.0000;
	733	741	0.029669	0.066364	0.00649	90	90	90	0	0	1	-360	360	-21.5487	-7.0543	21.6767	6.5686	0.0000	0.0000	0.0000	0.0000;
	681	638	0.009826	0.031818	0.00325	90	90	90	0	0	1	-360	360	-5.9152	-3.7725	5.9193	3.4160	0.0000	0.0000	0.0000	0.0000;
	780	764	0.02438	0.078017	0.008071	90	90	90	0	0	1	-360	360	-20.5179	-2.9621	20.6090	2.3242	0.0000	0.0000	0.0000	0.0000;
	767	764	0.017769	0.057364	0.005871	90	90	90	0	0	1	-360	360	-29.5441	4.7134	29.6825	-4.9452	0.0000	0.0000	0.0000	0.0000;
	802	633	0.008182	0.026446	0.00271	90	90	90	0	0	1	-360	360	10.1051	-0.0439	-10.0981	-0.2573	0.0000	0.0000	0.0000	0.0000;
	670	610	0.012397	0.054132	0.006749	90	90	90	0	0	1	-360	360	2.4678	-3.1529	-2.4663	2.4220	0.0000	0.0000	0.0000	0.0000;
	812	813	0.008512	0.027438	0.00281	58	58	58	0	0	1	-360	360	-0.6810	0.3018	0.6810	-0.6281	0.0000	0.0000	0.0000	0.0000;
	805	794	0.006364	0.020579	0.002101	90	90	90	0	0	1	-360	360	-11.3615	-4.2077	11.3698	4.0010	0.0000	0.0000	0.0000	0.0000;
	610	592	0.017934	0.058016	0.005929	90	90	90	0	0	1	-360	360	-0.1637	-3.2390	0.1651	2.5937	0.0000	0.0000	0.0000	0.0000;
	669	672	0.001488	0.002636	0.000249	58	58	58	0	0	1	-360	360	-19.5045	-15.6243	19.5129	15.6115	0.0000	0.0000	0.0000	0.0000;
	671	669	0.000579	0.001901	0.000191	90	90	90	0	0	1	-360	360	-14.8352	-14.9568	14.8375	14.9433	0.0000	0.0000	0.0000	0.0000;
	836	809	0.028678	0.09281	0.009489	58	58	58	0	0	1	-360	360	-12.0546	-1.9964	12.0903	0.9829	0.0000	0.0000	0.0000	0.0000;
	590	738	0.015703	0.050744	0.005191	90	90	90	0	0	1	-360	360	-1.1030	-0.4770	1.1032	-0.1232	0.0000	0.0000	0.0000	0.0000;
	662	733	0.021322	0.068934	0.00705	90	90	90	0	0	1	-360	360	-14.9634	-2.9033	15.0054	2.2115	0.0000	0.0000	0.0000	0.0000;
	801	778	0.008182	0.026529	0.00271	90	90	90	0	0	1	-360	360	4.3424	-6.6205	-4.3381	6.3231	0.0000	0.0000	0.0000	0.0000;
	673	671	0.011488	0.029669	0.003011	58	58	58	0	0	1	-360	360	-8.7798	-14.7671	8.8102	14.5138	0.0000	0.0000	0.0000	0.0000;
	659	723	0.006198	0.02	0.00204	90	90	90	0	0	1	-360	360	13.8422	1.8067	-13.8316	-2.0040	0.0000	0.0000	0.0000	0.0000;
	730	662	0.018099	0.058512	0.00599	90	90	90	0	0	1	-360	360	-12.7309	-3.1743	12.7574	2.5623	0.0000	0.0000	0.0000	0.0000;
	670	673	0.005702	0.016033	0.00165	90	90	90	0	0	1	-360	360	-1.5852	-14.9011	1.5968	14.7531	0.0000	0.0000	0.0000	0.0000;
	797	689	0.019174	0.049826	0.005159	76	76	76	0	0	1	-360	360	1.0908	1.7695	-1.0899	-2.3410	0.0000	0.0000	0.0000	0.0000;
	796	779	0.023058	0.074628	0.00764	90	90	90	0	0	1	-360	360	21.4624	1.9120	-21.3696	-2.4905	0.0000	0.0000	0.0000	0.0000;
	785	627	0.000157	0.000504	5.1e-05	90	90	90	0	0	1	-360	360	-40.4901	-3.4033	40.4923	3.4042	0.0000	0.0000	0.0000	0.0000;
	598	723	0.030248	0.059314	0.00567	90	90	90	0	0	1	-360	360	5.3583	8.3013	-5.3311	-8.8948	0.0000	0.0000	0.0000	0.0000;
	670	640	0.013587	0.043942	0.004496	137	137	137	0	0	1	-360	360	4.1331	-0.4838	-4.1310	-0.0000	0.0000	0.0000	0.0000	0.0000;
	840	769	0.051901	0.131397	0.013119	76	76	76	0	0	1	-360	360	-2.6578	-0.9788	2.6610	-0.5286	0.0000	0.0000	0.0000	0.0000;
	772	770	0.015207	0.02562	0.002449	58	58	58	0	0	1	-360	360	-4.6138	-5.4969	4.6203	5.2252	0.0000	0.0000	0.0000	0.0000;
	772	771	0.008512	0.01438	0.001549	58	58	58	0	0	1	-360	360	-0.4782	3.7939	0.4794	-3.9704	0.0000	0.0000	0.0000	0.0000;
	771	745	0.027016	0.087603	0.009	90	90	90	0	0	1	-360	360	-4.7224	3.2894	4.7310	-4.2960	0.0000	0.0000	0.0000	0.0000;
	744	680	0.018512	0.06	0.00614	90	90	90	0	0	1	-360	360	-11.1386	4.9931	11.1633	-5.6150	0.0000	0.0000	0.0000	0.0000;
	680	666	0.013719	0.044463	0.00454	90	90	90	0	0	1	-360	360	-15.4063	4.5930	15.4376	-5.0099	0.0000	0.0000	0.0000	0.0000;
	769	762	0.022893	0.051901	0.00506	58	58	58	0	0	1	-360	360	6.1611	3.4111	-6.1508	-3.9717	0.0000	0.0000	0.0000	0.0000;
	773	762	0.025207	0.057438	0.00561	58	58	58	0	0	1	-360	360	-0.4878	-4.6453	0.4919	4.0110	0.0000	0.0000	0.0000	0.0000;
	773	766	0.005793	0.009917	0.00105	90	90	90	0	0	1	-360	360	-3.7552	3.9643	3.7568	-4.0819	0.0000	0.0000	0.0000	0.0000;
	646	623	0.017769	0.057364	0.005871	90	90	90	0	0	1	-360	360	-13.1088	2.7718	13.1370	-3.3532	0.0000	0.0000	0.0000	0.0000;
	666	623	0.020579	0.066124	0.006861	90	90	90	0	0	1	-360	360	14.6381	-7.5911	-14.5902	6.9604	0.0000	0.0000	0.0000	0.0000;
	769	617	0.009008	0.031066	0.002979	90	90	90	0	0	1	-360	360	2.0406	3.1901	-2.0394	-3.5302	0.0000	0.0000	0.0000	0.0000;
	753	617	0.023967	0.083223	0.007991	90	90	90	0	0	1	-360	360	-0.3396	-4.0995	0.3424	3.1892	0.0000	0.0000	0.0000	0.0000;
	763	753	0.023223	0.075207	0.0077	90	90	90	0	0	1	-360	360	3.0605	-4.9619	-3.0544	4.0995	0.0000	0.0000	0.0000	0.0000;
	831	789	0.008843	0.014876	0.0015	58	58	58	0	0	1	-360	360	-8.9055	0.5281	8.9117	-0.6899	0.0000	0.0000	0.0000	0.0000;
	831	601	0.014628	0.025793	0.00242	58	58	58	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	803	769	0.053314	0.133388	0.010641	76	76	76	0	0	1	-360	360	-8.5280	0.1312	8.5620	-1.2734	0.0000	0.0000	0.0000	0.0000;
	770	641	0.040661	0.111157	0.011471	76	76	76	0	0	1	-360	360	6.7806	-1.2678	-6.7643	-0.0122	0.0000	0.0000	0.0000	0.0000;
	807	641	0.027769	0.077686	0.00801	76	76	76	0	0	1	-360	360	-5.0611	-0.5760	5.0673	-0.3288	0.0000	0.0000	0.0000	0.0000;
	807	803	0.002893	0.007769	0.000801	76	76	76	0	0	1	-360	360	0.8181	-0.1050	-0.8181	0.0129	0.0000	0.0000	0.0000	0.0000;
	601	803	0.04	0.061818	0.006759	58	58	58	0	0	1	-360	360	-1.0301	-1.4899	1.0309	0.7149	0.0000	0.0000	0.0000	0.0000;
	799	601	0.038256	0.06562	0.01263	58	58	58	0	0	1	-360	360	1.4784	-5.3566	-1.4705	3.9241	0.0000	0.0000	0.0000	0.0000;
	799	674	0.028934	0.049752	0.00953	58	58	58	0	0	1	-360	360	-4.0244	4.6756	4.0354	-5.7441	0.0000	0.0000	0.0000	0.0000;
	675	674	0.004132	0.007107	0.00137	58	58	58	0	0	1	-360	360	6.5841	-5.5546	-6.5814	5.4031	0.0000	0.0000	0.0000	0.0000;
	803	731	0.069091	0.123802	0.010079	58	58	58	0	0	1	-360	360	-3.1744	-0.5017	3.1804	-0.6483	0.0000	0.0000	0.0000	0.0000;
	803	664	0.039917	0.067934	0.005431	58	58	58	0	0	1	-360	360	-0.8148	-0.7731	0.8151	0.1490	0.0000	0.0000	0.0000	0.0000;
	736	664	0.01281	0.021818	0.00175	58	58	58	0	0	1	-360	360	2.5128	-0.0513	-2.5121	-0.1490	0.0000	0.0000	0.0000	0.0000;
	736	732	0.013223	0.034298	0.003291	58	58	58	0	0	1	-360	360	-9.7878	0.0023	9.7988	-0.3531	0.0000	0.0000	0.0000	0.0000;
	731	695	0.031322	0.101397	0.010379	90	90	90	0	0	1	-360	360	0.5157	0.0802	-0.5155	-1.2763	0.0000	0.0000	0.0000	0.0000;
	734	731	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	734	731	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	735	734	0.000331	0.000579	0.0242	274	274	274	0	0	1	-360	360	67.8990	24.7913	-67.8820	-27.2490	0.0000	0.0000	0.0000	0.0000;
	623	597	0.016281	0.052727	0.005411	90	90	90	0	0	1	-360	360	-1.5448	-3.6242	1.5467	3.0093	0.0000	0.0000	0.0000	0.0000;
	823	665	0.034711	0.112562	0.01158	90	90	90	0	0	1	-360	360	-28.7688	6.8661	29.0386	-7.3111	0.0000	0.0000	0.0000	0.0000;
	823	714	0.015124	0.051322	0.00251	90	90	90	0	0	1	-360	360	23.6768	-8.2281	-23.5936	8.2248	0.0000	0.0000	0.0000	0.0000;
	714	629	0.029496	0.051818	0.004881	90	90	90	0	0	1	-360	360	22.3086	-8.2248	-22.1634	7.9251	0.0000	0.0000	0.0000	0.0000;
	811	601	0.010248	0.018099	0.001699	58	58	58	0	0	1	-360	360	0.4773	3.4904	-0.4761	-3.6833	0.0000	0.0000	0.0000	0.0000;
	828	811	0.03124	0.055124	0.005159	58	58	58	0	0	1	-360	360	1.3355	2.9022	-1.3323	-3.4904	0.0000	0.0000	0.0000	0.0000;
	828	668	0.024463	0.043223	0.004051	58	58	58	0	0	1	-360	360	-3.8815	-2.9022	3.8862	2.4425	0.0000	0.0000	0.0000	0.0000;
	718	668	0.057364	0.100826	0.009489	58	58	58	0	0	1	-360	360	-6.6360	-0.3602	6.6580	-0.6960	0.0000	0.0000	0.0000	0.0000;
	729	718	0.013636	0.070413	0.007279	90	90	90	0	0	1	-360	360	1.6889	-2.3219	-1.6881	1.4895	0.0000	0.0000	0.0000	0.0000;
	655	668	0.003058	0.009826	0.001009	90	90	90	0	0	1	-360	360	-7.9984	2.9362	8.0003	-3.0468	0.0000	0.0000	0.0000	0.0000;
	657	656	0.004463	0.014554	0.001481	90	90	90	0	0	1	-360	360	0.3591	-2.7701	-0.3588	2.5995	0.0000	0.0000	0.0000	0.0000;
	759	656	0.01405	0.045372	0.004649	90	90	90	0	0	1	-360	360	14.0929	4.5292	-14.0662	-4.9835	0.0000	0.0000	0.0000	0.0000;
	658	668	0.007603	0.024554	0.002519	90	90	90	0	0	1	-360	360	-8.8019	2.4088	8.8074	-2.6826	0.0000	0.0000	0.0000	0.0000;
	679	658	0.004463	0.013876	0.00143	90	90	90	0	0	1	-360	360	-6.2542	2.2486	6.2559	-2.4088	0.0000	0.0000	0.0000	0.0000;
	667	679	0.005702	0.018512	0.00189	90	90	90	0	0	1	-360	360	1.3822	2.3721	-1.3818	-2.5896	0.0000	0.0000	0.0000	0.0000;
	759	718	0.021984	0.06843	0.00702	90	90	90	0	0	1	-360	360	17.1961	6.3060	-17.1319	-6.9193	0.0000	0.0000	0.0000	0.0000;
	826	760	0.016198	0.02843	0.002691	58	58	58	0	0	1	-360	360	0.3997	-0.1831	-0.3997	-0.1309	0.0000	0.0000	0.0000	0.0000;
	826	645	0.039174	0.066033	0.003959	58	58	58	0	0	1	-360	360	-3.7937	-0.4979	3.7986	0.0434	0.0000	0.0000	0.0000	0.0000;
	644	645	0.009587	0.020174	0.00196	58	58	58	0	0	1	-360	360	8.4715	-0.1739	-8.4656	-0.0434	0.0000	0.0000	0.0000	0.0000;
	760	719	0.009669	0.03157	0.003221	90	90	90	0	0	1	-360	360	4.6230	-4.1466	-4.6199	3.7805	0.0000	0.0000	0.0000	0.0000;
	719	620	0.047769	0.090579	0.00862	58	58	58	0	0	1	-360	360	1.2259	-4.1215	-1.2200	3.1232	0.0000	0.0000	0.0000	0.0000;
	786	620	0.022727	0.046612	0.004501	58	58	58	0	0	1	-360	360	1.3279	2.5980	-1.3260	-3.1232	0.0000	0.0000	0.0000	0.0000;
	786	607	0.024628	0.059587	0.004961	58	58	58	0	0	1	-360	360	-2.1769	-2.5980	2.1790	2.0181	0.0000	0.0000	0.0000	0.0000;
	608	607	0.005702	0.018512	0.00189	58	58	58	0	0	1	-360	360	12.4278	-0.5888	-12.4203	0.3897	0.0000	0.0000	0.0000	0.0000;
	840	695	0.04719	0.085207	0.00803	76	76	76	0	0	1	-360	360	4.5863	-2.1843	-4.5765	1.2763	0.0000	0.0000	0.0000	0.0000;
	762	758	0.007769	0.016859	0.00165	90	90	90	0	0	1	-360	360	0.5669	-1.4014	-0.5667	1.2118	0.0000	0.0000	0.0000	0.0000;
	781	770	0.016859	0.029826	0.00281	58	58	58	0	0	1	-360	360	-9.1936	-3.6579	9.2078	3.3587	0.0000	0.0000	0.0000	0.0000;
	781	758	0.003554	0.006281	0.005421	58	58	58	0	0	1	-360	360	7.9206	3.3169	-7.9183	-3.9368	0.0000	0.0000	0.0000	0.0000;
	839	601	0.005868	0.010331	0.00097	58	58	58	0	0	1	-360	360	0.4174	-1.3604	-0.4173	1.2492	0.0000	0.0000	0.0000	0.0000;
	839	798	0.003802	0.012397	0.00127	58	58	58	0	0	1	-360	360	-2.1144	1.3604	2.1146	-1.5054	0.0000	0.0000	0.0000	0.0000;
	798	740	0.00405	0.012984	0.001331	90	90	90	0	0	1	-360	360	-3.8116	1.5054	3.8122	-1.6562	0.0000	0.0000	0.0000	0.0000;
	763	624	0.003554	0.01157	0.001191	90	90	90	0	0	1	-360	360	0.8490	-0.1360	-0.8490	-0.0000	0.0000	0.0000	0.0000	0.0000;
	806	608	0.017769	0.057603	0.00589	58	58	58	0	0	1	-360	360	14.1549	-1.1888	-14.1248	0.5888	0.0000	0.0000	0.0000	0.0000;
	630	806	0.017769	0.057603	0.00589	58	58	58	0	0	1	-360	360	16.7430	-1.7522	-16.7009	1.1888	0.0000	0.0000	0.0000	0.0000;
	743	607	0.021744	0.038347	0.003589	58	58	58	0	0	1	-360	360	-5.1429	2.6763	5.1493	-3.0888	0.0000	0.0000	0.0000	0.0000;
	743	832	0.01719	0.05562	0.00568	90	90	90	0	0	1	-360	360	2.1728	-2.4246	-2.1715	1.7576	0.0000	0.0000	0.0000	0.0000;
	832	678	0.01719	0.05562	0.00568	90	90	90	0	0	1	-360	360	0.4740	-1.0375	-0.4739	0.3659	0.0000	0.0000	0.0000	0.0000;
	713	597	0.020744	0.067273	0.00688	90	90	90	0	0	1	-360	360	4.9470	2.9177	-4.9407	-3.6903	0.0000	0.0000	0.0000	0.0000;
	677	675	0.00157	0.003058	0.00029	58	58	58	0	0	1	-360	360	7.4342	-5.2444	-7.4331	5.2136	0.0000	0.0000	0.0000	0.0000;
	789	770	0.038256	0.067521	0.006331	58	58	58	0	0	1	-360	360	-11.4577	0.0089	11.5014	-0.6614	0.0000	0.0000	0.0000	0.0000;
	803	726	0.024876	0.072231	0.00824	90	90	90	0	0	1	-360	360	1.2734	-0.9462	-1.2730	0.0000	0.0000	0.0000	0.0000	0.0000;
	743	661	0.015207	0.049008	0.005019	20	20	20	0	0	1	-360	360	0.4240	-0.5927	-0.4240	0.0000	0.0000	0.0000	0.0000	0.0000;
	831	800	0.000413	0.011901	0.00122	69	69	69	0	0	1	-360	360	8.9055	-0.5281	-8.9052	0.3964	0.0000	0.0000	0.0000	0.0000;
	740	800	0.00281	0.009008	0.00092	69	69	69	0	0	1	-360	360	-6.3582	0.9752	6.3592	-1.0774	0.0000	0.0000	0.0000	0.0000;
	760	652	0.022893	0.074132	0.007579	90	90	90	0	0	1	-360	360	8.2188	1.1413	-8.2051	-1.9790	0.0000	0.0000	0.0000	0.0000;
	744	745	0.019339	0.062636	0.006411	90	90	90	0	0	1	-360	360	6.8636	-4.9931	-6.8520	4.2960	0.0000	0.0000	0.0000	0.0000;
	657	655	0.004554	0.014711	0.0015	90	90	90	0	0	1	-360	360	-7.1471	2.7701	7.1494	-2.9362	0.0000	0.0000	0.0000	0.0000;
	644	791	0.034876	0.064876	0.00614	58	58	58	0	0	1	-360	360	-10.1685	0.1739	10.1993	-0.8380	0.0000	0.0000	0.0000	0.0000;
	766	646	0.020992	0.067851	0.006941	90	90	90	0	0	1	-360	360	-9.6958	2.7199	9.7148	-3.4528	0.0000	0.0000	0.0000	0.0000;
	652	667	0.010826	0.035124	0.003589	69	69	69	0	0	1	-360	360	3.9301	1.9620	-3.9282	-2.3721	0.0000	0.0000	0.0000	0.0000;
	626	832	0.019174	0.059587	0.006103	69	69	69	0	0	1	-360	360	-1.6970	0.0000	1.6975	-0.7202	0.0000	0.0000	0.0000	0.0000;
	1859	1274	0.026281	0.082975	0.009048	114	114	114	0	0	1	-360	360	11.2197	0.4136	-11.1922	-1.4175	0.0000	0.0000	0.0000	0.0000;
	1273	1274	0.002975	0.009669	0.001004	140	140	140	0	0	1	-360	360	-1.2560	-0.3460	1.2560	0.2254	0.0000	0.0000	0.0000	0.0000;
	985	1493	0.036116	0.050413	0.008291	57	57	57	0	0	1	-360	360	-1.0040	-0.2158	1.0043	-0.7932	0.0000	0.0000	0.0000	0.0000;
	984	985	0	8.3e-05	1e-05	29	29	29	0	0	1	-360	360	-1.0040	-0.2170	1.0040	0.2158	0.0000	0.0000	0.0000	0.0000;
	1018	987	0.016198	0.049174	0.00584	114	114	114	0	0	1	-360	360	18.4552	-1.6668	-18.4098	1.0930	0.0000	0.0000	0.0000	0.0000;
	1017	1018	0.000165	0.000248	4.4e-05	90	90	90	0	0	1	-360	360	-0.5870	-0.2360	0.5870	0.2307	0.0000	0.0000	0.0000	0.0000;
	1022	1361	0.016529	0.050413	0.005893	114	114	114	0	0	1	-360	360	-16.4937	-1.4681	16.5332	0.9125	0.0000	0.0000	0.0000	0.0000;
	1021	1022	0.000496	0.001488	0.000172	114	114	114	0	0	1	-360	360	-1.7600	-0.3430	1.7600	0.3234	0.0000	0.0000	0.0000	0.0000;
	1145	901	0.038678	0.099587	0.011081	114	114	114	0	0	1	-360	360	-13.2937	2.0309	13.3528	-3.2164	0.0000	0.0000	0.0000	0.0000;
	1601	1349	0.005372	0.01719	0.001832	114	114	114	0	0	1	-360	360	5.3633	0.7933	-5.3620	-1.0080	0.0000	0.0000	0.0000	0.0000;
	902	1601	0.039091	0.09562	0.010571	114	114	114	0	0	1	-360	360	10.0927	0.2994	-10.0593	-1.4870	0.0000	0.0000	0.0000	0.0000;
	1600	1601	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	-4.6960	-0.6960	4.6960	0.6937	0.0000	0.0000	0.0000	0.0000;
	1328	1248	0.01595	0.046694	0.004131	114	114	114	0	0	1	-360	360	-1.0325	-0.1733	1.0327	-0.3263	0.0000	0.0000	0.0000	0.0000;
	1718	1328	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	-0.4464	-1.1135	0.4465	0.1027	0.0000	0.0000	0.0000	0.0000;
	1326	1328	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-0.5860	-0.0870	0.5860	0.0706	0.0000	0.0000	0.0000	0.0000;
	1329	1247	0.01595	0.046694	0.004136	114	114	114	0	0	1	-360	360	7.7437	-0.2838	-7.7358	-0.1912	0.0000	0.0000	0.0000	0.0000;
	1719	1329	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	7.7596	-1.2625	-7.7437	0.3002	0.0000	0.0000	0.0000	0.0000;
	1327	1329	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0163	0.0000	0.0000	0.0000	0.0000;
	1889	1631	0.048182	0.119835	0.013225	114	114	114	0	0	1	-360	360	-1.5199	0.1024	1.5211	-1.6921	0.0000	0.0000	0.0000	0.0000;
	1630	1302	0.040165	0.105785	0.01189	114	114	114	0	0	1	-360	360	2.0187	-1.6920	-2.0170	0.2644	0.0000	0.0000	0.0000	0.0000;
	1015	885	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-38.3486	-1.6440	38.4907	1.5842	0.0000	0.0000	0.0000	0.0000;
	1014	886	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-0.2032	-4.3865	0.2049	3.8918	0.0000	0.0000	0.0000	0.0000;
	1218	1633	0.002727	0.008926	0.000886	140	140	140	0	0	1	-360	360	6.3623	-5.5585	-6.3607	5.4587	0.0000	0.0000	0.0000	0.0000;
	1352	1218	0.007603	0.023471	0.002664	114	114	114	0	0	1	-360	360	6.7853	-5.7167	-6.7803	5.4162	0.0000	0.0000	0.0000	0.0000;
	1217	1218	0.000331	0.000413	8.2e-05	90	90	90	0	0	1	-360	360	-0.4180	-0.1520	0.4180	0.1422	0.0000	0.0000	0.0000	0.0000;
	899	1413	0.018182	0.044628	0.004898	120	120	120	0	0	1	-360	360	5.8702	0.2725	-5.8650	-0.8496	0.0000	0.0000	0.0000	0.0000;
	1860	899	0.026033	0.063636	0.007047	120	120	120	0	0	1	-360	360	8.9023	-0.5374	-8.8853	-0.2723	0.0000	0.0000	0.0000	0.0000;
	899	897	0.013884	0.018017	0.003231	90	90	90	0	0	1	-360	360	3.0151	-0.0001	-3.0140	-0.3880	0.0000	0.0000	0.0000	0.0000;
	1265	1414	0.017355	0.048265	0.005145	120	120	120	0	0	1	-360	360	5.7847	0.6687	-5.7797	-1.2742	0.0000	0.0000	0.0000	0.0000;
	1561	1207	0.00686	0.022231	0.002331	140	140	140	0	0	1	-360	360	-0.0779	-6.5324	0.0802	6.2630	0.0000	0.0000	0.0000	0.0000;
	1057	1561	0.004298	0.013388	0.001488	140	140	140	0	0	1	-360	360	3.0204	-6.3541	-3.0186	6.1830	0.0000	0.0000	0.0000	0.0000;
	1352	1057	0.005785	0.017686	0.002079	140	140	140	0	0	1	-360	360	4.3633	-6.3430	-4.3604	6.1052	0.0000	0.0000	0.0000	0.0000;
	1560	1561	0.006033	0.01843	0.002183	140	140	140	0	0	1	-360	360	-3.0960	-0.6070	3.0965	0.3494	0.0000	0.0000	0.0000	0.0000;
	1057	1056	0.002314	0.002893	0.000549	90	90	90	0	0	1	-360	360	1.3400	0.2489	-1.3400	-0.3140	0.0000	0.0000	0.0000	0.0000;
	1712	976	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	12.6253	4.0145	-12.6180	-4.2107	0.0000	0.0000	0.0000	0.0000;
	1354	1712	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	16.0000	4.6648	-15.9768	-5.0416	0.0000	0.0000	0.0000	0.0000;
	1712	1710	0.005124	0.008595	0.000908	90	90	90	0	0	1	-360	360	3.3515	1.0271	-3.3510	-1.1380	0.0000	0.0000	0.0000	0.0000;
	1713	977	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	-20.0704	2.0989	20.0870	-2.2683	0.0000	0.0000	0.0000	0.0000;
	1354	1713	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	-17.7834	2.4614	17.8102	-2.8287	0.0000	0.0000	0.0000	0.0000;
	1713	1711	0.005124	0.008512	0.0009	90	90	90	0	0	1	-360	360	2.2602	0.7298	-2.2600	-0.8410	0.0000	0.0000	0.0000	0.0000;
	1889	1365	0.040165	0.070165	0.007071	90	90	90	0	0	1	-360	360	1.1919	0.6239	-1.1911	-1.4734	0.0000	0.0000	0.0000	0.0000;
	1675	1308	0.022479	0.06562	0.006333	120	120	120	0	0	1	-360	360	15.2587	0.9602	-15.2150	-1.5944	0.0000	0.0000	0.0000	0.0000;
	1674	1852	0.01876	0.055372	0.005322	120	120	120	0	0	1	-360	360	6.1319	1.1136	-6.1257	-1.7338	0.0000	0.0000	0.0000	0.0000;
	1322	1181	0.014628	0.045868	0.005084	140	140	140	0	0	1	-360	360	18.6708	1.5379	-18.6286	-2.0252	0.0000	0.0000	0.0000	0.0000;
	1591	1322	0.006281	0.019752	0.002183	140	140	140	0	0	1	-360	360	18.6888	1.2202	-18.6708	-1.4306	0.0000	0.0000	0.0000	0.0000;
	1322	1320	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1073	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1323	929	0.006281	0.019504	0.002217	140	140	140	0	0	1	-360	360	-12.5786	-0.9997	12.5868	0.7546	0.0000	0.0000	0.0000	0.0000;
	1767	1323	0.005041	0.015454	0.001793	140	140	140	0	0	1	-360	360	-12.5720	-1.3052	12.5786	1.1069	0.0000	0.0000	0.0000	0.0000;
	1323	1321	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1071	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1354	841	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	0.0000	-0.6647	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1353	842	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	16.5118	0.0953	-16.4840	-0.6500	0.0000	0.0000	0.0000	0.0000;
	1422	1008	0.002231	0.008347	0.000983	162	162	162	0	0	1	-360	360	8.2570	2.5269	-8.2556	-2.6432	0.0000	0.0000	0.0000	0.0000;
	993	1009	0.004132	0.01562	0.001878	162	162	162	0	0	1	-360	360	9.3585	2.7519	-9.3553	-2.9716	0.0000	0.0000	0.0000	0.0000;
	1354	993	0.004876	0.016446	0.00198	140	140	140	0	0	1	-360	360	11.6263	2.9940	-11.6206	-3.2196	0.0000	0.0000	0.0000	0.0000;
	993	992	0.00124	0.004463	0.000554	162	162	162	0	0	1	-360	360	2.2621	0.4677	-2.2620	-0.5360	0.0000	0.0000	0.0000	0.0000;
	1398	1234	0.005537	0.017355	0.001919	140	140	140	0	0	1	-360	360	0.4479	-3.2510	-0.4474	3.0184	0.0000	0.0000	0.0000	0.0000;
	1464	1338	0.04157	0.060826	0.010346	57	57	57	0	0	1	-360	360	6.1088	1.1928	-6.0945	-2.3910	0.0000	0.0000	0.0000	0.0000;
	1495	1782	0.003967	0.011983	0.001421	140	140	140	0	0	1	-360	360	1.0093	-2.6969	-1.0091	2.5246	0.0000	0.0000	0.0000	0.0000;
	1668	1864	0.015868	0.048016	0.005704	114	114	114	0	0	1	-360	360	10.6942	2.6711	-10.6776	-3.2922	0.0000	0.0000	0.0000	0.0000;
	1011	1668	0.02157	0.065454	0.007771	114	114	114	0	0	1	-360	360	10.7159	1.7153	-10.6942	-2.5692	0.0000	0.0000	0.0000	0.0000;
	1667	1668	0.002397	0.007273	0.000864	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1019	0.0000	0.0000	0.0000	0.0000;
	1441	1772	0.002397	0.007355	0.000852	140	140	140	0	0	1	-360	360	4.1455	-2.9122	-4.1450	2.8099	0.0000	0.0000	0.0000	0.0000;
	1388	1294	0.010496	0.031901	0.003782	114	114	114	0	0	1	-360	360	8.1433	-1.5920	-8.1373	1.1602	0.0000	0.0000	0.0000	0.0000;
	1223	1450	0.024793	0.041322	0.004259	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1069	991	0.010826	0.023967	0.003364	114	114	114	0	0	1	-360	360	13.6653	2.0155	-13.6480	-2.3798	0.0000	0.0000	0.0000	0.0000;
	1747	1503	0.008347	0.024959	0.003015	114	114	114	0	0	1	-360	360	-20.2055	-2.0847	20.2341	1.8083	0.0000	0.0000	0.0000	0.0000;
	1120	1433	0.024793	0.083471	0.010285	114	114	114	0	0	1	-360	360	-41.1284	-15.1865	41.5311	15.3127	0.0000	0.0000	0.0000	0.0000;
	1498	1433	0.034876	0.093058	0.01232	120	120	120	0	0	1	-360	360	-24.8470	-6.4223	25.0374	5.4469	0.0000	0.0000	0.0000	0.0000;
	1589	1314	0.008182	0.014628	0.00304	120	120	120	0	0	1	-360	360	43.3775	-1.8379	-43.2506	1.6965	0.0000	0.0000	0.0000	0.0000;
	1751	963	0.056033	0.074711	0.007168	75	75	75	0	0	1	-360	360	3.0590	-2.4219	-3.0528	1.5667	0.0000	0.0000	0.0000	0.0000;
	1751	1333	0.038265	0.051984	0.004753	57	57	57	0	0	1	-360	360	9.7841	-1.6410	-9.7532	1.1120	0.0000	0.0000	0.0000	0.0000;
	1337	1248	0.029256	0.050826	0.004973	90	90	90	0	0	1	-360	360	13.0375	-1.9002	-12.9960	1.3689	0.0000	0.0000	0.0000	0.0000;
	1890	1005	0.019752	0.05124	0.005878	90	90	90	0	0	1	-360	360	5.0630	-1.4869	-5.0586	0.7826	0.0000	0.0000	0.0000	0.0000;
	1484	1268	0.021818	0.065702	0.007795	90	90	90	0	0	1	-360	360	-0.8055	0.4407	0.8058	-1.3873	0.0000	0.0000	0.0000	0.0000;
	1569	1268	0.036281	0.070579	0.007366	90	90	90	0	0	1	-360	360	-4.6104	1.3971	4.6178	-2.2775	0.0000	0.0000	0.0000	0.0000;
	1804	1016	0.019917	0.060579	0.007124	114	114	114	0	0	1	-360	360	8.1795	-1.5403	-8.1683	0.7108	0.0000	0.0000	0.0000	0.0000;
	1212	1014	0.007769	0.023719	0.002798	140	140	140	0	0	1	-360	360	-7.4271	-0.3553	7.4306	0.0267	0.0000	0.0000	0.0000	0.0000;
	849	1805	0.047603	0.060165	0.005242	60	60	60	0	0	1	-360	360	-2.1800	-0.4460	2.1819	-0.1864	0.0000	0.0000	0.0000	0.0000;
	1014	1691	0.052479	0.129917	0.014394	114	114	114	0	0	1	-360	360	0.9368	2.8207	-0.9305	-4.5450	0.0000	0.0000	0.0000	0.0000;
	1887	940	0.032645	0.079091	0.009402	114	114	114	0	0	1	-360	360	-8.7729	4.3912	8.8004	-5.4559	0.0000	0.0000	0.0000	0.0000;
	880	1216	0.023719	0.033388	0.00589	90	90	90	0	0	1	-360	360	2.5733	-1.4433	-2.5717	0.7416	0.0000	0.0000	0.0000	0.0000;
	1176	1715	0.008264	0.026364	0.002848	140	140	140	0	0	1	-360	360	-0.0194	0.0717	0.0194	-0.4174	0.0000	0.0000	0.0000	0.0000;
	1014	1176	0.019917	0.063884	0.00674	114	114	114	0	0	1	-360	360	0.9848	-0.6178	-0.9847	-0.1998	0.0000	0.0000	0.0000	0.0000;
	1175	1176	0.000992	0.003141	0.00037	114	114	114	0	0	1	-360	360	-1.0040	-0.1730	1.0040	0.1281	0.0000	0.0000	0.0000	0.0000;
	1691	1225	0.013554	0.040992	0.004864	114	114	114	0	0	1	-360	360	15.5337	-4.3912	-15.5046	3.8939	0.0000	0.0000	0.0000	0.0000;
	1209	971	0.005372	0.017025	0.001861	114	114	114	0	0	1	-360	360	12.6831	0.2884	-12.6760	-0.4919	0.0000	0.0000	0.0000	0.0000;
	1488	1646	0.020248	0.067934	0.006556	114	114	114	0	0	1	-360	360	10.1897	-3.2084	-10.1704	2.5051	0.0000	0.0000	0.0000	0.0000;
	1739	1806	0.037273	0.119504	0.012681	114	114	114	0	0	1	-360	360	-10.3564	-1.9524	10.3913	0.5873	0.0000	0.0000	0.0000	0.0000;
	1740	961	0.01876	0.059339	0.006437	114	114	114	0	0	1	-360	360	-9.2666	-1.7966	9.2808	1.0934	0.0000	0.0000	0.0000	0.0000;
	1555	1389	0.015868	0.053554	0.005135	114	114	114	0	0	1	-360	360	-4.4937	1.7059	4.4969	-2.3066	0.0000	0.0000	0.0000	0.0000;
	1210	885	0.006777	0.021488	0.002343	114	114	114	0	0	1	-360	360	-12.6832	-0.2895	12.6922	0.0331	0.0000	0.0000	0.0000	0.0000;
	1202	886	0.015372	0.048926	0.005234	114	114	114	0	0	1	-360	360	-5.3322	-1.3816	5.3360	0.7571	0.0000	0.0000	0.0000	0.0000;
	1867	885	0.00686	0.021901	0.002331	114	114	114	0	0	1	-360	360	-0.5020	-0.0870	0.5020	-0.1966	0.0000	0.0000	0.0000	0.0000;
	1868	886	0.00686	0.021901	0.002335	114	114	114	0	0	1	-360	360	-0.3350	-0.0430	0.3350	-0.2412	0.0000	0.0000	0.0000	0.0000;
	1750	1792	0.053058	0.227273	0.025112	114	114	114	0	0	1	-360	360	-8.1261	1.0878	8.1588	-3.8973	0.0000	0.0000	0.0000	0.0000;
	1079	1791	0.049174	0.21124	0.023334	114	114	114	0	0	1	-360	360	-11.2706	1.2975	11.3268	-3.7940	0.0000	0.0000	0.0000	0.0000;
	1545	1430	0.034298	0.10595	0.011374	114	114	114	0	0	1	-360	360	30.6690	8.9227	-30.3753	-9.3641	0.0000	0.0000	0.0000	0.0000;
	1126	1103	0.000496	0.000909	7.7e-05	90	90	90	0	0	1	-360	360	-8.1185	2.2330	8.1188	-2.2418	0.0000	0.0000	0.0000	0.0000;
	1130	1126	0.004132	0.007107	0.000692	90	90	90	0	0	1	-360	360	-6.0239	2.6195	6.0254	-2.7007	0.0000	0.0000	0.0000	0.0000;
	1859	1130	0.004132	0.006942	0.000721	90	90	90	0	0	1	-360	360	-6.0225	2.5312	6.0239	-2.6160	0.0000	0.0000	0.0000	0.0000;
	1124	1126	0.001157	0.002149	0.000194	90	90	90	0	0	1	-360	360	-2.0930	-0.4910	2.0930	0.4677	0.0000	0.0000	0.0000	0.0000;
	1128	1130	8.3e-05	0.000248	2.9e-05	140	140	140	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0035	0.0000	0.0000	0.0000	0.0000;
	986	856	0.017355	0.050165	0.006278	114	114	114	0	0	1	-360	360	17.0696	-1.1824	-17.0279	0.5408	0.0000	0.0000	0.0000	0.0000;
	1263	1235	0.024546	0.061488	0.006486	76	76	76	0	0	1	-360	360	13.7069	0.3206	-13.6690	-1.0124	0.0000	0.0000	0.0000	0.0000;
	1366	1136	0.026612	0.041322	0.006396	90	90	90	0	0	1	-360	360	-6.7673	1.5903	6.7783	-2.3428	0.0000	0.0000	0.0000	0.0000;
	1859	1205	0.031653	0.061735	0.011805	120	120	120	0	0	1	-360	360	23.2834	-4.3397	-23.1381	3.2015	0.0000	0.0000	0.0000	0.0000;
	1860	1135	0.045455	0.05686	0.010803	90	90	90	0	0	1	-360	360	9.7460	-2.9006	-9.7084	1.6433	0.0000	0.0000	0.0000	0.0000;
	1243	855	0.002975	0.009504	0.000997	114	114	114	0	0	1	-360	360	6.2317	0.2135	-6.2308	-0.3312	0.0000	0.0000	0.0000	0.0000;
	1511	1263	0.013471	0.043306	0.004559	114	114	114	0	0	1	-360	360	-2.2609	-0.3659	2.2615	-0.1871	0.0000	0.0000	0.0000	0.0000;
	904	1235	0.008926	0.024793	0.002756	140	140	140	0	0	1	-360	360	-4.5409	0.3125	4.5424	-0.6416	0.0000	0.0000	0.0000	0.0000;
	1280	1206	0.020413	0.039752	0.007577	120	120	120	0	0	1	-360	360	-22.0479	2.6861	22.1327	-3.4270	0.0000	0.0000	0.0000	0.0000;
	1611	1131	8.3e-05	0.000826	7e-06	90	90	90	0	0	1	-360	360	13.4321	3.2464	-13.4320	-3.2460	0.0000	0.0000	0.0000	0.0000;
	1860	1611	0.006529	0.010992	0.001128	90	90	90	0	0	1	-360	360	14.7836	3.5572	-14.7711	-3.6725	0.0000	0.0000	0.0000	0.0000;
	1611	1610	0.000165	0.000248	2.4e-05	90	90	90	0	0	1	-360	360	1.3390	0.4261	-1.3390	-0.4290	0.0000	0.0000	0.0000	0.0000;
	1129	1132	0.002562	0.00438	0.000443	90	90	90	0	0	1	-360	360	7.2931	0.8284	-7.2920	-0.8800	0.0000	0.0000	0.0000	0.0000;
	1859	1129	0.00405	0.006777	0.000707	90	90	90	0	0	1	-360	360	8.3005	0.8396	-8.2981	-0.9211	0.0000	0.0000	0.0000	0.0000;
	1127	1129	0.000744	0.002314	0.000276	76	76	76	0	0	1	-360	360	-1.0050	-0.1260	1.0050	0.0927	0.0000	0.0000	0.0000	0.0000;
	1125	856	0.010826	0.021818	0.002998	90	90	90	0	0	1	-360	360	-11.2993	1.7535	11.3110	-2.0928	0.0000	0.0000	0.0000	0.0000;
	1102	1125	0.000413	0.000744	6.8e-05	90	90	90	0	0	1	-360	360	-11.2988	1.7209	11.2993	-1.7283	0.0000	0.0000	0.0000	0.0000;
	1123	1125	0.00124	0.002149	0.000208	90	90	90	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0252	0.0000	0.0000	0.0000	0.0000;
	1920	855	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-3.0130	-0.2820	3.0133	0.1818	0.0000	0.0000	0.0000	0.0000;
	1921	856	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-0.9200	-0.2710	0.9200	0.1702	0.0000	0.0000	0.0000	0.0000;
	1677	855	0.004132	0.010992	0.001735	114	114	114	0	0	1	-360	360	-11.7820	0.4172	11.7868	-0.6147	0.0000	0.0000	0.0000	0.0000;
	1235	1741	0.006777	0.01124	0.001191	29	29	29	0	0	1	-360	360	2.0102	0.1694	-2.0100	-0.3130	0.0000	0.0000	0.0000	0.0000;
	1236	1742	0.006777	0.01124	0.001191	57	57	57	0	0	1	-360	360	3.2646	0.3990	-3.2640	-0.5420	0.0000	0.0000	0.0000	0.0000;
	1574	1417	0.037025	0.06719	0.006691	90	90	90	0	0	1	-360	360	14.0803	1.1493	-14.0185	-1.8381	0.0000	0.0000	0.0000	0.0000;
	1554	1417	0.014876	0.028099	0.002979	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	1418	0.007603	0.011735	0.001496	90	90	90	0	0	1	-360	360	2.7340	-0.5850	-2.7335	0.4076	0.0000	0.0000	0.0000	0.0000;
	1870	1871	0.000992	0.001736	0.000165	90	90	90	0	0	1	-360	360	2.7341	-0.6045	-2.7340	0.5850	0.0000	0.0000	0.0000	0.0000;
	1451	1870	0.006198	0.007769	0.001481	90	90	90	0	0	1	-360	360	2.7345	-0.7803	-2.7341	0.6045	0.0000	0.0000	0.0000	0.0000;
	1554	1871	0.007273	0.014545	0.001549	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1223	1870	0.019008	0.033058	0.003151	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1919	1295	0.019091	0.057769	0.006863	114	114	114	0	0	1	-360	360	-5.4533	0.6653	5.4582	-1.4664	0.0000	0.0000	0.0000	0.0000;
	1859	1134	0.007025	0.015703	0.001757	90	90	90	0	0	1	-360	360	0.1269	2.6208	-0.1265	-2.8322	0.0000	0.0000	0.0000	0.0000;
	1133	855	0.010826	0.032727	0.003884	114	114	114	0	0	1	-360	360	-12.0145	-0.6290	12.0275	0.1982	0.0000	0.0000	0.0000	0.0000;
	1624	856	0.008595	0.026033	0.00309	114	114	114	0	0	1	-360	360	-14.0058	-0.3569	14.0197	0.0252	0.0000	0.0000	0.0000	0.0000;
	1690	1279	0.028347	0.06595	0.009854	120	120	120	0	0	1	-360	360	-10.2684	0.5501	10.2939	-1.6640	0.0000	0.0000	0.0000	0.0000;
	1918	1690	0.008595	0.026033	0.003095	114	114	114	0	0	1	-360	360	4.2813	-0.7495	-4.2799	0.3857	0.0000	0.0000	0.0000	0.0000;
	1689	1670	0.015703	0.047686	0.005665	114	114	114	0	0	1	-360	360	-0.6142	-0.1830	0.6142	-0.4901	0.0000	0.0000	0.0000	0.0000;
	1721	1485	0.014711	0.02595	0.002841	57	57	57	0	0	1	-360	360	1.7919	0.1049	-1.7915	-0.4497	0.0000	0.0000	0.0000	0.0000;
	1880	1264	0.003058	0.00843	0.001447	114	114	114	0	0	1	-360	360	-12.5358	-0.5486	12.5397	0.3834	0.0000	0.0000	0.0000	0.0000;
	1365	1312	0.011901	0.036116	0.004264	114	114	114	0	0	1	-360	360	3.5204	-0.4480	-3.5192	-0.0607	0.0000	0.0000	0.0000	0.0000;
	1313	898	0.008843	0.026777	0.003178	114	114	114	0	0	1	-360	360	1.4231	-0.2963	-1.4230	-0.0850	0.0000	0.0000	0.0000	0.0000;
	1720	1004	0.026777	0.063223	0.007267	57	57	57	0	0	1	-360	360	-1.7919	-0.1189	1.7926	-0.7637	0.0000	0.0000	0.0000	0.0000;
	1568	1510	0.031983	0.102397	0.010846	114	114	114	0	0	1	-360	360	-0.2506	-1.7002	0.2509	0.3829	0.0000	0.0000	0.0000	0.0000;
	1264	1213	0.036116	0.11595	0.012221	114	114	114	0	0	1	-360	360	-2.3190	-0.9419	2.3206	-0.5418	0.0000	0.0000	0.0000	0.0000;
	1859	1637	0.023636	0.076942	0.007921	114	114	114	0	0	1	-360	360	1.3513	-0.0296	-1.3509	-0.9265	0.0000	0.0000	0.0000	0.0000;
	1879	1244	0.02281	0.041818	0.008523	120	120	120	0	0	1	-360	360	9.7737	-0.2442	-9.7558	-0.7577	0.0000	0.0000	0.0000	0.0000;
	951	1236	0	0.000826	7e-06	120	120	120	0	0	1	-360	360	-6.1703	0.8721	6.1703	-0.8727	0.0000	0.0000	0.0000	0.0000;
	1859	951	0.009504	0.03	0.003308	120	120	120	0	0	1	-360	360	-4.4934	0.6333	4.4951	-1.0282	0.0000	0.0000	0.0000	0.0000;
	950	951	0.009504	0.032231	0.003073	140	140	140	0	0	1	-360	360	-1.6750	-0.5270	1.6752	0.1561	0.0000	0.0000	0.0000	0.0000;
	1859	903	0.004298	0.013471	0.001493	114	114	114	0	0	1	-360	360	-2.0267	1.2547	2.0269	-1.4346	0.0000	0.0000	0.0000	0.0000;
	1266	1860	0.040579	0.104959	0.011437	120	120	120	0	0	1	-360	360	-6.2027	-0.7970	6.2157	-0.5509	0.0000	0.0000	0.0000	0.0000;
	1860	1575	0.017521	0.031983	0.00311	90	90	90	0	0	1	-360	360	17.5626	1.6445	-17.5175	-1.9374	0.0000	0.0000	0.0000	0.0000;
	1640	1625	0.003141	0.009504	0.001125	114	114	114	0	0	1	-360	360	-11.7401	-0.2018	11.7437	0.0767	0.0000	0.0000	0.0000	0.0000;
	1638	1640	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-5.4471	0.3473	5.4471	-0.3483	0.0000	0.0000	0.0000	0.0000;
	1639	1640	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-6.2930	-0.5510	6.2930	0.5501	0.0000	0.0000	0.0000	0.0000;
	1236	1676	0.005537	0.013967	0.002464	114	114	114	0	0	1	-360	360	-8.5136	0.5282	8.5169	-0.8179	0.0000	0.0000	0.0000	0.0000;
	1450	1554	0.002149	0.006033	0.000632	90	90	90	0	0	1	-360	360	-2.8185	0.7453	2.8186	-0.8201	0.0000	0.0000	0.0000	0.0000;
	958	855	0.005455	0.017521	0.001847	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.2237	0.0000	0.0000	0.0000	0.0000;
	959	856	0.004959	0.017521	0.001847	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.2237	0.0000	0.0000	0.0000	0.0000;
	1249	934	0.019008	0.060413	0.006548	114	114	114	0	0	1	-360	360	-6.4561	1.1008	6.4631	-1.8633	0.0000	0.0000	0.0000	0.0000;
	1903	933	0.005041	0.015289	0.001815	114	114	114	0	0	1	-360	360	15.7707	-2.0120	-15.7601	1.8265	0.0000	0.0000	0.0000	0.0000;
	1250	852	0.014215	0.025041	0.002563	90	90	90	0	0	1	-360	360	-7.8138	0.9094	7.8212	-1.2036	0.0000	0.0000	0.0000	0.0000;
	935	1696	0.02157	0.068265	0.007163	114	114	114	0	0	1	-360	360	-3.0705	1.8682	3.0732	-2.7117	0.0000	0.0000	0.0000	0.0000;
	1286	1222	0.015454	0.052066	0.004997	114	114	114	0	0	1	-360	360	-23.2581	0.9962	23.3280	-1.3610	0.0000	0.0000	0.0000	0.0000;
	1820	1286	0.012645	0.030248	0.004257	114	114	114	0	0	1	-360	360	-19.4401	1.6470	19.4805	-2.0599	0.0000	0.0000	0.0000	0.0000;
	1048	936	0.002727	0.007438	0.000806	114	114	114	0	0	1	-360	360	0.9566	2.4488	-0.9565	-2.5443	0.0000	0.0000	0.0000	0.0000;
	1663	1025	0.025372	0.042231	0.00635	90	90	90	0	0	1	-360	360	-8.3229	-0.6038	8.3377	-0.1292	0.0000	0.0000	0.0000	0.0000;
	1872	1429	0.001488	0.004793	0.000494	114	114	114	0	0	1	-360	360	-39.3312	-16.1840	39.3543	16.2010	0.0000	0.0000	0.0000	0.0000;
	1813	1872	0.013223	0.031322	0.003403	90	90	90	0	0	1	-360	360	26.1795	10.5849	-26.0894	-10.7695	0.0000	0.0000	0.0000	0.0000;
	1696	1812	0.008182	0.025041	0.002943	114	114	114	0	0	1	-360	360	34.1047	11.9842	-34.0144	-12.0560	0.0000	0.0000	0.0000	0.0000;
	1927	1726	0.009008	0.015041	0.001619	90	90	90	0	0	1	-360	360	9.7447	0.4397	-9.7375	-0.6200	0.0000	0.0000	0.0000	0.0000;
	1409	1315	0.003306	0.007934	0.000903	120	120	120	0	0	1	-360	360	-39.5813	2.1958	39.6244	-2.2014	0.0000	0.0000	0.0000	0.0000;
	1427	847	0.004711	0.014215	0.001689	114	114	114	0	0	1	-360	360	-10.8492	3.3911	10.8543	-3.5774	0.0000	0.0000	0.0000	0.0000;
	1049	1411	0.002975	0.007025	0.000992	114	114	114	0	0	1	-360	360	-4.2196	-2.9128	4.2203	2.7962	0.0000	0.0000	0.0000	0.0000;
	1716	1287	0.015868	0.042645	0.004371	114	114	114	0	0	1	-360	360	22.8800	-4.2313	-22.8085	3.9012	0.0000	0.0000	0.0000	0.0000;
	1748	1695	0.026116	0.033802	0.0062	90	90	90	0	0	1	-360	360	16.8232	1.5232	-16.7608	-2.1824	0.0000	0.0000	0.0000	0.0000;
	1821	848	0.004132	0.012479	0.001484	114	114	114	0	0	1	-360	360	14.5300	-2.6479	-14.5224	2.4934	0.0000	0.0000	0.0000	0.0000;
	1026	1287	0.008595	0.026529	0.003035	114	114	114	0	0	1	-360	360	-8.3628	6.5322	8.3710	-6.8690	0.0000	0.0000	0.0000	0.0000;
	1497	1696	0.00281	0.009008	0.000975	114	114	114	0	0	1	-360	360	13.7765	3.4108	-13.7717	-3.5115	0.0000	0.0000	0.0000	0.0000;
	1221	1570	0.010331	0.032314	0.003596	114	114	114	0	0	1	-360	360	-23.9894	1.5072	24.0390	-1.7860	0.0000	0.0000	0.0000	0.0000;
	1888	1015	0.020579	0.051488	0.006086	114	114	114	0	0	1	-360	360	5.3538	-4.9196	-5.3454	4.2069	0.0000	0.0000	0.0000	0.0000;
	1241	1015	0.004628	0.008347	0.001747	114	114	114	0	0	1	-360	360	-22.7109	1.8371	22.7308	-2.0119	0.0000	0.0000	0.0000	0.0000;
	1815	1571	0.019174	0.06157	0.00651	114	114	114	0	0	1	-360	360	-15.1814	0.6276	15.2183	-1.2944	0.0000	0.0000	0.0000	0.0000;
	854	1815	0.018017	0.023884	0.004291	90	90	90	0	0	1	-360	360	-13.0614	0.6746	13.0871	-1.1561	0.0000	0.0000	0.0000	0.0000;
	1814	1815	0.006694	0.008347	0.001585	29	29	29	0	0	1	-360	360	-2.0940	-0.7190	2.0943	0.5285	0.0000	0.0000	0.0000	0.0000;
	1885	1226	0.017025	0.051984	0.00611	114	114	114	0	0	1	-360	360	-12.6879	4.0174	12.7134	-4.6745	0.0000	0.0000	0.0000	0.0000;
	1754	1885	0.040909	0.053884	0.009864	90	90	90	0	0	1	-360	360	-9.1114	0.5259	9.1402	-1.6714	0.0000	0.0000	0.0000	0.0000;
	1607	1286	0.006612	0.020661	0.002331	114	114	114	0	0	1	-360	360	36.5017	-1.9848	-36.4283	1.9344	0.0000	0.0000	0.0000	0.0000;
	1927	1286	0.025124	0.076198	0.009039	114	114	114	0	0	1	-360	360	-15.2227	-1.8377	15.2720	0.9083	0.0000	0.0000	0.0000	0.0000;
	1842	1813	0.01438	0.046198	0.004867	114	114	114	0	0	1	-360	360	-2.9670	-0.8820	2.9681	0.3133	0.0000	0.0000	0.0000	0.0000;
	1608	1928	0.02876	0.090165	0.010016	114	114	114	0	0	1	-360	360	-0.8153	-1.4284	0.8156	0.2402	0.0000	0.0000	0.0000	0.0000;
	1286	1028	0.002645	0.008017	0.000949	114	114	114	0	0	1	-360	360	0.0000	-0.1137	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1664	1928	0.019587	0.03124	0.005114	90	90	90	0	0	1	-360	360	5.6609	0.2235	-5.6556	-0.8232	0.0000	0.0000	0.0000	0.0000;
	1250	1717	0.003719	0.009835	0.00098	114	114	114	0	0	1	-360	360	26.2032	-3.7035	-26.1815	3.6437	0.0000	0.0000	0.0000	0.0000;
	1886	1570	0.024215	0.076859	0.008327	114	114	114	0	0	1	-360	360	-1.6383	-3.6531	1.6408	2.6571	0.0000	0.0000	0.0000	0.0000;
	1016	1570	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	16.2476	-0.1972	-16.2309	-0.0628	0.0000	0.0000	0.0000	0.0000;
	1015	1571	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	-3.3029	-2.2840	3.3039	1.9739	0.0000	0.0000	0.0000	0.0000;
	1249	1570	0.019256	0.061983	0.006515	114	114	114	0	0	1	-360	360	-24.5857	-1.1722	24.6829	0.7014	0.0000	0.0000	0.0000	0.0000;
	1429	1119	0.002975	0.013058	0.002154	114	114	114	0	0	1	-360	360	-36.7151	-16.2618	36.7562	16.1902	0.0000	0.0000	0.0000	0.0000;
	1027	1428	0.00405	0.011653	0.00129	114	114	114	0	0	1	-360	360	-5.9732	4.5243	5.9751	-4.6728	0.0000	0.0000	0.0000	0.0000;
	1832	1727	0.020331	0.065372	0.006902	114	114	114	0	0	1	-360	360	-5.0680	-0.0640	5.0724	-0.7404	0.0000	0.0000	0.0000	0.0000;
	1410	1606	0.005124	0.015868	0.00181	114	114	114	0	0	1	-360	360	38.9273	-2.2672	-38.8627	2.2492	0.0000	0.0000	0.0000	0.0000;
	1831	1609	0.01562	0.050248	0.005283	114	114	114	0	0	1	-360	360	0.8450	-1.4030	-0.8447	0.7774	0.0000	0.0000	0.0000	0.0000;
	1242	1904	0.017355	0.024711	0.004378	90	90	90	0	0	1	-360	360	19.3446	-2.4610	-19.2900	2.0124	0.0000	0.0000	0.0000	0.0000;
	1412	1287	0.002893	0.009256	0.000997	114	114	114	0	0	1	-360	360	-11.1863	-4.5478	11.1899	4.4402	0.0000	0.0000	0.0000	0.0000;
	1695	1286	0.021984	0.070909	0.007446	114	114	114	0	0	1	-360	360	-10.4489	-4.3066	10.4718	3.4919	0.0000	0.0000	0.0000	0.0000;
	1753	880	0.016364	0.02157	0.003969	90	90	90	0	0	1	-360	360	5.9944	-1.3992	-5.9893	0.9313	0.0000	0.0000	0.0000	0.0000;
	1016	1384	0.008843	0.028017	0.00303	114	114	114	0	0	1	-360	360	-8.0793	-0.5137	8.0841	0.1617	0.0000	0.0000	0.0000	0.0000;
	1385	970	0.004793	0.014959	0.001658	114	114	114	0	0	1	-360	360	-9.7591	-0.5452	9.7629	0.3559	0.0000	0.0000	0.0000	0.0000;
	1287	990	0.017934	0.044876	0.005385	114	114	114	0	0	1	-360	360	-3.0674	-1.1279	3.0689	0.4889	0.0000	0.0000	0.0000	0.0000;
	945	1007	0.013471	0.042645	0.004646	140	140	140	0	0	1	-360	360	-30.3766	-2.6983	30.4783	2.4463	0.0000	0.0000	0.0000	0.0000;
	968	945	8.3e-05	0.000248	2.4e-05	114	114	114	0	0	1	-360	360	-28.2839	-2.5145	28.2845	2.5132	0.0000	0.0000	0.0000	0.0000;
	943	945	0.004628	0.014132	0.00167	114	114	114	0	0	1	-360	360	-2.0920	-0.3900	2.0922	0.1851	0.0000	0.0000	0.0000	0.0000;
	1641	1336	0.040248	0.070579	0.006735	90	90	90	0	0	1	-360	360	15.6320	-2.2877	-15.5507	1.6078	0.0000	0.0000	0.0000	0.0000;
	953	1641	0.019669	0.040579	0.003599	90	90	90	0	0	1	-360	360	-36.4196	0.0474	36.6349	-0.0420	0.0000	0.0000	0.0000	0.0000;
	1540	953	0.006942	0.018678	0.001767	90	90	90	0	0	1	-360	360	-35.0081	0.2364	35.0786	-0.2605	0.0000	0.0000	0.0000	0.0000;
	1595	1540	0.000661	0.001157	0.000169	90	90	90	0	0	1	-360	360	-24.1777	2.8369	24.1809	-2.8517	0.0000	0.0000	0.0000	0.0000;
	952	953	0.002727	0.003636	0.000322	75	75	75	0	0	1	-360	360	-1.3410	-0.2520	1.3410	0.2130	0.0000	0.0000	0.0000	0.0000;
	1538	1540	0.000165	0.000496	4.4e-05	140	140	140	0	0	1	-360	360	-10.8270	-2.6200	10.8272	2.6152	0.0000	0.0000	0.0000	0.0000;
	1483	1068	0.002149	0.006612	0.000779	114	114	114	0	0	1	-360	360	15.2597	2.1525	-15.2554	-2.2329	0.0000	0.0000	0.0000	0.0000;
	1757	1364	0.012562	0.045041	0.004371	114	114	114	0	0	1	-360	360	-6.4412	-3.1709	6.4464	2.6597	0.0000	0.0000	0.0000	0.0000;
	1869	922	0.01	0.025124	0.002819	120	120	120	0	0	1	-360	360	-12.0005	-0.0745	12.0124	-0.2381	0.0000	0.0000	0.0000	0.0000;
	1892	1869	0.005868	0.020909	0.002072	140	140	140	0	0	1	-360	360	-4.7092	0.6641	4.7103	-0.9115	0.0000	0.0000	0.0000	0.0000;
	1913	1869	8.3e-05	0.000331	3.6e-05	140	140	140	0	0	1	-360	360	-7.2901	-0.9903	7.2902	0.9860	0.0000	0.0000	0.0000	0.0000;
	866	1913	0.000331	0.000992	0.000121	114	114	114	0	0	1	-360	360	-6.2860	-1.0250	6.2861	1.0106	0.0000	0.0000	0.0000	0.0000;
	1911	1913	0.004463	0.013636	0.001619	140	140	140	0	0	1	-360	360	-1.0040	-0.1760	1.0040	-0.0203	0.0000	0.0000	0.0000	0.0000;
	857	1116	0.013967	0.043388	0.004898	140	140	140	0	0	1	-360	360	5.8499	0.9473	-5.8458	-1.5351	0.0000	0.0000	0.0000	0.0000;
	1588	1288	0.02281	0.063967	0.009043	140	140	140	0	0	1	-360	360	-47.2309	1.3682	47.6504	-1.2995	0.0000	0.0000	0.0000	0.0000;
	1434	1546	0.006694	0.017273	0.002389	120	120	120	0	0	1	-360	360	15.6651	1.7014	-15.6514	-1.9572	0.0000	0.0000	0.0000	0.0000;
	1434	1195	0.004545	0.013967	0.001283	120	120	120	0	0	1	-360	360	21.1591	0.9875	-21.1424	-1.0924	0.0000	0.0000	0.0000	0.0000;
	1196	922	0.005702	0.01719	0.002118	140	140	140	0	0	1	-360	360	13.7783	-0.3389	-13.7694	0.1081	0.0000	0.0000	0.0000	0.0000;
	1851	1433	0.013636	0.033967	0.003707	120	120	120	0	0	1	-360	360	13.4667	1.4091	-13.4462	-1.8106	0.0000	0.0000	0.0000	0.0000;
	1201	1433	0.017851	0.04405	0.004825	120	120	120	0	0	1	-360	360	14.2909	1.6918	-14.2605	-2.2066	0.0000	0.0000	0.0000	0.0000;
	1586	1201	0.004876	0.013471	0.001566	120	120	120	0	0	1	-360	360	14.7176	1.5599	-14.7089	-1.7278	0.0000	0.0000	0.0000	0.0000;
	1201	1199	0.000909	0.002066	0.000237	120	120	120	0	0	1	-360	360	0.4180	0.0359	-0.4180	-0.0650	0.0000	0.0000	0.0000	0.0000;
	1434	1187	0.016694	0.045207	0.005467	120	120	120	0	0	1	-360	360	-40.1712	-3.5559	40.3935	3.4867	0.0000	0.0000	0.0000	0.0000;
	1516	1171	0.000826	0.002479	0.000269	114	114	114	0	0	1	-360	360	-50.9125	-4.7630	50.9298	4.7816	0.0000	0.0000	0.0000	0.0000;
	1100	1516	0.002149	0.003884	0.000779	120	120	120	0	0	1	-360	360	-45.0102	-3.7858	45.0455	3.7527	0.0000	0.0000	0.0000	0.0000;
	1186	1100	0.00595	0.010661	0.002222	120	120	120	0	0	1	-360	360	-44.5789	-3.9330	44.6752	3.8303	0.0000	0.0000	0.0000	0.0000;
	1516	1514	0	0.000826	7e-06	114	114	114	0	0	1	-360	360	5.8670	1.0103	-5.8670	-1.0110	0.0000	0.0000	0.0000	0.0000;
	1100	1098	0.002397	0.004876	0.000704	90	90	90	0	0	1	-360	360	0.3350	-0.0445	-0.3350	-0.0430	0.0000	0.0000	0.0000	0.0000;
	1407	1631	0.008926	0.02876	0.003025	114	114	114	0	0	1	-360	360	-1.9207	-1.1580	1.9211	0.7951	0.0000	0.0000	0.0000	0.0000;
	1452	1407	0.004959	0.015868	0.001675	140	140	140	0	0	1	-360	360	1.0965	-0.9416	-1.0965	0.7403	0.0000	0.0000	0.0000	0.0000;
	1405	1407	0.002314	0.003802	0.000404	90	90	90	0	0	1	-360	360	-3.0170	-0.4660	3.0172	0.4177	0.0000	0.0000	0.0000	0.0000;
	1084	1630	0.000826	0.002562	0.000266	114	114	114	0	0	1	-360	360	-9.3360	-1.6704	9.3366	1.6402	0.0000	0.0000	0.0000	0.0000;
	869	1084	0.007934	0.025537	0.002684	140	140	140	0	0	1	-360	360	-4.8992	-1.7795	4.9010	1.4623	0.0000	0.0000	0.0000	0.0000;
	1082	1084	0.000248	0.000661	7.5e-05	114	114	114	0	0	1	-360	360	-4.4350	-0.2170	4.4350	0.2081	0.0000	0.0000	0.0000	0.0000;
	1416	1631	0.008017	0.02438	0.002553	120	120	120	0	0	1	-360	360	-14.2747	-7.6761	14.2921	7.4225	0.0000	0.0000	0.0000	0.0000;
	1415	1630	0.008099	0.025372	0.002633	120	120	120	0	0	1	-360	360	-14.1930	-5.5967	14.2086	5.3292	0.0000	0.0000	0.0000	0.0000;
	1632	1762	0.014463	0.043967	0.005193	114	114	114	0	0	1	-360	360	14.6793	2.3901	-14.6528	-2.9384	0.0000	0.0000	0.0000	0.0000;
	1671	1719	0.010083	0.031901	0.003453	114	114	114	0	0	1	-360	360	38.4901	2.1117	-38.3671	-2.1416	0.0000	0.0000	0.0000	0.0000;
	1191	1233	0.003719	0.011901	0.001251	140	140	140	0	0	1	-360	360	-2.5140	-0.4980	2.5142	0.3444	0.0000	0.0000	0.0000	0.0000;
	1379	1478	0.002231	0.006612	0.000789	114	114	114	0	0	1	-360	360	23.1832	2.7314	-23.1734	-2.8005	0.0000	0.0000	0.0000	0.0000;
	1810	1795	0.009587	0.030744	0.003233	114	114	114	0	0	1	-360	360	-11.9092	-2.2840	11.9207	1.9251	0.0000	0.0000	0.0000	0.0000;
	1437	1620	0.000992	0.003058	0.000346	114	114	114	0	0	1	-360	360	-46.8328	-3.1246	46.8504	3.1361	0.0000	0.0000	0.0000	0.0000;
	1642	1437	0.005785	0.01843	0.001951	114	114	114	0	0	1	-360	360	-48.1800	-7.4212	48.2916	7.5360	0.0000	0.0000	0.0000	0.0000;
	1435	1437	0.000826	0.002397	0.000281	114	114	114	0	0	1	-360	360	1.4590	4.3770	-1.4589	-4.4114	0.0000	0.0000	0.0000	0.0000;
	1837	1641	0.011901	0.036446	0.004262	114	114	114	0	0	1	-360	360	58.0364	-0.8133	-57.7130	1.2787	0.0000	0.0000	0.0000	0.0000;
	1144	948	0.004215	0.013306	0.001433	114	114	114	0	0	1	-360	360	-8.8174	-3.1764	8.8204	3.0134	0.0000	0.0000	0.0000	0.0000;
	1737	1284	0.005207	0.01595	0.001873	140	140	140	0	0	1	-360	360	-9.6015	0.8270	9.6056	-1.0401	0.0000	0.0000	0.0000	0.0000;
	1877	1476	0.004793	0.014628	0.001774	114	114	114	0	0	1	-360	360	-28.6474	-1.9283	28.6796	1.8087	0.0000	0.0000	0.0000	0.0000;
	996	1877	0.001901	0.006116	0.000646	114	114	114	0	0	1	-360	360	-27.2949	-1.5883	27.3064	1.5464	0.0000	0.0000	0.0000	0.0000;
	1875	1877	8.3e-05	0.000165	1.7e-05	114	114	114	0	0	1	-360	360	-1.3410	-0.3840	1.3410	0.3819	0.0000	0.0000	0.0000	0.0000;
	996	1613	0.001405	0.004132	0.000426	114	114	114	0	0	1	-360	360	25.0349	0.8303	-25.0277	-0.8613	0.0000	0.0000	0.0000	0.0000;
	1436	1620	0.001488	0.004628	0.000549	114	114	114	0	0	1	-360	360	7.0780	3.1530	-7.0773	-3.2189	0.0000	0.0000	0.0000	0.0000;
	941	1370	0.006777	0.021984	0.002297	114	114	114	0	0	1	-360	360	-8.4367	-1.4687	8.4407	1.1990	0.0000	0.0000	0.0000	0.0000;
	1085	1419	0.008099	0.020661	0.002323	120	120	120	0	0	1	-360	360	9.7626	3.2044	-9.7555	-3.4655	0.0000	0.0000	0.0000	0.0000;
	1631	1085	0.000496	0.001488	0.000162	114	114	114	0	0	1	-360	360	9.7631	3.1454	-9.7626	-3.1637	0.0000	0.0000	0.0000	0.0000;
	1085	1083	0.000909	0.002893	0.000339	57	57	57	0	0	1	-360	360	0.0000	-0.0408	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1137	976	0.001736	0.005289	0.000617	57	57	57	0	0	1	-360	360	-1.4230	-0.3030	1.4230	0.2273	0.0000	0.0000	0.0000	0.0000;
	1838	1324	0.012975	0.041074	0.004484	140	140	140	0	0	1	-360	360	20.0588	2.3972	-20.0160	-2.8162	0.0000	0.0000	0.0000	0.0000;
	1566	1738	0.003802	0.012149	0.001275	114	114	114	0	0	1	-360	360	-10.0977	-0.7354	10.1009	0.5923	0.0000	0.0000	0.0000	0.0000;
	1408	1566	0.006694	0.021653	0.002268	140	140	140	0	0	1	-360	360	-1.4698	0.2015	1.4699	-0.4737	0.0000	0.0000	0.0000	0.0000;
	870	1408	0.004463	0.014463	0.001517	114	114	114	0	0	1	-360	360	-0.7168	0.0985	0.7168	-0.2809	0.0000	0.0000	0.0000	0.0000;
	1566	1564	0.001157	0.002562	0.000254	90	90	90	0	0	1	-360	360	8.6277	1.2091	-8.6270	-1.2380	0.0000	0.0000	0.0000	0.0000;
	1406	1408	0.002314	0.003802	0.000404	90	90	90	0	0	1	-360	360	-0.7530	-0.1280	0.7530	0.0794	0.0000	0.0000	0.0000	0.0000;
	1737	1146	0.004463	0.014297	0.001515	114	114	114	0	0	1	-360	360	-8.2099	-1.7982	8.2125	1.6241	0.0000	0.0000	0.0000	0.0000;
	1233	1828	0.003306	0.010744	0.001101	140	140	140	0	0	1	-360	360	1.3401	0.3425	-1.3400	-0.4780	0.0000	0.0000	0.0000	0.0000;
	1233	1035	0.001405	0.004463	0.000469	114	114	114	0	0	1	-360	360	0.0000	-0.0579	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	1006	0.002397	0.007273	0.000857	140	140	140	0	0	1	-360	360	23.1730	2.7968	-23.1625	-2.8712	0.0000	0.0000	0.0000	0.0000;
	1838	1472	0.003802	0.01157	0.00137	140	140	140	0	0	1	-360	360	7.6711	0.2893	-7.6693	-0.4537	0.0000	0.0000	0.0000	0.0000;
	1621	1839	0.018347	0.056777	0.006459	114	114	114	0	0	1	-360	360	-27.2493	-0.8134	27.3592	0.3490	0.0000	0.0000	0.0000	0.0000;
	1101	981	0.000992	0.002893	0.000349	140	140	140	0	0	1	-360	360	30.1945	1.4197	-30.1872	-1.4419	0.0000	0.0000	0.0000	0.0000;
	1517	1101	0.001488	0.004463	0.00053	140	140	140	0	0	1	-360	360	30.2054	1.3286	-30.1945	-1.3620	0.0000	0.0000	0.0000	0.0000;
	1839	1517	0.004298	0.013388	0.001474	140	140	140	0	0	1	-360	360	30.2368	1.2416	-30.2054	-1.3277	0.0000	0.0000	0.0000	0.0000;
	1101	1099	0.001322	0.003884	0.000462	140	140	140	0	0	1	-360	360	0.0000	-0.0576	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1515	1517	0	0.000826	7e-06	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0009	0.0000	0.0000	0.0000	0.0000;
	1197	921	0.002727	0.008347	0.000973	140	140	140	0	0	1	-360	360	1.0016	0.0754	-1.0016	-0.1936	0.0000	0.0000	0.0000	0.0000;
	1910	1197	0.002231	0.007603	0.000728	140	140	140	0	0	1	-360	360	1.0017	-0.0132	-1.0016	-0.0754	0.0000	0.0000	0.0000	0.0000;
	1907	1910	8.3e-05	0.000165	1.7e-05	140	140	140	0	0	1	-360	360	1.0017	-0.0164	-1.0017	0.0143	0.0000	0.0000	0.0000	0.0000;
	1195	1197	0.003141	0.009669	0.001125	140	140	140	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1909	1910	0	0.000826	1e-05	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	1253	1115	0.001074	0.003388	0.000387	140	140	140	0	0	1	-360	360	1.6075	4.2384	-1.6073	-4.2844	0.0000	0.0000	0.0000	0.0000;
	1835	1253	0.004545	0.013884	0.001614	140	140	140	0	0	1	-360	360	2.3613	4.0997	-2.3605	-4.2916	0.0000	0.0000	0.0000	0.0000;
	1253	1251	0.001157	0.001488	0.000281	90	90	90	0	0	1	-360	360	0.7530	0.0532	-0.7530	-0.0870	0.0000	0.0000	0.0000	0.0000;
	925	1115	0.001074	0.003388	0.000387	140	140	140	0	0	1	-360	360	-4.1173	3.4797	4.1175	-3.5255	0.0000	0.0000	0.0000	0.0000;
	1884	925	0.003884	0.011901	0.001375	114	114	114	0	0	1	-360	360	-1.6888	3.3305	1.6892	-3.4947	0.0000	0.0000	0.0000	0.0000;
	923	925	0.000661	0.001901	0.000225	114	114	114	0	0	1	-360	360	-2.4280	-0.0420	2.4280	0.0150	0.0000	0.0000	0.0000	0.0000;
	1272	1115	0.009339	0.025289	0.002592	120	120	120	0	0	1	-360	360	10.6184	0.8728	-10.6096	-1.1614	0.0000	0.0000	0.0000	0.0000;
	1718	1272	0.005702	0.014545	0.001534	120	120	120	0	0	1	-360	360	14.5624	2.1150	-14.5522	-2.2741	0.0000	0.0000	0.0000	0.0000;
	1272	1269	0.005537	0.009339	0.00097	90	90	90	0	0	1	-360	360	3.9338	1.4013	-3.9330	-1.5170	0.0000	0.0000	0.0000	0.0000;
	1319	1115	0.015041	0.039669	0.004104	120	120	120	0	0	1	-360	360	16.6321	0.2049	-16.5977	-0.6094	0.0000	0.0000	0.0000	0.0000;
	1719	1319	8.3e-05	0.000248	1.9e-05	140	140	140	0	0	1	-360	360	21.4024	1.2372	-21.4021	-1.2386	0.0000	0.0000	0.0000	0.0000;
	1318	1319	0.000165	0.000413	5.3e-05	140	140	140	0	0	1	-360	360	-4.7700	-1.0400	4.7700	1.0336	0.0000	0.0000	0.0000	0.0000;
	1363	1289	0.000496	0.001488	0.000177	140	140	140	0	0	1	-360	360	-9.2317	-3.1192	9.2321	3.0987	0.0000	0.0000	0.0000	0.0000;
	1363	1289	0.000496	0.001488	0.000177	140	140	140	0	0	1	-360	360	-9.2317	-3.1192	9.2321	3.0987	0.0000	0.0000	0.0000	0.0000;
	1141	1114	0.012479	0.038265	0.004414	114	114	114	0	0	1	-360	360	-23.4895	-2.2979	23.5460	1.9286	0.0000	0.0000	0.0000	0.0000;
	1363	1141	0.000909	0.003388	0.00039	114	114	114	0	0	1	-360	360	-23.4853	-2.3460	23.4895	2.3136	0.0000	0.0000	0.0000	0.0000;
	1139	1141	0.000413	0.001322	0.000128	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0157	0.0000	0.0000	0.0000	0.0000;
	1653	1116	0.00876	0.026942	0.003112	114	114	114	0	0	1	-360	360	-31.6656	-4.5412	31.7391	4.3875	0.0000	0.0000	0.0000	0.0000;
	1142	1653	0.003802	0.012066	0.001396	140	140	140	0	0	1	-360	360	-31.2164	-4.7033	31.2476	4.6327	0.0000	0.0000	0.0000	0.0000;
	1364	1142	0.000826	0.002562	0.000293	114	114	114	0	0	1	-360	360	28.2137	10.7732	-28.2075	-10.7894	0.0000	0.0000	0.0000	0.0000;
	1652	1653	0.002066	0.006364	0.000753	140	140	140	0	0	1	-360	360	-0.4180	-0.0000	0.4180	-0.0916	0.0000	0.0000	0.0000	0.0000;
	1138	1142	0.000413	0.001322	0.00016	114	114	114	0	0	1	-360	360	-59.4110	-15.4710	59.4238	15.4927	0.0000	0.0000	0.0000	0.0000;
	1034	1874	0.001488	0.004876	0.000511	84	84	84	0	0	1	-360	360	6.4055	2.6741	-6.4049	-2.7333	0.0000	0.0000	0.0000	0.0000;
	1420	1034	0.004959	0.013223	0.0015	120	120	120	0	0	1	-360	360	6.4074	2.4690	-6.4055	-2.6439	0.0000	0.0000	0.0000	0.0000;
	1033	1034	0.000661	0.002149	0.000252	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0302	0.0000	0.0000	0.0000	0.0000;
	1152	1526	0.011983	0.037107	0.004211	140	140	140	0	0	1	-360	360	-17.8165	-0.2431	17.8473	-0.1819	0.0000	0.0000	0.0000	0.0000;
	1382	976	0.004545	0.013967	0.001619	140	140	140	0	0	1	-360	360	-2.0526	-0.1505	2.0527	-0.0480	0.0000	0.0000	0.0000	0.0000;
	1810	1796	0.004215	0.009752	0.002043	140	140	140	0	0	1	-360	360	-34.2612	-2.9852	34.3020	2.8296	0.0000	0.0000	0.0000	0.0000;
	1612	929	0.005702	0.015041	0.001646	120	120	120	0	0	1	-360	360	24.4412	0.5971	-24.4134	-0.7249	0.0000	0.0000	0.0000	0.0000;
	1341	929	0.001322	0.002645	0.000237	57	57	57	0	0	1	-360	360	-1.5060	-0.2600	1.5060	0.2311	0.0000	0.0000	0.0000	0.0000;
	1342	930	0.001322	0.002645	0.000237	57	57	57	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0291	0.0000	0.0000	0.0000	0.0000;
	1840	1656	0.002893	0.007025	0.000779	120	120	120	0	0	1	-360	360	3.4323	1.0968	-3.4320	-1.1920	0.0000	0.0000	0.0000	0.0000;
	1841	1657	0.002893	0.007025	0.000779	120	120	120	0	0	1	-360	360	1.5061	0.4462	-1.5060	-0.5420	0.0000	0.0000	0.0000	0.0000;
	1623	1114	0.003719	0.009008	0.000999	120	120	120	0	0	1	-360	360	-3.1420	-2.3232	3.1424	2.2011	0.0000	0.0000	0.0000	0.0000;
	1841	1623	0.004628	0.01438	0.001626	140	140	140	0	0	1	-360	360	-3.1414	-2.6807	3.1420	2.4823	0.0000	0.0000	0.0000	0.0000;
	1622	1623	0.002645	0.006116	0.00129	140	140	140	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.1590	0.0000	0.0000	0.0000	0.0000;
	1840	1114	0.008347	0.023471	0.002628	120	120	120	0	0	1	-360	360	-3.1910	-2.6245	3.1921	2.3037	0.0000	0.0000	0.0000	0.0000;
	1254	1114	0.00157	0.004793	0.000566	140	140	140	0	0	1	-360	360	-10.5957	-2.5688	10.5972	2.5035	0.0000	0.0000	0.0000	0.0000;
	1471	1254	0.007438	0.022562	0.00266	140	140	140	0	0	1	-360	360	-8.3321	-2.6156	8.3366	2.3018	0.0000	0.0000	0.0000	0.0000;
	1849	1471	0.000992	0.003306	0.000351	140	140	140	0	0	1	-360	360	-7.4946	-2.5387	7.4951	2.4972	0.0000	0.0000	0.0000	0.0000;
	1254	1252	0.000744	0.001405	0.000293	120	120	120	0	0	1	-360	360	2.2590	0.2670	-2.2590	-0.3030	0.0000	0.0000	0.0000	0.0000;
	1469	1471	0.000248	0.000496	4.6e-05	90	90	90	0	0	1	-360	360	-0.8370	-0.1240	0.8370	0.1183	0.0000	0.0000	0.0000	0.0000;
	1297	1114	0.00876	0.026529	0.003124	140	140	140	0	0	1	-360	360	-3.3791	-1.3241	3.3800	0.9416	0.0000	0.0000	0.0000	0.0000;
	1785	1413	0.010083	0.024546	0.002715	120	120	120	0	0	1	-360	360	-5.8482	-2.7108	5.8516	2.3928	0.0000	0.0000	0.0000	0.0000;
	1823	1785	0.011901	0.029669	0.003277	120	120	120	0	0	1	-360	360	-3.7528	-3.0505	3.7550	2.6629	0.0000	0.0000	0.0000	0.0000;
	1783	1785	0.00438	0.006116	0.000777	75	75	75	0	0	1	-360	360	-2.0930	-0.1410	2.0932	0.0479	0.0000	0.0000	0.0000	0.0000;
	1786	1414	0.010083	0.024546	0.002715	120	120	120	0	0	1	-360	360	-4.9405	-1.5970	4.9427	1.2762	0.0000	0.0000	0.0000	0.0000;
	1599	1786	0.008099	0.021074	0.002386	120	120	120	0	0	1	-360	360	-2.8467	-1.5524	2.8473	1.2678	0.0000	0.0000	0.0000	0.0000;
	1784	1786	0.004132	0.005372	0.000692	75	75	75	0	0	1	-360	360	-2.0930	-0.4120	2.0932	0.3291	0.0000	0.0000	0.0000	0.0000;
	1840	1704	0.002397	0.007355	0.000857	140	140	140	0	0	1	-360	360	1.5060	0.2846	-1.5060	-0.3900	0.0000	0.0000	0.0000	0.0000;
	1233	1008	0.003141	0.013306	0.001379	162	162	162	0	0	1	-360	360	-8.5715	-3.0312	8.5736	2.8699	0.0000	0.0000	0.0000	0.0000;
	1413	1147	0.003058	0.003802	0.000721	90	90	90	0	0	1	-360	360	0.4180	0.0432	-0.4180	-0.1300	0.0000	0.0000	0.0000	0.0000;
	1414	1148	0.003141	0.003884	0.00074	90	90	90	0	0	1	-360	360	0.8370	-0.0020	-0.8370	-0.0870	0.0000	0.0000	0.0000	0.0000;
	1030	1629	0.001074	0.003223	0.000378	140	140	140	0	0	1	-360	360	20.8496	0.4047	-20.8458	-0.4387	0.0000	0.0000	0.0000	0.0000;
	1718	1030	0.001818	0.00562	0.000665	140	140	140	0	0	1	-360	360	20.8562	0.3211	-20.8496	-0.3813	0.0000	0.0000	0.0000	0.0000;
	1030	1029	0.000579	0.001653	0.000194	140	140	140	0	0	1	-360	360	0.0000	-0.0234	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1380	1626	0.003141	0.021405	0.002413	114	114	114	0	0	1	-360	360	-2.7464	-1.4341	2.7466	1.1408	0.0000	0.0000	0.0000	0.0000;
	977	1278	0.004736	0.015008	0.001718	114	114	114	0	0	1	-360	360	55.9024	4.6352	-55.7823	-4.4672	0.0000	0.0000	0.0000	0.0000;
	1840	1370	0.00405	0.012397	0.00143	114	114	114	0	0	1	-360	360	-7.1234	1.7718	7.1251	-1.9426	0.0000	0.0000	0.0000	0.0000;
	889	1415	0.001983	0.006033	0.000697	140	140	140	0	0	1	-360	360	-0.9822	-0.4984	0.9822	0.4149	0.0000	0.0000	0.0000	0.0000;
	1874	889	0.004959	0.015207	0.001752	140	140	140	0	0	1	-360	360	0.3588	-0.2597	-0.3588	0.0496	0.0000	0.0000	0.0000	0.0000;
	889	887	0.001074	0.001818	0.000194	90	90	90	0	0	1	-360	360	1.3410	0.4488	-1.3410	-0.4720	0.0000	0.0000	0.0000	0.0000;
	1240	1416	0.002314	0.007438	0.000811	140	140	140	0	0	1	-360	360	-4.8589	-6.8481	4.8603	6.7553	0.0000	0.0000	0.0000	0.0000;
	1619	1240	0.005702	0.018017	0.001994	140	140	140	0	0	1	-360	360	-4.8555	-7.0779	4.8589	6.8504	0.0000	0.0000	0.0000	0.0000;
	1239	1240	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0023	0.0000	0.0000	0.0000	0.0000;
	1234	1800	0.001901	0.004628	0.000895	140	140	140	0	0	1	-360	360	1.0890	0.2788	-1.0890	-0.3880	0.0000	0.0000	0.0000	0.0000;
	1801	1233	0.001405	0.004628	0.000489	140	140	140	0	0	1	-360	360	-16.7577	-1.7837	16.7609	1.7341	0.0000	0.0000	0.0000	0.0000;
	930	1801	0.008099	0.022645	0.002439	120	120	120	0	0	1	-360	360	-15.6524	-1.6738	15.6687	1.4192	0.0000	0.0000	0.0000	0.0000;
	1799	1801	0.000496	0.00124	0.000191	140	140	140	0	0	1	-360	360	-1.0890	-0.3880	1.0890	0.3645	0.0000	0.0000	0.0000	0.0000;
	1106	1116	0.007521	0.023058	0.002413	120	120	120	0	0	1	-360	360	-1.5060	0.0309	1.5061	-0.3259	0.0000	0.0000	0.0000	0.0000;
	1270	1106	0.000331	0.001157	0.000116	114	114	114	0	0	1	-360	360	-1.5060	-0.0870	1.5060	0.0728	0.0000	0.0000	0.0000	0.0000;
	1104	1106	0.002397	0.007521	0.000847	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.1037	0.0000	0.0000	0.0000	0.0000;
	1811	1901	0.008099	0.026116	0.002725	140	140	140	0	0	1	-360	360	18.3585	2.1301	-18.3358	-2.3893	0.0000	0.0000	0.0000	0.0000;
	1552	850	0.003636	0.011405	0.001242	140	140	140	0	0	1	-360	360	0.7623	6.3988	-0.7610	-6.5424	0.0000	0.0000	0.0000	0.0000;
	895	1552	0.00157	0.004876	0.000542	140	140	140	0	0	1	-360	360	1.0979	6.4154	-1.0973	-6.4782	0.0000	0.0000	0.0000	0.0000;
	1552	1550	0.002314	0.006942	0.000728	120	120	120	0	0	1	-360	360	0.3350	0.0793	-0.3350	-0.1660	0.0000	0.0000	0.0000	0.0000;
	1777	1020	0.001983	0.005702	0.000617	120	120	120	0	0	1	-360	360	11.9026	8.4524	-11.8990	-8.5159	0.0000	0.0000	0.0000	0.0000;
	890	1778	0.00562	0.017107	0.001919	120	120	120	0	0	1	-360	360	5.4581	3.0103	-5.4563	-3.2343	0.0000	0.0000	0.0000	0.0000;
	1874	890	0.004959	0.015207	0.001752	140	140	140	0	0	1	-360	360	6.0460	2.9930	-6.0441	-3.1971	0.0000	0.0000	0.0000	0.0000;
	890	888	0.001074	0.001818	0.000194	90	90	90	0	0	1	-360	360	0.5860	0.1868	-0.5860	-0.2100	0.0000	0.0000	0.0000	0.0000;
	1234	1771	0.005207	0.016281	0.001805	140	140	140	0	0	1	-360	360	-0.3794	3.4587	0.3800	-3.6771	0.0000	0.0000	0.0000	0.0000;
	1447	1288	0.013388	0.041488	0.004726	140	140	140	0	0	1	-360	360	-19.2309	-1.9863	19.2715	1.5302	0.0000	0.0000	0.0000	0.0000;
	1797	1447	0.007603	0.02405	0.002618	140	140	140	0	0	1	-360	360	-13.3464	-1.2914	13.3576	1.0053	0.0000	0.0000	0.0000	0.0000;
	1447	1445	0.001074	0.010992	0.001752	75	75	75	0	0	1	-360	360	5.8733	0.9810	-5.8730	-1.1930	0.0000	0.0000	0.0000	0.0000;
	1446	1051	0.00876	0.027851	0.00303	140	140	140	0	0	1	-360	360	22.3405	1.1468	-22.3047	-1.4034	0.0000	0.0000	0.0000	0.0000;
	1359	1446	0.011157	0.034463	0.003913	140	140	140	0	0	1	-360	360	27.0224	2.3856	-26.9557	-2.6605	0.0000	0.0000	0.0000	0.0000;
	1288	1359	0.002314	0.007025	0.000816	140	140	140	0	0	1	-360	360	32.0686	3.3702	-32.0491	-3.4116	0.0000	0.0000	0.0000	0.0000;
	1446	1444	0.001058	0.010826	0.001726	75	75	75	0	0	1	-360	360	4.6152	1.5138	-4.6150	-1.7230	0.0000	0.0000	0.0000	0.0000;
	1359	1357	0.003223	0.006033	0.000578	90	90	90	0	0	1	-360	360	5.0267	1.0260	-5.0260	-1.0960	0.0000	0.0000	0.0000	0.0000;
	1777	1415	0.005455	0.016777	0.001914	114	114	114	0	0	1	-360	360	-11.8629	-6.5681	11.8712	6.3644	0.0000	0.0000	0.0000	0.0000;
	1900	1841	0.004215	0.009835	0.001217	120	120	120	0	0	1	-360	360	15.7198	0.0253	-15.7114	-0.1556	0.0000	0.0000	0.0000	0.0000;
	1151	1900	0.002066	0.00562	0.000593	120	120	120	0	0	1	-360	360	16.3103	0.1541	-16.3058	-0.2151	0.0000	0.0000	0.0000	0.0000;
	1899	1900	0.000661	0.002314	0.00022	120	120	120	0	0	1	-360	360	-0.5860	-0.2170	0.5860	0.1899	0.0000	0.0000	0.0000	0.0000;
	1374	1584	0.002893	0.008926	0.001004	140	140	140	0	0	1	-360	360	17.5757	0.5792	-17.5684	-0.6790	0.0000	0.0000	0.0000	0.0000;
	1811	1374	0.00595	0.019174	0.00203	140	140	140	0	0	1	-360	360	20.9456	0.7433	-20.9242	-0.9221	0.0000	0.0000	0.0000	0.0000;
	1374	1372	0.005289	0.008926	0.000927	90	90	90	0	0	1	-360	360	3.3485	0.3429	-3.3480	-0.4550	0.0000	0.0000	0.0000	0.0000;
	1041	1234	0.001405	0.004463	0.000467	120	120	120	0	0	1	-360	360	-7.1982	-0.5355	7.1988	0.4805	0.0000	0.0000	0.0000	0.0000;
	1062	1041	0.005124	0.016033	0.001805	140	140	140	0	0	1	-360	360	-7.1960	-0.7617	7.1982	0.5485	0.0000	0.0000	0.0000	0.0000;
	1040	1041	0.000331	0.001074	0.000107	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0130	0.0000	0.0000	0.0000	0.0000;
	1733	1650	0.006529	0.023884	0.002338	105	105	105	0	0	1	-360	360	-4.1860	-0.7150	4.1870	0.4345	0.0000	0.0000	0.0000	0.0000;
	1902	1651	0.008017	0.026446	0.002645	140	140	140	0	0	1	-360	360	10.0517	1.0012	-10.0450	-1.3007	0.0000	0.0000	0.0000	0.0000;
	1752	1594	0.007273	0.012314	0.001788	90	90	90	0	0	1	-360	360	-20.6329	3.2487	20.6593	-3.4197	0.0000	0.0000	0.0000	0.0000;
	1839	921	0.02405	0.076281	0.008259	140	140	140	0	0	1	-360	360	48.1689	7.7435	-47.7097	-7.3058	0.0000	0.0000	0.0000	0.0000;
	1840	1042	0.003141	0.007769	0.000879	120	120	120	0	0	1	-360	360	2.2281	-0.9395	-2.2280	0.8316	0.0000	0.0000	0.0000	0.0000;
	1470	1043	0.005785	0.016116	0.001876	120	120	120	0	0	1	-360	360	-0.3029	0.9037	0.3030	-1.1346	0.0000	0.0000	0.0000	0.0000;
	1296	1470	0.002066	0.006446	0.000748	140	140	140	0	0	1	-360	360	0.9531	0.9340	-0.9531	-1.0261	0.0000	0.0000	0.0000	0.0000;
	1468	1470	0.000248	0.000496	4.6e-05	90	90	90	0	0	1	-360	360	-1.2560	-0.1280	1.2560	0.1223	0.0000	0.0000	0.0000	0.0000;
	1795	1513	0.007438	0.023967	0.002517	140	140	140	0	0	1	-360	360	-13.5314	-1.1427	13.5426	0.8699	0.0000	0.0000	0.0000	0.0000;
	1512	1289	0.012066	0.038678	0.004075	140	140	140	0	0	1	-360	360	-2.2630	-0.8020	2.2635	0.3045	0.0000	0.0000	0.0000	0.0000;
	1649	1289	0.000496	0.003719	0.000387	152	152	152	0	0	1	-360	360	9.9220	1.6633	-9.9216	-1.7077	0.0000	0.0000	0.0000	0.0000;
	1705	1649	0.008099	0.051653	0.005365	140	140	140	0	0	1	-360	360	9.9286	1.0204	-9.9220	-1.6366	0.0000	0.0000	0.0000	0.0000;
	1841	1705	0.007686	0.023967	0.002698	114	114	114	0	0	1	-360	360	14.9642	1.3378	-14.9501	-1.6257	0.0000	0.0000	0.0000	0.0000;
	1647	1649	0.000579	0.001818	0.000218	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0267	0.0000	0.0000	0.0000	0.0000;
	1703	1705	0.002231	0.007438	0.000726	140	140	140	0	0	1	-360	360	-5.0210	-0.6930	5.0215	0.6054	0.0000	0.0000	0.0000	0.0000;
	1585	886	0.002727	0.008512	0.000956	140	140	140	0	0	1	-360	360	13.5512	0.1999	-13.5471	-0.3034	0.0000	0.0000	0.0000	0.0000;
	1373	885	0.003223	0.010496	0.001104	140	140	140	0	0	1	-360	360	17.8535	0.7541	-17.8451	-0.8609	0.0000	0.0000	0.0000	0.0000;
	1050	1373	0.005289	0.016942	0.001796	140	140	140	0	0	1	-360	360	17.8674	0.4665	-17.8535	-0.6411	0.0000	0.0000	0.0000	0.0000;
	1373	1371	0.005289	0.008926	0.000927	90	90	90	0	0	1	-360	360	0.0000	-0.1129	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1780	1580	0.019256	0.061488	0.006558	140	140	140	0	0	1	-360	360	40.6148	2.3057	-40.3552	-2.2771	0.0000	0.0000	0.0000	0.0000;
	1837	1780	0.010413	0.033471	0.003533	140	140	140	0	0	1	-360	360	40.7549	2.2553	-40.6148	-2.2411	0.0000	0.0000	0.0000	0.0000;
	1779	1780	0.001653	0.005537	0.000525	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0645	0.0000	0.0000	0.0000	0.0000;
	1708	1620	0.004711	0.014628	0.001667	114	114	114	0	0	1	-360	360	14.8394	0.0216	-14.8310	-0.2025	0.0000	0.0000	0.0000	0.0000;
	1492	944	0.004793	0.015785	0.001561	140	140	140	0	0	1	-360	360	2.5102	-0.0155	-2.5100	-0.1730	0.0000	0.0000	0.0000	0.0000;
	1364	1492	0.007438	0.02405	0.002522	114	114	114	0	0	1	-360	360	5.4481	0.4231	-5.4463	-0.7232	0.0000	0.0000	0.0000	0.0000;
	1490	1492	8.3e-05	0.000826	1.9e-05	140	140	140	0	0	1	-360	360	-2.9360	-0.7410	2.9360	0.7387	0.0000	0.0000	0.0000	0.0000;
	1143	1363	0.000744	0.002314	0.00024	114	114	114	0	0	1	-360	360	-41.9376	-8.5791	41.9487	8.5843	0.0000	0.0000	0.0000	0.0000;
	1491	1143	0.006777	0.021736	0.002294	114	114	114	0	0	1	-360	360	-2.0940	-0.4020	2.0942	0.1219	0.0000	0.0000	0.0000	0.0000;
	1140	1143	0.000909	0.003141	0.000298	114	114	114	0	0	1	-360	360	-39.8310	-8.4510	39.8433	8.4571	0.0000	0.0000	0.0000	0.0000;
	1539	1752	0.012397	0.028265	0.002664	90	90	90	0	0	1	-360	360	-2.3430	-0.3470	2.3436	0.0274	0.0000	0.0000	0.0000	0.0000;
	1794	1865	0.009421	0.031157	0.002778	120	120	120	0	0	1	-360	360	18.9252	3.7332	-18.8960	-3.9705	0.0000	0.0000	0.0000	0.0000;
	983	947	0.015124	0.04157	0.004136	120	120	120	0	0	1	-360	360	22.8319	-0.1183	-22.7669	-0.2034	0.0000	0.0000	0.0000	0.0000;
	1391	946	0.015289	0.036612	0.005537	120	120	120	0	0	1	-360	360	45.0179	9.4503	-44.7536	-9.4913	0.0000	0.0000	0.0000	0.0000;
	1432	1180	0.009339	0.031901	0.003243	140	140	140	0	0	1	-360	360	-8.3662	-0.9736	8.3716	0.5964	0.0000	0.0000	0.0000	0.0000;
	1441	1432	0.002149	0.006777	0.000772	140	140	140	0	0	1	-360	360	-6.7744	-0.8472	6.7752	0.7557	0.0000	0.0000	0.0000	0.0000;
	1432	1431	0	8.3e-05	1e-05	140	140	140	0	0	1	-360	360	1.5910	0.2178	-1.5910	-0.2190	0.0000	0.0000	0.0000	0.0000;
	1403	1180	0.005041	0.016364	0.001711	140	140	140	0	0	1	-360	360	-13.4042	-3.0644	13.4120	2.8810	0.0000	0.0000	0.0000	0.0000;
	1731	1352	0.005785	0.014463	0.001636	120	120	120	0	0	1	-360	360	-1.0592	3.1789	1.0598	-3.3713	0.0000	0.0000	0.0000	0.0000;
	1224	1352	0.034132	0.094876	0.009319	120	120	120	0	0	1	-360	360	1.6957	2.6516	-1.6919	-3.7481	0.0000	0.0000	0.0000	0.0000;
	1223	1866	0.011074	0.03281	0.002829	120	120	120	0	0	1	-360	360	-18.7775	-4.1735	18.8118	3.9369	0.0000	0.0000	0.0000	0.0000;
	1224	1915	0.006198	0.016694	0.002616	140	140	140	0	0	1	-360	360	13.5493	-1.1790	-13.5397	0.8934	0.0000	0.0000	0.0000	0.0000;
	1389	1914	0.00124	0.003802	0.000423	140	140	140	0	0	1	-360	360	0.6465	4.1458	-0.6464	-4.1956	0.0000	0.0000	0.0000	0.0000;
	1682	1730	0.007686	0.020909	0.002139	120	120	120	0	0	1	-360	360	-1.2405	2.7922	1.2412	-3.0440	0.0000	0.0000	0.0000	0.0000;
	1680	1682	0.012479	0.037851	0.004477	140	140	140	0	0	1	-360	360	-1.2397	2.2633	1.2405	-2.7922	0.0000	0.0000	0.0000	0.0000;
	1223	1682	0.021901	0.060992	0.005953	120	120	120	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1223	861	0.004876	0.01314	0.001779	120	120	120	0	0	1	-360	360	9.1899	0.5782	-9.1864	-0.7807	0.0000	0.0000	0.0000	0.0000;
	1000	1317	0.006198	0.019504	0.00213	140	140	140	0	0	1	-360	360	-4.4112	-0.9441	4.4122	0.6879	0.0000	0.0000	0.0000	0.0000;
	1223	1052	0.00405	0.013802	0.001314	140	140	140	0	0	1	-360	360	3.6230	2.9204	-3.6222	-3.0743	0.0000	0.0000	0.0000	0.0000;
	1053	1681	0.010248	0.031157	0.003683	140	140	140	0	0	1	-360	360	3.4552	2.9612	-3.4533	-3.3934	0.0000	0.0000	0.0000	0.0000;
	1220	1180	0.009587	0.030826	0.003265	140	140	140	0	0	1	-360	360	-16.0842	-1.0310	16.1046	0.6986	0.0000	0.0000	0.0000	0.0000;
	1458	1180	0.001405	0.004298	0.000472	140	140	140	0	0	1	-360	360	-14.7541	-2.9028	14.7567	2.8532	0.0000	0.0000	0.0000	0.0000;
	979	1211	0.007769	0.023554	0.002773	140	140	140	0	0	1	-360	360	-6.0857	-0.2470	6.0880	-0.0820	0.0000	0.0000	0.0000	0.0000;
	1768	1300	0.008182	0.025537	0.002863	140	140	140	0	0	1	-360	360	10.2269	1.1974	-10.2198	-1.5234	0.0000	0.0000	0.0000	0.0000;
	1905	1897	0.001488	0.004628	0.000542	140	140	140	0	0	1	-360	360	4.6620	-0.1358	-4.6617	0.0721	0.0000	0.0000	0.0000	0.0000;
	1480	1388	0.006281	0.019752	0.002161	140	140	140	0	0	1	-360	360	-0.3350	-0.0850	0.3350	-0.1723	0.0000	0.0000	0.0000	0.0000;
	1481	1389	0.006198	0.019587	0.002139	140	140	140	0	0	1	-360	360	-0.5860	-0.1950	0.5860	-0.0596	0.0000	0.0000	0.0000	0.0000;
	1388	1898	0.000826	0.002479	0.000271	140	140	140	0	0	1	-360	360	6.1506	1.7007	-6.1503	-1.7321	0.0000	0.0000	0.0000	0.0000;
	862	1906	0.000744	0.002397	0.000281	140	140	140	0	0	1	-360	360	7.9304	0.4782	-7.9300	-0.5104	0.0000	0.0000	0.0000	0.0000;
	1916	1389	0.001983	0.005289	0.000702	120	120	120	0	0	1	-360	360	-1.9144	-0.8352	1.9144	0.7518	0.0000	0.0000	0.0000	0.0000;
	1665	1660	0.003471	0.010413	0.001239	140	140	140	0	0	1	-360	360	6.5540	3.2805	-6.5525	-3.4249	0.0000	0.0000	0.0000	0.0000;
	1666	946	0.006446	0.019669	0.002335	140	140	140	0	0	1	-360	360	-12.5791	-4.4944	12.5886	4.2418	0.0000	0.0000	0.0000	0.0000;
	1698	1181	0.004793	0.014711	0.001706	140	140	140	0	0	1	-360	360	-10.3026	0.1545	10.3068	-0.3488	0.0000	0.0000	0.0000	0.0000;
	1203	1178	0.008843	0.027603	0.003083	140	140	140	0	0	1	-360	360	3.9092	1.0014	-3.9080	-1.3718	0.0000	0.0000	0.0000	0.0000;
	1714	1181	0.005041	0.015537	0.001801	140	140	140	0	0	1	-360	360	-6.7284	-1.1786	6.7303	0.9659	0.0000	0.0000	0.0000	0.0000;
	1701	1179	0.003554	0.00876	0.000963	120	120	120	0	0	1	-360	360	-5.3629	1.0426	5.3638	-1.1573	0.0000	0.0000	0.0000	0.0000;
	1804	1701	0.016033	0.046364	0.004455	120	120	120	0	0	1	-360	360	-3.9375	0.5110	3.9397	-1.0453	0.0000	0.0000	0.0000	0.0000;
	1701	1699	0.012645	0.015868	0.003013	90	90	90	0	0	1	-360	360	1.4232	0.0027	-1.4230	-0.3680	0.0000	0.0000	0.0000	0.0000;
	1702	1178	0.004298	0.010496	0.001159	120	120	120	0	0	1	-360	360	2.8753	-0.0597	-2.8750	-0.0802	0.0000	0.0000	0.0000	0.0000;
	1673	1702	0.017273	0.055289	0.005189	120	120	120	0	0	1	-360	360	4.5526	-0.6194	-4.5496	-0.0010	0.0000	0.0000	0.0000	0.0000;
	1702	1700	0.01281	0.016033	0.00304	90	90	90	0	0	1	-360	360	1.6743	0.0607	-1.6740	-0.4290	0.0000	0.0000	0.0000	0.0000;
	1805	1673	0.008926	0.027355	0.003165	140	140	140	0	0	1	-360	360	-8.6487	-1.5161	8.6543	1.1493	0.0000	0.0000	0.0000	0.0000;
	1036	1673	0.009008	0.027603	0.003202	140	140	140	0	0	1	-360	360	-8.2666	0.4471	8.2717	-0.8201	0.0000	0.0000	0.0000	0.0000;
	1674	946	0.008512	0.026198	0.003006	120	120	120	0	0	1	-360	360	-20.8162	-3.1232	20.8475	2.8575	0.0000	0.0000	0.0000	0.0000;
	1675	947	0.008512	0.026198	0.003006	120	120	120	0	0	1	-360	360	-3.9351	2.7848	3.9368	-3.1422	0.0000	0.0000	0.0000	0.0000;
	1856	1675	0.004298	0.01314	0.001559	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.1881	0.0000	0.0000	0.0000	0.0000;
	1857	1673	0.004298	0.01314	0.001556	140	140	140	0	0	1	-360	360	-4.1900	-1.5710	4.1907	1.3842	0.0000	0.0000	0.0000	0.0000;
	1507	1487	0.004959	0.012397	0.001375	120	120	120	0	0	1	-360	360	12.3695	-0.3904	-12.3632	0.2408	0.0000	0.0000	0.0000	0.0000;
	1675	1507	0.010992	0.032231	0.003112	120	120	120	0	0	1	-360	360	15.0695	0.2062	-15.0488	-0.5207	0.0000	0.0000	0.0000	0.0000;
	1506	1507	0.004298	0.013058	0.001544	140	140	140	0	0	1	-360	360	-2.6790	-1.0960	2.6793	0.9111	0.0000	0.0000	0.0000	0.0000;
	1674	1486	0.016033	0.044711	0.004499	120	120	120	0	0	1	-360	360	14.6843	2.0096	-14.6548	-2.4666	0.0000	0.0000	0.0000	0.0000;
	1673	1846	0.006198	0.02	0.00212	140	140	140	0	0	1	-360	360	13.0757	2.0915	-13.0667	-2.3197	0.0000	0.0000	0.0000	0.0000;
	1223	919	0.004545	0.013802	0.001638	140	140	140	0	0	1	-360	360	5.6297	0.5059	-5.6284	-0.6974	0.0000	0.0000	0.0000	0.0000;
	1774	878	0.004132	0.01281	0.00144	140	140	140	0	0	1	-360	360	-7.0313	-0.6536	7.0330	0.4826	0.0000	0.0000	0.0000	0.0000;
	1728	878	0.003471	0.011157	0.001198	140	140	140	0	0	1	-360	360	-25.7620	-2.4209	25.7810	2.3356	0.0000	0.0000	0.0000	0.0000;
	1353	1110	0.004628	0.014297	0.001619	140	140	140	0	0	1	-360	360	18.9606	1.0950	-18.9470	-1.2507	0.0000	0.0000	0.0000	0.0000;
	1725	1073	0.004711	0.014297	0.001699	140	140	140	0	0	1	-360	360	12.0102	1.3072	-12.0045	-1.4975	0.0000	0.0000	0.0000	0.0000;
	1353	1725	0.003554	0.010992	0.001261	140	140	140	0	0	1	-360	360	12.6009	1.2699	-12.5962	-1.4096	0.0000	0.0000	0.0000	0.0000;
	1725	1723	0.00157	0.005372	0.00052	140	140	140	0	0	1	-360	360	0.5860	0.1024	-0.5860	-0.1660	0.0000	0.0000	0.0000	0.0000;
	1531	879	0.002479	0.007686	0.000883	140	140	140	0	0	1	-360	360	18.7885	0.5241	-18.7813	-0.6096	0.0000	0.0000	0.0000	0.0000;
	1353	1531	0.006116	0.018926	0.002142	140	140	140	0	0	1	-360	360	21.5789	0.6182	-21.5556	-0.8077	0.0000	0.0000	0.0000	0.0000;
	1531	1530	0.002066	0.003802	0.000784	120	120	120	0	0	1	-360	360	2.7671	0.2836	-2.7670	-0.3790	0.0000	0.0000	0.0000	0.0000;
	1367	1353	0.002397	0.007355	0.000828	140	140	140	0	0	1	-360	360	-1.8477	10.5284	1.8500	-10.6228	0.0000	0.0000	0.0000	0.0000;
	1001	1441	0.002397	0.007769	0.000823	140	140	140	0	0	1	-360	360	-9.4789	-2.4366	9.4807	2.3424	0.0000	0.0000	0.0000	0.0000;
	1072	1549	0.003719	0.009008	0.001363	120	120	120	0	0	1	-360	360	7.0655	0.1098	-7.0640	-0.2724	0.0000	0.0000	0.0000	0.0000;
	1522	1440	0.006281	0.020083	0.002139	140	140	140	0	0	1	-360	360	15.8732	0.1706	-15.8602	-0.3901	0.0000	0.0000	0.0000	0.0000;
	1262	1219	8.3e-05	0.000248	2.2e-05	140	140	140	0	0	1	-360	360	-4.7175	0.4744	4.7175	-0.4770	0.0000	0.0000	0.0000	0.0000;
	1467	1262	0.007603	0.019587	0.002091	120	120	120	0	0	1	-360	360	-3.7116	0.3559	3.7124	-0.6085	0.0000	0.0000	0.0000	0.0000;
	1440	1467	0.003141	0.00843	0.000857	120	120	120	0	0	1	-360	360	-3.7112	0.2712	3.7116	-0.3746	0.0000	0.0000	0.0000	0.0000;
	1261	1262	0.004545	0.008512	0.000927	90	90	90	0	0	1	-360	360	-1.0050	-0.2470	1.0050	0.1341	0.0000	0.0000	0.0000	0.0000;
	1466	1467	0.000496	0.001322	0.000133	120	120	120	0	0	1	-360	360	-0.0000	-0.0350	0.0000	0.0188	0.0000	0.0000	0.0000	0.0000;
	1238	1219	0.002562	0.006777	0.000944	120	120	120	0	0	1	-360	360	2.5212	-0.9583	-2.5210	0.8437	0.0000	0.0000	0.0000	0.0000;
	1423	1189	0.001653	0.004959	0.00059	140	140	140	0	0	1	-360	360	-5.0820	0.5970	5.0824	-0.6679	0.0000	0.0000	0.0000	0.0000;
	1185	1220	0.003223	0.009752	0.001159	140	140	140	0	0	1	-360	360	12.1509	-0.0652	-12.1470	-0.0641	0.0000	0.0000	0.0000	0.0000;
	974	1185	0.003058	0.009421	0.001058	140	140	140	0	0	1	-360	360	12.1546	-0.1841	-12.1509	0.0667	0.0000	0.0000	0.0000	0.0000;
	1184	1185	0	8.3e-05	1.2e-05	140	140	140	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0015	0.0000	0.0000	0.0000	0.0000;
	1189	1548	0.001405	0.004298	0.000503	140	140	140	0	0	1	-360	360	-6.2255	-0.1091	6.2259	0.0490	0.0000	0.0000	0.0000	0.0000;
	1833	1368	0.010744	0.032727	0.003836	140	140	140	0	0	1	-360	360	-0.8327	10.4115	0.8426	-10.8522	0.0000	0.0000	0.0000	0.0000;
	1219	1459	0.008264	0.026612	0.002807	140	140	140	0	0	1	-360	360	-4.7075	-0.9517	4.7090	0.6143	0.0000	0.0000	0.0000	0.0000;
	1397	1794	0.014711	0.031488	0.005377	120	120	120	0	0	1	-360	360	-22.1483	-2.6429	22.2092	2.1278	0.0000	0.0000	0.0000	0.0000;
	1224	1397	0.009917	0.019669	0.003705	120	120	120	0	0	1	-360	360	-20.4369	-2.6926	20.4722	2.3202	0.0000	0.0000	0.0000	0.0000;
	1397	1396	0.002231	0.006033	0.000564	120	120	120	0	0	1	-360	360	1.6761	0.3227	-1.6760	-0.3900	0.0000	0.0000	0.0000	0.0000;
	876	1181	0.006033	0.020496	0.002176	140	140	140	0	0	1	-360	360	-0.6704	-1.2820	0.6705	1.0181	0.0000	0.0000	0.0000	0.0000;
	877	955	0.003058	0.010661	0.001171	140	140	140	0	0	1	-360	360	-1.5056	0.4160	1.5056	-0.5580	0.0000	0.0000	0.0000	0.0000;
	1177	954	0.006529	0.020909	0.002243	140	140	140	0	0	1	-360	360	6.4459	0.3669	-6.4436	-0.6322	0.0000	0.0000	0.0000	0.0000;
	1301	1177	0.002397	0.007355	0.000876	140	140	140	0	0	1	-360	360	6.4467	-0.1053	-6.4459	0.0013	0.0000	0.0000	0.0000	0.0000;
	1173	1177	0.008678	0.02719	0.00303	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.3682	0.0000	0.0000	0.0000	0.0000;
	1174	1177	0.008347	0.026116	0.002904	140	140	140	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1194	1486	0.004711	0.012149	0.001696	120	120	120	0	0	1	-360	360	-8.7097	-0.7676	8.7127	0.5727	0.0000	0.0000	0.0000	0.0000;
	1855	1194	0.02405	0.043223	0.008981	120	120	120	0	0	1	-360	360	-8.1100	-1.8020	8.1237	0.7563	0.0000	0.0000	0.0000	0.0000;
	1193	1194	0.003471	0.010826	0.001195	140	140	140	0	0	1	-360	360	-0.5860	-0.1540	0.5860	0.0113	0.0000	0.0000	0.0000	0.0000;
	1487	1661	0.001488	0.004463	0.000513	140	140	140	0	0	1	-360	360	6.4181	-0.7980	-6.4175	0.7378	0.0000	0.0000	0.0000	0.0000;
	1486	1285	0.000909	0.002975	0.000329	140	140	140	0	0	1	-360	360	2.5101	1.1739	-2.5100	-1.2130	0.0000	0.0000	0.0000	0.0000;
	1505	1486	0.010331	0.013223	0.00241	90	90	90	0	0	1	-360	360	-1.0040	-0.2730	1.0041	-0.0149	0.0000	0.0000	0.0000	0.0000;
	1487	1258	0.00843	0.025785	0.00304	140	140	140	0	0	1	-360	360	4.0171	0.0721	-4.0160	-0.4340	0.0000	0.0000	0.0000	0.0000;
	1729	1523	0.001488	0.004628	0.00053	140	140	140	0	0	1	-360	360	20.7387	1.2047	-20.7334	-1.2530	0.0000	0.0000	0.0000	0.0000;
	1496	1440	0.001983	0.006116	0.000726	140	140	140	0	0	1	-360	360	-7.0353	1.3418	7.0362	-1.4277	0.0000	0.0000	0.0000	0.0000;
	1724	975	0.00438	0.014545	0.00144	140	140	140	0	0	1	-360	360	16.8519	0.8027	-16.8417	-0.9443	0.0000	0.0000	0.0000	0.0000;
	1111	1724	0.000661	0.001983	0.000232	140	140	140	0	0	1	-360	360	18.1097	1.0754	-18.1079	-1.0985	0.0000	0.0000	0.0000	0.0000;
	1722	1724	0.000165	0.000413	5.1e-05	140	140	140	0	0	1	-360	360	-1.2560	-0.3020	1.2560	0.2958	0.0000	0.0000	0.0000	0.0000;
	1316	879	0.004628	0.014545	0.001592	140	140	140	0	0	1	-360	360	-4.4963	-0.7231	4.4970	0.5314	0.0000	0.0000	0.0000	0.0000;
	1024	879	0.000826	0.002727	0.000257	140	140	140	0	0	1	-360	360	-9.0937	1.4695	9.0942	-1.4989	0.0000	0.0000	0.0000	0.0000;
	1399	1024	0.002562	0.008595	0.00082	140	140	140	0	0	1	-360	360	-9.0749	1.4058	9.0767	-1.4998	0.0000	0.0000	0.0000	0.0000;
	1023	1024	0.000992	0.003058	0.000358	140	140	140	0	0	1	-360	360	-0.0170	-0.0740	0.0170	0.0303	0.0000	0.0000	0.0000	0.0000;
	1805	978	0.005289	0.016198	0.001907	140	140	140	0	0	1	-360	360	0.4444	0.9951	-0.4443	-1.2260	0.0000	0.0000	0.0000	0.0000;
	913	946	0.000826	0.001405	0.000152	90	90	90	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0184	0.0000	0.0000	0.0000	0.0000;
	914	947	0.000826	0.001322	0.000145	90	90	90	0	0	1	-360	360	-7.1130	-0.8670	7.1134	0.8500	0.0000	0.0000	0.0000	0.0000;
	915	947	0.000826	0.001322	0.000145	90	90	90	0	0	1	-360	360	-9.6230	-2.1670	9.6237	2.1506	0.0000	0.0000	0.0000	0.0000;
	916	946	0.000744	0.001157	0.000128	90	90	90	0	0	1	-360	360	-8.8050	-1.8200	8.8055	1.8053	0.0000	0.0000	0.0000	0.0000;
	1353	1773	0.004959	0.015289	0.001769	140	140	140	0	0	1	-360	360	-1.3392	0.3045	1.3393	-0.5206	0.0000	0.0000	0.0000	0.0000;
	1220	982	0.00719	0.017851	0.002134	120	120	120	0	0	1	-360	360	26.6412	0.6831	-26.5992	-0.8383	0.0000	0.0000	0.0000	0.0000;
	1440	1404	0.008017	0.027769	0.002802	140	140	140	0	0	1	-360	360	-2.7766	0.4968	2.7772	-0.8364	0.0000	0.0000	0.0000	0.0000;
	1917	920	0.006033	0.018347	0.002176	140	140	140	0	0	1	-360	360	-3.9536	-0.4948	3.9544	0.2382	0.0000	0.0000	0.0000	0.0000;
	1421	1354	0.007686	0.027273	0.003178	140	140	140	0	0	1	-360	360	-9.5960	-2.9205	9.6022	2.5497	0.0000	0.0000	0.0000	0.0000;
	1697	1179	0.001405	0.00438	0.000506	140	140	140	0	0	1	-360	360	8.2946	-0.5882	-8.2938	0.5293	0.0000	0.0000	0.0000	0.0000;
	1424	1237	0.004876	0.009256	0.001801	120	120	120	0	0	1	-360	360	4.6140	-0.6561	-4.6132	0.4383	0.0000	0.0000	0.0000	0.0000;
	1843	1794	0.003719	0.012645	0.00121	140	140	140	0	0	1	-360	360	-5.1960	-1.1670	5.1969	1.0243	0.0000	0.0000	0.0000	0.0000;
	1804	1037	0.002727	0.008347	0.000956	140	140	140	0	0	1	-360	360	-8.2650	0.3363	8.2665	-0.4476	0.0000	0.0000	0.0000	0.0000;
	1854	1770	0.001157	0.002893	0.000436	120	120	120	0	0	1	-360	360	3.0030	0.6277	-3.0029	-0.6793	0.0000	0.0000	0.0000	0.0000;
	1390	1793	0.007686	0.02405	0.002703	140	140	140	0	0	1	-360	360	-47.9504	-10.1660	48.1006	10.3024	0.0000	0.0000	0.0000	0.0000;
	1834	1793	0.01124	0.032562	0.003272	120	120	120	0	0	1	-360	360	-4.6104	-11.6893	4.6244	11.3255	0.0000	0.0000	0.0000	0.0000;
	1443	1847	0.005868	0.01595	0.00174	120	120	120	0	0	1	-360	360	1.6694	0.0269	-1.6693	-0.2374	0.0000	0.0000	0.0000	0.0000;
	1805	1443	0.000165	0.000331	3.2e-05	120	120	120	0	0	1	-360	360	1.6694	-0.0676	-1.6694	0.0637	0.0000	0.0000	0.0000	0.0000;
	1443	1442	0.001983	0.005207	0.000748	120	120	120	0	0	1	-360	360	0.0000	-0.0906	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1093	1080	0.063554	0.129835	0.012678	90	90	90	0	0	1	-360	360	8.2898	-2.8133	-8.2519	1.3426	0.0000	0.0000	0.0000	0.0000;
	1659	1112	0.030413	0.056942	0.00521	57	57	57	0	0	1	-360	360	2.4296	-3.0541	-2.4263	2.4260	0.0000	0.0000	0.0000	0.0000;
	1896	1659	0.099008	0.200248	0.017475	90	90	90	0	0	1	-360	360	4.5474	-4.3525	-4.5217	2.2820	0.0000	0.0000	0.0000	0.0000;
	1658	1659	0.001983	0.003306	0.000353	19	19	19	0	0	1	-360	360	-2.0920	-0.8150	2.0921	0.7721	0.0000	0.0000	0.0000	0.0000;
	1346	1895	0.016116	0.028512	0.002735	90	90	90	0	0	1	-360	360	-1.7590	-0.3970	1.7594	0.0663	0.0000	0.0000	0.0000	0.0000;
	1746	900	0.022893	0.056694	0.006297	114	114	114	0	0	1	-360	360	-2.7388	0.6599	2.7404	-1.4210	0.0000	0.0000	0.0000	0.0000;
	1736	900	0.024793	0.061322	0.006817	114	114	114	0	0	1	-360	360	3.4376	0.6902	-3.4349	-1.5131	0.0000	0.0000	0.0000	0.0000;
	1896	1070	0.022727	0.072645	0.007749	57	57	57	0	0	1	-360	360	5.8729	0.7800	-5.8661	-1.6961	0.0000	0.0000	0.0000	0.0000;
	1344	900	0.014711	0.045207	0.005198	114	114	114	0	0	1	-360	360	0.1982	-3.8295	-0.1967	3.2033	0.0000	0.0000	0.0000	0.0000;
	1092	1149	0.096446	0.194711	0.017877	90	90	90	0	0	1	-360	360	0.1210	-1.6664	-0.1207	-0.5096	0.0000	0.0000	0.0000	0.0000;
	1347	901	0.015124	0.040496	0.004627	114	114	114	0	0	1	-360	360	-11.4616	1.8215	11.4786	-2.3352	0.0000	0.0000	0.0000	0.0000;
	967	1347	0.037273	0.075454	0.006638	90	90	90	0	0	1	-360	360	-9.3398	1.2068	9.3676	-1.9507	0.0000	0.0000	0.0000	0.0000;
	1345	1347	0.000579	0.000992	8.9e-05	29	29	29	0	0	1	-360	360	-2.0940	-0.1400	2.0940	0.1292	0.0000	0.0000	0.0000	0.0000;
	882	1059	0.018017	0.054711	0.006486	57	57	57	0	0	1	-360	360	-7.2985	2.2526	7.3074	-3.0156	0.0000	0.0000	0.0000	0.0000;
	1112	882	0.012397	0.037603	0.004441	57	57	57	0	0	1	-360	360	-5.6195	1.7482	5.6231	-2.2782	0.0000	0.0000	0.0000	0.0000;
	882	881	0.016529	0.027273	0.002948	19	19	19	0	0	1	-360	360	1.6754	0.0256	-1.6750	-0.3840	0.0000	0.0000	0.0000	0.0000;
	1112	1494	0.014545	0.025124	0.003572	57	57	57	0	0	1	-360	360	3.3497	-0.9259	-3.3483	0.4932	0.0000	0.0000	0.0000	0.0000;
	1248	901	0.00719	0.022149	0.002522	114	114	114	0	0	1	-360	360	-17.1358	7.3681	17.1566	-7.6091	0.0000	0.0000	0.0000	0.0000;
	1247	902	0.00719	0.022231	0.002534	114	114	114	0	0	1	-360	360	1.6768	-4.9243	-1.6752	4.6239	0.0000	0.0000	0.0000	0.0000;
	1093	1087	0.006612	0.021074	0.002248	114	114	114	0	0	1	-360	360	5.4890	1.2351	-5.4873	-1.5045	0.0000	0.0000	0.0000	0.0000;
	1118	1092	0.016364	0.052149	0.005588	140	140	140	0	0	1	-360	360	41.5873	-3.8270	-41.3549	3.8853	0.0000	0.0000	0.0000	0.0000;
	1501	1092	0.019504	0.035537	0.009019	114	114	114	0	0	1	-360	360	7.4043	0.1716	-7.3955	-1.2543	0.0000	0.0000	0.0000	0.0000;
	1054	1093	0.001322	0.002314	0.000242	57	57	57	0	0	1	-360	360	-0.0000	-0.0650	0.0000	0.0354	0.0000	0.0000	0.0000	0.0000;
	1055	1092	0.001322	0.002314	0.000242	57	57	57	0	0	1	-360	360	-1.1710	-0.0430	1.1710	0.0136	0.0000	0.0000	0.0000	0.0000;
	1535	1093	0.02843	0.074132	0.006752	90	90	90	0	0	1	-360	360	-6.6216	-0.7594	6.6319	-0.0385	0.0000	0.0000	0.0000	0.0000;
	1895	1535	0.037769	0.073802	0.00657	90	90	90	0	0	1	-360	360	-6.6076	-1.6016	6.6216	0.8302	0.0000	0.0000	0.0000	0.0000;
	1535	1533	0.003306	0.005455	0.000581	19	19	19	0	0	1	-360	360	0.0000	-0.0708	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1896	1298	0.038182	0.074876	0.00666	90	90	90	0	0	1	-360	360	1.1604	-0.8059	-1.1599	-0.0006	0.0000	0.0000	0.0000	0.0000;
	1534	1092	0.02843	0.074132	0.006752	90	90	90	0	0	1	-360	360	-7.3780	-0.2527	7.3908	-0.5340	0.0000	0.0000	0.0000	0.0000;
	1299	1534	0.005207	0.009835	0.000956	90	90	90	0	0	1	-360	360	-3.1931	-0.2204	3.1936	0.1054	0.0000	0.0000	0.0000	0.0000;
	1534	1532	0.003306	0.005455	0.000581	19	19	19	0	0	1	-360	360	4.1845	0.1474	-4.1840	-0.2170	0.0000	0.0000	0.0000	0.0000;
	1293	1268	0.040496	0.066694	0.007214	57	57	57	0	0	1	-360	360	-1.7132	1.2857	1.7152	-2.1593	0.0000	0.0000	0.0000	0.0000;
	1889	1303	0.025785	0.06843	0.007802	114	114	114	0	0	1	-360	360	0.0770	-0.4805	-0.0770	-0.4594	0.0000	0.0000	0.0000	0.0000;
	1890	1501	0.024463	0.061322	0.006793	114	114	114	0	0	1	-360	360	-8.4311	1.3105	8.4460	-2.1012	0.0000	0.0000	0.0000	0.0000;
	1890	1502	0.024463	0.061322	0.006793	114	114	114	0	0	1	-360	360	-0.3169	-0.4155	0.3169	-0.4118	0.0000	0.0000	0.0000	0.0000;
	928	1335	0.024793	0.065454	0.006614	114	114	114	0	0	1	-360	360	6.1860	-0.8242	-6.1781	0.0403	0.0000	0.0000	0.0000	0.0000;
	1889	1693	0.001653	0.003471	0.00038	90	90	90	0	0	1	-360	360	0.2510	-0.2458	-0.2510	0.2000	0.0000	0.0000	0.0000	0.0000;
	1890	1694	0.001074	0.003471	0.00037	114	114	114	0	0	1	-360	360	0.8370	0.0849	-0.8370	-0.1300	0.0000	0.0000	0.0000	0.0000;
	1826	1267	0.030744	0.050661	0.005474	57	57	57	0	0	1	-360	360	6.6774	-5.4910	-6.6594	4.8560	0.0000	0.0000	0.0000	0.0000;
	1343	1895	0.002314	0.007438	0.000799	114	114	114	0	0	1	-360	360	8.7447	-5.6848	-8.7427	5.5946	0.0000	0.0000	0.0000	0.0000;
	1092	1071	0.01124	0.036116	0.003816	114	114	114	0	0	1	-360	360	25.3226	3.7570	-25.2619	-4.0246	0.0000	0.0000	0.0000	0.0000;
	1334	1267	0.007769	0.021736	0.002362	114	114	114	0	0	1	-360	360	3.2441	-0.5115	-3.2434	0.2264	0.0000	0.0000	0.0000	0.0000;
	1827	1455	0.05	0.082397	0.008901	57	57	57	0	0	1	-360	360	-11.4535	4.3263	11.5173	-5.3030	0.0000	0.0000	0.0000	0.0000;
	1502	965	0.026033	0.065702	0.007335	114	114	114	0	0	1	-360	360	5.5509	-0.3616	-5.5443	-0.5141	0.0000	0.0000	0.0000	0.0000;
	1557	1454	0.042397	0.069917	0.00755	57	57	57	0	0	1	-360	360	17.5792	-5.2304	-17.4644	4.4977	0.0000	0.0000	0.0000	0.0000;
	892	1002	0.00438	0.014876	0.001423	114	114	114	0	0	1	-360	360	-19.8633	5.9024	19.8786	-6.0256	0.0000	0.0000	0.0000	0.0000;
	1109	900	0.032479	0.102314	0.011265	114	114	114	0	0	1	-360	360	4.1348	0.6462	-4.1298	-2.0023	0.0000	0.0000	0.0000	0.0000;
	1578	1065	0.050248	0.08281	0.008956	57	57	57	0	0	1	-360	360	-4.0180	0.8882	4.0257	-1.9430	0.0000	0.0000	0.0000	0.0000;
	1735	1501	0.025372	0.062562	0.006924	114	114	114	0	0	1	-360	360	-7.4536	1.1894	7.4657	-2.0035	0.0000	0.0000	0.0000	0.0000;
	1808	1081	0.013306	0.040413	0.004804	57	57	57	0	0	1	-360	360	-1.0050	0.7060	1.0052	-1.2908	0.0000	0.0000	0.0000	0.0000;
	1002	1093	0.01	0.068512	0.007647	232	232	232	0	0	1	-360	360	52.9472	-1.7998	-52.7194	2.4222	0.0000	0.0000	0.0000	0.0000;
	1003	1755	0.005868	0.040083	0.004518	232	232	232	0	0	1	-360	360	9.5828	0.9372	-9.5783	-1.4574	0.0000	0.0000	0.0000	0.0000;
	1076	1086	0.006281	0.019835	0.00218	114	114	114	0	0	1	-360	360	0.8752	-2.4519	-0.8749	2.1865	0.0000	0.0000	0.0000	0.0000;
	1003	1077	0.009421	0.041736	0.004576	114	114	114	0	0	1	-360	360	4.1429	-2.5149	-4.1412	1.9638	0.0000	0.0000	0.0000	0.0000;
	964	1745	0.005207	0.014215	0.001614	114	114	114	0	0	1	-360	360	-1.4007	0.5141	1.4008	-0.7099	0.0000	0.0000	0.0000	0.0000;
	1760	1086	0.002149	0.007273	0.000758	57	57	57	0	0	1	-360	360	-2.6800	0.7690	2.6801	-0.8611	0.0000	0.0000	0.0000	0.0000;
	1759	1087	0.002149	0.00719	0.000753	57	57	57	0	0	1	-360	360	-1.0880	-0.1440	1.0880	0.0521	0.0000	0.0000	0.0000	0.0000;
	1556	891	0.033058	0.05686	0.006142	90	90	90	0	0	1	-360	360	-19.0035	5.4209	19.1100	-5.9921	0.0000	0.0000	0.0000	0.0000;
	1579	907	0.017769	0.058016	0.005917	57	57	57	0	0	1	-360	360	0.4200	-0.8352	-0.4200	0.1306	0.0000	0.0000	0.0000	0.0000;
	1501	927	0.022479	0.054545	0.00621	114	114	114	0	0	1	-360	360	7.4524	-1.4354	-7.4420	0.7038	0.0000	0.0000	0.0000	0.0000;
	1058	1080	0.014545	0.04405	0.00522	57	57	57	0	0	1	-360	360	-10.4075	2.7162	10.4215	-3.3096	0.0000	0.0000	0.0000	0.0000;
	1521	1112	0.029917	0.096116	0.010188	57	57	57	0	0	1	-360	360	-2.8500	2.2950	2.8541	-3.5253	0.0000	0.0000	0.0000	0.0000;
	1093	1790	0.011157	0.034545	0.003903	114	114	114	0	0	1	-360	360	6.4036	-0.6675	-6.3999	0.2018	0.0000	0.0000	0.0000	0.0000;
	1519	1679	0.034628	0.108843	0.01203	114	114	114	0	0	1	-360	360	-3.4078	-0.1700	3.4112	-1.2863	0.0000	0.0000	0.0000	0.0000;
	1617	1002	0.021074	0.067686	0.007149	114	114	114	0	0	1	-360	360	-24.9108	5.0634	25.0225	-5.5836	0.0000	0.0000	0.0000	0.0000;
	1150	1617	0.030413	0.09438	0.010721	114	114	114	0	0	1	-360	360	-24.0925	2.4158	24.2397	-3.2703	0.0000	0.0000	0.0000	0.0000;
	1616	1617	0.007603	0.036364	0.006795	114	114	114	0	0	1	-360	360	-0.6710	0.9590	0.6711	-1.7930	0.0000	0.0000	0.0000	0.0000;
	1678	1003	0.014711	0.046529	0.005092	114	114	114	0	0	1	-360	360	-4.6682	0.9032	4.6710	-1.5156	0.0000	0.0000	0.0000	0.0000;
	1518	1149	0.010248	0.03124	0.003698	57	57	57	0	0	1	-360	360	0.7298	0.0170	-0.7297	-0.4675	0.0000	0.0000	0.0000	0.0000;
	1756	1092	0.004628	0.031736	0.003586	232	232	232	0	0	1	-360	360	6.1462	1.3901	-6.1447	-1.8161	0.0000	0.0000	0.0000	0.0000;
	1882	1117	0.003388	0.010331	0.00121	114	114	114	0	0	1	-360	360	48.9399	-2.6088	-48.8737	2.6622	0.0000	0.0000	0.0000	0.0000;
	1002	1881	0.003306	0.022479	0.002502	114	114	114	0	0	1	-360	360	55.9771	-3.0230	-55.8927	3.2888	0.0000	0.0000	0.0000	0.0000;
	1501	1002	0.03438	0.110579	0.011626	114	114	114	0	0	1	-360	360	-32.9455	5.0016	33.2606	-5.4130	0.0000	0.0000	0.0000	0.0000;
	1502	1003	0.03438	0.110579	0.011628	114	114	114	0	0	1	-360	360	-7.3748	0.6224	7.3907	-1.9891	0.0000	0.0000	0.0000	0.0000;
	1332	1066	0.053471	0.074876	0.006638	57	57	57	0	0	1	-360	360	7.5731	-1.7366	-7.5467	0.9799	0.0000	0.0000	0.0000	0.0000;
	972	902	0.008678	0.022066	0.002524	114	114	114	0	0	1	-360	360	-1.8886	-0.0819	1.8888	-0.2217	0.0000	0.0000	0.0000	0.0000;
	1789	1108	0.017025	0.053058	0.005936	114	114	114	0	0	1	-360	360	5.3949	-0.3281	-5.3908	-0.3844	0.0000	0.0000	0.0000	0.0000;
	1113	966	0.082314	0.150413	0.014297	57	57	57	0	0	1	-360	360	-7.2928	-0.2101	7.3297	-1.4354	0.0000	0.0000	0.0000	0.0000;
	1150	1080	0.04719	0.089008	0.008707	57	57	57	0	0	1	-360	360	5.9552	-3.5869	-5.9378	2.5587	0.0000	0.0000	0.0000	0.0000;
	962	973	0.058099	0.089008	0.008833	75	75	75	0	0	1	-360	360	1.2098	-1.7418	-1.2084	0.6799	0.0000	0.0000	0.0000	0.0000;
	907	1113	0.013636	0.043967	0.004617	114	114	114	0	0	1	-360	360	-5.6980	-0.3826	5.7018	-0.1559	0.0000	0.0000	0.0000	0.0000;
	1400	1501	0.000826	0.001653	0	229	229	229	0	0	1	-360	360	-0.3350	-0.0870	0.3350	0.0870	0.0000	0.0000	0.0000	0.0000;
	1401	1502	0.000826	0.001653	0	229	229	229	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1402	1501	0.001157	0.002066	0	229	229	229	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1686	957	0.023719	0.058264	0.006457	120	120	120	0	0	1	-360	360	23.4412	-0.6859	-23.3328	0.1792	0.0000	0.0000	0.0000	0.0000;
	1169	1395	0.004132	0.010165	0.001123	120	120	120	0	0	1	-360	360	3.5215	3.1122	-3.5207	-3.2441	0.0000	0.0000	0.0000	0.0000;
	1291	1169	0.03595	0.089835	0.009932	120	120	120	0	0	1	-360	360	5.2001	2.2676	-5.1895	-3.4291	0.0000	0.0000	0.0000	0.0000;
	1167	1169	0.000248	0.000496	0.000102	120	120	120	0	0	1	-360	360	-1.6680	-0.3290	1.6680	0.3169	0.0000	0.0000	0.0000	0.0000;
	1685	917	0.017851	0.041984	0.006072	120	120	120	0	0	1	-360	360	20.2422	-0.3831	-20.1814	-0.2017	0.0000	0.0000	0.0000	0.0000;
	1685	864	0.018182	0.06281	0.0065	114	114	114	0	0	1	-360	360	17.6641	2.7331	-17.6154	-3.3433	0.0000	0.0000	0.0000	0.0000;
	1686	1573	0.025124	0.089339	0.008877	114	114	114	0	0	1	-360	360	6.6004	2.8715	-6.5889	-3.8937	0.0000	0.0000	0.0000	0.0000;
	1685	1276	0.01157	0.025785	0.003778	120	120	120	0	0	1	-360	360	0.0000	-0.4282	0.0000	-0.0260	0.0000	0.0000	0.0000	0.0000;
	1706	1395	0.02438	0.043802	0.009111	120	120	120	0	0	1	-360	360	-7.9594	0.5529	7.9726	-1.6126	0.0000	0.0000	0.0000	0.0000;
	1170	1395	0.004132	0.010165	0.001123	120	120	120	0	0	1	-360	360	-0.9502	-3.2257	0.9505	3.0930	0.0000	0.0000	0.0000	0.0000;
	1818	1170	0.005702	0.017438	0.001672	120	120	120	0	0	1	-360	360	1.9104	-2.8643	-1.9099	2.6670	0.0000	0.0000	0.0000	0.0000;
	1170	1168	0.000331	0.000579	0.000121	120	120	120	0	0	1	-360	360	2.8600	0.5586	-2.8600	-0.5730	0.0000	0.0000	0.0000	0.0000;
	1819	1615	0.019174	0.052562	0.005515	120	120	120	0	0	1	-360	360	-13.3074	2.2630	13.3371	-2.8366	0.0000	0.0000	0.0000	0.0000;
	1818	1163	0.000826	0.002397	0.000315	114	114	114	0	0	1	-360	360	6.7093	1.6436	-6.7090	-1.6800	0.0000	0.0000	0.0000	0.0000;
	1819	1164	0.000909	0.002645	0.00037	114	114	114	0	0	1	-360	360	4.6222	0.7926	-4.6220	-0.8360	0.0000	0.0000	0.0000	0.0000;
	1819	1158	0.001818	0.005537	0.000653	114	114	114	0	0	1	-360	360	19.4063	6.1049	-19.4000	-6.1630	0.0000	0.0000	0.0000	0.0000;
	1818	1159	0.001901	0.005702	0.000673	114	114	114	0	0	1	-360	360	1.6741	0.7372	-1.6740	-0.8170	0.0000	0.0000	0.0000	0.0000;
	1825	1573	0.004628	0.014876	0.001563	114	114	114	0	0	1	-360	360	-0.7863	-7.9397	0.7887	7.7611	0.0000	0.0000	0.0000	0.0000;
	1377	1572	0.008264	0.026612	0.0028	114	114	114	0	0	1	-360	360	-6.7717	-0.5998	6.7749	0.2773	0.0000	0.0000	0.0000	0.0000;
	1819	1156	0.005372	0.01281	0.002529	114	114	114	0	0	1	-360	360	4.4401	4.0249	-4.4384	-4.3207	0.0000	0.0000	0.0000	0.0000;
	1394	1153	0.003471	0.006529	0.000605	90	90	90	0	0	1	-360	360	0.0223	2.9378	-0.0220	-3.0090	0.0000	0.0000	0.0000	0.0000;
	1394	1154	0.003636	0.006446	0.00059	90	90	90	0	0	1	-360	360	-2.2216	2.5597	2.2220	-2.6290	0.0000	0.0000	0.0000	0.0000;
	1395	1155	0.003636	0.006446	0.00059	90	90	90	0	0	1	-360	360	1.0713	2.9492	-1.0710	-3.0190	0.0000	0.0000	0.0000	0.0000;
	1395	1160	0.001074	0.002231	0.000414	114	114	114	0	0	1	-360	360	7.9826	1.4110	-7.9820	-1.4590	0.0000	0.0000	0.0000	0.0000;
	1394	1161	0.001157	0.002066	0.000426	114	114	114	0	0	1	-360	360	9.6019	1.6882	-9.6010	-1.7370	0.0000	0.0000	0.0000	0.0000;
	1819	1166	0.001818	0.005124	0.000716	114	114	114	0	0	1	-360	360	11.8062	6.0668	-11.8035	-6.1441	0.0000	0.0000	0.0000	0.0000;
	1394	1157	0.002479	0.006364	0.001108	114	114	114	0	0	1	-360	360	6.9117	-2.1781	-6.9106	2.0496	0.0000	0.0000	0.0000	0.0000;
	1394	871	0.017934	0.04438	0.004813	120	120	120	0	0	1	-360	360	-9.4254	0.1816	9.4389	-0.7193	0.0000	0.0000	0.0000	0.0000;
	995	872	0.006281	0.019091	0.001994	114	114	114	0	0	1	-360	360	13.6312	-2.7243	-13.6210	2.5183	0.0000	0.0000	0.0000	0.0000;
	1559	1074	0.013223	0.036364	0.003872	114	114	114	0	0	1	-360	360	11.8075	-3.3465	-11.7909	2.9318	0.0000	0.0000	0.0000	0.0000;
	1824	1375	0.003719	0.012066	0.001268	140	140	140	0	0	1	-360	360	-6.7767	6.6092	6.7796	-6.7510	0.0000	0.0000	0.0000	0.0000;
	1542	1377	0.002066	0.006446	0.000748	140	140	140	0	0	1	-360	360	0.4947	2.5595	-0.4946	-2.6479	0.0000	0.0000	0.0000	0.0000;
	957	1543	0.011983	0.034132	0.003741	120	120	120	0	0	1	-360	360	7.2559	2.7209	-7.2497	-3.1486	0.0000	0.0000	0.0000	0.0000;
	1685	1763	0.012314	0.037521	0.004424	114	114	114	0	0	1	-360	360	21.9914	3.8424	-21.9402	-4.2163	0.0000	0.0000	0.0000	0.0000;
	1692	939	0.003884	0.009174	0.001317	120	120	120	0	0	1	-360	360	14.4707	-3.7561	-14.4635	3.6148	0.0000	0.0000	0.0000	0.0000;
	1692	1685	0.000661	0.00438	0.000586	152	152	152	0	0	1	-360	360	-22.9539	7.6540	22.9571	-7.7030	0.0000	0.0000	0.0000	0.0000;
	1691	1686	0.000909	0.006281	0.000755	152	152	152	0	0	1	-360	360	-23.4013	11.0812	23.4063	-11.1370	0.0000	0.0000	0.0000	0.0000;
	1229	1775	0.043223	0.057851	0.005162	57	57	57	0	0	1	-360	360	-3.1743	0.1497	3.1780	-0.7631	0.0000	0.0000	0.0000	0.0000;
	1687	1229	0.009256	0.029752	0.003134	57	57	57	0	0	1	-360	360	-1.0640	-0.0802	1.0640	-0.2945	0.0000	0.0000	0.0000	0.0000;
	1227	1229	0.007686	0.010165	0.000908	75	75	75	0	0	1	-360	360	-2.1100	-0.2530	2.1103	0.1448	0.0000	0.0000	0.0000	0.0000;
	1230	1776	0.034793	0.040248	0.007214	57	57	57	0	0	1	-360	360	-3.8685	0.2680	3.8730	-1.1270	0.0000	0.0000	0.0000	0.0000;
	1688	1230	0.009091	0.029174	0.003078	57	57	57	0	0	1	-360	360	-1.9840	-0.0008	1.9844	-0.3667	0.0000	0.0000	0.0000	0.0000;
	1228	1230	0.004132	0.007438	0.001149	62	62	62	0	0	1	-360	360	-1.8840	-0.2360	1.8841	0.0986	0.0000	0.0000	0.0000	0.0000;
	1692	1604	0.087769	0.169835	0.016066	90	90	90	0	0	1	-360	360	8.4832	-3.8979	-8.4244	2.0830	0.0000	0.0000	0.0000	0.0000;
	1686	1438	0.02	0.046694	0.009535	114	114	114	0	0	1	-360	360	22.1340	-2.0356	-22.0521	1.0836	0.0000	0.0000	0.0000	0.0000;
	1439	1392	0.039339	0.090413	0.018963	114	114	114	0	0	1	-360	360	14.6059	-2.5651	-14.5350	0.4700	0.0000	0.0000	0.0000	0.0000;
	1183	1215	0.043223	0.103058	0.011205	90	90	90	0	0	1	-360	360	0.0436	0.3447	-0.0433	-1.6836	0.0000	0.0000	0.0000	0.0000;
	1775	1355	0.015703	0.024793	0.004015	90	90	90	0	0	1	-360	360	-1.5416	2.6001	1.5430	-3.0791	0.0000	0.0000	0.0000	0.0000;
	1645	883	0.036777	0.09157	0.00974	120	120	120	0	0	1	-360	360	7.9363	-3.6682	-7.9135	2.5839	0.0000	0.0000	0.0000	0.0000;
	1079	1541	0.009339	0.017355	0.001779	90	90	90	0	0	1	-360	360	14.8521	2.4512	-14.8340	-2.6260	0.0000	0.0000	0.0000	0.0000;
	1078	1307	0.032645	0.099504	0.011696	76	76	76	0	0	1	-360	360	0.5805	-2.2738	-0.5797	0.9022	0.0000	0.0000	0.0000	0.0000;
	1605	1356	0.026529	0.034463	0.006389	90	90	90	0	0	1	-360	360	3.9604	-3.3604	-3.9550	2.6020	0.0000	0.0000	0.0000	0.0000;
	1375	994	0.003884	0.012479	0.001309	114	114	114	0	0	1	-360	360	20.0477	-2.6671	-20.0344	2.5543	0.0000	0.0000	0.0000	0.0000;
	1097	1740	0.035785	0.070331	0.00718	90	90	90	0	0	1	-360	360	-4.6640	5.5953	4.6818	-6.3947	0.0000	0.0000	0.0000	0.0000;
	1739	1064	0.003967	0.00719	0.001026	57	57	57	0	0	1	-360	360	1.5161	-0.0808	-1.5160	-0.0380	0.0000	0.0000	0.0000	0.0000;
	1739	1861	0.007107	0.011818	0.001256	90	90	90	0	0	1	-360	360	0.3899	-0.2856	-0.3899	0.1400	0.0000	0.0000	0.0000	0.0000;
	1740	1862	0.007025	0.011653	0.001244	90	90	90	0	0	1	-360	360	0.6231	0.0698	-0.6231	-0.2140	0.0000	0.0000	0.0000	0.0000;
	894	1462	0.019091	0.057934	0.006878	114	114	114	0	0	1	-360	360	7.7613	0.9543	-7.7514	-1.7463	0.0000	0.0000	0.0000	0.0000;
	1776	894	0.006529	0.019835	0.002357	114	114	114	0	0	1	-360	360	9.3754	0.5607	-9.3706	-0.8285	0.0000	0.0000	0.0000	0.0000;
	893	894	0.01	0.030331	0.003603	57	57	57	0	0	1	-360	360	-1.6090	-0.3050	1.6092	-0.1258	0.0000	0.0000	0.0000	0.0000;
	1078	1393	0.038678	0.119669	0.013649	114	114	114	0	0	1	-360	360	-7.3690	-3.8148	7.3899	2.2691	0.0000	0.0000	0.0000	0.0000;
	1078	906	0.002645	0.008182	0.000961	114	114	114	0	0	1	-360	360	4.3700	4.6903	-4.3691	-4.8000	0.0000	0.0000	0.0000	0.0000;
	1844	956	0.01405	0.026033	0.003528	90	90	90	0	0	1	-360	360	-17.8893	-1.1225	17.9273	0.7734	0.0000	0.0000	0.0000	0.0000;
	1572	865	0.012727	0.043388	0.004581	114	114	114	0	0	1	-360	360	-5.3959	-2.1329	5.3993	1.5994	0.0000	0.0000	0.0000	0.0000;
	998	1375	0.002149	0.014711	0.00167	152	152	152	0	0	1	-360	360	-3.9510	-0.9060	3.9513	0.7094	0.0000	0.0000	0.0000	0.0000;
	1290	1685	0.007686	0.020496	0.002246	120	120	120	0	0	1	-360	360	-6.2871	-2.3309	6.2899	2.0687	0.0000	0.0000	0.0000	0.0000;
	1818	1376	0.002645	0.01876	0.001951	152	152	152	0	0	1	-360	360	-10.2938	0.4836	10.2961	-0.6988	0.0000	0.0000	0.0000	0.0000;
	1819	1377	0.002645	0.01876	0.001951	152	152	152	0	0	1	-360	360	10.1618	-5.0216	-10.1590	4.8102	0.0000	0.0000	0.0000	0.0000;
	1894	1573	0.015124	0.041157	0.004104	114	114	114	0	0	1	-360	360	1.4918	1.6921	-1.4910	-2.1802	0.0000	0.0000	0.0000	0.0000;
	918	1536	0.008926	0.023719	0.003146	114	114	114	0	0	1	-360	360	11.3672	-0.2499	-11.3576	-0.1001	0.0000	0.0000	0.0000	0.0000;
	1079	1096	0.04124	0.076446	0.007979	90	90	90	0	0	1	-360	360	-0.6575	5.4631	0.6700	-6.3726	0.0000	0.0000	0.0000	0.0000;
	1394	1165	0.005207	0.012231	0.002452	114	114	114	0	0	1	-360	360	4.2718	-3.4953	-4.2705	3.2079	0.0000	0.0000	0.0000	0.0000;
	1075	1572	0.015207	0.040083	0.004366	120	120	120	0	0	1	-360	360	6.4988	-3.5405	-6.4921	3.0394	0.0000	0.0000	0.0000	0.0000;
	1614	1375	0.004711	0.015289	0.001605	140	140	140	0	0	1	-360	360	-15.1982	2.4671	15.2076	-2.6274	0.0000	0.0000	0.0000	0.0000;
	1456	1078	0.010909	0.035289	0.003691	114	114	114	0	0	1	-360	360	-2.4989	1.9068	2.4999	-2.3368	0.0000	0.0000	0.0000	0.0000;
	1528	1457	0.031901	0.106364	0.011251	114	114	114	0	0	1	-360	360	-0.3307	0.0386	0.3309	-1.3599	0.0000	0.0000	0.0000	0.0000;
	1331	1377	0.001653	0.011157	0.001239	152	152	152	0	0	1	-360	360	-14.5742	2.5100	14.5772	-2.6365	0.0000	0.0000	0.0000	0.0000;
	1449	1306	0.006529	0.020909	0.002214	114	114	114	0	0	1	-360	360	3.7666	-0.9292	-3.7658	0.6714	0.0000	0.0000	0.0000	0.0000;
	1529	1307	0.021984	0.070744	0.007439	114	114	114	0	0	1	-360	360	-0.8923	-0.5256	0.8925	-0.3487	0.0000	0.0000	0.0000	0.0000;
	1776	1691	0.045124	0.233802	0.024389	114	114	114	0	0	1	-360	360	-8.7689	-0.6335	8.7981	-2.1450	0.0000	0.0000	0.0000	0.0000;
	1776	1685	0.045703	0.237025	0.024841	114	114	114	0	0	1	-360	360	-8.6886	-0.4380	8.7178	-2.3934	0.0000	0.0000	0.0000	0.0000;
	1395	1162	0.000826	0.002645	0.000312	140	140	140	0	0	1	-360	360	2.5200	0.4800	-2.5200	-0.5170	0.0000	0.0000	0.0000	0.0000;
	1636	999	0.004298	0.00719	0.01602	120	120	120	0	0	1	-360	360	-10.0242	1.4400	10.0280	-3.3362	0.0000	0.0000	0.0000	0.0000;
	1775	1182	0.058099	0.13124	0.012928	90	90	90	0	0	1	-360	360	1.5188	-0.6083	-1.5176	-0.9377	0.0000	0.0000	0.0000	0.0000;
	1376	1558	0.003884	0.012562	0.001326	114	114	114	0	0	1	-360	360	15.7521	-3.6405	-15.7436	3.5103	0.0000	0.0000	0.0000	0.0000;
	1386	1572	0.001653	0.005793	0	97	97	97	0	0	1	-360	360	-1.8070	0.5620	1.8070	-0.5618	0.0000	0.0000	0.0000	0.0000;
	1387	1573	0.001653	0.005793	0	97	97	97	0	0	1	-360	360	-3.7090	1.6160	3.7092	-1.6152	0.0000	0.0000	0.0000	0.0000;
	884	905	0.003967	0.012149	0.001391	114	114	114	0	0	1	-360	360	1.4925	-3.8692	-1.4919	3.7079	0.0000	0.0000	0.0000	0.0000;
	1577	1395	0.018017	0.054793	0.006483	114	114	114	0	0	1	-360	360	-6.9669	-1.4869	6.9745	0.7391	0.0000	0.0000	0.0000	0.0000;
	1845	1465	0.017851	0.03438	0.004874	90	90	90	0	0	1	-360	360	12.6961	-0.6781	-12.6718	0.1477	0.0000	0.0000	0.0000	0.0000;
	1537	956	0.006777	0.01595	0.002253	114	114	114	0	0	1	-360	360	7.2865	0.8836	-7.2834	-1.1450	0.0000	0.0000	0.0000	0.0000;
	1304	1463	0.006612	0.021074	0.002294	97	97	97	0	0	1	-360	360	-6.4099	-2.1715	6.4124	1.9060	0.0000	0.0000	0.0000	0.0000;
	1853	1893	0.02	0.056529	0.005397	120	120	120	0	0	1	-360	360	3.0597	1.0117	-3.0578	-1.6522	0.0000	0.0000	0.0000	0.0000;
	999	1330	0.000579	0.003884	0.000452	152	152	152	0	0	1	-360	360	-13.8870	2.5352	13.8880	-2.5825	0.0000	0.0000	0.0000	0.0000;
	1309	1394	0.043719	0.115041	0.011948	120	120	120	0	0	1	-360	360	11.6309	0.8743	-11.5806	-2.1658	0.0000	0.0000	0.0000	0.0000;
	1448	1749	0.032562	0.104628	0.011026	114	114	114	0	0	1	-360	360	-4.5696	0.8961	4.5760	-2.1722	0.0000	0.0000	0.0000	0.0000;
	1079	1305	0.049422	0.164628	0.016129	114	114	114	0	0	1	-360	360	-3.0054	-5.4768	3.0179	3.6114	0.0000	0.0000	0.0000	0.0000;
	1010	1764	0.011735	0.03562	0.004228	114	114	114	0	0	1	-360	360	-16.7690	-3.5704	16.7979	3.1547	0.0000	0.0000	0.0000	0.0000;
	1275	1635	0.002645	0.008264	0.0009	120	120	120	0	0	1	-360	360	-2.6880	-0.0260	2.6882	-0.0804	0.0000	0.0000	0.0000	0.0000;
	1791	1765	0.010578	0.029091	0.003349	114	114	114	0	0	1	-360	360	-6.7545	7.3989	6.7638	-7.7659	0.0000	0.0000	0.0000	0.0000;
	1765	863	0.005207	0.015785	0.001868	140	140	140	0	0	1	-360	360	0.0000	-0.2187	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1766	843	0.00157	0.001983	0.00037	90	90	90	0	0	1	-360	360	3.3502	0.4660	-3.3500	-0.5090	0.0000	0.0000	0.0000	0.0000;
	1765	844	0.001488	0.001818	0.000353	90	90	90	0	0	1	-360	360	0.0000	-0.0414	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1766	845	0.000496	0.000579	0.000111	90	90	90	0	0	1	-360	360	35.1522	15.2443	-35.1460	-15.2500	0.0000	0.0000	0.0000	0.0000;
	1766	846	0.001074	0.001322	0.000252	90	90	90	0	0	1	-360	360	-30.0037	-0.0391	30.0120	0.0200	0.0000	0.0000	0.0000	0.0000;
	1792	1766	0.009917	0.030331	0.003557	102	102	102	0	0	1	-360	360	-8.4046	14.5224	8.4290	-14.8642	0.0000	0.0000	0.0000	0.0000;
	931	1863	0.023141	0.028926	0.005498	77	77	77	0	0	1	-360	360	-2.4532	-3.5617	2.4564	2.9213	0.0000	0.0000	0.0000	0.0000;
	1256	1350	0.022149	0.04281	0.008245	102	102	102	0	0	1	-360	360	7.5692	5.3901	-7.5518	-6.3166	0.0000	0.0000	0.0000	0.0000;
	875	932	0.020827	0.026446	0.004884	77	77	77	0	0	1	-360	360	7.4513	-4.0788	-7.4388	3.5226	0.0000	0.0000	0.0000	0.0000;
	1012	875	0.018512	0.058347	0.006326	90	90	90	0	0	1	-360	360	8.5536	-4.5693	-8.5393	3.8740	0.0000	0.0000	0.0000	0.0000;
	873	875	0.000496	0.000826	8.7e-05	90	90	90	0	0	1	-360	360	-1.0880	-0.2150	1.0880	0.2048	0.0000	0.0000	0.0000	0.0000;
	1765	1256	0.006942	0.019091	0.001938	102	102	102	0	0	1	-360	360	-8.0188	7.9840	8.0265	-8.1895	0.0000	0.0000	0.0000	0.0000;
	1787	1256	0.00686	0.010165	0.001747	76	76	76	0	0	1	-360	360	-9.7885	5.8902	9.7963	-6.0829	0.0000	0.0000	0.0000	0.0000;
	1121	1863	0.000496	0.00157	0.000186	57	57	57	0	0	1	-360	360	-5.0210	-1.6030	5.0211	1.5815	0.0000	0.0000	0.0000	0.0000;
	1791	1602	0.005702	0.018512	0.001909	114	114	114	0	0	1	-360	360	-4.4215	6.8001	4.4248	-7.0134	0.0000	0.0000	0.0000	0.0000;
	1791	874	0.021322	0.06843	0.007265	77	77	77	0	0	1	-360	360	0.0000	-0.8527	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	1361	0.002562	0.005868	0.000794	57	57	57	0	0	1	-360	360	-5.0210	-0.8670	5.0216	0.7770	0.0000	0.0000	0.0000	0.0000;
	1744	1362	0.001983	0.005041	0.000649	57	57	57	0	0	1	-360	360	-5.0210	-0.8670	5.0214	0.7935	0.0000	0.0000	0.0000	0.0000;
	1122	1864	0.000579	0.001818	0.00022	57	57	57	0	0	1	-360	360	-0.5020	-0.0000	0.5020	-0.0258	0.0000	0.0000	0.0000	0.0000;
	1864	1339	0.005124	0.01562	0.001849	114	114	114	0	0	1	-360	360	-1.9921	-2.5057	1.9925	2.2899	0.0000	0.0000	0.0000	0.0000;
	1475	1562	0.003636	0.011074	0.001314	114	114	114	0	0	1	-360	360	5.5153	-8.0619	-5.5124	7.9170	0.0000	0.0000	0.0000	0.0000;
	1792	1563	0.00595	0.019917	0.001953	114	114	114	0	0	1	-360	360	-5.3397	7.7912	5.3443	-8.0047	0.0000	0.0000	0.0000	0.0000;
	1246	1361	0.01	0.016529	0.001783	76	76	76	0	0	1	-360	360	25.0795	-1.4284	-25.0249	1.3131	0.0000	0.0000	0.0000	0.0000;
	1592	1245	0.023388	0.032562	0.005065	77	77	77	0	0	1	-360	360	31.1350	-0.5461	-30.9411	0.2273	0.0000	0.0000	0.0000	0.0000;
	1603	1089	0.006612	0.021488	0.002222	114	114	114	0	0	1	-360	360	-8.1918	5.9528	8.1977	-6.1938	0.0000	0.0000	0.0000	0.0000;
	1255	1582	0.003636	0.011074	0.001317	114	114	114	0	0	1	-360	360	12.3950	-5.3399	-12.3893	5.2032	0.0000	0.0000	0.0000	0.0000;
	1255	1461	0.008017	0.024215	0.00287	76	76	76	0	0	1	-360	360	-6.1646	-1.5587	6.1673	1.2313	0.0000	0.0000	0.0000	0.0000;
	1499	1460	0.012645	0.037025	0.003359	102	102	102	0	0	1	-360	360	8.7730	1.6272	-8.7644	-1.9956	0.0000	0.0000	0.0000	0.0000;
	1583	1088	0.005868	0.017851	0.00212	114	114	114	0	0	1	-360	360	9.8783	-5.7242	-9.8718	5.4959	0.0000	0.0000	0.0000	0.0000;
	1256	1662	0.027355	0.092066	0.008835	114	114	114	0	0	1	-360	360	1.5095	-0.5104	-1.5090	-0.5200	0.0000	0.0000	0.0000	0.0000;
	1095	1500	0.001736	0.005124	0.000472	102	102	102	0	0	1	-360	360	9.6956	2.2718	-9.6941	-2.3229	0.0000	0.0000	0.0000	0.0000;
	1654	1095	0.02157	0.061322	0.005	102	102	102	0	0	1	-360	360	12.2364	2.4547	-12.2077	-2.9625	0.0000	0.0000	0.0000	0.0000;
	1095	1094	0.003141	0.003884	0.000745	57	57	57	0	0	1	-360	360	2.5122	0.6907	-2.5120	-0.7780	0.0000	0.0000	0.0000	0.0000;
	1807	1791	0.011901	0.037686	0.00409	114	114	114	0	0	1	-360	360	-12.2324	-0.8051	12.2477	0.3741	0.0000	0.0000	0.0000	0.0000;
	1766	1255	0.006777	0.020579	0.001953	102	102	102	0	0	1	-360	360	-16.9277	-0.8070	16.9443	0.6297	0.0000	0.0000	0.0000	0.0000;
	1351	1361	0.025289	0.04719	0.009431	102	102	102	0	0	1	-360	360	6.7147	6.0610	-6.6954	-7.1145	0.0000	0.0000	0.0000	0.0000;
	1788	1474	0.003141	0.009504	0.00113	114	114	114	0	0	1	-360	360	8.7835	-6.0600	-8.7804	5.9371	0.0000	0.0000	0.0000	0.0000;
	960	1792	0.034298	0.109421	0.011715	114	114	114	0	0	1	-360	360	-10.2859	-1.2971	10.3171	0.0272	0.0000	0.0000	0.0000	0.0000;
	1792	1013	0.014545	0.045785	0.005055	114	114	114	0	0	1	-360	360	21.2842	-3.2682	-21.2270	2.8561	0.0000	0.0000	0.0000	0.0000;
	1791	1489	0.019587	0.062975	0.006621	119	119	119	0	0	1	-360	360	13.2372	-2.9340	-13.2068	2.2551	0.0000	0.0000	0.0000	0.0000;
	1839	1172	0.003554	0.011157	0.001258	140	140	140	0	0	1	-360	360	52.5168	5.0210	-52.4377	-4.9298	0.0000	0.0000	0.0000	0.0000;
	1277	1369	0.001983	0.006364	0.000668	114	114	114	0	0	1	-360	360	51.0072	2.8212	-50.9652	-2.7690	0.0000	0.0000	0.0000	0.0000;
	1360	1289	0.000909	0.006446	0.000665	152	152	152	0	0	1	-360	360	-11.1272	-3.1726	11.1282	3.0981	0.0000	0.0000	0.0000	0.0000;
	1627	1360	0.004298	0.030083	0.003228	232	232	232	0	0	1	-360	360	-7.4397	-2.7842	7.4418	2.4044	0.0000	0.0000	0.0000	0.0000;
	1358	1360	0.003141	0.005868	0.000559	90	90	90	0	0	1	-360	360	-3.6850	-0.8360	3.6854	0.7682	0.0000	0.0000	0.0000	0.0000;
	1598	1415	0.009587	0.02595	0.002885	120	120	120	0	0	1	-360	360	-1.3394	0.8373	1.3396	-1.1826	0.0000	0.0000	0.0000	0.0000;
	911	885	0.010413	0.03157	0.003734	140	140	140	0	0	1	-360	360	-1.0040	-0.1300	1.0041	-0.3242	0.0000	0.0000	0.0000	0.0000;
	1628	1802	0.002645	0.007934	0.000941	140	140	140	0	0	1	-360	360	16.6575	-0.2378	-16.6514	0.1424	0.0000	0.0000	0.0000	0.0000;
	912	886	0.010083	0.030579	0.00362	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.4406	0.0000	0.0000	0.0000	0.0000;
	1632	1873	0.012314	0.03157	0.003463	120	120	120	0	0	1	-360	360	6.0288	6.9932	-6.0199	-7.3898	0.0000	0.0000	0.0000	0.0000;
	1567	1453	0.001901	0.006033	0.000632	114	114	114	0	0	1	-360	360	4.1938	-0.1066	-4.1935	0.0315	0.0000	0.0000	0.0000	0.0000;
	1738	1567	0.003554	0.011488	0.001205	114	114	114	0	0	1	-360	360	4.1943	-0.2887	-4.1938	0.1453	0.0000	0.0000	0.0000	0.0000;
	1567	1565	0.001322	0.003223	0.000322	90	90	90	0	0	1	-360	360	0.0000	-0.0387	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	929	1046	0.003471	0.011074	0.001159	140	140	140	0	0	1	-360	360	5.5269	0.2292	-5.5260	-0.3680	0.0000	0.0000	0.0000	0.0000;
	930	1047	0.003388	0.011074	0.001154	140	140	140	0	0	1	-360	360	0.0000	-0.1418	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1839	1378	0.009421	0.029917	0.003214	140	140	140	0	0	1	-360	360	27.8509	3.2942	-27.7916	-3.5066	0.0000	0.0000	0.0000	0.0000;
	1644	1473	0.007107	0.022066	0.002517	140	140	140	0	0	1	-360	360	-0.1213	0.6175	0.1213	-0.9294	0.0000	0.0000	0.0000	0.0000;
	1621	1644	0.000992	0.003058	0.000351	114	114	114	0	0	1	-360	360	0.4648	0.6930	-0.4648	-0.7365	0.0000	0.0000	0.0000	0.0000;
	1643	1644	0.00124	0.003636	0.000436	140	140	140	0	0	1	-360	360	-0.5860	-0.1730	0.5860	0.1190	0.0000	0.0000	0.0000	0.0000;
	1413	989	0.000826	0.002479	0.000295	140	140	140	0	0	1	-360	360	-0.4046	-1.5863	0.4046	1.5509	0.0000	0.0000	0.0000	0.0000;
	1067	1069	0.001818	0.005455	0.000651	29	29	29	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0780	0.0000	0.0000	0.0000	0.0000;
	1553	1208	0.003223	0.010413	0.001079	140	140	140	0	0	1	-360	360	1.7554	6.1814	-1.7542	-6.3063	0.0000	0.0000	0.0000	0.0000;
	1618	1553	0.003719	0.011735	0.001309	140	140	140	0	0	1	-360	360	4.0185	6.7424	-4.0165	-6.8924	0.0000	0.0000	0.0000	0.0000;
	1551	1553	0.002397	0.00719	0.00075	120	120	120	0	0	1	-360	360	-2.2610	-0.8000	2.2611	0.7109	0.0000	0.0000	0.0000	0.0000;
	1761	988	0.01281	0.039008	0.004576	140	140	140	0	0	1	-360	360	8.7806	2.4566	-8.7717	-2.9810	0.0000	0.0000	0.0000	0.0000;
	1923	1288	0.011983	0.038595	0.004056	140	140	140	0	0	1	-360	360	-16.8148	-1.8442	16.8426	1.4340	0.0000	0.0000	0.0000	0.0000;
	1115	1060	0.004959	0.016694	0.001597	140	140	140	0	0	1	-360	360	1.5061	-0.0190	-1.5060	-0.1730	0.0000	0.0000	0.0000	0.0000;
	1115	1061	0.003388	0.010248	0.001217	140	140	140	0	0	1	-360	360	1.9251	0.1138	-1.9250	-0.2600	0.0000	0.0000	0.0000	0.0000;
	1709	1684	0.003388	0.011488	0.001096	140	140	140	0	0	1	-360	360	-19.0236	-0.8469	19.0335	0.7442	0.0000	0.0000	0.0000	0.0000;
	1311	1778	0.000165	0.000496	6.1e-05	140	140	140	0	0	1	-360	360	10.4828	3.4124	-10.4826	-3.4192	0.0000	0.0000	0.0000	0.0000;
	1416	1311	0.005289	0.016198	0.001854	140	140	140	0	0	1	-360	360	10.4881	3.1264	-10.4828	-3.3320	0.0000	0.0000	0.0000	0.0000;
	1310	1311	0.004215	0.007603	0.000673	90	90	90	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0805	0.0000	0.0000	0.0000	0.0000;
	868	1544	0.010992	0.027851	0.003979	120	120	120	0	0	1	-360	360	4.9335	3.3352	-4.9302	-3.8066	0.0000	0.0000	0.0000	0.0000;
	868	1758	0.005785	0.020496	0.002033	114	114	114	0	0	1	-360	360	-4.9335	-3.3235	4.9352	3.0836	0.0000	0.0000	0.0000	0.0000;
	867	868	0.000248	0.000826	9.7e-05	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0117	0.0000	0.0000	0.0000	0.0000;
	926	1115	0.000413	0.00124	0.000133	114	114	114	0	0	1	-360	360	-5.8647	-0.3713	5.8648	0.3556	0.0000	0.0000	0.0000	0.0000;
	938	926	0.002727	0.007686	0.000794	120	120	120	0	0	1	-360	360	-5.8639	-0.5191	5.8647	0.4258	0.0000	0.0000	0.0000	0.0000;
	1107	938	0.00438	0.014132	0.001486	114	114	114	0	0	1	-360	360	-5.8627	-0.8249	5.8639	0.6502	0.0000	0.0000	0.0000	0.0000;
	1271	1107	0.000331	0.001074	0.000123	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0148	0.0000	0.0000	0.0000	0.0000;
	924	926	0.00124	0.003884	0.000452	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0545	0.0000	0.0000	0.0000	0.0000;
	938	937	0.003388	0.011405	0.001089	114	114	114	0	0	1	-360	360	0.0000	-0.1311	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1105	1107	0.002231	0.006942	0.000784	114	114	114	0	0	1	-360	360	-5.8620	-0.9320	5.8627	0.8397	0.0000	0.0000	0.0000	0.0000;
	1426	1836	0.005289	0.016116	0.001871	140	140	140	0	0	1	-360	360	4.8732	4.1397	-4.8713	-4.3599	0.0000	0.0000	0.0000	0.0000;
	1873	1426	0.002397	0.007273	0.000835	140	140	140	0	0	1	-360	360	4.8740	4.0121	-4.8732	-4.1105	0.0000	0.0000	0.0000	0.0000;
	1426	1425	0.000992	0.00124	0.000242	90	90	90	0	0	1	-360	360	0.0000	-0.0292	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1044	1259	0.004959	0.015124	0.001793	140	140	140	0	0	1	-360	360	-1.4231	-0.0614	1.4231	-0.1625	0.0000	0.0000	0.0000	0.0000;
	1718	1581	0.002314	0.007355	0.000784	140	140	140	0	0	1	-360	360	-37.4822	-1.5396	37.5092	1.5304	0.0000	0.0000	0.0000	0.0000;
	1200	1642	0.008182	0.020331	0.002188	120	120	120	0	0	1	-360	360	-21.8591	-3.0157	21.8915	2.8277	0.0000	0.0000	0.0000	0.0000;
	1850	1200	0.004711	0.011735	0.001341	120	120	120	0	0	1	-360	360	-20.9219	-2.8842	20.9391	2.7628	0.0000	0.0000	0.0000	0.0000;
	1198	1200	0.000909	0.002066	0.000237	120	120	120	0	0	1	-360	360	-0.9200	-0.2820	0.9200	0.2529	0.0000	0.0000	0.0000	0.0000;
	1634	851	0.006529	0.020661	0.002234	140	140	140	0	0	1	-360	360	3.7656	-5.9141	-3.7630	5.6571	0.0000	0.0000	0.0000	0.0000;
	1803	1283	0.012314	0.041653	0.003976	140	140	140	0	0	1	-360	360	12.3833	-0.7937	-12.3676	0.3675	0.0000	0.0000	0.0000	0.0000;
	949	1632	0.025868	0.067107	0.007543	120	120	120	0	0	1	-360	360	-9.2385	-3.0500	9.2582	2.1882	0.0000	0.0000	0.0000	0.0000;
	1527	977	0.004959	0.015124	0.001769	140	140	140	0	0	1	-360	360	-23.9605	-1.8782	23.9836	1.7294	0.0000	0.0000	0.0000	0.0000;
	1547	1908	0.001405	0.003471	0.000506	120	120	120	0	0	1	-360	360	11.8823	1.4392	-11.8807	-1.4967	0.0000	0.0000	0.0000	0.0000;
	1848	1232	0.004132	0.012975	0.00144	140	140	140	0	0	1	-360	360	4.9806	1.9525	-4.9796	-2.1265	0.0000	0.0000	0.0000	0.0000;
	1837	1672	0.017603	0.056281	0.005973	140	140	140	0	0	1	-360	360	48.2087	3.4922	-47.8765	-3.1639	0.0000	0.0000	0.0000	0.0000;
	1590	930	0.006364	0.020165	0.002188	114	114	114	0	0	1	-360	360	-22.8761	-2.6463	22.9036	2.4651	0.0000	0.0000	0.0000	0.0000;
	921	1544	0.008595	0.027603	0.002909	140	140	140	0	0	1	-360	360	43.3563	7.1964	-43.2197	-7.1096	0.0000	0.0000	0.0000	0.0000;
	1838	1545	0.026198	0.08405	0.008869	114	114	114	0	0	1	-360	360	36.4076	9.1021	-36.1080	-9.2257	0.0000	0.0000	0.0000	0.0000;
	1683	980	0.006364	0.02124	0.002072	140	140	140	0	0	1	-360	360	-21.5438	-0.7473	21.5676	0.5688	0.0000	0.0000	0.0000	0.0000;
	1632	1348	0.019752	0.052975	0.005779	120	120	120	0	0	1	-360	360	11.4826	3.0149	-11.4593	-3.6520	0.0000	0.0000	0.0000	0.0000;
	1817	1348	0.001901	0.005868	0.00069	114	114	114	0	0	1	-360	360	-9.5327	-3.4092	9.5343	3.3310	0.0000	0.0000	0.0000	0.0000;
	1146	1817	0.002645	0.008678	0.000895	114	114	114	0	0	1	-360	360	-9.5304	-3.5117	9.5327	3.4112	0.0000	0.0000	0.0000	0.0000;
	1816	1817	8.3e-05	0.000165	1.7e-05	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0020	0.0000	0.0000	0.0000	0.0000;
	1260	1839	0.011735	0.037107	0.004029	114	114	114	0	0	1	-360	360	-4.1041	-0.3386	4.1057	-0.1602	0.0000	0.0000	0.0000	0.0000;
	896	1019	0.00562	0.017355	0.001943	120	120	120	0	0	1	-360	360	-5.2009	-7.6510	5.2049	7.4315	0.0000	0.0000	0.0000	0.0000;
	1878	997	0.001901	0.006198	0.000651	114	114	114	0	0	1	-360	360	-12.2797	-1.5366	12.2821	1.4642	0.0000	0.0000	0.0000	0.0000;
	1597	1878	0.003802	0.011983	0.001283	140	140	140	0	0	1	-360	360	-10.6012	-1.3773	10.6047	1.2307	0.0000	0.0000	0.0000	0.0000;
	930	1597	0.002645	0.008182	0.000946	114	114	114	0	0	1	-360	360	-9.3442	-1.3254	9.3462	1.2150	0.0000	0.0000	0.0000	0.0000;
	1876	1878	8.3e-05	0.000165	1.7e-05	140	140	140	0	0	1	-360	360	-1.6750	-0.3080	1.6750	0.3059	0.0000	0.0000	0.0000	0.0000;
	1597	1596	0.00124	0.003802	0.000445	57	57	57	0	0	1	-360	360	1.2550	0.1623	-1.2550	-0.2170	0.0000	0.0000	0.0000	0.0000;
	1369	1477	0.002397	0.007438	0.000859	114	114	114	0	0	1	-360	360	31.9652	2.5749	-31.9452	-2.6186	0.0000	0.0000	0.0000	0.0000;
	1830	942	0.004132	0.013306	0.001411	114	114	114	0	0	1	-360	360	-5.9234	-0.8161	5.9246	0.6464	0.0000	0.0000	0.0000	0.0000;
	976	1830	0.007107	0.023058	0.002403	140	140	140	0	0	1	-360	360	-3.4117	-0.2966	3.4124	0.0034	0.0000	0.0000	0.0000	0.0000;
	1829	1830	0.000744	0.002397	0.000264	114	114	114	0	0	1	-360	360	-2.5110	-0.8450	2.5110	0.8127	0.0000	0.0000	0.0000	0.0000;
	1858	1009	0.000909	0.00281	0.000319	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0394	0.0000	0.0000	0.0000	0.0000;
	1233	1009	0.003141	0.013306	0.001379	162	162	162	0	0	1	-360	360	-8.6172	-3.0350	8.6193	2.8739	0.0000	0.0000	0.0000	0.0000;
	909	1233	0.000413	0.00124	0.000131	140	140	140	0	0	1	-360	360	-3.3490	-0.7150	3.3490	0.6990	0.0000	0.0000	0.0000	0.0000;
	910	1234	0.000413	0.001322	0.000135	140	140	140	0	0	1	-360	360	-1.6740	-0.4980	1.6740	0.4815	0.0000	0.0000	0.0000	0.0000;
	1204	1008	0.000661	0.002562	0.0003	114	114	114	0	0	1	-360	360	-0.4180	-0.0000	0.4180	-0.0370	0.0000	0.0000	0.0000	0.0000;
	1364	1891	0.012893	0.046446	0.004487	114	114	114	0	0	1	-360	360	-1.2779	0.9878	1.2782	-1.5311	0.0000	0.0000	0.0000	0.0000;
	1433	1525	0.019422	0.062397	0.006585	114	114	114	0	0	1	-360	360	42.7404	15.0368	-42.4113	-14.7699	0.0000	0.0000	0.0000	0.0000;
	1524	1544	0.020827	0.067025	0.007069	140	140	140	0	0	1	-360	360	-23.6810	-9.0654	23.7929	8.5814	0.0000	0.0000	0.0000	0.0000;
	1822	1416	0.001736	0.004959	0.00053	120	120	120	0	0	1	-360	360	1.0738	2.1423	-1.0737	-2.2056	0.0000	0.0000	0.0000	0.0000;
	1116	969	0.007603	0.023141	0.002713	140	140	140	0	0	1	-360	360	-27.3994	-2.5265	27.4464	2.3364	0.0000	0.0000	0.0000	0.0000;
	1648	1288	0.001736	0.005372	0.000634	140	140	140	0	0	1	-360	360	-0.1670	0.0000	0.1670	-0.0783	0.0000	0.0000	0.0000	0.0000;
	1045	1912	0.004132	0.012645	0.001498	140	140	140	0	0	1	-360	360	1.2561	0.0780	-1.2560	-0.2650	0.0000	0.0000	0.0000	0.0000;
	1325	858	0.012479	0.039669	0.004279	140	140	140	0	0	1	-360	360	15.4138	2.0772	-15.3892	-2.5253	0.0000	0.0000	0.0000	0.0000;
	1192	1063	0.003471	0.010661	0.001246	140	140	140	0	0	1	-360	360	-0.2510	-0.0906	0.2510	-0.0613	0.0000	0.0000	0.0000	0.0000;
	1732	1192	0.003636	0.013388	0.001203	140	140	140	0	0	1	-360	360	-0.2510	-0.2380	0.2510	0.0914	0.0000	0.0000	0.0000	0.0000;
	1190	1192	0	0.000826	7e-06	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0009	0.0000	0.0000	0.0000	0.0000;
	1513	1922	0.004711	0.015289	0.001605	140	140	140	0	0	1	-360	360	-13.5426	-0.8699	13.5496	0.6957	0.0000	0.0000	0.0000	0.0000;
	1781	1234	0.004463	0.012893	0.001735	140	140	140	0	0	1	-360	360	-0.9159	-3.1726	0.9163	2.9621	0.0000	0.0000	0.0000	0.0000;
	1364	1482	0.027686	0.071488	0.007393	120	120	120	0	0	1	-360	360	19.2813	2.1981	-19.1949	-2.8675	0.0000	0.0000	0.0000	0.0000;
	857	1508	0.000826	0.002645	0.000305	140	140	140	0	0	1	-360	360	1.5060	0.2226	-1.5060	-0.2600	0.0000	0.0000	0.0000	0.0000;
	858	1509	0.000826	0.002645	0.00031	140	140	140	0	0	1	-360	360	1.7570	0.2650	-1.7570	-0.3030	0.0000	0.0000	0.0000	0.0000;
	1873	1883	0.005537	0.016942	0.00196	140	140	140	0	0	1	-360	360	10.8699	6.8437	-10.8623	-7.0569	0.0000	0.0000	0.0000	0.0000;
	1587	1642	0.006116	0.016612	0.001842	120	120	120	0	0	1	-360	360	-19.5718	-3.3626	19.5915	3.1896	0.0000	0.0000	0.0000	0.0000;
	1504	1544	0.003141	0.009421	0.001118	140	140	140	0	0	1	-360	360	-23.4215	-1.9931	23.4359	1.9018	0.0000	0.0000	0.0000	0.0000;
	859	1586	0.000744	0.002314	0.000254	114	114	114	0	0	1	-360	360	-0.4180	-0.2170	0.4180	0.1858	0.0000	0.0000	0.0000	0.0000;
	860	1587	0.000661	0.002149	0.000237	114	114	114	0	0	1	-360	360	-3.3470	-1.5170	3.3471	1.4881	0.0000	0.0000	0.0000	0.0000;
	1090	1671	0.000331	0.000992	0.000121	114	114	114	0	0	1	-360	360	-0.8370	0.0000	0.8370	-0.0147	0.0000	0.0000	0.0000	0.0000;
	1091	1672	0.000331	0.000992	0.000119	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0145	0.0000	0.0000	0.0000	0.0000;
	1281	857	0.000331	0.000992	0.000114	114	114	114	0	0	1	-360	360	-6.2760	-1.1220	6.2761	1.1084	0.0000	0.0000	0.0000	0.0000;
	1282	858	0.000413	0.001322	0.000157	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0193	0.0000	0.0000	0.0000	0.0000;
	1734	1761	0.004298	0.013306	0.001496	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.1806	0.0000	0.0000	0.0000	0.0000;
	1038	1044	0.000165	0.000579	6.5e-05	114	114	114	0	0	1	-360	360	-0.1670	0.0000	0.1670	-0.0082	0.0000	0.0000	0.0000	0.0000;
	1039	1045	0.000165	0.000579	6.8e-05	114	114	114	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0085	0.0000	0.0000	0.0000	0.0000;
	1031	1008	0.000661	0.002149	0.000215	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0266	0.0000	0.0000	0.0000	0.0000;
	1032	1009	0.000661	0.002066	0.00021	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0260	0.0000	0.0000	0.0000	0.0000;
	1233	997	0.003554	0.011405	0.001183	114	114	114	0	0	1	-360	360	13.6275	1.8159	-13.6221	-1.9442	0.0000	0.0000	0.0000	0.0000;
	1798	1796	0.004132	0.013306	0.001396	114	114	114	0	0	1	-360	360	6.4734	-1.1203	-6.4719	0.9539	0.0000	0.0000	0.0000	0.0000;
	1340	1840	0.001488	0.004959	0.000469	114	114	114	0	0	1	-360	360	-4.6930	-1.2210	4.6933	1.1641	0.0000	0.0000	0.0000	0.0000;
	1926	1383	0.000744	0.002479	0.000283	114	114	114	0	0	1	-360	360	1.3794	1.0068	-1.3794	-1.0415	0.0000	0.0000	0.0000	0.0000;
	1231	1926	0.00438	0.013554	0.001541	140	140	140	0	0	1	-360	360	1.4636	0.9343	-1.4634	-1.1234	0.0000	0.0000	0.0000	0.0000;
	1924	1926	0.000331	0.000909	0.000109	114	114	114	0	0	1	-360	360	-0.0840	-0.1300	0.0840	0.1166	0.0000	0.0000	0.0000	0.0000;
	929	1381	0.004876	0.01719	0.001917	114	114	114	0	0	1	-360	360	0.6057	-1.4550	-0.6056	1.2211	0.0000	0.0000	0.0000	0.0000;
	1992	2104	0.000636	0.004826	0.000469	123	123	123	0	0	1	-360	360	9.5002	-25.0556	-9.4964	25.0272	0.0000	0.0000	0.0000	0.0000;
	2308	2168	0.033471	0.058934	0.005779	78	78	78	0	0	1	-360	360	-6.7644	3.2472	6.7807	-3.9162	0.0000	0.0000	0.0000	0.0000;
	2435	2168	0.029587	0.054711	0.005031	78	78	78	0	0	1	-360	360	8.5225	-4.3654	-8.5007	3.7982	0.0000	0.0000	0.0000	0.0000;
	2435	2169	0.033058	0.058603	0.005571	78	78	78	0	0	1	-360	360	-10.2395	4.3734	10.2743	-4.9850	0.0000	0.0000	0.0000	0.0000;
	2273	2181	0.048016	0.102636	0.013441	55	55	55	0	0	1	-360	360	1.5828	-3.2773	-1.5793	1.6851	0.0000	0.0000	0.0000	0.0000;
	2181	1944	0.013802	0.024207	0.002299	55	55	55	0	0	1	-360	360	0.1193	-2.6281	-0.1186	2.3551	0.0000	0.0000	0.0000	0.0000;
	1996	1989	0.056364	0.105207	0.01021	78	78	78	0	0	1	-360	360	-2.1880	2.5199	2.1949	-3.7320	0.0000	0.0000	0.0000	0.0000;
	2381	2039	0.058934	0.123967	0.011969	78	78	78	0	0	1	-360	360	-16.5054	3.6531	16.6471	-4.8129	0.0000	0.0000	0.0000	0.0000;
	1991	1980	0.021744	0.05	0.005009	76	76	76	0	0	1	-360	360	8.6042	-5.8781	-8.5849	5.3266	0.0000	0.0000	0.0000	0.0000;
	2137	1980	0.034711	0.067438	0.006631	76	76	76	0	0	1	-360	360	-6.2460	4.7014	6.2649	-5.4546	0.0000	0.0000	0.0000	0.0000;
	1990	1939	0.019711	0.06676	0.006609	120	120	120	0	0	1	-360	360	-15.9380	-0.9086	15.9805	0.2698	0.0000	0.0000	0.0000	0.0000;
	2275	2438	0.03843	0.06562	0.006609	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2317	1946	0.02486	0.043479	0.00415	120	120	120	0	0	1	-360	360	-0.8590	0.3936	0.8592	-0.9098	0.0000	0.0000	0.0000	0.0000;
	2396	2317	0.022628	0.03957	0.00378	120	120	120	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.4706	0.0000	0.0000	0.0000	0.0000;
	2283	1982	0.022281	0.075446	0.00747	123	123	123	0	0	1	-360	360	-7.7490	-3.0717	7.7616	2.2281	0.0000	0.0000	0.0000	0.0000;
	2318	1987	0.025207	0.082636	0.00847	123	123	123	0	0	1	-360	360	-7.6175	-1.3527	7.6297	0.3602	0.0000	0.0000	0.0000	0.0000;
	2311	2347	0.020661	0.06686	0.006921	82	82	82	0	0	1	-360	360	-3.3204	1.8130	3.3231	-2.6558	0.0000	0.0000	0.0000	0.0000;
	2127	2175	0.059669	0.104554	0.009951	59	59	59	0	0	1	-360	360	-10.8780	-1.1520	10.9368	0.0506	0.0000	0.0000	0.0000	0.0000;
	1962	2446	0.027107	0.046124	0.00445	78	78	78	0	0	1	-360	360	-14.5582	8.8587	14.6243	-9.2855	0.0000	0.0000	0.0000	0.0000;
	2303	2446	0.033661	0.114017	0.011289	123	123	123	0	0	1	-360	360	-7.8979	1.1810	7.9162	-2.4857	0.0000	0.0000	0.0000	0.0000;
	2426	2194	0.024132	0.078512	0.008199	123	123	123	0	0	1	-360	360	9.7190	-3.8528	-9.6983	2.9127	0.0000	0.0000	0.0000	0.0000;
	1996	1994	0.018347	0.062562	0.00605	123	123	123	0	0	1	-360	360	-13.6174	3.9197	13.6486	-4.5407	0.0000	0.0000	0.0000	0.0000;
	2124	2224	0.024967	0.08457	0.008371	105	105	105	0	0	1	-360	360	17.5354	-3.8150	-17.4693	3.0334	0.0000	0.0000	0.0000	0.0000;
	2382	2306	0.022355	0.075727	0.007497	105	105	105	0	0	1	-360	360	-27.6396	-0.1288	27.7813	-0.2991	0.0000	0.0000	0.0000	0.0000;
	2397	2216	0.016537	0.056008	0.005539	105	105	105	0	0	1	-360	360	-44.7682	-2.2395	45.0367	2.4587	0.0000	0.0000	0.0000	0.0000;
	2363	2397	0.026793	0.090719	0.008981	105	105	105	0	0	1	-360	360	-40.5355	1.0401	40.8979	-0.9150	0.0000	0.0000	0.0000	0.0000;
	2363	2011	0.014446	0.048942	0.00484	105	105	105	0	0	1	-360	360	38.8165	-2.0771	-38.6373	2.0977	0.0000	0.0000	0.0000	0.0000;
	2069	2397	0.020421	0.036157	0.003451	105	105	105	0	0	1	-360	360	-3.8660	-3.5730	3.8703	3.1545	0.0000	0.0000	0.0000	0.0000;
	2328	2205	0.032041	0.108521	0.01074	105	105	105	0	0	1	-360	360	-10.2256	0.7686	10.2535	-1.9931	0.0000	0.0000	0.0000	0.0000;
	2330	2244	0.016124	0.05281	0.005411	114	114	114	0	0	1	-360	360	-15.6158	0.3181	15.6482	-0.8695	0.0000	0.0000	0.0000	0.0000;
	2047	2287	0.016603	0.056231	0.005571	10	10	10	0	0	1	-360	360	2.5819	-0.0601	-2.5810	-0.6280	0.0000	0.0000	0.0000	0.0000;
	2218	2132	0.104132	0.168512	0.01897	78	78	78	0	0	1	-360	360	1.2912	-2.1201	-1.2890	-0.1920	0.0000	0.0000	0.0000	0.0000;
	2217	2395	0.033058	0.049587	0.00605	76	76	76	0	0	1	-360	360	3.1515	1.3498	-3.1480	-2.0818	0.0000	0.0000	0.0000	0.0000;
	2395	2078	0.1	0.165289	0.01822	76	76	76	0	0	1	-360	360	-4.7578	-1.3273	4.7765	-0.8678	0.0000	0.0000	0.0000	0.0000;
	2149	2395	0.015703	0.046281	0.005009	76	76	76	0	0	1	-360	360	-7.8960	-3.9880	7.9058	3.4091	0.0000	0.0000	0.0000	0.0000;
	2204	1965	0.033802	0.055372	0.005951	67	67	67	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	2051	0.015703	0.046281	0.005009	69	69	69	0	0	1	-360	360	4.0844	0.7513	-4.0820	-1.3477	0.0000	0.0000	0.0000	0.0000;
	2133	2077	0.028934	0.047107	0.0053	78	78	78	0	0	1	-360	360	-4.4740	-2.0470	4.4794	1.4017	0.0000	0.0000	0.0000	0.0000;
	2392	2387	0.000554	0.001818	0.026831	118	118	118	0	0	1	-360	360	-5.4110	-4.1950	5.4112	0.9147	0.0000	0.0000	0.0000	0.0000;
	2324	1966	0.011983	0.040562	0.00401	123	123	123	0	0	1	-360	360	-3.8048	2.8195	3.8071	-3.3063	0.0000	0.0000	0.0000	0.0000;
	2270	2379	0.002661	0.009017	0.000891	123	123	123	0	0	1	-360	360	-2.2320	-1.0970	2.2321	0.9876	0.0000	0.0000	0.0000	0.0000;
	2271	2380	0.002661	0.009017	0.000891	123	123	123	0	0	1	-360	360	-2.4910	-1.6630	2.4912	1.5544	0.0000	0.0000	0.0000	0.0000;
	2377	2078	0.003314	0.005793	0.00061	78	78	78	0	0	1	-360	360	-5.1540	-1.0185	5.1547	0.9450	0.0000	0.0000	0.0000	0.0000;
	2388	2377	0.009917	0.022314	0.00242	78	78	78	0	0	1	-360	360	-3.4340	-0.4840	3.4350	0.1895	0.0000	0.0000	0.0000	0.0000;
	2379	2077	0.02562	0.043802	0.00455	78	78	78	0	0	1	-360	360	-19.4341	7.4698	19.5250	-7.8761	0.0000	0.0000	0.0000	0.0000;
	2379	1966	0.004132	0.006612	0.000731	78	78	78	0	0	1	-360	360	14.7110	-8.4575	-14.7013	8.3828	0.0000	0.0000	0.0000	0.0000;
	2387	2380	0.018182	0.035537	0.003901	78	78	78	0	0	1	-360	360	-8.8452	-1.0347	8.8569	0.5799	0.0000	0.0000	0.0000	0.0000;
	2380	1965	0.004132	0.006612	0.000731	78	78	78	0	0	1	-360	360	-14.8701	-3.0133	14.8778	2.9360	0.0000	0.0000	0.0000	0.0000;
	2415	2214	0.008769	0.029686	0.00294	123	123	123	0	0	1	-360	360	-2.4665	-4.7198	2.4684	4.3625	0.0000	0.0000	0.0000	0.0000;
	2324	2415	0.004446	0.01505	0.001491	123	123	123	0	0	1	-360	360	1.8288	-3.4135	-1.8283	3.2311	0.0000	0.0000	0.0000	0.0000;
	2386	2415	0.004967	0.016827	0.00167	123	123	123	0	0	1	-360	360	-4.2940	-1.6920	4.2948	1.4887	0.0000	0.0000	0.0000	0.0000;
	2266	1965	0.015703	0.047934	0.00515	123	123	123	0	0	1	-360	360	9.9651	3.9006	-9.9503	-4.4895	0.0000	0.0000	0.0000	0.0000;
	2266	2213	0.007438	0.023967	0.00257	123	123	123	0	0	1	-360	360	-15.2391	-7.1046	15.2560	6.8408	0.0000	0.0000	0.0000	0.0000;
	2393	2355	0.015703	0.027273	0.00264	123	123	123	0	0	1	-360	360	-18.2648	5.0928	18.3107	-5.3400	0.0000	0.0000	0.0000	0.0000;
	2385	2213	0.007438	0.02562	0.002781	123	123	123	0	0	1	-360	360	7.0799	-9.2494	-7.0719	8.9323	0.0000	0.0000	0.0000	0.0000;
	2385	2369	0.001653	0.004132	0.000409	123	123	123	0	0	1	-360	360	-10.8579	6.8434	10.8601	-6.8885	0.0000	0.0000	0.0000	0.0000;
	2393	2369	0.009091	0.028099	0.003071	123	123	123	0	0	1	-360	360	13.9718	-5.8208	-13.9551	5.4925	0.0000	0.0000	0.0000	0.0000;
	2370	2214	0.009091	0.029752	0.00319	123	123	123	0	0	1	-360	360	-13.1729	-8.1982	13.1905	7.8617	0.0000	0.0000	0.0000	0.0000;
	2370	2356	0.009091	0.028099	0.003071	123	123	123	0	0	1	-360	360	9.4809	5.7552	-9.4717	-6.1040	0.0000	0.0000	0.0000	0.0000;
	2213	2201	0.023141	0.058678	0.00574	102	102	102	0	0	1	-360	360	6.7124	0.1478	-6.7039	-0.8377	0.0000	0.0000	0.0000	0.0000;
	2334	2214	0.013719	0.044463	0.00439	123	123	123	0	0	1	-360	360	-19.3128	0.1745	19.3543	-0.5826	0.0000	0.0000	0.0000	0.0000;
	2214	2205	0.022314	0.071818	0.00702	123	123	123	0	0	1	-360	360	13.8715	1.3765	-13.8362	-2.1294	0.0000	0.0000	0.0000	0.0000;
	2416	2214	0.024893	0.084322	0.008349	120	120	120	0	0	1	-360	360	-6.4212	1.1450	6.4301	-2.1489	0.0000	0.0000	0.0000	0.0000;
	2367	2416	0.01362	0.046124	0.004569	120	120	120	0	0	1	-360	360	-6.4166	0.5952	6.4212	-1.1450	0.0000	0.0000	0.0000	0.0000;
	2281	2213	0.029496	0.099901	0.009891	123	123	123	0	0	1	-360	360	-28.8168	-10.3905	29.0438	9.9504	0.0000	0.0000	0.0000	0.0000;
	2051	2177	0.007521	0.012562	0.0013	57	57	57	0	0	1	-360	360	0.8170	-0.0723	-0.8170	-0.0840	0.0000	0.0000	0.0000	0.0000;
	2334	2175	0.062149	0.105041	0.01058	78	78	78	0	0	1	-360	360	15.6138	-2.1305	-15.4898	1.0434	0.0000	0.0000	0.0000	0.0000;
	2438	2201	0.039669	0.069421	0.00666	78	78	78	0	0	1	-360	360	-3.0060	-0.1770	3.0089	-0.6413	0.0000	0.0000	0.0000	0.0000;
	2391	2355	0.004959	0.015703	0.000801	78	78	78	0	0	1	-360	360	-16.7675	2.3205	16.7789	-2.3834	0.0000	0.0000	0.0000	0.0000;
	2406	1966	0.01438	0.02405	0.00249	78	78	78	0	0	1	-360	360	-10.8775	4.7974	10.8942	-5.0764	0.0000	0.0000	0.0000	0.0000;
	2205	2406	0.03876	0.064628	0.006679	78	78	78	0	0	1	-360	360	-10.1403	3.8516	10.1785	-4.6102	0.0000	0.0000	0.0000	0.0000;
	2406	2176	0.011653	0.02124	0.00221	78	78	78	0	0	1	-360	360	0.6990	-0.1872	-0.6990	-0.0850	0.0000	0.0000	0.0000	0.0000;
	2078	2045	0.01157	0.019826	0.001941	78	78	78	0	0	1	-360	360	3.5308	-0.4891	-3.5296	0.2530	0.0000	0.0000	0.0000	0.0000;
	2045	2356	0.007942	0.015909	0.001529	78	78	78	0	0	1	-360	360	1.7256	-1.1390	-1.7254	0.9520	0.0000	0.0000	0.0000	0.0000;
	2376	2077	0.003314	0.005793	0.000549	78	78	78	0	0	1	-360	360	9.0094	-4.6470	-9.0067	4.5838	0.0000	0.0000	0.0000	0.0000;
	2376	2226	0.009091	0.017364	0.00165	78	78	78	0	0	1	-360	360	-11.2444	2.9740	11.2544	-3.1590	0.0000	0.0000	0.0000	0.0000;
	2390	2078	0.01157	0.018934	0.002011	78	78	78	0	0	1	-360	360	-10.1205	-1.8384	10.1305	1.6083	0.0000	0.0000	0.0000	0.0000;
	2391	2077	0.01157	0.018934	0.001909	78	78	78	0	0	1	-360	360	14.3635	-2.9460	-14.3434	2.7425	0.0000	0.0000	0.0000	0.0000;
	2391	2044	0.000826	0.002479	0.000271	78	78	78	0	0	1	-360	360	0.6010	0.2564	-0.6010	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2375	2355	0.015231	0.048397	0.00476	123	123	123	0	0	1	-360	360	-3.6930	-2.3320	3.6952	1.7497	0.0000	0.0000	0.0000	0.0000;
	2372	2356	0.01157	0.036364	0.003991	102	102	102	0	0	1	-360	360	-7.5847	-3.4214	7.5911	2.9530	0.0000	0.0000	0.0000	0.0000;
	2371	2374	0.007066	0.02395	0.002369	123	123	123	0	0	1	-360	360	3.9501	1.6413	-3.9490	-1.9270	0.0000	0.0000	0.0000	0.0000;
	2372	2310	0.02562	0.082636	0.00854	123	123	123	0	0	1	-360	360	3.0969	-0.6282	-3.0949	-0.4085	0.0000	0.0000	0.0000	0.0000;
	2310	2265	0.021488	0.069421	0.00711	120	120	120	0	0	1	-360	360	-3.0951	-0.0295	3.0968	-0.8332	0.0000	0.0000	0.0000	0.0000;
	2355	2225	0.009917	0.017364	0.001721	78	78	78	0	0	1	-360	360	14.7012	-2.2998	-14.6835	2.1177	0.0000	0.0000	0.0000	0.0000;
	2390	2371	0.019826	0.033802	0.003291	78	78	78	0	0	1	-360	360	5.0545	-0.5816	-5.0504	0.1862	0.0000	0.0000	0.0000	0.0000;
	2078	1965	0.025612	0.044149	0.004293	78	78	78	0	0	1	-360	360	-6.2604	1.7851	6.2694	-2.2965	0.0000	0.0000	0.0000	0.0000;
	1940	2078	0.005	0.008793	0.00084	78	78	78	0	0	1	-360	360	-9.5500	-1.8682	9.5539	1.7720	0.0000	0.0000	0.0000	0.0000;
	2447	2301	0.028099	0.04876	0.00477	78	78	78	0	0	1	-360	360	-3.0032	-2.5459	3.0065	1.9648	0.0000	0.0000	0.0000	0.0000;
	1940	2447	0.023	0.040273	0.003841	78	78	78	0	0	1	-360	360	-1.5420	-2.3128	1.5432	1.8439	0.0000	0.0000	0.0000	0.0000;
	2347	2205	0.025463	0.084959	0.00635	123	123	123	0	0	1	-360	360	-5.9851	1.1978	5.9931	-1.9521	0.0000	0.0000	0.0000	0.0000;
	2028	2146	0.037711	0.127744	0.012649	123	123	123	0	0	1	-360	360	1.4494	-8.2837	-1.4308	6.8241	0.0000	0.0000	0.0000	0.0000;
	2224	2028	0.028959	0.100876	0.00999	123	123	123	0	0	1	-360	360	14.7213	-2.1334	-14.6684	1.1217	0.0000	0.0000	0.0000	0.0000;
	2247	2239	0.080661	0.142066	0.013479	120	120	120	0	0	1	-360	360	-11.6964	1.2805	11.7907	-2.7516	0.0000	0.0000	0.0000	0.0000;
	2373	1996	0.041157	0.104463	0.01043	102	102	102	0	0	1	-360	360	-11.8858	4.2796	11.9425	-5.3896	0.0000	0.0000	0.0000	0.0000;
	2439	2373	0.058083	0.103752	0.00991	78	78	78	0	0	1	-360	360	-19.4728	2.7437	19.6639	-3.5855	0.0000	0.0000	0.0000	0.0000;
	2382	2189	0.025041	0.042893	0.004281	120	120	120	0	0	1	-360	360	8.5924	-3.4743	-8.5749	2.9887	0.0000	0.0000	0.0000	0.0000;
	2333	2305	0.016612	0.053802	0.005571	91	91	91	0	0	1	-360	360	11.1777	-2.6992	-11.1597	2.0863	0.0000	0.0000	0.0000	0.0000;
	1985	2336	0.015703	0.05157	0.00528	123	123	123	0	0	1	-360	360	10.3417	-2.6802	-10.3268	2.1044	0.0000	0.0000	0.0000	0.0000;
	2234	2336	0.024793	0.081322	0.008339	120	120	120	0	0	1	-360	360	-5.5991	0.2546	5.6058	-1.2184	0.0000	0.0000	0.0000	0.0000;
	2405	2146	0.038909	0.068058	0.006493	78	78	78	0	0	1	-360	360	9.9772	-5.5244	-9.9368	4.8074	0.0000	0.0000	0.0000	0.0000;
	2405	2381	0.001025	0.003471	0.000344	78	78	78	0	0	1	-360	360	-12.9838	5.0740	12.9854	-5.1101	0.0000	0.0000	0.0000	0.0000;
	2405	2014	0.032372	0.058876	0.005827	78	78	78	0	0	1	-360	360	3.0066	0.4504	-3.0040	-1.1520	0.0000	0.0000	0.0000	0.0000;
	2184	2003	0.002917	0.009876	0.00098	102	102	102	0	0	1	-360	360	-4.0350	-4.3390	4.0358	4.2229	0.0000	0.0000	0.0000	0.0000;
	2002	1984	0.006033	0.017851	0.00183	102	102	102	0	0	1	-360	360	39.2033	-18.0335	-39.1112	18.0832	0.0000	0.0000	0.0000	0.0000;
	2350	2013	0.042066	0.141322	0.013939	120	120	120	0	0	1	-360	360	-21.7872	3.0393	21.9594	-4.1343	0.0000	0.0000	0.0000	0.0000;
	2350	1968	0.029917	0.101364	0.010031	120	120	120	0	0	1	-360	360	24.0648	-3.7609	-23.9175	3.0637	0.0000	0.0000	0.0000	0.0000;
	2235	1968	0.011653	0.03957	0.00392	91	91	91	0	0	1	-360	360	-16.7653	2.2707	16.7935	-2.6407	0.0000	0.0000	0.0000	0.0000;
	1950	2228	0.003719	0.012479	0.001159	102	102	102	0	0	1	-360	360	-3.4901	-4.3199	3.4910	4.1828	0.0000	0.0000	0.0000	0.0000;
	1983	1974	0.005372	0.015124	0.001529	102	102	102	0	0	1	-360	360	21.9795	5.7431	-21.9567	-5.8650	0.0000	0.0000	0.0000	0.0000;
	2353	2262	0.004132	0.01405	0.001379	123	123	123	0	0	1	-360	360	7.9205	-10.0102	-7.9150	9.8613	0.0000	0.0000	0.0000	0.0000;
	2003	1974	0.000744	0.002314	0.00024	123	123	123	0	0	1	-360	360	-21.2676	-8.3042	21.2707	8.2850	0.0000	0.0000	0.0000	0.0000;
	2428	2267	0.007107	0.019422	0.002011	102	102	102	0	0	1	-360	360	-20.4513	-5.3098	20.4773	5.1354	0.0000	0.0000	0.0000	0.0000;
	1933	2002	0.004992	0.016909	0.001469	123	123	123	0	0	1	-360	360	0.1883	-1.0521	-0.1883	0.8735	0.0000	0.0000	0.0000	0.0000;
	2409	2234	0.019174	0.063876	0.00598	123	123	123	0	0	1	-360	360	-4.8081	0.7752	4.8120	-1.4683	0.0000	0.0000	0.0000	0.0000;
	2409	2260	0.003802	0.012636	0.001191	123	123	123	0	0	1	-360	360	8.5684	2.5245	-8.5658	-2.6565	0.0000	0.0000	0.0000	0.0000;
	2409	2232	0.001157	0.003802	0.00038	123	123	123	0	0	1	-360	360	-3.7603	-3.2998	3.7606	3.2557	0.0000	0.0000	0.0000	0.0000;
	2437	2057	0.014554	0.053141	0.00523	123	123	123	0	0	1	-360	360	2.0529	-0.3780	-2.0524	-0.2353	0.0000	0.0000	0.0000	0.0000;
	2174	2389	0.020083	0.068182	0.00674	10	10	10	0	0	1	-360	360	-0.5150	-0.1200	0.5151	-0.7099	0.0000	0.0000	0.0000	0.0000;
	2203	2057	0.017107	0.057686	0.00567	123	123	123	0	0	1	-360	360	-1.0840	0.9810	1.0844	-1.6467	0.0000	0.0000	0.0000	0.0000;
	2304	2146	0.031959	0.055893	0.005329	78	78	78	0	0	1	-360	360	-8.4548	-0.8152	8.4738	0.2038	0.0000	0.0000	0.0000	0.0000;
	2304	2068	0.018479	0.032322	0.003081	78	78	78	0	0	1	-360	360	4.8488	-1.4898	-4.8449	1.1249	0.0000	0.0000	0.0000	0.0000;
	2068	2046	0.029008	0.051653	0.004891	78	78	78	0	0	1	-360	360	-8.9907	-0.5888	9.0102	0.0323	0.0000	0.0000	0.0000	0.0000;
	2180	2046	0.016612	0.029496	0.00288	78	78	78	0	0	1	-360	360	13.0696	2.6219	-13.0452	-2.9283	0.0000	0.0000	0.0000	0.0000;
	2260	2229	0.007934	0.026777	0.00264	123	123	123	0	0	1	-360	360	-0.3612	-0.2555	0.3612	-0.0559	0.0000	0.0000	0.0000	0.0000;
	2232	2229	0.008636	0.017298	0.00166	78	78	78	0	0	1	-360	360	6.4003	1.1374	-6.3972	-1.3271	0.0000	0.0000	0.0000	0.0000;
	2200	1943	0.037603	0.067603	0.00651	78	78	78	0	0	1	-360	360	-16.1540	1.8588	16.2368	-2.4991	0.0000	0.0000	0.0000	0.0000;
	2233	2073	0.014132	0.046281	0.004751	123	123	123	0	0	1	-360	360	18.7322	0.1133	-18.6914	-0.5549	0.0000	0.0000	0.0000	0.0000;
	2206	2021	0.01	0.034793	0.00317	120	120	120	0	0	1	-360	360	-0.1542	-1.4969	0.1544	1.1090	0.0000	0.0000	0.0000	0.0000;
	2428	1933	0.006099	0.020653	0.00204	123	123	123	0	0	1	-360	360	7.7453	0.1178	-7.7423	-0.3559	0.0000	0.0000	0.0000	0.0000;
	2152	1953	0.022132	0.07514	0.00742	91	91	91	0	0	1	-360	360	10.0920	4.0078	-10.0697	-4.8261	0.0000	0.0000	0.0000	0.0000;
	2274	1953	0.046777	0.057934	0.00462	91	91	91	0	0	1	-360	360	-6.2720	-3.9251	6.2927	3.3991	0.0000	0.0000	0.0000	0.0000;
	2309	2307	0.053876	0.094298	0.008981	78	78	78	0	0	1	-360	360	0.6871	-2.2662	-0.6856	1.2054	0.0000	0.0000	0.0000	0.0000;
	2194	2021	0.041397	0.083554	0.00786	78	78	78	0	0	1	-360	360	5.6583	-1.0807	-5.6474	0.1380	0.0000	0.0000	0.0000	0.0000;
	2256	2227	0.009678	0.032793	0.00325	123	123	123	0	0	1	-360	360	-12.9078	-2.1602	12.9215	1.8129	0.0000	0.0000	0.0000	0.0000;
	1984	1942	0.011653	0.034628	0.00356	78	78	78	0	0	1	-360	360	19.2780	-4.2337	-19.2410	3.9103	0.0000	0.0000	0.0000	0.0000;
	2250	1984	0.022041	0.074669	0.007391	91	91	91	0	0	1	-360	360	-3.8796	-4.0285	3.8847	3.1476	0.0000	0.0000	0.0000	0.0000;
	2004	2250	0.012141	0.041124	0.00407	91	91	91	0	0	1	-360	360	-1.6453	-4.7430	1.6476	4.2585	0.0000	0.0000	0.0000	0.0000;
	2319	2189	0.040331	0.068934	0.006921	91	91	91	0	0	1	-360	360	-4.0969	4.5985	4.1109	-5.4087	0.0000	0.0000	0.0000	0.0000;
	2373	2247	0.033636	0.085446	0.008741	91	91	91	0	0	1	-360	360	-9.8480	-0.0474	9.8752	-0.9368	0.0000	0.0000	0.0000	0.0000;
	2411	2234	0.016686	0.035289	0.00341	78	78	78	0	0	1	-360	360	-9.3223	-0.0761	9.3346	-0.3002	0.0000	0.0000	0.0000	0.0000;
	2411	2366	0.057603	0.122149	0.01179	78	78	78	0	0	1	-360	360	9.3223	0.0761	-9.2796	-1.3672	0.0000	0.0000	0.0000	0.0000;
	2411	2232	8e-06	8.3e-05	0	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2373	2305	0.035289	0.060331	0.00605	78	78	78	0	0	1	-360	360	-3.9391	0.1643	3.9437	-0.8843	0.0000	0.0000	0.0000	0.0000;
	2035	2146	0.068083	0.124397	0.01294	78	78	78	0	0	1	-360	360	-11.4228	-4.7058	11.5065	3.3061	0.0000	0.0000	0.0000	0.0000;
	2307	2035	0.004298	0.010281	0.00143	78	78	78	0	0	1	-360	360	-8.6714	-4.3174	8.6748	4.1558	0.0000	0.0000	0.0000	0.0000;
	2238	2073	0.016124	0.05405	0.005319	120	120	120	0	0	1	-360	360	11.7900	-0.6292	-11.7715	0.0476	0.0000	0.0000	0.0000	0.0000;
	2382	2165	0.039669	0.069339	0.006631	78	78	78	0	0	1	-360	360	11.8362	2.6971	-11.7869	-3.4054	0.0000	0.0000	0.0000	0.0000;
	2293	2238	0.023967	0.042231	0.004141	78	78	78	0	0	1	-360	360	2.8237	-7.0257	-2.8130	6.5437	0.0000	0.0000	0.0000	0.0000;
	2293	2068	0.046446	0.081744	0.00801	78	78	78	0	0	1	-360	360	-6.3437	4.1997	6.3677	-5.1242	0.0000	0.0000	0.0000	0.0000;
	1961	2239	0.02276	0.077099	0.00763	120	120	120	0	0	1	-360	360	-6.5444	2.2810	6.5538	-3.1815	0.0000	0.0000	0.0000	0.0000;
	2319	2186	0.01124	0.038182	0.00378	91	91	91	0	0	1	-360	360	11.2049	-0.2767	-11.1932	-0.1394	0.0000	0.0000	0.0000	0.0000;
	2308	2247	0.023471	0.057851	0.005929	91	91	91	0	0	1	-360	360	2.3004	-2.1152	-2.2988	1.4033	0.0000	0.0000	0.0000	0.0000;
	2235	2232	0.009826	0.033223	0.003279	123	123	123	0	0	1	-360	360	15.8500	3.8076	-15.8279	-4.1211	0.0000	0.0000	0.0000	0.0000;
	2013	2004	0.013934	0.047207	0.004671	91	91	91	0	0	1	-360	360	1.6214	-3.8104	-1.6197	3.2530	0.0000	0.0000	0.0000	0.0000;
	2012	2011	0.006876	0.023281	0.002299	120	120	120	0	0	1	-360	360	-34.5334	3.5315	34.6023	-3.5757	0.0000	0.0000	0.0000	0.0000;
	2309	2165	0.034298	0.06	0.00574	78	78	78	0	0	1	-360	360	-9.2711	-2.0248	9.2969	1.3884	0.0000	0.0000	0.0000	0.0000;
	2152	2146	0.003893	0.013223	0.0013	91	91	91	0	0	1	-360	360	-15.7590	-4.6518	15.7676	4.5238	0.0000	0.0000	0.0000	0.0000;
	2437	2235	0.060496	0.118182	0.011589	78	78	78	0	0	1	-360	360	-6.6959	-1.6260	6.7195	0.3024	0.0000	0.0000	0.0000	0.0000;
	2292	2073	0.006149	0.020827	0.002062	91	91	91	0	0	1	-360	360	-21.5956	3.0869	21.6199	-3.2537	0.0000	0.0000	0.0000	0.0000;
	2333	2292	0.007587	0.025686	0.002543	91	91	91	0	0	1	-360	360	-21.5657	2.8812	21.5956	-3.0869	0.0000	0.0000	0.0000	0.0000;
	2251	2002	0.00519	0.014132	0.00143	102	102	102	0	0	1	-360	360	-40.7252	4.4821	40.7970	-4.4605	0.0000	0.0000	0.0000	0.0000;
	2366	2173	0.067438	0.118017	0.01126	10	10	10	0	0	1	-360	360	3.6136	-0.7128	-3.6060	-0.5840	0.0000	0.0000	0.0000	0.0000;
	1961	2206	0.014521	0.049174	0.004869	78	78	78	0	0	1	-360	360	2.3384	-3.2030	-2.3368	2.6129	0.0000	0.0000	0.0000	0.0000;
	2251	2185	0.001818	0.004554	0.00046	91	91	91	0	0	1	-360	360	1.8031	0.5203	-1.8030	-0.5760	0.0000	0.0000	0.0000	0.0000;
	2227	2003	0.002587	0.00876	0.000871	123	123	123	0	0	1	-360	360	-14.6385	-2.7509	14.6432	2.6611	0.0000	0.0000	0.0000	0.0000;
	2233	2257	0.001901	0.006033	0.00061	123	123	123	0	0	1	-360	360	-5.9102	3.6096	5.9109	-3.6813	0.0000	0.0000	0.0000	0.0000;
	2228	2126	0.001744	0.004793	0.000479	102	102	102	0	0	1	-360	360	-7.6170	-6.8368	7.6185	6.7829	0.0000	0.0000	0.0000	0.0000;
	2233	1983	0.00686	0.021984	0.00228	123	123	123	0	0	1	-360	360	-19.2600	-5.2549	19.2825	5.0495	0.0000	0.0000	0.0000	0.0000;
	2280	2200	0.017017	0.055124	0.005711	123	123	123	0	0	1	-360	360	-15.0917	0.1338	15.1240	-0.7178	0.0000	0.0000	0.0000	0.0000;
	2267	2258	0.010281	0.021636	0.002101	78	78	78	0	0	1	-360	360	-24.5123	-6.6334	24.5664	6.4895	0.0000	0.0000	0.0000	0.0000;
	2319	2002	0.011256	0.038141	0.00378	91	91	91	0	0	1	-360	360	-17.0660	-8.1368	17.0990	7.7904	0.0000	0.0000	0.0000	0.0000;
	2412	2256	0.003033	0.010289	0.001019	102	102	102	0	0	1	-360	360	-3.1205	1.5406	3.1208	-1.6628	0.0000	0.0000	0.0000	0.0000;
	1950	2412	0.006174	0.017364	0.00174	102	102	102	0	0	1	-360	360	-3.1199	1.3319	3.1205	-1.5406	0.0000	0.0000	0.0000	0.0000;
	2428	2412	4.1e-05	0.000141	1e-05	102	102	102	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2239	2006	0.007314	0.012793	0.00122	78	78	78	0	0	1	-360	360	2.7505	0.5429	-2.7500	-0.6910	0.0000	0.0000	0.0000	0.0000;
	2238	2261	0.009587	0.024744	0.00251	102	102	102	0	0	1	-360	360	3.0918	0.2740	-3.0910	-0.5760	0.0000	0.0000	0.0000	0.0000;
	2239	2262	0.009587	0.024744	0.00251	102	102	102	0	0	1	-360	360	-4.2117	11.0826	4.2230	-11.3593	0.0000	0.0000	0.0000	0.0000;
	2156	2238	0.013438	0.023826	0.00227	78	78	78	0	0	1	-360	360	-0.4068	-5.4247	0.4099	5.1554	0.0000	0.0000	0.0000	0.0000;
	2259	2156	0.006983	0.012793	0.00098	78	78	78	0	0	1	-360	360	-0.0620	-5.6548	0.0638	5.5397	0.0000	0.0000	0.0000	0.0000;
	2239	2053	0.005744	0.019438	0.001919	123	123	123	0	0	1	-360	360	17.6902	10.6168	-17.6701	-10.7824	0.0000	0.0000	0.0000	0.0000;
	2257	2187	0.003388	0.010992	0.00114	123	123	123	0	0	1	-360	360	1.6178	-0.0866	-1.6177	-0.0515	0.0000	0.0000	0.0000	0.0000;
	2187	2003	0.00281	0.009091	0.000939	123	123	123	0	0	1	-360	360	-2.5883	-1.5335	2.5885	1.4202	0.0000	0.0000	0.0000	0.0000;
	2259	2186	0.014752	0.049984	0.004949	78	78	78	0	0	1	-360	360	-5.1782	4.4712	5.1842	-5.0476	0.0000	0.0000	0.0000	0.0000;
	2353	2257	0.00405	0.013388	0.001379	123	123	123	0	0	1	-360	360	13.8042	-2.4687	-13.7977	2.3229	0.0000	0.0000	0.0000	0.0000;
	2439	1985	0.010314	0.017967	0.001711	78	78	78	0	0	1	-360	360	14.6538	-2.1677	-14.6347	1.9982	0.0000	0.0000	0.0000	0.0000;
	2350	2280	0.039504	0.072314	0.007279	78	78	78	0	0	1	-360	360	-8.5446	-0.4175	8.5687	-0.4118	0.0000	0.0000	0.0000	0.0000;
	2251	1981	0.001653	0.005372	0.000549	123	123	123	0	0	1	-360	360	32.9121	-9.6724	-32.8961	9.6578	0.0000	0.0000	0.0000	0.0000;
	2353	1981	0.001818	0.00595	0.000629	123	123	123	0	0	1	-360	360	-26.5317	11.0940	26.5441	-11.1298	0.0000	0.0000	0.0000	0.0000;
	2126	2053	0.00405	0.013314	0.001379	123	123	123	0	0	1	-360	360	-11.9965	-9.1919	12.0041	9.0494	0.0000	0.0000	0.0000	0.0000;
	2259	2007	0.020347	0.035578	0.0034	78	78	78	0	0	1	-360	360	2.3211	0.9746	-2.3200	-1.3830	0.0000	0.0000	0.0000	0.0000;
	2258	2180	0.022719	0.039727	0.00379	78	78	78	0	0	1	-360	360	18.4625	5.9324	-18.3926	-6.2739	0.0000	0.0000	0.0000	0.0000;
	2436	1930	0.001289	0.003744	0.00038	76	76	76	0	0	1	-360	360	-25.9579	0.3183	25.9649	-0.3453	0.0000	0.0000	0.0000	0.0000;
	1967	2436	0.028331	0.073488	0.007451	62	62	62	0	0	1	-360	360	-20.9564	3.1236	21.0599	-3.7793	0.0000	0.0000	0.0000	0.0000;
	2064	1967	0.029669	0.076612	0.007771	62	62	62	0	0	1	-360	360	-19.6481	2.4943	19.7434	-3.2066	0.0000	0.0000	0.0000	0.0000;
	2328	2074	0.028256	0.095702	0.00947	105	105	105	0	0	1	-360	360	7.9056	-1.0506	-7.8912	-0.0599	0.0000	0.0000	0.0000	0.0000;
	2212	2020	0.017289	0.058554	0.005801	105	105	105	0	0	1	-360	360	-6.4621	-2.2544	6.4685	1.5658	0.0000	0.0000	0.0000	0.0000;
	2399	2065	0.007017	0.017521	0.000779	82	82	82	0	0	1	-360	360	4.6309	2.0030	-4.6294	-2.0953	0.0000	0.0000	0.0000	0.0000;
	2399	2210	0.023876	0.067107	0.00621	82	82	82	0	0	1	-360	360	-4.6309	-1.9044	4.6355	1.1512	0.0000	0.0000	0.0000	0.0000;
	2399	2139	0.003554	0.009587	0.000801	82	82	82	0	0	1	-360	360	0.0000	-0.0987	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2020	2211	0.027372	0.092132	0.009121	105	105	105	0	0	1	-360	360	-9.3075	-2.5408	9.3277	1.4858	0.0000	0.0000	0.0000	0.0000;
	2212	2074	0.017917	0.061438	0.006009	105	105	105	0	0	1	-360	360	-1.3629	-0.2596	1.3632	-0.4741	0.0000	0.0000	0.0000	0.0000;
	2211	2127	0.037934	0.097521	0.00999	62	62	62	0	0	1	-360	360	22.4870	7.5073	-22.3115	-8.2743	0.0000	0.0000	0.0000	0.0000;
	2196	2091	0.013223	0.032893	0.00347	76	76	76	0	0	1	-360	360	13.4504	-10.5919	-13.4197	10.2358	0.0000	0.0000	0.0000	0.0000;
	2335	1929	0.005041	0.014132	0.00145	62	62	62	0	0	1	-360	360	-25.0023	5.0973	25.0288	-5.2035	0.0000	0.0000	0.0000	0.0000;
	2157	2434	0.037438	0.096529	0.009891	62	62	62	0	0	1	-360	360	-6.7055	-4.1223	6.7231	2.9555	0.0000	0.0000	0.0000	0.0000;
	2157	2056	0.020174	0.049587	0.00508	62	62	62	0	0	1	-360	360	6.1905	3.8343	-6.1813	-4.4296	0.0000	0.0000	0.0000	0.0000;
	2086	2055	0.015289	0.049669	0.005179	91	91	91	0	0	1	-360	360	-5.4265	-3.2396	5.4313	2.6290	0.0000	0.0000	0.0000	0.0000;
	2092	1972	0.033314	0.079818	0.007831	62	62	62	0	0	1	-360	360	34.3077	2.2236	-33.9928	-2.4400	0.0000	0.0000	0.0000	0.0000;
	2398	2215	0.038141	0.066711	0.00636	48	48	48	0	0	1	-360	360	-6.6524	-4.6855	6.6716	3.9247	0.0000	0.0000	0.0000	0.0000;
	2070	2398	0.000686	0.002347	0.00023	48	48	48	0	0	1	-360	360	-6.6520	-4.7140	6.6524	4.6867	0.0000	0.0000	0.0000	0.0000;
	2089	2398	8.3e-05	0.000141	1e-05	48	48	48	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	2054	2216	0.013636	0.023802	0.00227	69	69	69	0	0	1	-360	360	-17.2930	-11.6400	17.3403	11.4389	0.0000	0.0000	0.0000	0.0000;
	2067	2216	0.008678	0.015124	0.00145	69	69	69	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.1818	0.0000	0.0000	0.0000	0.0000;
	2216	2092	0.005372	0.015446	0.00181	103	103	103	0	0	1	-360	360	98.7632	-29.2375	-98.3091	30.3161	1.6552	0.0000	0.0000	0.0000;
	2095	2055	0.02843	0.052066	0.00498	59	59	59	0	0	1	-360	360	4.6721	0.4756	-4.6668	-1.0702	0.0000	0.0000	0.0000	0.0000;
	2269	2095	0.02843	0.052066	0.00498	59	59	59	0	0	1	-360	360	5.9695	0.5119	-5.9611	-1.1026	0.0000	0.0000	0.0000	0.0000;
	2211	2207	0.003876	0.006686	0.000629	59	59	59	0	0	1	-360	360	2.4072	0.7616	-2.4070	-0.8390	0.0000	0.0000	0.0000	0.0000;
	2210	2209	0.007603	0.018017	0.001791	59	59	59	0	0	1	-360	360	10.5743	-0.7745	-10.5674	0.5696	0.0000	0.0000	0.0000	0.0000;
	2306	1972	0.011686	0.03957	0.003918	105	105	105	0	0	1	-360	360	-32.9423	-1.9999	33.0468	1.8750	0.0000	0.0000	0.0000	0.0000;
	2352	2215	0.003967	0.029174	0.002829	196	196	196	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2351	2042	0.000992	0.007934	0.00077	171	171	171	0	0	1	-360	360	-2.9190	-0.9440	2.9191	0.8485	0.0000	0.0000	0.0000	0.0000;
	2143	1934	0.02676	0.076893	0.00772	87	87	87	0	0	1	-360	360	31.5343	-4.9452	-31.3123	4.6426	0.0000	0.0000	0.0000	0.0000;
	2091	2042	0.000504	0.003967	0.000559	168	168	168	0	0	1	-360	360	-7.0374	-15.8961	7.0386	15.8359	0.0000	0.0000	0.0000	0.0000;
	2093	2042	0.000504	0.003967	0.000559	160	160	160	0	0	1	-360	360	8.5075	59.9129	-8.4927	-59.8668	0.0000	0.0000	0.0000	0.0000;
	1931	1932	0.00276	0.004826	0.00046	69	69	69	0	0	1	-360	360	-7.9640	-5.7620	7.9662	5.7090	0.0000	0.0000	0.0000	0.0000;
	1932	1930	0.013512	0.023488	0.002241	69	69	69	0	0	1	-360	360	-14.8502	-10.3190	14.8856	10.1027	0.0000	0.0000	0.0000	0.0000;
	2101	2083	0.009091	0.026446	0.002691	69	69	69	0	0	1	-360	360	5.0058	1.4315	-5.0037	-1.7547	0.0000	0.0000	0.0000	0.0000;
	2090	1930	0.031983	0.081066	0.008279	69	69	69	0	0	1	-360	360	-10.9451	-4.6293	10.9806	3.6948	0.0000	0.0000	0.0000	0.0000;
	2134	2090	0.006917	0.019223	0.001941	69	69	69	0	0	1	-360	360	-7.3349	-1.7331	7.3381	1.5033	0.0000	0.0000	0.0000	0.0000;
	2064	2062	0.005041	0.014207	0.0015	76	76	76	0	0	1	-360	360	21.2881	-0.8403	-21.2695	0.7083	0.0000	0.0000	0.0000	0.0000;
	1936	2134	0.01395	0.039983	0.00401	69	69	69	0	0	1	-360	360	-5.2687	-0.8424	5.2719	0.3591	0.0000	0.0000	0.0000	0.0000;
	2101	1936	0.01657	0.048901	0.004901	69	69	69	0	0	1	-360	360	-5.2648	-1.4315	5.2687	0.8424	0.0000	0.0000	0.0000	0.0000;
	2056	2055	0.003802	0.012149	0.001229	62	62	62	0	0	1	-360	360	6.1813	4.4296	-6.1795	-4.5728	0.0000	0.0000	0.0000	0.0000;
	1931	1929	0.00157	0.002727	0.000259	39	39	39	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2211	2202	0.017934	0.058182	0.006031	82	82	82	0	0	1	-360	360	2.4395	2.0389	-2.4378	-2.7774	0.0000	0.0000	0.0000	0.0000;
	2269	2210	0.06438	0.113802	0.01096	48	48	48	0	0	1	-360	360	-10.2645	-2.1169	10.3213	0.8718	0.0000	0.0000	0.0000	0.0000;
	2127	2125	0.002397	0.004132	0.00039	67	67	67	0	0	1	-360	360	0.0766	-2.6071	-0.0764	2.5604	0.0000	0.0000	0.0000	0.0000;
	2058	1929	0.014711	0.037364	0.003821	51	51	51	0	0	1	-360	360	-11.1192	-3.7042	11.1353	3.2706	0.0000	0.0000	0.0000	0.0000;
	2118	2058	0.025041	0.063636	0.007241	51	51	51	0	0	1	-360	360	-11.0907	-4.5249	11.1192	3.7042	0.0000	0.0000	0.0000	0.0000;
	2209	2208	0.016612	0.029174	0.002781	39	39	39	0	0	1	-360	360	3.5984	2.1044	-3.5960	-2.4430	0.0000	0.0000	0.0000	0.0000;
	2311	2202	0.01438	0.046529	0.004811	82	82	82	0	0	1	-360	360	2.6334	-2.1050	-2.6322	1.5164	0.0000	0.0000	0.0000	0.0000;
	2357	2196	0.036686	0.094298	0.009849	51	51	51	0	0	1	-360	360	18.7287	-7.9466	-18.6094	7.0279	0.0000	0.0000	0.0000	0.0000;
	2378	2075	0.029826	0.054628	0.00552	59	59	59	0	0	1	-360	360	0.4674	0.0575	-0.4673	-0.7296	0.0000	0.0000	0.0000	0.0000;
	2138	1988	0.003017	0.01	0.001019	82	82	82	0	0	1	-360	360	-6.3280	-3.5760	6.3293	3.4560	0.0000	0.0000	0.0000	0.0000;
	2066	1988	0.001612	0.005289	0.00054	82	82	82	0	0	1	-360	360	8.4635	4.2660	-8.4623	-4.3280	0.0000	0.0000	0.0000	0.0000;
	2066	2062	0.016446	0.042984	0.004431	76	76	76	0	0	1	-360	360	-17.2455	-0.8076	17.2855	0.3697	0.0000	0.0000	0.0000	0.0000;
	2221	2091	0.010331	0.03405	0.00348	76	76	76	0	0	1	-360	360	-7.2224	-8.5230	7.2325	8.1233	0.0000	0.0000	0.0000	0.0000;
	2357	2335	0.022893	0.062149	0.00636	51	51	51	0	0	1	-360	360	-19.7597	7.2556	19.8423	-7.8223	0.0000	0.0000	0.0000	0.0000;
	2125	2086	0.017521	0.05438	0.005641	91	91	91	0	0	1	-360	360	-2.8456	-2.6484	2.8475	1.9746	0.0000	0.0000	0.0000	0.0000;
	2277	2221	0.014628	0.047934	0.00491	82	82	82	0	0	1	-360	360	-3.1778	-6.4090	3.1834	5.8200	0.0000	0.0000	0.0000	0.0000;
	2327	2277	0.022066	0.071488	0.00747	82	82	82	0	0	1	-360	360	-1.3651	-5.3358	1.3698	4.4320	0.0000	0.0000	0.0000	0.0000;
	2327	2066	0.017603	0.056942	0.00575	82	82	82	0	0	1	-360	360	-1.4739	4.0738	1.4770	-4.7674	0.0000	0.0000	0.0000	0.0000;
	2299	2091	0.016223	0.041793	0.00424	87	87	87	0	0	1	-360	360	-42.9816	-0.6335	43.2247	0.7338	0.0000	0.0000	0.0000	0.0000;
	2188	2092	0.009752	0.032066	0.003291	62	62	62	0	0	1	-360	360	-11.8194	-6.1909	11.8332	5.8247	0.0000	0.0000	0.0000	0.0000;
	2434	2188	0.034876	0.094876	0.009721	62	62	62	0	0	1	-360	360	-8.7821	-5.3755	8.8104	4.2479	0.0000	0.0000	0.0000	0.0000;
	2127	2124	0.006529	0.022066	0.002161	91	91	91	0	0	1	-360	360	17.5529	-4.0157	-17.5354	3.8150	0.0000	0.0000	0.0000	0.0000;
	2299	2143	0.013479	0.039289	0.00394	87	87	87	0	0	1	-360	360	40.8326	-1.0345	-40.6503	1.0822	0.0000	0.0000	0.0000	0.0000;
	2299	2090	0.026198	0.08595	0.008809	82	82	82	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2137	1989	0.046686	0.095446	0.00939	76	76	76	0	0	1	-360	360	3.4960	-4.9004	-3.4839	3.8030	0.0000	0.0000	0.0000	0.0000;
	2119	1990	0.033967	0.059422	0.00567	78	78	78	0	0	1	-360	360	-17.4482	-5.8475	17.5461	5.3546	0.0000	0.0000	0.0000	0.0000;
	2297	2015	0.027364	0.091818	0.00907	78	78	78	0	0	1	-360	360	-15.7074	5.0143	15.7705	-5.8956	0.0000	0.0000	0.0000	0.0000;
	2316	2016	0.02719	0.087934	0.009099	123	123	123	0	0	1	-360	360	-18.4311	4.4099	18.5135	-5.2371	0.0000	0.0000	0.0000	0.0000;
	2119	2032	0.029669	0.049256	0.004859	78	78	78	0	0	1	-360	360	-1.1108	-4.9725	1.1167	4.4164	0.0000	0.0000	0.0000	0.0000;
	2316	1994	0.025207	0.081818	0.009169	123	123	123	0	0	1	-360	360	15.6801	-5.3879	-15.6236	4.4697	0.0000	0.0000	0.0000	0.0000;
	2407	2050	0.059446	0.103983	0.00992	76	76	76	0	0	1	-360	360	-4.3511	-1.9980	4.3615	0.8261	0.0000	0.0000	0.0000	0.0000;
	1944	2407	0.018769	0.032818	0.003129	76	76	76	0	0	1	-360	360	-2.2004	-2.7641	2.2023	2.3936	0.0000	0.0000	0.0000	0.0000;
	2182	2407	0.021107	0.071504	0.007081	76	76	76	0	0	1	-360	360	-2.1480	-0.4480	2.1488	-0.3955	0.0000	0.0000	0.0000	0.0000;
	2404	2015	0.024727	0.054	0.00523	78	78	78	0	0	1	-360	360	2.4514	1.6226	-2.4494	-2.2488	0.0000	0.0000	0.0000	0.0000;
	2318	2404	0.053826	0.110008	0.010609	78	78	78	0	0	1	-360	360	4.9545	0.9357	-4.9426	-2.1969	0.0000	0.0000	0.0000	0.0000;
	2159	2404	0.00257	0.004488	0.000431	78	78	78	0	0	1	-360	360	-2.4910	-0.6260	2.4911	0.5742	0.0000	0.0000	0.0000	0.0000;
	2050	2015	0.001397	0.004628	0.00046	76	76	76	0	0	1	-360	360	-8.2275	-1.4301	8.2283	1.3775	0.0000	0.0000	0.0000	0.0000;
	2284	2283	0.026612	0.086612	0.00899	123	123	123	0	0	1	-360	360	-5.2483	-3.8408	5.2570	2.8097	0.0000	0.0000	0.0000	0.0000;
	2297	2169	0.021984	0.073802	0.007359	78	78	78	0	0	1	-360	360	14.0994	-7.0333	-14.0553	6.2930	0.0000	0.0000	0.0000	0.0000;
	2403	2016	0.03224	0.069984	0.006778	78	78	78	0	0	1	-360	360	-6.7814	-2.8626	6.7954	2.0804	0.0000	0.0000	0.0000	0.0000;
	2158	2403	0.001975	0.003455	0.000329	78	78	78	0	0	1	-360	360	-2.4050	-0.1150	2.4051	0.0758	0.0000	0.0000	0.0000	0.0000;
	1990	2403	0.069529	0.121603	0.011602	78	78	78	0	0	1	-360	360	-4.3581	-4.1330	4.3763	2.7868	0.0000	0.0000	0.0000	0.0000;
	2284	2032	0.031488	0.052149	0.00515	76	76	76	0	0	1	-360	360	2.4143	4.8178	-2.4057	-5.4064	0.0000	0.0000	0.0000	0.0000;
	2027	2015	0.010397	0.037041	0.002819	78	78	78	0	0	1	-360	360	-5.7270	-1.6984	5.7300	1.3700	0.0000	0.0000	0.0000	0.0000;
	2026	2027	0.003752	0.006562	0.000629	78	78	78	0	0	1	-360	360	-3.4075	-1.3932	3.4080	1.3184	0.0000	0.0000	0.0000	0.0000;
	2019	2026	0.007107	0.012438	0.001191	78	78	78	0	0	1	-360	360	0.2865	-0.7822	-0.2865	0.6392	0.0000	0.0000	0.0000	0.0000;
	2031	2016	0.004149	0.007256	0.00069	78	78	78	0	0	1	-360	360	-6.2168	-1.7603	6.2183	1.6799	0.0000	0.0000	0.0000	0.0000;
	2018	2031	0.006521	0.011397	0.001089	78	78	78	0	0	1	-360	360	-4.8405	-1.1338	4.8418	1.0053	0.0000	0.0000	0.0000	0.0000;
	2178	1986	0.019826	0.055041	0.005951	76	76	76	0	0	1	-360	360	-1.6398	-0.9722	1.6403	0.2654	0.0000	0.0000	0.0000	0.0000;
	2414	2329	0.010934	0.030479	0.003071	102	102	102	0	0	1	-360	360	5.5064	-4.3094	-5.5021	3.9556	0.0000	0.0000	0.0000	0.0000;
	1986	2414	0.003752	0.010248	0.001031	102	102	102	0	0	1	-360	360	8.6896	-4.0837	-8.6868	3.9689	0.0000	0.0000	0.0000	0.0000;
	2427	2414	0.003826	0.006686	0.000639	102	102	102	0	0	1	-360	360	-3.1800	-0.4160	3.1803	0.3405	0.0000	0.0000	0.0000	0.0000;
	2448	2255	0.011727	0.030521	0.00303	78	78	78	0	0	1	-360	360	-2.5391	1.4276	2.5400	-1.7867	0.0000	0.0000	0.0000	0.0000;
	2448	2179	0.040231	0.102769	0.01021	78	78	78	0	0	1	-360	360	2.1091	-1.6576	-2.1072	0.4441	0.0000	0.0000	0.0000	0.0000;
	2326	2179	0.028603	0.053223	0.00515	76	76	76	0	0	1	-360	360	-14.4949	3.9383	14.5497	-4.4499	0.0000	0.0000	0.0000	0.0000;
	1960	1992	9.1e-05	0.000686	7e-05	120	120	120	0	0	1	-360	360	-44.3792	-1.9441	44.3807	1.9467	0.0000	0.0000	0.0000	0.0000;
	2023	1960	0.005554	0.018182	0.001861	120	120	120	0	0	1	-360	360	-44.2888	-1.8728	44.3792	1.9441	0.0000	0.0000	0.0000	0.0000;
	2254	2009	0.025603	0.078397	0.008061	78	78	78	0	0	1	-360	360	2.4481	-0.3776	-2.4468	-0.5794	0.0000	0.0000	0.0000	0.0000;
	2255	2030	0.006612	0.018256	0.001941	102	102	102	0	0	1	-360	360	12.9509	2.4720	-12.9412	-2.6765	0.0000	0.0000	0.0000	0.0000;
	2331	2009	0.009603	0.024744	0.00251	69	69	69	0	0	1	-360	360	-1.6300	-0.9720	1.6303	0.6738	0.0000	0.0000	0.0000	0.0000;
	2237	2331	0.001711	0.005157	0.00052	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2295	2009	0.006281	0.010578	0.001079	78	78	78	0	0	1	-360	360	-6.7730	3.5000	6.7761	-3.6234	0.0000	0.0000	0.0000	0.0000;
	2429	2010	0.017769	0.03157	0.003011	78	78	78	0	0	1	-360	360	-8.8875	-2.6784	8.9003	2.3431	0.0000	0.0000	0.0000	0.0000;
	2179	2163	0.027058	0.091636	0.00907	78	78	78	0	0	1	-360	360	8.0961	-5.4367	-8.0758	4.4208	0.0000	0.0000	0.0000	0.0000;
	2197	2163	0.020777	0.038017	0.00364	78	78	78	0	0	1	-360	360	-6.3483	2.7564	6.3568	-3.1768	0.0000	0.0000	0.0000	0.0000;
	2197	2005	0.041521	0.074289	0.0071	78	78	78	0	0	1	-360	360	3.8563	-2.1864	-3.8500	1.3473	0.0000	0.0000	0.0000	0.0000;
	2279	2005	0.050174	0.087744	0.008371	78	78	78	0	0	1	-360	360	-3.8435	0.3576	3.8500	-1.3473	0.0000	0.0000	0.0000	0.0000;
	2326	1991	0.044628	0.094207	0.009629	76	76	76	0	0	1	-360	360	10.3699	-4.6963	-10.3232	3.6501	0.0000	0.0000	0.0000	0.0000;
	2384	2278	0.024793	0.080413	0.00832	123	123	123	0	0	1	-360	360	-6.2737	0.3040	6.2824	-1.2291	0.0000	0.0000	0.0000	0.0000;
	2278	2167	0.037686	0.065537	0.006241	78	78	78	0	0	1	-360	360	-10.0664	-1.0049	10.0998	0.3448	0.0000	0.0000	0.0000	0.0000;
	2167	2017	0.065372	0.114876	0.01096	78	78	78	0	0	1	-360	360	-10.4428	-0.6378	10.5046	-0.5274	0.0000	0.0000	0.0000	0.0000;
	2236	2010	0.011438	0.030231	0.003059	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023	1986	0.020579	0.067603	0.005689	123	123	123	0	0	1	-360	360	39.9918	-0.6952	-39.7188	0.9100	0.0000	0.0000	0.0000	0.0000;
	2420	2246	0.01314	0.025537	0.002461	78	78	78	0	0	1	-360	360	-19.2503	-2.3561	19.2922	2.1465	0.0000	0.0000	0.0000	0.0000;
	2191	2332	0.019471	0.06595	0.006529	123	123	123	0	0	1	-360	360	-3.9550	-2.3910	3.9583	1.6439	0.0000	0.0000	0.0000	0.0000;
	2354	1969	0.021818	0.071066	0.007369	123	123	123	0	0	1	-360	360	21.5727	-1.3963	-21.4885	0.7842	0.0000	0.0000	0.0000	0.0000;
	2346	2255	0.00486	0.016446	0.001631	120	120	120	0	0	1	-360	360	-10.1682	-2.9845	10.1728	2.8056	0.0000	0.0000	0.0000	0.0000;
	1941	2254	0.002281	0.007719	0.00076	123	123	123	0	0	1	-360	360	-7.9711	-0.6821	7.9723	0.5956	0.0000	0.0000	0.0000	0.0000;
	2279	2183	0.023058	0.057364	0.005871	102	102	102	0	0	1	-360	360	3.2664	-3.0030	-3.2630	2.3096	0.0000	0.0000	0.0000	0.0000;
	2140	2010	0.003893	0.01319	0.001307	123	123	123	0	0	1	-360	360	2.2161	0.4010	-2.2160	-0.5562	0.0000	0.0000	0.0000	0.0000;
	1941	2140	0.010107	0.034248	0.00339	123	123	123	0	0	1	-360	360	3.3331	-0.2319	-3.3321	-0.1690	0.0000	0.0000	0.0000	0.0000;
	2192	2009	0.007802	0.026413	0.002621	123	123	123	0	0	1	-360	360	-0.3178	-0.9085	0.3179	0.5965	0.0000	0.0000	0.0000	0.0000;
	2346	2192	0.003174	0.010727	0.00106	123	123	123	0	0	1	-360	360	0.9712	-1.4825	-0.9712	1.3565	0.0000	0.0000	0.0000	0.0000;
	2329	2254	0.00595	0.020157	0.001999	120	120	120	0	0	1	-360	360	2.0091	-2.2777	-2.0086	2.0408	0.0000	0.0000	0.0000	0.0000;
	2245	2030	0.012893	0.033719	0.00333	102	102	102	0	0	1	-360	360	-6.2316	-2.1442	6.2362	1.7605	0.0000	0.0000	0.0000	0.0000;
	2279	2087	0.033967	0.058099	0.00559	72	72	72	0	0	1	-360	360	11.3154	1.4356	-11.2781	-2.0371	0.0000	0.0000	0.0000	0.0000;
	2087	2008	0.069256	0.12157	0.011739	78	78	78	0	0	1	-360	360	8.0111	1.6741	-7.9703	-2.9839	0.0000	0.0000	0.0000	0.0000;
	2420	2017	0.039826	0.069669	0.00666	78	78	78	0	0	1	-360	360	13.8353	-0.9749	-13.7706	0.3064	0.0000	0.0000	0.0000	0.0000;
	2384	2322	0.007521	0.018347	0.00196	78	78	78	0	0	1	-360	360	4.8987	1.4850	-4.8970	-1.7050	0.0000	0.0000	0.0000	0.0000;
	2325	2323	0.007521	0.018347	0.00196	78	78	78	0	0	1	-360	360	0.0000	-0.2345	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2332	2008	0.018182	0.058843	0.00612	123	123	123	0	0	1	-360	360	-6.3493	-2.4679	6.3563	1.7769	0.0000	0.0000	0.0000	0.0000;
	2246	1986	0.009256	0.018603	0.00181	78	78	78	0	0	1	-360	360	-24.6152	-2.3825	24.6629	2.2633	0.0000	0.0000	0.0000	0.0000;
	2273	2178	0.069421	0.140496	0.01368	78	78	78	0	0	1	-360	360	-4.4198	1.0493	4.4332	-2.6485	0.0000	0.0000	0.0000	0.0000;
	2325	2183	0.011066	0.027438	0.00281	102	102	102	0	0	1	-360	360	-0.3430	0.0025	0.3430	-0.3386	0.0000	0.0000	0.0000	0.0000;
	2354	1992	0.012893	0.041984	0.004361	123	123	123	0	0	1	-360	360	-22.0877	1.2273	22.1401	-1.5843	0.0000	0.0000	0.0000	0.0000;
	2294	2166	0.008017	0.021744	0.0022	78	78	78	0	0	1	-360	360	-6.6960	3.6110	6.7000	-3.8624	0.0000	0.0000	0.0000	0.0000;
	2166	2010	0.00843	0.022984	0.002321	78	78	78	0	0	1	-360	360	-8.4190	2.9574	8.4247	-3.2184	0.0000	0.0000	0.0000	0.0000;
	2178	2153	0.022636	0.073554	0.007621	123	123	123	0	0	1	-360	360	1.2643	-0.5802	-1.2640	-0.3250	0.0000	0.0000	0.0000	0.0000;
	1969	1939	0.031802	0.079793	0.00779	123	123	123	0	0	1	-360	360	18.8255	-0.4942	-18.7315	-0.1998	0.0000	0.0000	0.0000	0.0000;
	2179	1971	0.050331	0.133876	0.01203	78	78	78	0	0	1	-360	360	3.7894	-2.8454	-3.7814	1.4297	0.0000	0.0000	0.0000	0.0000;
	2358	1971	0.028512	0.09843	0.008959	123	123	123	0	0	1	-360	360	-1.2030	-0.0760	1.2034	-0.9937	0.0000	0.0000	0.0000	0.0000;
	2279	2178	0.034298	0.245446	0.024079	120	120	120	0	0	1	-360	360	-10.1463	1.2098	10.1779	-3.8544	0.0000	0.0000	0.0000	0.0000;
	2429	2245	0.008182	0.021488	0.00212	102	102	102	0	0	1	-360	360	-0.7315	-0.8296	0.7316	0.5782	0.0000	0.0000	0.0000	0.0000;
	2424	2144	0.04876	0.069421	0.01254	120	120	120	0	0	1	-360	360	5.9150	-1.9401	-5.9008	0.4043	0.0000	0.0000	0.0000	0.0000;
	2272	2425	0.019793	0.036289	0.00348	78	78	78	0	0	1	-360	360	-0.6010	-0.2710	0.6011	-0.1614	0.0000	0.0000	0.0000	0.0000;
	2394	2425	0.023636	0.059917	0.006181	120	120	120	0	0	1	-360	360	-2.8496	-2.0901	2.8517	1.3283	0.0000	0.0000	0.0000	0.0000;
	2394	2001	0.001818	0.004628	0.000469	120	120	120	0	0	1	-360	360	2.4931	0.7831	-2.4930	-0.8410	0.0000	0.0000	0.0000	0.0000;
	1948	2394	0.00405	0.013058	0.00136	120	120	120	0	0	1	-360	360	-0.3564	-1.4754	0.3565	1.3070	0.0000	0.0000	0.0000	0.0000;
	2425	2422	0.022314	0.07557	0.00748	123	123	123	0	0	1	-360	360	3.0107	-0.0043	-3.0090	-0.9190	0.0000	0.0000	0.0000	0.0000;
	2301	2424	0.028347	0.095041	0.00937	123	123	123	0	0	1	-360	360	-8.5925	-3.7958	8.6118	2.7013	0.0000	0.0000	0.0000	0.0000;
	2424	2198	0.030248	0.101653	0.010019	120	120	120	0	0	1	-360	360	1.9511	-0.8768	-1.9501	-0.3649	0.0000	0.0000	0.0000	0.0000;
	2321	2441	0.015703	0.027273	0.00286	69	69	69	0	0	1	-360	360	5.7313	0.2491	-5.7271	-0.5973	0.0000	0.0000	0.0000	0.0000;
	2348	2230	0.012008	0.026711	0.002589	120	120	120	0	0	1	-360	360	-3.7952	-0.1780	3.7966	-0.1407	0.0000	0.0000	0.0000	0.0000;
	2320	2348	0.011273	0.025479	0.002471	78	78	78	0	0	1	-360	360	2.3174	0.7733	-2.3168	-1.0791	0.0000	0.0000	0.0000	0.0000;
	2320	2302	0.008099	0.027422	0.00272	120	120	120	0	0	1	-360	360	6.1193	0.5187	-6.1168	-0.8484	0.0000	0.0000	0.0000	0.0000;
	2320	2314	0.029752	0.042066	0.004039	69	69	69	0	0	1	-360	360	15.5718	3.0047	-15.5112	-3.4188	0.0000	0.0000	0.0000	0.0000;
	2321	2268	0.049587	0.086777	0.009	69	69	69	0	0	1	-360	360	12.8788	-0.5964	-12.8126	-0.4015	0.0000	0.0000	0.0000	0.0000;
	2268	2218	0.042066	0.070248	0.00733	69	69	69	0	0	1	-360	360	11.6096	0.2365	-11.5634	-1.0578	0.0000	0.0000	0.0000	0.0000;
	1948	2321	0.038983	0.103132	0.01043	102	102	102	0	0	1	-360	360	-6.1146	-0.5247	6.1263	-0.7390	0.0000	0.0000	0.0000	0.0000;
	2290	2320	0.014669	0.040397	0.00628	102	102	102	0	0	1	-360	360	-4.4753	0.5457	4.4778	-1.3195	0.0000	0.0000	0.0000	0.0000;
	2314	2059	0.05124	0.081818	0.009489	78	78	78	0	0	1	-360	360	8.6302	-0.2552	-8.5992	-0.8593	0.0000	0.0000	0.0000	0.0000;
	1951	1937	0.006612	0.019826	0.002299	123	123	123	0	0	1	-360	360	6.8100	-0.6483	-6.8075	0.3697	0.0000	0.0000	0.0000	0.0000;
	2320	2222	0.01405	0.027273	0.002781	78	78	78	0	0	1	-360	360	-0.7925	0.7357	0.7927	-1.0811	0.0000	0.0000	0.0000	0.0000;
	2222	1952	0.024793	0.042984	0.00423	78	78	78	0	0	1	-360	360	-5.5237	0.6660	5.5299	-1.1815	0.0000	0.0000	0.0000	0.0000;
	2162	1951	0.032231	0.055372	0.003071	78	78	78	0	0	1	-360	360	-0.7148	-0.1032	0.7149	-0.2787	0.0000	0.0000	0.0000	0.0000;
	2321	1937	0.01762	0.041347	0.00402	78	78	78	0	0	1	-360	360	-3.3707	0.9330	3.3725	-1.4287	0.0000	0.0000	0.0000	0.0000;
	1952	2230	0.011347	0.035091	0.003461	123	123	123	0	0	1	-360	360	6.9810	0.0235	-6.9766	-0.4403	0.0000	0.0000	0.0000	0.0000;
	2359	1952	0.009917	0.020661	0.00218	91	91	91	0	0	1	-360	360	-7.5631	3.0014	7.5684	-3.2617	0.0000	0.0000	0.0000	0.0000;
	2063	1952	0.017529	0.059364	0.005881	123	123	123	0	0	1	-360	360	0.1835	-1.1647	-0.1834	0.4331	0.0000	0.0000	0.0000	0.0000;
	2359	2282	0.009917	0.023141	0.002611	91	91	91	0	0	1	-360	360	7.5631	-3.0014	-7.5579	2.6885	0.0000	0.0000	0.0000	0.0000;
	2282	2198	0.033802	0.080992	0.009271	91	91	91	0	0	1	-360	360	6.0979	-1.6305	-6.0875	0.5026	0.0000	0.0000	0.0000	0.0000;
	2298	2024	0.028099	0.089256	0.00924	114	114	114	0	0	1	-360	360	-5.3909	0.8573	5.3980	-1.9820	0.0000	0.0000	0.0000	0.0000;
	2164	2024	0.01405	0.044628	0.0046	120	120	120	0	0	1	-360	360	7.7250	-1.7392	-7.7180	1.1900	0.0000	0.0000	0.0000	0.0000;
	2298	2198	0.018182	0.041322	0.004649	114	114	114	0	0	1	-360	360	-4.5964	0.4457	4.5996	-1.0157	0.0000	0.0000	0.0000	0.0000;
	2164	1951	0.01157	0.028099	0.00286	102	102	102	0	0	1	-360	360	-10.9890	0.7952	11.0003	-1.1234	0.0000	0.0000	0.0000	0.0000;
	2298	2071	0.024793	0.034711	0.004189	78	78	78	0	0	1	-360	360	8.2704	-1.1620	-8.2565	0.6622	0.0000	0.0000	0.0000	0.0000;
	2072	1963	0.037934	0.066124	0.006411	78	78	78	0	0	1	-360	360	-0.7585	0.0543	0.7588	-0.8473	0.0000	0.0000	0.0000	0.0000;
	1997	2072	0.038529	0.068058	0.0065	78	78	78	0	0	1	-360	360	-2.6674	0.7519	2.6701	-1.5516	0.0000	0.0000	0.0000	0.0000;
	2128	1997	0.025149	0.045496	0.004371	120	120	120	0	0	1	-360	360	-1.3780	0.1660	1.3784	-0.7059	0.0000	0.0000	0.0000	0.0000;
	2144	1963	0.01405	0.044628	0.00484	120	120	120	0	0	1	-360	360	4.1838	-0.4103	-4.1818	-0.1827	0.0000	0.0000	0.0000	0.0000;
	2047	2302	0.008256	0.016529	0.001941	120	120	120	0	0	1	-360	360	-3.9678	-0.2532	3.9688	0.0144	0.0000	0.0000	0.0000	0.0000;
	2000	2290	0.037636	0.097041	0.00984	102	102	102	0	0	1	-360	360	-2.7560	-0.8450	2.7583	-0.3707	0.0000	0.0000	0.0000	0.0000;
	2047	2441	0.01676	0.056777	0.005619	120	120	120	0	0	1	-360	360	-2.6321	0.1534	2.6331	-0.8477	0.0000	0.0000	0.0000	0.0000;
	2135	2425	0.013347	0.045198	0.00447	120	120	120	0	0	1	-360	360	-2.3200	-0.7020	2.3206	0.1488	0.0000	0.0000	0.0000	0.0000;
	2433	2171	0.013173	0.044603	0.004419	123	123	123	0	0	1	-360	360	-10.9365	1.3719	10.9494	-1.8807	0.0000	0.0000	0.0000	0.0000;
	1979	1946	0.042827	0.097868	0.00953	78	78	78	0	0	1	-360	360	5.0874	-0.9477	-5.0785	-0.2199	0.0000	0.0000	0.0000	0.0000;
	2171	1947	0.054893	0.14743	0.01489	102	102	102	0	0	1	-360	360	11.7307	-3.1048	-11.6682	1.4146	0.0000	0.0000	0.0000	0.0000;
	2172	1945	0.049016	0.127529	0.01292	102	102	102	0	0	1	-360	360	14.3739	-5.7776	-14.2829	4.4055	0.0000	0.0000	0.0000	0.0000;
	2344	2171	0.005141	0.035124	0.007899	196	196	196	0	0	1	-360	360	33.4479	-11.4131	-33.3968	10.7756	0.0000	0.0000	0.0000	0.0000;
	2344	2172	0.005141	0.035124	0.007899	196	196	196	0	0	1	-360	360	21.2824	-2.4702	-21.2635	1.6146	0.0000	0.0000	0.0000	0.0000;
	2171	2141	0.032231	0.077686	0.0044	123	123	123	0	0	1	-360	360	13.8911	-2.7378	-13.8398	2.3121	0.0000	0.0000	0.0000	0.0000;
	2172	1958	0.027273	0.068603	0.00666	102	102	102	0	0	1	-360	360	2.6646	-0.8133	-2.6630	-0.0120	0.0000	0.0000	0.0000	0.0000;
	2340	2338	0.003314	0.009917	0.00099	123	123	123	0	0	1	-360	360	0.8590	-0.1232	-0.8590	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2345	2337	0.004132	0.009091	0.000939	123	123	123	0	0	1	-360	360	8.5971	4.3719	-8.5940	-4.4820	0.0000	0.0000	0.0000	0.0000;
	2344	2340	0.004132	0.009917	0.00099	123	123	123	0	0	1	-360	360	7.3485	1.8953	-7.3466	-2.0140	0.0000	0.0000	0.0000	0.0000;
	2344	2341	0.004132	0.010744	0.00099	123	123	123	0	0	1	-360	360	3.9021	2.5666	-3.9013	-2.6881	0.0000	0.0000	0.0000	0.0000;
	2341	2339	0.004132	0.01157	0.001041	123	123	123	0	0	1	-360	360	0.4300	0.4524	-0.4300	-0.5820	0.0000	0.0000	0.0000	0.0000;
	2107	1947	0.010744	0.034711	0.00356	114	114	114	0	0	1	-360	360	-18.1094	4.9450	18.1400	-5.2891	0.0000	0.0000	0.0000	0.0000;
	2365	1945	0.009446	0.028463	0.0028	78	78	78	0	0	1	-360	360	-0.4300	-0.0000	0.4300	-0.3485	0.0000	0.0000	0.0000	0.0000;
	2364	1947	0.004512	0.015289	0.00151	123	123	123	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.1880	0.0000	0.0000	0.0000	0.0000;
	1947	1946	0.006504	0.022017	0.00218	120	120	120	0	0	1	-360	360	-9.6498	2.5784	9.6551	-2.8321	0.0000	0.0000	0.0000	0.0000;
	2249	1979	0.01319	0.044669	0.004419	123	123	123	0	0	1	-360	360	5.6919	-1.4044	-5.6884	0.8647	0.0000	0.0000	0.0000	0.0000;
	2433	2249	0.012603	0.042653	0.004221	123	123	123	0	0	1	-360	360	7.2435	-1.7369	-7.2379	1.2284	0.0000	0.0000	0.0000	0.0000;
	2161	2141	0.02562	0.078512	0.008419	123	123	123	0	0	1	-360	360	-10.0984	2.1475	10.1208	-3.1271	0.0000	0.0000	0.0000	0.0000;
	2276	2161	0.012397	0.041322	0.004189	120	120	120	0	0	1	-360	360	-8.7164	1.7587	8.7244	-2.2535	0.0000	0.0000	0.0000	0.0000;
	1959	1975	0.036686	0.091653	0.009399	102	102	102	0	0	1	-360	360	-1.6880	-0.1010	1.6889	-1.0697	0.0000	0.0000	0.0000	0.0000;
	2361	2061	0.006612	0.015703	0.00165	102	102	102	0	0	1	-360	360	0.8590	-0.1349	-0.8590	-0.0710	0.0000	0.0000	0.0000	0.0000;
	2060	1975	0.005917	0.01857	0.001989	78	78	78	0	0	1	-360	360	-10.7011	0.8521	10.7065	-1.0831	0.0000	0.0000	0.0000	0.0000;
	2361	1975	0.00157	0.005124	0.00053	120	120	120	0	0	1	-360	360	-3.5170	-0.0851	3.5172	0.0195	0.0000	0.0000	0.0000	0.0000;
	2362	1975	0.001529	0.004934	0.000501	120	120	120	0	0	1	-360	360	-2.8370	0.1710	2.8371	-0.2332	0.0000	0.0000	0.0000	0.0000;
	2060	2052	0.005793	0.013223	0.001379	78	78	78	0	0	1	-360	360	8.9841	-0.9821	-8.9803	0.8188	0.0000	0.0000	0.0000	0.0000;
	2096	1975	0.02719	0.049174	0.004779	78	78	78	0	0	1	-360	360	-7.6787	0.5330	7.6918	-1.1052	0.0000	0.0000	0.0000	0.0000;
	2219	1975	0.012901	0.022744	0.0022	78	78	78	0	0	1	-360	360	-1.8620	0.2387	1.8624	-0.5125	0.0000	0.0000	0.0000	0.0000;
	2220	1975	0.012041	0.024719	0.002439	78	78	78	0	0	1	-360	360	-3.2700	-0.8220	3.2711	0.5199	0.0000	0.0000	0.0000	0.0000;
	2170	2052	0.028934	0.05124	0.00469	78	78	78	0	0	1	-360	360	-4.1651	0.5460	4.1693	-1.1228	0.0000	0.0000	0.0000	0.0000;
	2170	2162	0.015703	0.027273	0.002519	78	78	78	0	0	1	-360	360	2.8761	-0.6190	-2.8750	0.3073	0.0000	0.0000	0.0000	0.0000;
	2096	2063	0.018934	0.059504	0.006561	120	120	120	0	0	1	-360	360	4.2427	-1.2670	-4.2399	0.4595	0.0000	0.0000	0.0000	0.0000;
	2162	2063	0.01405	0.023141	0.002321	78	78	78	0	0	1	-360	360	0.5838	-0.4212	-0.5837	0.1325	0.0000	0.0000	0.0000	0.0000;
	2142	2063	0.009	0.030479	0.00302	69	69	69	0	0	1	-360	360	-1.2040	-0.1640	1.2041	-0.2114	0.0000	0.0000	0.0000	0.0000;
	2342	2340	0.009091	0.031397	0.003269	123	123	123	0	0	1	-360	360	-1.7662	-1.3392	1.7665	0.9332	0.0000	0.0000	0.0000	0.0000;
	2343	2341	0.012397	0.040496	0.00416	123	123	123	0	0	1	-360	360	-2.1828	-1.0048	2.1833	0.4886	0.0000	0.0000	0.0000	0.0000;
	2296	2219	0.006364	0.021554	0.00213	91	91	91	0	0	1	-360	360	-0.6590	0.0580	0.6590	-0.3237	0.0000	0.0000	0.0000	0.0000;
	2084	2253	0.010281	0.01795	0.001711	102	102	102	0	0	1	-360	360	-4.6410	-1.1520	4.6429	0.9488	0.0000	0.0000	0.0000	0.0000;
	2080	2252	0.013339	0.033901	0.003429	102	102	102	0	0	1	-360	360	-10.8970	-5.3360	10.9131	4.9642	0.0000	0.0000	0.0000	0.0000;
	2408	2253	0.012488	0.03219	0.00326	102	102	102	0	0	1	-360	360	13.3118	-2.2823	-13.2931	1.9365	0.0000	0.0000	0.0000	0.0000;
	2081	2408	0.000603	0.001033	9.9e-05	102	102	102	0	0	1	-360	360	-10.3010	-2.3050	10.3016	2.2939	0.0000	0.0000	0.0000	0.0000;
	2401	2408	0.004347	0.007603	0.000731	102	102	102	0	0	1	-360	360	23.6334	-0.0418	-23.6134	-0.0117	0.0000	0.0000	0.0000	0.0000;
	2131	2401	0.000397	0.000686	7e-05	102	102	102	0	0	1	-360	360	-4.1850	-2.8470	4.1851	2.8386	0.0000	0.0000	0.0000	0.0000;
	2410	2401	0.002207	0.007463	0.00074	102	102	102	0	0	1	-360	360	27.8327	2.7551	-27.8185	-2.7968	0.0000	0.0000	0.0000	0.0000;
	2312	2410	0.008504	0.014851	0.001421	102	102	102	0	0	1	-360	360	-2.1480	1.1710	2.1484	-1.3426	0.0000	0.0000	0.0000	0.0000;
	2264	2410	0.008198	0.027769	0.002749	102	102	102	0	0	1	-360	360	30.0420	1.2841	-29.9812	-1.4125	0.0000	0.0000	0.0000	0.0000;
	2097	2252	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-7.5490	-7.0820	7.5513	7.0340	0.0000	0.0000	0.0000	0.0000;
	2079	2085	0.004554	0.012628	0.00127	102	102	102	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.1531	0.0000	0.0000	0.0000	0.0000;
	2098	2252	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-12.0620	-3.6300	12.0654	3.5839	0.0000	0.0000	0.0000	0.0000;
	2110	2115	0.01176	0.021074	0.002016	78	78	78	0	0	1	-360	360	8.8500	-0.4505	-8.8424	0.2208	0.0000	0.0000	0.0000	0.0000;
	2099	2253	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-12.0370	-2.3050	12.0402	2.2586	0.0000	0.0000	0.0000	0.0000;
	2440	2114	0.018033	0.061091	0.006048	78	78	78	0	0	1	-360	360	2.5817	5.5842	-2.5755	-6.2967	0.0000	0.0000	0.0000	0.0000;
	2243	2252	0.001537	0.005207	0.00052	123	123	123	0	0	1	-360	360	-17.0296	-0.6759	17.0333	0.6256	0.0000	0.0000	0.0000	0.0000;
	2253	2109	0.002479	0.006612	0.00068	123	123	123	0	0	1	-360	360	9.1361	4.3955	-9.1340	-4.4720	0.0000	0.0000	0.0000	0.0000;
	2252	2108	0.002479	0.006612	0.00068	123	123	123	0	0	1	-360	360	-2.9407	11.6036	2.9437	-11.6777	0.0000	0.0000	0.0000	0.0000;
	2243	2120	0.006967	0.023603	0.00234	123	123	123	0	0	1	-360	360	6.7286	0.6759	-6.7260	-0.9490	0.0000	0.0000	0.0000	0.0000;
	2253	2116	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	0.0001	2.4352	0.0000	-2.5470	0.0000	0.0000	0.0000	0.0000;
	2115	2252	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	7.2964	-5.4748	-7.2945	5.3690	0.0000	0.0000	0.0000	0.0000;
	2240	2253	0.000124	0.000397	4.1e-05	123	123	123	0	0	1	-360	360	-6.8840	0.4640	6.8840	-0.4688	0.0000	0.0000	0.0000	0.0000;
	2241	2252	9.9e-05	0.000314	2.9e-05	123	123	123	0	0	1	-360	360	-1.6800	-0.2300	1.6800	0.2265	0.0000	0.0000	0.0000	0.0000;
	2253	2111	0.005793	0.018182	0.001861	120	120	120	0	0	1	-360	360	-30.9821	0.5663	31.0282	-0.6469	0.0000	0.0000	0.0000	0.0000;
	2402	1978	0.020702	0.070124	0.006941	123	123	123	0	0	1	-360	360	-7.1336	-0.3910	7.1422	-0.4291	0.0000	0.0000	0.0000	0.0000;
	2150	2402	0.003488	0.011802	0.001169	123	123	123	0	0	1	-360	360	-0.6025	-0.6651	0.6025	0.5223	0.0000	0.0000	0.0000	0.0000;
	2148	2402	0.006149	0.020827	0.002059	123	123	123	0	0	1	-360	360	-6.5290	-0.1130	6.5311	-0.1313	0.0000	0.0000	0.0000	0.0000;
	2367	2288	0.024793	0.076859	0.008349	120	120	120	0	0	1	-360	360	4.8106	-1.3142	-4.8058	0.2966	0.0000	0.0000	0.0000	0.0000;
	2289	2033	0.028934	0.08843	0.009731	120	120	120	0	0	1	-360	360	14.9490	-3.0667	-14.8953	2.0302	0.0000	0.0000	0.0000	0.0000;
	2105	2082	0.00676	0.022909	0.00227	120	120	120	0	0	1	-360	360	-38.0035	-1.0507	38.0841	1.0481	0.0000	0.0000	0.0000	0.0000;
	2113	2105	0.003686	0.012496	0.001237	123	123	123	0	0	1	-360	360	-37.7879	-0.9377	37.8315	0.9357	0.0000	0.0000	0.0000	0.0000;
	2113	2108	0.005223	0.017702	0.001752	123	123	123	0	0	1	-360	360	21.5282	3.0251	-21.5077	-3.1673	0.0000	0.0000	0.0000	0.0000;
	2400	2253	0.000612	0.002083	0.00021	120	120	120	0	0	1	-360	360	-31.2532	3.8577	31.2582	-3.8660	0.0000	0.0000	0.0000	0.0000;
	2100	2400	0.001017	0.003471	0.000339	120	120	120	0	0	1	-360	360	-6.0090	-1.1520	6.0093	1.1122	0.0000	0.0000	0.0000	0.0000;
	2103	2400	0.004314	0.013876	0.001159	120	120	120	0	0	1	-360	360	-25.2202	4.9058	25.2439	-4.9698	0.0000	0.0000	0.0000	0.0000;
	2123	2252	0.009421	0.031934	0.003161	120	120	120	0	0	1	-360	360	-4.5630	-1.9250	4.5649	1.5502	0.0000	0.0000	0.0000	0.0000;
	2122	2102	0.006446	0.021868	0.002161	120	120	120	0	0	1	-360	360	-18.7628	8.4350	18.7855	-8.6190	0.0000	0.0000	0.0000	0.0000;
	2106	1973	0.024388	0.063587	0.01204	123	123	123	0	0	1	-360	360	24.9331	-7.1344	-24.8033	5.9770	0.0000	0.0000	0.0000	0.0000;
	2444	2218	0.019016	0.041529	0.008639	78	78	78	0	0	1	-360	360	0.0000	0.0000	0.0000	-1.0545	0.0000	0.0000	0.0000	0.0000;
	2276	2106	0.005793	0.018934	0.001909	76	76	76	0	0	1	-360	360	6.8264	-2.4167	-6.8240	2.1870	0.0000	0.0000	0.0000	0.0000;
	2218	2151	0.015703	0.02562	0.00227	120	120	120	0	0	1	-360	360	0.0906	-1.4930	-0.0904	1.2163	0.0000	0.0000	0.0000	0.0000;
	2151	2150	0.008256	0.012397	0.00128	120	120	120	0	0	1	-360	360	-3.1736	-1.5773	3.1745	1.4221	0.0000	0.0000	0.0000	0.0000;
	2443	2217	0.022091	0.057744	0.005651	76	76	76	0	0	1	-360	360	-2.6630	-0.3580	2.6643	-0.3279	0.0000	0.0000	0.0000	0.0000;
	2040	2217	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-9.2022	-9.2377	9.2082	9.1604	0.0000	0.0000	0.0000	0.0000;
	2041	2218	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-2.5910	-2.0400	2.5914	1.9527	0.0000	0.0000	0.0000	0.0000;
	2217	2059	0.046281	0.076859	0.00755	76	76	76	0	0	1	-360	360	-6.0032	2.0342	6.0192	-2.9297	0.0000	0.0000	0.0000	0.0000;
	2037	2446	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	-1.9830	9.5200	1.9849	-9.6141	0.0000	0.0000	0.0000	0.0000;
	2036	2445	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	-0.5700	-4.1370	0.5703	4.0367	0.0000	0.0000	0.0000	0.0000;
	2445	1956	0.006612	0.009091	0.001159	120	120	120	0	0	1	-360	360	7.6599	6.0829	-7.6547	-6.2174	0.0000	0.0000	0.0000	0.0000;
	2440	1956	0.007438	0.023967	0.002439	120	120	120	0	0	1	-360	360	-4.1277	-5.7272	4.1307	5.4394	0.0000	0.0000	0.0000	0.0000;
	2445	2039	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	16.6593	-4.9804	-16.6471	4.8129	0.0000	0.0000	0.0000	0.0000;
	2446	2038	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	22.4408	17.8186	-22.4070	-17.9190	0.0000	0.0000	0.0000	0.0000;
	2446	2121	0.013223	0.042066	0.0046	120	120	120	0	0	1	-360	360	2.1705	6.4144	-2.1651	-6.9531	0.0000	0.0000	0.0000	0.0000;
	2446	2117	0.009091	0.027273	0.002899	120	120	120	0	0	1	-360	360	-13.0563	6.9321	13.0729	-7.2333	0.0000	0.0000	0.0000	0.0000;
	2122	2117	0.009917	0.030579	0.003291	120	120	120	0	0	1	-360	360	13.6068	-6.9230	-13.5879	6.5833	0.0000	0.0000	0.0000	0.0000;
	2445	2244	0.024793	0.080083	0.008301	114	114	114	0	0	1	-360	360	16.6503	-2.5400	-16.5932	1.7115	0.0000	0.0000	0.0000	0.0000;
	1954	2446	0.014992	0.031537	0.0031	78	78	78	0	0	1	-360	360	-2.4910	-0.1640	2.4918	-0.2098	0.0000	0.0000	0.0000	0.0000;
	2445	2034	0.042984	0.102479	0.0105	78	78	78	0	0	1	-360	360	-14.6437	1.0853	14.7201	-2.1917	0.0000	0.0000	0.0000	0.0000;
	2110	2114	0.002868	0.009719	0.000963	114	114	114	0	0	1	-360	360	-13.1500	0.2595	13.1541	-0.3620	0.0000	0.0000	0.0000	0.0000;
	2217	1977	0.03719	0.119008	0.012199	114	114	114	0	0	1	-360	360	-3.3677	-5.9612	3.3795	4.5010	0.0000	0.0000	0.0000	0.0000;
	1973	1978	0.064628	0.109917	0.01059	123	123	123	0	0	1	-360	360	21.9693	-6.2160	-21.7018	5.3654	0.0000	0.0000	0.0000	0.0000;
	1977	1970	0.033223	0.056612	0.00545	120	120	120	0	0	1	-360	360	1.7189	-0.4596	-1.7181	-0.2119	0.0000	0.0000	0.0000	0.0000;
	1978	2130	0.017826	0.060207	0.00596	120	120	120	0	0	1	-360	360	7.4979	1.9005	-7.4890	-2.5990	0.0000	0.0000	0.0000	0.0000;
	2263	1978	0.007587	0.025686	0.002541	120	120	120	0	0	1	-360	360	-35.3706	-0.5892	35.4484	0.5422	0.0000	0.0000	0.0000	0.0000;
	2413	2112	0.012091	0.040959	0.004061	120	120	120	0	0	1	-360	360	31.4702	1.3214	-31.3718	-1.4818	0.0000	0.0000	0.0000	0.0000;
	1978	2413	0.006868	0.023256	0.002299	120	120	120	0	0	1	-360	360	31.5260	1.1170	-31.4702	-1.2092	0.0000	0.0000	0.0000	0.0000;
	2313	2413	0.005529	0.009669	0.00092	120	120	120	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.1122	0.0000	0.0000	0.0000	0.0000;
	2082	1977	0.015703	0.049587	0.005111	120	120	120	0	0	1	-360	360	-44.2691	-3.7561	44.5234	3.9323	0.0000	0.0000	0.0000	0.0000;
	2289	1977	0.004132	0.031397	0.003001	137	137	137	0	0	1	-360	360	-12.2022	2.4980	12.2074	-2.8292	0.0000	0.0000	0.0000	0.0000;
	2281	1977	0.065826	0.222983	0.02208	123	123	123	0	0	1	-360	360	-6.3792	-6.4825	6.4160	3.9145	0.0000	0.0000	0.0000	0.0000;
	2265	1978	0.020661	0.066124	0.006781	120	120	120	0	0	1	-360	360	-3.9568	-1.8468	3.9598	1.0269	0.0000	0.0000	0.0000	0.0000;
	2085	2103	0.016421	0.055628	0.00551	123	123	123	0	0	1	-360	360	-3.1410	-1.0919	3.1424	0.4321	0.0000	0.0000	0.0000	0.0000;
	2022	1970	0.012141	0.041124	0.00407	123	123	123	0	0	1	-360	360	-0.8590	-0.5320	0.8591	0.0299	0.0000	0.0000	0.0000	0.0000;
	2076	2419	0.03124	0.102314	0.010481	123	123	123	0	0	1	-360	360	2.6735	0.7885	-2.6712	-2.0465	0.0000	0.0000	0.0000	0.0000;
	1998	1982	0.044207	0.113669	0.01112	91	91	91	0	0	1	-360	360	8.8337	1.8599	-8.8026	-3.1111	0.0000	0.0000	0.0000	0.0000;
	2088	1998	0.010331	0.018017	0.001721	78	78	78	0	0	1	-360	360	21.4939	-1.7984	-21.4542	1.6603	0.0000	0.0000	0.0000	0.0000;
	2431	2160	0.012562	0.021901	0.00212	78	78	78	0	0	1	-360	360	-2.1961	-0.6999	2.1967	0.4394	0.0000	0.0000	0.0000	0.0000;
	2432	2430	0.010083	0.017364	0.001721	78	78	78	0	0	1	-360	360	-1.5016	2.6880	1.5024	-2.8986	0.0000	0.0000	0.0000	0.0000;
	2242	2155	0.02	0.037438	0.003649	78	78	78	0	0	1	-360	360	-6.6606	6.3479	6.6749	-6.7701	0.0000	0.0000	0.0000	0.0000;
	2430	2242	0.007934	0.015372	0.0015	78	78	78	0	0	1	-360	360	-3.9774	4.2866	3.9796	-4.4669	0.0000	0.0000	0.0000	0.0000;
	2432	2431	0.010826	0.018934	0.00181	78	78	78	0	0	1	-360	360	3.2376	-3.0830	-3.2359	2.8629	0.0000	0.0000	0.0000	0.0000;
	2160	2154	0.028182	0.058182	0.0059	78	78	78	0	0	1	-360	360	-5.9027	2.8996	5.9130	-3.6057	0.0000	0.0000	0.0000	0.0000;
	2029	1998	0.057016	0.113314	0.010909	78	78	78	0	0	1	-360	360	-3.4065	2.4233	3.4165	-3.7183	0.0000	0.0000	0.0000	0.0000;
	2285	2154	0.039339	0.129174	0.013201	123	123	123	0	0	1	-360	360	-20.8387	5.0457	20.9884	-6.1803	0.0000	0.0000	0.0000	0.0000;
	2286	2285	0.00595	0.019174	0.00198	123	123	123	0	0	1	-360	360	-17.6848	4.0144	17.7007	-4.2067	0.0000	0.0000	0.0000	0.0000;
	2154	2088	0.036198	0.063388	0.00612	78	78	78	0	0	1	-360	360	30.2760	2.7892	-30.0039	-3.0596	0.0000	0.0000	0.0000	0.0000;
	2286	2426	0.02743	0.088851	0.00915	123	123	123	0	0	1	-360	360	14.7038	-3.9434	-14.6530	2.9828	0.0000	0.0000	0.0000	0.0000;
	2383	2300	0.040331	0.136612	0.01353	123	123	123	0	0	1	-360	360	-5.2238	-2.2359	5.2336	0.6285	0.0000	0.0000	0.0000	0.0000;
	2421	2049	0.01157	0.039421	0.003901	123	123	123	0	0	1	-360	360	-8.1993	-5.3666	8.2083	4.9310	0.0000	0.0000	0.0000	0.0000;
	2029	1935	0.035066	0.118777	0.011761	123	123	123	0	0	1	-360	360	1.4475	-0.6853	-1.4469	-0.7312	0.0000	0.0000	0.0000	0.0000;
	2155	1935	0.041066	0.139091	0.01377	123	123	123	0	0	1	-360	360	22.7995	0.9943	-22.6246	-2.0778	0.0000	0.0000	0.0000	0.0000;
	2193	1962	0.029496	0.050174	0.00484	78	78	78	0	0	1	-360	360	-11.9775	6.6748	12.0242	-7.1817	0.0000	0.0000	0.0000	0.0000;
	2419	2049	0.011322	0.037438	0.0037	123	123	123	0	0	1	-360	360	12.4673	4.7601	-12.4503	-5.1490	0.0000	0.0000	0.0000	0.0000;
	2418	2155	0.014207	0.046612	0.00477	123	123	123	0	0	1	-360	360	-16.6333	-0.9777	16.6655	0.4986	0.0000	0.0000	0.0000	0.0000;
	2418	2300	0.017769	0.058182	0.005951	123	123	123	0	0	1	-360	360	15.8683	0.4897	-15.8316	-1.0955	0.0000	0.0000	0.0000	0.0000;
	2195	2076	0.022686	0.062207	0.00629	78	78	78	0	0	1	-360	360	5.0844	-0.6349	-5.0795	-0.1135	0.0000	0.0000	0.0000	0.0000;
	2155	1957	0.020992	0.069339	0.006989	123	123	123	0	0	1	-360	360	9.8528	-0.8200	-9.8361	0.0174	0.0000	0.0000	0.0000	0.0000;
	1987	1957	0.017107	0.05562	0.004799	123	123	123	0	0	1	-360	360	-9.4167	-0.5522	9.4291	0.0056	0.0000	0.0000	0.0000	0.0000;
	2419	2330	0.024959	0.084463	0.00847	123	123	123	0	0	1	-360	360	-13.1041	-1.2456	13.1398	0.3419	0.0000	0.0000	0.0000	0.0000;
	2383	2303	0.031744	0.107504	0.010641	123	123	123	0	0	1	-360	360	-2.5422	-0.6791	2.5439	-0.6020	0.0000	0.0000	0.0000	0.0000;
	2190	2154	0.02595	0.085124	0.008741	123	123	123	0	0	1	-360	360	-1.4080	0.6020	1.4087	-1.6780	0.0000	0.0000	0.0000	0.0000;
	2195	2193	0.00943	0.018893	0.001849	78	78	78	0	0	1	-360	360	-9.7504	5.7449	9.7605	-5.9488	0.0000	0.0000	0.0000	0.0000;
	2421	1935	0.017686	0.057438	0.00596	123	123	123	0	0	1	-360	360	-21.8502	-4.5236	21.9235	4.0470	0.0000	0.0000	0.0000	0.0000;
	1955	2421	0.052339	0.091554	0.008729	69	69	69	0	0	1	-360	360	-0.0420	-1.4980	0.0424	0.4582	0.0000	0.0000	0.0000	0.0000;
	2665	2720	0.03562	0.109421	0.011461	69	69	69	0	0	1	-360	360	-2.1530	0.0110	2.1545	-1.3712	0.0000	0.0000	0.0000	0.0000;
	2571	2700	0.036777	0.093967	0.009511	120	120	120	0	0	1	-360	360	-25.3310	-0.9151	25.5349	0.3262	0.0000	0.0000	0.0000	0.0000;
	2676	2630	0.002066	0.007273	0.000699	126	126	126	0	0	1	-360	360	1.9248	-2.5112	-1.9246	2.4290	0.0000	0.0000	0.0000	0.0000;
	2630	2476	0.018512	0.059504	0.00627	126	126	126	0	0	1	-360	360	-0.5754	-3.4290	0.5769	2.6902	0.0000	0.0000	0.0000	0.0000;
	2564	2458	0.021	0.067901	0.00696	123	123	123	0	0	1	-360	360	1.5260	0.3527	-1.5254	-1.1600	0.0000	0.0000	0.0000	0.0000;
	2655	2659	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	2.7781	-1.0819	-2.7758	0.3737	0.0000	0.0000	0.0000	0.0000;
	2454	2721	0.066446	0.17719	0.01791	70	70	70	0	0	1	-360	360	-0.9568	-2.5237	0.9585	0.3612	0.0000	0.0000	0.0000	0.0000;
	2650	2721	0.039835	0.129091	0.013145	114	114	114	0	0	1	-360	360	-53.7129	-1.8591	54.7016	3.5015	0.0000	0.0000	0.0000	0.0000;
	2474	2510	0.033802	0.107438	0.011541	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2577	2616	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	10.9577	-1.7132	-10.9354	1.0184	0.0000	0.0000	0.0000	0.0000;
	2555	2520	0.04	0.129587	0.013291	114	114	114	0	0	1	-360	360	-48.8044	-19.0961	49.7891	20.7579	0.0000	0.0000	0.0000	0.0000;
	2525	2612	0.009917	0.033223	0.004189	107	107	107	0	0	1	-360	360	-19.1639	-8.3978	19.2017	8.0461	0.0000	0.0000	0.0000	0.0000;
	2555	2521	0.040248	0.130248	0.013361	107	107	107	0	0	1	-360	360	-48.8574	-19.0856	49.8500	20.7606	0.0000	0.0000	0.0000	0.0000;
	2614	2549	0.035446	0.087364	0.008821	114	114	114	0	0	1	-360	360	33.4264	0.9568	-33.0978	-1.2007	0.0000	0.0000	0.0000	0.0000;
	2723	2722	0.012636	0.038017	0.00273	114	114	114	0	0	1	-360	360	-7.0136	1.7727	7.0192	-2.0873	0.0000	0.0000	0.0000	0.0000;
	2524	2723	0.033058	0.082636	0.00968	69	69	69	0	0	1	-360	360	-6.0030	1.1258	6.0136	-2.2727	0.0000	0.0000	0.0000	0.0000;
	2586	2525	0.046686	0.081818	0.007739	90	90	90	0	0	1	-360	360	9.9519	-2.8025	-9.9092	1.9950	0.0000	0.0000	0.0000	0.0000;
	2479	2470	0.034132	0.059917	0.00566	48	48	48	0	0	1	-360	360	-9.1016	-0.0484	9.1258	-0.5729	0.0000	0.0000	0.0000	0.0000;
	2492	2587	0.035868	0.058678	0.006459	90	90	90	0	0	1	-360	360	-1.7586	-5.4054	1.7677	4.6952	0.0000	0.0000	0.0000	0.0000;
	2492	2499	0.1	0.159496	0.01597	86	86	86	0	0	1	-360	360	-5.9974	-6.6990	6.0597	4.9864	0.0000	0.0000	0.0000	0.0000;
	2696	2600	0.039504	0.128099	0.013141	137	137	137	0	0	1	-360	360	-2.1229	-0.6474	2.1245	-0.8739	0.0000	0.0000	0.0000	0.0000;
	2587	2469	0.03124	0.056033	0.005629	84	84	84	0	0	1	-360	360	-8.5730	-5.4387	8.6007	4.8512	0.0000	0.0000	0.0000	0.0000;
	2707	2489	0.021397	0.068868	0.007081	69	69	69	0	0	1	-360	360	-6.1605	-0.5769	6.1673	-0.2561	0.0000	0.0000	0.0000	0.0000;
	2691	2707	0.016859	0.054273	0.005581	69	69	69	0	0	1	-360	360	-4.6574	-0.8476	4.6605	0.1853	0.0000	0.0000	0.0000	0.0000;
	2613	2707	0.000256	0.000661	7e-05	69	69	69	0	0	1	-360	360	-1.5000	-0.4000	1.5000	0.3916	0.0000	0.0000	0.0000	0.0000;
	2478	2477	0.012231	0.038603	0.004201	30	30	30	0	0	1	-360	360	3.5017	1.5402	-3.5000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2603	2485	0.028827	0.093223	0.009564	69	69	69	0	0	1	-360	360	-14.6863	1.4453	14.7423	-2.3482	0.0000	0.0000	0.0000	0.0000;
	2650	2482	0.01824	0.058992	0.00605	123	123	123	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2525	2675	0.024554	0.079917	0.00823	137	137	137	0	0	1	-360	360	13.2814	2.9458	-13.2409	-3.7449	0.0000	0.0000	0.0000	0.0000;
	2470	2689	0.06843	0.09157	0.0084	69	69	69	0	0	1	-360	360	-3.0376	0.5037	3.0435	-1.4842	0.0000	0.0000	0.0000	0.0000;
	2689	2720	0.086529	0.11405	0.010191	57	57	57	0	0	1	-360	360	-7.5435	-0.5158	7.5853	-0.6361	0.0000	0.0000	0.0000	0.0000;
	2572	2551	0.007851	0.019826	0.00203	120	120	120	0	0	1	-360	360	-25.6046	0.8166	25.6485	-0.9446	0.0000	0.0000	0.0000	0.0000;
	2610	2632	0.010331	0.026529	0.002691	109	109	109	0	0	1	-360	360	2.7877	2.1910	-2.7865	-2.5043	0.0000	0.0000	0.0000	0.0000;
	2589	2610	0.022314	0.057016	0.00576	120	120	120	0	0	1	-360	360	-2.8000	-1.0000	2.8016	0.3272	0.0000	0.0000	0.0000	0.0000;
	2588	2648	0.030992	0.079008	0.00801	120	120	120	0	0	1	-360	360	-1.5000	-0.6000	1.5006	-0.3785	0.0000	0.0000	0.0000	0.0000;
	2452	2554	0.002636	0.007521	0.00075	120	120	120	0	0	1	-360	360	3.4016	-1.6447	-3.4013	1.5536	0.0000	0.0000	0.0000	0.0000;
	2546	2528	0.030248	0.06281	0.00061	99	99	99	0	0	1	-360	360	-22.2806	-0.9285	22.4048	1.1119	0.0000	0.0000	0.0000	0.0000;
	2527	2459	0.003314	0.010826	0.001089	137	137	137	0	0	1	-360	360	-0.3387	0.3500	0.3387	-0.4833	0.0000	0.0000	0.0000	0.0000;
	2537	2529	0.04124	0.072314	0.00687	69	69	69	0	0	1	-360	360	-16.0500	0.6261	16.1378	-1.3107	0.0000	0.0000	0.0000	0.0000;
	2527	2467	0.018603	0.056198	0.00581	81	81	81	0	0	1	-360	360	-5.1613	-1.3500	5.1655	0.6506	0.0000	0.0000	0.0000	0.0000;
	2584	2605	0.024793	0.08	0.00823	137	137	137	0	0	1	-360	360	-9.3262	2.4551	9.3456	-3.4014	0.0000	0.0000	0.0000	0.0000;
	2452	2648	0.01314	0.041818	0.004479	137	137	137	0	0	1	-360	360	5.3036	0.0824	-5.3006	-0.6215	0.0000	0.0000	0.0000	0.0000;
	2647	2609	0.009421	0.030661	0.003151	103	103	103	0	0	1	-360	360	-23.2447	-10.0227	23.2962	9.8214	0.0000	0.0000	0.0000	0.0000;
	2647	2579	0.029008	0.09438	0.009661	76	76	76	0	0	1	-360	360	-2.7563	2.6699	2.7608	-3.7792	0.0000	0.0000	0.0000	0.0000;
	2465	2529	0.004207	0.010578	0.00106	120	120	120	0	0	1	-360	360	-12.8401	-2.8965	12.8461	2.7815	0.0000	0.0000	0.0000	0.0000;
	2709	2528	0.007364	0.023802	0.002439	90	90	90	0	0	1	-360	360	-2.5974	-2.6690	2.5981	2.3726	0.0000	0.0000	0.0000	0.0000;
	2709	2452	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-15.2013	-4.1655	15.2045	4.1130	0.0000	0.0000	0.0000	0.0000;
	2709	2452	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-15.2013	-4.1655	15.2045	4.1130	0.0000	0.0000	0.0000	0.0000;
	2459	2465	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	-7.3387	-1.5167	7.3401	1.3965	0.0000	0.0000	0.0000	0.0000;
	2583	2572	0.008256	0.026281	0.00286	69	69	69	0	0	1	-360	360	-12.2047	-0.7891	12.2153	0.4870	0.0000	0.0000	0.0000	0.0000;
	2510	2583	0.018099	0.057016	0.0062	69	69	69	0	0	1	-360	360	-5.5000	-1.0000	5.5047	0.2891	0.0000	0.0000	0.0000	0.0000;
	2554	2529	0.00405	0.010578	0.001089	95	95	95	0	0	1	-360	360	-2.5987	-2.5536	2.5992	2.4212	0.0000	0.0000	0.0000	0.0000;
	2456	2452	0.002314	0.007521	0.00077	137	137	137	0	0	1	-360	360	-17.8793	-4.4978	17.8857	4.4244	0.0000	0.0000	0.0000	0.0000;
	2643	2456	0.003967	0.012984	0.001309	137	137	137	0	0	1	-360	360	-13.8727	-3.6362	13.8793	3.4978	0.0000	0.0000	0.0000	0.0000;
	2544	2537	0.008099	0.014207	0.00136	57	57	57	0	0	1	-360	360	-16.0328	0.4913	16.0500	-0.6261	0.0000	0.0000	0.0000	0.0000;
	2653	2544	0.064711	0.113388	0.010769	57	57	57	0	0	1	-360	360	-11.4604	1.1188	11.5328	-2.2913	0.0000	0.0000	0.0000	0.0000;
	2475	2653	0.066612	0.113058	0.01118	69	69	69	0	0	1	-360	360	-15.6957	-1.9584	15.8360	0.8673	0.0000	0.0000	0.0000	0.0000;
	2631	2546	0.013223	0.033058	0.003269	114	114	114	0	0	1	-360	360	-18.3438	-0.0316	18.3806	-0.2715	0.0000	0.0000	0.0000	0.0000;
	2720	2631	0.05686	0.093388	0.00944	114	114	114	0	0	1	-360	360	-14.7399	0.0072	14.8438	-0.9684	0.0000	0.0000	0.0000	0.0000;
	2676	2528	0.037603	0.121653	0.01249	80	80	80	0	0	1	-360	360	-29.9248	-8.4888	30.2283	7.9658	0.0000	0.0000	0.0000	0.0000;
	2687	2579	0.030579	0.053719	0.00508	78	78	78	0	0	1	-360	360	-5.8000	-1.5000	5.8093	0.9277	0.0000	0.0000	0.0000	0.0000;
	2610	2530	0.008512	0.020744	0.002321	114	114	114	0	0	1	-360	360	-30.8046	-0.9683	30.8734	0.8622	0.0000	0.0000	0.0000	0.0000;
	2530	2673	0.040496	0.096686	0.010159	120	120	120	0	0	1	-360	360	-38.8734	-1.8622	39.3918	1.8814	0.0000	0.0000	0.0000	0.0000;
	2464	2643	0.001983	0.006281	0.000651	137	137	137	0	0	1	-360	360	-4.3723	-0.9147	4.3727	0.8362	0.0000	0.0000	0.0000	0.0000;
	2451	2464	0.006529	0.021157	0.0022	137	137	137	0	0	1	-360	360	1.6279	0.8170	-1.6277	-1.0853	0.0000	0.0000	0.0000	0.0000;
	2632	2572	0.009256	0.023802	0.00242	120	120	120	0	0	1	-360	360	-3.7135	1.0043	3.7147	-1.2854	0.0000	0.0000	0.0000	0.0000;
	2717	2609	0.062231	0.104132	0.010721	63	63	63	0	0	1	-360	360	-8.9012	-0.4611	8.9435	-0.7231	0.0000	0.0000	0.0000	0.0000;
	2535	2717	0.047017	0.078512	0.00808	69	69	69	0	0	1	-360	360	-1.7000	-0.6000	1.7012	-0.3389	0.0000	0.0000	0.0000	0.0000;
	2470	2475	0.005446	0.007603	0.00077	69	69	69	0	0	1	-360	360	-11.6893	-0.5401	11.6957	0.4584	0.0000	0.0000	0.0000	0.0000;
	2609	2572	0.016198	0.033802	0.003509	90	90	90	0	0	1	-360	360	-0.6735	2.6082	0.6747	-3.0182	0.0000	0.0000	0.0000	0.0000;
	2625	2466	0.007917	0.025612	0.005261	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2647	2625	0.02781	0.089942	0.01845	114	114	114	0	0	1	-360	360	2.0010	-1.6472	-2.0000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2451	2467	0.013967	0.044628	0.00462	126	126	126	0	0	1	-360	360	-8.6279	-2.8170	8.6371	2.2807	0.0000	0.0000	0.0000	0.0000;
	2605	2466	0.008678	0.028099	0.00295	88	88	88	0	0	1	-360	360	-15.3456	1.8014	15.3626	-2.1083	0.0000	0.0000	0.0000	0.0000;
	2642	2653	0.016066	0.052793	0.01083	69	69	69	0	0	1	-360	360	7.8850	2.1128	-7.8757	-3.3860	0.0000	0.0000	0.0000	0.0000;
	2627	2642	0.034	0.10995	0.022559	69	69	69	0	0	1	-360	360	9.5110	0.2638	-9.4850	-2.9128	0.0000	0.0000	0.0000	0.0000;
	2496	2528	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	-13.0000	-5.0000	13.0089	4.7984	0.0000	0.0000	0.0000	0.0000;
	2497	2529	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.2318	0.0000	0.0000	0.0000	0.0000;
	2710	2452	0.002149	0.00719	0.000721	57	57	57	0	0	1	-360	360	-2.0000	-0.5000	2.0001	0.4119	0.0000	0.0000	0.0000	0.0000;
	2639	2529	0.000909	0.003058	0.00031	46	46	46	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0380	0.0000	0.0000	0.0000	0.0000;
	2549	2551	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	29.6978	0.0007	-29.6485	-0.0554	0.0000	0.0000	0.0000	0.0000;
	2678	2467	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	-13.0302	-0.8461	13.0588	0.0995	0.0000	0.0000	0.0000	0.0000;
	2463	2470	0.037397	0.120661	0.01272	140	140	140	0	0	1	-360	360	-1.9000	-0.7000	1.9012	-0.7907	0.0000	0.0000	0.0000	0.0000;
	2678	2627	0.019281	0.062364	0.006398	137	137	137	0	0	1	-360	360	11.0302	-0.0539	-11.0110	-0.6638	0.0000	0.0000	0.0000	0.0000;
	2488	2703	0.004959	0.016364	0.00166	114	114	114	0	0	1	-360	360	-36.1573	3.7784	36.2120	-3.7975	0.0000	0.0000	0.0000	0.0000;
	2701	2488	0.001653	0.005372	0.000542	114	114	114	0	0	1	-360	360	-32.0426	6.1611	32.0573	-6.1784	0.0000	0.0000	0.0000	0.0000;
	2533	2702	0.057686	0.145446	0.014999	76	76	76	0	0	1	-360	360	-26.1015	6.4755	26.4574	-7.3738	0.0000	0.0000	0.0000	0.0000;
	2567	2703	0.031983	0.07876	0.00786	90	90	90	0	0	1	-360	360	-46.1642	6.6007	46.7541	-6.0854	0.0000	0.0000	0.0000	0.0000;
	2699	2702	0.01843	0.06	0.006149	137	137	137	0	0	1	-360	360	-32.0376	9.3675	32.2095	-9.5470	0.0000	0.0000	0.0000	0.0000;
	2683	2684	0.005537	0.017934	0.001839	137	137	137	0	0	1	-360	360	-5.2781	1.3288	5.2795	-1.5434	0.0000	0.0000	0.0000	0.0000;
	2586	2457	0.036364	0.120661	0.01181	114	114	114	0	0	1	-360	360	-16.6519	-0.1975	16.7402	-0.8657	0.0000	0.0000	0.0000	0.0000;
	2684	2680	0.003058	0.009917	0.001019	114	114	114	0	0	1	-360	360	3.3090	-10.9503	-3.3057	10.8396	0.0000	0.0000	0.0000	0.0000;
	2511	2567	0.067603	0.119008	0.0112	69	69	69	0	0	1	-360	360	-14.3699	6.4123	14.5169	-7.4763	0.0000	0.0000	0.0000	0.0000;
	2693	2511	0.038678	0.068099	0.006389	69	69	69	0	0	1	-360	360	-10.9108	7.4620	10.9699	-8.1123	0.0000	0.0000	0.0000	0.0000;
	2628	2567	0.050422	0.104868	0.0102	69	69	69	0	0	1	-360	360	-23.8968	2.0490	24.1473	-2.7244	0.0000	0.0000	0.0000	0.0000;
	2645	2628	0.01976	0.051397	0.00515	69	69	69	0	0	1	-360	360	-23.7000	1.8035	23.7968	-2.1490	0.0000	0.0000	0.0000	0.0000;
	2570	2522	0.02781	0.079678	0.008071	69	69	69	0	0	1	-360	360	9.8417	-10.7767	-9.7941	9.9525	0.0000	0.0000	0.0000	0.0000;
	2693	2570	0.014669	0.032388	0.003279	69	69	69	0	0	1	-360	360	11.6710	-10.2000	-11.6417	9.8767	0.0000	0.0000	0.0000	0.0000;
	2462	2526	0.022314	0.072314	0.014929	75	75	75	0	0	1	-360	360	-4.7037	-9.7166	4.7231	8.0405	0.0000	0.0000	0.0000	0.0000;
	2457	2462	0.013223	0.017769	0.001909	62	62	62	0	0	1	-360	360	-0.6954	-8.6260	0.7037	8.4166	0.0000	0.0000	0.0000	0.0000;
	2677	2522	0.008835	0.027917	0.003049	137	137	137	0	0	1	-360	360	-11.9415	-1.7874	11.9522	1.4572	0.0000	0.0000	0.0000	0.0000;
	2509	2677	0.006876	0.021579	0.002398	137	137	137	0	0	1	-360	360	-10.1354	-1.4543	10.1415	1.1874	0.0000	0.0000	0.0000	0.0000;
	2624	2686	0.015537	0.054554	0.005571	137	137	137	0	0	1	-360	360	-6.9109	3.2693	6.9188	-3.9032	0.0000	0.0000	0.0000	0.0000;
	2487	2640	0.008512	0.021744	0.0022	120	120	120	0	0	1	-360	360	22.5354	-7.4065	-22.4954	7.2470	0.0000	0.0000	0.0000	0.0000;
	2640	2684	0.00281	0.007017	0.00059	114	114	114	0	0	1	-360	360	13.3954	-10.5470	-13.3885	10.4937	0.0000	0.0000	0.0000	0.0000;
	2474	2698	0.027686	0.089504	0.009169	95	95	95	0	0	1	-360	360	-24.4567	0.0198	24.5960	-0.6657	0.0000	0.0000	0.0000	0.0000;
	2686	2474	0.021322	0.069421	0.007069	137	137	137	0	0	1	-360	360	-14.2188	2.5032	14.2567	-3.2198	0.0000	0.0000	0.0000	0.0000;
	2698	2704	0.015041	0.041322	0.004259	90	90	90	0	0	1	-360	360	-15.2469	10.7541	15.2912	-11.1436	0.0000	0.0000	0.0000	0.0000;
	2685	2683	0.017769	0.057364	0.005881	137	137	137	0	0	1	-360	360	0.7435	-2.3799	-0.7428	1.6823	0.0000	0.0000	0.0000	0.0000;
	2646	2520	0.007364	0.023802	0.00251	114	114	114	0	0	1	-360	360	-11.3220	-1.1144	11.3299	0.8404	0.0000	0.0000	0.0000	0.0000;
	2665	2578	0.004207	0.010744	0.00121	114	114	114	0	0	1	-360	360	-8.5135	-0.7716	8.5161	0.6341	0.0000	0.0000	0.0000	0.0000;
	2457	2645	0.023314	0.078934	0.007451	69	69	69	0	0	1	-360	360	-18.2291	3.8828	18.3000	-4.5035	0.0000	0.0000	0.0000	0.0000;
	2665	2519	0.002727	0.008256	0.000849	120	120	120	0	0	1	-360	360	0.4648	0.7884	-0.4648	-0.8895	0.0000	0.0000	0.0000	0.0000;
	2519	2509	0.001488	0.004959	0.000479	137	137	137	0	0	1	-360	360	-4.4352	-0.5105	4.4354	0.4543	0.0000	0.0000	0.0000	0.0000;
	2476	2522	0.028678	0.092562	0.009511	57	57	57	0	0	1	-360	360	-4.1769	-3.5902	4.1833	2.4774	0.0000	0.0000	0.0000	0.0000;
	2487	2533	0.013636	0.035537	0.0037	120	120	120	0	0	1	-360	360	-22.8354	7.2065	22.9015	-7.4755	0.0000	0.0000	0.0000	0.0000;
	2683	2680	0.004207	0.013554	0.001401	131	131	131	0	0	1	-360	360	-4.5798	-6.1406	4.5818	5.9801	0.0000	0.0000	0.0000	0.0000;
	2624	2685	0.005289	0.010744	0.001111	90	90	90	0	0	1	-360	360	1.6439	-2.2113	-1.6435	2.0799	0.0000	0.0000	0.0000	0.0000;
	2704	2701	0.009339	0.016529	0.00174	90	90	90	0	0	1	-360	360	-24.3912	7.9436	24.4426	-8.0611	0.0000	0.0000	0.0000	0.0000;
	2703	2560	0.034793	0.10281	0.01045	99	99	99	0	0	1	-360	360	-23.7306	6.3920	23.9079	-7.1261	0.0000	0.0000	0.0000	0.0000;
	2559	2521	0.02124	0.068603	0.00704	99	99	99	0	0	1	-360	360	-21.3278	-8.0687	21.4205	7.5330	0.0000	0.0000	0.0000	0.0000;
	2526	2520	0.031397	0.098843	0.01074	126	126	126	0	0	1	-360	360	-8.9231	-9.5405	8.9657	8.4030	0.0000	0.0000	0.0000	0.0000;
	2561	2680	0.008512	0.02686	0.002899	40	40	40	0	0	1	-360	360	-10.1857	-0.9965	10.1932	0.6744	0.0000	0.0000	0.0000	0.0000;
	2556	2561	0.018099	0.057016	0.0062	40	40	40	0	0	1	-360	360	-10.1697	-1.6827	10.1857	0.9965	0.0000	0.0000	0.0000	0.0000;
	2473	2680	0.01719	0.057769	0.005779	69	69	69	0	0	1	-360	360	-6.5361	-2.6031	6.5430	1.9382	0.0000	0.0000	0.0000	0.0000;
	2562	2702	0.015793	0.040174	0.00408	102	102	102	0	0	1	-360	360	77.8485	-20.3332	-77.0047	21.9875	0.0000	0.0000	0.0000	0.0000;
	2612	2559	0.033636	0.107438	0.010159	107	107	107	0	0	1	-360	360	-19.3017	-8.1461	19.4278	7.3687	0.0000	0.0000	0.0000	0.0000;
	2646	2578	0.008256	0.016529	0.001941	114	114	114	0	0	1	-360	360	9.2220	0.6144	-9.2161	-0.8341	0.0000	0.0000	0.0000	0.0000;
	2698	2713	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	29.8386	6.7703	-29.8000	-6.8000	0.0000	0.0000	0.0000	0.0000;
	2698	2714	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	32.0441	6.4785	-32.0000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	2515	2680	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0872	0.0000	0.0000	0.0000	0.0000;
	2516	2681	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-0.3000	-0.2000	0.3000	0.1128	0.0000	0.0000	0.0000	0.0000;
	2688	2683	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-3.7913	-1.1192	3.7919	1.0331	0.0000	0.0000	0.0000	0.0000;
	2690	2624	0.025405	0.082157	0.008429	123	123	123	0	0	1	-360	360	-3.3645	0.1643	3.3670	-1.1579	0.0000	0.0000	0.0000	0.0000;
	2690	2473	0.016364	0.052893	0.005581	122	122	122	0	0	1	-360	360	1.9645	-1.0643	-1.9639	0.4031	0.0000	0.0000	0.0000	0.0000;
	2556	2693	0.020413	0.06843	0.006851	123	123	123	0	0	1	-360	360	7.3697	0.3827	-7.3602	-1.1620	0.0000	0.0000	0.0000	0.0000;
	2688	2683	0.009917	0.034876	0.00407	76	76	76	0	0	1	-360	360	-0.8087	-0.7808	0.8088	0.2963	0.0000	0.0000	0.0000	0.0000;
	2700	2665	0.020174	0.052231	0.00545	120	120	120	0	0	1	-360	360	-29.5349	-1.8262	29.6848	1.5689	0.0000	0.0000	0.0000	0.0000;
	2665	2521	0.009504	0.024554	0.00256	114	114	114	0	0	1	-360	360	-22.4831	-2.1967	22.5238	1.9962	0.0000	0.0000	0.0000	0.0000;
	2669	2654	0.01405	0.023141	0.00234	90	90	90	0	0	1	-360	360	-11.6114	1.9482	11.6277	-2.2022	0.0000	0.0000	0.0000	0.0000;
	2662	2664	0.03286	0.076678	0.00771	69	69	69	0	0	1	-360	360	10.6346	-1.7258	-10.6033	0.8727	0.0000	0.0000	0.0000	0.0000;
	2659	2661	0.042231	0.098959	0.00974	69	69	69	0	0	1	-360	360	-0.7242	-1.3737	0.7246	0.2033	0.0000	0.0000	0.0000	0.0000;
	2663	2721	0.073058	0.191901	0.018319	69	69	69	0	0	1	-360	360	-6.4899	-2.3269	6.5165	0.1877	0.0000	0.0000	0.0000	0.0000;
	2664	2590	0.030909	0.081066	0.007739	69	69	69	0	0	1	-360	360	-6.1284	-2.1619	6.1388	1.2589	0.0000	0.0000	0.0000	0.0000;
	2590	2722	0.042066	0.110744	0.010529	69	69	69	0	0	1	-360	360	-6.8388	-1.5589	6.8555	0.3294	0.0000	0.0000	0.0000	0.0000;
	2660	2663	0.016529	0.033058	0.00242	69	69	69	0	0	1	-360	360	-20.7757	-0.6813	20.8357	0.5119	0.0000	0.0000	0.0000	0.0000;
	2564	2483	0.040496	0.071066	0.00673	90	90	90	0	0	1	-360	360	-14.1069	-1.1934	14.1764	0.5282	0.0000	0.0000	0.0000	0.0000;
	2483	2660	0.046281	0.071066	0.007599	78	78	78	0	0	1	-360	360	-15.8764	-0.9282	15.9757	0.1813	0.0000	0.0000	0.0000	0.0000;
	2663	2669	0.004959	0.008256	0.000849	78	78	78	0	0	1	-360	360	-7.1090	2.8504	7.1114	-2.9482	0.0000	0.0000	0.0000	0.0000;
	2565	2564	0.004132	0.013719	0.001379	137	137	137	0	0	1	-360	360	-6.7793	-0.0957	6.7810	-0.0593	0.0000	0.0000	0.0000	0.0000;
	2661	2691	0.013364	0.029686	0.00296	69	69	69	0	0	1	-360	360	1.3428	-0.2033	-1.3426	-0.1524	0.0000	0.0000	0.0000	0.0000;
	2654	2662	0.008678	0.027769	0.004777	69	69	69	0	0	1	-360	360	-17.5277	0.7022	17.5500	-1.2054	0.0000	0.0000	0.0000	0.0000;
	2574	2722	0.04438	0.078256	0.007391	46	46	46	0	0	1	-360	360	-7.9171	-0.0930	7.9402	-0.7605	0.0000	0.0000	0.0000	0.0000;
	2604	2574	0.056612	0.099826	0.009431	46	46	46	0	0	1	-360	360	-4.4079	-0.2127	4.4171	-0.9070	0.0000	0.0000	0.0000	0.0000;
	2468	2604	0.019752	0.062149	0.006749	90	90	90	0	0	1	-360	360	-3.4060	-0.6176	3.4079	-0.1873	0.0000	0.0000	0.0000	0.0000;
	2498	2468	0.036686	0.064711	0.00611	90	90	90	0	0	1	-360	360	-0.2060	-0.3512	0.2060	-0.3824	0.0000	0.0000	0.0000	0.0000;
	2484	2664	0.035868	0.071322	0.006241	38	38	38	0	0	1	-360	360	-0.5943	0.9000	0.5948	-1.6474	0.0000	0.0000	0.0000	0.0000;
	2696	2565	0.03438	0.060992	0.005689	137	137	137	0	0	1	-360	360	-2.7771	-0.2526	2.7793	-0.4043	0.0000	0.0000	0.0000	0.0000;
	2498	2484	0.035868	0.071322	0.006241	90	90	90	0	0	1	-360	360	-0.5940	0.2512	0.5943	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2482	2523	0.020397	0.06595	0.006771	90	90	90	0	0	1	-360	360	-1.3000	-0.2000	1.3003	-0.5908	0.0000	0.0000	0.0000	0.0000;
	2479	2523	0.014554	0.047471	0.00483	120	120	120	0	0	1	-360	360	3.1016	-0.9516	-3.1003	0.3908	0.0000	0.0000	0.0000	0.0000;
	2502	2611	0.006612	0.015703	0.001689	103	103	103	0	0	1	-360	360	-2.3407	1.9166	2.3413	-2.1091	0.0000	0.0000	0.0000	0.0000;
	2507	2471	0.009826	0.017364	0.0016	137	137	137	0	0	1	-360	360	-16.8981	-5.7041	16.9254	5.5693	0.0000	0.0000	0.0000	0.0000;
	2471	2503	0.030248	0.097521	0.010019	86	86	86	0	0	1	-360	360	-7.9405	0.1727	7.9572	-1.2696	0.0000	0.0000	0.0000	0.0000;
	2539	2504	0.011488	0.034711	0.002931	120	120	120	0	0	1	-360	360	-17.7296	-1.2861	17.7613	1.0455	0.0000	0.0000	0.0000	0.0000;
	2697	2539	0.008256	0.028934	0.00363	120	120	120	0	0	1	-360	360	-12.4184	-1.2618	12.4296	0.8861	0.0000	0.0000	0.0000	0.0000;
	2568	2499	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-5.9799	-3.3965	5.9804	3.3534	0.0000	0.0000	0.0000	0.0000;
	2568	2580	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	2.5001	0.7555	-2.5000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	2568	2580	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	2.5001	0.7555	-2.5000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	2506	2697	0.010826	0.034711	0.003579	137	137	137	0	0	1	-360	360	-4.7162	0.6364	4.7184	-1.0382	0.0000	0.0000	0.0000	0.0000;
	2514	2506	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-4.8853	-2.4357	4.8856	2.3923	0.0000	0.0000	0.0000	0.0000;
	2672	2514	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	1.1148	0.4198	-1.1147	-0.4643	0.0000	0.0000	0.0000	0.0000;
	2507	2672	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	5.1151	1.9764	-5.1148	-2.0198	0.0000	0.0000	0.0000	0.0000;
	2471	2718	0.036686	0.118182	0.01217	95	95	95	0	0	1	-360	360	-6.4201	-5.1176	6.4395	3.7748	0.0000	0.0000	0.0000	0.0000;
	2695	2718	0.017364	0.05686	0.005779	137	137	137	0	0	1	-360	360	-12.5043	-5.4670	12.5319	4.8884	0.0000	0.0000	0.0000	0.0000;
	2679	2500	0.032479	0.108099	0.01445	137	137	137	0	0	1	-360	360	-0.7369	-4.4585	0.7408	2.8106	0.0000	0.0000	0.0000	0.0000;
	2668	2499	0.054554	0.180174	0.0242	99	99	99	0	0	1	-360	360	-17.7873	-4.6475	17.9470	2.4314	0.0000	0.0000	0.0000	0.0000;
	2501	2503	0.019174	0.02595	0.004671	69	69	69	0	0	1	-360	360	2.7508	-0.3391	-2.7495	-0.1968	0.0000	0.0000	0.0000	0.0000;
	2611	2504	0.01405	0.036364	0.003991	103	103	103	0	0	1	-360	360	-8.9413	-0.4909	8.9511	0.0580	0.0000	0.0000	0.0000	0.0000;
	2636	2503	0.035868	0.090083	0.00924	114	114	114	0	0	1	-360	360	-11.1473	-0.8864	11.1864	-0.0744	0.0000	0.0000	0.0000	0.0000;
	2708	2504	0.015	0.047141	0.004661	114	114	114	0	0	1	-360	360	-7.2344	-0.8838	7.2413	0.3702	0.0000	0.0000	0.0000	0.0000;
	2666	2708	0.005248	0.016504	0.001631	114	114	114	0	0	1	-360	360	-5.1331	-0.7750	5.1344	0.5918	0.0000	0.0000	0.0000	0.0000;
	2705	2708	0.000256	0.000661	7e-05	114	114	114	0	0	1	-360	360	-2.1000	-0.3000	2.1000	0.2920	0.0000	0.0000	0.0000	0.0000;
	2637	2694	0.041744	0.073223	0.006921	90	90	90	0	0	1	-360	360	-1.2167	-1.9786	1.2182	1.1854	0.0000	0.0000	0.0000	0.0000;
	2694	2719	0.023058	0.07438	0.00765	137	137	137	0	0	1	-360	360	-11.1182	-4.3854	11.1460	3.5904	0.0000	0.0000	0.0000	0.0000;
	2506	2682	0.000992	0.003471	0.000361	137	137	137	0	0	1	-360	360	2.6597	-2.4647	-2.6596	2.4239	0.0000	0.0000	0.0000	0.0000;
	2619	2666	0.003636	0.010744	0.00106	114	114	114	0	0	1	-360	360	2.3670	0.4040	-2.3669	-0.5250	0.0000	0.0000	0.0000	0.0000;
	2501	2623	0.004628	0.014876	0.00152	137	137	137	0	0	1	-360	360	17.1847	4.7852	-17.1719	-4.9188	0.0000	0.0000	0.0000	0.0000;
	2513	2636	0.003719	0.009339	0.000939	120	120	120	0	0	1	-360	360	-5.6463	-0.2910	5.6473	0.1864	0.0000	0.0000	0.0000	0.0000;
	2507	2513	0.004959	0.012727	0.00128	95	95	95	0	0	1	-360	360	1.3539	1.4633	-1.3537	-1.6090	0.0000	0.0000	0.0000	0.0000;
	2480	2568	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	2.3211	-2.1003	-2.3202	1.7855	0.0000	0.0000	0.0000	0.0000;
	2503	2480	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	7.2265	-1.8091	-7.2211	1.5003	0.0000	0.0000	0.0000	0.0000;
	2504	2667	0.014959	0.043802	0.00445	114	114	114	0	0	1	-360	360	3.4987	-0.1211	-3.4971	-0.3857	0.0000	0.0000	0.0000	0.0000;
	2505	2500	0.007603	0.019826	0.002059	120	120	120	0	0	1	-360	360	-10.9052	-3.5079	10.9138	3.2931	0.0000	0.0000	0.0000	0.0000;
	2576	2504	0.034793	0.111901	0.011761	76	76	76	0	0	1	-360	360	-0.3749	-2.8742	0.3764	1.5299	0.0000	0.0000	0.0000	0.0000;
	2679	2576	0.007017	0.022397	0.002369	123	123	123	0	0	1	-360	360	5.9272	-0.7385	-5.9251	0.4742	0.0000	0.0000	0.0000	0.0000;
	2617	2674	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	-16.0058	2.6051	16.0252	-2.8036	0.0000	0.0000	0.0000	0.0000;
	2679	2617	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	-14.1903	2.8970	14.2058	-3.1051	0.0000	0.0000	0.0000	0.0000;
	2566	2571	0.019917	0.052446	0.005191	120	120	120	0	0	1	-360	360	-19.5641	1.6618	19.6310	-2.0849	0.0000	0.0000	0.0000	0.0000;
	2674	2566	0.011868	0.03176	0.003151	120	120	120	0	0	1	-360	360	-19.3252	1.4036	19.3641	-1.6618	0.0000	0.0000	0.0000	0.0000;
	2622	2501	0.005041	0.016859	0.00174	137	137	137	0	0	1	-360	360	-5.5876	-0.1671	5.5889	-0.0287	0.0000	0.0000	0.0000	0.0000;
	2449	2501	0.003314	0.010909	0.001111	137	137	137	0	0	1	-360	360	1.3257	1.2188	-1.3256	-1.3464	0.0000	0.0000	0.0000	0.0000;
	2667	2629	0.007769	0.024793	0.00257	137	137	137	0	0	1	-360	360	3.3971	0.3857	-3.3963	-0.6782	0.0000	0.0000	0.0000	0.0000;
	2591	2472	0.007107	0.023141	0.00234	124	124	124	0	0	1	-360	360	-9.7422	-4.6425	9.7493	4.3978	0.0000	0.0000	0.0000	0.0000;
	2623	2592	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	12.0719	3.6188	-12.0676	-3.7220	0.0000	0.0000	0.0000	0.0000;
	2641	2637	0.006446	0.020661	0.00213	137	137	137	0	0	1	-360	360	1.7839	-3.5055	-1.7831	3.2638	0.0000	0.0000	0.0000	0.0000;
	2633	2499	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	-11.4146	1.2970	11.4161	-1.3393	0.0000	0.0000	0.0000	0.0000;
	2634	2500	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0472	0.0000	0.0000	0.0000	0.0000;
	2500	2502	0.020744	0.067273	0.00682	137	137	137	0	0	1	-360	360	8.1560	1.6498	-8.1432	-2.3931	0.0000	0.0000	0.0000	0.0000;
	2633	2518	0.005446	0.017364	0.001769	137	137	137	0	0	1	-360	360	-3.9854	-0.1970	3.9861	-0.0040	0.0000	0.0000	0.0000	0.0000;
	2500	2449	0.006124	0.015703	0.001571	120	120	120	0	0	1	-360	360	9.4305	1.3501	-9.4257	-1.5188	0.0000	0.0000	0.0000	0.0000;
	2598	2502	0.001322	0.004207	0.00044	137	137	137	0	0	1	-360	360	-0.1829	1.2021	0.1829	-1.2526	0.0000	0.0000	0.0000	0.0000;
	2499	2598	0.007934	0.022314	0.002149	123	123	123	0	0	1	-360	360	6.5207	2.9654	-6.5171	-3.2021	0.0000	0.0000	0.0000	0.0000;
	2518	2622	0.009091	0.028934	0.002899	137	137	137	0	0	1	-360	360	-4.2861	-0.0960	4.2876	-0.2329	0.0000	0.0000	0.0000	0.0000;
	2629	2670	0.007364	0.023719	0.00242	137	137	137	0	0	1	-360	360	-2.1037	-0.7218	2.1040	0.4449	0.0000	0.0000	0.0000	0.0000;
	2472	2641	0.003314	0.010744	0.001089	137	137	137	0	0	1	-360	360	7.3855	-1.5251	-7.3839	1.4055	0.0000	0.0000	0.0000	0.0000;
	2682	2541	0.002066	0.006942	0.000699	137	137	137	0	0	1	-360	360	-0.3404	-3.4239	0.3406	3.3448	0.0000	0.0000	0.0000	0.0000;
	2695	2637	0.011322	0.036364	0.003751	137	137	137	0	0	1	-360	360	5.0043	3.8670	-5.0002	-4.2852	0.0000	0.0000	0.0000	0.0000;
	2541	2591	0.002893	0.009256	0.000939	137	137	137	0	0	1	-360	360	-6.7406	-4.1448	6.7422	4.0425	0.0000	0.0000	0.0000	0.0000;
	2592	2619	0.002479	0.007438	0.000731	120	120	120	0	0	1	-360	360	4.9676	1.6220	-4.9670	-1.7040	0.0000	0.0000	0.0000	0.0000;
	2542	2505	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-4.1043	-1.9752	4.1052	1.7079	0.0000	0.0000	0.0000	0.0000;
	2670	2542	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-2.2040	-1.4449	2.2043	1.1752	0.0000	0.0000	0.0000	0.0000;
	2600	2719	0.001653	0.004959	0.00053	137	137	137	0	0	1	-360	360	-6.4245	-0.1261	6.4251	0.0663	0.0000	0.0000	0.0000	0.0000;
	2478	2668	0.039504	0.124554	0.011761	38	38	38	0	0	1	-360	360	-6.7017	-2.2402	6.7186	0.9846	0.0000	0.0000	0.0000	0.0000;
	2538	2504	0.039504	0.069587	0.00657	72	72	72	0	0	1	-360	360	-21.4565	-1.3008	21.6175	0.8351	0.0000	0.0000	0.0000	0.0000;
	2536	2538	0.053058	0.093554	0.00884	72	72	72	0	0	1	-360	360	-15.4429	0.0062	15.5565	-0.7992	0.0000	0.0000	0.0000	0.0000;
	2658	2536	0.032934	0.106504	0.010926	137	137	137	0	0	1	-360	360	-2.2316	0.4677	2.2334	-1.6812	0.0000	0.0000	0.0000	0.0000;
	2657	2536	0.058066	0.103058	0.00937	76	76	76	0	0	1	-360	360	-4.1000	-1.7000	4.1095	0.6750	0.0000	0.0000	0.0000	0.0000;
	2668	2658	0.024438	0.079025	0.008107	137	137	137	0	0	1	-360	360	-0.5313	0.4629	0.5316	-1.3677	0.0000	0.0000	0.0000	0.0000;
	2458	2718	0.021388	0.069537	0.007289	120	120	120	0	0	1	-360	360	-1.8746	-0.4400	1.8752	-0.4048	0.0000	0.0000	0.0000	0.0000;
	2644	2504	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-4.8000	-1.3000	4.8003	1.2561	0.0000	0.0000	0.0000	0.0000;
	2501	2712	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	5.4012	0.9290	-5.4000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	2502	2711	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	5.1011	0.8292	-5.1000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2618	2500	0.01281	0.021488	0.00212	78	78	78	0	0	1	-360	360	-12.9323	-5.8085	12.9546	5.6019	0.0000	0.0000	0.0000	0.0000;
	2469	2618	0.026198	0.043967	0.004339	78	78	78	0	0	1	-360	360	-10.4007	-5.6512	10.4323	5.2085	0.0000	0.0000	0.0000	0.0000;
	2581	2453	0.038843	0.12562	0.012901	95	95	95	0	0	1	-360	360	-6.5398	-1.5717	6.5549	0.1672	0.0000	0.0000	0.0000	0.0000;
	2706	2596	0.011653	0.037686	0.00387	137	137	137	0	0	1	-360	360	-12.5764	-1.8254	12.5929	1.4382	0.0000	0.0000	0.0000	0.0000;
	2453	2706	0.021397	0.069174	0.0071	137	137	137	0	0	1	-360	360	-10.5549	-1.6672	10.5763	0.9317	0.0000	0.0000	0.0000	0.0000;
	2461	2706	0.00281	0.009174	0.000939	123	123	123	0	0	1	-360	360	-2.0000	-1.0000	2.0001	0.8937	0.0000	0.0000	0.0000	0.0000;
	2671	2595	0.158017	0.182727	0.016429	46	46	46	0	0	1	-360	360	2.8877	-6.4720	-2.8330	4.6708	0.0000	0.0000	0.0000	0.0000;
	2608	2596	0.009826	0.017521	0.0016	80	80	80	0	0	1	-360	360	-23.3199	-1.9175	23.3672	1.8199	0.0000	0.0000	0.0000	0.0000;
	2508	2593	0.010388	0.050826	0.004939	133	133	133	0	0	1	-360	360	-9.7275	0.2667	9.7362	-0.7854	0.0000	0.0000	0.0000	0.0000;
	2569	2593	0.036033	0.128934	0.012509	69	69	69	0	0	1	-360	360	-8.4530	-0.9612	8.4758	-0.3751	0.0000	0.0000	0.0000	0.0000;
	2485	2595	0.022339	0.074959	0.00748	69	69	69	0	0	1	-360	360	-17.5423	1.8482	17.6039	-2.4931	0.0000	0.0000	0.0000	0.0000;
	2450	2569	0.041397	0.069421	0.00711	69	69	69	0	0	1	-360	360	-3.6474	-1.3756	3.6527	0.5824	0.0000	0.0000	0.0000	0.0000;
	2517	2569	0.033141	0.061157	0.006389	69	69	69	0	0	1	-360	360	-1.0000	-0.4000	1.0003	-0.3212	0.0000	0.0000	0.0000	0.0000;
	2550	2450	0.037686	0.121488	0.01249	69	69	69	0	0	1	-360	360	0.3532	-1.9779	-0.3526	0.5756	0.0000	0.0000	0.0000	0.0000;
	2552	2550	0.019422	0.06281	0.00649	69	69	69	0	0	1	-360	360	2.3545	-1.9019	-2.3532	1.1779	0.0000	0.0000	0.0000	0.0000;
	2597	2593	0.035868	0.115702	0.012199	140	140	140	0	0	1	-360	360	13.1861	-6.8992	-13.1188	5.7325	0.0000	0.0000	0.0000	0.0000;
	2531	2594	0.030248	0.097521	0.01028	140	140	140	0	0	1	-360	360	0.8875	-1.7482	-0.8869	0.5821	0.0000	0.0000	0.0000	0.0000;
	2563	2525	0.009826	0.017273	0.001631	69	69	69	0	0	1	-360	360	-8.7847	-1.6302	8.7916	1.4570	0.0000	0.0000	0.0000	0.0000;
	2602	2563	0.053223	0.093471	0.008821	69	69	69	0	0	1	-360	360	-2.2823	-0.6260	2.2847	-0.3698	0.0000	0.0000	0.0000	0.0000;
	2606	2599	0.006612	0.013719	0.001331	69	69	69	0	0	1	-360	360	0.9296	-0.2839	-0.9296	0.1330	0.0000	0.0000	0.0000	0.0000;
	2599	2607	0.005372	0.017364	0.001791	69	69	69	0	0	1	-360	360	-5.6704	-2.1330	5.6721	1.9352	0.0000	0.0000	0.0000	0.0000;
	2581	2552	0.023388	0.075868	0.007841	34	34	34	0	0	1	-360	360	-2.1656	0.8439	2.1669	-1.7196	0.0000	0.0000	0.0000	0.0000;
	2607	2595	0.01157	0.037686	0.00387	69	69	69	0	0	1	-360	360	-10.5721	-2.8352	10.5842	2.4341	0.0000	0.0000	0.0000	0.0000;
	2582	2594	0.033099	0.111066	0.011059	114	114	114	0	0	1	-360	360	-20.9886	-0.1189	21.1185	-0.6956	0.0000	0.0000	0.0000	0.0000;
	2585	2597	0.028182	0.091157	0.009341	69	69	69	0	0	1	-360	360	17.9760	-6.6648	-17.8861	5.8992	0.0000	0.0000	0.0000	0.0000;
	2602	2508	0.024463	0.043471	0.004039	69	69	69	0	0	1	-360	360	-6.7177	0.1260	6.7275	-0.5667	0.0000	0.0000	0.0000	0.0000;
	2601	2596	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	-4.0000	-0.7000	4.0010	0.5502	0.0000	0.0000	0.0000	0.0000;
	2608	2606	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	3.4303	0.1664	-3.4296	-0.3161	0.0000	0.0000	0.0000	0.0000;
	2582	2577	0.020496	0.06876	0.00688	69	69	69	0	0	1	-360	360	12.9886	-1.3811	-12.9577	0.7132	0.0000	0.0000	0.0000	0.0000;
	2638	2552	0.058182	0.094207	0.00944	84	84	84	0	0	1	-360	360	-2.5000	-0.5000	2.5033	-0.5525	0.0000	0.0000	0.0000	0.0000;
	2593	2595	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	-16.8977	0.7662	16.9300	-1.1453	0.0000	0.0000	0.0000	0.0000;
	2594	2596	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	-17.0038	0.7874	17.0365	-1.1652	0.0000	0.0000	0.0000	0.0000;
	2531	2608	0.014463	0.055537	0.004479	69	69	69	0	0	1	-360	360	-3.8875	0.7482	3.8895	-1.2489	0.0000	0.0000	0.0000	0.0000;
	2454	2491	0.023554	0.062149	0.006389	82	82	82	0	0	1	-360	360	-15.8062	1.2548	15.8555	-1.8974	0.0000	0.0000	0.0000	0.0000;
	2532	2454	0.027603	0.049504	0.004479	69	69	69	0	0	1	-360	360	-6.2443	0.0662	6.2533	-0.5899	0.0000	0.0000	0.0000	0.0000;
	2512	2532	0.039669	0.07157	0.006411	69	69	69	0	0	1	-360	360	-2.7418	-0.2002	2.7443	-0.5662	0.0000	0.0000	0.0000	0.0000;
	2543	2512	0.029826	0.057934	0.005469	69	69	69	0	0	1	-360	360	-0.2418	-0.3573	0.2418	-0.2998	0.0000	0.0000	0.0000	0.0000;
	2548	2490	0.009256	0.030083	0.003071	119	119	119	0	0	1	-360	360	-17.1494	-3.0304	17.1726	2.7342	0.0000	0.0000	0.0000	0.0000;
	2656	2650	0.053141	0.093388	0.008901	69	69	69	0	0	1	-360	360	-8.6433	1.7542	8.6799	-2.7226	0.0000	0.0000	0.0000	0.0000;
	2545	2548	0.001322	0.004207	0.00044	99	99	99	0	0	1	-360	360	-9.6484	-1.5802	9.6494	1.5304	0.0000	0.0000	0.0000	0.0000;
	2547	2491	0.009091	0.029752	0.00302	137	137	137	0	0	1	-360	360	-11.1471	-3.5289	11.1573	3.1968	0.0000	0.0000	0.0000	0.0000;
	2489	2490	0.055041	0.164298	0.016819	69	69	69	0	0	1	-360	360	-3.6673	-0.9439	3.6734	-1.0734	0.0000	0.0000	0.0000	0.0000;
	2715	2486	0.036529	0.064132	0.00605	69	69	69	0	0	1	-360	360	1.3006	-0.6934	-1.3000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2558	2547	0.01595	0.05124	0.0053	137	137	137	0	0	1	-360	360	-6.1421	-0.3527	6.1471	-0.2711	0.0000	0.0000	0.0000	0.0000;
	2558	2545	0.007438	0.023967	0.002461	126	126	126	0	0	1	-360	360	-4.6470	-0.3729	4.6484	0.0802	0.0000	0.0000	0.0000	0.0000;
	2621	2524	0.036686	0.116686	0.012509	69	69	69	0	0	1	-360	360	-3.0001	0.1196	3.0030	-1.6258	0.0000	0.0000	0.0000	0.0000;
	2715	2656	0.083141	0.146281	0.01392	69	69	69	0	0	1	-360	360	-7.6007	0.2243	7.6433	-1.7542	0.0000	0.0000	0.0000	0.0000;
	2692	2490	0.026612	0.089422	0.008949	137	137	137	0	0	1	-360	360	-11.7711	-0.7709	11.8017	-0.2081	0.0000	0.0000	0.0000	0.0000;
	2558	2655	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	6.2891	-0.7745	-6.2781	0.0819	0.0000	0.0000	0.0000	0.0000;
	2540	2543	0.005207	0.014132	0.001401	90	90	90	0	0	1	-360	360	-5.0000	-0.0000	5.0011	-0.1654	0.0000	0.0000	0.0000	0.0000;
	2543	2692	0.01843	0.061901	0.0062	137	137	137	0	0	1	-360	360	-8.7593	-0.9773	8.7711	0.2709	0.0000	0.0000	0.0000	0.0000;
	2481	2715	0.001818	0.003876	0.000271	76	76	76	0	0	1	-360	360	-2.8000	-0.5000	2.8001	0.4692	0.0000	0.0000	0.0000	0.0000;
	2649	2650	0.003471	0.012636	0.001191	123	123	123	0	0	1	-360	360	-33.0000	-3.6000	33.0330	3.5818	0.0000	0.0000	0.0000	0.0000;
	2455	2652	0.037603	0.091744	0.00968	99	99	99	0	0	1	-360	360	5.5097	0.3586	-5.5000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2621	2651	0.019669	0.086124	0.00924	57	57	57	0	0	1	-360	360	0.0001	-1.1196	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2495	2716	0.003314	0.010578	0.001089	137	137	137	0	0	1	-360	360	-2.7877	-4.2821	2.7885	4.1628	0.0000	0.0000	0.0000	0.0000;
	2635	2495	0.029752	0.095868	0.01007	137	137	137	0	0	1	-360	360	0.6179	-5.0851	-0.6123	3.9821	0.0000	0.0000	0.0000	0.0000;
	2573	2635	0.005124	0.016529	0.00174	137	137	137	0	0	1	-360	360	5.8204	-4.5699	-5.8179	4.3851	0.0000	0.0000	0.0000	0.0000;
	2553	2587	0.033471	0.065289	0.005929	21	21	21	0	0	1	-360	360	-4.2000	-0.8000	4.2053	0.1436	0.0000	0.0000	0.0000	0.0000;
	2460	2620	0.016529	0.031397	0.002899	48	48	48	0	0	1	-360	360	7.8167	-1.6974	-7.8074	1.3901	0.0000	0.0000	0.0000	0.0000;
	2626	2460	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	11.2548	-1.5900	-11.2167	0.9974	0.0000	0.0000	0.0000	0.0000;
	2620	2493	0.016529	0.031397	0.003151	48	48	48	0	0	1	-360	360	6.5074	-1.6901	-6.5008	1.3498	0.0000	0.0000	0.0000	0.0000;
	2603	2626	0.022884	0.074	0.007592	69	69	69	0	0	1	-360	360	12.3863	-2.0453	-12.3548	1.2900	0.0000	0.0000	0.0000	0.0000;
	2716	2492	0.001653	0.005289	0.00053	137	137	137	0	0	1	-360	360	-5.1885	-4.7628	5.1892	4.7058	0.0000	0.0000	0.0000	0.0000;
	2494	2493	0.009091	0.028099	0.00288	133	133	133	0	0	1	-360	360	-1.8670	-1.5691	1.8675	1.2484	0.0000	0.0000	0.0000	0.0000;
	2557	2555	0.00405	0.013314	0.001379	95	95	95	0	0	1	-360	360	0.4059	3.6709	-0.4053	-3.8217	0.0000	0.0000	0.0000	0.0000;
	2575	2557	0.020744	0.066281	0.006989	126	126	126	0	0	1	-360	360	4.3125	3.7169	-4.3059	-4.4709	0.0000	0.0000	0.0000	0.0000;
	2675	2575	0.028347	0.092231	0.009511	137	137	137	0	0	1	-360	360	9.8409	3.4449	-9.8125	-4.4169	0.0000	0.0000	0.0000	0.0000;
	2555	2573	0.040331	0.130413	0.013361	137	137	137	0	0	1	-360	360	10.3672	-5.2966	-10.3204	3.9699	0.0000	0.0000	0.0000	0.0000;
	2615	2494	0.020413	0.066124	0.006781	95	95	95	0	0	1	-360	360	3.2353	-1.9193	-3.2330	1.1691	0.0000	0.0000	0.0000	0.0000;
	2731	825	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	40.0000	-9.0400	-39.6400	9.2232	0.0000	0.0000	0.0000	0.0000;
	2731	825	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	40.0000	-9.0400	-39.6400	9.2232	0.0000	0.0000	0.0000	0.0000;
	2736	1430	0.010413	0.033554	0.003543	114	114	114	0	0	1	-360	360	-25.0000	-10.0000	25.0651	9.7988	0.0000	0.0000	0.0000	0.0000;
	2737	1872	0.009752	0.030496	0.003151	140	140	140	0	0	1	-360	360	-65.0000	-26.0000	65.4206	26.9535	0.0000	0.0000	0.0000	0.0000;
	2733	1524	0.002562	0.008264	0.000874	114	114	114	0	0	1	-360	360	-37.2604	-13.5647	37.2945	13.5716	0.0000	0.0000	0.0000	0.0000;
	2735	2733	0.003058	0.01	0.001048	114	114	114	0	0	1	-360	360	-20.2475	-7.6558	20.2597	7.5722	0.0000	0.0000	0.0000	0.0000;
	2732	2733	0.000248	0.000909	8.5e-05	114	114	114	0	0	1	-360	360	-17.0000	-6.0000	17.0007	5.9925	0.0000	0.0000	0.0000	0.0000;
	2734	1525	0.005702	0.018264	0.001922	114	114	114	0	0	1	-360	360	-28.7525	-10.3443	28.7976	10.2623	0.0000	0.0000	0.0000	0.0000;
	5	4	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	36.4900	1.2855	-36.4898	-1.2832	0.0000	0.0000	0.0000	0.0000;
	7	6	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	58.9635	37.2655	-58.9626	-37.2568	0.0000	0.0000	0.0000	0.0000;
	9	8	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	48.3879	48.6750	-48.3877	-48.6723	0.0000	0.0000	0.0000	0.0000;
	11	10	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-26.7569	-11.6011	26.7570	11.6027	0.0000	0.0000	0.0000	0.0000;
	12	11	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	43.1471	-5.7870	-43.1468	5.7904	0.0000	0.0000	0.0000	0.0000;
	16	15	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	18	17	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-4.9910	-28.5364	4.9911	28.5379	0.0000	0.0000	0.0000	0.0000;
	20	19	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-54.5473	16.8025	54.5479	-16.7970	0.0000	0.0000	0.0000	0.0000;
	22	21	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	29	28	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	247.5049	-38.7257	-247.5013	38.7617	0.0000	0.0000	0.0000	0.0000;
	37	36	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-17.5260	-21.6565	17.5262	21.6578	0.0000	0.0000	0.0000	0.0000;
	40	39	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-33.5953	-28.0162	33.5956	28.0194	0.0000	0.0000	0.0000	0.0000;
	43	42	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	89.4945	6.8170	-89.4930	-6.8029	0.0000	0.0000	0.0000	0.0000;
	45	44	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	17.7727	31.2418	-17.7726	-31.2410	0.0000	0.0000	0.0000	0.0000;
	48	47	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-124.1846	18.1611	124.1855	-18.1519	0.0000	0.0000	0.0000	0.0000;
	51	50	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	24.6117	-15.8559	-24.6116	15.8574	0.0000	0.0000	0.0000	0.0000;
	53	52	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	24.9030	-8.4373	-24.9030	8.4377	0.0000	0.0000	0.0000	0.0000;
	55	54	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	66.1126	-22.6530	-66.1118	22.6614	0.0000	0.0000	0.0000	0.0000;
	57	56	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-107.5762	-17.2331	107.5769	17.2399	0.0000	0.0000	0.0000	0.0000;
	59	58	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	28.1897	32.0535	-28.1894	-32.0504	0.0000	0.0000	0.0000	0.0000;
	62	61	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-1.0829	-18.6952	1.0830	18.6958	0.0000	0.0000	0.0000	0.0000;
	64	63	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-234.2548	61.0369	234.2582	-61.0029	0.0000	0.0000	0.0000	0.0000;
	73	72	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	118.0910	-5.8518	-118.0886	5.8763	0.0000	0.0000	0.0000	0.0000;
	75	74	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-14.3514	-9.5135	14.3514	9.5140	0.0000	0.0000	0.0000	0.0000;
	77	76	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-32.6277	-0.1448	32.6279	0.1467	0.0000	0.0000	0.0000	0.0000;
	79	78	2.1e-05	0.000207	0	876	876	876	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	80	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-2.0834	-2.6698	2.0834	2.6698	0.0000	0.0000	0.0000	0.0000;
	85	84	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-15.1840	-18.2929	15.1841	18.2939	0.0000	0.0000	0.0000	0.0000;
	87	86	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-45.6207	3.9459	45.6210	-3.9424	0.0000	0.0000	0.0000	0.0000;
	89	88	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-5.2861	-13.6607	5.2861	13.6611	0.0000	0.0000	0.0000	0.0000;
	91	90	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-34.2966	11.6223	34.2969	-11.6200	0.0000	0.0000	0.0000	0.0000;
	93	92	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-32.1126	-11.9792	32.1126	11.9798	0.0000	0.0000	0.0000	0.0000;
	95	94	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-47.9851	16.6642	47.9855	-16.6597	0.0000	0.0000	0.0000	0.0000;
	97	96	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	24.2111	19.7421	-24.2110	-19.7404	0.0000	0.0000	0.0000	0.0000;
	99	98	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	25.1206	8.2989	-25.1205	-8.2977	0.0000	0.0000	0.0000	0.0000;
	101	100	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-13.3799	3.9199	13.3799	-3.9196	0.0000	0.0000	0.0000	0.0000;
	103	102	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	101.6128	-8.2319	-101.6109	8.2502	0.0000	0.0000	0.0000	0.0000;
	105	104	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-194.2687	-38.1055	194.2755	38.1734	0.0000	0.0000	0.0000	0.0000;
	107	106	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.5358	-23.4195	-0.5357	23.4205	0.0000	0.0000	0.0000	0.0000;
	109	108	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-71.6307	14.9751	71.6316	-14.9659	0.0000	0.0000	0.0000	0.0000;
	112	111	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-6.6883	3.9623	6.6883	-3.9622	0.0000	0.0000	0.0000	0.0000;
	114	113	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	50.6060	-1.5739	-50.6055	1.5784	0.0000	0.0000	0.0000	0.0000;
	117	116	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	92.0289	-18.2303	-92.0273	18.2457	0.0000	0.0000	0.0000	0.0000;
	119	118	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	12.9866	6.3178	-12.9865	-6.3175	0.0000	0.0000	0.0000	0.0000;
	121	120	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	125.2306	51.1746	-125.2296	-51.1641	0.0000	0.0000	0.0000	0.0000;
	123	122	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	97.8451	71.5548	-97.8443	-71.5463	0.0000	0.0000	0.0000	0.0000;
	126	125	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	45.8993	-100.3757	-45.8972	100.3966	0.0000	0.0000	0.0000	0.0000;
	128	127	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-139.8542	-102.6991	139.8560	102.7168	0.0000	0.0000	0.0000	0.0000;
	130	129	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-10.4158	-23.4012	10.4159	23.4023	0.0000	0.0000	0.0000	0.0000;
	135	134	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	29.3410	10.8885	-29.3408	-10.8868	0.0000	0.0000	0.0000	0.0000;
	139	138	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-73.9298	40.0694	73.9302	-40.0652	0.0000	0.0000	0.0000	0.0000;
	142	141	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	144	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	147	146	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	20.4185	30.9946	-20.4182	-30.9922	0.0000	0.0000	0.0000	0.0000;
	149	148	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-111.6823	54.0777	111.6849	-54.0513	0.0000	0.0000	0.0000	0.0000;
	151	150	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	66.1167	-14.2907	-66.1164	14.2934	0.0000	0.0000	0.0000	0.0000;
	154	153	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-24.2939	3.2343	24.2940	-3.2333	0.0000	0.0000	0.0000	0.0000;
	156	155	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	59.4947	1.2396	-59.4941	-1.2336	0.0000	0.0000	0.0000	0.0000;
	158	157	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	125.3265	-69.9979	-125.3253	70.0103	0.0000	0.0000	0.0000	0.0000;
	160	159	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	163	162	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	9.9832	-3.2290	-9.9832	3.2290	0.0000	0.0000	0.0000	0.0000;
	165	164	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-146.9771	29.5435	146.9809	-29.5052	0.0000	0.0000	0.0000	0.0000;
	166	165	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	170	169	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-57.1676	6.3838	57.1681	-6.3782	0.0000	0.0000	0.0000	0.0000;
	172	171	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	174	173	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	22.3494	4.3002	-22.3493	-4.2993	0.0000	0.0000	0.0000	0.0000;
	177	176	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	12.7167	2.8220	-12.7167	-2.8217	0.0000	0.0000	0.0000	0.0000;
	179	178	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	185	184	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	244.2148	-1.2022	-244.2113	1.2370	0.0000	0.0000	0.0000	0.0000;
	187	186	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-159.5700	55.1620	159.5717	-55.1453	0.0000	0.0000	0.0000	0.0000;
	189	188	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-4.1614	12.3492	4.1614	-12.3489	0.0000	0.0000	0.0000	0.0000;
	191	190	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	61.9465	-12.2399	-61.9459	12.2467	0.0000	0.0000	0.0000	0.0000;
	194	193	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	9.9602	-4.5552	-9.9602	4.5554	0.0000	0.0000	0.0000	0.0000;
	196	195	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	8.5758	-6.0682	-8.5758	6.0682	0.0000	0.0000	0.0000	0.0000;
	198	197	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	11.1749	-8.4872	-11.1749	8.4875	0.0000	0.0000	0.0000	0.0000;
	200	199	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	216.6640	54.4253	-216.6610	-54.3957	0.0000	0.0000	0.0000	0.0000;
	202	201	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	67.2890	-25.1726	-67.2881	25.1816	0.0000	0.0000	0.0000	0.0000;
	204	203	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-105.0840	4.4433	105.0860	-4.4236	0.0000	0.0000	0.0000	0.0000;
	206	205	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	125.7074	36.1149	-125.7064	-36.1049	0.0000	0.0000	0.0000	0.0000;
	208	207	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-34.5483	2.1964	34.5485	-2.1944	0.0000	0.0000	0.0000	0.0000;
	214	213	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	221	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	228	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.5674	2.2507	-11.5673	-2.2497	0.0000	0.0000	0.0000	0.0000;
	244	243	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.7124	-0.7942	-29.7119	0.8001	0.0000	0.0000	0.0000	0.0000;
	250	249	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	258	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.0201	0.2204	8.0202	-0.2199	0.0000	0.0000	0.0000	0.0000;
	266	265	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	282	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	284	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1104	-35.0939	2.1114	35.1034	0.0000	0.0000	0.0000	0.0000;
	287	286	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	299	298	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	311	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	320	319	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.7148	-3.7648	-5.7147	3.7651	0.0000	0.0000	0.0000	0.0000;
	327	326	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	336	335	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	344	343	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	346	345	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.1056	14.9307	7.1058	-14.9287	0.0000	0.0000	0.0000	0.0000;
	356	355	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	357	356	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.0679	6.7875	-23.0675	-6.7833	0.0000	0.0000	0.0000	0.0000;
	363	362	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-59.2336	-20.9209	59.2364	20.9494	0.0000	0.0000	0.0000	0.0000;
	377	376	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	381	380	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.5868	10.8476	18.5871	-10.8442	0.0000	0.0000	0.0000	0.0000;
	387	386	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	395	394	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	406	405	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	408	407	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	423	422	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.3770	-1.6104	9.3771	1.6111	0.0000	0.0000	0.0000	0.0000;
	431	430	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9022	1.0209	0.9022	-1.0209	0.0000	0.0000	0.0000	0.0000;
	438	437	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	440	439	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	443	442	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.7630	-7.8303	32.7639	7.8386	0.0000	0.0000	0.0000	0.0000;
	459	458	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	466	465	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.3635	0.7819	-30.3628	-0.7752	0.0000	0.0000	0.0000	0.0000;
	477	476	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	487	486	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	489	488	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	491	490	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	496	495	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.4381	5.2060	-28.4375	-5.1998	0.0000	0.0000	0.0000	0.0000;
	509	508	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	511	510	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.2439	1.4823	20.2442	-1.4795	0.0000	0.0000	0.0000	0.0000;
	517	516	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.2955	2.2090	-8.2955	-2.2084	0.0000	0.0000	0.0000	0.0000;
	519	518	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	522	521	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	526	525	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.6232	2.1269	-12.6230	-2.1257	0.0000	0.0000	0.0000	0.0000;
	532	531	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	534	533	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	538	537	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	540	539	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	543	542	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.2959	14.4722	-17.2955	-14.4685	0.0000	0.0000	0.0000	0.0000;
	549	548	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	553	552	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	558	557	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.4919	2.6272	6.4919	-2.6268	0.0000	0.0000	0.0000	0.0000;
	576	575	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	579	578	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	589	588	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.2621	-18.4644	27.2628	18.4721	0.0000	0.0000	0.0000	0.0000;
	595	594	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.7759	-15.0281	-11.7757	15.0307	0.0000	0.0000	0.0000	0.0000;
	615	614	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	619	618	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.6347	-0.6847	11.6348	0.6857	0.0000	0.0000	0.0000	0.0000;
	666	665	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-60.1816	19.9541	60.1845	-19.9250	0.0000	0.0000	0.0000	0.0000;
	687	686	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.0471	12.4174	37.0482	-12.4068	0.0000	0.0000	0.0000	0.0000;
	698	697	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.5120	-18.4973	3.5123	18.4997	0.0000	0.0000	0.0000	0.0000;
	716	715	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.4505	3.5474	-11.4504	-3.5464	0.0000	0.0000	0.0000	0.0000;
	732	731	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	38.1339	8.2182	-38.1328	-8.2073	0.0000	0.0000	0.0000	0.0000;
	742	741	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-45.6734	18.6311	45.6750	-18.6143	0.0000	0.0000	0.0000	0.0000;
	760	759	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.1885	10.7999	-21.1881	-10.7959	0.0000	0.0000	0.0000	0.0000;
	770	769	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.6959	-4.7550	3.6959	4.7553	0.0000	0.0000	0.0000	0.0000;
	780	779	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.2930	3.3949	18.2932	-3.3924	0.0000	0.0000	0.0000	0.0000;
	809	808	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	848	847	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.5154	-3.3944	-11.5153	3.3954	0.0000	0.0000	0.0000	0.0000;
	851	850	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.7610	-6.5421	0.7610	6.5424	0.0000	0.0000	0.0000	0.0000;
	853	852	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.8343	-1.4548	-10.8342	1.4556	0.0000	0.0000	0.0000	0.0000;
	854	853	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.0614	-0.6746	-13.0613	0.6758	0.0000	0.0000	0.0000	0.0000;
	856	855	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.8199	1.2552	11.8200	-1.2543	0.0000	0.0000	0.0000	0.0000;
	858	857	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.6322	2.2796	-13.6320	-2.2783	0.0000	0.0000	0.0000	0.0000;
	862	861	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.9304	-0.4782	7.9304	0.4787	0.0000	0.0000	0.0000	0.0000;
	865	864	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.3273	-2.4094	11.3274	2.4103	0.0000	0.0000	0.0000	0.0000;
	867	866	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	870	869	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.1262	-0.7165	1.1262	0.7165	0.0000	0.0000	0.0000	0.0000;
	872	871	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.8450	-1.7763	-11.8449	1.7773	0.0000	0.0000	0.0000	0.0000;
	874	873	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	877	876	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.1666	-0.8490	-0.1666	0.8490	0.0000	0.0000	0.0000	0.0000;
	879	878	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	884	883	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.0215	2.9852	6.0215	-2.9849	0.0000	0.0000	0.0000	0.0000;
	886	885	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.6713	-3.6637	-7.6712	3.6642	0.0000	0.0000	0.0000	0.0000;
	892	891	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.1103	-5.9894	-19.1100	5.9921	0.0000	0.0000	0.0000	0.0000;
	896	895	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.2009	7.6510	-5.2009	-7.6504	0.0000	0.0000	0.0000	0.0000;
	898	897	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	901	900	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	902	901	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	900	902	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	904	903	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.0269	-1.4345	-2.0269	1.4346	0.0000	0.0000	0.0000	0.0000;
	906	905	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.5901	4.2580	-1.5901	-4.2579	0.0000	0.0000	0.0000	0.0000;
	908	907	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	912	911	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	918	917	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.1842	-0.6781	15.1844	0.6797	0.0000	0.0000	0.0000	0.0000;
	920	919	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.1264	-0.5312	5.1264	0.5314	0.0000	0.0000	0.0000	0.0000;
	922	921	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	924	923	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	928	927	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.4420	0.7042	7.4420	-0.7038	0.0000	0.0000	0.0000	0.0000;
	930	929	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	932	931	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.5748	-2.3986	-2.5748	2.3987	0.0000	0.0000	0.0000	0.0000;
	934	933	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.8981	0.9273	10.8981	-0.9265	0.0000	0.0000	0.0000	0.0000;
	936	935	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.3385	2.1783	1.3385	-2.1782	0.0000	0.0000	0.0000	0.0000;
	940	939	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.2784	4.0929	12.2785	-4.0918	0.0000	0.0000	0.0000	0.0000;
	942	941	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.9246	-0.6464	5.9247	0.6467	0.0000	0.0000	0.0000	0.0000;
	944	943	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	947	946	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	949	948	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.8205	3.0140	-8.8204	-3.0134	0.0000	0.0000	0.0000	0.0000;
	955	954	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.6066	-0.4130	5.6066	0.4132	0.0000	0.0000	0.0000	0.0000;
	957	956	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6030	0.1238	-14.6028	-0.1223	0.0000	0.0000	0.0000	0.0000;
	961	960	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.2808	-1.0934	9.2809	1.0941	0.0000	0.0000	0.0000	0.0000;
	963	962	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.0528	-1.5667	-3.0528	1.5668	0.0000	0.0000	0.0000	0.0000;
	965	964	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.4007	0.5141	1.4007	-0.5141	0.0000	0.0000	0.0000	0.0000;
	967	966	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.3398	-1.2068	-9.3397	1.2074	0.0000	0.0000	0.0000	0.0000;
	969	968	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.4464	-2.3364	27.4469	2.3415	0.0000	0.0000	0.0000	0.0000;
	971	970	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.0400	0.4809	-12.0399	-0.4799	0.0000	0.0000	0.0000	0.0000;
	973	972	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.4656	-0.3099	0.4656	0.3099	0.0000	0.0000	0.0000	0.0000;
	975	974	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6657	0.4023	-14.6656	-0.4009	0.0000	0.0000	0.0000	0.0000;
	977	976	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	979	978	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6487	-0.7280	-1.6487	0.7280	0.0000	0.0000	0.0000	0.0000;
	981	980	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.1872	1.4419	-30.1866	-1.4358	0.0000	0.0000	0.0000	0.0000;
	983	982	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.8319	0.0533	22.8322	-0.0497	0.0000	0.0000	0.0000	0.0000;
	987	986	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.4098	-1.0930	-18.4096	1.0954	0.0000	0.0000	0.0000	0.0000;
	989	988	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4166	-2.3739	3.4167	2.3740	0.0000	0.0000	0.0000	0.0000;
	991	990	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.3880	1.7488	-11.3879	-1.7479	0.0000	0.0000	0.0000	0.0000;
	995	994	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.8372	2.5773	16.8374	-2.5753	0.0000	0.0000	0.0000	0.0000;
	997	996	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	999	998	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1001	1000	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.4789	2.4366	-9.4788	-2.4359	0.0000	0.0000	0.0000	0.0000;
	1002	1003	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1005	1004	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.5516	-0.5856	-3.5516	0.5857	0.0000	0.0000	0.0000	0.0000;
	1007	1006	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.9623	0.0277	16.9625	-0.0258	0.0000	0.0000	0.0000	0.0000;
	1009	1008	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.7360	0.1631	-0.7360	-0.1631	0.0000	0.0000	0.0000	0.0000;
	1011	1010	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.4819	-2.5173	12.4820	2.5184	0.0000	0.0000	0.0000	0.0000;
	1013	1012	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.2270	-2.8561	-21.2266	2.8593	0.0000	0.0000	0.0000	0.0000;
	1015	1014	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1016	1015	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1014	1016	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1020	1019	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.8990	8.5159	-11.8989	-8.5145	0.0000	0.0000	0.0000	0.0000;
	1026	1025	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.3359	-11.0569	-14.3357	11.0592	0.0000	0.0000	0.0000	0.0000;
	1027	1026	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.9732	-4.5243	-5.9732	4.5247	0.0000	0.0000	0.0000	0.0000;
	1037	1036	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.2665	0.4476	8.2666	-0.4471	0.0000	0.0000	0.0000	0.0000;
	1043	1042	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.5540	1.0046	0.5540	-1.0046	0.0000	0.0000	0.0000	0.0000;
	1045	1044	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.2561	-0.0695	1.2561	0.0695	0.0000	0.0000	0.0000	0.0000;
	1047	1046	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1049	1048	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.0356	2.5488	-2.0356	-2.5488	0.0000	0.0000	0.0000	0.0000;
	1051	1050	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.5467	1.0014	-20.5464	-0.9985	0.0000	0.0000	0.0000	0.0000;
	1053	1052	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4552	-2.9962	3.4552	2.9963	0.0000	0.0000	0.0000	0.0000;
	1059	1058	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.3074	3.0156	7.3075	-3.0152	0.0000	0.0000	0.0000	0.0000;
	1061	1060	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1063	1062	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.8450	-0.2417	2.8450	0.2417	0.0000	0.0000	0.0000	0.0000;
	1066	1065	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.0257	-1.9429	-4.0257	1.9430	0.0000	0.0000	0.0000	0.0000;
	1069	1068	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.0003	-2.0035	14.0004	2.0049	0.0000	0.0000	0.0000	0.0000;
	1071	1070	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.1999	1.7716	-10.1999	-1.7709	0.0000	0.0000	0.0000	0.0000;
	1073	1072	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.7445	0.9555	-9.7445	-0.9548	0.0000	0.0000	0.0000	0.0000;
	1075	1074	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.1448	3.3055	9.1449	-3.3048	0.0000	0.0000	0.0000	0.0000;
	1077	1076	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.0472	-2.3248	-2.0472	2.3249	0.0000	0.0000	0.0000	0.0000;
	1079	1078	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0814	-3.7350	-0.0814	3.7351	0.0000	0.0000	0.0000	0.0000;
	1081	1080	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.9252	1.2528	1.9252	-1.2527	0.0000	0.0000	0.0000	0.0000;
	1083	1082	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1087	1086	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.4792	1.4145	-3.4792	-1.4144	0.0000	0.0000	0.0000	0.0000;
	1089	1088	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.0347	5.8028	9.0348	-5.8019	0.0000	0.0000	0.0000	0.0000;
	1093	1092	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1097	1096	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.9130	-5.9433	-2.9130	5.9436	0.0000	0.0000	0.0000	0.0000;
	1103	1102	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.2988	1.7218	11.2988	-1.7209	0.0000	0.0000	0.0000	0.0000;
	1105	1104	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1109	1108	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.3068	-0.3192	5.3068	0.3194	0.0000	0.0000	0.0000	0.0000;
	1111	1110	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.1097	-1.0754	18.1100	1.0777	0.0000	0.0000	0.0000	0.0000;
	1113	1112	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1115	1114	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1116	1115	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1114	1116	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1118	1117	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-45.1873	3.3130	45.1887	-3.2992	0.0000	0.0000	0.0000	0.0000;
	1120	1119	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	38.8254	15.4375	-38.8242	-15.4252	0.0000	0.0000	0.0000	0.0000;
	1124	1123	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1134	1133	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.1475	2.5802	5.1475	-2.5800	0.0000	0.0000	0.0000	0.0000;
	1136	1135	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.0343	1.8208	8.0344	-1.8203	0.0000	0.0000	0.0000	0.0000;
	1139	1138	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1140	1139	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1145	1144	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1233	-1.4433	2.1234	1.4434	0.0000	0.0000	0.0000	0.0000;
	1146	1145	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.3179	1.8876	-1.3179	-1.8876	0.0000	0.0000	0.0000	0.0000;
	1150	1149	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.5715	-2.1446	-2.5715	2.1447	0.0000	0.0000	0.0000	0.0000;
	1152	1151	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.1475	0.1561	-17.1473	-0.1541	0.0000	0.0000	0.0000	0.0000;
	1157	1156	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.1276	-2.8066	-3.1276	2.8067	0.0000	0.0000	0.0000	0.0000;
	1166	1165	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.7665	4.6761	-3.7665	-4.6759	0.0000	0.0000	0.0000	0.0000;
	1168	1167	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1172	1171	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	52.1027	4.8868	-52.1008	-4.8686	0.0000	0.0000	0.0000	0.0000;
	1174	1173	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1179	1178	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1180	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1183	1182	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.6046	-0.6087	0.6046	0.6087	0.0000	0.0000	0.0000	0.0000;
	1187	1186	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-44.5775	-3.9197	44.5789	3.9330	0.0000	0.0000	0.0000	0.0000;
	1189	1188	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1196	1195	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.7783	0.2089	13.7784	-0.2076	0.0000	0.0000	0.0000	0.0000;
	1203	1202	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.0762	-1.0794	4.0762	1.0796	0.0000	0.0000	0.0000	0.0000;
	1206	1205	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.2997	3.3620	22.3001	-3.3585	0.0000	0.0000	0.0000	0.0000;
	1208	1207	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0802	6.2633	-0.0802	-6.2630	0.0000	0.0000	0.0000	0.0000;
	1210	1209	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.6832	0.2895	-12.6831	-0.2884	0.0000	0.0000	0.0000	0.0000;
	1212	1211	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.8411	0.1803	-6.8410	-0.1800	0.0000	0.0000	0.0000	0.0000;
	1214	1213	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.9066	-0.3878	-2.9066	0.3878	0.0000	0.0000	0.0000	0.0000;
	1216	1215	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.7587	-1.1086	-1.7587	1.1086	0.0000	0.0000	0.0000	0.0000;
	1220	1219	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1222	1221	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.5460	1.4610	23.5464	-1.4572	0.0000	0.0000	0.0000	0.0000;
	1224	1223	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1226	1225	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.4154	4.0695	14.4156	-4.0679	0.0000	0.0000	0.0000	0.0000;
	1232	1231	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9796	2.1265	-4.9796	-2.1263	0.0000	0.0000	0.0000	0.0000;
	1234	1233	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1236	1235	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.8563	-0.9865	4.8563	0.9867	0.0000	0.0000	0.0000	0.0000;
	1238	1237	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0232	0.8063	3.0232	-0.8063	0.0000	0.0000	0.0000	0.0000;
	1242	1241	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.4576	2.1780	20.4579	-2.1751	0.0000	0.0000	0.0000	0.0000;
	1244	1243	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.2318	0.2137	-6.2317	-0.2135	0.0000	0.0000	0.0000	0.0000;
	1246	1245	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.1835	0.6844	29.1841	-0.6783	0.0000	0.0000	0.0000	0.0000;
	1248	1247	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1250	1249	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.6434	1.7141	22.6438	-1.7106	0.0000	0.0000	0.0000	0.0000;
	1256	1255	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1258	1257	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.0080	0.2170	-2.0080	-0.2170	0.0000	0.0000	0.0000	0.0000;
	1260	1259	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.1041	0.3386	-4.1041	-0.3385	0.0000	0.0000	0.0000	0.0000;
	1264	1263	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.9686	0.1352	-15.9684	-0.1335	0.0000	0.0000	0.0000	0.0000;
	1266	1265	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.2027	0.7970	-6.2027	-0.7967	0.0000	0.0000	0.0000	0.0000;
	1268	1267	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.3108	5.4781	8.3108	-5.4774	0.0000	0.0000	0.0000	0.0000;
	1270	1269	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	1270	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1278	1277	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	55.7823	4.4672	-55.7802	-4.4462	0.0000	0.0000	0.0000	0.0000;
	1280	1279	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.6430	-1.1007	-13.6429	1.1020	0.0000	0.0000	0.0000	0.0000;
	1284	1283	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.6056	1.0401	9.6056	-1.0395	0.0000	0.0000	0.0000	0.0000;
	1287	1286	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1289	1288	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1291	1290	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.8691	-2.3176	5.8691	2.3179	0.0000	0.0000	0.0000	0.0000;
	1293	1292	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.4668	-1.6037	0.4668	1.6037	0.0000	0.0000	0.0000	0.0000;
	1295	1294	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1272	1.2994	6.1273	-1.2992	0.0000	0.0000	0.0000	0.0000;
	1297	1296	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.4591	1.1941	-2.4591	-1.1940	0.0000	0.0000	0.0000	0.0000;
	1299	1298	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.5141	0.0594	-0.5141	-0.0594	0.0000	0.0000	0.0000	0.0000;
	1301	1300	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.8017	-1.4007	9.8018	1.4014	0.0000	0.0000	0.0000	0.0000;
	1303	1302	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.1740	0.4014	0.1740	-0.4014	0.0000	0.0000	0.0000	0.0000;
	1305	1304	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0179	-3.6114	3.0179	3.6115	0.0000	0.0000	0.0000	0.0000;
	1307	1306	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.3128	-0.5966	0.3128	0.5966	0.0000	0.0000	0.0000	0.0000;
	1309	1308	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.8789	-1.1313	12.8790	1.1324	0.0000	0.0000	0.0000	0.0000;
	1313	1312	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.6811	0.0473	2.6812	-0.0473	0.0000	0.0000	0.0000	0.0000;
	1315	1314	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-41.6004	1.9194	41.6016	-1.9075	0.0000	0.0000	0.0000	0.0000;
	1317	1316	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.4962	-0.7229	4.4963	0.7231	0.0000	0.0000	0.0000	0.0000;
	1321	1320	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1325	1324	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.1708	-2.3372	17.1710	2.3392	0.0000	0.0000	0.0000	0.0000;
	1331	1330	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.5742	-2.5450	-14.5740	2.5465	0.0000	0.0000	0.0000	0.0000;
	1333	1332	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.7532	-1.1120	-9.7531	1.1126	0.0000	0.0000	0.0000	0.0000;
	1335	1334	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.3401	-0.0663	-5.3401	0.0665	0.0000	0.0000	0.0000	0.0000;
	1337	1336	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.2935	1.8592	14.2937	-1.8578	0.0000	0.0000	0.0000	0.0000;
	1339	1338	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4985	-1.7859	3.4985	1.7860	0.0000	0.0000	0.0000	0.0000;
	1344	1343	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.8138	-0.9275	-6.8137	0.9278	0.0000	0.0000	0.0000	0.0000;
	1346	1345	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1349	1348	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	1350	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.7147	-6.0610	6.7148	6.0616	0.0000	0.0000	0.0000	0.0000;
	1353	1352	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1354	1353	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1352	1354	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1356	1355	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.7070	-2.8460	-2.7070	2.8461	0.0000	0.0000	0.0000	0.0000;
	1358	1357	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1362	1361	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.8145	-2.7696	6.8145	2.7700	0.0000	0.0000	0.0000	0.0000;
	1364	1363	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1366	1365	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.4223	-1.8663	-4.4223	1.8664	0.0000	0.0000	0.0000	0.0000;
	1368	1367	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.0096	10.7302	1.0097	-10.7294	0.0000	0.0000	0.0000	0.0000;
	1370	1369	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.7328	0.7436	15.7330	-0.7419	0.0000	0.0000	0.0000	0.0000;
	1376	1375	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.0483	4.3393	26.0488	-4.3344	0.0000	0.0000	0.0000	0.0000;
	1377	1376	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1375	1377	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1379	1378	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.8582	-2.9954	24.8586	2.9996	0.0000	0.0000	0.0000	0.0000;
	1381	1380	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.6056	-1.2211	-0.6056	1.2211	0.0000	0.0000	0.0000	0.0000;
	1383	1382	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.3794	1.0415	-1.3794	-1.0415	0.0000	0.0000	0.0000	0.0000;
	1385	1384	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.3071	0.4832	-9.3071	-0.4827	0.0000	0.0000	0.0000	0.0000;
	1387	1386	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1389	1388	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6290	-0.0621	-14.6289	0.0636	0.0000	0.0000	0.0000	0.0000;
	1391	1390	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-45.8549	-9.6613	45.8564	9.6760	0.0000	0.0000	0.0000	0.0000;
	1393	1392	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.6189	-2.2551	10.6190	2.2560	0.0000	0.0000	0.0000	0.0000;
	1395	1394	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1399	1398	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.2229	-2.2418	-5.2229	2.2420	0.0000	0.0000	0.0000	0.0000;
	1404	1403	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.3922	-2.4566	10.3922	2.4574	0.0000	0.0000	0.0000	0.0000;
	1410	1409	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-38.9273	2.2672	38.9283	-2.2568	0.0000	0.0000	0.0000	0.0000;
	1412	1411	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.0723	3.9218	-8.0723	-3.9212	0.0000	0.0000	0.0000	0.0000;
	1414	1413	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1416	1415	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1418	1417	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.7385	-1.3396	7.7385	1.3401	0.0000	0.0000	0.0000	0.0000;
	1420	1419	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.6624	-2.7070	7.6625	2.7075	0.0000	0.0000	0.0000	0.0000;
	1422	1421	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.7590	-2.7009	8.7590	2.7015	0.0000	0.0000	0.0000	0.0000;
	1424	1423	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.9150	0.6111	4.9150	-0.6110	0.0000	0.0000	0.0000	0.0000;
	1428	1427	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.7111	3.5938	9.7112	-3.5931	0.0000	0.0000	0.0000	0.0000;
	1430	1429	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.1212	-0.4966	-4.1212	0.4968	0.0000	0.0000	0.0000	0.0000;
	1434	1433	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1439	1438	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.7779	1.7461	18.7781	-1.7436	0.0000	0.0000	0.0000	0.0000;
	1441	1440	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.2018	0.6420	10.2019	-0.6413	0.0000	0.0000	0.0000	0.0000;
	1445	1444	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1449	1448	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.9006	1.0422	3.9006	-1.0421	0.0000	0.0000	0.0000	0.0000;
	1451	1450	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.8185	0.7453	2.8185	-0.7453	0.0000	0.0000	0.0000	0.0000;
	1453	1452	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.7705	-0.3135	-2.7705	0.3136	0.0000	0.0000	0.0000	0.0000;
	1455	1454	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.4433	5.0360	13.4434	-5.0347	0.0000	0.0000	0.0000	0.0000;
	1457	1456	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.4989	1.9489	2.4989	-1.9488	0.0000	0.0000	0.0000	0.0000;
	1459	1458	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.8940	-1.5853	8.8941	1.5858	0.0000	0.0000	0.0000	0.0000;
	1461	1460	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1673	-1.2313	6.1674	1.2316	0.0000	0.0000	0.0000	0.0000;
	1463	1462	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.4124	-1.2480	6.4124	1.2483	0.0000	0.0000	0.0000	0.0000;
	1465	1464	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.6228	1.9193	-8.6228	-1.9188	0.0000	0.0000	0.0000	0.0000;
	1469	1468	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1473	1472	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.3153	0.1564	4.3153	-0.1563	0.0000	0.0000	0.0000	0.0000;
	1475	1474	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.1893	7.5199	7.1894	-7.5191	0.0000	0.0000	0.0000	0.0000;
	1477	1476	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.5172	2.0436	-29.5166	-2.0377	0.0000	0.0000	0.0000	0.0000;
	1479	1478	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.1730	-2.7968	23.1734	2.8005	0.0000	0.0000	0.0000	0.0000;
	1481	1480	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1483	1482	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.6827	-2.3905	16.6829	2.3925	0.0000	0.0000	0.0000	0.0000;
	1485	1484	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.9535	0.4887	-0.9535	-0.4887	0.0000	0.0000	0.0000	0.0000;
	1487	1486	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1489	1488	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.2068	-2.2551	-13.2067	2.2564	0.0000	0.0000	0.0000	0.0000;
	1491	1490	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1494	1493	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.3443	-0.7502	-2.3443	0.7502	0.0000	0.0000	0.0000	0.0000;
	1496	1495	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.5203	-2.1118	-3.5203	2.1119	0.0000	0.0000	0.0000	0.0000;
	1498	1497	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.8220	6.3793	-24.8215	-6.3748	0.0000	0.0000	0.0000	0.0000;
	1500	1499	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.6941	2.3229	-9.6940	-2.3222	0.0000	0.0000	0.0000	0.0000;
	1502	1501	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1504	1503	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.4215	1.9931	-23.4211	-1.9893	0.0000	0.0000	0.0000	0.0000;
	1506	1505	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	1510	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.1719	0.4969	-1.1719	-0.4969	0.0000	0.0000	0.0000	0.0000;
	1513	1512	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1519	1518	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.9848	-0.1500	-1.9848	0.1500	0.0000	0.0000	0.0000	0.0000;
	1521	1520	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1523	1522	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.8084	0.8210	-18.8082	-0.8186	0.0000	0.0000	0.0000	0.0000;
	1525	1524	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.6136	4.5076	-13.6135	-4.5062	0.0000	0.0000	0.0000	0.0000;
	1527	1526	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.8475	-0.1798	-17.8473	0.1819	0.0000	0.0000	0.0000	0.0000;
	1529	1528	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.5743	0.4256	-0.5743	-0.4256	0.0000	0.0000	0.0000	0.0000;
	1537	1536	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.8945	-1.0436	8.8946	1.0441	0.0000	0.0000	0.0000	0.0000;
	1539	1538	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1543	1542	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.4187	2.8946	-3.4187	-2.8945	0.0000	0.0000	0.0000	0.0000;
	1545	1544	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1547	1546	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.8823	-1.4392	11.8824	1.4402	0.0000	0.0000	0.0000	0.0000;
	1549	1548	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.0640	0.2504	-7.0639	-0.2500	0.0000	0.0000	0.0000	0.0000;
	1555	1554	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.4937	-1.7059	-4.4936	1.7061	0.0000	0.0000	0.0000	0.0000;
	1557	1556	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.4172	5.6654	18.4175	-5.6629	0.0000	0.0000	0.0000	0.0000;
	1559	1558	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.1635	3.1895	13.1636	-3.1883	0.0000	0.0000	0.0000	0.0000;
	1563	1562	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.4283	7.9397	5.4284	-7.9390	0.0000	0.0000	0.0000	0.0000;
	1565	1564	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1569	1568	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.7724	-1.4231	-3.7724	1.4232	0.0000	0.0000	0.0000	0.0000;
	1571	1570	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.5221	-0.6795	18.5224	0.6818	0.0000	0.0000	0.0000	0.0000;
	1573	1572	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1575	1574	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.5175	1.9374	-17.5173	-1.9353	0.0000	0.0000	0.0000	0.0000;
	1577	1576	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.1829	1.3179	-5.1829	-1.3177	0.0000	0.0000	0.0000	0.0000;
	1579	1578	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.5120	1.2352	2.5120	-1.2352	0.0000	0.0000	0.0000	0.0000;
	1581	1580	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-39.5172	-2.0934	39.5182	2.1041	0.0000	0.0000	0.0000	0.0000;
	1583	1582	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.0453	5.6162	10.0453	-5.6152	0.0000	0.0000	0.0000	0.0000;
	1585	1584	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.5682	-0.6769	17.5684	0.6790	0.0000	0.0000	0.0000	0.0000;
	1587	1586	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.2248	1.8745	-16.2246	-1.8727	0.0000	0.0000	0.0000	0.0000;
	1589	1588	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-44.8845	1.7449	44.8859	-1.7312	0.0000	0.0000	0.0000	0.0000;
	1591	1590	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.4528	-2.1592	21.4531	2.1623	0.0000	0.0000	0.0000	0.0000;
	1593	1592	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.2298	-0.3723	-33.2290	0.3801	0.0000	0.0000	0.0000	0.0000;
	1595	1594	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.1727	-3.0059	-23.1723	3.0097	0.0000	0.0000	0.0000	0.0000;
	1599	1598	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.8467	1.5524	-2.8466	-1.5523	0.0000	0.0000	0.0000	0.0000;
	1603	1602	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.1828	-6.6678	-6.1828	6.6684	0.0000	0.0000	0.0000	0.0000;
	1605	1604	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.3724	2.6774	6.3724	-2.6770	0.0000	0.0000	0.0000	0.0000;
	1607	1606	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.2547	2.6938	37.2557	-2.6842	0.0000	0.0000	0.0000	0.0000;
	1609	1608	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.8447	-0.7774	-0.8447	0.7774	0.0000	0.0000	0.0000	0.0000;
	1613	1612	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.0277	0.8613	-25.0272	-0.8571	0.0000	0.0000	0.0000	0.0000;
	1615	1614	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.2171	2.6576	14.2172	-2.6561	0.0000	0.0000	0.0000	0.0000;
	1619	1618	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.5205	6.9809	-4.5205	-6.9804	0.0000	0.0000	0.0000	0.0000;
	1621	1620	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.7846	0.1204	-26.7841	-0.1157	0.0000	0.0000	0.0000	0.0000;
	1625	1624	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.0007	-0.2837	13.0008	0.2849	0.0000	0.0000	0.0000	0.0000;
	1627	1626	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.4397	2.7842	-7.4396	-2.7838	0.0000	0.0000	0.0000	0.0000;
	1629	1628	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.1708	0.1747	-19.1705	-0.1722	0.0000	0.0000	0.0000	0.0000;
	1631	1630	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.4973	-9.6710	27.4979	9.6768	0.0000	0.0000	0.0000	0.0000;
	1632	1631	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1630	1632	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1634	1633	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.7656	5.9141	3.7657	-5.9137	0.0000	0.0000	0.0000	0.0000;
	1636	1635	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.8172	-0.9440	-6.8172	0.9444	0.0000	0.0000	0.0000	0.0000;
	1638	1637	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.4471	-0.3473	-5.4471	0.3475	0.0000	0.0000	0.0000	0.0000;
	1642	1641	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1646	1645	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.2394	-2.6511	-12.2393	2.6522	0.0000	0.0000	0.0000	0.0000;
	1648	1647	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	1650	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.0280	0.6077	-6.0280	-0.6075	0.0000	0.0000	0.0000	0.0000;
	1655	1654	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.7446	2.8680	-13.7444	-2.8667	0.0000	0.0000	0.0000	0.0000;
	1661	1660	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.2015	-2.4278	2.2015	2.4279	0.0000	0.0000	0.0000	0.0000;
	1664	1663	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.8329	-0.2985	6.8329	0.2988	0.0000	0.0000	0.0000	0.0000;
	1666	1665	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.1521	4.0614	-10.1520	-4.0605	0.0000	0.0000	0.0000	0.0000;
	1670	1669	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.7812	0.4681	0.7812	-0.4681	0.0000	0.0000	0.0000	0.0000;
	1672	1671	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	44.3605	2.5504	-44.3591	-2.5370	0.0000	0.0000	0.0000	0.0000;
	1674	1673	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1675	1674	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1673	1675	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1677	1676	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.2750	-0.5052	-10.2749	0.5059	0.0000	0.0000	0.0000	0.0000;
	1679	1678	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4112	1.2863	3.4112	-1.2862	0.0000	0.0000	0.0000	0.0000;
	1681	1680	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.3603	2.9024	-1.3603	-2.9023	0.0000	0.0000	0.0000	0.0000;
	1684	1683	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.5435	-0.7442	21.5438	0.7473	0.0000	0.0000	0.0000	0.0000;
	1686	1685	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1688	1687	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.1930	-0.0532	0.1930	0.0532	0.0000	0.0000	0.0000	0.0000;
	1690	1689	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.5483	-0.9357	-14.5482	0.9372	0.0000	0.0000	0.0000	0.0000;
	1692	1691	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	1695	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.0701	-6.1131	26.0706	6.1180	0.0000	0.0000	0.0000	0.0000;
	1698	1697	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.3026	-0.1545	-10.3026	0.1552	0.0000	0.0000	0.0000	0.0000;
	1700	1699	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	1703	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	1706	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.9003	1.0331	5.9004	-1.0329	0.0000	0.0000	0.0000	0.0000;
	1709	1708	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.4376	0.4569	-18.4374	-0.4546	0.0000	0.0000	0.0000	0.0000;
	1711	1710	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	1714	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.4374	0.2874	0.4374	-0.2874	0.0000	0.0000	0.0000	0.0000;
	1717	1716	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.5125	-3.7717	-25.5120	3.7763	0.0000	0.0000	0.0000	0.0000;
	1719	1718	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	1720	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.7919	-0.1049	1.7919	0.1049	0.0000	0.0000	0.0000	0.0000;
	1727	1726	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.5674	0.0474	7.5675	-0.0470	0.0000	0.0000	0.0000	0.0000;
	1729	1728	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.9097	-1.5297	21.9100	1.5329	0.0000	0.0000	0.0000	0.0000;
	1731	1730	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6592	-2.9339	-1.6592	2.9340	0.0000	0.0000	0.0000	0.0000;
	1733	1732	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	1735	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.4536	1.1898	7.4536	-1.1894	0.0000	0.0000	0.0000	0.0000;
	1738	1737	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.7973	-0.4337	14.7974	0.4352	0.0000	0.0000	0.0000	0.0000;
	1740	1739	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.4746	7.0755	-0.4746	-7.0751	0.0000	0.0000	0.0000	0.0000;
	1746	1745	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.0698	-0.6849	-2.0698	0.6849	0.0000	0.0000	0.0000	0.0000;
	1748	1747	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.6902	-1.5772	18.6905	1.5797	0.0000	0.0000	0.0000	0.0000;
	1750	1749	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.5241	-1.2508	-7.5240	1.2512	0.0000	0.0000	0.0000	0.0000;
	1752	1751	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.7754	-3.7751	-15.7752	3.7769	0.0000	0.0000	0.0000	0.0000;
	1754	1753	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.9944	-1.3989	-5.9944	1.3992	0.0000	0.0000	0.0000	0.0000;
	1756	1755	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.0662	-1.3211	7.0663	1.3214	0.0000	0.0000	0.0000	0.0000;
	1758	1757	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.9352	-3.0836	4.9352	3.0839	0.0000	0.0000	0.0000	0.0000;
	1762	1761	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6528	2.9384	-14.6526	-2.9369	0.0000	0.0000	0.0000	0.0000;
	1764	1763	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.1129	-3.6317	19.1132	3.6343	0.0000	0.0000	0.0000	0.0000;
	1766	1765	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1768	1767	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.1479	-1.2684	11.1480	1.2692	0.0000	0.0000	0.0000	0.0000;
	1770	1769	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.0029	0.6793	-3.0029	-0.6792	0.0000	0.0000	0.0000	0.0000;
	1772	1771	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.1450	-2.8099	-4.1450	2.8101	0.0000	0.0000	0.0000	0.0000;
	1774	1773	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.5203	-0.0224	-4.5203	0.0226	0.0000	0.0000	0.0000	0.0000;
	1776	1775	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.2092	1.6378	-4.2092	-1.6376	0.0000	0.0000	0.0000	0.0000;
	1778	1777	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.9389	6.6534	-15.9387	-6.6513	0.0000	0.0000	0.0000	0.0000;
	1782	1781	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.0091	-2.5246	-1.0091	2.5246	0.0000	0.0000	0.0000	0.0000;
	1788	1787	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.7835	6.0600	8.7835	-6.0592	0.0000	0.0000	0.0000	0.0000;
	1790	1789	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.3999	-0.2018	-6.3999	0.2021	0.0000	0.0000	0.0000	0.0000;
	1792	1791	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.0158	-15.1754	26.0165	15.1818	0.0000	0.0000	0.0000	0.0000;
	1793	1794	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1796	1795	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.5891	-4.4065	29.5897	4.4126	0.0000	0.0000	0.0000	0.0000;
	1798	1797	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.4154	-0.2617	10.4154	0.2624	0.0000	0.0000	0.0000	0.0000;
	1803	1802	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.6383	0.5987	13.6384	-0.5974	0.0000	0.0000	0.0000	0.0000;
	1805	1804	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1807	1806	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.3914	0.5881	-10.3913	-0.5873	0.0000	0.0000	0.0000	0.0000;
	1809	1808	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	1810	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-43.4072	-4.2814	43.4085	4.2942	0.0000	0.0000	0.0000	0.0000;
	1813	1812	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.1146	-11.3683	31.1154	11.3760	0.0000	0.0000	0.0000	0.0000;
	1819	1818	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	1820	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.2130	2.4179	16.2131	-2.4160	0.0000	0.0000	0.0000	0.0000;
	1823	1822	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.7528	3.0505	-3.7528	-3.0503	0.0000	0.0000	0.0000	0.0000;
	1825	1824	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.5697	7.0977	3.5697	-7.0972	0.0000	0.0000	0.0000	0.0000;
	1827	1826	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.9395	-4.9983	-8.9394	4.9990	0.0000	0.0000	0.0000	0.0000;
	1829	1828	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1832	1831	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.5370	-0.9640	-2.5370	0.9640	0.0000	0.0000	0.0000	0.0000;
	1834	1833	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6784	11.0143	-1.6783	-11.0135	0.0000	0.0000	0.0000	0.0000;
	1836	1835	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.3613	4.0999	-2.3613	-4.0997	0.0000	0.0000	0.0000	0.0000;
	1838	1837	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1839	1838	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1837	1839	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	1840	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.5455	0.7534	-1.5455	-0.7534	0.0000	0.0000	0.0000	0.0000;
	1845	1844	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.2511	-0.2779	15.2513	0.2795	0.0000	0.0000	0.0000	0.0000;
	1847	1846	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.1927	-0.4346	4.1927	0.4347	0.0000	0.0000	0.0000	0.0000;
	1849	1848	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9806	1.9527	-4.9806	-1.9525	0.0000	0.0000	0.0000	0.0000;
	1851	1850	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.5717	-2.3291	17.5719	2.3312	0.0000	0.0000	0.0000	0.0000;
	1853	1852	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.2157	-1.3267	4.2157	1.3268	0.0000	0.0000	0.0000	0.0000;
	1855	1854	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.0160	1.3000	-6.0160	-1.2997	0.0000	0.0000	0.0000	0.0000;
	1860	1859	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1862	1861	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.3899	0.1750	0.3899	-0.1750	0.0000	0.0000	0.0000	0.0000;
	1864	1863	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.3256	5.2817	-10.3256	-5.2808	0.0000	0.0000	0.0000	0.0000;
	1866	1865	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.8118	-3.9369	18.8120	3.9395	0.0000	0.0000	0.0000	0.0000;
	1868	1867	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1874	1873	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1880	1879	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.8618	-0.0264	-10.8617	0.0272	0.0000	0.0000	0.0000	0.0000;
	1882	1881	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-51.6189	3.6328	51.6207	-3.6148	0.0000	0.0000	0.0000	0.0000;
	1884	1883	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.7542	-5.3235	4.7543	5.3239	0.0000	0.0000	0.0000	0.0000;
	1886	1885	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.5967	2.8841	1.5967	-2.8840	0.0000	0.0000	0.0000	0.0000;
	1888	1887	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.3538	4.9196	5.3539	-4.9192	0.0000	0.0000	0.0000	0.0000;
	1890	1889	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1892	1891	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.7802	-1.2711	-1.7802	1.2711	0.0000	0.0000	0.0000	0.0000;
	1894	1893	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0578	-1.6241	3.0578	1.6242	0.0000	0.0000	0.0000	0.0000;
	1896	1895	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.1667	4.3134	12.1668	-4.3123	0.0000	0.0000	0.0000	0.0000;
	1898	1897	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.4053	1.1771	-1.4053	-1.1771	0.0000	0.0000	0.0000	0.0000;
	1902	1901	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.4787	-1.5212	12.4788	1.5223	0.0000	0.0000	0.0000	0.0000;
	1904	1903	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.2900	-2.0124	-19.2897	2.0150	0.0000	0.0000	0.0000	0.0000;
	1906	1905	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.6620	-0.0746	-4.6620	0.0748	0.0000	0.0000	0.0000	0.0000;
	1908	1907	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.6757	-1.0163	-2.6757	1.0164	0.0000	0.0000	0.0000	0.0000;
	1912	1911	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1915	1914	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9187	-3.2814	-4.9186	3.2816	0.0000	0.0000	0.0000	0.0000;
	1917	1916	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.2646	-0.3672	-0.2646	0.3672	0.0000	0.0000	0.0000	0.0000;
	1919	1918	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.4533	-0.6653	-5.4533	0.6655	0.0000	0.0000	0.0000	0.0000;
	1923	1922	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.0568	1.2262	-15.0566	-1.2247	0.0000	0.0000	0.0000	0.0000;
	1925	1924	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1928	1927	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1930	1929	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-49.2774	-6.5261	49.2791	6.5425	0.0000	0.0000	0.0000	0.0000;
	1938	1937	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1943	1942	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.2368	2.4991	16.2370	-2.4973	0.0000	0.0000	0.0000	0.0000;
	1946	1945	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.7048	3.8698	9.7049	-3.8691	0.0000	0.0000	0.0000	0.0000;
	1949	1948	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.4120	-0.3130	1.4120	0.3130	0.0000	0.0000	0.0000	0.0000;
	1952	1951	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1959	1958	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1964	1963	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1966	1965	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1976	1975	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1978	1977	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1984	1983	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6204	-17.5731	-14.6200	17.5767	0.0000	0.0000	0.0000	0.0000;
	1993	1992	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1995	1994	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9370	-0.0350	0.9370	0.0350	0.0000	0.0000	0.0000	0.0000;
	1999	1998	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	2000	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2003	2002	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2007	2006	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010	2009	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.1090	1.4314	15.1091	-1.4298	0.0000	0.0000	0.0000	0.0000;
	2013	2012	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.4628	6.1127	29.4634	-6.1065	0.0000	0.0000	0.0000	0.0000;
	2016	2015	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2019	2018	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.4345	-0.4598	2.4345	0.4598	0.0000	0.0000	0.0000	0.0000;
	2025	2024	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2034	2033	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.7201	2.1917	14.7203	-2.1902	0.0000	0.0000	0.0000	0.0000;
	2039	2038	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2043	2042	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2045	2044	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2048	2047	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9670	-0.0540	0.9670	0.0540	0.0000	0.0000	0.0000	0.0000;
	2061	2060	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2065	2064	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070	2069	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2072	2071	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.5555	0.7914	5.5555	-0.7912	0.0000	0.0000	0.0000	0.0000;
	2075	2074	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2078	2077	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2092	2091	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2103	2102	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.9888	-6.4100	-19.9885	6.4130	0.0000	0.0000	0.0000	0.0000;
	2107	2106	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.1094	-4.9450	-18.1091	4.9473	0.0000	0.0000	0.0000	0.0000;
	2109	2108	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2112	2111	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.3718	1.4818	-31.3712	-1.4751	0.0000	0.0000	0.0000	0.0000;
	2114	2113	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.4757	5.4946	12.4758	-5.4934	0.0000	0.0000	0.0000	0.0000;
	2121	2120	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9669	3.3571	0.9670	-3.3570	0.0000	0.0000	0.0000	0.0000;
	2123	2122	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2129	2128	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.3780	0.1660	1.3780	-0.1660	0.0000	0.0000	0.0000	0.0000;
	2131	2130	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2133	2132	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2136	2135	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.3200	-0.7020	2.3200	0.7020	0.0000	0.0000	0.0000	0.0000;
	2139	2138	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2145	2144	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0580	0.0000	0.0580	0.0000	0.0000	0.0000	0.0000;
	2147	2146	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2149	2148	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2155	2154	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2159	2158	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2172	2171	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2177	2176	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2179	2178	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2185	2184	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2199	2198	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4380	-0.8780	3.4380	0.8781	0.0000	0.0000	0.0000	0.0000;
	2208	2207	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2211	2210	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-36.6614	-11.7936	36.6624	11.8035	0.0000	0.0000	0.0000	0.0000;
	2214	2213	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2216	2215	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2218	2217	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.1682	3.6347	-6.1681	-3.6343	0.0000	0.0000	0.0000	0.0000;
	2220	2219	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2223	2222	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.5810	-0.1000	2.5810	0.1000	0.0000	0.0000	0.0000	0.0000;
	2226	2225	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.9114	2.6400	13.9115	-2.6387	0.0000	0.0000	0.0000	0.0000;
	2231	2230	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.1380	0.0000	0.1380	0.0000	0.0000	0.0000	0.0000;
	2235	2234	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2237	2236	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2239	2238	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2248	2247	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2253	2252	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2255	2254	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.2697	-6.8219	29.2703	6.8281	0.0000	0.0000	0.0000	0.0000;
	2259	2258	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2262	2261	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2264	2263	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.0420	-1.2841	30.0426	1.2902	0.0000	0.0000	0.0000	0.0000;
	2275	2274	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.1760	-2.2700	3.1760	2.2701	0.0000	0.0000	0.0000	0.0000;
	2279	2278	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2289	2288	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.7468	0.5686	2.7468	-0.5686	0.0000	0.0000	0.0000	0.0000;
	2291	2290	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0690	0.0000	0.0690	0.0000	0.0000	0.0000	0.0000;
	2295	2294	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2313	2312	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2315	2314	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0740	0.0000	0.0740	0.0000	0.0000	0.0000	0.0000;
	2321	2320	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2343	2342	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.3932	-0.1762	0.3932	0.1762	0.0000	0.0000	0.0000	0.0000;
	2345	2344	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.6031	-7.7139	11.6032	7.7151	0.0000	0.0000	0.0000	0.0000;
	2349	2348	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.8070	-0.8350	4.8070	0.8352	0.0000	0.0000	0.0000	0.0000;
	2352	2351	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2356	2355	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2360	2359	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2362	2361	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2365	2364	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2368	2367	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.8520	-0.3500	0.8520	0.3500	0.0000	0.0000	0.0000	0.0000;
	2370	2369	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2372	2371	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.8797	3.1046	-1.8797	-3.1045	0.0000	0.0000	0.0000	0.0000;
	2375	2374	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2377	2376	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2380	2379	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2386	2385	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2388	2387	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	2390	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2423	2422	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0580	0.0000	0.0580	0.0000	0.0000	0.0000	0.0000;
	2425	2424	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.7840	-1.4154	8.7841	1.4159	0.0000	0.0000	0.0000	0.0000;
	2442	2441	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2444	2443	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2446	2445	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2455	2454	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.5097	-0.3586	5.5098	0.3588	0.0000	0.0000	0.0000	0.0000;
	2467	2466	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.3627	-2.1067	-15.3626	2.1083	0.0000	0.0000	0.0000	0.0000;
	2472	2471	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.0348	-3.4727	20.0351	3.4756	0.0000	0.0000	0.0000	0.0000;
	2491	2490	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.0128	-1.2994	27.0133	1.3044	0.0000	0.0000	0.0000	0.0000;
	2493	2492	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.5667	-5.5982	4.5667	5.5986	0.0000	0.0000	0.0000	0.0000;
	2500	2499	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2502	2501	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2504	2503	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2507	2506	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.8291	1.4644	-6.8291	-1.4640	0.0000	0.0000	0.0000	0.0000;
	2521	2520	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	45.5999	28.4061	-45.5979	-28.3861	0.0000	0.0000	0.0000	0.0000;
	2522	2521	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.4733	-20.5055	-17.4728	20.5105	0.0000	0.0000	0.0000	0.0000;
	2529	2528	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.5118	4.5987	-16.5116	-4.5967	0.0000	0.0000	0.0000	0.0000;
	2535	2534	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.7000	0.2000	-0.7000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2589	2588	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2594	2593	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.8044	5.3394	11.8045	-5.3382	0.0000	0.0000	0.0000	0.0000;
	2596	2595	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.0394	5.3421	6.0394	-5.3417	0.0000	0.0000	0.0000	0.0000;
	2610	2609	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	22.7154	-2.5499	-22.7150	2.5536	0.0000	0.0000	0.0000	0.0000;
	2616	2615	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.9354	-1.0184	-10.9353	1.0193	0.0000	0.0000	0.0000	0.0000;
	2631	2630	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2652	2651	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2662	2661	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.1846	2.9312	28.1851	-2.9257	0.0000	0.0000	0.0000	0.0000;
	2664	2663	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.6369	2.3365	-11.6368	-2.3355	0.0000	0.0000	0.0000	0.0000;
	2681	2680	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.5433	5.2724	-9.5433	-5.2716	0.0000	0.0000	0.0000	0.0000;
	2699	2698	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.5376	-16.9675	-20.5371	16.9724	0.0000	0.0000	0.0000	0.0000;
	2703	2702	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-59.2354	3.4909	59.2378	-3.4667	0.0000	0.0000	0.0000	0.0000;
	2719	2718	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6506	4.0080	-1.6506	-4.0079	0.0000	0.0000	0.0000	0.0000;
	2722	2721	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.0789	5.7562	-20.0786	-5.7532	0.0000	0.0000	0.0000	0.0000;
	2735	2734	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.2475	1.6558	-4.2475	-1.6557	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];
