function mpc = case6470rte
%CASE6470RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici
%     Primary contact for this file: Jean Maeght
%     firstname.lastname@rte-france.com
%     Reseau de Transport d'Electricite (French Transmission System Operator)
%     R&D Division, Paris La Defense
%
%   Modifications:
%     v2 - 2019-06-05 - Generator has been added at slack bus.
%
%   June 5th, 2019

%   MATPOWER
%   Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	0	0	0	0	1	0.976135388	-12.9925873	45	1	1	0.888889;
	2	1	0	0	0	0	1	1.02642799	-12.9259868	63	1	1.06349	0.936508;
	3	1	12.5	-0.7	0	0	1	1.00503432	-13.9209286	63	1	1.07937	0.952381;
	4	1	44.7	-0.9	0	0	1	1.04420421	-12.9960661	90	1	1.08889	0.933333;
	5	1	12	0.1	0	0	1	1.01635584	-44.9251304	63	1	1.06349	0.952381;
	6	1	13	4.3	0	0	1	1.03382845	-21.1593539	63	1	1.07937	0.920635;
	7	1	1.2	0.8	0	0	1	1.04376781	-23.4151063	63	1	1.07937	0.920635;
	8	1	25.8	4.9	0	0	1	1.06137161	-9.10918487	225	1	1.08889	0.888889;
	9	1	12.9	0	0	0	1	1.04218491	-19.692127	63	1	1.06349	0.936508;
	10	1	0	0	0	0	1	1.03392009	-13.0599476	90	1	1.07778	0.922222;
	11	1	28.8	1.1	0	0	1	1.03391987	-13.0599451	90	1	1.07778	0.922222;
	12	1	0	0	0	0	1	1.01220507	1.47719466	63	1	1.07937	0.952381;
	13	1	0	0	0	0	1	1.05892219	-5.04317166	380	1	1.10263	1.05526;
	14	1	51.5	1.9	0	0	1	1.06276649	-23.9178904	90	1	1.07778	0.977778;
	15	1	0	0	0	0	1	1.00803207	-27.2648742	63	1	1.07937	0.920635;
	16	1	13.8	4.1	0	0	1	1.02765775	-30.1822336	63	1	1.07937	0.920635;
	17	1	13.1	0.2	0	0	1	1.04678283	-29.1807443	90	1	1.06667	0.977778;
	18	1	0	0	0	0	1	0.943683152	-6.22055638	45	1	1	0.888889;
	19	1	1	0	0	0	1	1.01840923	-21.4790742	63	1	1.06349	0.936508;
	20	1	0.9	-21.5	0	0	1	0.944675623	-6.25041794	45	1	1	0.888889;
	21	1	8.3	-3.3	0	0	1	1.04078363	-20.286675	90	1	1.06667	0.977778;
	22	1	18	1.1	0	0	1	1.01396605	-11.0956105	63	1	1.07937	0.952381;
	23	1	19.2	3.4	0	0	1	1.01094639	-10.1391831	63	1	1.06349	0.936508;
	24	1	16.1	-1.6	0	0	1	1.04095062	-12.3196454	90	1	1.11111	0.955556;
	25	1	59.9	-3.2	0	0	1	1.07238186	-8.42135007	90	1	1.1	0.944444;
	26	1	35.1	8.1	0	0	1	1.02301673	-21.9672988	90	1	1.06667	0.977778;
	27	1	0	0	0	0	1	1.06710622	-17.5980982	225	1	1.08444	1.00444;
	28	1	0.7	0.2	0	0	1	1.02281412	-19.085163	63	1	1.07937	0.952381;
	29	1	60.1	2.7	0	0	1	1.00764278	-24.8565374	63	1	1.06349	0.968254;
	30	1	33.5	-0.9	0	0	1	1.03465163	-13.1714919	90	1	1.08889	0.933333;
	31	1	0	0	0	0	1	1.02725645	-9.77254236	63	1	1.06349	0.936508;
	32	1	0	0	0	0	1	1.03648765	-4.82385724	150	1	1.10667	0.9;
	33	1	0	0	0	0	1	1.05453305	-7.49488734	225	1	1.08889	0.933333;
	34	1	0	0	0	0	1	1.05382682	-6.60576514	225	1	1.08889	0.933333;
	35	1	0	0	0	0	1	1.07407438	-6.15731397	380	1	1.10526	1.03947;
	36	1	0	0	0	0	1	1.07981196	-5.3255914	380	1	1.10526	1.03947;
	37	1	3.2	4.3	0	0	1	1.00780047	-25.6001306	63	1	1.07937	0.920635;
	38	1	6	-2	0	0	1	1.05045129	-12.5625758	63	1	1.09524	0.936508;
	39	1	41	-3.3	0	0	1	1.03860534	-32.8237834	90	1	1.07778	0.977778;
	40	1	32.6	0.5	0	0	1	1.05927182	-22.0803285	90	1	1.07778	0.977778;
	41	1	0	0	0	0	1	1.07994118	-18.1118321	225	1	1.08889	1.00444;
	42	1	0	0	0	0	1	1.12051301	5.61827836	63	1	1.13259	0.952381;
	43	1	3.6	2	0	0	1	1.04594618	-18.1350668	90	1	1.07778	0.977778;
	44	1	13	-0.7	0	0	1	1.02400675	-45.3164455	63	1	1.06349	0.952381;
	45	1	3.9	1.7	0	0	1	1.00835368	-29.0294852	90	1	1.06667	0.977778;
	46	1	0	0	0	0	1	1.012435	-16.8917768	63	1	1.06349	0.936508;
	47	2	0	0	0	0	1	1.012	-14.645547	63	1	1.06349	0.936508;
	48	1	36.5	3.4	0	0	1	1.03402321	-13.0587867	90	1	1.07778	0.922222;
	49	1	8.8	-1.7	0	0	1	1.01826244	-16.2568862	63	1	1.06349	0.936508;
	50	1	0	0	0	0	1	1.06347625	-15.8365877	63	1	1.07012	0.936508;
	51	1	0	0	0	0	1	1.05402062	-11.3483204	225	1	1.08889	0.933333;
	52	1	5	2.4	0	0	1	1.03592726	-30.7614811	90	1	1.06667	0.977778;
	53	1	2.5	-0.5	0	0	1	1.01729743	-17.5396193	63	1	1.04762	0.952381;
	54	1	-0.4	-0	0	0	1	1.03781665	-15.8046832	90	1	1.06667	0.977778;
	55	1	37.6	6.7	0	0	1	1.06961297	-18.9138109	225	1	1.08889	1.00444;
	56	1	52.1	13.5	0	0	1	1.07717063	-15.4534489	225	1	1.08889	1.00444;
	57	2	0	0	0	0	1	1.051	-23.8130179	63	1	1.07937	0.920635;
	58	1	130.6	30.1	0	0	1	1.06941541	-18.9307534	225	1	1.08889	1.00444;
	59	1	5.1	1.3	0	0	1	1.01246439	-11.9419701	63	1	1.07937	0.952381;
	60	1	0	0	0	0	1	1.02630951	-5.72230685	63	1	1.07937	0.952381;
	61	1	39.5	9.7	0	0	1	1.03149101	-8.27970763	63	1	1.07937	0.952381;
	62	1	0	0	0	0	1	1.01212852	-6.03185941	63	1	1.07937	0.952381;
	63	1	15.8	2	0	0	1	1.01100284	1.57582423	63	1	1.07937	0.952381;
	64	1	62.4	1	0	0	1	1.07394793	-6.81249347	225	1	1.08889	0.888889;
	65	1	11	2.8	0	0	1	1.04323714	-8.83232685	63	1	1.07937	0.952381;
	66	1	13.2	-7.9	0	0	1	1.02766848	-25.721717	63	1	1.06349	0.936508;
	67	1	0	0	0	0	1	1.04382543	-19.3568303	63	1	1.07937	0.920635;
	68	1	48.1	-0.1	0	0	1	1.01281042	-16.3819581	63	1	1.06349	0.936508;
	69	1	19.3	-2.7	0	0	1	1.04103403	-49.3963046	63	1	1.06349	0.952381;
	70	1	10.6	2.7	0	0	1	1.01492751	2.12856808	63	1	1.07937	0.952381;
	71	1	62.4	14.9	0	0	1	1.02703162	-19.7214799	63	1	1.04762	0.952381;
	72	1	0	0	0	0	1	1.08833147	-12.1292789	225	1	1.09027	1.00444;
	73	1	0	0	0	0	1	1.08830871	-12.1298816	225	1	1.09025	1.00444;
	74	1	50.4	-9.9	0	0	1	1.07421562	-6.6908321	225	1	1.08889	0.888889;
	75	1	22.3	1.8	0	0	1	1.05912762	-15.2272137	90	1	1.0673	0.977778;
	76	1	2.6	-0.4	0	0	1	1.07654404	4.81180688	225	1	1.08923	0.986667;
	77	1	36.8	-0.4	0	0	1	1.01721738	-16.1431001	63	1	1.06349	0.936508;
	78	1	0	0	0	0	1	1.01713501	-24.7944396	63	1	1.07937	0.920635;
	79	1	0	0	0	0	1	1.0233287	-15.8525121	63	1	1.04762	0.952381;
	80	1	32.3	7.3	0	0	1	1.07788234	-15.7121296	225	1	1.08889	1.00444;
	81	1	36.3	9.9	0	0	1	1.07789352	-15.712247	225	1	1.08889	1.00444;
	82	1	11.7	1.6	0	0	1	1.01680665	-17.7544069	63	1	1.06349	0.936508;
	83	1	77.5	26.4	0	0	1	1.06117126	-18.1202089	225	1	1.08889	1.00444;
	84	1	-1.6	-1.2	0	0	1	1.01460966	-12.8551684	63	1	1.06349	0.936508;
	85	1	2.1	-2.1	0	0	1	1.03363532	-18.6243809	63	1	1.06349	0.936508;
	86	1	48.9	3.6	0	0	1	1.02064907	-38.6021117	90	1	1.06667	0.977778;
	87	1	0	0	0	0	1	1.0187645	1.31447041	63	1	1.07937	0.952381;
	88	1	13.5	-0.1	0	0	1	1.01592598	-21.6956546	63	1	1.06349	0.936508;
	89	1	25.4	0.8	0	0	1	1.0379702	-20.8685881	90	1	1.07778	0.977778;
	90	1	0.4	-1.4	0	0	1	0.94224878	-7.00763458	45	1	1	0.888889;
	91	1	1	0	0	0	1	0.943074714	-6.30480653	45	1	1	0.888889;
	92	1	28.6	3.2	0	0	1	1.00978629	-20.3740289	63	1	1.06349	0.968254;
	93	1	2.1	-2.5	0	0	1	0.958656574	-8.71727433	45	1	1	0.888889;
	94	1	17.5	-4.3	0	0	1	1.04379161	-19.7217298	90	1	1.06667	0.977778;
	95	1	46.5	7.6	0	0	1	1.0312211	-30.4840468	90	1	1.06667	0.977778;
	96	1	1.5	-0.7	0	0	1	1.03788872	-11.0788409	63	1	1.06349	0.936508;
	97	1	56.4	0.9	0	0	1	1.06437655	-25.7421539	63	1	1.07937	0.920635;
	98	1	7.4	-1.3	0	0	1	1.03837053	-15.4142215	63	1	1.07937	0.952381;
	99	1	26.9	3.1	0	0	1	1.03969161	-7.84708686	63	1	1.07937	0.952381;
	100	1	53.3	8.6	0	0	1	1.00974165	-16.7738896	63	1	1.06349	0.936508;
	101	1	17.7	0.5	0	0	1	1.0068471	-13.2748505	63	1	1.06349	0.936508;
	102	2	0	0	0	0	1	1.026	-20.4664045	63	1	1.07937	0.952381;
	103	1	18	-1.1	0	0	1	1.02700008	-6.46512627	63	1	1.07937	0.952381;
	104	1	0	0	0	0	1	1.06764508	-3.66034483	225	1	1.08889	0.986667;
	105	1	35.5	1	0	0	1	1.05574625	-6.19441787	225	1	1.08889	0.888889;
	106	1	49.8	7.5	0	0	1	1.0549998	-10.3125909	90	1	1.1	0.944444;
	107	1	77.6	8.1	0	0	1	1.05344295	-27.9027225	225	1	1.08444	1.00889;
	108	1	12.6	-0.4	0	0	1	1.06089799	-15.8485362	90	1	1.07778	0.977778;
	109	1	68.7	10.9	0	0	1	1.03797039	-14.4512355	63	1	1.06349	0.936508;
	110	1	0	0	0	0	1	1.02483778	-10.3393883	225	1	1.08889	0.933333;
	111	1	36.5	-7.9	0	0	1	1.00464656	-23.2310562	63	1	1.06349	0.968254;
	112	1	0	0	0	0	1	1.03104172	-19.4769398	63	1	1.04762	0.952381;
	113	1	0	0	0	0	1	1.07137239	-16.7086828	225	1	1.08889	1.00444;
	114	1	10.8	-0	0	0	1	1.04131933	-14.515794	63	1	1.06349	0.936508;
	115	1	0	0	0	0	1	1.05906621	-5.0444808	380	1	1.10526	1.05263;
	116	1	0	0	0	0	1	1.05893137	-5.04325504	380	1	1.10526	1.05263;
	117	1	15.4	-1	0	0	1	1.01177151	-18.5010626	63	1	1.07937	0.952381;
	118	1	2	0.8	0	0	1	1.06140338	-14.9568759	90	1	1.06958	0.977778;
	119	1	37.2	5.3	0	0	1	1.02092431	-10.2131994	63	1	1.06349	0.936508;
	120	1	17	-3.2	0	0	1	1.01794152	-9.19529036	63	1	1.06349	0.936508;
	121	1	17.6	3.9	0	0	1	1.02798357	-24.462783	63	1	1.07937	0.920635;
	122	2	0	0	0	0	1	1.026	-7.07848147	63	1	1.07937	0.952381;
	123	1	9	2.6	0	0	1	1.02435037	-7.22045701	63	1	1.07937	0.952381;
	124	1	8	-0.9	0	0	1	1.03707848	-25.0946664	90	1	1.06667	0.977778;
	125	1	10.5	-0.5	0	0	1	1.03689507	-9.8309822	63	1	1.07937	0.952381;
	126	1	0.3	-0.1	0	0	1	1.02949319	-19.3051119	63	1	1.06349	0.936508;
	127	1	7.8	1.5	0	0	1	1.03397146	-19.3369693	63	1	1.04762	0.952381;
	128	1	11.8	7.6	0	0	1	1.02461147	-12.4220533	63	1	1.06349	0.968254;
	129	1	16.7	11.8	0	0	1	1.02325264	-10.6875588	63	1	1.06349	0.968254;
	130	1	0	0	0	0	1	1.04822415	-10.3292151	225	1	1.08444	1.00889;
	131	1	103	13.6	0	0	1	1.04604879	-19.0300309	225	1	1.08444	1.00889;
	132	2	11.5	0	0	0	1	1.065	-22.1212095	90	1	1.07778	0.922222;
	133	1	2.1	0.5	0	0	1	1.01877743	-19.1629109	63	1	1.04762	0.952381;
	134	1	83.5	23.6	0	0	1	1.06237023	-16.5704975	225	1	1.08889	1.00444;
	135	1	0	0	0	0	1	1.07000739	-18.7730983	225	1	1.08889	1.00444;
	136	1	21.9	-0.2	0	0	1	1.04427034	-29.9688968	90	1	1.07778	0.977778;
	137	2	9.6	-4.4	0	0	1	1.032	-17.2080894	63	1	1.06349	0.968254;
	138	1	0	0	0	0	1	1.03902059	-14.7661854	150	1	1.08	0.966667;
	139	1	15.7	2.2	0	0	1	1.05095521	-19.5598296	63	1	1.07937	0.920635;
	140	1	0	0	0	80	1	1.08235205	-16.4504327	225	1	1.08889	1;
	141	1	0	0	0	0	1	1.08918012	-13.1901619	380	1	1.10526	1.05263;
	142	1	14.8	5.8	0	0	1	1.01633355	-11.5272029	63	1	1.07937	0.952381;
	143	1	0	0	0	0	1	1.06497066	-7.36988358	225	1	1.08889	0.986667;
	144	1	23.3	-10.3	0	0	1	1.04710595	-10.8088189	90	1	1.11111	0.955556;
	145	1	27.6	5.9	0	0	1	1.07498756	-6.54824762	225	1	1.08889	0.968889;
	146	1	0	0	0	0	1	1.082892	-4.02229346	380	1	1.10526	1;
	147	1	29	5.5	0	0	1	1.03903903	-15.2683972	63	1	1.06349	0.936508;
	148	1	6.7	2.4	0	0	1	1.02578801	-13.8079977	63	1	1.06349	0.936508;
	149	1	17.9	6.1	0	0	1	1.04300695	-30.1906078	90	1	1.06667	0.977778;
	150	1	44.5	6.4	0	0	1	1.02466218	-10.2265779	63	1	1.06349	0.936508;
	151	1	0	0	0	0	1	0.988179896	-26.921708	63	1	1.06349	0.968254;
	152	1	38.3	8.8	0	7.7	1	0.988026042	-25.6502451	63	1	1.06349	0.968254;
	153	1	23.2	-2.6	0	0	1	1.03360067	-13.5219696	63	1	1.06349	0.936508;
	154	1	0	0	0	0	1	1.06485541	-9.84131996	225	1	1.08889	0.933333;
	155	2	0	0	0	0	1	0.973059153	-24.3963974	63	1	1.07937	0.920635;
	156	1	0	0	0	0	1	0.988140868	-26.9246626	63	1	1.06349	0.968254;
	157	1	0.3	3.1	0	0	1	0.898621813	-8.80299203	45	1	1	0.888889;
	158	2	0	0	0	0	1	0.947	-10.3100044	45	1	1	0.888889;
	159	1	0	0	0	0	1	1.00924769	-12.5289984	63	1	1.06349	0.936508;
	160	1	35.2	5.6	0	0	1	1.06355817	-4.61684596	225	1	1.08889	0.888889;
	161	1	38.2	8.7	0	0	1	1.06341169	-4.62290462	225	1	1.08889	0.888889;
	162	1	0.7	-1.4	0	0	1	1.02526511	-18.2541106	90	1	1.06667	0.977778;
	163	1	0	0	0	0	1	1.02136691	-6.22432606	63	1	1.07937	0.952381;
	164	1	0	0	0	0	1	1.02136691	-6.22432606	63	1	1.07937	0.952381;
	165	1	16.7	9.2	0	0	1	1.06958649	-25.1648491	20	1	1.15	0.8;
	166	1	10.1	2.4	0	0	1	1.04218915	-29.5709908	90	1	1.06667	0.977778;
	167	1	13.6	0.6	0	0	1	1.03463882	-29.8876265	90	1	1.06667	0.977778;
	168	1	0	0	0	0	1	1.06967074	-25.1582215	225	1	1.08444	1.00444;
	169	1	10.8	-1	0	0	1	1.02635835	-27.5129079	90	1	1.06667	0.977778;
	170	1	70.4	11.6	0	0	1	1.04989447	-21.25518	90	1	1.07778	0.977778;
	171	1	26.5	-0.4	0	0	1	1.04571799	-23.921678	90	1	1.07778	0.977778;
	172	1	0	0	0	0	1	1.06465854	-19.8892662	225	1	1.08889	1.00444;
	173	1	27.7	8.5	0	0	1	1.06990619	-6.73343649	90	1	1.08889	0.933333;
	174	1	47.4	4.6	0	0	1	1.06578124	-11.2728218	90	1	1.11111	0.955556;
	175	1	0	0	0	0	1	1.00313316	-23.0001881	63	1	1.07937	0.920635;
	176	1	0	0	0	0	1	1.01288102	-20.7011782	63	1	1.07937	0.920635;
	177	2	0	0	0	0	1	1.07314468	-17.8713404	150	1	1.1	0.9;
	178	1	0	0	0	0	1	1.0830725	-16.2722384	225	1	1.08889	1.00444;
	179	1	0	0	0	0	1	1.08307272	-16.2722396	225	1	1.08889	1.00444;
	180	1	0	0	0	-32	1	1.00374216	-19.4961422	20	1	1.15	0.8;
	181	1	0	0	0	-32	1	1.02635302	-19.4481365	20	1	1.15	0.8;
	182	1	0	0	0	0	1	1.03407596	-19.3298098	63	1	1.04762	0.952381;
	183	1	0	0	0	0	1	1.0830712	-16.2722314	225	1	1.08889	1.00444;
	184	1	12.9	-4.6	0	0	1	1.04803579	-26.3070703	63	1	1.07937	0.920635;
	185	1	16	3.1	0	0	1	1.03138099	-10.647407	63	1	1.06349	0.936508;
	186	1	4.8	-0.4	0	0	1	1.01592709	-15.4110518	63	1	1.07937	0.952381;
	187	1	5	1.4	0	0	1	1.06702478	-18.5901086	90	1	1.07778	0.977778;
	188	1	28.7	4	0	0	1	1.00764362	-12.3640743	63	1	1.07937	0.952381;
	189	1	1.1	0.3	0	0	1	1.02544485	-17.5610238	90	1	1.06667	0.977778;
	190	2	0	0	0	0	1	1.02526044	-24.3142213	63	1	1.07937	0.920635;
	191	1	16.2	1.6	0	0	1	1.02786229	-23.8127607	63	1	1.07937	0.920635;
	192	2	0	0	0	0	1	0.948167592	-8.50646106	45	1	1	0.888889;
	193	1	13.8	-0.3	0	0	1	1.02865291	-27.5568671	90	1	1.06667	0.977778;
	194	1	7.4	-1.5	0	0	1	1.04988634	-24.3324955	63	1	1.07937	0.920635;
	195	1	7.9	4.8	0	0	1	1.07074605	-17.1657151	225	1	1.08889	1.00444;
	196	2	1	-0.3	0	0	1	1.037	-25.5274656	63	1	1.07937	0.920635;
	197	1	0	0	0	0	1	1.08972445	-16.6406808	63	1	1.09837	0.952381;
	198	1	0	0	0	0	1	1.08972593	-16.6407234	63	1	1.09837	0.952381;
	199	1	24.4	1.2	0	0	1	1.01120807	-29.4239285	63	1	1.07937	0.920635;
	200	1	9.3	-2.7	0	0	1	1.02943998	-25.1599728	63	1	1.07937	0.920635;
	201	1	12.8	1.9	0	0	1	1.03139799	-35.5969945	90	1	1.06667	0.977778;
	202	1	0	0	0	0	1	1.07085025	-23.7657727	225	1	1.08889	1;
	203	1	73.3	24.6	0	0	1	1.05163856	-6.8737545	225	1	1.08889	0.888889;
	204	1	41.8	1.4	0	0	1	0.994858112	-29.3610009	63	1	1.06349	0.968254;
	205	1	17.5	2.5	0	0	1	1.06135965	-3.60703516	90	1	1.1	0.944444;
	206	1	0	0	0	0	1	1.07368512	-0.369510092	225	1	1.08889	0.968889;
	207	1	0	0	0	0	1	1.08646264	3.11960456	380	1	1.10526	1;
	208	1	50.1	6.8	0	0	1	1.00551982	-27.1560447	63	1	1.06349	0.968254;
	209	1	32.9	4.1	0	0	1	0.996089073	-13.604839	63	1	1.06349	0.968254;
	210	1	14.4	-1.6	0	0	1	1.04473461	-16.5361924	90	1	1.07778	0.977778;
	211	1	2.9	0.1	0	0	1	1.02030808	-21.6278906	63	1	1.06349	0.968254;
	212	1	40.8	5.5	0	0	1	0.99918526	-18.5691164	63	1	1.06349	0.968254;
	213	1	31.8	12.2	0	0	1	0.99913751	-18.4326103	63	1	1.06349	0.968254;
	214	1	0	0	0	0	1	1.04375786	-18.3663477	225	1	1.08444	1.00889;
	215	1	0	0	0	0	1	1.04366977	-18.3541162	225	1	1.08444	1.00889;
	216	1	37.5	3.1	0	30.4	1	1.04835313	-26.2018173	90	1	1.07778	0.977778;
	217	1	0	0	0	0	1	1.06769262	-22.848794	225	1	1.08889	1.00444;
	218	1	20.7	-2.4	0	0	1	1.00652687	-12.1913988	63	1	1.06349	0.952381;
	219	1	25	3.4	0	0	1	1.01424905	-26.0740352	90	1	1.06667	0.977778;
	220	1	1.6	-0.1	0	0	1	1.0377039	-15.8150164	90	1	1.06667	0.977778;
	221	1	10.4	-3.7	0	0	1	1.03667419	-26.4442522	90	1	1.06667	0.977778;
	222	1	11	1.5	0	0	1	1.0189382	1.74743884	63	1	1.07937	0.952381;
	223	1	14.3	-8.5	0	0	1	1.03189674	-19.4748379	63	1	1.06349	0.936508;
	224	1	0	0	0	0	1	1.0837059	-16.6249126	225	1	1.08902	0.933333;
	225	1	40.8	2	0	0	1	1.01333387	-25.7515305	63	1	1.07937	0.920635;
	226	2	0	0	0	0	1	1.07309576	-17.8703683	150	1	1.1	0.9;
	227	1	37.6	6	0	0	1	1.03995153	-19.6320469	225	1	1.08444	1.00889;
	228	1	38.6	44	0	0	1	1.03933453	-19.6265917	225	1	1.08444	1.00889;
	229	1	4	0.2	0	0	1	1.02467633	-48.7977257	63	1	1.06349	0.952381;
	230	1	9.9	-2	0	0	1	1.02225944	-49.6988522	63	1	1.06349	0.952381;
	231	1	12.4	-5.7	0	0	1	1.06006545	-21.8894442	63	1	1.07937	0.920635;
	232	1	0	0	0	0	1	1.04175434	-19.4736199	225	1	1.08889	0.977778;
	233	1	6	-2.4	0	0	1	1.03514665	-26.2323818	90	1	1.06667	0.977778;
	234	1	6.4	1	0	0	1	1.03777101	-8.89348747	90	1	1.08889	0.933333;
	235	1	0	0	0	0	1	1.05029335	-7.37307889	20	1	1.15	0.8;
	236	1	23.9	8.5	0	0	1	1.05029335	-7.37307889	90	1	1.08889	0.933333;
	237	1	13.7	3.1	0	0	1	1.06350269	-4.00673903	225	1	1.08889	0.888889;
	238	1	26.6	1.5	0	0	1	1.04591592	-11.7879792	90	1	1.07778	0.922222;
	239	1	46.2	6.8	0	0	1	1.01635278	-12.8174626	63	1	1.06349	0.936508;
	240	1	21.4	-0.9	0	0	1	1.02086166	-21.4959932	90	1	1.06667	0.977778;
	241	1	52.1	3.6	0	0	1	1.01280646	-54.221137	63	1	1.06349	0.952381;
	242	1	41.4	8.3	0	0	1	1.01720072	-24.7905577	63	1	1.07937	0.920635;
	243	1	45.4	4.4	0	0	1	1.02705199	-25.3257645	90	1	1.07778	0.922222;
	244	1	45.5	4.8	0	0	1	1.0042467	-26.4545083	63	1	1.06349	0.968254;
	245	1	26.7	-3.4	0	0	1	1.01387389	-28.2337774	63	1	1.07937	0.920635;
	246	1	53.1	3.3	0	0	1	1.04504153	-23.4298099	90	1	1.07778	0.922222;
	247	1	12.8	-2.1	0	0	1	1.02807369	-25.6668099	63	1	1.07937	0.920635;
	248	2	12.3	4.9	0	0	1	0.99867764	-6.62716414	63	1	1.06349	0.936508;
	249	1	0	0	0	0	1	1.05286244	-5.19345951	225	1	1.08889	0.933333;
	250	1	28.9	9.4	0	0	1	1.07676311	-15.6598677	225	1	1.08889	1.00444;
	251	1	24	-5.3	0	0	1	1.03892461	-29.524035	63	1	1.07937	0.920635;
	252	1	23.5	-7.3	0	0	1	1.01034866	-18.924385	63	1	1.07937	0.952381;
	253	1	6.1	-0	0	0	1	1.02471069	-28.569048	90	1	1.06667	0.977778;
	254	1	9.5	-1.6	0	0	1	1.02658308	-18.1724718	90	1	1.06667	0.977778;
	255	1	48.5	6.8	0	0	1	1.03818268	-15.7051442	63	1	1.07937	0.952381;
	256	1	16.9	0.4	0	0	1	1.02704	-18.7226235	63	1	1.07937	0.952381;
	257	1	6.9	-1.4	0	0	1	1.01727476	-21.332965	63	1	1.06349	0.936508;
	258	2	4.7	0	0	0	1	1.03168787	-23.9264389	63	1	1.07937	0.920635;
	259	1	0	0	0	0	1	1.07055072	-23.8012338	225	1	1.08889	1;
	260	2	-0	0	0	0	1	1.071	-18.4891264	90	1	1.07778	0.922222;
	261	1	29.7	1.1	0	0	1	1.04487603	-13.8803978	63	1	1.07937	0.952381;
	262	1	0	0	0	0	1	1.07518406	-11.9469181	225	1	1.08889	0.986667;
	263	2	0	0	0	0	1	0.998	-30.131873	63	1	1.07937	0.920635;
	264	1	0	0	0	80	1	1.0706298	-4.32754665	225	1	1.08889	0.888889;
	265	1	0	0	0	0	1	1.05733959	-5.73407247	225	1	1.08889	0.888889;
	266	1	0	0	0	0	1	1.06916517	-1.21141707	380	1	1.10526	1.01316;
	267	1	0	0	0	0	1	1.01227765	-18.3857952	63	1	1.04762	0.952381;
	268	1	26.3	6.4	0	0	1	1.07401812	-15.5405893	225	1	1.08889	1.00444;
	269	1	57.3	10.1	0	0	1	1.07717983	-15.8976728	225	1	1.08889	1.00444;
	270	1	10.5	9.5	0	0	1	0.98529321	-20.2268963	63	1	1.07937	0.920635;
	271	1	22.7	2.7	0	0	1	0.996415925	-30.2769741	63	1	1.07937	0.920635;
	272	1	0	0	0	0	1	1.04387439	-12.0049937	225	1	1.08889	0.977778;
	273	1	0	0	0	0	1	1.04398529	-12.0062584	225	1	1.08889	0.977778;
	274	1	6.7	7.7	0	0	1	1.02078336	-16.3650972	63	1	1.06349	0.968254;
	275	1	55.4	0.8	0	0	1	1.04159672	-12.8903715	225	1	1.08444	1.00889;
	276	1	43.8	8.2	0	0	1	1.06468115	-11.0820783	90	1	1.1	0.944444;
	277	1	0	0	0	0	1	1.07474287	-21.358818	225	1	1.08444	1.00444;
	278	1	0	0	0	0	1	1.08484509	-15.6367446	380	1	1.10263	1.04211;
	279	1	1.8	4.2	0	0	1	1.03239756	-24.4220317	90	1	1.06667	0.977778;
	280	1	-1.5	4.3	0	0	1	1.07449623	-21.415486	225	1	1.08444	1.00444;
	281	1	10	-2.1	0	0	1	1.02169554	-23.0416736	63	1	1.06349	0.936508;
	282	1	48	11.3	0	0	1	1.04952963	-27.6577956	90	1	1.07778	0.977778;
	283	1	12.8	0.9	0	0	1	1.01615325	-12.1675445	63	1	1.07937	0.952381;
	284	2	0	0	0	0	1	0.998678131	-6.62717569	63	1	1.06349	0.936508;
	285	1	10.8	0.2	0	0	1	1.03014003	-30.7339585	90	1	1.06667	0.977778;
	286	1	14.7	3.5	0	0	1	1.01272902	1.29348937	63	1	1.07937	0.952381;
	287	1	1.4	5	0	0	1	1.07764865	-15.3184269	225	1	1.08889	1.00444;
	288	1	19.4	7	0	0	1	1.07759057	-15.3275679	225	1	1.08889	1.00444;
	289	1	25.8	-4.9	0	0	1	1.04413826	-19.6210841	90	1	1.06667	0.977778;
	290	1	33.5	-2.7	0	0	1	1.02789867	-27.9986301	90	1	1.06667	0.977778;
	291	1	43.4	2.2	0	0	1	1.07429487	2.56885878	225	1	1.08889	0.888889;
	292	1	7.2	2.9	0	0	1	1.0774287	-6.47587556	90	1	1.11111	0.955556;
	293	1	15.3	-1.9	0	0	1	1.01974454	-26.3827007	63	1	1.07937	0.920635;
	294	1	0	0.4	0	0	1	1.01655769	-14.8975095	63	1	1.06349	0.936508;
	295	1	42	5.2	0	0	1	1.01657002	-14.8978891	63	1	1.06349	0.936508;
	296	1	0	-0.9	0	0	1	1.01624692	-13.8570441	63	1	1.07937	0.952381;
	297	1	19.9	2.7	0	0	1	1.06237719	-6.9458869	225	1	1.08889	0.888889;
	298	1	7.7	-0.1	0	0	1	1.01340032	-17.4418694	63	1	1.07937	0.952381;
	299	1	5	0.5	0	0	1	0.992704734	-20.7778211	63	1	1.06349	0.936508;
	300	1	10	0	0	0	1	1.00249415	-12.4867348	63	1	1.06349	0.936508;
	301	1	0	0.1	0	0	1	1.07060618	-1.56075935	90	1	1.11111	0.955556;
	302	1	53.3	18.6	0	0	1	1.07015	1.16691182	225	1	1.08889	0.888889;
	303	1	2.9	0.4	0	0	1	1.00078629	-13.1575397	63	1	1.06349	0.968254;
	304	1	12.3	2	0	0	1	1.01807893	-11.6294269	63	1	1.06349	0.936508;
	305	1	33.3	6.1	0	0	1	1.002367	-30.3816446	63	1	1.07937	0.920635;
	306	1	30.8	-4.2	0	0	1	0.995920621	-24.3304234	63	1	1.06349	0.968254;
	307	2	0	0	0	0	1	1.038	-17.0089556	63	1	1.06349	0.936508;
	308	1	14	-0.3	0	0	1	1.01574032	-12.3189387	63	1	1.07937	0.952381;
	309	1	21.3	-2.9	0	0	1	1.01724013	-36.2906052	90	1	1.06667	0.977778;
	310	1	0.5	-0	0	0	1	1.01840116	-28.7641929	63	1	1.07937	0.920635;
	311	1	9	2.5	0	0	1	1.02285778	-28.6151816	63	1	1.06349	0.968254;
	312	1	14	4.5	0	0	1	1.02312291	-28.637789	63	1	1.06349	0.968254;
	313	1	0.7	-0.3	0	0	1	1.01859078	-28.6453999	90	1	1.06667	0.977778;
	314	1	8	-2.5	0	0	1	1.03107569	-6.00068844	90	1	1.07778	0.922222;
	315	1	28.8	2.9	0	0	1	1.03844683	-21.0395499	63	1	1.07937	0.920635;
	316	1	0	0	0	0	1	1.06806644	-17.4699646	225	1	1.08889	1;
	317	1	21.2	-1.2	0	0	1	1.06603789	-18.7797964	90	1	1.07778	0.977778;
	318	1	32.2	7	0	0	1	1.01167843	-27.2163282	63	1	1.07937	0.920635;
	319	2	3	0	0	0	1	1.05005854	-24.6049022	63	1	1.07937	0.920635;
	320	1	13.5	4.9	0	0	1	0.998751652	-20.579866	63	1	1.04762	0.952381;
	321	2	0	0	0	0	1	1.042	-27.8101289	63	1	1.07937	0.920635;
	322	1	31.1	4	0	0	1	1.06421298	-8.84839978	90	1	1.1	0.944444;
	323	1	0	0	0	0	1	1.03162328	-25.1609147	63	1	1.07937	0.920635;
	324	1	0	0	0	0	1	1.0316332	-15.5042849	225	1	1.08889	1;
	325	1	0	0	0	0	1	1.07019351	-15.5308225	380	1	1.10526	1.05263;
	326	1	22	3.3	0	0	1	1.02464124	-13.1794038	63	1	1.06349	0.936508;
	327	2	17.1	5.7	0	0	1	1.02177606	-13.896882	63	1	1.06349	0.936508;
	328	1	1.1	20.6	0	0	1	1.02507743	-21.0960187	63	1	1.07937	0.920635;
	329	1	0	0	0	0	1	1.04443663	-18.3600141	225	1	1.08889	1;
	330	1	31.8	2	0	0	1	1.00546956	-23.7172325	63	1	1.07937	0.920635;
	331	1	58.7	0.1	0	0	1	1.06169618	-9.66462723	90	1	1.1	0.944444;
	332	1	71.1	-5.3	0	0	1	1.04288218	-24.6990458	63	1	1.07937	0.920635;
	333	1	0	0	0	0	1	1.06693583	-21.0391024	225	1	1.08889	1;
	334	2	9.2	0.5	0	0	1	1.02680339	-30.5115154	63	1	1.06349	0.968254;
	335	2	0	0	0	0	1	1.037	-25.7229754	150	1	1.08	0.966667;
	336	1	7.9	-3.6	0	0	1	1.04977896	-47.4190686	63	1	1.06349	0.952381;
	337	1	17	7	0	0	1	1.01937431	-18.7018012	63	1	1.06349	0.936508;
	338	2	0.7	0	0	0	1	1.013	-24.3798319	63	1	1.07937	0.920635;
	339	1	13.2	-1.3	0	0	1	1.03666453	-29.2693937	63	1	1.07937	0.920635;
	340	2	0	0	0	0	1	1.03933002	-25.271613	63	1	1.07937	0.920635;
	341	1	16.5	3.4	0	0	1	1.02658256	-27.6181115	63	1	1.07937	0.920635;
	342	1	21.6	-1.4	0	0	1	1.03418978	-25.8853827	90	1	1.06667	0.977778;
	343	1	7	-11.2	0	0	1	1.06804438	-25.591784	63	1	1.07937	0.920635;
	344	1	9.4	-3.3	0	0	1	1.03215534	-9.27766752	63	1	1.07937	0.952381;
	345	1	0	0	0	0	1	1.04788818	-7.23490686	225	1	1.08889	0.986667;
	346	1	12.4	-3.5	0	0	1	1.01443497	-19.4827993	63	1	1.06349	0.968254;
	347	1	24.7	-8.3	0	0	1	1.05490704	-14.7825866	90	1	1.07778	0.977778;
	348	1	12.5	-0.3	0	0	1	1.05961374	-8.10085832	225	1	1.08444	1.00889;
	349	1	-1.3	-0	0	0	1	1.02204851	-28.9314982	63	1	1.06349	0.968254;
	350	1	47.8	5.6	0	0	1	1.05594067	-12.0921181	90	1	1.1	0.944444;
	351	1	0	0	0	0	1	1.09304786	-3.26031955	380	1	1.10526	1.04211;
	352	1	0	0	0	0	1	1.09379477	-3.33320339	380	1	1.10526	1.04211;
	353	1	9.4	3	0	0	1	1.07440108	-16.2724378	225	1	1.08889	1;
	354	1	3.4	5.7	0	0	1	1.06873132	-18.4629217	225	1	1.08889	1.00444;
	355	1	28.5	-9.7	0	0	1	1.01775633	-19.2851605	63	1	1.04762	0.952381;
	356	1	3.3	1.4	0	0	1	1.01630725	-19.1931279	63	1	1.07937	0.920635;
	357	1	10	3	0	0	1	1.03909392	-7.7082671	63	1	1.07937	0.920635;
	358	2	6	2	0	0	1	1.02509519	-21.2692385	63	1	1.07937	0.920635;
	359	1	18.4	5.5	0	0	1	0.999745038	-11.8675893	63	1	1.07937	0.952381;
	360	1	21.5	5.6	0	0	1	1.02552736	-21.2406648	63	1	1.07937	0.920635;
	361	1	26.4	1.9	0	0	1	1.01449877	-25.3026155	63	1	1.06349	0.968254;
	362	1	44.6	4.8	0	0	1	1.02312193	-24.0367162	63	1	1.07937	0.920635;
	363	1	0	0	0	0	1	1.06282536	-20.026759	150	1	1.1	0.9;
	364	1	0	0	0	0	1	1.05383787	-19.5067721	225	1	1.08889	1;
	365	1	9.3	4.2	0	0	1	1.07062813	-6.79086172	90	1	1.08889	0.933333;
	366	2	-1.8	0	0	0	1	1.078	-15.7389619	225	1	1.08889	1.00444;
	367	1	-0.1	-0	0	0	1	1.02483581	-9.84610406	63	1	1.06349	0.936508;
	368	1	0	0	0	0	1	1.0530118	-6.55989592	225	1	1.08889	0.933333;
	369	1	0	0	0	0	1	1.08001571	-5.27821637	380	1	1.10526	1.03947;
	370	1	0	0	0	0	1	1.07344507	-6.08725656	380	1	1.10526	1.03947;
	371	1	0	0	0	0	1	1.06990797	-18.8918083	225	1	1.08889	1.00444;
	372	1	44.9	8.3	0	0	1	1.06163098	-16.7333823	225	1	1.08889	1.00444;
	373	1	10.7	2.6	0	0	1	1.01060892	1.54485222	63	1	1.07937	0.952381;
	374	1	0	0	0	0	1	1.04036752	-2.02329568	225	1	1.08889	0.986667;
	375	1	21.6	6.7	0	0	1	1.06972744	-18.904779	225	1	1.08889	1.00444;
	376	1	23.6	2.6	0	0	1	0.992862274	-49.7240983	63	1	1.06349	0.952381;
	377	1	13.4	1.1	0	0	1	1.01755062	-31.461719	90	1	1.06667	0.977778;
	378	1	47.4	-2.8	0	0	1	1.02852303	-38.8090559	63	1	1.06349	0.952381;
	379	1	4.9	-2.9	0	0	1	1.00841456	-8.86719426	63	1	1.07937	0.952381;
	380	1	34.9	1.4	0	0	1	1.03429807	-17.4561113	63	1	1.06349	0.936508;
	381	1	0	0	0	0	1	1.05273729	-12.7823931	225	1	1.08889	0.933333;
	382	1	0	0	0	0	1	1.07506983	-7.97103959	380	1	1.10526	1.03947;
	383	1	46.5	8.6	0	0	1	1.03330504	-24.3110586	90	1	1.07778	0.977778;
	384	1	13.8	-0.4	0	0	1	1.01631073	-5.62252873	63	1	1.07937	0.952381;
	385	1	44.6	16.5	0	0	1	1.03061479	-10.8429189	63	1	1.07937	0.920635;
	386	1	17.7	1.8	0	0	1	0.99868086	-27.5097871	63	1	1.07937	0.920635;
	387	1	16	8.3	0	0	1	1.01799395	-1.97799761	63	1	1.07937	0.920635;
	388	1	42.8	11.5	0	0	1	1.07533274	-15.88219	225	1	1.08889	1;
	389	1	7.4	-3.1	0	0	1	1.05628436	-20.9280434	90	1	1.07778	0.922222;
	390	1	42.1	0.3	0	0	1	1.05388895	-10.7824615	90	1	1.1	0.944444;
	391	1	30	3.7	0	0	1	1.03329436	-16.1635582	63	1	1.06349	0.936508;
	392	1	1.9	0	0	0	1	1.02446885	-16.50349	63	1	1.06349	0.968254;
	393	1	22.4	-6	0	0	1	1.0059878	-25.3231168	63	1	1.07937	0.920635;
	394	1	23.2	0.1	0	0	1	1.00348379	-27.7602674	63	1	1.06349	0.968254;
	395	1	8	1	0	0	1	1.02648299	-12.4526203	63	1	1.07937	0.952381;
	396	1	6	2	0	0	1	1.04095876	-20.6221685	63	1	1.07937	0.920635;
	397	1	33	0.9	0	0	1	1.04106045	-20.6160397	63	1	1.07937	0.920635;
	398	1	0	0	0	0	1	1.03617585	-4.71334332	63	1	1.07937	0.952381;
	399	1	13	-2	0	0	1	1.02987752	-28.2550904	63	1	1.07937	0.920635;
	400	1	7	0.8	0	0	1	1.03076036	-30.7106386	90	1	1.06667	0.977778;
	401	1	2.8	2.2	0	0	1	1.07382782	-20.7468835	63	1	1.07937	0.920635;
	402	1	20.4	2.6	0	0	1	1.0373148	-22.1556044	63	1	1.07937	0.920635;
	403	1	4	0.1	0	0	1	1.03161697	-17.8602669	63	1	1.06349	0.936508;
	404	1	20.3	-0.6	0	0	1	1.03857793	-26.2712165	90	1	1.07778	0.922222;
	405	1	22.5	6.6	0	0	1	1.03023869	-13.2819987	63	1	1.06349	0.936508;
	406	1	31.1	7.4	0	0	1	1.01966782	-16.918623	63	1	1.06349	0.936508;
	407	1	5.3	2.9	0	0	1	1.01632581	-15.8079016	63	1	1.06349	0.936508;
	408	1	51.7	-1	0	0	1	1.02752471	-20.4098416	90	1	1.06667	0.977778;
	409	1	1	-0.3	0	0	1	1.03172888	-26.4622196	90	1	1.06667	0.977778;
	410	1	10.9	-4	0	0	1	1.063668	-28.6980972	63	1	1.07937	0.920635;
	411	1	17.8	1.9	0	0	1	1.0266863	-34.3799224	90	1	1.06667	0.977778;
	412	1	16.6	-0.8	0	0	1	1.02464743	-27.3520372	90	1	1.06667	0.977778;
	413	1	23.8	-17.9	0	0	1	1.00719231	-8.03967954	63	1	1.07937	0.952381;
	414	1	27.8	-0.1	0	0	1	1.03927403	-47.6474515	63	1	1.06349	0.952381;
	415	1	-0.1	0	0	0	1	0.983976692	-19.5411899	63	1	1.06349	0.936508;
	416	1	6.5	-2.8	0	0	1	1.02140753	-19.7310262	63	1	1.07937	0.952381;
	417	1	5.5	-42.8	0	0	1	1.07068867	-19.0591841	225	1	1.08889	1.00444;
	418	1	16.1	0.2	0	0	1	1.02395668	-30.814333	63	1	1.07937	0.920635;
	419	1	12	3.4	0	0	1	1.02440533	-17.2052117	63	1	1.04762	0.952381;
	420	1	26.5	7.8	0	0	1	1.05295477	-27.9488039	63	1	1.07937	0.920635;
	421	1	-5.4	1	0	0	1	1.05595304	-27.5344826	63	1	1.07937	0.920635;
	422	1	0	0	0	0	1	1.01787687	-32.8072364	63	1	1.06349	0.968254;
	423	1	0	0	0	0	1	1.06163453	-21.4604446	63	1	1.07937	0.920635;
	424	1	0	0	0	0	1	1.08317201	-18.4152639	225	1	1.08889	1;
	425	1	0	0	0	0	1	1.03004866	-2.16322813	63	1	1.07937	0.952381;
	426	1	0	0	0	0	1	1.06077432	1.2790379	225	1	1.08889	0.986667;
	427	1	0	0	0	0	1	1.02820792	-17.7965681	63	1	1.04762	0.952381;
	428	1	0.3	0.1	0	0	1	1.01454153	-9.76052415	63	1	1.06349	0.936508;
	429	1	6	0	0	0	1	1.03132614	-40.1779974	63	1	1.06349	0.952381;
	430	1	53.8	7.9	0	0	1	1.02499864	-21.5836662	63	1	1.06349	0.968254;
	431	1	96.4	23.6	0	0	1	1.07994946	-18.1068141	225	1	1.08889	1.00444;
	432	1	12	0.1	0	0	1	1.04626604	-25.777003	63	1	1.07937	0.920635;
	433	1	23.7	-3.2	0	0	1	1.01867593	-35.3853679	63	1	1.07937	0.920635;
	434	1	0.3	1.7	0	0	1	1.00742952	-17.7114372	63	1	1.04762	0.952381;
	435	1	14.3	-5.6	0	0	1	1.01271912	-13.5911125	63	1	1.06349	0.936508;
	436	1	35.5	3.5	0	0	1	1.0247405	-25.2942559	90	1	1.07778	0.922222;
	437	1	23.1	-7.2	0	0	1	1.00900001	-17.2575819	63	1	1.06349	0.968254;
	438	1	1	-1	0	0	1	1.04698436	-10.0801856	63	1	1.09524	0.904762;
	439	1	10.9	-2	0	0	1	1.01176485	-18.8350128	63	1	1.04762	0.952381;
	440	1	11.5	0.6	0	0	1	1.01336254	-12.2449985	63	1	1.07937	0.952381;
	441	2	0	0	0	0	1	1.02061389	-26.9584525	63	1	1.07937	0.920635;
	442	1	4.2	0.6	0	0	1	1.02631385	-14.3957006	63	1	1.06349	0.936508;
	443	1	22.9	1.2	0	0	1	1.02364548	3.04922517	63	1	1.07937	0.952381;
	444	1	10	3.2	0	0	1	1.07014474	-10.2672228	90	1	1.11111	0.955556;
	445	1	0	0	0	0	1	1.06961688	-10.9022484	90	1	1.11111	0.955556;
	446	1	25.8	5.1	0	0	1	1.07983075	-12.1008222	90	1	1.11111	0.955556;
	447	1	0	0	0	0	1	1.04509627	-7.29885847	225	1	1.08889	0.924444;
	448	2	0	0	0	0	1	0.991293706	-12.4192528	63	1	1.06349	0.968254;
	449	1	0	0	0	0	1	1.01658259	1.50568254	63	1	1.07937	0.952381;
	450	1	0	0	0	0	1	1.08005074	4.914471	225	1	1.09367	0.986667;
	451	1	0	0	0	0	1	1.08859986	6.31937994	380	1	1.10526	1.03947;
	452	1	1.6	0.3	0	0	1	0.988755516	-25.8864721	63	1	1.07937	0.920635;
	453	1	0	0	0	0	1	1.03213783	-43.5103944	63	1	1.06349	0.952381;
	454	1	0	0	0	0	1	1.05808921	-39.1134416	225	1	1.08444	1.00444;
	455	1	23.5	2	0	0	1	1.01830425	-24.9391983	63	1	1.07937	0.920635;
	456	1	8.9	0.9	0	0	1	1.06316337	-10.5187315	90	1	1.1	0.944444;
	457	1	23.9	2.8	0	0	1	1.06271953	-10.5637975	90	1	1.1	0.944444;
	458	1	0	0	0	0	1	0.973143738	-29.0487347	63	1	1.06349	0.968254;
	459	1	0	0	0	0	1	1.0540518	-26.9218443	225	1	1.08444	1.00889;
	460	1	0	0	0	0	1	1.04567855	-24.5916536	380	1	1.10263	1.02895;
	461	1	17	3.5	0	0	1	1.05634505	-25.0106295	63	1	1.07937	0.920635;
	462	1	13.9	1.1	0	0	1	1.01791329	-3.86440722	63	1	1.07937	0.952381;
	463	1	43.3	-1.7	0	0	1	1.01255567	-49.6545557	63	1	1.06349	0.952381;
	464	1	-0.2	0.3	0	0	1	1.0264039	-18.9540878	90	1	1.06667	0.977778;
	465	2	0	0	0	0	1	1.171	-7.85850213	20	1	1.17111	0.8;
	466	1	0	0	0	0	1	1.05483105	-10.6780915	90	1	1.11111	0.955556;
	467	2	0	0	0	0	1	1.042	-35.0204193	63	1	1.06349	0.952381;
	468	1	70.8	7.9	0	0	1	0.996272084	-21.3044738	63	1	1.04762	0.952381;
	469	1	28.4	0.7	0	0	1	1.01949495	-22.8896587	63	1	1.04762	0.952381;
	470	1	2.2	-2.9	0	0	1	1.05312205	-12.7991195	225	1	1.08889	0.933333;
	471	2	0	0	0	0	1	1.04887868	-18.7254203	63	1	1.06349	0.936508;
	472	1	-0.3	1.5	0	0	1	1.03169432	-13.0931358	63	1	1.06349	0.936508;
	473	1	-176.2	107.9	0	0	1	1.08782908	2.69415254	380	1	1.15789	0.947368;
	474	1	-165.2	118.9	0	0	1	1.08781795	2.69367333	380	1	1.15789	0.947368;
	475	1	53.6	1.9	0	0	1	1.03361261	-23.4185513	90	1	1.07778	0.977778;
	476	1	0	0	0	0	1	1.01785211	-6.2714971	63	1	1.07937	0.952381;
	477	1	0	0	0	0	1	1.01913833	-28.5067558	63	1	1.07937	0.920635;
	478	1	0	0	0	0	1	1.00726229	-6.47770674	63	1	1.07937	0.952381;
	479	1	0	0	0	0	1	0.967557801	-6.76504242	45	1	1	0.888889;
	480	2	9.9	-0.8	0	0	1	1.00283433	-6.45850231	63	1	1.06349	0.936508;
	481	1	0	0	0	0	1	1.02625567	-13.7696654	63	1	1.06349	0.936508;
	482	1	0	0	0	0	1	1.03351893	-10.2792563	225	1	1.08889	0.933333;
	483	1	14.9	1.1	0	0	1	0.990307479	-8.67530167	63	1	1.07937	0.952381;
	484	1	44.7	4.1	0	0	1	1.03004207	-25.7208472	63	1	1.07937	0.920635;
	485	1	41.2	-3.1	0	0	1	1.03906153	-20.3931622	90	1	1.06667	0.977778;
	486	1	36.9	4.3	0	0	1	0.98530331	-44.0364337	63	1	1.06349	0.952381;
	487	1	10.4	4.7	0	0	1	1.0381806	-21.954532	63	1	1.07937	0.920635;
	488	1	46.3	14.2	0	0	1	1.02104806	-35.044403	90	1	1.06667	0.977778;
	489	1	0.9	-0.5	0	0	1	1.04231229	-22.501842	63	1	1.07937	0.920635;
	490	1	29.6	5.8	0	0	1	1.0037867	-17.1187171	63	1	1.07937	0.952381;
	491	1	-36	9.4	0	0	1	1.07044917	-7.72729071	90	1	1.08889	0.933333;
	492	2	0	0	0	0	1	1.05656133	-13.1132781	225	1	1.08889	0.977778;
	493	1	23	-1.5	0	0	1	1.01791584	-20.4905241	63	1	1.06349	0.936508;
	494	1	-2.8	-5.7	0	0	1	1.09563305	-8.09430671	225	1	1.09566	1;
	495	1	0	0	0	0	1	1.09018804	-8.08724875	380	1	1.10526	1.05263;
	496	1	0	0	0	0	1	1.09012992	-8.07789914	380	1	1.10526	1.05263;
	497	1	0	0	0	0	1	1.09017833	-8.07490055	380	1	1.10526	1.05263;
	498	1	0	0	0	0	1	1.09016783	-8.07185937	380	1	1.10526	1.05263;
	499	1	2	-0.8	0	0	1	1.02145277	-25.0429848	63	1	1.07937	0.920635;
	500	1	0	0	0	0	1	1.08033457	5.03074917	225	1	1.09401	0.986667;
	501	1	0	0	0	0	1	1.08045853	5.06944428	225	1	1.09416	0.986667;
	502	1	0	0	0	0	1	1.08877546	6.35662928	380	1	1.10526	1.03947;
	503	1	23.6	-1.8	0	0	1	1.03243738	-27.9586778	90	1	1.06667	0.977778;
	504	1	30.5	-7.8	0	0	1	1.06267329	-16.213763	90	1	1.07778	0.977778;
	505	1	0	0	0	0	1	1.04701492	-11.6559187	90	1	1.11111	0.922222;
	506	1	0	0	0	0	1	1.06998253	-8.34993986	225	1	1.08889	0.968889;
	507	1	8	4.3	0	0	1	1.03043251	-38.0835705	63	1	1.06349	0.952381;
	508	1	50.5	2.5	0	0	1	1.01420216	-19.7925995	90	1	1.06667	0.977778;
	509	2	0	0	0	0	1	1.00247632	-18.1531807	63	1	1.06349	0.936508;
	510	1	34.9	3.4	0	0	1	1.05553526	-23.9776348	90	1	1.07778	0.977778;
	511	1	37.1	-1.5	0	0	1	1.01505969	-32.7034665	63	1	1.06349	0.968254;
	512	1	37	6.7	0	0	1	1.05330231	-27.8647332	225	1	1.08444	1.00889;
	513	1	6.9	5.8	0	0	1	1.09037734	-5.83742485	380	1	1.10526	1.03947;
	514	1	1.7	0.5	0	0	1	1.02551894	-31.3761388	90	1	1.06667	0.977778;
	515	1	27.2	0	0	0	1	0.989741095	-16.8809329	63	1	1.06349	0.936508;
	516	1	32.6	4.9	0	0	1	1.0259574	-26.3707673	63	1	1.07937	0.920635;
	517	1	19.6	7.3	0	0	1	1.02369313	-2.5375873	63	1	1.04762	0.888889;
	518	1	31.6	1.5	0	0	1	0.998890202	-13.9021049	63	1	1.09524	0.936508;
	519	1	33.6	-7.5	0	0	1	1.03449355	-25.7284393	90	1	1.06667	0.977778;
	520	1	0	0	0	0	1	1.02646965	-13.7817784	63	1	1.06349	0.936508;
	521	1	0	0	0	0	1	1.02548077	-13.4051768	63	1	1.06349	0.936508;
	522	1	0	0	0	0	1	1.05764116	-8.83686595	225	1	1.08889	0.933333;
	523	1	0	0	0	0	1	1.06726767	-4.25693471	380	1	1.10526	1.03947;
	524	1	9.2	4.9	0	0	1	1.04822717	-26.2065146	90	1	1.07778	0.977778;
	525	1	4.1	19.5	0	0	1	1.01798845	-10.8042687	63	1	1.06349	0.968254;
	526	1	-3.2	0	0	0	1	1.05692386	-6.42959785	225	1	1.08444	1.00889;
	527	1	0	0	0	0	1	1.0211905	-9.83101303	63	1	1.07937	0.952381;
	528	1	4.7	1.8	0	0	1	1.02090551	-9.84847295	63	1	1.07937	0.952381;
	529	2	0	0	0	0	1	1.017	-16.4409776	63	1	1.06349	0.936508;
	530	1	0	0	0	0	1	1.01999059	-19.1237837	63	1	1.04762	0.952381;
	531	1	23.1	6.3	0	0	1	1.0199694	-19.1269031	63	1	1.04762	0.952381;
	532	1	37.5	7	0	0	1	1.01038056	-17.1845524	63	1	1.04762	0.952381;
	533	1	0	0	0	0	1	1.04907629	-19.9153214	90	1	1.06667	0.977778;
	534	1	0	0	0	0	1	1.06378282	-15.6154737	225	1	1.08444	1.00444;
	535	1	19	-1.5	0	0	1	1.0129495	-23.9557976	90	1	1.06667	0.977778;
	536	1	30.6	-0.7	0	0	1	1.02417913	-15.4005429	63	1	1.06349	0.936508;
	537	1	18.8	4.8	0	0	1	1.0318181	-31.4437587	90	1	1.06667	0.977778;
	538	1	9	-2.1	0	0	1	1.07380767	-21.0482642	90	1	1.07778	0.922222;
	539	1	0	0	0	0	1	1.01831651	-11.5410275	63	1	1.06349	0.936508;
	540	1	43.2	3.9	0	0	1	1.05885608	-9.45713998	225	1	1.08889	0.933333;
	541	1	47.2	7.9	0	0	1	1.05880624	-9.4627496	225	1	1.08889	0.933333;
	542	1	0	0	0	0	1	1.03739302	-22.0148492	90	1	1.07778	0.977778;
	543	1	0	0	0	0	1	1.07033348	-19.0528654	225	1	1.08889	1.00444;
	544	2	0	0	0	0	1	1	-31.6628951	63	1	1.07937	0.920635;
	545	1	0	0	0	0	1	1.0237572	-26.2534232	63	1	1.07937	0.920635;
	546	1	0	0	0	0	1	1.00366183	-22.8739961	63	1	1.07937	0.920635;
	547	1	0	0	0	0	1	0.988407961	-28.1256826	63	1	1.07937	0.920635;
	548	1	29.8	1.6	0	0	1	1.00653689	-31.4642126	63	1	1.07937	0.920635;
	549	1	0	0	0	0	1	1.04937652	-24.2767077	63	1	1.07937	0.920635;
	550	1	52.6	5.7	0	0	1	1.03719372	-24.7871085	90	1	1.07778	0.922222;
	551	1	31.3	6.7	0	0	1	1.00854258	-17.5488688	63	1	1.06349	0.936508;
	552	1	1.8	-0.1	0	0	1	0.986654538	-24.8832853	63	1	1.04762	0.952381;
	553	1	0	0	0	0	1	1.03003698	2.16242851	63	1	1.07937	0.952381;
	554	1	0	0	0	0	1	1.08283932	-17.368116	225	1	1.08889	1;
	555	1	0	0	0	0	1	1.0828413	-17.3681379	225	1	1.08889	1;
	556	1	49.9	7.3	0	0	1	1.06963288	-17.2676524	225	1	1.08889	1;
	557	1	31.8	-1.4	0	0	1	1.07394554	-15.1190773	225	1	1.08889	1.00444;
	558	1	16.4	7.8	0	0	1	1.00464645	-20.8330205	63	1	1.06349	0.936508;
	559	1	10.9	1	0	0	1	1.00364733	-19.419806	63	1	1.07937	0.952381;
	560	1	26.7	-3.6	0	0	1	1.06187306	-25.2174141	63	1	1.07937	0.920635;
	561	1	18.3	-1.4	0	0	1	1.03517791	-30.0820421	90	1	1.07778	0.977778;
	562	1	0	0	0	0	1	0.999414587	-13.2455665	63	1	1.06349	0.968254;
	563	1	0	0	0	0	1	1.04685041	-8.38968213	225	1	1.08444	1.00889;
	564	1	11.6	9	0	0	1	1.03142474	-10.4661888	63	1	1.07937	0.920635;
	565	1	38	8.2	0	0	1	1.0350675	-40.6696649	90	1	1.06667	0.977778;
	566	1	-0.1	-0	0	0	1	0.999414657	-26.3023674	63	1	1.07937	0.920635;
	567	1	11.9	5.1	0	0	1	0.992057248	-22.968461	63	1	1.06349	0.968254;
	568	1	0	0	0	0	1	1.01834356	-27.34502	63	1	1.07937	0.920635;
	569	1	19.1	1.5	0	0	1	1.0055528	0.916894818	63	1	1.07937	0.952381;
	570	1	14.9	1.5	0	0	1	1.01589824	-30.2011209	63	1	1.07937	0.920635;
	571	1	42.9	-4.1	0	0	1	1.00021903	-14.677851	63	1	1.06349	0.936508;
	572	1	0	0	0	0	1	1.01120807	-29.4239285	63	1	1.07937	0.920635;
	573	1	6.3	2.6	0	0	1	1.03838895	-19.3251252	90	1	1.06667	0.977778;
	574	1	1	-1.7	0	0	1	1.01805833	-20.3371423	63	1	1.06349	0.936508;
	575	1	7	-0.9	0	0	1	1.05140782	-7.88349383	90	1	1.08889	0.933333;
	576	1	34.3	3.3	0	0	1	1.06504258	-17.9052145	225	1	1.08889	1;
	577	1	6.6	1.5	0	0	1	0.996112683	-30.5896709	63	1	1.07937	0.920635;
	578	1	0	0	0	0	1	1.05668374	-20.0510964	225	1	1.08444	1.00889;
	579	1	0	0	0	0	1	1.05659323	-20.0585652	225	1	1.08444	1.00889;
	580	1	0	0	0	0	1	1.05736411	-14.9702555	225	1	1.08444	1.00889;
	581	1	0	0	0	0	1	1.05115845	-11.5233567	380	1	1.10263	1.02895;
	582	2	0	0	0	0	1	1.029	-17.7716542	63	1	1.04762	0.952381;
	583	1	1	-3.5	0	0	1	1.03576964	-14.2144469	63	1	1.06349	0.936508;
	584	1	21.4	3.3	0	0	1	0.993244276	-0.62007355	63	1	1.07937	0.952381;
	585	2	28	0	0	0	1	1.01	-10.4743706	63	1	1.06349	0.936508;
	586	1	28.9	1.2	0	0	1	1.00478269	-4.13697001	63	1	1.07937	0.952381;
	587	1	10.5	-0.8	0	0	1	1.03266082	-12.1726562	63	1	1.06349	0.936508;
	588	2	13.5	2.4	0	0	1	1.0286962	-25.6300951	90	1	1.07778	0.922222;
	589	1	133	34.4	0	0	1	1.07065873	1.42822091	225	1	1.08889	0.888889;
	590	1	21.6	-4.2	0	0	1	1.01967923	-40.1310599	63	1	1.06349	0.952381;
	591	1	14.6	-0.4	0	0	1	1.0245199	-33.8665767	63	1	1.07937	0.920635;
	592	2	0	0	0	0	1	1.01111824	-25.0413202	63	1	1.07937	0.920635;
	593	1	0	0	0	0	1	1.0956178	-8.09423874	225	1	1.09565	1;
	594	1	0	0	0	0	1	1.09004493	-8.14967483	380	1	1.10526	1.05263;
	595	1	8	-1.7	0	0	1	1.01463585	-34.475068	90	1	1.06667	0.977778;
	596	1	9.9	-1.5	0	0	1	1.03962659	-15.7689463	63	1	1.07937	0.952381;
	597	1	29.1	4.7	0	0	1	1.07154213	-12.3068794	225	1	1.08889	0.986667;
	598	1	7.1	2.6	0	0	1	1.01892693	-25.5376914	90	1	1.06667	0.977778;
	599	2	0	0	0	0	1	1.0111845	-27.6881414	63	1	1.06349	0.968254;
	600	1	-0.3	-1.9	0	0	1	1.02772679	-25.8070398	90	1	1.07778	0.922222;
	601	1	0	0	0	0	1	1.03207643	-23.1047306	63	1	1.07937	0.920635;
	602	1	0	0	0	0	1	1.06142956	-21.6656802	225	1	1.08889	1;
	603	1	0	0	0	0	1	1.06907371	-40.5114762	225	1	1.08444	1.00444;
	604	1	0	0	0	0	1	1.06907371	-40.5114762	225	1	1.08444	1.00444;
	605	1	0	0	0	0	1	1.0690812	-40.5116731	225	1	1.08444	1.00444;
	606	1	0	0	0	0	1	1.04548945	-43.665665	63	1	1.06349	0.952381;
	607	1	0	0	0	0	1	1.06907265	-40.5114485	225	1	1.08444	1.00444;
	608	1	3	-0.8	0	0	1	1.0148553	-18.6110146	63	1	1.04762	0.952381;
	609	2	0	0	0	0	1	1.02	-8.4152724	20	1	1.15	0.8;
	610	1	0	0	0	0	1	1.02250079	-10.2156356	225	1	1.08889	0.933333;
	611	1	33.1	0.6	0	0	1	1.00944492	-24.781586	90	1	1.06667	0.977778;
	612	1	20.3	0	0	0	1	1.00929308	-19.7339538	63	1	1.04762	0.952381;
	613	1	11.9	0.9	0	0	1	0.976759944	-33.3028244	63	1	1.07937	0.920635;
	614	1	40.6	16.2	0	0	1	1.05726263	-11.3075266	225	1	1.08889	0.986667;
	615	1	0	0	0	0	1	1.08195924	-17.7787448	225	1	1.08889	1;
	616	1	0	0	0	0	1	1.0868257	-13.8552439	380	1	1.10526	1.05263;
	617	1	14.6	-4.4	0	0	1	0.998829351	-23.6976243	63	1	1.04762	0.952381;
	618	1	17.4	-0.5	0	0	1	0.996784482	-23.7474124	63	1	1.04762	0.952381;
	619	1	1.8	1	0	0	1	1.02815981	-17.7903978	63	1	1.04762	0.952381;
	620	1	1.8	1	0	0	1	1.02816902	-17.7913884	63	1	1.04762	0.952381;
	621	1	1.3	0.1	0	0	1	1.03611579	-17.4537144	63	1	1.07937	0.952381;
	622	1	13	-1.5	0	0	1	1.00291195	-9.09659152	63	1	1.06349	0.936508;
	623	2	0	0	0	0	1	1.049	-6.2362434	225	1	1.08889	0.933333;
	624	1	38.2	-8.2	0	0	1	1.02008067	-45.3308276	63	1	1.06349	0.952381;
	625	1	8.5	-0.4	0	0	1	1.02865852	-17.7183088	63	1	1.06349	0.968254;
	626	1	16.1	2.5	0	0	1	0.999113093	-16.1351875	63	1	1.06349	0.968254;
	627	1	0	0	0	0	1	1.03828297	-14.6279387	150	1	1.08	0.966667;
	628	1	0	0	0	0	1	1.06749457	-14.4435886	90	1	1.07459	0.977778;
	629	1	32.1	0.7	0	0	1	1.02163723	-16.0450023	63	1	1.04762	0.952381;
	630	1	47.2	6.7	0	0	1	1.07774026	-15.5909039	225	1	1.08889	1.00444;
	631	1	-0.9	0.8	0	0	1	1.07799682	-15.5225176	225	1	1.08889	1.00444;
	632	2	12.3	0	0	0	1	1.02492094	-15.2509309	63	1	1.06349	0.936508;
	633	1	9.7	-0.8	0	0	1	1.03336272	-48.0282806	63	1	1.06349	0.952381;
	634	1	23.7	2.8	0	0	1	0.997362857	-11.5146834	63	1	1.07937	0.952381;
	635	2	32.4	3	0	0	1	1.011	-21.5564318	63	1	1.06349	0.968254;
	636	1	19.1	-0.5	0	0	1	1.01445107	-22.29884	63	1	1.06349	0.936508;
	637	1	6.6	-2.3	0	0	1	1.04693581	-23.4609093	90	1	1.06667	0.977778;
	638	1	2.9	-1.1	0	0	1	1.04173453	-35.0790352	63	1	1.06349	0.952381;
	639	1	34.2	2.4	0	0	1	1.06965916	0.674582836	225	1	1.08889	0.888889;
	640	2	0	0	0	0	1	1.083	-13.8513533	380	1	1.10526	1.05263;
	641	1	0	0	0	0	1	1.00286325	-6.45898734	63	1	1.06349	0.936508;
	642	1	13.2	4.4	0	0	1	1.02348407	-9.19493125	63	1	1.06349	0.936508;
	643	1	12	-1	0	0	1	1.01700063	-11.7164054	63	1	1.06349	0.936508;
	644	1	18.9	0.1	0	0	1	1.01565153	-11.8208814	63	1	1.06349	0.936508;
	645	1	31.9	-1.4	0	0	1	1.0141036	-23.9754174	90	1	1.06667	0.977778;
	646	1	31.8	6.4	0	0	1	0.99481196	-9.51471344	63	1	1.07937	0.952381;
	647	1	41.4	5.6	0	0	1	1.02233822	-18.2356235	63	1	1.06349	0.968254;
	648	1	43.4	10.9	0	0	1	1.01326395	-17.2884382	63	1	1.06349	0.936508;
	649	1	11.5	0.1	0	0	1	1.04388881	-24.9953864	63	1	1.07937	0.920635;
	650	1	0	0	0	0	1	1.01959238	-35.6118522	90	1	1.06667	0.977778;
	651	2	0	0	0	0	1	1.06320614	-22.3447858	63	1	1.07937	0.920635;
	652	1	34.4	4.9	0	0	1	1.04401058	-22.2027488	63	1	1.07937	0.920635;
	653	1	0	0	0	0	1	1.06516211	-17.8776914	225	1	1.08889	1;
	654	1	0	0	0	0	1	1.03029401	-6.19593024	63	1	1.07937	0.952381;
	655	1	7.8	2.6	0	0	1	1.03990937	-13.3637276	63	1	1.07937	0.920635;
	656	1	39.8	6.8	0	0	1	1.03594422	-26.812203	63	1	1.06349	0.968254;
	657	1	28.1	13.6	0	0	1	1.06328222	-0.753133709	225	1	1.08889	0.986667;
	658	1	6	1	0	0	1	1.02225793	-20.6860554	63	1	1.04762	0.952381;
	659	1	4.5	-1.8	0	0	1	1.01236637	0.406894592	63	1	1.07937	0.952381;
	660	1	43.7	4.4	0	0	1	1.02096032	-38.4259005	90	1	1.06667	0.977778;
	661	1	-0	-14.9	0	0	1	1.06987546	-23.0921302	90	1	1.07778	0.922222;
	662	1	27.4	-5.6	0	0	1	1.04869921	-20.1403646	90	1	1.06667	0.977778;
	663	1	0	0	0	0	1	1.07697789	-2.24745147	380	1	1.10526	1.03947;
	664	1	0	0	0	0	1	1.0760907	-2.30481633	380	1	1.10526	1.03947;
	665	1	0	0	0	0	1	1.07698323	-2.24876747	380	1	1.10526	1.03947;
	666	1	0	0	0	0	1	1.07607319	-2.31533799	380	1	1.10526	1.03947;
	667	1	0	0	0	10	1	1.06121591	-9.63781762	63	1	1.09524	0.904762;
	668	1	0	0	0	0	1	1.05957927	-4.92344096	225	1	1.08889	0.924444;
	669	1	12.6	-7.1	0	0	1	1.0322287	-17.4831633	90	1	1.06667	0.977778;
	670	1	34.2	-0.4	0	0	1	1.05174853	-12.5912157	90	1	1.07778	0.977778;
	671	1	27.8	4.4	0	0	1	1.00256426	-16.1887619	63	1	1.06349	0.936508;
	672	1	1.3	1.2	0	0	1	1.05255203	-10.3220907	63	1	1.09524	0.904762;
	673	1	6	-0.6	0	0	1	1.03902412	-23.8050142	90	1	1.06667	0.977778;
	674	1	13.7	-2.5	0	0	1	1.00035078	-20.0873947	63	1	1.06349	0.936508;
	675	1	4.8	2.5	0	0	1	1.06753059	-7.51345605	225	1	1.08889	0.986667;
	676	1	0	0	0	0	1	1.04294899	-33.0679888	90	1	1.06667	0.977778;
	677	1	0	0	0	0	1	1.06469084	-28.8401136	225	1	1.08444	1.00444;
	678	1	12	-0.7	0	0	1	1.00698469	-36.4595561	90	1	1.06667	0.977778;
	679	1	14.8	-4.8	0	0	1	1.0584384	-20.7001941	90	1	1.06667	0.977778;
	680	1	71.2	9.9	0	0	1	1.01811372	-22.8717624	63	1	1.04762	0.952381;
	681	1	0	0	0	0	1	1.03513196	-21.4269653	63	1	1.07937	0.920635;
	682	1	30.1	2.3	0	0	1	1.00947436	-23.4382284	63	1	1.04762	0.952381;
	683	2	0	0	0	0	1	0.89	-5.24930069	45	1	1	0.888889;
	684	1	-3.5	-0.2	0	0	1	1.08425848	-2.36264022	380	1	1.10263	1.04211;
	685	1	1	0.1	0	0	1	0.99008055	-18.2549874	63	1	1.06349	0.936508;
	686	1	-3.5	-0.1	0	0	1	1.08427909	-2.37949326	380	1	1.10263	1.04211;
	687	1	1.5	0.9	0	0	1	1.04173437	-22.3663267	90	1	1.07778	0.977778;
	688	1	0.4	0.5	0	0	1	1.02409382	-18.1642553	90	1	1.07778	0.977778;
	689	1	9.3	-6.6	0	0	1	1.03819415	-18.3628485	63	1	1.06349	0.936508;
	690	1	0	0	0	0	1	1.07599918	-16.1326176	225	1	1.08889	1.00444;
	691	1	38	5	0	0	1	1.0315296	-25.061752	90	1	1.07778	0.922222;
	692	1	0	0	0	0	1	1.04594098	-12.544183	225	1	1.08889	0.977778;
	693	1	0	0	0	0	1	1.04600269	-12.5422961	225	1	1.08889	0.977778;
	694	1	38.3	-0.5	0	0	1	1.05428542	-11.7872841	90	1	1.1	0.944444;
	695	1	0	0	0	0	1	1.06728872	-8.77960486	225	1	1.08889	0.968889;
	696	2	0	0	0	0	1	1.023	-2.13682732	20	1	1.15	0.8;
	697	2	0	0	0	0	1	1.02	-2.1677786	20	1	1.15	0.8;
	698	2	0	0	0	0	1	1.02	-2.58696197	20	1	1.15	0.8;
	699	1	0	0	0	0	1	1.03079614	-4.85424614	225	1	1.08889	0.933333;
	700	1	0	0	0	0	1	1.03031104	-5.28350253	225	1	1.08889	0.933333;
	701	1	39.2	12	0	0	1	1.02872644	-29.6874465	90	1	1.06667	0.977778;
	702	1	0	0	0	0	1	1.03034688	-30.834667	90	1	1.06667	0.977778;
	703	1	0	0	0	0	1	1.05811859	-27.0749794	225	1	1.08444	1.00444;
	704	2	7.8	-1.3	0	0	1	0.896	-5.82060806	45	1	1	0.888889;
	705	1	23.8	2.4	0	0	1	1.00276717	-20.9821215	90	1	1.06667	0.977778;
	706	1	20.2	-1.5	0	0	1	1.06643464	-24.6429528	20	1	1.15	0.8;
	707	1	25.2	1.5	0	0	1	1.06640741	-24.6449395	20	1	1.15	0.8;
	708	1	24.2	-1.5	0	0	1	1.06643167	-24.6446375	20	1	1.15	0.8;
	709	1	0	0	0	0	1	1.02958425	-27.6665489	90	1	1.06667	0.977778;
	710	1	0	0	0	0	1	1.03433669	-29.3196178	90	1	1.06667	0.977778;
	711	1	0	0	0	0	1	1.06643786	-24.6343854	225	1	1.08444	1.00444;
	712	1	0.4	0.6	0	0	1	1.03693442	-21.9976705	90	1	1.06667	0.977778;
	713	1	17.5	-2.2	0	0	1	1.01155564	-21.2453293	63	1	1.06349	0.968254;
	714	1	0	0	0	0	1	1.05935052	-16.2069875	225	1	1.08889	0.977778;
	715	1	1.7	2.3	0	0	1	0.983640563	-22.8510174	63	1	1.07937	0.952381;
	716	1	29.8	-1.6	0	0	1	1.04162405	-12.7936555	90	1	1.06667	0.977778;
	717	1	23.9	-8.1	0	0	1	0.983306973	-23.1596358	63	1	1.07937	0.952381;
	718	1	12.1	-2.4	0	0	1	1.04177645	-36.8325216	90	1	1.06667	0.977778;
	719	1	36.3	5	0	0	1	1.00708707	0.126758775	63	1	1.07937	0.952381;
	720	1	0	0	0	0	1	1.08469403	-13.975496	225	1	1.08932	1.00444;
	721	1	47.7	9.6	0	0	1	1.03249291	-25.1036916	90	1	1.07778	0.922222;
	722	1	28.2	-2.9	0	0	1	1.00135701	-15.0945471	63	1	1.06349	0.936508;
	723	1	31.4	3.8	0	0	1	1.00299033	-29.7999248	63	1	1.06349	0.968254;
	724	1	15.3	8.9	0	0	1	1.05047024	-12.5395426	63	1	1.09524	0.936508;
	725	1	8.8	-1.1	0	0	1	1.06112338	-13.0860047	63	1	1.09524	0.936508;
	726	1	0	0	0	0	1	1.06087098	-9.23506497	225	1	1.08889	0.951111;
	727	1	27.3	-1.1	0	0	1	1.01227321	-18.3856579	63	1	1.04762	0.952381;
	728	1	16.4	1.9	0	0	1	1.01259174	-18.0065088	63	1	1.04762	0.952381;
	729	1	20.3	5.8	0	0	1	1.00974632	-18.0660174	63	1	1.04762	0.952381;
	730	1	46.7	10.8	0	0	1	1.03111607	-13.7620131	63	1	1.04762	0.952381;
	731	1	14	1.5	0	0	1	1.04359165	-41.7207611	90	1	1.06667	0.977778;
	732	2	0	0	0	0	1	0.977	-13.8718425	63	1	1.06349	0.936508;
	733	1	1.8	-3	0	0	1	1.00436306	-5.282189	63	1	1.07937	0.952381;
	734	1	7	1.1	0	0	1	1.06185403	-13.7594182	90	1	1.07778	0.977778;
	735	1	28.2	-5.6	0	0	1	1.05018811	-12.3694009	90	1	1.07778	0.922222;
	736	2	0	0	0	0	1	1.032	-23.0888124	63	1	1.07937	0.920635;
	737	1	43.7	-1.6	0	0	1	1.06306636	-14.6533789	90	1	1.07778	0.977778;
	738	1	62.7	11.4	0	0	1	1.07403214	-15.4626256	225	1	1.08889	1.00444;
	739	1	22	2.4	0	0	1	1.029688	-24.7266157	90	1	1.06667	0.977778;
	740	1	12	-3.6	0	0	1	1.03223685	-24.6144995	90	1	1.06667	0.977778;
	741	1	0	0	0	0	1	1.02287275	-10.3380923	63	1	1.07937	0.952381;
	742	1	0	0	0	0	1	1.06751437	-7.71811099	225	1	1.08889	0.986667;
	743	2	0	0	0	0	1	0.983	-13.3948977	63	1	1.06349	0.936508;
	744	2	0	0	0	0	1	0.975	-12.9619282	63	1	1.06349	0.936508;
	745	2	13.9	3.5	0	0	1	1.011	-33.4609808	90	1	1.06667	0.977778;
	746	1	12.9	0.9	0	0	1	1.0297505	-41.3234724	63	1	1.06349	0.952381;
	747	1	3	1.2	0	0	1	1.02101522	-35.0462669	90	1	1.06667	0.977778;
	748	1	13	-1	0	0	1	1.03008308	-24.8167115	63	1	1.07937	0.920635;
	749	1	10.5	-1.4	0	0	1	1.01756337	-20.9503963	63	1	1.06349	0.936508;
	750	2	0	0	0	0	1	0.998678755	-6.62719907	63	1	1.06349	0.936508;
	751	1	10.4	4.9	0	0	1	1.0141123	-10.2329111	63	1	1.07937	0.952381;
	752	1	21.7	3.3	0	0	1	1.03619748	-17.0409307	63	1	1.06349	0.936508;
	753	1	22.9	1.1	0	0	1	1.04483968	-26.0238391	225	1	1.08444	1.00889;
	754	1	0	0	0	0	1	1.04595771	-25.0291156	380	1	1.10263	1.02895;
	755	1	44.2	2	0	0	1	1.00401617	-13.2918384	63	1	1.06349	0.968254;
	756	1	78.1	11.3	0	0	1	1.07382759	-15.6643133	225	1	1.08889	1.00444;
	757	2	2	0	0	0	1	1.06697842	-5.77518771	225	1	1.08889	0.888889;
	758	1	0	0	0	0	1	1.06697869	-5.77498784	225	1	1.08889	0.888889;
	759	2	0	0	0	0	1	1.037	-13.638275	63	1	1.06349	0.936508;
	760	2	0	0	0	0	1	1.035	-14.4831397	63	1	1.06349	0.936508;
	761	1	0	0	0	0	1	0.590567935	-13.5783355	20	1	1.15	0.5;
	762	1	0	0	0	0	1	1.0495781	-13.9242448	63	1	1.07937	0.952381;
	763	1	15	-3	0	0	1	1.01561121	-0.97760622	63	1	1.07937	0.952381;
	764	1	21.6	0.7	0	0	1	1.02260915	-18.1599885	63	1	1.07937	0.952381;
	765	1	1.1	-0.1	0	0	1	1.02047219	-6.28223312	63	1	1.07937	0.952381;
	766	1	17.3	4	0	0	1	1.03600796	-26.2341859	90	1	1.06667	0.977778;
	767	1	0	0	0	34	1	1.04266878	-36.7383182	90	1	1.06667	0.977778;
	768	1	0	0	0	0	1	1.06558052	-31.1366871	225	1	1.08444	1.00444;
	769	1	0	0	0	0	1	1.03141807	-11.0299237	20	1	1.15	0.8;
	770	1	0	0	0	0	1	1.03141807	-11.0299237	20	1	1.15	0.8;
	771	1	0	0	0	0	1	1.03141807	-11.0299237	20	1	1.15	0.8;
	772	1	66.4	18.8	0	0	1	1.03038768	-11.0299237	63	1	1.06349	0.936508;
	773	1	9.9	-2.2	0	0	1	0.997012537	-30.6733972	63	1	1.07937	0.920635;
	774	1	39.8	5	0	0	1	1.06692832	-14.3144449	90	1	1.07778	0.977778;
	775	1	27.4	1.1	0	0	1	1.02269774	0.740177382	63	1	1.07937	0.952381;
	776	1	0	0	0	0	1	1.07531877	4.95905383	225	1	1.08889	0.986667;
	777	1	9	5	0	0	1	1.03223693	-37.6025894	63	1	1.06349	0.952381;
	778	1	24	7	0	0	1	1.03213903	-37.6180268	63	1	1.06349	0.952381;
	779	1	0	0	0	0	1	1.03257876	-37.5828188	63	1	1.06349	0.952381;
	780	1	5.8	4.3	0	0	1	0.995774314	-15.8057584	63	1	1.07937	0.952381;
	781	1	19	5	0	0	1	1.01878271	-25.3047461	63	1	1.07937	0.920635;
	782	1	22.3	1.3	0	0	1	1.04596584	-19.0415207	225	1	1.08444	1.00889;
	783	1	89	17.6	0	0	1	1.04591782	-19.3665111	225	1	1.08444	1.00889;
	784	1	0	0	0	0	1	1.01888456	-8.7998067	63	1	1.06349	0.936508;
	785	2	0	0	0	0	1	1.00719085	-11.2592176	20	1	1.15	0.8;
	786	2	0	0	0	0	1	1.01110346	-10.4997805	20	1	1.15	0.8;
	787	1	-6.3	0	0	0	1	1.01009336	-10.4997805	63	1	1.06349	0.936508;
	788	1	-16.8	0	0	0	1	1.00618466	-11.2592176	63	1	1.06349	0.936508;
	789	1	0	0	0	0	1	1.03116462	-6.36839581	225	1	1.08889	0.933333;
	790	1	0	0	0	0	1	1.07894324	-0.230818413	380	1	1.10526	1.03947;
	791	1	10	4.2	0	0	1	1.00073888	-13.8502851	63	1	1.07937	0.952381;
	792	1	0	0	0	0	1	1.02358803	-18.3213812	90	1	1.06667	0.977778;
	793	1	2.4	0.2	0	0	1	1.03332371	-14.7541766	63	1	1.07937	0.952381;
	794	1	0	0	0	0	1	1.02835135	-15.4184378	63	1	1.07937	0.952381;
	795	1	55.3	6	0	0	1	1.02032962	-14.4784432	63	1	1.06349	0.936508;
	796	1	0	0	0	0	1	1.01860278	-45.2818841	63	1	1.06349	0.952381;
	797	1	12	3.1	0	0	1	1.01321109	-17.7068624	63	1	1.06349	0.936508;
	798	1	0	0	0	0	1	1.01025242	-15.2396789	63	1	1.06349	0.936508;
	799	1	0	0	0	0	1	1.06467051	-7.54967056	380	1	1.10526	1.03947;
	800	2	0	0	0	0	1	1.02	-3.37701754	20	1	1.15	0.8;
	801	2	0	0	0	0	1	1.022	-3.59918439	20	1	1.15	0.8;
	802	2	0	0	0	0	1	1.021	-3.63813467	20	1	1.15	0.8;
	803	1	0	0	0	0	1	1.03046402	-5.63728415	225	1	1.08889	0.933333;
	804	1	0	0	0	0	1	1.0307237	-5.92515975	225	1	1.08889	0.933333;
	805	1	11	2	0	0	1	1.04313946	-28.9975506	63	1	1.07937	0.920635;
	806	1	8.9	-4.4	0	0	1	1.00795216	-29.4003658	63	1	1.07937	0.920635;
	807	1	62.4	21.8	0	0	1	1.03687939	-19.7083665	225	1	1.08444	1.00889;
	808	1	-0.6	0.9	0	0	1	1.03743867	-19.6464929	225	1	1.08444	1.00889;
	809	1	-0.5	-4.3	0	0	1	1.02027463	-29.8127064	63	1	1.06349	0.968254;
	810	1	53.8	11.8	0	0	1	0.999038198	-29.764145	63	1	1.07937	0.920635;
	811	1	12.1	-2.3	0	0	1	1.04563546	-18.1684158	225	1	1.08444	1.00889;
	812	1	1	0	0	0	1	1.01545928	-17.131806	63	1	1.06349	0.936508;
	813	1	16.4	-0.3	0	0	1	1.00902165	-20.1709083	63	1	1.06349	0.968254;
	814	2	0	0	0	0	1	1.023	-12.239036	63	1	1.06349	0.968254;
	815	2	0	0	0	0	1	1.024	-9.96408312	63	1	1.06349	0.968254;
	816	1	63.6	11.6	0	0	1	1.07225328	-18.2909642	225	1	1.08889	1.00444;
	817	1	0	0	0	0	1	1.01910096	-45.3130461	63	1	1.06349	0.952381;
	818	1	0	0	0	0	1	1.03274847	-30.0828597	63	1	1.07937	0.920635;
	819	1	19.8	-1.6	0	0	1	1.03247197	-30.0890102	63	1	1.07937	0.920635;
	820	1	32	3	0	0	1	1.04614212	-19.3043743	225	1	1.08444	1.00889;
	821	1	25.3	4.6	0	0	1	1.04625522	-19.3008054	225	1	1.08444	1.00889;
	822	1	5.7	1.8	0	0	1	1.06823914	-13.8067475	90	1	1.07778	0.977778;
	823	1	0.9	1.6	0	0	1	1.07545672	-4.32424243	150	1	1.10667	0.946667;
	824	1	0	0	0	0	1	1.00065804	-15.2379774	63	1	1.06349	0.968254;
	825	2	0	-0.9	0	0	1	1.042	-24.2524663	63	1	1.07937	0.920635;
	826	1	0	0	0	0	1	1.06888925	-39.6692645	225	1	1.08444	1.00444;
	827	1	0	0	0	0	1	1.07202192	-35.4780036	380	1	1.10263	1.04211;
	828	1	45	4.5	0	0	1	1.05939489	-4.05592778	90	1	1.1	0.944444;
	829	2	0	0	0	0	1	1.032	-25.0639315	63	1	1.07937	0.920635;
	830	2	0	0	0	0	1	0.951580398	-6.70189769	45	1	1	0.888889;
	831	1	-0.4	-1.4	0	0	1	1.01099303	-15.6981891	63	1	1.06349	0.968254;
	832	2	0	0	0	0	1	1.04381345	-22.0946867	63	1	1.07937	0.920635;
	833	1	37.7	-6	0	0	1	1.04554468	-20.1836464	90	1	1.07778	0.977778;
	834	1	42.4	-7.6	0	0	1	1.05881762	-11.4706664	63	1	1.09524	0.936508;
	835	2	-1	2.5	0	0	1	0.984	-28.8874682	63	1	1.07937	0.920635;
	836	1	0	0	0	0	1	1.02515465	-24.3115584	63	1	1.07937	0.920635;
	837	2	0	0	0	0	1	1.02505767	-24.3088715	63	1	1.07937	0.920635;
	838	1	7.9	-1.8	0	0	1	1.04938946	-27.9699582	63	1	1.07937	0.920635;
	839	1	0	0	0	0	1	1.00302646	-26.0610738	63	1	1.07937	0.920635;
	840	1	39.4	-3.1	0	0	1	1.06381824	-14.4565685	90	1	1.07778	0.977778;
	841	1	2	0.9	0	0	1	1.02779819	-17.84523	63	1	1.06349	0.968254;
	842	1	28.2	12.1	0	0	1	1.04973965	-14.7510259	90	1	1.07778	0.977778;
	843	1	9.8	-0.5	0	0	1	1.02995014	-27.6318964	63	1	1.07937	0.920635;
	844	1	26.5	4.4	0	0	1	0.996088714	-30.1935938	63	1	1.07937	0.920635;
	845	1	14	2.9	0	0	1	1.01787157	-31.236396	63	1	1.06349	0.968254;
	846	1	19	-3.5	0	0	1	1.0191391	-31.2790914	63	1	1.06349	0.968254;
	847	1	11	-2.4	0	0	1	1.01959298	-31.2099338	63	1	1.06349	0.968254;
	848	1	0	0	0	0	1	1.07389178	-20.74392	63	1	1.07937	0.920635;
	849	1	0	0	0	0	1	1.08736672	-17.3204934	225	1	1.08889	1;
	850	1	0	0	0	0	1	1.08627846	-14.2475823	380	1	1.10526	1.05263;
	851	1	12.6	-0.2	0	0	1	1.04787772	-8.11718145	63	1	1.09524	0.936508;
	852	1	0	0	0	0	1	1.06488025	-4.48432552	225	1	1.08889	0.911111;
	853	1	0	0	0	0	1	1.07325193	2.44158756	380	1	1.10526	1;
	854	1	7	4.1	0	0	1	1.00542659	-16.6802897	63	1	1.04762	0.952381;
	855	1	11.8	4.8	0	0	1	1.0249804	-38.3173557	63	1	1.06349	0.952381;
	856	2	13.1	-0.1	0	0	1	1.01238719	-30.6962322	63	1	1.07937	0.920635;
	857	1	0	0	0	0	1	1.01745484	-24.7350011	63	1	1.07937	0.920635;
	858	1	25.9	5	0	0	1	1.06989473	-18.8943297	225	1	1.08889	1.00444;
	859	1	20.8	2.4	0	0	1	1.06168039	-16.7291749	225	1	1.08889	1.00444;
	860	1	19.9	-9.3	0	0	1	1.04702657	-47.9063736	63	1	1.06349	0.952381;
	861	1	-0.9	-0.7	0	0	1	1.07417176	-11.8347758	225	1	1.08889	0.986667;
	862	1	6.1	-0.7	0	0	1	1.07411123	-11.8563364	225	1	1.08889	0.986667;
	863	2	3.2	0	0	0	1	1.00511825	-24.8669348	63	1	1.07937	0.920635;
	864	2	12.9	0	0	0	1	1.006	-24.9423573	63	1	1.07937	0.920635;
	865	1	0	0.2	0	0	1	1.03077933	3.40555175	63	1	1.07937	0.952381;
	866	1	0	-0.9	0	0	1	1.01717412	-29.6211483	63	1	1.06349	0.968254;
	867	1	-0	-6.4	0	0	1	1.03425244	-21.0976168	90	1	1.06667	0.977778;
	868	1	40	4.7	0	0	1	1.00115113	-31.7987549	63	1	1.06349	0.968254;
	869	1	17	9.6	0	0	1	1.00021786	-24.1884299	63	1	1.06349	0.968254;
	870	1	22.9	8.9	0	0	1	0.998646675	-24.287667	63	1	1.06349	0.968254;
	871	1	-4.5	-3.6	0	0	1	1.07020649	-18.8204433	90	1	1.07778	0.977778;
	872	1	47.7	2.6	0	0	1	1.03685307	-16.1436208	63	1	1.06349	0.968254;
	873	1	5	4	0	0	1	1.03091753	-40.136615	63	1	1.06349	0.952381;
	874	1	48.7	1.8	0	0	1	1.02821442	-38.6104828	63	1	1.06349	0.952381;
	875	1	19.3	0.7	0	0	1	1.01905976	-28.2673026	63	1	1.06349	0.968254;
	876	1	23.3	3.5	0	0	1	1.01761952	-28.3134289	63	1	1.06349	0.968254;
	877	1	1.9	-1.1	0	0	1	1.07854535	-17.5561536	225	1	1.08889	1.00444;
	878	1	1.9	5.9	0	0	1	1.0783299	-17.5535644	225	1	1.08889	1.00444;
	879	1	11.5	2.5	0	0	1	1.00751107	-17.712357	63	1	1.04762	0.952381;
	880	1	30	11.9	0	0	1	1.01596638	-18.3917608	63	1	1.04762	0.952381;
	881	1	55.5	0.9	0	0	1	1.0653725	-14.8034679	225	1	1.08889	1.00444;
	882	1	0	0	0	0	1	1.06638517	-13.8249601	225	1	1.08889	1.00444;
	883	1	47.5	9.7	0	0	1	1.05332387	-10.9097602	90	1	1.08889	0.933333;
	884	1	3.9	0.3	0	0	1	1.04638888	-47.9749851	63	1	1.06349	0.952381;
	885	2	0	0	0	0	1	1.00269992	-30.1269449	63	1	1.07937	0.920635;
	886	1	47.4	3	0	0	1	1.03457604	-24.8605187	90	1	1.07778	0.922222;
	887	1	51.2	9.2	0	0	1	1.07823179	-18.614191	225	1	1.08889	1.00444;
	888	1	40.7	8.3	0	0	1	1.07866507	-18.5787408	225	1	1.08889	1.00444;
	889	2	4	-0.7	0	0	1	0.993517498	-23.3787334	20	1	1.15	0.8;
	890	1	0	0	0	0	1	1.0567959	-22.8899107	150	1	1.08	0.966667;
	891	1	38.1	2.7	0	0	1	0.996094473	-25.6678555	63	1	1.07937	0.920635;
	892	1	6	0.4	0	0	1	1.03329312	-21.0517199	63	1	1.06349	0.936508;
	893	1	27.4	4.6	0	0	1	1.04378095	-11.6746399	63	1	1.09524	0.936508;
	894	1	14.9	-0.1	0	0	1	1.0115395	-19.576861	63	1	1.04762	0.952381;
	895	1	-8.5	2.1	0	0	1	1.08921679	12.2373208	380	1	1.10526	1.03947;
	896	1	23.5	22.6	0	0	1	1.0883362	9.14963937	380	1	1.10526	1.03947;
	897	1	-18.6	-27.4	0	0	1	1.09287169	13.2835376	380	1	1.10526	1.03947;
	898	1	-38.9	-18.6	0	0	1	1.09219247	13.4060366	380	1	1.10526	1.03947;
	899	1	0	0.1	0	0	1	1.022669	0.740727824	63	1	1.07937	0.952381;
	900	1	5	3	0	0	1	1.0208779	0.653840177	63	1	1.07937	0.952381;
	901	1	10.4	-1	0	0	1	1.05792594	-17.2720951	90	1	1.07778	0.977778;
	902	1	23.7	2.2	0	0	1	1.05134791	-29.1039975	63	1	1.07937	0.920635;
	903	1	23.7	1.2	0	0	1	1.05305771	-11.7174484	90	1	1.1	0.944444;
	904	1	36.1	2.4	0	0	1	1.04590271	-11.5730745	63	1	1.09524	0.936508;
	905	1	75.1	14.6	0	0	1	1.07749703	-15.7762996	225	1	1.08889	1.00444;
	906	1	0	0	0	0	1	1.02091134	-16.3690214	63	1	1.06349	0.968254;
	907	1	17.9	2.4	0	0	1	1.05654917	-24.2998053	90	1	1.07778	0.977778;
	908	1	31.9	1.3	0	0	1	1.02272697	-17.9531757	63	1	1.06349	0.968254;
	909	1	15	-3.2	0	0	1	1.00034028	-34.7496558	63	1	1.06349	0.968254;
	910	1	5.9	1	0	0	1	1.01897056	-20.7643056	63	1	1.06349	0.968254;
	911	1	0.8	0.7	0	0	1	1.0340568	-19.3305021	63	1	1.04762	0.952381;
	912	1	7.8	0.7	0	0	1	1.03398644	-19.3411206	63	1	1.04762	0.952381;
	913	1	0	0	0	0	1	0.995064127	-28.090934	63	1	1.07937	0.920635;
	914	1	0	0	0	-64	1	0.970877618	-18.0044391	20	1	1.15	0.8;
	915	1	0	0	0	0	1	1.05956868	-17.9213565	225	1	1.08889	1;
	916	1	0	0	0	0	1	1.06474009	-18.2376646	225	1	1.08889	1;
	917	1	0	0	0	0	1	1.0825392	-17.063892	380	1	1.10526	1.05263;
	918	1	8.3	1.4	0	0	1	1.02660199	-24.5745799	63	1	1.07937	0.920635;
	919	1	30	3.6	0	0	1	1.06460057	-14.7061038	90	1	1.07778	0.977778;
	920	1	22.4	2.1	0	0	1	0.997742636	-25.4727771	63	1	1.07937	0.920635;
	921	1	0.9	0.5	0	0	1	1.00495341	-30.3529165	63	1	1.07937	0.920635;
	922	1	0.9	-5.8	0	0	1	1.0314536	-6.37301932	225	1	1.08889	0.933333;
	923	1	-3.2	0.8	0	0	1	1.02047917	-14.4493951	63	1	1.06349	0.936508;
	924	1	0	0	0	0	1	1.03593348	-13.2301842	63	1	1.04762	0.952381;
	925	1	0	0	0	0	1	1.07738167	-9.64910281	380	1	1.10526	1.04211;
	926	1	24	4.9	0	0	1	1.02865467	-21.3016288	63	1	1.06349	0.936508;
	927	1	13.5	0.4	0	0	1	1.02352313	-24.0803652	63	1	1.06349	0.936508;
	928	1	0	0	0	0	1	1.06035067	-5.58154217	63	1	1.07937	0.952381;
	929	1	47.8	7.8	0	0	1	1.0367654	-21.2717549	63	1	1.07937	0.920635;
	930	1	1.2	0.9	0	0	1	1.04859232	-7.63999117	63	1	1.07937	0.920635;
	931	1	29	-1.1	0	0	1	1.00745913	-30.5784985	63	1	1.07937	0.920635;
	932	1	0	0	0	-58	1	1.00346056	-18.0258927	20	1	1.15	0.8;
	933	1	0	0	0	-58	1	1.00053138	-18.2029173	20	1	1.15	0.8;
	934	1	0	0	0	-58	1	1.0057247	-18.7011444	20	1	1.15	0.8;
	935	1	0	0	0	0	1	1.05900129	-17.8943634	225	1	1.08889	1.00444;
	936	1	4.3	-0.5	0	0	1	1.0681436	-16.8689059	225	1	1.08889	1.00444;
	937	1	3.4	7.9	0	0	1	1.06550915	-16.9928833	225	1	1.08889	1.00444;
	938	1	0	0	0	0	1	1.07021743	-12.5176344	380	1	1.10526	1.04211;
	939	1	0	0	0	0	1	1.0713268	-12.5532978	380	1	1.10526	1.04211;
	940	1	13.1	1.3	0	0	1	1.03167843	-35.5917376	90	1	1.06667	0.977778;
	941	1	0	0	0	0	1	1.04941063	-9.77541117	63	1	1.09524	0.904762;
	942	1	0	0	0	0	1	1.04947121	-6.61427781	225	1	1.08889	0.928889;
	943	1	115.8	-8.7	0	0	1	1.0646733	-7.55701852	380	1	1.10526	1.03947;
	944	1	7	0	0	0	1	0.977050783	-24.4167967	63	1	1.07937	0.920635;
	945	1	51.2	11.6	0	0	1	1.0366469	-31.9893993	90	1	1.06667	0.977778;
	946	1	0.1	0.8	0	0	1	1.04103652	-19.2165323	63	1	1.07937	0.952381;
	947	1	0	0	0	0	1	1.03684567	-20.1289948	63	1	1.07937	0.952381;
	948	2	0.4	2.2	0	0	1	1.04004998	-24.260105	90	1	1.07778	0.922222;
	949	1	25.7	0.1	0	0	1	1.01560662	-24.5187282	63	1	1.06349	0.968254;
	950	1	15.4	-2.3	0	0	1	1.02645341	-37.2678937	90	1	1.06667	0.977778;
	951	1	9.3	1.4	0	0	1	1.04330217	-18.5340325	90	1	1.06667	0.977778;
	952	1	38.1	4.8	0	0	1	1.03257847	-37.582813	63	1	1.06349	0.952381;
	953	1	0	0	0	0	1	1.06828945	-32.6691284	225	1	1.08444	1.00444;
	954	1	8.7	0.4	0	0	1	1.04041943	-6.65634303	225	1	1.08889	0.933333;
	955	1	1.4	1.1	0	0	1	1.02636755	-24.8045921	90	1	1.06667	0.977778;
	956	1	12.8	0.6	0	0	1	1.00431574	-21.2562763	90	1	1.06667	0.977778;
	957	1	0	0	0	0	1	1.03595892	-10.001284	63	1	1.06349	0.936508;
	958	1	0	0	0	0	1	1.07323383	-2.91208312	380	1	1.10526	1.03947;
	959	1	1	0.2	0	0	1	1.03794656	-17.8078746	90	1	1.06667	0.977778;
	960	1	2.2	0.1	0	0	1	1.03788037	-17.7876465	90	1	1.06667	0.977778;
	961	1	-0.7	-0	0	0	1	0.979610551	-22.8355294	63	1	1.07937	0.952381;
	962	1	8.3	-4.6	0	0	1	1.04058928	-19.703406	90	1	1.06667	0.977778;
	963	1	34.1	-1.8	0	0	1	1.01430761	-22.0446161	63	1	1.07937	0.952381;
	964	1	46.8	16.2	0	0	1	1.04701347	-18.6806237	90	1	1.06667	0.977778;
	965	1	0	0	0	0	1	1.0827262	-13.8236233	225	1	1.08735	1.00444;
	966	1	0	0	0	0	1	1.08585777	-10.9233709	380	1	1.10263	1.04211;
	967	1	0	0	0	0	1	1.08586925	-10.9203593	380	1	1.10263	1.04211;
	968	1	-0.2	0.1	0	0	1	1.00896157	-19.5628448	63	1	1.07937	0.952381;
	969	2	48.2	30.9	0	0	1	1.056	-3.60804429	20	1	1.15	0.8;
	970	1	0	0	0	0	1	1.08101293	-3.35120479	225	1	1.08889	0.986667;
	971	1	42	-5	0	0	1	1.04378371	-41.8926694	90	1	1.06667	0.977778;
	972	1	57.9	20.6	0	0	1	1.01319333	-19.124782	63	1	1.07937	0.952381;
	973	1	0	0	0	0	1	1.05482047	-11.7987461	225	1	1.08889	0.986667;
	974	1	0	0.1	0	0	1	1.01259046	-7.63832321	63	1	1.07937	0.952381;
	975	1	0.7	0.4	0	0	1	1.02624983	-13.7698816	63	1	1.06349	0.936508;
	976	1	33	0	0	0	1	1.02347142	-14.2514999	63	1	1.06349	0.936508;
	977	2	0	0	0	0	1	1.014	-10.9418793	63	1	1.06349	0.936508;
	978	1	0	0	0	0	1	1.02466824	-25.332159	90	1	1.06667	0.977778;
	979	1	0	0	0	0	1	1.0803713	-18.2633746	380	1	1.10263	1.04211;
	980	1	0	0	0	0	1	1.01523448	-6.8451011	63	1	1.07937	0.952381;
	981	1	0	0	0	0	1	1.06544494	-3.02118806	225	1	1.08889	0.986667;
	982	1	16.3	2.8	0	0	1	1.01832586	-16.414819	63	1	1.06349	0.936508;
	983	1	58	11.4	0	0	1	1.01657135	-34.4055673	90	1	1.06667	0.977778;
	984	1	8.6	1.6	0	0	1	1.01893742	-13.6007298	63	1	1.06349	0.936508;
	985	1	31.4	-1.7	0	0	1	1.01894872	-26.4342032	90	1	1.06667	0.977778;
	986	1	0	0	0	0	1	1.02538139	-25.9838403	90	1	1.06667	0.977778;
	987	2	0	0	0	0	1	1.05250328	-16.6300606	90	1	1.07778	0.977778;
	988	1	7.7	-0.5	0	0	1	1.07416567	-12.828011	225	1	1.08889	1.00444;
	989	1	9	0.3	0	0	1	1.01309511	-12.056757	63	1	1.06349	0.904762;
	990	1	9	0.4	0	0	1	1.04038805	-24.0130176	90	1	1.06667	0.977778;
	991	2	-1	0	0	0	1	1.038	-27.4126961	90	1	1.06667	0.977778;
	992	1	0	0	0	0	1	1.02516484	-17.1439759	63	1	1.04762	0.952381;
	993	1	0	0	0	0	1	1.08298839	-16.2983807	225	1	1.08889	1.00444;
	994	1	0	0	0	0	1	1.08301627	-16.3453432	225	1	1.08889	1.00444;
	995	1	17.9	-3.6	0	0	1	1.01933515	-13.4680841	63	1	1.07937	0.952381;
	996	1	17.6	2.1	0	0	1	1.03278114	-15.7676911	63	1	1.06349	0.936508;
	997	1	12.5	-0.6	0	0	1	1.02984943	-20.9243524	63	1	1.07937	0.952381;
	998	1	7.5	2.1	0	0	1	0.987582187	-17.206071	63	1	1.07937	0.952381;
	999	1	0	0	0	-64	1	0.976391075	-6.93764142	20	1	1.15	0.8;
	1000	1	0	0	0	0	1	1.02578264	-8.97061367	63	1	1.06349	0.936508;
	1001	1	0	0	0	0	1	1.05669073	-6.39035747	225	1	1.08889	0.933333;
	1002	1	0	0	0	0	1	1.07269087	-3.27599249	380	1	1.10526	1.03947;
	1003	1	46.2	9.3	0	0	1	1.05314987	-21.0530802	90	1	1.07778	0.977778;
	1004	1	2	0.5	0	0	1	1.02552949	-12.9413216	63	1	1.06349	0.936508;
	1005	1	2.7	1	0	0	1	1.02000248	-11.8312991	63	1	1.06349	0.936508;
	1006	1	0	0	0	0	1	1.08965966	-17.3266663	225	1	1.09411	1;
	1007	1	0	0	0	0	1	1.07435771	-18.8403108	225	1	1.08889	1;
	1008	1	17	3.1	0	0	1	1.01170267	-28.5609234	90	1	1.06667	0.977778;
	1009	1	9.9	-2	0	0	1	1.02708499	-29.4920465	90	1	1.06667	0.977778;
	1010	1	0	0	0	0	1	1.0341792	-25.9087073	150	1	1.08	0.966667;
	1011	1	36.9	-1.6	0	0	1	1.07975413	-17.903904	225	1	1.08889	1.00444;
	1012	1	91.6	9.1	0	0	1	1.06971852	-17.8266353	225	1	1.08889	1.00444;
	1013	2	-3.8	0	0	0	1	1.064	-22.1884021	90	1	1.07778	0.922222;
	1014	1	31.5	-2.8	0	0	1	1.04896317	-39.3447863	90	1	1.06667	0.977778;
	1015	1	0	0	0	0	1	1.02309433	-12.0231416	63	1	1.06349	0.936508;
	1016	1	0	0	0	0	1	1.05493746	-9.22594605	225	1	1.08889	0.933333;
	1017	2	0	0	0	0	1	1.024	-11.9367152	63	1	1.06349	0.936508;
	1018	1	9	-1.4	0	0	1	1.05328052	-28.6236856	90	1	1.06667	0.977778;
	1019	1	46.4	2.5	0	0	1	1.00036317	-19.5261541	63	1	1.06349	0.936508;
	1020	1	14.6	6.2	0	0	1	1.01678157	-13.3141127	63	1	1.07937	0.952381;
	1021	1	62.9	12.4	0	0	1	1.0058578	-19.7550777	63	1	1.07937	0.952381;
	1022	1	29.2	3.9	0	0	1	1.0731131	-17.1079142	225	1	1.08444	1.00444;
	1023	1	19.2	4.8	0	0	1	1.07311864	-17.1069549	225	1	1.08444	1.00444;
	1024	1	33.5	-6.7	0	0	1	1.02863485	-21.219953	90	1	1.06667	0.977778;
	1025	1	0	0	0	0	1	0.975872366	-12.9848643	45	1	1	0.888889;
	1026	1	0	0	0	0	1	0.975852138	-12.9842698	45	1	1	0.888889;
	1027	1	0	0	0	0	1	0.975852138	-12.9842698	45	1	1	0.888889;
	1028	1	1	0.4	0	0	1	1.01680866	-20.3728149	90	1	1.06667	0.977778;
	1029	1	30.4	3.5	0	0	1	1.02426349	-36.4882899	90	1	1.06667	0.977778;
	1030	1	0	0	0	0	1	1.09812024	-16.801164	63	1	1.10591	0.952381;
	1031	1	0	0	0	0	1	1.09817095	-16.8017755	63	1	1.10596	0.952381;
	1032	1	71.3	5.7	0	0	1	1.07120471	-16.7989448	225	1	1.08889	1.00444;
	1033	1	5	-3.8	0	0	1	1.04744388	-7.29720961	63	1	1.09524	0.904762;
	1034	1	32	6.5	0	0	1	1.06805426	-18.4435641	90	1	1.07778	0.977778;
	1035	1	15.2	3.5	0	0	1	1.06727878	-18.5717618	90	1	1.07778	0.977778;
	1036	1	0	-7.8	0	0	1	1.05443565	-31.1030095	90	1	1.06667	0.977778;
	1037	1	0	0	0	0	1	1.02191164	-17.8310618	63	1	1.04762	0.952381;
	1038	1	0	0	0	0	1	1.07286758	-12.9237531	225	1	1.08889	1.00444;
	1039	1	0	0	0	0	1	1.07835637	-10.6016451	380	1	1.10526	1.04211;
	1040	1	0	0	0	0	1	1.08789769	-7.39698067	380	1	1.10526	1.04211;
	1041	1	0	0	0	0	1	1.07868085	-10.4401936	380	1	1.10526	1.04211;
	1042	1	18.1	-0.3	0	0	1	1.02265843	-9.78628505	63	1	1.06349	0.936508;
	1043	1	0	0	0	0	1	1.07851819	-10.5209107	380	1	1.10526	1.04211;
	1044	1	39.6	-1.8	0	0	1	1.02946874	-37.9742167	63	1	1.06349	0.952381;
	1045	1	0	0	0	0	1	1.03184636	-38.2796263	63	1	1.06349	0.952381;
	1046	1	-10.6	0	0	0	1	1.06793056	-32.9065774	225	1	1.08444	1.00444;
	1047	1	28.7	5.7	0	0	1	1.03881637	-32.00111	90	1	1.07778	0.977778;
	1048	1	0	0	0	0	1	1.04324681	-14.6202271	63	1	1.06349	0.936508;
	1049	1	0	0	0	0	1	1.07717054	-3.34189323	380	1	1.10526	1;
	1050	1	0	0	0	0	1	1.0819105	-16.4799592	225	1	1.08889	1.00444;
	1051	1	54.8	10	0	0	1	1.08011258	-18.0454982	225	1	1.08889	1.00444;
	1052	2	0	0	0	0	1	1.00257745	-9.16163987	63	1	1.06349	0.936508;
	1053	1	0	0	0	0	1	1.07505045	-5.05054671	380	1	1.10526	1.03947;
	1054	1	12.5	-1.8	0	0	1	0.978130144	-15.1869176	63	1	1.06349	0.968254;
	1055	1	1	0	0	0	1	1.01520225	-11.7440673	63	1	1.09524	0.904762;
	1056	1	0	0	0	0	1	1.08488827	-15.591562	380	1	1.10263	1.04211;
	1057	1	23.9	0.7	0	0	1	1.0274917	-25.0973057	90	1	1.06667	0.977778;
	1058	1	15	1.6	0	0	1	1.02943164	-24.8188337	90	1	1.06667	0.977778;
	1059	1	0	0	0	0	1	1.08493341	-15.5911631	380	1	1.10263	1.04211;
	1060	1	0	0	0	0	1	1.08492572	-15.5909829	380	1	1.10263	1.04211;
	1061	2	10.7	2.6	0	0	1	1.073	-6.2768589	90	1	1.1	0.944444;
	1062	1	47	20.5	0	0	1	1.02980408	-34.015328	90	1	1.06667	0.977778;
	1063	1	0	0	0	0	1	1.0521408	-29.7995013	225	1	1.08444	1.00444;
	1064	1	25.9	9.4	0	0	1	1.00659173	0.228492106	63	1	1.07937	0.952381;
	1065	1	5	0.4	0	0	1	1.09096004	11.1961341	380	1	1.10526	1;
	1066	1	-17.4	12.9	0	0	1	1.09122714	10.8458855	380	1	1.10526	1;
	1067	1	5.6	-2.6	0	0	1	1.05865267	-0.127350251	63	1	1.07937	0.920635;
	1068	1	0	0	0	0	1	1.07476554	2.53581664	225	1	1.08897	0.888889;
	1069	1	12.6	-0.4	0	0	1	1.03171268	-16.213674	63	1	1.04762	0.888889;
	1070	2	6.3	10.7	0	0	1	0.973	-24.3947025	63	1	1.07937	0.920635;
	1071	1	0	0	0	0	1	1.0217412	-29.8116513	63	1	1.07937	0.920635;
	1072	1	0.4	0.6	0	0	1	1.01635367	-30.3482927	63	1	1.07937	0.920635;
	1073	1	0	0	0	0	1	0.996645858	-29.5431138	63	1	1.06349	0.968254;
	1074	1	11.4	1.3	0	0	1	1.00094401	-6.11476652	63	1	1.07937	0.952381;
	1075	1	0	0	0	0	1	1.07303082	-16.1973317	225	1	1.08889	1.00444;
	1076	1	0	0	0	0	1	1.07620638	-12.1457424	380	1	1.10526	1.04211;
	1077	1	0	0	0	0	1	1.05500281	-20.6930642	63	1	1.07937	0.920635;
	1078	1	0	0	0	0	1	1.08031569	-17.4929556	225	1	1.08889	1;
	1079	1	-1.7	-2.9	0	0	1	1.08253668	-5.8900677	380	1	1.10263	1.04211;
	1080	1	-12.6	-2.9	0	0	1	1.08251353	-5.90914885	380	1	1.10263	1.04211;
	1081	1	20.9	3.3	0	0	1	1.0187555	-32.0352434	90	1	1.06667	0.977778;
	1082	1	41.2	-3.2	0	0	1	1.02282575	-9.87258461	63	1	1.06349	0.936508;
	1083	1	0	0	0	0	1	1.01841885	-15.7310545	63	1	1.06349	0.936508;
	1084	1	-3.7	-4.7	0	0	1	1.01736806	-16.4603122	63	1	1.06349	0.936508;
	1085	1	1.5	-3.6	0	0	1	1.04794206	-12.1069859	225	1	1.08889	0.933333;
	1086	1	2	0	0	0	1	1.02655488	-6.53293143	63	1	1.07937	0.952381;
	1087	1	19.4	1.3	0	0	1	1.03688452	-14.5766175	63	1	1.07937	0.952381;
	1088	1	-3.4	0	0	0	1	1.01651379	-11.7339011	63	1	1.06349	0.936508;
	1089	1	12.8	0.7	0	0	1	0.978515782	-18.4830662	63	1	1.07937	0.952381;
	1090	1	10.1	0.9	0	0	1	1.00964714	-48.5674644	63	1	1.06349	0.952381;
	1091	1	5	-2.6	0	0	1	1.05410264	-15.8792828	90	1	1.07778	0.977778;
	1092	1	80.7	8.3	0	0	1	1.07373595	-13.0729794	225	1	1.08889	1.00444;
	1093	1	0	0.2	0	0	1	1.01847276	-23.032221	63	1	1.04762	0.952381;
	1094	1	4	0.2	0	0	1	1.01607956	-19.6255705	63	1	1.04762	0.952381;
	1095	1	35.2	2.9	0	0	1	1.05325301	-6.74672844	225	1	1.08889	0.888889;
	1096	1	47.2	11.9	0	0	1	1.05295751	-6.76028474	225	1	1.08889	0.888889;
	1097	1	0	0	0	0	1	1.0041547	-14.0135765	63	1	1.06349	0.936508;
	1098	1	27.1	1.8	0	0	1	0.996266324	-17.6549252	63	1	1.07937	0.952381;
	1099	1	39.6	2.5	0	0	1	1.03398057	-15.9809382	63	1	1.06349	0.936508;
	1100	1	53.9	15.3	0	0	1	1.04541653	-13.0820976	63	1	1.06349	0.936508;
	1101	1	16.2	-0.7	0	0	1	1.03162628	-38.3280223	63	1	1.06349	0.952381;
	1102	1	0	0	0	0	1	1.02635363	-38.8708488	63	1	1.06349	0.952381;
	1103	1	20	3.3	0	0	1	1.0289542	-38.0144157	63	1	1.06349	0.952381;
	1104	1	17.2	-0	0	0	1	1.03147467	-38.3218055	63	1	1.06349	0.952381;
	1105	1	18.6	8.3	0	0	1	1.02441323	-16.5163647	63	1	1.04762	0.952381;
	1106	1	32.1	-4.3	0	0	1	1.0180858	-26.742889	63	1	1.07937	0.920635;
	1107	1	22.1	-4.8	0	0	1	1.02347332	-44.8891914	63	1	1.06349	0.952381;
	1108	1	0	0	0	0	1	1.07401215	-4.51986669	380	1	1.10526	1.03947;
	1109	1	4	1.1	0	0	1	1.01293838	-12.5521635	63	1	1.06349	0.968254;
	1110	1	29.8	-0.9	0	0	1	1.04156971	-24.4632841	90	1	1.06667	0.977778;
	1111	1	0	0	0	0	1	1.0130673	-22.7410014	63	1	1.04762	0.952381;
	1112	2	0	0	0	0	1	1.073	-17.3870948	20	1	1.15	0.8;
	1113	1	12.3	-0.1	0	0	1	1.06938497	-18.691983	90	1	1.07778	0.922222;
	1114	2	0	0	0	0	1	1.01863992	-16.6812234	63	1	1.06349	0.936508;
	1115	1	0	0	0	0	1	1.05347436	-23.3922584	63	1	1.07937	0.920635;
	1116	1	0	0	0	0	1	1.05714786	-17.7712994	225	1	1.08889	1;
	1117	1	1	1.1	0	0	1	1.02761789	-18.7429467	63	1	1.07937	0.952381;
	1118	1	10	7.1	0	0	1	1.02340304	-7.07604914	63	1	1.07937	0.952381;
	1119	1	51.9	-2.3	0	0	1	1.02664922	-26.1410253	63	1	1.07937	0.920635;
	1120	1	21	-1.9	0	0	1	1.01745993	-26.2423858	63	1	1.07937	0.920635;
	1121	1	15.6	2.6	0	0	1	1.02161909	-15.7469377	63	1	1.06349	0.968254;
	1122	1	21.1	-1.3	0	0	1	1.02054625	-25.3358804	90	1	1.06667	0.977778;
	1123	1	53.2	5.6	0	0	1	1.08304228	-16.3397132	225	1	1.08889	1.00444;
	1124	1	20.3	2	0	0	1	1.05694568	-15.4731741	90	1	1.06667	0.977778;
	1125	1	20.9	4.2	0	0	1	1.02228276	-7.38318452	63	1	1.07937	0.952381;
	1126	1	23	0.3	0	0	1	1.0264193	-7.0649562	63	1	1.07937	0.952381;
	1127	1	10.6	-8	0	0	1	1.04450778	-12.7543376	150	1	1.10667	0.9;
	1128	1	-2.2	-0.3	0	0	1	1.00321495	-11.8735011	63	1	1.06349	0.936508;
	1129	2	1	-1	0	0	1	1.02992157	-27.2524003	63	1	1.07937	0.920635;
	1130	1	0	0	0	0	1	1.02590138	-26.4869543	90	1	1.06667	0.977778;
	1131	1	0	0.2	0	0	1	1.01786189	-10.8009446	63	1	1.06349	0.968254;
	1132	1	23.4	-2.3	0	0	1	1.01894356	-32.7707306	90	1	1.06667	0.977778;
	1133	1	1.1	-2.6	0	0	1	0.996818264	-0.997132923	63	1	1.07937	0.952381;
	1134	1	0	0	0	29	1	1.04797313	-30.1308176	90	1	1.06667	0.977778;
	1135	1	0	0	0	0	1	1.0676891	-26.4673807	225	1	1.08444	1.00444;
	1136	1	47.6	5.1	0	0	1	1.01566747	-28.280328	90	1	1.06667	0.977778;
	1137	1	18.7	0	0	0	1	1.01971552	-18.6820771	63	1	1.06349	0.936508;
	1138	1	0.8	-14.1	0	0	1	1.06573759	-10.9430868	225	1	1.08889	0.986667;
	1139	1	33.7	1.4	0	0	1	1.02752871	-9.68040066	63	1	1.07937	0.920635;
	1140	1	3.3	-1.1	0	0	1	1.02485688	-16.2526027	63	1	1.04762	0.952381;
	1141	1	-0.1	0.4	0	0	1	1.01474755	-16.2572369	63	1	1.04762	0.952381;
	1142	1	53.2	7.3	0	0	1	1.06102174	-13.3493419	225	1	1.08889	1.00444;
	1143	1	19.5	0.9	0	0	1	1.03409961	-16.3812963	225	1	1.08889	0.933333;
	1144	1	16.1	5.3	0	0	1	1.01847833	-16.6975009	63	1	1.06349	0.968254;
	1145	1	31.2	-4.1	0	0	1	1.04779456	-46.3284012	63	1	1.06349	0.952381;
	1146	1	0	0	0	0	1	1.06662497	-42.1356758	225	1	1.08444	1.00444;
	1147	1	41.6	0.7	0	0	1	1.04604594	-19.2311665	225	1	1.08444	1.00889;
	1148	1	10	-3.8	0	0	1	0.988928599	-32.5197825	63	1	1.07937	0.920635;
	1149	1	30.6	-0.7	0	0	1	1.0365243	-19.2141282	20	1	1.15	0.8;
	1150	1	35.3	6.2	0	0	1	1.04557675	-10.5523188	225	1	1.08889	0.933333;
	1151	1	10.5	-3.2	0	0	1	1.04533018	-20.8344548	90	1	1.06667	0.977778;
	1152	1	12.2	-3.8	0	0	1	1.01640581	-12.7839521	63	1	1.07937	0.952381;
	1153	1	46.3	1	0	0	1	1.00122572	-34.6063841	90	1	1.06667	0.977778;
	1154	1	8	1.1	0	0	1	1.02256338	-5.73093266	63	1	1.07937	0.952381;
	1155	1	0	0	0	0	1	1.0145826	-9.75782579	63	1	1.06349	0.936508;
	1156	1	0	0	0	0	1	1.01708616	-9.79740859	63	1	1.06349	0.936508;
	1157	1	0	0	0	0	1	1.05013226	-7.27864511	225	1	1.08889	0.933333;
	1158	1	28.5	4.1	0	0	1	1.01690579	-29.6156137	63	1	1.06349	0.968254;
	1159	1	0	0	0	0	1	1.0101008	-21.4587236	90	1	1.06667	0.977778;
	1160	1	67.3	15.9	0	0	1	1.07836609	-18.5901481	225	1	1.08889	1.00444;
	1161	1	24.9	11.8	0	0	1	1.07092593	-16.8295478	225	1	1.08889	1.00444;
	1162	1	28	7.9	0	0	1	1.07090837	-16.8069308	225	1	1.08889	1.00444;
	1163	1	0	0	0	0	1	1.05581351	-20.2259134	90	1	1.07778	0.977778;
	1164	1	0	0	0	0	1	1.05793812	-19.3353641	90	1	1.07778	0.977778;
	1165	1	0	0	0	0	1	1.05637933	-20.1891184	90	1	1.07778	0.977778;
	1166	1	0	0	0	0	1	1.07286076	-16.150396	225	1	1.08889	1.00444;
	1167	1	0	0	0	0	1	1.03567646	-20.23095	63	1	1.04762	0.952381;
	1168	1	3.2	5.1	0	0	1	1.0295565	-19.5037857	63	1	1.04762	0.952381;
	1169	1	0	0	0	0	1	0.948167592	-8.50646106	45	1	1	0.888889;
	1170	1	5	-10.8	0	0	1	1.0050638	-8.477127	63	1	1.06349	0.936508;
	1171	1	22	-3.7	0	0	1	1.03602428	-16.0121563	63	1	1.07937	0.952381;
	1172	1	62.9	32	0	0	1	1.05191543	-6.81737653	225	1	1.08889	0.888889;
	1173	1	0	0	0	0	1	1.03656443	-29.9200539	90	1	1.06667	0.977778;
	1174	1	0	0	0	80	1	1.06422823	-25.7396568	225	1	1.08444	1.00444;
	1175	1	0.4	1.2	0	0	1	1.07587495	-30.8278588	225	1	1.08444	1.00444;
	1176	1	0	0	0	0	1	1.07650885	-30.6125531	225	1	1.08444	1.00444;
	1177	1	0	0	0	0	1	1.07635301	-30.658597	225	1	1.08444	1.00444;
	1178	1	-0.5	3.1	0	0	1	1.07706504	-27.6111831	380	1	1.10263	1.04211;
	1179	1	6	-2.1	0	0	1	1.04131953	-26.3397999	63	1	1.07937	0.920635;
	1180	1	0	0	0	0	1	1.05408237	-9.77331034	225	1	1.08889	0.933333;
	1181	1	10.1	4.3	0	0	1	1.03092059	-26.8277416	90	1	1.07778	0.977778;
	1182	1	0	0.1	0	0	1	1.05465484	-13.7833015	90	1	1.07778	0.977778;
	1183	1	0	0	0	0	1	1.04210807	-19.7239558	90	1	1.06667	0.977778;
	1184	1	1.8	0.3	0	0	1	1.03938367	-19.8705336	90	1	1.06667	0.977778;
	1185	1	0.3	-0.4	0	0	1	0.987983342	-22.1627677	63	1	1.07937	0.952381;
	1186	1	53.4	13.8	0	0	1	1.08270164	-16.3345154	225	1	1.08889	1.00444;
	1187	1	42.5	6	0	0	1	1.08011626	-18.1136489	225	1	1.08889	1.00444;
	1188	1	-1.3	-0.6	0	0	1	1.03973937	-18.8212162	90	1	1.06667	0.977778;
	1189	1	135.3	15.6	0	-80	1	1.06984513	-18.7217166	225	1	1.08889	1.00444;
	1190	1	24.4	6	0	0	1	0.992430994	-10.893315	63	1	1.07937	0.952381;
	1191	1	13.7	-4.5	0	0	1	1.05465509	-13.7833092	90	1	1.07778	0.977778;
	1192	1	0	0	0	0	1	1.02048372	-16.4002387	63	1	1.06349	0.936508;
	1193	1	18.2	-2.5	0	0	1	1.02551489	-14.8002201	63	1	1.06349	0.936508;
	1194	1	36.1	6.5	0	0	1	1.01817539	-14.0554206	63	1	1.06349	0.936508;
	1195	1	0	0	0	0	1	1.06568864	-10.0877964	225	1	1.08889	0.933333;
	1196	1	0	0	0	0	1	1.06383479	-9.70672674	225	1	1.08889	0.933333;
	1197	1	0	0	0	0	1	1.07293586	-7.78001262	380	1	1.10526	1.03947;
	1198	1	0.8	2	0	0	1	1.07588365	-30.8277128	225	1	1.08444	1.00444;
	1199	1	0	0	0	0	1	1.07707133	-27.6112733	380	1	1.10263	1.04211;
	1200	1	30.7	1.1	0	0	1	1.00429508	-10.8712866	63	1	1.07937	0.952381;
	1201	1	0	0	0	0	1	1.03896322	-19.0536561	63	1	1.04762	0.952381;
	1202	1	34.3	2.5	0	0	1	1.08129301	-15.4860527	225	1	1.08889	1.00444;
	1203	1	0	0	0	0	1	1.04907614	-20.8371203	90	1	1.07778	0.922222;
	1204	1	0	0	0	0	1	1.04003726	-22.1456646	90	1	1.07778	0.922222;
	1205	1	50	2.8	0	0	1	1.05250193	-16.6300351	90	1	1.07778	0.977778;
	1206	1	21.2	-1.9	0	0	1	1.08136396	-15.53824	225	1	1.08889	1.00444;
	1207	1	18.5	3.1	0	0	1	1.01479564	-17.2160897	63	1	1.07937	0.952381;
	1208	1	0	0	0	0	1	1.0648965	-13.4784079	225	1	1.08889	0.986667;
	1209	1	0	0	0	0	1	1.07017062	-1.67084912	90	1	1.11111	0.955556;
	1210	1	0	0	0	40	1	1.03796496	-26.4609737	63	1	1.06349	0.968254;
	1211	1	0	0	0	0	1	1.04565315	-23.1004997	225	1	1.08444	1.00889;
	1212	1	6.8	2.3	0	0	1	1.0035846	-23.4113212	90	1	1.06667	0.977778;
	1213	1	18.7	0.1	0	0	1	1.00705166	-27.9645219	90	1	1.06667	0.977778;
	1214	2	0	0	0	0	1	1.071	-15.8075208	225	1	1.08889	1;
	1215	2	0	0	0	0	1	1.062	-19.5091366	225	1	1.08889	1;
	1216	1	19.8	1.1	0	0	1	1.00487377	-21.8474086	63	1	1.07937	0.920635;
	1217	1	0	2.7	0	0	1	1.00498799	-11.14493	63	1	1.06349	0.968254;
	1218	1	0	0	0	0	1	1.08026505	1.95460737	380	1	1.10263	1.05526;
	1219	1	8	0.6	0	0	1	1.01284102	-21.8914667	63	1	1.06349	0.936508;
	1220	1	8	-2.6	0	0	1	1.07216195	-13.9636388	90	1	1.07926	0.977778;
	1221	1	41.4	7.8	0	0	1	1.02052261	-21.2120827	63	1	1.04762	0.952381;
	1222	1	16.5	5.7	0	0	1	1.01487892	-17.254813	63	1	1.06349	0.936508;
	1223	1	1.2	-0	0	0	1	1.04748803	-20.9453251	90	1	1.06667	0.977778;
	1224	1	25.6	2.3	0	0	1	1.04266	-27.5467477	90	1	1.07778	0.977778;
	1225	1	32	-8.2	0	0	1	1.06518831	-24.876482	90	1	1.07778	0.977778;
	1226	1	24.1	15.9	0	0	1	1.03201909	-7.28770362	225	1	1.08889	0.933333;
	1227	1	15.9	1	0	0	1	1.0301486	-18.1803582	63	1	1.07937	0.952381;
	1228	1	0	0	0	30	1	1.04100659	-31.8004054	90	1	1.06667	0.977778;
	1229	1	0	0	0	0	1	1.0693805	-27.1588004	225	1	1.08444	1.00444;
	1230	1	0	0.7	0	0	1	1.01621951	-17.0577386	63	1	1.06349	0.968254;
	1231	1	1.2	-0.9	0	0	1	1.01632161	-20.5851029	63	1	1.07937	0.952381;
	1232	1	0	0	0	0	1	1.01782278	-20.17359	63	1	1.07937	0.952381;
	1233	1	36.8	12.7	0	0	1	1.00752618	-2.54299635	63	1	1.07937	0.952381;
	1234	1	13.9	-1.8	0	0	1	1.03644858	-21.5352151	90	1	1.07778	0.922222;
	1235	1	0	0	0	0	1	1.0599696	-27.4719089	20	1	1.15	0.8;
	1236	1	42.9	6.5	0	0	1	1.0599696	-27.4719089	90	1	1.06667	0.977778;
	1237	1	27.8	-2.9	0	0	1	1.01366767	-11.0686286	63	1	1.06349	0.936508;
	1238	1	0	0	0	0	1	1.0232002	-9.22567619	63	1	1.06349	0.936508;
	1239	1	0	0	0	0	1	1.04896567	-10.2893721	225	1	1.08889	0.933333;
	1240	1	0	0	0	0	1	1.05260751	-9.60864229	225	1	1.08889	0.933333;
	1241	1	0	0	0	0	1	1.05272846	-9.55759257	225	1	1.08889	0.933333;
	1242	1	0	0	0	0	1	1.06517099	-4.97391366	380	1	1.10526	1.03947;
	1243	1	25.6	-2.4	0	0	1	1.01605795	-13.851222	63	1	1.07937	0.952381;
	1244	1	0	0	0	0	1	1.05677881	-9.36681008	225	1	1.08889	0.986667;
	1245	1	6.9	-0	0	0	1	1.02578756	-21.1378758	63	1	1.06349	0.936508;
	1246	1	35.9	7.8	0	0	1	1.03644032	-17.4123616	63	1	1.07937	0.952381;
	1247	1	0	0	0	0	1	1.05405179	-13.9690637	225	1	1.08889	0.986667;
	1248	1	34.3	4.7	0	0	1	1.0133865	-15.8897768	63	1	1.07937	0.952381;
	1249	1	0	0	0	0	1	1.00403756	-14.6558499	150	1	1.1	0.9;
	1250	1	0	0	0	9	1	0.586552643	-15.5235625	20	1	1.15	0.5;
	1251	1	0	0	0	0	1	1.03838459	-15.4145081	63	1	1.07937	0.952381;
	1252	1	53.6	5.7	0	0	1	1.02155616	-12.2752303	63	1	1.06349	0.936508;
	1253	1	29.9	2.5	0	0	1	1.02468644	-35.9271551	90	1	1.06667	0.977778;
	1254	1	21.7	1.6	0	0	1	1.01907042	-10.1794314	63	1	1.06349	0.936508;
	1255	1	58.5	9.1	0	0	1	1.00620054	-11.5522051	63	1	1.06349	0.936508;
	1256	1	0	0.3	0	0	1	1.03413302	-17.4511165	63	1	1.06349	0.936508;
	1257	1	0	0	0	0	1	1.07005937	-8.01435692	90	1	1.11111	0.922222;
	1258	1	0	0	0	0	1	1.06139489	-4.84300055	225	1	1.08889	0.933333;
	1259	1	1.6	-1.1	0	0	1	1.0110916	-15.8503155	63	1	1.07937	0.952381;
	1260	1	12	-1.8	0	0	1	1.02540837	-44.9513067	63	1	1.06349	0.952381;
	1261	1	0.3	0	0	0	1	1.00825468	-12.6938912	63	1	1.06349	0.968254;
	1262	1	12.8	-6	0	0	1	1.03710488	-9.45947493	63	1	1.07937	0.952381;
	1263	1	6	4.6	0	0	1	1.03683621	-9.71294288	63	1	1.07937	0.952381;
	1264	1	0	0	0	0	1	1.05584499	-6.44126977	225	1	1.08889	0.986667;
	1265	1	0	0	0	0	1	1.08766982	-5.50374053	380	1	1.10526	1.03947;
	1266	1	8	0	0	0	1	1.0311346	-20.448393	63	1	1.06349	0.936508;
	1267	1	33.1	-4.5	0	0	1	0.989431657	-14.574284	63	1	1.06349	0.968254;
	1268	1	76.9	11.7	0	0	1	1.08208727	-16.4653837	225	1	1.08889	1.00444;
	1269	1	0	0	0	0	1	1.08010708	-18.0924168	225	1	1.08889	1.00444;
	1270	1	9.9	2.6	0	0	1	1.03977038	-23.5455156	90	1	1.07778	0.977778;
	1271	1	28	-0.5	0	0	1	1.00835078	-18.1157023	63	1	1.07937	0.952381;
	1272	1	5.9	1.7	0	0	1	1.02721011	3.81155994	63	1	1.07937	0.952381;
	1273	1	13.5	-2.2	0	0	1	1.01287062	-22.5474226	63	1	1.04762	0.952381;
	1274	1	0	0	0	0	1	1.07643557	-3.92474244	380	1	1.10526	1.03947;
	1275	1	0	0	0	0	1	1.07690951	-3.88827782	380	1	1.10526	1.03947;
	1276	1	2.1	0.1	0	0	1	1.01659351	-11.9252679	63	1	1.07937	0.920635;
	1277	1	39	5	0	0	1	1.07641765	-16.0848934	225	1	1.08889	1.00444;
	1278	1	35	8	0	0	1	1.07355909	-15.6959252	225	1	1.08889	1.00444;
	1279	1	0.7	0.1	0	0	1	1.03105514	-18.213783	63	1	1.07937	0.952381;
	1280	1	37.8	-1.9	0	0	1	1.04759618	-16.7275959	90	1	1.07778	0.977778;
	1281	1	14.3	1.5	0	0	1	1.04094674	-12.3391538	90	1	1.11111	0.955556;
	1282	1	4.7	-9.4	0	0	1	1.05750584	-6.5214821	225	1	1.08444	1.00889;
	1283	1	0.2	-0.6	0	0	1	1.05440124	-20.5659369	90	1	1.07778	0.977778;
	1284	1	24	4.2	0	0	1	1.05808399	-10.1637986	90	1	1.08889	0.933333;
	1285	1	0	0	0	0	1	1.06265693	-5.85824518	225	1	1.08889	0.888889;
	1286	1	48.6	22.6	0	0	1	1.04432708	-10.2288534	225	1	1.08889	0.933333;
	1287	1	0	0	0	0	1	1.01233454	-6.30629494	63	1	1.07937	0.952381;
	1288	1	11.3	12.1	0	0	1	1.01461755	-34.4181547	90	1	1.06667	0.977778;
	1289	1	0	0	0	0	1	1.0282574	-17.7980744	63	1	1.04762	0.952381;
	1290	2	-0.4	0	0	0	1	1.058	-24.6978662	63	1	1.07937	0.920635;
	1291	1	0	0	0	0	1	1.03756216	-22.5875519	63	1	1.07937	0.920635;
	1292	1	0	0	0	0	1	1.07204314	-18.7241353	225	1	1.08889	1;
	1293	1	11.2	-4.2	0	0	1	0.996706228	-26.4736523	63	1	1.07937	0.920635;
	1294	1	19.6	-6.4	0	0	1	1.02184692	-49.4710451	63	1	1.06349	0.952381;
	1295	1	0.8	0.5	0	0	1	1.0432477	-6.69452916	225	1	1.08444	1.00889;
	1296	1	0	0	0	0	1	1.08089888	2.18196248	380	1	1.10526	1.05263;
	1297	1	-22.2	0	0	0	1	1.08098377	2.19719515	380	1	1.10526	1.05263;
	1298	1	0	0	0	0	1	1.0810068	2.20018574	380	1	1.10526	1.05263;
	1299	1	0	0	0	0	1	1.08083329	2.18216083	380	1	1.10526	1.05263;
	1300	1	42.3	4.8	0	0	1	1.03436382	-30.2871751	90	1	1.06667	0.977778;
	1301	1	35.4	-0.4	0	0	1	1.03161211	-38.2411125	90	1	1.06667	0.977778;
	1302	1	27	-1	0	0	1	0.976545713	-20.6371288	63	1	1.06349	0.936508;
	1303	1	0	0	0	0	1	1.01954852	-16.5049661	63	1	1.07937	0.952381;
	1304	1	9	0	0	0	1	1.01950413	-16.5174692	63	1	1.07937	0.952381;
	1305	1	15.7	1.6	0	0	1	1.065183	-9.86381349	225	1	1.08889	0.933333;
	1306	1	32.9	0.3	0	0	1	0.999308263	-12.63459	63	1	1.06349	0.936508;
	1307	2	0	0	0	0	1	1.02174528	-28.2844851	20	1	1.15	0.8;
	1308	1	0	0	0	0	1	1.0522665	-33.2366183	20	1	1.15	0.8;
	1309	1	-3.5	0	0	0	1	1.02174528	-28.2844851	63	1	1.07937	0.920635;
	1310	1	19	-3.3	0	0	1	1.02120151	-26.9493587	63	1	1.07937	0.920635;
	1311	1	0	0	0	0	1	1.05682841	-22.8743067	150	1	1.08	0.966667;
	1312	1	0	0	0	0	1	1.00285578	-22.0299887	63	1	1.07937	0.920635;
	1313	1	0.2	-0.5	0	0	1	1.01144495	-27.246111	63	1	1.07937	0.920635;
	1314	2	0	0	0	0	1	1.05	-22.2463751	63	1	1.07937	0.920635;
	1315	1	1.1	0.5	0	0	1	1.00089743	-25.2868906	63	1	1.07937	0.920635;
	1316	1	31.5	3	0	0	1	1.0009533	-25.3062149	63	1	1.07937	0.920635;
	1317	2	0	0	0	0	1	1.03509795	-21.4259721	63	1	1.07937	0.920635;
	1318	1	0	0	0	0	1	1.03509795	-21.4259721	63	1	1.07937	0.920635;
	1319	1	40.3	5.5	0	0	1	1.03440907	-33.8583573	90	1	1.06667	0.977778;
	1320	1	35.3	-6.5	0	0	1	1.00742321	-25.2131809	90	1	1.06667	0.977778;
	1321	1	2.1	1.6	0	0	1	0.95815527	-8.68437119	45	1	1	0.888889;
	1322	1	0.1	0.5	0	0	1	0.9582321	-8.67911806	45	1	1	0.888889;
	1323	1	2.2	0.5	0	0	1	1.00975312	-12.2745547	63	1	1.06349	0.968254;
	1324	1	16	-0.5	0	0	1	1.02424242	-16.3385573	63	1	1.06349	0.968254;
	1325	1	23.4	-1.2	0	0	1	1.04125209	-13.7500859	225	1	1.08444	1.00889;
	1326	1	33.4	0.1	0	0	1	1.03913221	-29.7197163	63	1	1.07937	0.920635;
	1327	2	0	0	0	0	1	0.950763387	-6.64592248	45	1	1	0.888889;
	1328	1	19	-4.3	0	0	1	1.03187717	-23.0435623	90	1	1.06667	0.977778;
	1329	2	0	-2.3	0	0	1	1.066	-22.0108147	90	1	1.07778	0.922222;
	1330	1	0	0	0	0	1	1.05169874	-38.8064747	63	1	1.06349	0.952381;
	1331	1	34.3	7.7	0	0	1	1.04281462	-19.8152033	63	1	1.07937	0.920635;
	1332	1	0	0	0	0	1	1.07616532	-15.5171659	225	1	1.08889	1;
	1333	1	0	0	0	0	1	1.08773245	-10.2449882	380	1	1.10526	1.05263;
	1334	1	0	0	0	0	1	0.966483783	-9.94796818	45	1	1	0.888889;
	1335	1	0	0	0	0	1	1.02215083	-9.92860905	63	1	1.06349	0.936508;
	1336	1	15.7	2.9	0	0	1	0.979567552	-20.3445625	63	1	1.07937	0.952381;
	1337	1	0	-0	0	0	1	1.03328283	-12.0384924	63	1	1.06349	0.936508;
	1338	1	-0.7	-0.4	0	0	1	1.05417382	-6.08135563	225	1	1.08889	0.888889;
	1339	1	0	0	0	0	1	1.05607815	-12.9813441	225	1	1.08444	1.00889;
	1340	1	0	0.1	0	0	1	1.00615559	-11.2583131	63	1	1.06349	0.936508;
	1341	1	6.7	-0.6	0	0	1	1.06097642	-10.7357138	225	1	1.08889	0.986667;
	1342	1	0	0	0	0	1	1.01612287	-0.908000031	63	1	1.07937	0.952381;
	1343	1	0	0	0	0	1	1.07660263	4.47549408	225	1	1.09018	0.986667;
	1344	2	-22	0	0	0	1	1.01824239	-11.5387491	63	1	1.06349	0.936508;
	1345	1	19.2	8.9	0	0	1	1.05893106	-9.43906195	225	1	1.08889	0.933333;
	1346	1	12	6.6	0	0	1	1.02385472	2.63532463	63	1	1.07937	0.952381;
	1347	1	41.6	-3.7	0	0	1	1.03422313	-13.9096834	63	1	1.04762	0.952381;
	1348	2	0	0	0	0	1	1	-22.8864379	20	1	1.15	0.8;
	1349	1	0	0	0	0	1	1.05687127	-22.8750542	150	1	1.08	0.966667;
	1350	1	13.9	-2.3	0	0	1	1.0212891	-17.1057027	63	1	1.06349	0.936508;
	1351	1	0	0.2	0	0	1	1.02999899	-26.7402563	90	1	1.06667	0.977778;
	1352	1	7	2.2	0	0	1	1.02993339	-26.7442679	90	1	1.06667	0.977778;
	1353	1	25.8	-0.8	0	0	1	1.03614064	-20.80046	90	1	1.06667	0.977778;
	1354	1	20.3	0.9	0	0	1	1.01224211	-11.2217824	63	1	1.07937	0.952381;
	1355	1	20.7	-3.1	0	0	1	1.04438956	-20.5921323	90	1	1.06667	0.977778;
	1356	1	0	0	0	0	1	1.02637214	-21.0658683	90	1	1.06667	0.977778;
	1357	1	0	0	0	0	1	1.07313054	-17.1051083	225	1	1.08444	1.00444;
	1358	1	16.1	4.3	0	0	1	1.04713559	-7.19403251	63	1	1.07937	0.920635;
	1359	1	0	0	0	0	1	1.05648095	-5.02854477	225	1	1.08889	0.906667;
	1360	2	0	0	0	0	1	1.037	-10.5783728	63	1	1.06349	0.936508;
	1361	1	4	-1.5	0	0	1	1.04275604	-0.431772516	63	1	1.09524	0.904762;
	1362	1	19.2	-1.4	0	0	1	1.03507492	-21.1053377	90	1	1.06667	0.977778;
	1363	1	0	0	0	0	1	1.04027144	-19.6002631	225	1	1.08889	0.977778;
	1364	1	0	0	0	0	1	1.04028962	-19.600239	225	1	1.08889	0.977778;
	1365	1	2.1	0.2	0	0	1	1.03430417	-25.9210861	90	1	1.06667	0.977778;
	1366	2	0	0	0	0	1	1.029	-30.0229716	63	1	1.06349	0.968254;
	1367	1	17.1	1.2	0	0	1	1.01743447	-19.3590187	63	1	1.04762	0.952381;
	1368	1	5.9	-3.9	0	0	1	1.02124493	-19.4461699	63	1	1.04762	0.952381;
	1369	1	21.8	-5.8	0	0	1	1.01950415	-19.6434537	63	1	1.04762	0.952381;
	1370	1	47	12.6	0	0	1	1.06883606	-18.982832	225	1	1.08889	1.00444;
	1371	1	45.3	14.2	0	0	1	1.00824772	-12.688483	63	1	1.06349	0.968254;
	1372	1	-0.2	-0.4	0	0	1	1.00465171	-21.2112928	90	1	1.06667	0.977778;
	1373	1	0	0	0	0	1	1.04714912	-18.6835722	90	1	1.06667	0.977778;
	1374	1	6.8	1	0	0	1	1.05409803	-14.879952	90	1	1.07778	0.977778;
	1375	1	104.4	22.9	0	0	1	1.07730695	-15.8827467	225	1	1.08889	1.00444;
	1376	1	15.3	8.2	0	0	1	1.00912918	-24.8303671	63	1	1.06349	0.952381;
	1377	1	9.2	1.6	0	0	1	1.03906944	-21.9916891	63	1	1.06349	0.936508;
	1378	1	0	0	0	0	1	1.05373904	-9.99835016	90	1	1.11111	0.922222;
	1379	1	0	0	0	0	1	1.05283732	-6.70076385	225	1	1.08889	0.92;
	1380	1	15.6	0	0	0	1	1.031067	-20.5587354	63	1	1.07937	0.952381;
	1381	1	0	0.9	0	0	1	1.00844621	-12.694645	63	1	1.06349	0.968254;
	1382	1	14.9	-5.9	0	0	1	1.02573505	-26.4832931	90	1	1.06667	0.977778;
	1383	1	31.3	3.4	0	0	1	1.01628535	-17.0589263	63	1	1.06349	0.968254;
	1384	1	16	1.1	0	0	1	1.01837185	-17.9850601	63	1	1.04762	0.952381;
	1385	1	0	0	0	0	1	1.06781067	-13.7356314	225	1	1.08889	1.00444;
	1386	1	0	0	0	0	1	1.07105018	-17.167925	225	1	1.08889	1.00444;
	1387	1	1.8	-0.1	0	0	1	1.02072827	-21.7577955	90	1	1.06667	0.977778;
	1388	1	0	0	0	0	1	1.0167531	-22.3638011	90	1	1.06667	0.977778;
	1389	1	4.4	-0.3	0	0	1	1.0237791	-19.5743687	63	1	1.06349	0.936508;
	1390	1	31.7	6.6	0	0	1	0.985205237	-17.1179522	63	1	1.06349	0.936508;
	1391	1	-0.4	1	0	0	1	1.00332673	-11.4205666	63	1	1.06349	0.968254;
	1392	1	14.4	-0.7	0	0	1	0.986739001	-24.8288068	63	1	1.04762	0.952381;
	1393	1	10.2	-0.3	0	0	1	1.01752369	-12.9630038	63	1	1.06349	0.936508;
	1394	1	5	2.1	0	0	1	1.04165683	-24.3592646	90	1	1.06667	0.977778;
	1395	1	16.9	8.5	0	0	1	1.02196227	-18.9971091	63	1	1.04762	0.952381;
	1396	1	49	8	0	0	1	1.07349667	-14.9160914	225	1	1.08889	1.00444;
	1397	1	0	-0.1	0	0	1	1.05916974	-22.5621456	90	1	1.07778	0.922222;
	1398	1	24	3.2	0	0	1	1.02135056	-7.52404337	63	1	1.07937	0.952381;
	1399	1	-2	0.9	0	0	1	1.01681868	-19.0324644	63	1	1.06349	0.968254;
	1400	1	23.9	1.3	0	0	1	0.995600764	-18.7212561	63	1	1.06349	0.936508;
	1401	1	6.1	-5.4	0	0	1	1.02948365	-17.7642645	63	1	1.07937	0.952381;
	1402	1	0	0.4	0	0	1	1.03328609	-16.1633079	63	1	1.06349	0.936508;
	1403	1	0	0.2	0	0	1	1.03329071	-16.1634631	63	1	1.06349	0.936508;
	1404	1	5	-3.7	0	0	1	1.00719181	-13.7611234	63	1	1.07937	0.952381;
	1405	1	0	0	0	0	1	1.02614072	-13.9397961	63	1	1.06349	0.936508;
	1406	1	0	0	0	0	1	1.05697082	-9.15989856	225	1	1.08889	0.933333;
	1407	1	39.9	2.9	0	0	1	1.0678918	-25.6561218	20	1	1.15	0.8;
	1408	1	22.7	-0.7	0	0	1	1.04458062	-29.3172818	90	1	1.06667	0.977778;
	1409	1	0	0	0	0	1	1.06794406	-25.6394787	225	1	1.08444	1.00444;
	1410	1	19.6	-1.8	0	0	1	0.988818873	-22.6173213	63	1	1.07937	0.952381;
	1411	1	14	2.2	0	0	1	1.02106642	-18.2529377	63	1	1.06349	0.968254;
	1412	1	0	0	0	0	1	1.02164306	-17.1043771	63	1	1.06349	0.968254;
	1413	2	0	0	0	0	1	1.02065795	-24.5141612	63	1	1.06349	0.968254;
	1414	1	35.8	7.7	0	0	1	1.02745356	-14.8275426	63	1	1.06349	0.936508;
	1415	1	20.4	-1.3	0	0	1	1.02367986	-40.540427	63	1	1.06349	0.952381;
	1416	1	37.8	6.5	0	0	1	1.00597957	-36.2963249	90	1	1.06667	0.977778;
	1417	1	32.3	3.9	0	0	1	1.01730842	-20.8989094	63	1	1.07937	0.920635;
	1418	1	0	0	0	0	1	0.998753561	-32.1557153	90	1	1.06667	0.977778;
	1419	1	2.8	0	0	0	1	1.00949853	-22.9697511	90	1	1.06667	0.977778;
	1420	1	56.3	6	0	0	1	1.06378671	-14.9728771	90	1	1.07778	0.977778;
	1421	1	21.9	2.2	0	0	1	0.998555453	-11.8844975	63	1	1.07937	0.952381;
	1422	1	10	3.5	0	0	1	1.00502467	-11.3663477	63	1	1.07937	0.952381;
	1423	2	33.9	19.9	0	0	1	1.037	-23.4006459	90	1	1.07778	0.922222;
	1424	1	29	5.9	0	0	1	1.07991622	-18.1552146	225	1	1.08889	1.00444;
	1425	1	34.7	-0.1	0	0	1	0.977879483	-23.0901861	63	1	1.07937	0.952381;
	1426	1	0.5	1.4	0	0	1	1.0427384	-21.1856011	90	1	1.07778	0.977778;
	1427	1	22.2	5	0	0	1	1.00801992	-28.1273377	90	1	1.06667	0.977778;
	1428	1	0.1	-2.4	0	0	1	1.02412914	-12.3124244	63	1	1.07937	0.952381;
	1429	1	41.8	0.4	0	0	1	1.03456352	-20.4780277	90	1	1.06667	0.977778;
	1430	1	0	0	0	0	1	1.06826573	2.82082778	225	1	1.08889	0.986667;
	1431	1	66.6	9.8	0	0	1	1.04846688	-27.0894498	225	1	1.08444	1.00889;
	1432	1	19.3	-4.2	0	0	1	1.01573969	0.821899207	63	1	1.07937	0.952381;
	1433	1	0	0	0	0	1	1.06827032	2.82077758	225	1	1.08889	0.986667;
	1434	1	37.4	4.8	0	0	1	1.03142945	-20.9121802	63	1	1.06349	0.936508;
	1435	1	35.6	-0.3	0	0	1	1.06000996	-30.3291364	90	1	1.07778	0.977778;
	1436	2	0	0	0	0	1	1.02146142	-24.4003058	63	1	1.06349	0.968254;
	1437	1	6	-0.8	0	0	1	1.01470919	-19.2866018	63	1	1.06349	0.968254;
	1438	1	21.9	0	0	0	1	1.04326508	-20.8838286	90	1	1.07778	0.977778;
	1439	1	18.1	-0.2	0	0	1	1.03906827	-17.8385788	63	1	1.07937	0.952381;
	1440	1	32.4	-3.3	0	0	1	1.06628282	-12.9266923	225	1	1.08889	0.986667;
	1441	1	18.3	0.2	0	0	1	1.00914408	-25.3179186	90	1	1.06667	0.977778;
	1442	1	11.9	3.6	0	0	1	1.0087826	-11.6018492	63	1	1.06349	0.968254;
	1443	1	20.6	3.6	0	0	1	1.01065859	-12.1872702	63	1	1.06349	0.968254;
	1444	1	0	0	0	0	1	1.05089648	-6.60562625	225	1	1.08444	1.00889;
	1445	1	9.8	3	0	0	1	1.03285811	-19.4119796	63	1	1.04762	0.952381;
	1446	1	0	-0.5	0	0	1	1.04707922	-18.6820642	90	1	1.06667	0.977778;
	1447	1	46.6	13.6	0	0	1	1.03322684	-19.3898161	63	1	1.04762	0.952381;
	1448	1	-0.7	0.9	0	0	1	1.00913628	-13.4319437	63	1	1.06349	0.936508;
	1449	1	59	15.6	0	0	1	1.05542365	-6.88174265	225	1	1.08889	0.933333;
	1450	1	19	-2	0	0	1	1.0116092	-19.5324933	63	1	1.07937	0.952381;
	1451	1	2	-1	0	0	1	1.02096203	2.18354336	63	1	1.07937	0.952381;
	1452	1	2	-1	0	0	1	1.02096203	2.18354336	63	1	1.07937	0.952381;
	1453	1	29.8	-1.2	0	0	1	1.02957138	-18.2749577	63	1	1.07937	0.952381;
	1454	1	19.9	-9.6	0	0	1	1.02812078	-11.5264882	63	1	1.07937	0.952381;
	1455	1	0	0	0	0	1	1.06949858	-9.5096516	225	1	1.08889	0.986667;
	1456	1	10	3.6	0	0	1	1.0148931	-11.7472801	63	1	1.07937	0.920635;
	1457	1	0	0	0	6	1	0.585106678	-13.9534582	20	1	1.15	0.5;
	1458	1	0	0	0	0	1	1.04492693	-13.8813886	63	1	1.07937	0.952381;
	1459	1	15.7	2	0	0	1	0.995372068	-0.633584797	63	1	1.07937	0.952381;
	1460	1	0	0	0	0	1	1.02526442	-17.3742573	90	1	1.06667	0.977778;
	1461	1	0	0	0	0	1	1.08369254	-14.2252476	225	1	1.08833	1.00444;
	1462	1	0	0	0	0	1	1.08409722	-10.1073339	380	1	1.10263	1.04211;
	1463	1	0	0	0	0	1	1.03938569	-10.6811888	63	1	1.09524	0.904762;
	1464	1	0	0	0	0	1	1.03727314	-10.2330217	90	1	1.11111	0.922222;
	1465	1	0	0	0	0	1	1.03941427	-8.22970114	225	1	1.08889	0.906667;
	1466	2	0	0	0	0	1	1.01199297	-11.5304292	63	1	1.07937	0.952381;
	1467	1	17.4	-1.9	0	0	1	1.02260148	-25.5328162	90	1	1.07778	0.977778;
	1468	1	12	1.8	0	0	1	1.01810899	-12.9319802	63	1	1.07937	0.952381;
	1469	1	62	11.9	0	0	1	1.01609227	-19.6199922	63	1	1.04762	0.952381;
	1470	1	50.7	7.5	0	0	1	1.01847566	-23.0322373	63	1	1.04762	0.952381;
	1471	1	0	0	0	0	1	1.05306635	-24.4081605	63	1	1.07937	0.920635;
	1472	1	0	0	0	0	1	1.05398441	-21.7032256	225	1	1.08889	1;
	1473	1	28.7	6.7	0	0	1	1.07529074	-12.6189208	225	1	1.08889	1.00444;
	1474	1	43.6	2.3	0	0	1	1.01330251	-10.6506042	63	1	1.06349	0.936508;
	1475	1	9.9	-1.9	0	0	1	1.01773883	-8.96670834	63	1	1.07937	0.952381;
	1476	1	4.9	0.8	0	0	1	1.04006842	-16.072085	90	1	1.07778	0.977778;
	1477	1	-0.9	8.6	0	30	1	1.02592268	-20.5245697	63	1	1.06349	0.968254;
	1478	1	0	0	0	0	1	1.03745071	-19.6472137	225	1	1.08444	1.00889;
	1479	1	30.7	-4.8	0	0	1	1.03793022	-24.7436304	63	1	1.07937	0.920635;
	1480	1	0	0	0	0	1	1.09816069	-16.8016607	63	1	1.10595	0.952381;
	1481	1	63.1	26.2	0	0	1	1.04934479	-25.1043752	63	1	1.07937	0.920635;
	1482	1	0	0	0	0	1	1.12055785	5.61727263	63	1	1.13256	0.952381;
	1483	1	0	0	0	0	1	0.99900946	-7.07321799	45	1	1.06667	0.933333;
	1484	1	0	0	0	0	1	1.07571888	-4.32582196	150	1	1.10667	0.946667;
	1485	1	0	0	0	0	1	1.05351819	-6.69882474	225	1	1.08889	0.888889;
	1486	1	41.6	3	0	0	1	1.05486944	-8.07108732	225	1	1.08889	0.933333;
	1487	1	3.2	-1.6	0	0	1	1.0527456	-27.5461053	63	1	1.07937	0.920635;
	1488	1	11	0.1	0	0	1	1.05989341	-7.4245609	90	1	1.11111	0.922222;
	1489	1	27.1	4.3	0	0	1	1.00745193	-12.6407567	63	1	1.07937	0.952381;
	1490	1	25.7	4.6	0	0	1	1.05645618	-10.4013965	63	1	1.07937	0.920635;
	1491	1	20.8	0.4	0	0	1	1.0327074	-19.5116478	63	1	1.04762	0.952381;
	1492	1	-0.4	-6.8	0	0	1	1.07761766	2.17927512	225	1	1.08889	0.888889;
	1493	1	28.4	1.9	0	0	1	1.06095592	-19.4870723	90	1	1.06672	0.977778;
	1494	1	0	0	0	0	1	1.05317817	-5.28559848	225	1	1.08889	0.888889;
	1495	1	0	0	0	0	1	1.07461671	-11.4499175	380	1	1.10526	1.03947;
	1496	1	0	0	0	0	1	1.0566658	-12.4042924	90	1	1.07778	0.922222;
	1497	1	0	0	0	0	1	1.04970117	-12.6857292	225	1	1.15	0.8;
	1498	1	13.3	5.5	0	0	1	1.03673443	-33.0088125	90	1	1.06667	0.977778;
	1499	1	11	4.1	0	0	1	1.01748675	-25.5408024	90	1	1.06667	0.977778;
	1500	1	31.7	3.8	0	0	1	1.05150223	-9.23658868	90	1	1.08889	0.933333;
	1501	1	0	0	0	0	1	1.02578621	-6.72474651	63	1	1.07937	0.952381;
	1502	1	11.6	-83.1	0	0	1	1.0532172	-1.2770982	225	1	1.08889	0.986667;
	1503	1	147	90.7	0	0	1	1.01328328	3.39993558	225	1	1.04444	0.982222;
	1504	1	11.1	1.8	0	0	1	1.06219003	-13.7468019	90	1	1.07778	0.977778;
	1505	1	14.7	3.8	0	0	1	1.06610877	-14.0556987	90	1	1.07778	0.977778;
	1506	1	71.9	5.1	0	0	1	1.04734998	-8.58339056	90	1	1.07778	0.977778;
	1507	1	16.9	-6	0	0	1	0.97525834	-19.4288288	63	1	1.06349	0.968254;
	1508	1	0	0	0	0	1	1.02718998	-23.8809665	63	1	1.07937	0.920635;
	1509	1	12.6	1.4	0	0	1	1.01043128	1.2964122	63	1	1.07937	0.952381;
	1510	1	11.8	0.9	0	0	1	0.968610984	-16.778005	63	1	1.06349	0.968254;
	1511	1	27.6	-13.9	0	0	1	1.04177412	-19.0925115	63	1	1.06349	0.968254;
	1512	1	11.4	-6.7	0	0	1	1.00797925	-16.0305329	63	1	1.07937	0.952381;
	1513	1	32.8	-0.5	0	0	1	1.03983634	-40.6642448	63	1	1.06349	0.952381;
	1514	1	36.1	7.4	0	0	1	1.05346065	-37.8071936	63	1	1.06349	0.952381;
	1515	1	0	0	0	0	1	1.07148363	-40.2187954	225	1	1.08444	1.00444;
	1516	1	0	0	0	0	1	1.02671002	-24.7944122	90	1	1.06667	0.977778;
	1517	1	0	0	0	0	1	1.07163479	-21.9112361	225	1	1.08444	1.00444;
	1518	1	0	0	0	0	1	1.08085873	-17.323371	380	1	1.10263	1.04211;
	1519	1	33.5	4.3	0	0	1	1.04852513	-21.1437664	90	1	1.07778	0.977778;
	1520	2	0	0	0	0	1	1.091	9.34773199	17	1	1.15	0.8;
	1521	2	0	0	0	0	1	0.959	11.3290568	17	1	1.15	0.8;
	1522	2	0	0	0	0	1	1.1	4.65685274	17	1	1.15	0.8;
	1523	2	0	0	0	0	1	0.957	6.02039767	17	1	1.15	0.8;
	1524	1	0	0	0	0	1	1.07278078	4.58552426	225	1	1.15556	0.888889;
	1525	1	0	0	0	0	1	1.07644	2.78844696	225	1	1.15556	0.888889;
	1526	1	0	0	0	0	1	1.01913436	-38.8225536	63	1	1.06349	0.952381;
	1527	1	0	0	0	0	1	1.06211613	-35.9741223	225	1	1.08444	1.00444;
	1528	1	44.8	-0.2	0	0	1	1.02230683	-6.51523154	63	1	1.07937	0.952381;
	1529	1	25.6	2.1	0	0	1	1.03111968	-41.2061713	63	1	1.06349	0.952381;
	1530	1	2	0.6	0	0	1	1.01412837	-3.49563026	63	1	1.07937	0.952381;
	1531	1	35.1	1.6	0	0	1	1.01483527	-14.8915012	63	1	1.06349	0.936508;
	1532	1	18.8	2.2	0	0	1	1.05850712	-30.003256	90	1	1.07778	0.977778;
	1533	1	0	0	0	30	1	1.04006935	-31.6519521	90	1	1.06667	0.977778;
	1534	1	0	0	0	0	1	1.04285488	-34.3280672	90	1	1.06667	0.977778;
	1535	1	0	0	0	0	1	1.07161686	-29.5945517	225	1	1.08444	1.00444;
	1536	1	0	0	0	0	1	1.07826974	-25.032096	380	1	1.10263	1.04211;
	1537	1	17.6	-3.8	0	0	1	1.01246175	-21.4372282	63	1	1.06349	0.936508;
	1538	1	0	0	0	0	1	1.03745774	-1.97505001	63	1	1.09524	0.904762;
	1539	1	48.8	15.3	0	0	1	1.03312077	-35.9046173	63	1	1.06349	0.952381;
	1540	1	5	0.2	0	0	1	1.00867523	-21.9793233	63	1	1.06349	0.936508;
	1541	1	0	0	0	0	1	1.07392386	-14.9835261	225	1	1.08889	1;
	1542	1	0	0	0	0	1	1.08769397	-9.11475762	380	1	1.10526	1.05263;
	1543	1	0	0	0	0	1	1.04110482	-24.3112346	90	1	1.07778	0.922222;
	1544	1	0	0	0	0	1	1.06172364	-20.8566646	225	1	1.08889	1;
	1545	1	0	0.1	0	0	1	1.05693785	-15.4730189	90	1	1.06667	0.977778;
	1546	1	10.9	-5	0	0	1	1.0277289	-27.34757	63	1	1.06349	0.936508;
	1547	1	9.8	1.3	0	0	1	1.01817562	-12.0010802	63	1	1.07937	0.920635;
	1548	1	21.2	1.5	0	0	1	1.04113098	-7.6685428	63	1	1.07937	0.952381;
	1549	1	25.5	6.2	0	0	1	1.02976639	-32.5270305	90	1	1.06667	0.977778;
	1550	1	27.5	1.2	0	0	1	1.02535689	-48.7220998	63	1	1.06349	0.952381;
	1551	1	21.6	-7.4	0	0	1	1.0184961	-15.9517622	63	1	1.07937	0.952381;
	1552	1	7	-0.9	0	0	1	1.0272998	-28.227288	63	1	1.07937	0.920635;
	1553	1	29.6	-6.2	0	0	1	1.04144318	-13.4037427	90	1	1.1	0.944444;
	1554	1	31.7	2.3	0	0	1	1.06420827	-33.3383804	225	1	1.08444	1.00444;
	1555	1	23.4	2.3	0	0	1	1.04362401	-22.7131068	90	1	1.07778	0.977778;
	1556	1	39.4	0.1	0	0	1	1.01976921	-18.6497098	63	1	1.06349	0.936508;
	1557	1	3	0.5	0	0	1	1.02639713	-17.6439914	63	1	1.07937	0.952381;
	1558	1	28.1	4	0	0	1	1.06421873	-11.0764535	90	1	1.1	0.944444;
	1559	1	24.8	7.4	0	0	1	1.05246188	-6.63180234	225	1	1.08889	0.888889;
	1560	2	31.8	7.7	0	0	1	1.047	-10.8264639	90	1	1.11111	0.955556;
	1561	1	30.9	0.8	0	0	1	1.01983883	-30.555368	63	1	1.06349	0.968254;
	1562	1	20.2	18.4	0	0	1	1.07400828	-15.4630768	225	1	1.08889	1.00444;
	1563	1	53.1	2.9	0	0	1	1.04331477	-24.4088237	90	1	1.07778	0.977778;
	1564	1	44	2	0	0	1	1.06461322	-21.5097951	90	1	1.07778	0.977778;
	1565	1	40	7.1	0	0	1	1.07259001	-18.1676084	225	1	1.08889	1.00444;
	1566	1	17.5	0.9	0	0	1	1.02972722	-33.1641727	90	1	1.06667	0.977778;
	1567	1	14.3	1.5	0	0	1	1.01741518	-4.00226086	63	1	1.07937	0.952381;
	1568	1	25.7	2.7	0	0	1	1.02290821	-14.0681375	63	1	1.06349	0.936508;
	1569	1	0	0	0	0	1	1.02226818	-14.2922958	63	1	1.06349	0.936508;
	1570	1	23.6	2.1	0	0	1	0.975752362	-4.93296301	63	1	1.07937	0.952381;
	1571	1	0	0	0	0	1	1.0701784	-1.67102349	90	1	1.15556	0.855556;
	1572	1	12.3	14	0	0	1	1.06806679	1.09967714	225	1	1.08889	0.888889;
	1573	1	19.6	2.7	0	0	1	1.03348773	-17.386362	63	1	1.06349	0.936508;
	1574	1	3.9	-0.7	0	0	1	1.03198528	-17.299889	90	1	1.06667	0.977778;
	1575	1	46.2	9	0	0	1	1.0440266	-18.3797542	225	1	1.08444	1.00889;
	1576	1	38.2	2.8	0	0	1	1.0122523	-19.8117129	63	1	1.06349	0.936508;
	1577	1	23.1	-2.1	0	0	1	1.01103819	-19.6584682	63	1	1.04762	0.952381;
	1578	1	0	0	0	0	1	1.08762859	-4.9313066	380	1	1.10263	1.04211;
	1579	1	0	0	0	0	1	1.0876011	-4.93119787	380	1	1.10263	1.04211;
	1580	1	0	0	0	0	1	1.08757251	-4.92976249	380	1	1.10263	1.04211;
	1581	1	0	0	0	0	1	1.08757008	-4.92691748	380	1	1.10263	1.04211;
	1582	1	22.8	4.5	0	0	1	1.01777759	-25.6638965	90	1	1.06667	0.977778;
	1583	1	63.4	11.9	0	0	1	1.04603573	-26.461005	225	1	1.08444	1.00889;
	1584	2	34	0	0	0	1	1.01450471	-13.6847253	63	1	1.06349	0.936508;
	1585	1	0	0	0	0	1	1.05029066	-7.71674825	225	1	1.08889	0.933333;
	1586	1	0	0	0	0	1	1.06959337	-2.14387057	380	1	1.10526	1.03947;
	1587	1	27.8	9.8	0	0	1	1.00964472	-15.8208201	63	1	1.06349	0.936508;
	1588	1	0	0	0	0	1	1.06949332	-6.94533533	90	1	1.11111	0.922222;
	1589	1	0	0	0	0	1	1.06629355	-2.6362766	225	1	1.08889	0.968889;
	1590	1	27.7	-0.1	0	0	1	1.02395787	-30.4505022	90	1	1.06667	0.977778;
	1591	1	5.7	2.7	0	0	1	1.03302355	-30.2719375	90	1	1.06667	0.977778;
	1592	1	23.5	-1.4	0	0	1	1.05581714	-16.6229585	90	1	1.07778	0.977778;
	1593	1	24.5	17.2	0	0	1	1.01096857	3.51016854	225	1	1.04444	0.982222;
	1594	1	21.7	1.8	0	0	1	0.998409127	-24.3900602	63	1	1.04762	0.952381;
	1595	1	14.7	-1.8	0	0	1	1.04947073	-22.5585422	90	1	1.07778	0.922222;
	1596	1	40.4	2.9	0	0	1	1.00287235	-25.9829366	63	1	1.06349	0.968254;
	1597	1	0	0	0	-64	1	1.02353428	-16.0904229	20	1	1.15	0.8;
	1598	1	0	0	0	0	1	1.04444788	-19.3714299	90	1	1.06667	0.977778;
	1599	2	1.8	-3.2	0	0	1	1.041	-17.4928556	90	1	1.06667	0.977778;
	1600	1	0	0	0	0	1	1.08101104	-14.6517579	225	1	1.08571	1.00444;
	1601	1	0	0	0	0	1	1.08866285	-9.35051519	380	1	1.10263	1.04211;
	1602	1	18.1	8.6	0	0	1	1.01442475	-22.5522955	63	1	1.04762	0.952381;
	1603	1	116.9	17.3	0	0	1	1.06201019	-19.4170298	225	1	1.08889	1.00444;
	1604	1	0	0	0	0	1	1.0586305	-19.6504323	225	1	1.08889	1.00444;
	1605	2	-2	0	0	0	1	1.039	-21.3571779	63	1	1.04762	0.952381;
	1606	1	-4.4	3.4	0	0	1	1.07505856	-17.5243352	225	1	1.08889	1.00444;
	1607	1	23.5	2.8	0	0	1	1.01399138	-18.8331091	63	1	1.06349	0.968254;
	1608	1	0.6	0	0	0	1	1.07967232	-18.231278	225	1	1.08889	1;
	1609	1	0	0	0	0	1	1.02993909	2.16399583	63	1	1.07937	0.952381;
	1610	1	45.4	0.4	0	0	1	0.984450974	-26.3627446	63	1	1.07937	0.920635;
	1611	1	22.6	-4.3	0	0	1	1.02400998	-6.82001895	63	1	1.07937	0.952381;
	1612	1	45.8	2.9	0	0	1	1.0099732	-25.5916969	63	1	1.06349	0.968254;
	1613	1	48	4	0	0	1	1.01198593	-31.4044447	63	1	1.06349	0.968254;
	1614	1	7.8	-5.4	0	0	1	0.997020272	-24.6902974	63	1	1.06349	0.968254;
	1615	1	0	0	0	0	1	1.05006017	-24.3049647	150	1	1.08	0.966667;
	1616	1	10.5	6.5	0	0	1	1.02797853	-20.3316896	63	1	1.06349	0.936508;
	1617	1	3	-5	0	0	1	1.0285509	-20.8594692	63	1	1.06349	0.936508;
	1618	1	0	0	0	0	1	1.0327992	-16.8639736	225	1	1.08889	0.933333;
	1619	1	27.2	-0.5	0	0	1	1.05014034	-6.29775998	90	1	1.07778	0.977778;
	1620	1	0	0	0	0	1	1.01477046	-23.8097994	63	1	1.06349	0.952381;
	1621	1	40.7	-3.9	0	0	1	1.01447955	-23.809207	90	1	1.06667	0.977778;
	1622	1	52.9	8.1	0	0	1	1.02479432	-13.046268	63	1	1.07937	0.920635;
	1623	1	-1.4	-0.6	0	0	1	0.941220763	-7.21221467	45	1	1	0.888889;
	1624	1	46	11.1	0	0	1	0.993219631	-25.8251943	63	1	1.04762	0.952381;
	1625	1	38.2	8.8	0	0	1	1.02246474	-20.667541	63	1	1.04762	0.952381;
	1626	1	0	0	0	0	1	1.03275129	-33.0130367	90	1	1.06667	0.977778;
	1627	1	10.7	-2.8	0	0	1	1.01035593	-18.67021	63	1	1.07937	0.952381;
	1628	1	27.4	4.3	0	0	1	1.07034041	-4.38001088	225	1	1.08889	0.888889;
	1629	1	47.4	12.3	0	0	1	1.06994453	-4.41508283	225	1	1.08889	0.888889;
	1630	2	0	0	0	0	1	1.059	-4.07423272	225	1	1.08889	0.986667;
	1631	1	6.9	3.4	0	0	1	1.03956841	-16.1031496	90	1	1.07778	0.977778;
	1632	1	42.6	5	0	0	1	1.0814515	-16.5443155	225	1	1.08889	1.00444;
	1633	1	23.4	5.2	0	0	1	1.02284458	-34.3671979	90	1	1.06667	0.977778;
	1634	1	16.2	-1.6	0	0	1	1.02204422	-40.047859	63	1	1.06349	0.952381;
	1635	1	18.9	7.7	0	0	1	1.02349282	-27.058255	63	1	1.07937	0.920635;
	1636	1	7.9	0	0	0	1	1.01451036	0.986137992	63	1	1.07937	0.952381;
	1637	1	21.9	10.1	0	0	1	1.00210812	-7.72885823	63	1	1.07937	0.952381;
	1638	1	31.1	4.5	0	0	1	1.02370175	-28.5637216	63	1	1.06349	0.968254;
	1639	1	0	0	0	0	1	1.04226516	-22.9735945	225	1	1.08444	1.00889;
	1640	1	24.3	1.4	0	0	1	0.98047545	-34.6315297	63	1	1.06349	0.968254;
	1641	1	-2.5	-4.3	0	0	1	1.02030187	-29.0184151	63	1	1.07937	0.920635;
	1642	1	30	5.2	0	0	1	1.04594094	-13.9074615	63	1	1.06416	0.936508;
	1643	2	0	0	0	0	1	1.0352355	-21.5054978	63	1	1.07937	0.920635;
	1644	1	12.5	-4.9	0	0	1	1.01968843	-27.3440053	63	1	1.07937	0.920635;
	1645	2	0	0	0	0	1	1.081	-15.1144167	225	1	1.08446	1.00444;
	1646	1	21.8	1.1	0	0	1	1.00046172	-25.1452993	63	1	1.07937	0.920635;
	1647	1	17	3.5	0	0	1	1.05956756	-10.2893224	90	1	1.11111	0.955556;
	1648	2	0	0	0	0	1	1.03913389	-25.2555285	63	1	1.07937	0.920635;
	1649	1	13.9	2.2	0	0	1	1.05779805	-38.5391119	90	1	1.06667	0.977778;
	1650	1	10.6	-0.2	0	0	1	1.06515201	-38.8947096	90	1	1.06679	0.977778;
	1651	1	40.5	6	0	0	1	1.07883151	-12.2881166	90	1	1.11111	0.955556;
	1652	1	23.9	1.9	0	0	1	1.01193094	-12.0125164	63	1	1.07937	0.952381;
	1653	1	37.4	4.8	0	0	1	1.00352441	-3.5655231	63	1	1.07937	0.952381;
	1654	1	19.1	6	0	0	1	1.02781088	-19.7380358	63	1	1.04762	0.952381;
	1655	1	16.1	5	0	0	1	1.02841418	-19.6912765	63	1	1.04762	0.952381;
	1656	1	19.1	7	0	0	1	1.02745649	-19.7377475	63	1	1.04762	0.952381;
	1657	1	44.1	7.4	0	0	1	1.06608375	-8.77413481	90	1	1.1	0.944444;
	1658	1	-0.4	0.6	0	0	1	1.01165322	-24.7016025	63	1	1.06349	0.968254;
	1659	2	0	0	0	0	1	1.02900261	-16.9114467	63	1	1.07937	0.920635;
	1660	1	11.4	0.6	0	0	1	1.01838529	-17.329812	63	1	1.04762	0.952381;
	1661	1	17.6	14.2	0	0	1	1.06128119	-5.08402152	225	1	1.08889	0.888889;
	1662	1	32.5	1.1	0	0	1	1.01720248	-12.6262704	63	1	1.06349	0.936508;
	1663	1	38.9	11.6	0	0	1	1.03957167	-20.6732236	63	1	1.07937	0.920635;
	1664	1	7.3	-1.9	0	0	1	0.990070365	-2.78238633	63	1	1.07937	0.952381;
	1665	1	17	2.5	0	0	1	1.00164266	-20.2446616	63	1	1.04762	0.952381;
	1666	1	-1.8	0.9	0	0	1	1.02614957	-21.4640239	63	1	1.06349	0.968254;
	1667	1	21.9	0.7	0	0	1	1.02385895	-21.8745642	63	1	1.07937	0.920635;
	1668	1	25.5	15.9	0	0	1	1.05449356	-6.61472414	225	1	1.08889	0.888889;
	1669	1	21.4	4.9	0	0	1	1.0266468	-6.5183842	63	1	1.07937	0.952381;
	1670	1	0	0	0	0	1	1.06324282	-3.75173973	225	1	1.08889	0.986667;
	1671	1	22.2	-2.6	0	0	1	1.0231244	-19.8696114	63	1	1.04762	0.952381;
	1672	1	1.3	0.3	0	0	1	1.05253206	-19.005898	90	1	1.07778	0.977778;
	1673	1	54.5	2.6	0	0	1	1.02020639	-11.5563783	63	1	1.07937	0.952381;
	1674	1	0	0	0	0	1	1.06584713	-7.4894293	225	1	1.08889	0.986667;
	1675	1	12.7	-7	0	0	1	1.03950544	-8.02534409	90	1	1.08889	0.933333;
	1676	1	17.2	4.5	0	0	1	1.04759456	-17.2405454	63	1	1.06349	0.936508;
	1677	1	10.5	-0.6	0	0	1	1.05330719	-17.2402334	63	1	1.06349	0.936508;
	1678	1	50	-11.7	0	0	1	1.04252749	-21.7786851	90	1	1.07778	0.977778;
	1679	1	1.3	-0.5	0	0	1	1.02921584	-35.9788155	90	1	1.06667	0.977778;
	1680	1	36	-7	0	0	1	1.02953976	-36.22924	90	1	1.06667	0.977778;
	1681	1	17.5	-1	0	0	1	1.01067366	-36.6212552	63	1	1.07937	0.920635;
	1682	1	41.7	-1.7	0	0	1	1.02638713	-12.9247408	63	1	1.06349	0.936508;
	1683	1	0	0	0	0	1	1.05039165	-9.82207009	225	1	1.08889	0.933333;
	1684	2	0	0	0	0	1	1.01797476	-18.6468921	63	1	1.06349	0.968254;
	1685	2	0	0	0	0	1	1.00006667	-31.6647574	63	1	1.07937	0.920635;
	1686	1	0	0	0	0	1	1.01767101	-23.6315514	63	1	1.06349	0.968254;
	1687	1	9	-1.7	0	0	1	1.01618771	-22.0568836	63	1	1.06349	0.936508;
	1688	2	0	0	0	0	1	1.0352355	-21.5054978	63	1	1.07937	0.920635;
	1689	1	0	0	0	30	1	1.02325919	-24.4106593	63	1	1.06349	0.968254;
	1690	1	71.8	9.8	0	0	1	1.04639582	-19.245894	225	1	1.08444	1.00889;
	1691	1	0	0.1	0	0	1	1.01578201	1.13958698	63	1	1.07937	0.952381;
	1692	1	8	2	0	0	1	1.05509609	-28.0709418	90	1	1.06667	0.977778;
	1693	2	-0.5	0	0	0	1	0.982	-26.5833033	63	1	1.07937	0.920635;
	1694	1	31.5	0.3	0	0	1	1.03314083	-26.0927744	90	1	1.06667	0.977778;
	1695	1	0	0	0	0	1	1.09278077	10.621693	380	1	1.10526	1.03947;
	1696	1	0	0	0	0	1	1.09300468	10.6374442	380	1	1.10526	1.03947;
	1697	2	0	0	0	0	1	1.029	3.94422162	63	1	1.07937	0.952381;
	1698	1	0	0	0	0	1	1.0772351	6.72521228	225	1	1.08917	0.986667;
	1699	1	0	0	0	0	1	1.07711599	6.71253341	225	1	1.08905	0.986667;
	1700	2	0.7	0	0	0	1	1.03915289	-25.2673058	63	1	1.07937	0.920635;
	1701	1	0	0.1	0	0	1	1.02075629	-16.3644913	63	1	1.06349	0.968254;
	1702	1	10.6	24.3	0	0	1	1.01953696	3.50926723	63	1	1.07937	0.952381;
	1703	2	0	0.9	0	0	1	1.009	-21.6093435	63	1	1.07937	0.920635;
	1704	2	8.2	0	0	0	1	1.04772692	-22.6479664	63	1	1.07937	0.920635;
	1705	1	38.9	1	0	0	1	1.043226	-23.3627027	63	1	1.07937	0.920635;
	1706	2	0	0	0	0	1	1.01597155	-21.6964703	63	1	1.06349	0.936508;
	1707	1	57.8	16.5	0	0	1	1.08256226	-16.3498685	225	1	1.08889	1.00444;
	1708	1	0	0	0	0	1	1.02065612	-19.3464813	63	1	1.04762	0.952381;
	1709	1	0	0	0	0	1	1.01888754	-19.1519899	63	1	1.04762	0.952381;
	1710	1	0	0	0	0	1	1.06253591	-16.5556411	225	1	1.08889	1.00444;
	1711	1	0	0	0	0	1	1.0625511	-16.5566628	225	1	1.08889	1.00444;
	1712	1	0	0	0	0	1	1.06256967	-16.5569353	225	1	1.08889	1.00444;
	1713	1	0	0	0	0	1	1.06253455	-16.5560496	225	1	1.08889	1.00444;
	1714	1	0	0	0	0	1	1.02098994	-19.3731402	63	1	1.04762	0.952381;
	1715	1	0	0	0	0	1	1.0187545	-19.2233959	63	1	1.04762	0.952381;
	1716	1	0	0	0	0	1	1.06255179	-16.5515993	225	1	1.08889	1.00444;
	1717	1	48.9	8.7	0	0	1	1.07229399	-8.88121335	63	1	1.09524	0.936508;
	1718	1	0	0	0	0	1	1.06151225	-5.11238	225	1	1.08889	0.942222;
	1719	1	50.1	7	0	0	1	1.06425174	-16.0516049	225	1	1.08889	1.00444;
	1720	1	55.2	12.7	0	0	1	1.06393852	-16.0608489	225	1	1.08889	1.00444;
	1721	1	1	-1	0	0	1	1.01958773	-14.9813906	63	1	1.06349	0.936508;
	1722	1	0	0	0	0	1	1.03134837	-25.9843791	90	1	1.06667	0.977778;
	1723	1	0	0	0	0	1	1.06928783	-22.8496569	225	1	1.08444	1.00444;
	1724	1	1	-0.9	0	0	1	1.03037649	-30.4631906	63	1	1.07937	0.920635;
	1725	1	0	0	0	0	1	1.00429422	-25.2661284	63	1	1.07937	0.920635;
	1726	1	27.4	3.8	0	0	1	1.04954052	-17.4571083	225	1	1.08444	1.00889;
	1727	1	24.7	-0.8	0	0	1	0.998077206	-14.2234005	63	1	1.06349	0.936508;
	1728	2	0	0	0	0	1	1.03582304	-13.025088	20	1	1.15	0.8;
	1729	1	-2	0	0	0	1	1.03478825	-13.025088	63	1	1.06349	0.936508;
	1730	1	12.7	0.7	0	0	1	1.01302793	-28.7776482	90	1	1.06667	0.977778;
	1731	1	46	2	0	0	1	1.05315438	-16.6464477	90	1	1.07778	0.977778;
	1732	1	15	3.2	0	0	1	1.05983692	-7.44164133	90	1	1.08889	0.933333;
	1733	2	0	0	0	0	1	1.018	-10.0819813	63	1	1.06349	0.936508;
	1734	1	12.5	1.8	0	0	1	1.03859199	-13.6111924	63	1	1.07937	0.920635;
	1735	1	22.1	-0.5	0	0	1	1.06693204	-23.9018201	63	1	1.07937	0.920635;
	1736	1	0	0	0	0	1	1.06477637	-20.9497407	225	1	1.08889	1;
	1737	1	12.2	-2.2	0	0	1	1.04692115	-26.6557648	90	1	1.07778	0.977778;
	1738	1	18.3	2.3	0	0	1	1.02962808	-20.2380051	90	1	1.06667	0.977778;
	1739	2	0	0	0	0	1	1.039	-26.980897	63	1	1.07937	0.920635;
	1740	1	11.9	-1.7	0	0	1	1.02173736	-18.5189786	63	1	1.06349	0.968254;
	1741	1	-0.1	3.2	0	0	1	1.0831132	-3.04272228	225	1	1.08889	0.986667;
	1742	1	-0.1	3.2	0	0	1	1.08310884	-3.04266357	225	1	1.08889	0.986667;
	1743	1	0	0	0	0	1	1.10420809	1.69396768	380	1	1.10526	1.03947;
	1744	1	0	0	0	0	1	1.10446275	1.69491742	380	1	1.10526	1.03947;
	1745	1	0	0	0	0	1	1.08315132	-3.0432338	225	1	1.08889	0.986667;
	1746	2	0	0	0	0	1	1.127	1.39509187	20	1	1.15	0.8;
	1747	2	-4.1	0	0	0	1	1.109	3.69695849	20	1	1.15	0.8;
	1748	2	-3.2	0	0	0	1	1.12	3.47035346	20	1	1.15	0.8;
	1749	1	0	0	0	0	1	1.08328534	-3.02714336	225	1	1.08889	0.986667;
	1750	1	0	0	0	0	1	1.08320525	-3.01938291	225	1	1.08889	0.986667;
	1751	1	0	0	0	0	1	1.08324498	-3.01990714	225	1	1.08889	0.986667;
	1752	1	14.6	-3.3	0	0	1	1.0178293	-20.6827497	63	1	1.06349	0.968254;
	1753	1	0	0	0	0	1	1.01936571	-20.7110979	63	1	1.06349	0.968254;
	1754	1	0	0	0	0	1	1.04015312	-19.5972532	225	1	1.08444	1.00889;
	1755	1	23.5	10.5	0	15.4	1	0.99290997	-20.7553318	63	1	1.06349	0.936508;
	1756	1	2	1.2	0	0	1	1.01796899	-11.5539616	63	1	1.06349	0.936508;
	1757	1	10.1	-4.4	0	0	1	1.02905215	-11.2735325	63	1	1.06349	0.936508;
	1758	1	1.2	0.7	0	0	1	1.02298613	-12.0323734	63	1	1.06349	0.936508;
	1759	1	22	2.8	0	0	1	1.02339143	-24.9522038	63	1	1.07937	0.920635;
	1760	1	19.1	4.8	0	0	1	1.02744925	-24.6189382	63	1	1.07937	0.920635;
	1761	1	33.6	4.8	0	0	1	0.971390919	-15.0983011	63	1	1.07937	0.952381;
	1762	1	4.2	2.5	0	0	1	1.03822541	-10.4136858	225	1	1.08889	0.933333;
	1763	1	6.8	-0.4	0	0	1	1.01430445	-19.2104657	63	1	1.06349	0.968254;
	1764	1	25.3	2.1	0	0	1	1.01882241	-13.1451634	63	1	1.07937	0.920635;
	1765	1	0	0	0	0	1	1.00795216	-29.4003658	63	1	1.07937	0.920635;
	1766	1	49.2	8.8	0	0	1	0.997790067	-17.1497149	63	1	1.07937	0.952381;
	1767	1	2.1	-4.1	0	0	1	1.09617947	-12.1681839	380	1	1.10526	1.04211;
	1768	1	11	16.5	0	0	1	1.09999827	-9.71711812	380	1	1.10526	1.04211;
	1769	1	22.9	-6.5	0	0	1	1.09981584	-9.62632858	380	1	1.10526	1.04211;
	1770	1	2.1	-2.1	0	0	1	1.09609859	-12.1679262	380	1	1.10526	1.04211;
	1771	1	0	0	0	0	1	1.01877373	-25.9952657	63	1	1.07937	0.920635;
	1772	1	12.2	4	0	0	1	1.06393986	-4.54577307	225	1	1.08889	0.888889;
	1773	1	-0.6	0.7	0	0	1	1.03394386	-20.5134094	63	1	1.06349	0.936508;
	1774	1	0	0	0	0	1	1.07358005	-15.692558	225	1	1.08889	1.00444;
	1775	1	0	0	0	0	1	1.02744399	-24.1058147	63	1	1.06349	0.952381;
	1776	1	0	0	0	0	1	1.04560446	-25.3701014	90	1	1.06667	0.977778;
	1777	1	0	0	0	0	1	1.06299434	-26.9513041	90	1	1.06667	0.977778;
	1778	1	0	0	0	80	1	1.06422329	-22.8111095	225	1	1.08444	1.00444;
	1779	1	32.9	3.5	0	0	1	1.01759044	-30.9351425	90	1	1.06667	0.977778;
	1780	1	71	6	0	30.4	1	1.07150912	-28.7568122	90	1	1.08018	0.977778;
	1781	1	0	0	0	80	1	1.07337598	-25.7830715	225	1	1.08889	1.00444;
	1782	1	15	2.1	0	0	1	0.983369921	-29.0656354	63	1	1.07937	0.920635;
	1783	1	0.5	0.3	0	0	1	0.996733668	-17.2051979	63	1	1.07937	0.952381;
	1784	1	0	0	0	0	1	1.04101173	-0.802975686	63	1	1.06349	0.904762;
	1785	1	0	0	0	0	1	1.01725083	-16.8241071	63	1	1.06349	0.936508;
	1786	1	0	0	0	0	1	1.04456328	-12.9310527	225	1	1.08889	0.933333;
	1787	1	12.1	3.7	0	0	1	1.03853008	-21.3850299	63	1	1.04762	0.952381;
	1788	1	0.3	0.4	0	0	1	1.02174601	-15.9068391	63	1	1.07937	0.952381;
	1789	1	0	0	0	0	1	1.02181917	-15.9139471	63	1	1.07937	0.952381;
	1790	1	24.8	-5.3	0	0	1	1.03661168	-2.25949632	63	1	1.07937	0.920635;
	1791	1	18	0.6	0	0	1	1.04114655	-20.5135356	63	1	1.07937	0.920635;
	1792	1	0	0	0	0	1	1.04833795	-20.3794875	90	1	1.07778	0.922222;
	1793	1	0	0	0	0	1	1.06989858	-17.2315791	225	1	1.08889	1;
	1794	1	9.7	5.1	0	10	1	1.01307484	-22.6537654	63	1	1.07937	0.920635;
	1795	1	0	0	0	0	1	1.04649515	-19.7014271	225	1	1.08889	1;
	1796	1	0	0	0	0	1	0.999166762	-18.4329134	63	1	1.06349	0.968254;
	1797	1	27.5	3.1	0	0	1	1.06932429	-18.942359	225	1	1.08889	1.00444;
	1798	1	25	5.6	0	0	1	1.06916277	-18.9610659	225	1	1.08889	1.00444;
	1799	1	0	0	0	0	1	1.03845786	-27.1507606	63	1	1.07937	0.920635;
	1800	1	17	-1.7	0	0	1	1.03857656	-27.1420157	63	1	1.07937	0.920635;
	1801	1	25.1	6.5	0	0	1	1.07770214	-15.7851903	225	1	1.08889	1.00444;
	1802	1	11.3	-0.1	0	0	1	1.0006752	-25.9704409	63	1	1.07937	0.920635;
	1803	1	0	0	0	0	1	1.02432183	-18.3866353	63	1	1.06349	0.936508;
	1804	1	0	0	0	0	1	1.04961782	-13.5698991	225	1	1.08889	0.933333;
	1805	1	4.1	-1.7	0	0	1	1.02420743	2.90978765	63	1	1.07937	0.952381;
	1806	1	17.1	3.3	0	0	1	1.02272937	2.81808422	63	1	1.07937	0.952381;
	1807	1	5.1	4	0	0	1	1.00748924	-29.8369483	63	1	1.07937	0.920635;
	1808	1	4.7	2.6	0	0	1	1.01858083	-7.83525042	63	1	1.06349	0.952381;
	1809	1	4	2.3	0	0	1	1.07046536	-1.56697394	90	1	1.11111	0.955556;
	1810	1	0	0	0	0	1	1.02330453	-20.894863	63	1	1.04762	0.952381;
	1811	1	0	0	0	0	1	1.06863672	-16.1261752	225	1	1.08889	1.00444;
	1812	2	0	0	0	0	1	0.973066453	-24.3966179	63	1	1.07937	0.920635;
	1813	1	28	5.8	0	0	1	1.04294501	-29.4965719	90	1	1.06667	0.977778;
	1814	1	24.5	8	0	0	1	1.01543082	-11.6457544	63	1	1.07937	0.952381;
	1815	1	45.6	-5.3	0	0	1	1.03444541	-32.7057549	90	1	1.06667	0.977778;
	1816	1	7.7	0	0	0	1	1.04631313	-11.7611852	90	1	1.15556	0.855556;
	1817	1	29.5	-3.3	0	0	1	1.04074279	-20.0788753	90	1	1.07778	0.977778;
	1818	1	0	1	0	0	1	1.04327424	-24.4076079	90	1	1.07778	0.977778;
	1819	1	2	2	0	0	1	1.04186859	-10.1951928	63	1	1.09524	0.904762;
	1820	1	12.4	0.6	0	0	1	1.00855192	-27.8645338	90	1	1.06667	0.977778;
	1821	1	45.3	5.2	0	0	1	1.04203181	-10.1921015	63	1	1.07937	0.920635;
	1822	1	0	0	0	0	1	1.01979374	-20.6312742	63	1	1.07937	0.920635;
	1823	1	0	0	0	0	1	1.05532317	-16.2409064	225	1	1.08889	1;
	1824	1	19.7	-14	0	0	1	1.0704564	1.17356285	225	1	1.08889	0.888889;
	1825	1	37.5	0.2	0	0	1	1.05149337	-7.8714178	90	1	1.08889	0.933333;
	1826	1	0	0	0	0	1	1.0191832	-10.6729717	63	1	1.07937	0.952381;
	1827	1	0	0	0	0	1	1.05421934	-8.44663378	225	1	1.08889	0.986667;
	1828	1	0	0	0	0	1	1.08721918	-5.80369085	380	1	1.10526	1.03947;
	1829	1	10	0.4	0	0	1	1.00454637	-34.9998877	90	1	1.06667	0.977778;
	1830	1	41.8	2.8	0	0	1	1.01035753	-22.062096	63	1	1.07937	0.920635;
	1831	1	67.8	0.2	0	0	1	1.02143423	-32.4724661	63	1	1.06349	0.968254;
	1832	1	0	0	0	0	1	1.0355247	-26.9147844	225	1	1.08444	1.00889;
	1833	1	3	-0.6	0	0	1	1.06461171	-21.5347418	90	1	1.07778	0.977778;
	1834	1	2.8	-2.1	0	0	1	1.00176748	-6.55781444	63	1	1.06349	0.936508;
	1835	1	18	4.1	0	0	1	1.02826749	-34.7931541	90	1	1.06667	0.977778;
	1836	1	12.8	-3.6	0	0	1	1.04702709	-13.3009684	90	1	1.08889	0.933333;
	1837	1	38.1	4.3	0	0	1	1.023667	-12.6920468	63	1	1.06349	0.936508;
	1838	1	0	0	0	0	1	1.04477833	-10.2036528	225	1	1.08889	0.933333;
	1839	1	43.7	19.4	0	0	1	1.06858439	-18.4291338	225	1	1.08889	1.00444;
	1840	1	-4	-6.5	0	0	1	1.06910147	-18.3813228	225	1	1.08889	1.00444;
	1841	1	-0.4	-0.4	0	0	1	0.982176647	-21.1518349	63	1	1.07937	0.952381;
	1842	1	6.7	-0.4	0	0	1	1.03341077	-8.12442363	63	1	1.07937	0.952381;
	1843	1	0	0	0	0	1	1.05384842	-5.29335852	225	1	1.08889	0.986667;
	1844	1	-2	0	0	0	1	1.0255312	-21.0495574	63	1	1.07937	0.920635;
	1845	1	7.4	0.6	0	0	1	1.01607395	-0.918211177	63	1	1.07937	0.952381;
	1846	1	10.4	10.6	0	0	1	1.01581109	-0.941444405	63	1	1.07937	0.952381;
	1847	1	-0.1	-0.4	0	0	1	1.06899341	-10.4533637	90	1	1.1	0.944444;
	1848	1	0	0	0	0	1	1.0433149	-24.4088272	90	1	1.07778	0.977778;
	1849	1	0	0	0	0	1	1.04331484	-24.4088258	90	1	1.07778	0.977778;
	1850	1	21.9	3.9	0	0	1	1.00764262	-21.7758305	63	1	1.06349	0.936508;
	1851	1	0.3	0.5	0	0	1	1.00280436	-20.3605868	63	1	1.07937	0.952381;
	1852	2	0	0	0	0	1	1.02009142	-27.2390048	63	1	1.06349	0.968254;
	1853	1	30.2	0.6	0	0	1	1.012485	-27.4165021	63	1	1.07937	0.920635;
	1854	1	19	4.5	0	0	1	1.02536545	-21.1818903	63	1	1.06349	0.936508;
	1855	1	21	3.4	0	0	1	1.02503956	-21.1925977	63	1	1.06349	0.936508;
	1856	1	17.4	2.6	0	0	1	1.01119931	0.515052801	63	1	1.07937	0.952381;
	1857	1	25.8	5.1	0	0	1	1.03245559	-31.6642368	63	1	1.07937	0.920635;
	1858	1	32.8	7.5	0	0	1	1.00372149	-30.7367063	63	1	1.06349	0.968254;
	1859	1	0	0	0	0	1	0.985082626	-16.0389406	63	1	1.06349	0.968254;
	1860	2	0	-0.7	0	0	1	1.04916627	-25.6739705	63	1	1.07937	0.920635;
	1861	1	0	0	0	0	1	1.01490088	-13.5660261	63	1	1.06349	0.936508;
	1862	1	0	0	0	0	1	1.00911449	-6.99704482	63	1	1.07937	0.952381;
	1863	2	0	0	0	0	1	1.03940157	-25.273768	63	1	1.07937	0.920635;
	1864	1	7	0.3	0	0	1	1.01038719	-19.9614282	63	1	1.06349	0.968254;
	1865	1	14	-2	0	0	1	1.02254975	-22.0474285	90	1	1.06667	0.977778;
	1866	1	25.2	7.5	0	0	1	1.02775943	-20.0491829	90	1	1.06667	0.977778;
	1867	1	35.8	1.7	0	0	1	0.988870769	-35.0571443	90	1	1.06667	0.97065;
	1868	1	2.9	-2.8	0	0	1	1.03873026	-8.31690204	90	1	1.08889	0.933333;
	1869	1	34	-4.8	0	0	1	1.02086433	-28.3675978	90	1	1.06667	0.977778;
	1870	2	0	0	0	0	1	1.026	-15.5642545	63	1	1.04762	0.952381;
	1871	2	0	0	0	0	1	1.02280961	-10.6942627	63	1	1.06349	0.936508;
	1872	1	45.3	5.9	0	0	1	1.01382379	-17.6736437	63	1	1.06349	0.968254;
	1873	1	36.1	4.5	0	0	1	1.00233227	-17.3582403	63	1	1.04762	0.952381;
	1874	1	16.9	1.9	0	0	1	1.03365437	-11.4597957	63	1	1.07937	0.920635;
	1875	1	1.2	1.4	0	0	1	1.0359621	-22.0996806	90	1	1.07778	0.977778;
	1876	1	1	0	0	0	1	1.07444454	-21.3457122	90	1	1.07778	0.922222;
	1877	1	51.8	18.4	0	0	1	1.02960154	-11.0860434	63	1	1.06349	0.936508;
	1878	1	9	0.7	0	0	1	1.07864411	-12.3052801	90	1	1.11111	0.955556;
	1879	1	0	0	0	0	1	1.0393566	-4.9954588	63	1	1.07937	0.952381;
	1880	1	-2.4	2.3	0	0	1	1.05079328	-17.251112	90	1	1.06667	0.977778;
	1881	1	18.3	7.2	0	0	1	1.03243118	-16.3244534	63	1	1.06349	0.936508;
	1882	1	0	0	0	0	1	1.05000998	-14.7338501	90	1	1.07778	0.977778;
	1883	1	0	0	0	0	1	1.0882562	-12.1573758	225	1	1.09025	1.00444;
	1884	1	13.5	-3.2	0	0	1	1.04521824	-28.3429266	90	1	1.07778	0.977778;
	1885	1	11	0.5	0	0	1	1.02958971	-38.5987251	90	1	1.06667	0.977778;
	1886	1	10	-0.6	0	0	1	1.03071554	-38.6097376	90	1	1.06667	0.977778;
	1887	1	31.7	2	0	0	1	1.03927204	-21.2164562	90	1	1.07778	0.977778;
	1888	1	33	3.4	0	0	1	1.03004823	-23.4111242	63	1	1.07937	0.920635;
	1889	1	0	0.1	0	0	1	1.02592168	-20.524539	63	1	1.06349	0.968254;
	1890	1	28	12.2	0	0	1	1.07827063	-14.99369	225	1	1.08889	1.00444;
	1891	1	22.9	3.5	0	0	1	1.07458951	-15.0263347	225	1	1.08889	1.00444;
	1892	1	84.7	17.3	0	0	1	1.07676476	-15.6383642	225	1	1.08889	1.00444;
	1893	2	0	0	0	0	1	1.036	0.150109941	20	1	1.15	0.8;
	1894	2	0	0	0	0	1	1.035	-0.162668867	20	1	1.15	0.8;
	1895	2	0	0	0	0	1	1.04	0.195373649	20	1	1.15	0.8;
	1896	2	0	0	0	0	1	1.041	0.127030611	20	1	1.15	0.8;
	1897	1	0	0	0	0	1	1.03862144	-2.17011182	225	1	1.08889	0.986667;
	1898	1	0	0	0	0	1	1.03861755	-2.17166582	225	1	1.08889	0.986667;
	1899	1	0	0	0	0	1	1.03864108	-2.16984326	225	1	1.08889	0.986667;
	1900	1	0	0	0	0	1	1.03864628	-2.17017103	225	1	1.08889	0.986667;
	1901	1	0	0	0	0	1	1.01494899	-6.27528193	63	1	1.07937	0.952381;
	1902	1	0	0	0	0	1	1.03863812	-2.18163045	225	1	1.08889	0.986667;
	1903	1	0	0	0	0	1	1.01463763	-12.6290132	63	1	1.06349	0.936508;
	1904	1	0	0	0	0	1	1.03596592	-7.56821759	225	1	1.08889	0.933333;
	1905	1	14	-5.9	0	0	1	0.996031588	-18.9868845	63	1	1.07937	0.920635;
	1906	1	0	0	0	0	1	1.05138106	-16.2462168	225	1	1.08889	1;
	1907	1	0.4	-2.7	0	0	1	1.04380598	-22.36989	90	1	1.07778	0.977778;
	1908	1	0	0	0	0	1	1.02241176	-20.2819981	63	1	1.06349	0.936508;
	1909	1	6	4	0	0	1	1.01172166	-18.6666506	63	1	1.04762	0.952381;
	1910	1	30.2	-0.9	0	0	1	1.04899628	-14.3692649	90	1	1.07778	0.977778;
	1911	1	30.8	6.4	0	0	1	1.03757661	-16.1453444	63	1	1.06349	0.968254;
	1912	1	42.8	1.6	0	0	1	1.0319458	-12.0280522	63	1	1.07937	0.952381;
	1913	1	0	0	0	0	1	1.07604073	-9.45013453	225	1	1.08889	0.986667;
	1914	1	0	0	0	0	1	1.0214598	-24.4002798	63	1	1.07937	0.952381;
	1915	1	0	0	0	0	1	1.02067974	-24.5145106	63	1	1.07937	0.952381;
	1916	1	-1.9	-18.2	0	0	1	1.03764664	-27.0745019	63	1	1.06349	0.968254;
	1917	1	60.5	6.9	0	0	1	1.04512188	-23.3635333	225	1	1.08444	1.00889;
	1918	1	14.5	-1.4	0	0	1	1.01947514	-26.3447652	90	1	1.06667	0.977778;
	1919	1	59.7	6.9	0	0	1	1.02058659	-24.512993	63	1	1.06349	0.968254;
	1920	1	34.4	8.5	0	0	1	1.01092019	-21.6493255	63	1	1.07937	0.920635;
	1921	1	0	0	0	0	1	1.00111883	-13.1109632	63	1	1.06349	0.968254;
	1922	1	0	0	0	0	1	1.02639438	-22.546132	63	1	1.07937	0.920635;
	1923	1	5.6	-7.1	0	0	1	1.07231524	-22.5782795	63	1	1.07937	0.920635;
	1924	1	27.9	4.1	0	0	1	1.05780401	-3.80069682	90	1	1.1	0.944444;
	1925	1	0	0	0	0	1	1.0128516	-22.7142554	63	1	1.04762	0.952381;
	1926	1	40.2	6.4	0	0	1	1.07852495	-18.5794757	225	1	1.08889	1.00444;
	1927	2	15.5	-0.1	0	0	1	1.05971077	-21.6013184	90	1	1.07778	0.922222;
	1928	1	0	0	0	0	1	1.07740191	-18.6193693	225	1	1.08889	1;
	1929	1	0	0	0	0	1	1.04227218	-12.5967751	90	1	1.06667	0.977778;
	1930	1	0	0	0	0	1	1.08298985	-8.02057012	380	1	1.10263	1.04211;
	1931	1	54.4	6	0	0	1	1.04334369	-13.6538628	63	1	1.07937	0.920635;
	1932	1	0	0	0	0	1	1.03909202	-24.5285854	90	1	1.07778	0.922222;
	1933	1	0	0	0	-64	1	1.00340937	-18.8882235	20	1	1.15	0.8;
	1934	1	0	0	0	0	1	1.05772586	-18.3851295	225	1	1.08889	1;
	1935	1	0	0	0	0	1	1.07144809	-15.1207093	380	1	1.10526	1.05263;
	1936	1	0	0	0	0	1	1.0188082	-7.63548818	63	1	1.06349	0.952381;
	1937	1	-10.4	-16.4	0	0	1	1.08427723	-2.44236521	380	1	1.10263	1.04211;
	1938	1	0	0	0	0	1	1.01651379	-11.7339011	63	1	1.06349	0.936508;
	1939	2	0	0	0	0	1	1.01651379	-11.7339011	63	1	1.06349	0.936508;
	1940	2	0	0	0	0	1	1.01818717	-11.8441776	63	1	1.06349	0.936508;
	1941	1	23	1.2	0	0	1	1.01912911	-23.8691128	63	1	1.06349	0.968254;
	1942	1	0	0	0	0	1	1.06197268	-10.0557829	90	1	1.11111	0.922222;
	1943	1	0	0	0	0	1	1.06884422	-10.45197	90	1	1.11111	0.922222;
	1944	1	0	0	0	0	1	1.05465953	-6.60819683	225	1	1.08889	0.942222;
	1945	1	0	0	0	0	1	1.0721677	-3.25055594	380	1	1.10526	1;
	1946	1	0	0	0	0	1	1.01480394	-23.8106894	63	1	1.04762	0.952381;
	1947	1	0	0.1	0	0	1	1.00229437	-17.3574471	63	1	1.04762	0.952381;
	1948	2	0	0	0	0	1	1.038	-15.3883135	63	1	1.07937	0.920635;
	1949	1	17.7	7.5	0	0	1	1.01083252	-5.86187852	63	1	1.07937	0.952381;
	1950	1	25.7	1.8	0	0	1	1.02387945	-21.6005869	90	1	1.06667	0.977778;
	1951	1	36.7	0.8	0	0	1	1.01988336	-13.6954915	63	1	1.06349	0.936508;
	1952	1	35.5	-5	0	0	1	1.02136112	-15.6194587	63	1	1.06349	0.936508;
	1953	1	16.5	0.7	0	0	1	1.03037854	-35.4319978	90	1	1.06667	0.977778;
	1954	1	26.8	2.4	0	0	1	1.02519401	-17.9157215	63	1	1.07937	0.952381;
	1955	1	1.4	-0.5	0	0	1	1.05221087	-19.4481649	90	1	1.06667	0.977778;
	1956	1	0	0	0	0	1	1.02761178	-13.7959088	63	1	1.06349	0.936508;
	1957	1	17.1	-5.2	0	0	1	1.02816246	-18.7359521	63	1	1.07937	0.952381;
	1958	1	0.2	-0.7	0	0	1	1.02714003	-17.0485952	63	1	1.07937	0.952381;
	1959	2	0	0	0	0	1	0.988808351	-29.5739727	63	1	1.07937	0.920635;
	1960	1	0	0	0	0	1	1.06458063	-9.39744967	225	1	1.08889	0.933333;
	1961	1	0	0	0	0	1	1.06598908	-9.7144567	225	1	1.08889	0.933333;
	1962	1	0	0	0	0	1	1.07685833	-6.75220432	380	1	1.10526	1.03947;
	1963	1	21.4	2.7	0	0	1	1.01523163	-8.12493305	63	1	1.07937	0.952381;
	1964	1	0	0	0	0	1	1.00424598	-12.1527189	63	1	1.06349	0.936508;
	1965	1	13	0.1	0	0	1	1.01949118	-12.5884113	63	1	1.06349	0.936508;
	1966	1	30.2	-1.6	0	0	1	1.01695766	-20.0738181	63	1	1.07937	0.952381;
	1967	2	0	0	0	0	1	1.053	0.509943807	20	1	1.15	0.8;
	1968	2	0	0	0	0	1	1.062	0.465697873	20	1	1.15	0.8;
	1969	2	0	0	0	0	1	1.053	0.659241612	20	1	1.15	0.8;
	1970	2	0	0	0	0	1	1.062	0.582939635	20	1	1.15	0.8;
	1971	2	0	0	0	0	1	1.063	0.521423144	20	1	1.15	0.8;
	1972	1	0	0	0	0	1	1.05833792	-0.363136996	225	1	1.08889	0.986667;
	1973	1	0	0	0	0	1	1.05842993	-0.363442824	225	1	1.08889	0.986667;
	1974	1	0	0	0	0	1	1.05833705	-0.361622379	225	1	1.08889	0.986667;
	1975	1	0	0	0	0	1	1.05842927	-0.362243314	225	1	1.08889	0.986667;
	1976	1	0	0	0	0	1	1.05839659	-0.372044039	225	1	1.08889	0.986667;
	1977	1	0	0	0	0	1	1.05843982	-0.362856259	225	1	1.08889	0.986667;
	1978	1	10.3	3.5	0	0	1	0.990803044	-8.61837411	63	1	1.07937	0.952381;
	1979	1	0	0	0	0	1	1.05839596	-0.372043982	225	1	1.08889	0.986667;
	1980	2	0	0	0	0	1	1.033	-1.87140163	20	1	1.15	0.8;
	1981	2	0	0	0	0	1	1.003	-9.72886754	63	1	1.06349	0.936508;
	1982	2	-0.9	0	0	0	1	1.017	-10.4347257	63	1	1.06349	0.936508;
	1983	1	0	0	0	0	1	1.03221497	-6.06163004	225	1	1.08889	0.933333;
	1984	2	0	0	0	0	1	1.02439785	-28.5726311	63	1	1.07937	0.920635;
	1985	1	31.8	0.5	0	0	1	1.01536535	-40.4021956	63	1	1.06349	0.952381;
	1986	2	-1.4	0	0	0	1	1.035	-21.423252	63	1	1.07937	0.920635;
	1987	1	1.7	0.3	0	0	1	1.00898785	-18.1533461	63	1	1.07937	0.952381;
	1988	1	54.6	1.8	0	0	1	1.00364935	-16.6719058	63	1	1.06349	0.936508;
	1989	1	0	0	0	0	1	1.01701474	-11.0306829	63	1	1.06349	0.952381;
	1990	1	36.8	1.5	0	0	1	1.07224869	-13.7005164	90	1	1.07936	0.977778;
	1991	1	0	0	0	0	1	1.07417643	-9.65678218	225	1	1.08444	1.00444;
	1992	2	0.9	0	0	0	1	1.03917105	-13.7453864	63	1	1.06349	0.936508;
	1993	1	0	0	0	0	1	1.05983779	-24.0562642	63	1	1.07937	0.920635;
	1994	1	0	-1	0	0	1	1.02513614	-10.2329302	63	1	1.06349	0.936508;
	1995	1	15.1	0.3	0	0	1	0.9964984	-28.8173969	63	1	1.07937	0.920635;
	1996	1	0	0	0	0	1	1.02230018	-24.8474181	63	1	1.07937	0.920635;
	1997	1	13.6	1.5	0	0	1	1.06479751	-20.16705	225	1	1.08889	1;
	1998	1	12.6	2.7	0	0	1	1.00072753	-12.9836613	63	1	1.07937	0.952381;
	1999	1	8.9	3.1	0	0	1	1.01276571	-7.85519967	63	1	1.07937	0.952381;
	2000	2	0	0	0	0	1	0.890004219	-5.24942801	45	1	1	0.888889;
	2001	1	0.3	0.5	0	0	1	1.02720529	-15.4911505	63	1	1.07937	0.952381;
	2002	1	0	0	0	0	1	1.02699191	-15.5596381	63	1	1.07937	0.952381;
	2003	1	19.8	1.3	0	0	1	1.05673943	-0.372567448	63	1	1.07937	0.920635;
	2004	1	0	0	0	0	1	1.04862	-8.17899463	225	1	1.08889	0.933333;
	2005	1	49.8	11.6	0	0	1	1.03238275	-23.9401743	63	1	1.07937	0.920635;
	2006	1	14.4	4.6	0	0	1	1.01538796	-7.37743451	63	1	1.07937	0.952381;
	2007	2	0	0	0	0	1	1.026	-20.5069496	63	1	1.07937	0.952381;
	2008	1	38	4.9	0	0	1	1.08003539	-18.1454094	225	1	1.08889	1.00444;
	2009	1	17.6	3	0	0	1	1.0815157	-16.5375176	225	1	1.08889	1.00444;
	2010	1	-0.1	1	0	0	1	1.02124724	-26.6103101	90	1	1.06667	0.977778;
	2011	1	28.8	1.9	0	0	1	1.03756186	-22.5875497	63	1	1.07937	0.920635;
	2012	1	0	0	0	0	1	1.07204284	-18.7241314	225	1	1.08889	1;
	2013	1	12.2	-2.8	0	0	1	0.998847071	-7.62656258	63	1	1.07937	0.952381;
	2014	1	4	3	0	0	1	1.03012516	-23.7209231	90	1	1.06667	0.977778;
	2015	1	108.7	34	0	0	1	1.0613614	-2.75676678	225	1	1.08889	0.986667;
	2016	1	-7.6	-16.5	0	0	1	1.08801516	-8.92424061	380	1	1.10526	1.05263;
	2017	1	1.5	13.2	0	0	1	1.08797659	-8.94798135	380	1	1.10526	1.05263;
	2018	2	0	0	0	0	1	1.025	-22.3229186	63	1	1.07937	0.920635;
	2019	2	0	0	0	0	1	1.029	-22.0195349	63	1	1.07937	0.920635;
	2020	1	0	0	0	0	1	1.07128429	-15.8038662	225	1	1.08889	1;
	2021	1	7	0.1	0	0	1	1.02125519	-13.027528	63	1	1.06349	0.936508;
	2022	1	3.2	-2.1	0	0	1	1.02004744	-9.21350369	63	1	1.07937	0.952381;
	2023	1	8.6	17.1	0	0	1	1.07769581	-14.9675354	225	1	1.08889	1.00444;
	2024	1	26.9	-1.9	0	0	1	1.04964301	-13.3872868	90	1	1.07778	0.977778;
	2025	1	34.7	5.1	0	0	1	1.00149791	-22.3265827	63	1	1.06349	0.968254;
	2026	1	34.7	0.1	0	0	1	1.02489853	-29.827182	63	1	1.06349	0.968254;
	2027	1	0	0	0	0	1	1.0189572	-14.4335819	63	1	1.06349	0.936508;
	2028	2	0	0	0	0	1	1.058	-18.1668609	90	1	1.07778	0.922222;
	2029	1	0	0	0	0	1	1.05109815	-17.740335	90	1	1.07778	0.922222;
	2030	1	9.9	0.4	0	0	1	1.03020079	-34.0302919	90	1	1.06667	0.977778;
	2031	1	53.2	10.2	0	0	1	1.065547	-10.9252552	90	1	1.1	0.944444;
	2032	1	31.6	-0.5	0	0	1	1.02047578	-39.9825058	90	1	1.06667	0.977778;
	2033	1	0	0	0	0	1	1.04999	-21.5585056	90	1	1.07778	0.922222;
	2034	1	29.6	-0.9	0	0	1	1.03970105	-37.3069182	90	1	1.06667	0.977778;
	2035	1	5.4	-2.7	0	0	1	0.983497169	-27.5079181	63	1	1.07937	0.920635;
	2036	1	16.2	3.8	0	0	1	1.00881371	-41.0616744	63	1	1.06349	0.952381;
	2037	1	14.3	-3.1	0	0	1	1.06014112	-26.0274908	63	1	1.07937	0.920635;
	2038	1	7	-4.9	0	0	1	1.05087333	-49.7188215	63	1	1.06349	0.952381;
	2039	1	35.8	8.5	0	0	1	1.0001489	-24.5411926	63	1	1.07937	0.920635;
	2040	1	0	0	0	0	1	1.06557534	-21.5866908	225	1	1.08889	1;
	2041	1	39.2	0.2	0	15.4	1	1.02852322	-20.9373611	63	1	1.04762	0.952381;
	2042	1	10	-0.4	0	0	1	1.03421588	-25.8116699	63	1	1.07937	0.920635;
	2043	1	32.3	-1.9	0	0	1	1.06550402	-15.0680341	225	1	1.08889	1.00444;
	2044	1	7	0.4	0	0	1	1.01903274	-20.4453985	63	1	1.06349	0.936508;
	2045	1	0	0	0	0	1	1.07850481	-18.5670214	150	1	1.10835	0.9;
	2046	1	0	0	0	0	1	1.03750264	-19.6475572	225	1	1.08889	0.977778;
	2047	1	0	0	0	0	1	1.01215952	-5.78175285	63	1	1.07937	0.952381;
	2048	1	0	0	0	0	1	1.02014485	-6.06169957	63	1	1.07937	0.952381;
	2049	1	30.6	2.5	0	0	1	1.05368212	-1.38192479	225	1	1.08889	0.986667;
	2050	2	0	0	0	0	1	1.027	-17.1941725	63	1	1.06349	0.936508;
	2051	1	27.2	7.1	0	0	1	0.996579527	-19.9806846	63	1	1.04762	0.952381;
	2052	1	14.1	-2.3	0	0	1	1.01444849	-18.4581423	63	1	1.04762	0.952381;
	2053	1	0	0	0	0	1	1.06607277	-14.8651991	225	1	1.08889	1;
	2054	1	-0	-0.1	0	0	1	0.981941119	-22.5841903	63	1	1.07937	0.952381;
	2055	1	0	0	0	0	1	1.07376181	-18.5604112	225	1	1.08444	1.00444;
	2056	1	0	0	0	0	1	1.07885463	-12.7291865	380	1	1.10263	1.04211;
	2057	1	17	3.6	0	0	1	1.01763142	-30.7363102	63	1	1.06349	0.968254;
	2058	1	14	1.6	0	0	1	1.01780992	-30.7266871	63	1	1.06349	0.968254;
	2059	1	15	0.6	0	0	1	1.01786184	-30.7312817	63	1	1.06349	0.968254;
	2060	1	14.3	-4.1	0	0	1	1.01984035	-24.4915978	63	1	1.07937	0.920635;
	2061	1	0	0	0	0	1	1.08953749	5.2557672	380	1	1.10526	1;
	2062	1	0	0	0	0	1	1.08775318	5.10109996	380	1	1.10526	1;
	2063	1	-5.6	0	0	0	1	1.08775586	5.10704049	380	1	1.10526	1;
	2064	1	0	0	0	0	1	1.089102	5.26836908	380	1	1.10526	1;
	2065	1	-13.6	0	0	0	1	1.08755361	5.1168311	380	1	1.10526	1;
	2066	1	0	0	0	0	1	1.08969277	5.20921295	380	1	1.10526	1;
	2067	1	13.9	2.3	0	0	1	1.0429665	-19.2495137	63	1	1.06349	0.936508;
	2068	1	51.1	2.2	0	0	1	1.06156679	-3.37132301	90	1	1.1	0.944444;
	2069	1	29.8	7.7	0	0	1	1.00010623	-20.8847951	63	1	1.07937	0.952381;
	2070	1	-1.1	5.3	0	0	1	0.987697766	-17.0613168	63	1	1.04762	0.952381;
	2071	1	15.3	5.2	0	0	1	1.04953542	-7.94239847	225	1	1.08889	0.933333;
	2072	1	0	0	0	0	1	1.04437073	-13.8611696	63	1	1.06349	0.936508;
	2073	1	0	0	0	0	1	1.07303746	-5.72459748	380	1	1.10526	1.03947;
	2074	1	0	0	0	0	1	1.07251017	-5.7889813	380	1	1.10526	1.03947;
	2075	1	14	5	0	0	1	1.05974124	-7.4233471	90	1	1.1	0.944444;
	2076	1	18.4	-0.7	0	0	1	1.05812777	-20.5127378	63	1	1.07937	0.920635;
	2077	1	0	0	0	0	1	1.0640918	-17.6869079	225	1	1.08889	1;
	2078	1	32	1.9	0	0	1	1.01027602	-20.3345318	90	1	1.06667	0.977778;
	2079	1	0	0	0	0	1	1.01352833	-19.7726603	90	1	1.06667	0.977778;
	2080	1	51	-4	0	0	1	1.07054665	-16.9592804	225	1	1.08889	1.00444;
	2081	1	73	-12	0	0	1	1.07073781	-17.0513471	225	1	1.08889	1.00444;
	2082	1	0	0	0	0	1	1.03026293	-23.259284	90	1	1.06667	0.977778;
	2083	1	1.2	-0.3	0	0	1	1.0597793	-15.1536841	90	1	1.06796	0.977778;
	2084	2	0	0	0	0	1	1.0252585	-24.3141723	63	1	1.07937	0.920635;
	2085	1	15.7	-3.9	0	0	1	1.03963502	-15.9661601	63	1	1.06349	0.968254;
	2086	1	0	0	0	0	1	1.05457638	-12.8990132	225	1	1.08444	1.00889;
	2087	1	0	0	0	0	1	1.06094094	-10.7060791	225	1	1.08889	0.986667;
	2088	1	0	0	0	0	1	1.0716791	-7.94302681	380	1	1.10526	1.03947;
	2089	1	45.8	8.7	0	0	1	1.01566792	-30.9114192	63	1	1.06349	0.968254;
	2090	1	26.6	4.8	0	0	1	1.03536338	-22.1969122	90	1	1.07778	0.977778;
	2091	1	13.9	-2.7	0	0	1	1.01697204	-36.6866342	90	1	1.06667	0.977778;
	2092	1	17.4	4.2	0	0	1	1.07771547	-8.19235201	90	1	1.11111	0.955556;
	2093	1	0	0	0	0	1	1.05317834	-5.25578097	225	1	1.08889	0.911111;
	2094	1	0	0	0	0	1	1.05528005	-4.53173165	225	1	1.08889	0.911111;
	2095	1	53.5	18.2	0	0	1	1.02916708	-5.54668363	63	1	1.07937	0.952381;
	2096	1	0	0	0	0	1	1.06788408	-2.56875572	225	1	1.08889	0.986667;
	2097	1	11.7	2.7	0	0	1	1.01764255	-46.2752893	63	1	1.06349	0.952381;
	2098	2	11	4.3	0	0	1	1.058	-3.78280478	90	1	1.1	0.944444;
	2099	1	22.7	-1.5	0	0	1	1.0191768	-40.5526554	63	1	1.06349	0.952381;
	2100	1	18.2	-7	0	0	1	1.07466889	-20.6533577	90	1	1.07778	0.922222;
	2101	1	13.8	-1.4	0	0	1	1.04012367	-42.9826682	90	1	1.06667	0.977778;
	2102	2	0	0	0	0	1	1.014	-51.2097356	63	1	1.06349	0.952381;
	2103	1	0	0	0	0	1	1.03698631	-35.2328073	63	1	1.06349	0.952381;
	2104	1	0	0	0	0	1	1.07725307	-32.4323928	225	1	1.08444	1.00444;
	2105	1	32.9	1.3	0	0	1	1.01838814	-38.8249283	90	1	1.06667	0.977778;
	2106	1	0	0	0	0	1	1.08309682	-16.2618059	225	1	1.08889	1.00444;
	2107	1	8.9	-13	0	0	1	1.01803124	-14.2325412	63	1	1.07937	0.952381;
	2108	1	2.9	-1.9	0	0	1	1.01729821	-14.197605	63	1	1.07937	0.952381;
	2109	1	8.9	2.1	0	0	1	1.0171816	-14.1755006	63	1	1.07937	0.952381;
	2110	1	5.9	-1.9	0	0	1	1.01725349	-14.1731324	63	1	1.07937	0.952381;
	2111	1	0	0	0	0	1	1.01723782	-14.1675965	63	1	1.07937	0.952381;
	2112	1	0	0	0	0	1	1.05723382	-11.3792601	225	1	1.08889	0.986667;
	2113	1	5.9	-1.8	0	0	1	1.02089072	-45.5304275	63	1	1.06349	0.952381;
	2114	1	14.8	-2.9	0	0	1	1.0508893	-27.665521	63	1	1.07937	0.920635;
	2115	1	25.7	1.6	0	0	1	0.997721092	-48.3299233	63	1	1.06349	0.952381;
	2116	1	14.9	9.2	0	0	1	1.01884579	-10.1085091	63	1	1.07937	0.952381;
	2117	1	24.4	0.6	0	0	1	1.03751821	-11.442764	63	1	1.07937	0.920635;
	2118	1	0	-0.2	0	0	1	1.00041126	-12.5151735	63	1	1.06349	0.936508;
	2119	1	0	0	0	0	1	1.04249279	-10.3996418	20	1	1.15	0.8;
	2120	1	3	-0.8	0	0	1	0.996479002	-24.9908525	63	1	1.06349	0.968254;
	2121	1	44.5	5.9	0	0	1	1.02178757	-18.3608385	63	1	1.04762	0.952381;
	2122	1	15.7	-11.2	0	0	1	1.02943389	-44.4901612	63	1	1.06349	0.952381;
	2123	1	0	0	0	0	1	1.0031602	-7.84653563	63	1	1.07937	0.952381;
	2124	1	0	0	0	0	1	1.04711876	-23.6495612	63	1	1.07937	0.920635;
	2125	1	0	0	0	0	1	1.05557275	-19.1171484	225	1	1.08889	1;
	2126	1	16.3	1	0	0	1	1.00772545	-19.8674424	63	1	1.07937	0.952381;
	2127	1	15.9	-0.3	0	0	1	1.02331025	-11.4561185	63	1	1.06349	0.936508;
	2128	1	35.1	0.1	0	0	1	1.02509207	-12.5041884	63	1	1.06349	0.936508;
	2129	1	0	0	0	0	1	1.04858596	-8.19212444	225	1	1.08889	0.933333;
	2130	1	0	0	0	0	1	1.04858784	-8.18985084	225	1	1.08889	0.933333;
	2131	1	0	0	0	0	1	1.04855671	-8.19167008	225	1	1.08889	0.933333;
	2132	1	0	0	0	0	1	1.05829682	-8.7337577	90	1	1.1	0.944444;
	2133	1	0	0	0	0	1	1.07556854	-4.32349689	150	1	1.10667	0.946667;
	2134	1	32	2.3	0	0	1	1.07022319	-4.28607355	225	1	1.08889	0.955556;
	2135	1	19.4	4.7	0	0	1	0.976600697	-20.7750272	63	1	1.07937	0.952381;
	2136	1	0	0	0	0	1	0.958267353	-8.67932798	45	1	1	0.888889;
	2137	1	11.5	5.6	0	0	1	1.0162125	-10.2564377	63	1	1.06349	0.936508;
	2138	1	0	0	0	0	1	1.05054436	-7.11922574	225	1	1.08889	0.933333;
	2139	1	409.6	112.8	0	0	1	1.06511717	0.117238374	225	1	1.08889	0.888889;
	2140	1	19.6	6.8	0	0	1	1.07695082	2.14995393	225	1	1.08889	0.888889;
	2141	1	10	-1.9	0	0	1	1.01479752	-3.40842609	63	1	1.07937	0.952381;
	2142	1	11.4	5.6	0	0	1	1.04254572	-13.6076075	90	1	1.07778	0.977778;
	2143	1	0	0	0	0	1	1.07551129	-12.5891001	225	1	1.08889	1.00444;
	2144	1	-0.5	4	0	0	1	1.08364791	-14.2173464	225	1	1.08827	1.00444;
	2145	1	13.5	5	0	0	1	1.08266895	-14.4172653	225	1	1.0873	1.00444;
	2146	1	51.1	7	0	0	1	1.00104315	-21.033922	63	1	1.06349	0.968254;
	2147	1	0	0	0	0	1	1.02900068	-12.636759	63	1	1.06349	0.936508;
	2148	1	0	0	0	0	1	1.0479338	-9.10430474	225	1	1.08889	0.933333;
	2149	1	0	0	0	0	1	1.07495293	-5.04999673	380	1	1.10526	1.03947;
	2150	1	29.1	-0.1	0	0	1	1.0360233	-40.0514434	90	1	1.06667	0.977778;
	2151	1	11.1	-0.3	0	0	1	1.0446747	-29.9617629	90	1	1.06667	0.977778;
	2152	1	20.6	2.5	0	0	1	1.04065663	-7.72319047	63	1	1.07937	0.952381;
	2153	1	24.4	1.8	0	0	1	0.976837651	-17.6283944	63	1	1.07937	0.952381;
	2154	1	10.4	3.1	0	0	1	1.00265843	-23.5971516	63	1	1.07937	0.920635;
	2155	1	0	0	0	0	1	1.03935482	-4.99541783	63	1	1.07937	0.952381;
	2156	1	0	0	0	0	1	1.00882156	-14.2306444	63	1	1.07937	0.952381;
	2157	1	37	3.9	0	0	1	1.02145033	-25.0397194	63	1	1.07937	0.920635;
	2158	1	11	3.2	0	0	1	1.02351439	-36.5497933	90	1	1.06667	0.977778;
	2159	1	52.9	3	0	0	1	1.01758092	-18.4928084	63	1	1.04762	0.952381;
	2160	2	0	0	0	0	1	1.063	-13.7212032	90	1	1.07778	0.977778;
	2161	1	53.2	-0.4	0	0	1	1.06205902	-13.7331149	90	1	1.07778	0.977778;
	2162	1	0	0	0	0	1	1.08083359	-10.6169433	225	1	1.08889	1.00444;
	2163	1	0	0	0	0	1	1.07765788	-32.4349259	225	1	1.08444	1.00444;
	2164	2	0.5	0	0	0	1	1.02703143	-19.7221701	63	1	1.04762	0.952381;
	2165	1	25.8	-2	0	0	1	1.0706077	-1.56078043	90	1	1.11111	0.955556;
	2166	1	0	0	0	0	1	1.07035222	1.1861609	225	1	1.08889	0.968889;
	2167	1	2.7	0.4	0	0	1	1.02607425	-13.7874755	63	1	1.06349	0.936508;
	2168	1	6.7	0.4	0	0	1	1.02587746	-13.8154517	63	1	1.06349	0.936508;
	2169	1	13.7	0.4	0	0	1	1.02580071	-13.8667174	63	1	1.06349	0.936508;
	2170	1	-0.7	1.3	0	0	1	1.02036868	-13.7261804	63	1	1.06349	0.936508;
	2171	1	19.3	-2.7	0	0	1	1.02405558	-25.3962385	63	1	1.07937	0.920635;
	2172	1	0	0	0	0	1	1.06034639	-5.58145729	63	1	1.07937	0.952381;
	2173	1	0	0	0	0	1	1.01731304	-6.40426887	63	1	1.07937	0.952381;
	2174	1	31.4	0	0	0	1	1.03806893	-2.1653072	225	1	1.08889	0.986667;
	2175	1	31.7	0	0	0	1	1.03771621	-2.16073363	225	1	1.08889	0.986667;
	2176	1	55.1	20.6	0	0	1	1.05949669	-19.4930771	90	1	1.07778	0.977778;
	2177	1	0	0	0	0	1	1.02138799	-6.22498458	63	1	1.07937	0.952381;
	2178	1	0	0	0	0	1	1.02138799	-6.22498458	63	1	1.07937	0.952381;
	2179	1	39	6	0	0	1	1.07322757	-15.7378308	225	1	1.08889	1.00444;
	2180	1	18.2	5.9	0	0	1	1.01506429	1.71160508	63	1	1.07937	0.952381;
	2181	1	21.6	2.9	0	0	1	1.04854832	-14.605529	63	1	1.07937	0.920635;
	2182	1	51.5	9	0	0	1	1.06214749	-5.97400794	225	1	1.08889	0.888889;
	2183	1	26.5	2.6	0	0	1	1.06232788	-5.9662835	225	1	1.08889	0.888889;
	2184	1	0	0	0	0	1	0.996726699	-21.2348673	63	1	1.04762	0.952381;
	2185	1	0	0	0	0	1	1.07873474	-18.5500667	225	1	1.08889	1.00444;
	2186	1	22.9	1.8	0	0	1	1.05698219	-14.4513549	90	1	1.07778	0.977778;
	2187	1	0	0	0	0	1	0.996728081	-21.2348752	63	1	1.04762	0.952381;
	2188	1	-0	3.9	0	0	1	1.00479113	-22.3728556	63	1	1.04762	0.952381;
	2189	1	36.9	4.8	0	0	1	1.01285852	-18.7262968	63	1	1.04762	0.888889;
	2190	1	37.2	-0.8	0	0	1	1.0286971	-24.4835887	63	1	1.07937	0.920635;
	2191	2	0	0	0	0	1	1.06384956	-8.61932108	90	1	1.1	0.944444;
	2192	2	0	0	0	0	1	0.895	-5.41508178	45	1	1	0.888889;
	2193	1	14.6	1	0	0	1	1.00938293	-17.0824522	63	1	1.06349	0.936508;
	2194	2	0.7	3.5	0	0	1	1.065	-21.8935697	90	1	1.07778	0.922222;
	2195	1	6.2	-1.6	0	0	1	0.977070916	-4.77841255	45	1	1.06667	0.933333;
	2196	1	6.8	0.4	0	0	1	1.08893787	-11.8001361	225	1	1.09145	1.00444;
	2197	1	0	0	0	0	1	1.08672668	-10.2903526	380	1	1.10526	1.04211;
	2198	1	10.8	0	0	0	1	1.08910426	-11.7817483	225	1	1.0916	1.00444;
	2199	1	-5.2	9.9	0	0	1	1.08892224	-11.7995504	225	1	1.09143	1.00444;
	2200	1	-10.2	4.1	0	0	1	1.08672635	-10.2898511	380	1	1.10526	1.04211;
	2201	1	7.4	-1.6	0	0	1	1.04761633	-2.11340759	63	1	1.06349	0.904762;
	2202	1	65.9	-2.1	0	0	1	1.07062838	-9.23998524	90	1	1.1	0.944444;
	2203	1	43.8	-0.9	0	0	1	1.02947061	-36.9506389	63	1	1.06349	0.952381;
	2204	1	2	1	0	0	1	1.02213356	-15.1991915	63	1	1.06349	0.968254;
	2205	1	99.9	6.8	0	0	1	1.06396789	-5.71437044	225	1	1.08889	0.888889;
	2206	1	7	3.1	0	0	1	1.02156351	-3.09829247	63	1	1.07937	0.952381;
	2207	1	23.6	6.1	0	0	1	1.05631977	-10.1914943	90	1	1.1	0.944444;
	2208	1	1.1	0	0	0	1	1.02343953	-27.0639709	63	1	1.07937	0.920635;
	2209	1	69.2	-1	0	0	1	1.05747325	-11.0882577	90	1	1.1	0.944444;
	2210	1	8	-1.2	0	0	1	1.00966481	-11.6060067	63	1	1.06349	0.952381;
	2211	1	16.8	2.6	0	0	1	1.01473326	-40.4335909	63	1	1.06349	0.952381;
	2212	1	7	0.1	0	0	1	1.03740147	-25.5428764	63	1	1.07937	0.920635;
	2213	1	41.8	3.5	0	0	1	1.02829267	-37.7219041	90	1	1.06667	0.977778;
	2214	1	22.3	10.7	0	0	1	0.987372721	-24.2782483	63	1	1.04762	0.952381;
	2215	1	62.5	3.9	0	0	1	1.06855086	-17.9522657	225	1	1.08889	1.00444;
	2216	1	90.9	21.5	0	0	1	1.06757116	-18.0197587	225	1	1.08889	1.00444;
	2217	1	2	-0.9	0	0	1	1.01623611	-11.6127161	63	1	1.07937	0.952381;
	2218	1	15.4	0.1	0	0	1	1.01300929	-12.1691017	63	1	1.07937	0.952381;
	2219	1	34.6	-0.6	0	0	1	0.999182101	-6.94412342	63	1	1.07937	0.952381;
	2220	1	29.4	3.7	0	0	1	1.04154827	-36.9504599	90	1	1.06667	0.977778;
	2221	1	-2	0	0	0	1	1.04303501	-6.8860664	225	1	1.08889	0.933333;
	2222	1	45.9	0	0	0	1	1.02136457	-6.22426695	63	1	1.07937	0.952381;
	2223	1	0	0	0	0	1	1.05409441	-1.59436865	225	1	1.08889	0.986667;
	2224	1	8.4	-0.5	0	0	1	1.075126	-8.77721234	380	1	1.10526	1.04211;
	2225	1	37.3	-0.6	0	0	1	1.05675911	-12.3942122	90	1	1.1	0.944444;
	2226	1	26	8	0	0	1	1.00889168	-7.30466976	63	1	1.07937	0.952381;
	2227	1	0	0	0	0	1	1.03905001	-7.63252246	63	1	1.07937	0.952381;
	2228	1	0	0	0	0	1	1.07443498	-5.21719633	225	1	1.08889	0.986667;
	2229	1	21.4	-1.3	0	0	1	1.06009949	-9.82892511	63	1	1.07937	0.920635;
	2230	1	4.3	-1.9	0	0	1	0.995152682	-31.2143525	63	1	1.07937	0.920635;
	2231	1	0	0	0	0	1	1.00810551	-6.49519702	63	1	1.07937	0.952381;
	2232	1	35.4	2.4	0	0	1	1.05877405	-3.61716542	90	1	1.11111	0.955556;
	2233	1	0	0	0	0	1	1.06439517	-1.10359761	225	1	1.08889	0.968889;
	2234	1	12.8	1	0	0	1	1.01264646	-6.5254143	63	1	1.07937	0.952381;
	2235	1	-11.7	-1.6	0	0	1	1.06975959	-9.1861617	63	1	1.09524	0.936508;
	2236	1	48.5	10	0	0	1	1.07063531	-7.6985704	90	1	1.11111	0.955556;
	2237	1	11	4	0	0	1	1.01957044	-14.9790299	63	1	1.06349	0.936508;
	2238	1	0.2	2.7	0	0	1	1.06739047	-4.56791333	225	1	1.08889	0.888889;
	2239	1	0.1	0.4	0	0	1	1.01033156	-29.865639	63	1	1.07937	0.920635;
	2240	1	0	0	0	0	1	0.86040348	-23.941455	150	1	1	0.66;
	2241	1	35.7	-19.3	0	0	1	1.07549231	-23.9410757	225	1	1.08889	1;
	2242	1	7.9	-2.9	0	0	1	1.04327674	-20.2689146	63	1	1.07937	0.920635;
	2243	1	0	0	0	0	1	1.04836731	-20.5037757	90	1	1.06667	0.977778;
	2244	1	4.4	5.8	0	0	1	1.00658279	-3.4809994	63	1	1.07937	0.952381;
	2245	1	0	0	0	0	1	1.09047244	2.6231413	380	1	1.10526	1.03947;
	2246	2	-0.1	-0.5	0	0	1	1.069	-21.3431912	20	1	1.15	0.8;
	2247	1	4.4	0.6	0	0	1	1.0352355	-21.5054978	63	1	1.07937	0.920635;
	2248	1	0	0	0	0	1	1.07268177	-19.5357867	225	1	1.08889	1;
	2249	1	10.8	-8.2	0	0	1	1.05753975	-21.9089592	63	1	1.07937	0.920635;
	2250	1	27.4	-0.7	0	0	1	1.05896635	-20.6051708	90	1	1.07778	0.977778;
	2251	1	10.3	5.3	0	0	1	1.01047885	-7.1379503	63	1	1.07937	0.952381;
	2252	1	20	6	0	0	1	1.07005204	-9.06724516	63	1	1.09524	0.936508;
	2253	1	43.4	22.1	0	0	1	1.02161082	-27.9319455	63	1	1.06349	0.968254;
	2254	1	0	0	0	0	1	1.04415539	-23.6760489	225	1	1.08444	1.00889;
	2255	1	84.9	1	0	0	1	1.05993636	-17.5810056	225	1	1.08889	1.00444;
	2256	1	41	10.2	0	0	1	1.02406003	-10.6912288	63	1	1.07937	0.952381;
	2257	1	49.7	5.7	0	0	1	1.08095654	-10.4684876	225	1	1.08889	1.00444;
	2258	1	42.5	8	0	0	1	1.08142758	-10.9076069	225	1	1.08889	1.00444;
	2259	1	2.9	-1.2	0	0	1	1.02094716	3.49084712	63	1	1.07937	0.952381;
	2260	1	7	-1	0	0	1	1.010644	0.239617755	63	1	1.07937	0.952381;
	2261	1	14.5	2.4	0	0	1	1.06153355	-9.60683876	90	1	1.11111	0.955556;
	2262	1	32.1	-1.8	0	0	1	1.01725733	-15.8312207	63	1	1.07937	0.952381;
	2263	1	0	0	0	0	1	1.02367025	-13.9130676	150	1	1.1	0.9;
	2264	1	0	0	0	0	1	1.05854505	-11.2026588	225	1	1.08889	0.986667;
	2265	1	22.4	-2.3	0	0	1	1.06819931	-22.6213891	90	1	1.07778	0.977778;
	2266	1	6.5	0.7	0	0	1	1.02940878	-2.22551039	63	1	1.06349	0.904762;
	2267	1	0	0	0	0	1	1.11474326	5.166199	63	1	1.12756	0.952381;
	2268	1	1.9	1.1	0	0	1	1.01918442	3.61933348	63	1	1.07937	0.952381;
	2269	1	-2.8	0	0	0	1	1.07572665	5.166199	225	1	1.08889	0.986667;
	2270	1	46.6	8	0	0	1	0.990782801	-30.5187501	63	1	1.07937	0.920635;
	2271	1	0	0	0	0	1	1.06234617	-9.54913296	90	1	1.11111	0.922222;
	2272	1	0	0	0	0	1	1.06258042	-5.91524241	225	1	1.08889	0.924444;
	2273	1	29.4	5.3	0	0	1	1.01118822	-7.07823217	63	1	1.07937	0.952381;
	2274	1	0	0	0	0	1	1.06384956	-8.61932108	90	1	1.1	0.944444;
	2275	1	2	-4	0	0	1	1.02645362	-2.85565725	63	1	1.07937	0.952381;
	2276	1	0	0	0	0	1	1.01678272	-13.3141343	63	1	1.07937	0.952381;
	2277	1	1.2	-1	0	0	1	1.03228204	-38.3362265	63	1	1.06349	0.952381;
	2278	1	4.9	-0.9	0	0	1	1.0299853	-23.3147492	90	1	1.06667	0.977778;
	2279	1	0	0	0	0	1	1.00926548	-7.83992198	63	1	1.07937	0.952381;
	2280	1	13.9	-10	0	0	1	1.01726562	0.492126106	63	1	1.07937	0.952381;
	2281	1	-142.1	-72	0	0	1	1.0135811	3.23682366	225	1	1.04444	0.982222;
	2282	1	0	0	0	0	1	1.01117416	3.01402729	225	1	1.04444	0.982222;
	2283	1	0	0	0	0	1	1.01876347	3.44774758	63	1	1.07937	0.952381;
	2284	1	30.9	7.3	0	0	1	1.05503964	-4.55915312	225	1	1.08889	0.888889;
	2285	1	16	1.6	0	0	1	1.05224464	-23.2580671	90	1	1.07778	0.977778;
	2286	1	5	-1.6	0	0	1	1.01388885	-27.3789209	63	1	1.06349	0.968254;
	2287	1	0	0	0	0	1	1.04401058	-22.2027488	63	1	1.07937	0.920635;
	2288	1	0	0	0	0	1	1.0214804	-25.5740213	63	1	1.07937	0.920635;
	2289	1	0	0	0	0	1	1.07407398	-15.5988131	380	1	1.10526	1.05263;
	2290	1	13	3.7	0	0	1	1.04086177	-33.2314347	90	1	1.06667	0.977778;
	2291	1	47.7	7.1	0	0	1	1.03101169	-19.0917554	63	1	1.06349	0.936508;
	2292	1	0	0	0	0	1	1.0372047	-15.8940591	225	1	1.08889	0.933333;
	2293	1	0	0	0	0	1	1.01284471	-22.714137	63	1	1.04762	0.952381;
	2294	2	0	0	0	0	1	0.997	-21.2389689	63	1	1.04762	0.952381;
	2295	1	41.9	11.5	0	0	1	1.01399011	-21.020961	63	1	1.04762	0.952381;
	2296	2	0	0	0	0	1	1.02518938	-17.1443599	63	1	1.04762	0.952381;
	2297	1	0	0	0	0	1	1.03561443	-15.7848153	63	1	1.06349	0.936508;
	2298	1	0	0	0	0	1	1.04886578	-11.8106755	225	1	1.08889	0.933333;
	2299	1	41.1	9.5	0	0	1	1.01198688	-23.133202	63	1	1.07937	0.920635;
	2300	1	23.9	2.2	0	0	1	1.03035826	-11.8253821	63	1	1.06349	0.936508;
	2301	1	6.4	-1.5	0	0	1	0.999827929	-29.489255	63	1	1.07937	0.920635;
	2302	1	8	-1.1	0	0	1	1.00485207	-13.9777998	63	1	1.07937	0.952381;
	2303	1	-0.3	-2	0	0	1	1.02155047	-29.9110984	90	1	1.06667	0.977778;
	2304	1	13.9	1.5	0	0	1	1.00041521	-28.6022957	63	1	1.07937	0.920635;
	2305	1	7.6	-1.2	0	0	1	1.03740146	-27.4286925	90	1	1.06667	0.977778;
	2306	1	5	0.1	0	0	1	1.01939526	-49.7470621	63	1	1.06349	0.952381;
	2307	1	46.8	2.9	0	0	1	1.01929911	-6.72721256	63	1	1.07937	0.952381;
	2308	1	0	0	0	0	1	1.07826513	-4.26167796	225	1	1.08889	0.986667;
	2309	1	0	0	0	0	1	1.01442368	-27.0983108	63	1	1.06349	0.968254;
	2310	1	24	3	0	0	1	1.02155286	-26.8018925	63	1	1.07937	0.920635;
	2311	1	18.4	3.7	0	0	1	1.02374975	-13.2920934	63	1	1.06349	0.936508;
	2312	1	53.7	8.9	0	0	1	1.03841307	-10.3973698	225	1	1.08889	0.933333;
	2313	1	0	0	0	0	1	1.01754218	-25.2315617	63	1	1.07937	0.920635;
	2314	1	0	0	0	0	1	1.0573385	-21.364574	225	1	1.08889	1;
	2315	1	61.7	15.7	0	0	1	1.01639199	-12.0764724	63	1	1.06349	0.936508;
	2316	1	14.7	6.8	0	0	1	1.03326888	-36.5707796	90	1	1.06667	0.977778;
	2317	1	27	1	0	0	1	1.01690102	-29.2753631	63	1	1.06349	0.968254;
	2318	1	10	4	0	0	1	1.02452152	-17.81613	63	1	1.06349	0.968254;
	2319	1	13.9	1.1	0	0	1	1.03195478	-21.2586098	90	1	1.06667	0.977778;
	2320	1	44.5	3.9	0	0	1	1.02947414	-27.2122356	63	1	1.07937	0.920635;
	2321	1	13	-1.9	0	0	1	1.04211895	-25.2267542	90	1	1.06667	0.977778;
	2322	1	3	1	0	0	1	1.02789714	-27.9988238	90	1	1.06667	0.977778;
	2323	1	19	0	0	0	1	1.03009544	-19.1815324	90	1	1.06667	0.977778;
	2324	1	37.2	6.8	0	0	1	1.07858469	-18.5615013	225	1	1.08889	1.00444;
	2325	1	30.2	4.4	0	0	1	1.07862259	-18.5704982	225	1	1.08889	1.00444;
	2326	1	28.6	6.3	0	0	1	1.02584257	-5.98348834	63	1	1.07937	0.952381;
	2327	1	0	0	0	0	1	1.06155858	-2.775067	225	1	1.08889	0.986667;
	2328	1	13.9	2	0	0	1	1.01953722	-8.83669258	63	1	1.07937	0.952381;
	2329	1	0	0	0	0	1	1.004192	-26.2798792	63	1	1.07937	0.920635;
	2330	1	35.9	2.9	0	0	1	1.03346856	-19.8619019	63	1	1.04762	0.952381;
	2331	1	8.9	-3.7	0	0	1	1.01927463	-20.7808572	63	1	1.06349	0.968254;
	2332	1	4	4.3	0	0	1	1.01708798	-20.7041965	63	1	1.06349	0.968254;
	2333	1	17.1	3	0	0	1	1.02208692	-18.4170401	63	1	1.06349	0.968254;
	2334	1	22.8	12.3	0	0	1	1.02396461	-17.9529518	63	1	1.06349	0.968254;
	2335	1	0.6	4.1	0	0	1	1.04499339	-12.7244736	225	1	1.08444	1.00889;
	2336	1	0	0	0	0	1	1.05682839	-5.31467915	380	1	1.10263	1.05491;
	2337	1	25.1	-3.7	0	0	1	1.03927014	-24.4298572	90	1	1.06667	0.977778;
	2338	1	14.2	6.2	0	0	1	1.02461934	-44.5048518	63	1	1.06349	0.952381;
	2339	1	0	0	0	0	1	1.01729764	1.08493685	63	1	1.07937	0.952381;
	2340	2	7.4	4.3	0	0	1	0.997	-20.2092938	63	1	1.06349	0.968254;
	2341	2	-0.1	0	0	0	1	1.05037857	-22.8532474	63	1	1.07937	0.920635;
	2342	2	0	0	0	0	1	1.038	-27.3933246	90	1	1.06667	0.977778;
	2343	1	15.1	-0.5	0	0	1	1.02216504	-15.4194751	63	1	1.06349	0.936508;
	2344	1	9.8	-1.3	0	0	1	1.02515627	-14.3093085	63	1	1.06349	0.936508;
	2345	1	0	0	0	0	1	1.04822828	-10.6244219	225	1	1.08889	0.933333;
	2346	1	15.8	-1.2	0	0	1	1.0220228	-22.2884798	63	1	1.07937	0.952381;
	2347	1	34	-0.9	0	0	1	1.04174863	-22.365767	90	1	1.07778	0.977778;
	2348	1	0	0	0	0	1	1.02409862	-18.1641509	90	1	1.07778	0.977778;
	2349	1	0	0	0	0	1	1.06910238	-17.3182919	225	1	1.08444	1.00444;
	2350	1	0	0	0	0	1	1.08026862	-15.8563304	380	1	1.10263	1.04211;
	2351	1	0	0	0	0	1	1.08040556	-15.8307596	380	1	1.10263	1.04211;
	2352	1	9	1	0	0	1	1.01753656	1.84426065	63	1	1.07937	0.952381;
	2353	1	16.1	-7.8	0	0	1	1.05564365	-22.5735697	90	1	1.07778	0.922222;
	2354	1	0	0	0	0	1	1.07252082	-18.1901992	150	1	1.1	0.9;
	2355	1	6.5	-0	0	0	1	1.05107679	-22.7546634	90	1	1.07778	0.922222;
	2356	1	9.9	0.2	0	0	1	1.01153231	-14.1776683	63	1	1.07937	0.952381;
	2357	1	7.5	-3.5	0	0	1	1.04906161	-18.7180827	90	1	1.06667	0.977778;
	2358	1	33	-0.9	0	0	1	1.01820669	-25.9968632	63	1	1.07937	0.920635;
	2359	1	18.4	-1.1	0	0	1	1.03738532	-21.9014973	90	1	1.06667	0.977778;
	2360	1	29.9	1.9	0	0	1	1.00364909	-27.5803241	90	1	1.06667	0.977778;
	2361	1	49.7	1.2	0	0	1	1.02588842	-39.0253522	63	1	1.06349	0.952381;
	2362	1	43	-2.7	0	0	1	1.03000037	-26.7402947	90	1	1.06667	0.977778;
	2363	1	0	0	0	0	1	1.01235746	-6.25571117	63	1	1.07937	0.952381;
	2364	2	-3.1	0	0	0	1	1.091	-1.63446028	20	1	1.15	0.8;
	2365	2	-2.7	0	0	0	1	1.096	-1.68642432	20	1	1.15	0.8;
	2366	2	0	0	0	0	1	1.071	-2.58166019	20	1	1.15	0.8;
	2367	2	-0.2	0	0	0	1	1.091	-1.89837968	20	1	1.15	0.8;
	2368	2	0	0	0	0	1	1.1	-2.78775114	20	1	1.15	0.8;
	2369	1	0	0	0	0	1	1.08244997	-3.81002639	225	1	1.08889	0.986667;
	2370	1	0	0	0	0	1	1.08248573	-3.80958032	225	1	1.08889	0.986667;
	2371	1	0	0	0	0	1	1.0823289	-3.81634695	225	1	1.08889	0.986667;
	2372	1	0	0	0	0	1	1.08245172	-3.81171032	225	1	1.08889	0.986667;
	2373	1	0	0	0	0	1	1.08240565	-3.82406323	225	1	1.08889	0.986667;
	2374	1	0	0	0	0	1	1.08251359	-3.81727466	225	1	1.08889	0.986667;
	2375	1	0	0	0	0	1	1.0233796	-5.96879257	63	1	1.07937	0.952381;
	2376	1	0	0	0	0	1	1.08240565	-3.82406323	225	1	1.08889	0.986667;
	2377	1	0.8	0.3	0	0	1	1.03479583	-47.0331669	63	1	1.06349	0.952381;
	2378	1	21	5.2	0	0	1	1.01586051	2.00934012	63	1	1.07937	0.952381;
	2379	1	15.1	-2.3	0	0	1	1.04188104	-46.4887676	63	1	1.06349	0.952381;
	2380	1	7.2	2.9	0	0	1	0.999372195	-51.224497	63	1	1.06349	0.952381;
	2381	1	26.5	-4.7	0	0	1	1.00177041	-56.237623	63	1	1.06349	0.952381;
	2382	1	2.8	1.4	0	0	1	1.03408356	-47.0707806	63	1	1.06349	0.952381;
	2383	1	7	-2.9	0	0	1	1.04854957	-47.0378645	63	1	1.06349	0.952381;
	2384	1	28.9	1.3	0	0	1	1.00566033	-47.4747421	63	1	1.06349	0.952381;
	2385	1	9	1	0	0	1	1.01444517	-47.6336967	63	1	1.06349	0.952381;
	2386	1	40.4	2.4	0	0	1	1.00657669	-46.6361265	63	1	1.06349	0.952381;
	2387	1	13.8	-1.1	0	0	1	1.02185481	-16.4853704	63	1	1.07937	0.952381;
	2388	1	2.6	1.9	0	0	1	0.979020842	-44.1086067	63	1	1.06349	0.952381;
	2389	1	10	2	0	0	1	1.01294182	-6.30694805	63	1	1.07937	0.952381;
	2390	1	0	31.9	0	30	1	1.02321556	-10.6873579	63	1	1.06349	0.968254;
	2391	1	0.4	0.9	0	0	1	1.04026344	-23.1249694	63	1	1.07937	0.920635;
	2392	1	0	0	0	0	1	1.05136689	-24.4435451	63	1	1.07937	0.920635;
	2393	1	18	-2.3	0	0	1	1.05135907	-24.4481677	63	1	1.07937	0.920635;
	2394	1	4	1	0	0	1	0.999061731	-25.5378608	63	1	1.07937	0.920635;
	2395	1	3.1	-5.2	0	0	1	1.01368283	-25.0661356	63	1	1.07937	0.920635;
	2396	1	17.5	-6.4	0	0	1	1.04909946	-24.739396	63	1	1.07937	0.920635;
	2397	1	12.8	-5.2	0	0	1	1.01062715	-27.0566978	63	1	1.07937	0.920635;
	2398	1	31.9	5.2	0	0	1	1.03196577	-21.326561	63	1	1.07937	0.920635;
	2399	1	6	0	0	0	1	1.02850792	-21.3229225	63	1	1.06349	0.936508;
	2400	1	0	0	0	0	1	1.03097321	-27.7386225	63	1	1.07937	0.920635;
	2401	1	0	0	0	0	1	1.06081021	-9.17088167	225	1	1.08444	1.00889;
	2402	1	43.2	18.1	0	0	1	1.03856182	-29.662765	63	1	1.07937	0.920635;
	2403	1	11.4	5.7	0	0	1	1.05749865	-6.0314172	225	1	1.08444	1.00889;
	2404	1	7.4	3.2	0	0	1	1.05750394	-6.03104104	225	1	1.08444	1.00889;
	2405	1	11.5	3	0	0	1	0.983890744	-30.7006372	63	1	1.07937	0.920635;
	2406	1	22.3	-1.1	0	0	1	1.05336519	-28.3132368	90	1	1.07778	0.977778;
	2407	1	9.7	0.4	0	0	1	1.01783174	-29.7094456	63	1	1.07937	0.920635;
	2408	1	-5	0.1	0	0	1	1.06883446	-26.104763	63	1	1.07937	0.920635;
	2409	1	0	0	0	0	1	1.05798422	-20.7713545	90	1	1.07778	0.922222;
	2410	1	9	-2.5	0	0	1	1.02056091	-19.4272608	63	1	1.04762	0.952381;
	2411	1	10.8	1.4	0	0	1	1.02242463	-15.9527288	63	1	1.04762	0.952381;
	2412	1	16.8	0.9	0	0	1	0.978014061	-15.0085783	63	1	1.06349	0.936508;
	2413	2	0	0	0	0	1	1.058	-20.7697921	90	1	1.07778	0.922222;
	2414	1	29.5	5.1	0	0	1	0.99996591	-23.6515486	63	1	1.06349	0.968254;
	2415	1	41.8	3.6	0	0	1	1.01714375	-39.550988	63	1	1.06349	0.952381;
	2416	1	13.6	10	0	0	1	1.03499073	-12.3171993	90	1	1.11111	0.922222;
	2417	1	18.4	12.9	0	0	1	1.06969117	-18.8288518	225	1	1.08889	1.00444;
	2418	1	9.4	10.9	0	0	1	1.06969877	-18.8282943	225	1	1.08889	1.00444;
	2419	1	2.4	0.5	0	0	1	1.04264597	-23.4164276	63	1	1.07937	0.920635;
	2420	1	0	0	0	0	1	1.06785213	-15.1173378	225	1	1.08889	1;
	2421	1	-9	-1.5	0	0	1	1.02655391	-12.4867836	63	1	1.06349	0.936508;
	2422	1	31	1.6	0	0	1	1.01682229	1.84532867	63	1	1.07937	0.952381;
	2423	1	0.9	0.1	0	0	1	1.05947602	-19.4040082	90	1	1.06667	0.977778;
	2424	1	28.8	1.7	0	0	1	1.03230263	-45.0914742	63	1	1.06349	0.952381;
	2425	1	0	0	0	0	1	1.07088524	-40.2687537	225	1	1.08444	1.00444;
	2426	1	0	0	0	0	1	1.07101849	-40.3590638	225	1	1.08444	1.00444;
	2427	1	32.4	-1.4	0	0	1	1.0199422	-47.538658	63	1	1.06349	0.952381;
	2428	1	14.3	5.8	0	0	1	1.0172972	1.08494912	63	1	1.07937	0.952381;
	2429	1	0	0	0	0	1	1.07599874	4.98445385	225	1	1.08889	0.986667;
	2430	1	22.5	6.8	0	0	1	1.00514737	-3.63362449	63	1	1.07937	0.952381;
	2431	1	18.3	4.6	0	0	1	1.01491358	-3.38785965	63	1	1.07937	0.952381;
	2432	1	16.1	4.8	0	0	1	1.02062112	-2.40807851	63	1	1.07937	0.952381;
	2433	1	0	0	0	0	1	1.05900331	1.33332184	225	1	1.08889	0.986667;
	2434	1	15.5	2.8	0	0	1	1.02137513	-47.565551	63	1	1.06349	0.952381;
	2435	1	12	-7.7	0	0	1	1.04795627	-49.1229419	63	1	1.06349	0.952381;
	2436	1	43.6	8.8	0	0	1	1.08284602	-15.1963343	225	1	1.08889	1.00444;
	2437	1	91.2	14.6	0	0	1	1.08263121	-15.2782265	225	1	1.08889	1.00444;
	2438	1	12.2	-3.4	0	0	1	1.0258212	-16.4122993	63	1	1.06349	0.936508;
	2439	1	0	0	0	0	1	1.03232305	-4.74790249	63	1	1.07937	0.952381;
	2440	1	4	-2	0	0	1	1.0323621	-4.75359265	63	1	1.07937	0.952381;
	2441	1	12.3	-8	0	0	1	1.02416681	-21.223909	63	1	1.06349	0.936508;
	2442	1	41.7	1.5	0	0	1	1.01113979	-26.3455404	63	1	1.07937	0.920635;
	2443	1	5.3	0.2	0	0	1	1.01908699	-45.3144956	63	1	1.06349	0.952381;
	2444	1	13.8	0.9	0	0	1	1.01232975	-47.7575242	63	1	1.06349	0.952381;
	2445	1	28.9	1.9	0	0	1	1.00912405	-44.9056307	63	1	1.06349	0.952381;
	2446	1	8	-0.8	0	0	1	1.02019001	-43.9789412	63	1	1.06349	0.952381;
	2447	1	1.3	-1.2	0	0	1	1.01805218	-18.8747105	63	1	1.07937	0.920635;
	2448	1	11.1	3.6	0	0	1	0.990247969	-26.8720372	63	1	1.07937	0.920635;
	2449	1	0	0	0	0	1	1.07804308	-19.0465801	150	1	1.1	0.9;
	2450	1	0	0	0	0	1	1.05971914	-18.0352794	225	1	1.08889	1;
	2451	1	32.2	-2.9	0	0	1	1.03109864	-43.7063181	63	1	1.06349	0.952381;
	2452	1	8.5	-1.2	0	0	1	1.06409079	-19.283586	90	1	1.07778	0.922222;
	2453	1	10.9	-0.4	0	0	1	0.987925413	-7.90550923	63	1	1.06349	0.936508;
	2454	1	14.5	2.6	0	0	1	1.03928174	-24.5434629	63	1	1.07937	0.920635;
	2455	1	29.9	-8	0	0	1	1.04846772	-16.1060365	63	1	1.07937	0.920635;
	2456	1	45.7	6.4	0	0	1	1.07828391	-18.6005526	225	1	1.08889	1.00444;
	2457	1	0	0	0	0	1	1.07089496	-23.7662869	225	1	1.08889	1;
	2458	1	11.6	1.5	0	0	1	1.00637254	-8.87085386	63	1	1.07937	0.952381;
	2459	1	0	0	0	0	1	1.03432047	-25.9194552	90	1	1.06667	0.977778;
	2460	1	0	0	0	0	1	1.0813204	-17.6844083	380	1	1.10263	1.04211;
	2461	1	0	0	0	0	1	1.04382766	-22.0950852	63	1	1.07937	0.920635;
	2462	2	0	0	0	0	1	1.07124946	-15.8015701	225	1	1.08889	1;
	2463	2	0	0	0	0	1	1.012	-21.5768206	63	1	1.06349	0.968254;
	2464	1	1.4	0.1	0	0	1	1.03571046	-20.2514143	63	1	1.07937	0.952381;
	2465	1	3.2	1.4	0	0	1	1.02189025	-18.3322806	63	1	1.04762	0.952381;
	2466	1	8.6	0.4	0	0	1	1.03711469	-37.7359058	90	1	1.06667	0.977778;
	2467	1	0	0	0	0	1	1.06769453	-9.79146134	225	1	1.08889	0.888889;
	2468	1	0	0	0	0	1	1.06251943	-8.88436456	225	1	1.08889	0.888889;
	2469	1	0	0	0	0	1	1.07254284	-7.28289199	380	1	1.10526	1;
	2470	1	0	0	0	30.4	1	1.05584534	-26.9838227	90	1	1.07778	0.977778;
	2471	1	0	0	0	0	1	1.06907031	-27.1984973	225	1	1.08889	1.00444;
	2472	1	0	0	0	0	1	1.08116096	-20.7149649	380	1	1.10526	1.04211;
	2473	1	24.4	-1.2	0	0	1	0.998082238	-28.8750751	63	1	1.07937	0.920635;
	2474	1	46.2	0.2	0	0	1	0.99240325	-26.7391456	63	1	1.06349	0.968254;
	2475	1	10	2	0	0	1	1.00172457	-24.1663729	63	1	1.06349	0.968254;
	2476	1	12	1	0	0	1	1.00186793	-24.1647854	63	1	1.06349	0.968254;
	2477	1	0	0	0	0	1	1.02520565	-20.0907104	63	1	1.06349	0.936508;
	2478	1	0	0	0	0	1	1.03742982	-4.73179089	63	1	1.07937	0.952381;
	2479	1	0	0	0	0	1	1.0175782	-12.5358704	63	1	1.06349	0.936508;
	2480	1	10.3	-3	0	0	1	1.01340364	-25.9456553	63	1	1.07937	0.920635;
	2481	1	0	0	0	0	1	1.06320614	-22.3447858	63	1	1.07937	0.920635;
	2482	1	0	0	0	0	1	0.989235484	-23.0785734	63	1	1.06349	0.968254;
	2483	1	19.8	-0.2	0	0	1	1.01351494	-21.8454923	63	1	1.07937	0.920635;
	2484	1	61.1	11.7	0	0	1	1.02345863	-33.2301909	90	1	1.06667	0.977778;
	2485	1	0	0	0	30	1	1.04267804	-34.7159146	90	1	1.06667	0.977778;
	2486	1	0	0	0	80	1	1.07009723	-30.1311209	225	1	1.08444	1.00444;
	2487	1	25.9	-3	0	0	1	1.00811317	-32.7544661	63	1	1.06349	0.968254;
	2488	1	15.8	-5	0	0	1	1.07428117	-20.8985742	90	1	1.07778	0.922222;
	2489	1	21.9	1.9	0	0	1	1.01808218	-7.75457029	63	1	1.07937	0.952381;
	2490	1	22.6	-7.5	0	0	1	1.02540368	-28.9605646	63	1	1.07937	0.920635;
	2491	1	13.4	-0.3	0	0	1	1.00227781	-24.112876	63	1	1.06349	0.968254;
	2492	1	0	0	0	0	1	1.04137457	-19.4891334	225	1	1.08444	1.00889;
	2493	1	0	0	0	0	1	1.00640964	-24.6007173	63	1	1.07937	0.920635;
	2494	1	24	0.6	0	0	1	1.01716271	-6.98160854	63	1	1.07937	0.952381;
	2495	1	40.3	-0.5	0	0	1	1.0382829	-18.0119887	63	1	1.07937	0.952381;
	2496	1	19.8	2.9	0	0	1	1.00304696	-3.7564385	63	1	1.07937	0.952381;
	2497	2	0	0	0	0	1	1.02339953	-19.2302319	63	1	1.06349	0.968254;
	2498	1	25.4	-2.7	0	0	1	1.03998862	-19.857826	90	1	1.07778	0.977778;
	2499	1	12.1	3.6	0	0	1	0.95660379	-8.82462633	45	1	1	0.888889;
	2500	1	8	-0	0	0	1	0.980057987	-29.4791666	63	1	1.07937	0.920635;
	2501	1	16.4	-6.5	0	0	1	0.996586458	-31.7077759	63	1	1.07937	0.920635;
	2502	1	0.3	0.1	0	0	1	1.00626849	-19.7101831	63	1	1.06349	0.968254;
	2503	1	12.7	-4.1	0	0	1	1.04306365	-24.9502383	63	1	1.07937	0.920635;
	2504	1	37.9	-1.4	0	0	1	1.02793583	-25.6350883	63	1	1.07937	0.920635;
	2505	1	0	0	0	0	1	1.06157443	-21.3922998	225	1	1.08889	1;
	2506	1	28.4	1.5	0	0	1	1.03171454	-26.8544185	63	1	1.07937	0.920635;
	2507	1	4	-4.7	0	0	1	1.02300007	-22.9833689	90	1	1.06667	0.977778;
	2508	1	10.9	1.3	0	0	1	1.03041445	-15.7903583	63	1	1.06349	0.936508;
	2509	1	27.2	-4.8	0	0	1	1.00962299	-27.0459611	63	1	1.07937	0.920635;
	2510	1	9	-2.8	0	0	1	1.00395837	-0.16129124	63	1	1.07937	0.952381;
	2511	1	25.2	-0.9	0	0	1	1.03447594	-25.3161391	63	1	1.07937	0.920635;
	2512	1	0	0	0	0	1	1.06973953	-19.8152618	225	1	1.08889	1;
	2513	1	26.8	-2	0	0	1	1.01893841	-47.1223362	63	1	1.06349	0.952381;
	2514	1	0.7	0	0	0	1	1.05521227	-21.1846269	63	1	1.07937	0.920635;
	2515	1	43.3	-1.3	0	0	1	1.03238535	-25.2167532	63	1	1.07937	0.920635;
	2516	1	45	10.7	0	0	1	1.02935077	-32.0656097	63	1	1.07937	0.920635;
	2517	1	0	0	0	0	1	1.05868488	-32.0656097	90	1	1.07778	0.922222;
	2518	1	0	0	0	0	1	1.04314158	-23.3695791	63	1	1.07937	0.920635;
	2519	1	0	0	0	0	1	1.06907056	-18.8373473	225	1	1.08889	1;
	2520	1	0	0	0	0	1	1.07536304	-14.145464	380	1	1.10526	1.05263;
	2521	1	15.8	7.7	0	0	1	1.05230394	-6.64276186	225	1	1.08889	0.888889;
	2522	1	21.8	9.7	0	0	1	1.05225804	-6.64684845	225	1	1.08889	0.888889;
	2523	1	0	0	0	0	1	0.993940925	-30.778728	63	1	1.07937	0.920635;
	2524	1	-0.1	0.6	0	0	1	1.00602	-20.588013	90	1	1.06667	0.977778;
	2525	2	88	0	0	0	1	1.153	-5.22067825	90	1	1.15313	0.955556;
	2526	1	22.8	0	0	0	1	1.06138942	-4.88879784	225	1	1.08889	0.888889;
	2527	1	44.7	4.7	0	0	1	1.00336142	-20.5490798	63	1	1.04762	0.952381;
	2528	1	42.4	2.8	0	0	1	1.06985071	-18.8821161	225	1	1.08889	1.00444;
	2529	1	9.2	-0.2	0	0	1	1.02085348	-18.5452236	90	1	1.06667	0.977778;
	2530	1	0	0	0	0	1	1.03847434	-18.8546127	63	1	1.07937	0.920635;
	2531	1	51.1	-1.2	0	0	1	0.973947879	-26.7762276	63	1	1.07937	0.920635;
	2532	1	14.2	-2.7	0	0	1	1.04317946	-7.48042073	63	1	1.07937	0.920635;
	2533	1	35.4	2.2	0	0	1	1.02242466	-28.7209837	63	1	1.06349	0.968254;
	2534	2	0	0	0	0	1	1.013	-11.3885646	63	1	1.07937	0.952381;
	2535	1	0	0	0	0	1	1.01198274	-11.530113	63	1	1.07937	0.952381;
	2536	1	64.7	8.8	0	0	1	1.07033519	-17.0829419	225	1	1.08889	1.00444;
	2537	1	31.7	13.8	0	0	1	1.05939683	-17.5946372	225	1	1.08889	1.00444;
	2538	1	0	0	0	0	1	1.0059728	-20.1016382	63	1	1.04762	0.952381;
	2539	1	0.3	-8	0	0	1	1.00831972	-20.1213059	63	1	1.04762	0.952381;
	2540	1	29.4	4.6	0	0	1	1.03338959	-21.0364595	63	1	1.06349	0.936508;
	2541	1	0	0	0	0	1	1.04862	-20.9155247	63	1	1.06349	0.936508;
	2542	1	0	0	0	0	1	1.0387967	-14.7629789	225	1	1.08889	0.933333;
	2543	1	13.3	-2.7	0	0	1	1.02226337	-20.6263233	63	1	1.06349	0.968254;
	2544	1	29.3	7.3	0	0	1	1.00935794	-22.9530321	63	1	1.04762	0.952381;
	2545	1	0	0	0	0	1	1.01177532	-22.8893617	63	1	1.04762	0.952381;
	2546	1	21.2	3.4	0	0	1	1.01033717	-22.9050772	63	1	1.04762	0.952381;
	2547	1	26.1	-2.1	0	0	1	1.01435048	-26.6294582	63	1	1.07937	0.920635;
	2548	1	-1.1	-0.6	0	0	1	1.01409384	-13.1337165	63	1	1.06349	0.936508;
	2549	1	2	-2.6	0	0	1	1.02500301	-24.8982781	63	1	1.06349	0.936508;
	2550	1	13.4	-0.8	0	60	1	1.0400596	-28.9489394	63	1	1.06349	0.968254;
	2551	1	0	0	0	0	1	1.02243808	-26.4267763	150	1	1.08	0.966667;
	2552	1	27.9	1.3	0	0	1	1.0462806	-26.397527	225	1	1.08444	1.00889;
	2553	1	51.6	12.2	0	0	1	1.04686195	-10.0638787	63	1	1.07937	0.920635;
	2554	1	26.5	-2.7	0	0	1	1.0476813	-27.8649779	63	1	1.07937	0.920635;
	2555	1	4	0	0	0	1	1.03623476	-20.4821402	63	1	1.06349	0.936508;
	2556	1	37.4	-0.2	0	0	1	1.05075004	-21.1247696	90	1	1.07778	0.977778;
	2557	1	10.5	-5.5	0	0	1	1.05805863	-11.9990681	63	1	1.07937	0.920635;
	2558	1	24.2	1.8	0	0	1	0.998607292	-48.4972264	63	1	1.06349	0.952381;
	2559	1	13.3	1	0	0	1	1.04572486	-25.5792441	90	1	1.07778	0.977778;
	2560	2	0	0	0	0	1	1.016	-11.6847706	63	1	1.06349	0.936508;
	2561	1	9.9	4.2	0	0	1	0.978075583	-24.1938553	63	1	1.07937	0.920635;
	2562	1	24.6	-0.9	0	0	1	1.05399035	-19.5877473	225	1	1.08889	1;
	2563	1	19.4	-0.8	0	0	1	1.02860493	-14.742365	63	1	1.04762	0.952381;
	2564	1	32.1	-6.5	0	0	1	1.02890939	-28.6966633	90	1	1.06667	0.977778;
	2565	1	10.4	-4.6	0	0	1	1.01864825	-49.4422013	63	1	1.06349	0.952381;
	2566	1	15.4	-0.4	0	0	1	1.02147441	-49.8503119	63	1	1.06349	0.952381;
	2567	1	16.1	0	0	0	1	1.01117739	-22.6834088	63	1	1.07937	0.920635;
	2568	1	55.4	6.9	0	0	1	1.02722422	-6.93223441	63	1	1.07937	0.952381;
	2569	1	0	0	0	0	1	1.07590396	-2.39061379	225	1	1.08889	0.986667;
	2570	1	0	0	0	0	1	1.09506383	1.0078481	380	1	1.10526	1.03947;
	2571	1	40.1	7.7	0	0	1	1.03542541	-21.8956481	90	1	1.07778	0.977778;
	2572	1	6	1.8	0	0	1	1.05068096	-21.1207146	90	1	1.07778	0.977778;
	2573	1	0	0	0	0	1	1.07170184	-16.6848987	225	1	1.08889	1.00444;
	2574	1	31	1.5	0	0	1	1.01136796	-18.9938459	63	1	1.04762	0.952381;
	2575	1	29.9	6.4	0	0	1	1.05582599	-30.1719168	90	1	1.07778	0.977778;
	2576	1	0	0	0	0	1	1.06743319	-14.4423788	90	1	1.07453	0.977778;
	2577	1	44.3	10.4	0	0	1	1.0785117	-18.6398937	225	1	1.08889	1.00444;
	2578	1	8	2.2	0	0	1	1.02710767	2.59283861	63	1	1.07937	0.952381;
	2579	1	0	0	0	0	1	0.950232857	-8.11198703	45	1	1	0.888889;
	2580	1	18.4	17.8	0	0	1	0.997218333	-8.00738801	63	1	1.06349	0.936508;
	2581	1	0	0	0	0	1	1.04609758	-11.6862761	150	1	1.10667	0.9;
	2582	1	0	0	0	0	1	1.04305103	-6.89341906	225	1	1.08889	0.933333;
	2583	1	28.1	-5.7	0	0	1	1.04751566	-42.0579381	90	1	1.06667	0.977778;
	2584	1	28.1	5	0	0	1	1.01074943	-32.2125925	90	1	1.06667	0.977778;
	2585	1	0	0	0	0	1	1.07235701	-6.20138853	90	1	1.11111	0.922222;
	2586	1	0	0	0	0	1	1.0618974	-1.59905537	225	1	1.08889	0.968889;
	2587	1	0	0	0	0	1	1.02174461	-29.7780191	63	1	1.07937	0.920635;
	2588	1	19	-1	0	0	1	1.03905936	-22.4344505	90	1	1.06667	0.977778;
	2589	1	-0.6	-0.2	0	0	1	1.03351256	-30.618735	90	1	1.06667	0.977778;
	2590	1	-0.9	-0.9	0	0	1	1.02606593	-14.1193268	63	1	1.06349	0.936508;
	2591	1	12	5	0	0	1	1.00858886	-18.5376028	63	1	1.04762	0.952381;
	2592	1	0	0	0	0	1	1.08121003	6.12455347	380	1	1.10526	1;
	2593	1	41	14.5	0	0	1	1.0074831	-46.5352062	63	1	1.06349	0.952381;
	2594	1	32.6	1.1	0	0	1	1.00098915	-12.0371887	63	1	1.15	0.8;
	2595	1	12.8	-0.4	0	0	1	1.0556361	-15.9222506	90	1	1.06667	0.977778;
	2596	1	35	4.3	0	0	1	1.0199571	-43.803397	63	1	1.06349	0.952381;
	2597	1	0	0	0	0	1	1.07103598	-41.2354425	225	1	1.08444	1.00444;
	2598	1	1.9	0.1	0	0	1	1.05256295	-19.4315431	90	1	1.06667	0.977778;
	2599	1	19.4	3	0	0	1	1.03889084	-19.0031441	90	1	1.06667	0.977778;
	2600	1	0	0	0	0	1	0.987334829	-28.8137299	63	1	1.07937	0.920635;
	2601	1	9.1	1.9	0	0	1	1.03699175	-18.5329735	63	1	1.06349	0.936508;
	2602	1	4.4	-0.5	0	0	1	0.987329397	-28.8149583	63	1	1.07937	0.920635;
	2603	1	32.7	-11.7	0	0	1	1.01510213	-53.3366563	63	1	1.06349	0.952381;
	2604	1	23.8	-0.9	0	0	1	1.01946531	-24.2424835	90	1	1.06667	0.977778;
	2605	1	21.2	1.7	0	0	1	1.02431893	-32.8109609	90	1	1.06667	0.977778;
	2606	1	29.1	-7.9	0	0	1	0.985428409	-21.4284387	63	1	1.07937	0.952381;
	2607	1	0	0	0	0	1	1.04366246	-32.7442392	90	1	1.06667	0.977778;
	2608	1	0	0	0	0	1	1.07718138	-26.5715097	380	1	1.10263	1.04211;
	2609	1	0	0	0	0	1	1.07788856	-26.5738563	380	1	1.10263	1.04211;
	2610	1	15.5	0.7	0	0	1	1.0094199	-23.0769633	90	1	1.06667	0.977778;
	2611	1	0	0	0	0	1	1.01440179	-22.4557025	90	1	1.06667	0.977778;
	2612	1	18.8	-0.3	0	0	1	1.01204042	-23.1720587	63	1	1.07937	0.920635;
	2613	2	21.8	0.2	0	0	1	1.00925561	-31.9158474	63	1	1.06349	0.968254;
	2614	1	4.3	-2.1	0	0	1	1.00010247	-29.5288219	63	1	1.07937	0.920635;
	2615	1	27.7	0.4	0	0	1	1.04829636	-21.8724176	90	1	1.07778	0.977778;
	2616	1	32.3	8.1	0	0	1	0.996499856	-24.7582665	63	1	1.04762	0.952381;
	2617	1	11.6	1.3	0	0	1	1.02338114	-26.3778101	90	1	1.07778	0.922222;
	2618	1	48.6	5.3	0	0	1	1.01941739	-35.8031893	90	1	1.06667	0.977778;
	2619	1	0	0	0	0	1	1.05727675	-10.3630361	225	1	1.08889	0.986667;
	2620	1	23.7	-2.7	0	0	1	1.00766203	-16.8076683	63	1	1.07937	0.952381;
	2621	1	17.8	0	0	0	1	1.00102777	-25.4183605	63	1	1.07937	0.920635;
	2622	1	11.1	2.7	0	0	1	1.01025272	-29.6816517	90	1	1.06667	0.977778;
	2623	1	30	1	0	0	1	1.00833973	-3.96636882	63	1	1.07937	0.952381;
	2624	1	7.4	-1.7	0	0	1	1.00945732	-25.6906522	63	1	1.07937	0.920635;
	2625	1	13.8	-1.5	0	0	1	1.02630234	-21.158229	90	1	1.06667	0.977778;
	2626	1	33.8	2.5	0	0	1	1.06038846	-7.62601083	90	1	1.08889	0.933333;
	2627	1	0	0	0	0	1	1.04326389	-0.692166714	63	1	1.09524	0.904762;
	2628	1	0	0	0	0	1	1.07457276	2.62406328	225	1	1.08889	0.968889;
	2629	2	0	0	0	0	1	1.006	-19.7443531	63	1	1.07937	0.952381;
	2630	1	48.6	9.5	0	0	1	0.973698191	-25.3863156	63	1	1.07937	0.920635;
	2631	1	18	-2.8	0	0	1	1.00162384	-13.8053057	63	1	1.07937	0.952381;
	2632	1	5	-0.9	0	0	1	1.01548269	-28.4836022	90	1	1.06667	0.977778;
	2633	1	0	0.3	0	0	1	1.0195653	-26.3771991	63	1	1.07937	0.920635;
	2634	1	8.8	2.3	0	0	1	1.02657409	-26.0155851	63	1	1.07937	0.920635;
	2635	1	7	1.6	0	0	1	1.04395051	-7.33352398	63	1	1.07937	0.952381;
	2636	1	13.3	3.6	0	0	1	1.04357096	-7.43310498	63	1	1.07937	0.952381;
	2637	1	0	0	0	0	1	1.07771872	-4.46608928	225	1	1.08889	0.986667;
	2638	1	0	0	0	0	1	1.01459004	-6.26346458	63	1	1.07937	0.952381;
	2639	1	18.1	-0.8	0	0	1	1.00873391	-12.9482894	63	1	1.07937	0.952381;
	2640	1	0	0	0	0	1	0.995064127	-28.090934	63	1	1.07937	0.920635;
	2641	1	-0.4	-1.6	0	0	1	1.04331879	-29.6244879	90	1	1.06667	0.977778;
	2642	2	-1.9	0.4	0	0	1	1.04000164	-28.9928339	63	1	1.07937	0.920635;
	2643	1	6	-2.7	0	0	1	1.05219377	-33.3317069	20	1	1.15	0.8;
	2644	1	41.9	9.6	0	0	1	1.03627508	-21.2733391	63	1	1.07937	0.920635;
	2645	1	-5.8	-7.6	0	0	1	1.01111824	-25.0413202	63	1	1.07937	0.920635;
	2646	2	0.7	0	0	0	1	1.011	-25.02941	63	1	1.07937	0.920635;
	2647	2	6.7	0	0	0	1	1.029	-16.9113731	63	1	1.07937	0.920635;
	2648	2	-5.1	-6.7	0	0	1	1.0666037	-29.043919	63	1	1.07937	0.920635;
	2649	1	5.7	0.2	0	0	1	1.07170826	-18.1096691	20	1	1.15	0.8;
	2650	1	0	0	0	0	1	1.0718197	-18.0986168	150	1	1.1	0.9;
	2651	1	-2.4	0.1	0	0	1	1.01106042	-5.72393356	63	1	1.07937	0.952381;
	2652	1	17.6	-3.3	0	0	1	1.03977451	-19.9598043	90	1	1.06667	0.977778;
	2653	1	7.1	-2	0	0	1	1.00458844	-30.5659504	63	1	1.07937	0.920635;
	2654	2	2.3	3	0	0	1	1.066	-22.0704178	63	1	1.07937	0.920635;
	2655	1	0	0	0	0	1	1.0723179	-19.3877276	225	1	1.08889	1;
	2656	1	0	0	0	0	1	1.04954438	-12.4542244	63	1	1.09524	0.936508;
	2657	1	0	0	0	0	1	1.05520957	-9.83224064	225	1	1.08889	0.888889;
	2658	1	8.2	-0.8	0	0	1	1.05927769	-6.4422139	225	1	1.08889	0.888889;
	2659	1	-0	0.7	0	0	1	0.990616615	-29.9021255	63	1	1.07937	0.920635;
	2660	1	23.2	7	0	0	1	0.988135432	-14.6763642	63	1	1.06349	0.968254;
	2661	2	0	0	0	0	1	1.018	-11.8401555	63	1	1.06349	0.936508;
	2662	2	3.6	8.7	0	0	1	1.009	-10.5148689	63	1	1.06349	0.968254;
	2663	1	0	0	0	0	1	1.04325491	-6.69279351	225	1	1.08444	1.00889;
	2664	2	0	0	0	0	1	1.061	-21.9219795	20	1	1.15	0.8;
	2665	2	0	0	0	0	1	0.993	-22.0425743	20	1	1.15	0.8;
	2666	2	3.4	0.7	0	0	1	1.078	-18.3404475	20	1	1.15	0.8;
	2667	2	0	0	0	0	1	0.993	-22.0425743	63	1	1.07937	0.920635;
	2668	1	0	0	0	0	1	1.07824924	-18.3362656	150	1	1.11209	0.9;
	2669	1	59	5.4	0	0	1	1.02461998	-38.532587	63	1	1.06349	0.952381;
	2670	1	0	0	0	0	1	1.03995956	-37.5588165	90	1	1.06667	0.977778;
	2671	1	0	0	0	0	1	0.557366887	1.29348091	20	1	1.15	0.5;
	2672	1	0	0	0	0	1	1.01272962	1.29348091	63	1	1.07937	0.952381;
	2673	1	0	0	0	0	1	1.0201538	-17.4294344	63	1	1.07937	0.952381;
	2674	1	0	0	0	0	1	1.0201538	-17.4294344	63	1	1.07937	0.952381;
	2675	1	47	6.5	0	0	1	1.01032961	-22.2268044	63	1	1.07937	0.920635;
	2676	1	12	0.2	0	0	1	0.996290503	-42.656401	63	1	1.06349	0.952381;
	2677	1	0	0	0	0	1	1.01559353	-15.2642161	63	1	1.07937	0.952381;
	2678	1	0.2	-7.3	0	0	1	1.05106761	-11.5950201	225	1	1.08889	0.986667;
	2679	1	44.2	8.8	0	0	1	1.00547095	-16.204558	63	1	1.07937	0.952381;
	2680	1	3	-0.9	0	0	1	1.02307375	-11.7026938	63	1	1.06349	0.936508;
	2681	1	8.9	8.9	0	0	1	1.04758867	-8.22046987	225	1	1.08889	0.933333;
	2682	1	-0.5	-2.6	0	0	1	0.992622603	-21.2166474	63	1	1.07937	0.920635;
	2683	1	37	-1.4	0	0	1	1.05943222	-19.5952203	90	1	1.06667	0.977778;
	2684	1	54	10	0	0	1	1.07338684	-15.7249176	225	1	1.08889	1.00444;
	2685	1	38.4	0.9	0	0	1	1.03602157	-22.0865745	90	1	1.07778	0.977778;
	2686	1	0	0	0	0	1	1.03009499	-17.9880671	63	1	1.07937	0.952381;
	2687	1	0	0	0	0	1	1.06224945	-13.5124539	225	1	1.08889	0.986667;
	2688	1	35.7	1.8	0	0	1	1.0276336	-25.7289984	90	1	1.07778	0.922222;
	2689	1	25.4	-0.9	0	0	1	0.995786024	-13.1884354	63	1	1.07937	0.952381;
	2690	1	18	3.3	0	0	1	1.06436263	-11.0891046	90	1	1.11111	0.955556;
	2691	1	10	-2.3	0	0	1	1.01838805	-18.9395195	63	1	1.04762	0.952381;
	2692	1	8.8	-0.1	0	0	1	1.03363707	-16.7732043	63	1	1.07937	0.952381;
	2693	1	22.8	-0.9	0	0	1	1.01635337	-23.39872	90	1	1.06667	0.977778;
	2694	1	19.7	-1.5	0	0	1	1.0228575	-21.9392469	90	1	1.06667	0.977778;
	2695	1	89.2	18.7	0	0	1	1.07702207	-15.6057004	225	1	1.08889	1.00444;
	2696	1	14.5	9.1	0	0	1	0.9944128	-25.7339599	63	1	1.06349	0.968254;
	2697	2	0	0	0	0	1	1.018	-19.2564111	63	1	1.04762	0.952381;
	2698	1	12	-3.2	0	0	1	1.02969244	-10.455561	63	1	1.07937	0.952381;
	2699	1	19.2	-1.8	0	0	1	1.0236344	-21.6203082	90	1	1.06667	0.977778;
	2700	1	14.4	0.4	0	0	1	1.0668351	-13.9830441	90	1	1.07778	0.977778;
	2701	1	17.3	4.7	0	0	1	1.02299534	-45.6022725	63	1	1.06349	0.952381;
	2702	1	0.4	0.6	0	0	1	1.02151416	-22.2068917	63	1	1.06349	0.968254;
	2703	1	37.9	4.3	0	0	1	1.07110422	-16.9797177	225	1	1.08889	1.00444;
	2704	1	19.1	0.8	0	0	1	1.01651506	-20.8189032	63	1	1.04762	0.952381;
	2705	1	12.7	13.9	0	0	1	1.01888027	-8.79973642	63	1	1.06349	0.936508;
	2706	1	0	0	0	0	1	1.05361465	-6.56527843	225	1	1.08889	0.933333;
	2707	1	0	0	0	0	1	1.04464709	-18.8765075	63	1	1.06349	0.936508;
	2708	1	0	0	0	0	1	1.04470931	-20.24579	63	1	1.06349	0.936508;
	2709	1	0	0	0	0	1	1.04195733	-14.108636	225	1	1.08889	0.933333;
	2710	1	6	2	0	0	1	1.01526451	-24.5430964	63	1	1.06349	0.968254;
	2711	1	31.3	0.9	0	0	1	1.0068474	-23.1257466	63	1	1.06349	0.968254;
	2712	1	0	0	0	0	1	1.05043828	-15.8629763	225	1	1.08889	0.977778;
	2713	1	31.6	-1.3	0	0	1	1.02516682	-24.2899858	90	1	1.07778	0.977778;
	2714	1	30.2	4.5	0	0	1	1.05429277	-10.7203227	90	1	1.08889	0.933333;
	2715	1	0	0	0	0	1	1.07147478	-7.51709635	225	1	1.08889	0.986667;
	2716	1	0	0	0	0	1	1.08490538	-4.24120658	380	1	1.10526	1.03947;
	2717	1	32.8	7.1	0	0	1	1.04341948	-30.5193569	90	1	1.06667	0.977778;
	2718	1	0	0	0	0	1	1.02539323	-25.9841692	90	1	1.06667	0.977778;
	2719	1	7.8	4.6	0	0	1	0.995780087	-30.6584898	63	1	1.07937	0.920635;
	2720	1	-2.8	5.7	0	0	1	1.0594034	-4.29327006	90	1	1.11111	0.922222;
	2721	1	0	0	0	0	1	1.07608568	-0.259998147	225	1	1.08889	0.888889;
	2722	1	0	0	0	320	1	1.08791192	2.6851005	380	1	1.10526	1;
	2723	1	60.7	13.7	0	0	1	1.01139448	-46.0804604	63	1	1.06349	0.952381;
	2724	1	25.5	1.1	0	0	1	1.03008801	-17.2652666	63	1	1.07937	0.920635;
	2725	1	3.2	-0.8	0	0	1	1.04610472	-18.1245837	90	1	1.07778	0.977778;
	2726	1	28.5	-3.6	0	0	1	1.06846855	-14.7718478	225	1	1.08889	1.00444;
	2727	1	23.5	3.2	0	0	1	1.01215152	-0.213116245	63	1	1.07937	0.952381;
	2728	1	0	0	0	0	1	1.06076966	-16.1377532	225	1	1.08889	0.977778;
	2729	1	4.9	-4.6	0	0	1	1.07563073	-21.3058153	90	1	1.07778	0.922222;
	2730	1	17.3	-0.9	0	0	1	1.04155537	-29.8804418	90	1	1.06667	0.977778;
	2731	1	0	-2.5	0	0	1	1.04426795	-13.4748386	63	1	1.06349	0.936508;
	2732	1	34.2	2.7	0	0	1	1.02108026	-30.1726768	90	1	1.06667	0.977778;
	2733	1	6.8	1.5	0	0	1	1.0203752	-19.3658767	63	1	1.04762	0.952381;
	2734	1	23.9	-9.1	0	0	1	1.03987721	-21.780269	90	1	1.07778	0.977778;
	2735	2	0	0	0	0	1	1.06	-22.5856089	90	1	1.07778	0.922222;
	2736	1	19.7	0.1	0	0	1	1.0242313	-19.2656888	63	1	1.07937	0.952381;
	2737	1	5	1.6	0	0	1	1.05869434	-20.6309648	90	1	1.07778	0.977778;
	2738	1	4.4	11.2	0	0	1	1.05649351	-20.5933316	90	1	1.07778	0.977778;
	2739	1	0.8	-0.4	0	0	1	1.03449727	-29.3448259	63	1	1.07937	0.920635;
	2740	1	1	1.4	0	0	1	1.01332183	-11.0764897	63	1	1.06349	0.936508;
	2741	1	12	-2	0	0	1	1.04662341	-18.8774795	90	1	1.06667	0.977778;
	2742	1	17	1	0	0	1	1.0453225	-18.940849	90	1	1.06667	0.977778;
	2743	1	11.8	1.5	0	0	1	0.980346275	-18.1669596	63	1	1.07937	0.952381;
	2744	1	17.6	1.7	0	0	1	0.994812287	-8.42065962	63	1	1.07937	0.952381;
	2745	1	0	0	0	0	1	1.06380476	-0.80340417	225	1	1.08889	0.986667;
	2746	1	2.3	-0.1	0	0	1	1.05060727	-16.7364908	63	1	1.06349	0.936508;
	2747	1	17.3	4	0	0	1	1.01332509	-12.5225009	63	1	1.06349	0.968254;
	2748	1	3.4	0.6	0	0	1	1.03806846	-10.7721638	63	1	1.09524	0.904762;
	2749	1	0.5	-0	0	0	1	1.06101122	-19.4689945	90	1	1.07778	0.922222;
	2750	1	0	0	0	0	1	1.08275222	-17.3670932	225	1	1.08889	1;
	2751	1	26.1	-2.3	0	0	1	1.02589655	-28.0809121	90	1	1.06667	0.977778;
	2752	1	-0.9	1.9	0	0	1	1.02074771	-21.1846191	63	1	1.04762	0.952381;
	2753	1	25	-0.9	0	0	1	1.04042579	-23.1400829	63	1	1.07937	0.920635;
	2754	1	0	0	0	0	1	1.02833452	-18.8109803	63	1	1.06349	0.936508;
	2755	1	0	0	0	0	1	1.06150518	-15.4986589	225	1	1.08889	0.933333;
	2756	1	0	0	0	0	1	1.0146018	-22.7621714	63	1	1.04762	0.952381;
	2757	1	41	7.4	0	0	1	0.993217463	-12.4976694	63	1	1.06349	0.936508;
	2758	1	0	0	0	0	1	1.01177495	-22.8893545	63	1	1.04762	0.952381;
	2759	1	0	0	0	0	1	1.02418719	2.94905539	63	1	1.07937	0.952381;
	2760	1	3	0.3	0	0	1	1.04253748	-13.6086782	90	1	1.07778	0.977778;
	2761	1	0	0	0	0	1	1.02308786	-15.6846658	63	1	1.04762	0.952381;
	2762	1	0	0	0	0	1	1.03696275	-2.08671105	63	1	1.07937	0.920635;
	2763	1	0	0	0	0	1	1.05867055	-0.495228146	225	1	1.08889	0.986667;
	2764	1	0	0	0	0	1	1.07347781	2.20534033	380	1	1.10526	1.03947;
	2765	1	0	0	0	0	1	1.00935992	-13.4841258	63	1	1.06349	0.936508;
	2766	1	0	0	0	0	1	1.12040041	5.61967046	63	1	1.13251	0.952381;
	2767	1	21.9	2.8	0	0	1	1.04782041	-12.432127	63	1	1.07937	0.920635;
	2768	1	37	2.5	0	0	1	1.0401449	-24.4887171	63	1	1.07937	0.920635;
	2769	1	0	0	0	-64	1	0.943138968	-14.1140083	20	1	1.15	0.8;
	2770	1	0	0	0	0	1	1.03770745	-15.8139294	90	1	1.06667	0.977778;
	2771	1	0	0	0	0	1	1.07010521	-13.7592914	225	1	1.08444	1.00444;
	2772	1	0	0	0	0	1	1.08777469	-8.66293254	380	1	1.10263	1.04211;
	2773	1	24.1	-1.8	0	0	1	1.0328522	-22.9986185	90	1	1.07778	0.977778;
	2774	1	11.5	0.7	0	0	1	1.0126313	-7.63918068	63	1	1.07937	0.952381;
	2775	1	0	0	0	0	1	1.03790373	-13.0918333	63	1	1.06349	0.936508;
	2776	1	0	0	0	0	1	1.02231396	-10.2345125	225	1	1.08889	0.933333;
	2777	1	33.5	-0.2	0	0	1	1.03211583	-6.81162904	63	1	1.07937	0.952381;
	2778	1	0	0	0	0	1	1.06464368	-4.20334923	225	1	1.08889	0.986667;
	2779	1	28.3	2	0	0	1	1.03253901	-31.6879645	63	1	1.07937	0.920635;
	2780	1	44.2	0	0	0	1	1.03522155	-21.0238944	63	1	1.07937	0.920635;
	2781	1	0	0	0	0	1	1.04405508	-23.3979213	63	1	1.07937	0.920635;
	2782	1	0	0	0	0	1	1.07445739	-19.1672677	225	1	1.08889	1;
	2783	1	0	0	0	0	1	1.08343581	-18.0039416	380	1	1.10526	1.05263;
	2784	1	15.1	11.9	0	0	1	1.03593939	-21.3162015	90	1	1.07778	0.977778;
	2785	1	0	0	0	0	1	1.07157919	-40.1549806	225	1	1.08444	1.00444;
	2786	1	0	0	0	0	1	1.07548782	-35.7347797	380	1	1.10263	1.04211;
	2787	1	0	0	0	0	1	1.0724759	-37.5146774	380	1	1.10263	1.04211;
	2788	1	24.3	2.3	0	0	1	1.00920394	-41.1457879	63	1	1.06349	0.952381;
	2789	1	14.8	-2.9	0	0	1	1.05558635	-23.8938494	63	1	1.07937	0.920635;
	2790	1	13.7	1.6	0	0	1	1.03906824	-8.61849769	63	1	1.07937	0.952381;
	2791	1	0	0	0	0	1	1.04835578	-22.5304269	63	1	1.07937	0.920635;
	2792	1	0	0	0	0	1	1.06768917	-17.6215684	225	1	1.08889	1;
	2793	1	4.8	-0.4	0	0	1	1.02473486	-21.2781207	63	1	1.06349	0.936508;
	2794	1	0	-0.3	0	0	1	1.0589945	-20.60918	90	1	1.07778	0.977778;
	2795	1	82.1	2.8	0	0	1	1.06957112	-17.453161	225	1	1.08889	1.00444;
	2796	1	104.3	9.5	0	0	1	1.07873213	-17.8948746	225	1	1.08889	1.00444;
	2797	1	0	0	0	0	1	1.07768319	-6.45370197	90	1	1.11111	0.922222;
	2798	1	1.4	-0.7	0	80	1	1.07146259	-4.09523704	225	1	1.08889	0.955556;
	2799	1	0	0	0	0	1	1.07041751	-0.123465722	380	1	1.10526	1;
	2800	1	14.9	8.8	0	0	1	1.02688594	-16.040135	63	1	1.06349	0.936508;
	2801	1	16.9	-2.8	0	0	1	1.03491403	-26.0166976	90	1	1.06667	0.977778;
	2802	1	42.8	1	0	0	1	0.998235565	-26.1114123	63	1	1.07937	0.920635;
	2803	1	0	0	0	0	1	1.02550663	-16.4105631	63	1	1.04762	0.952381;
	2804	1	0	0	0	0	1	0.977115438	-4.75814255	45	1	1.06667	0.933333;
	2805	1	3.3	0.2	0	0	1	0.97525353	-4.65744276	45	1	1.06667	0.933333;
	2806	1	18.8	7.7	0	0	1	1.060187	-7.38921125	90	1	1.1	0.944444;
	2807	1	27.7	-7.7	0	0	1	1.06153855	-4.38500989	225	1	1.08889	0.888889;
	2808	1	16.3	-5.4	0	0	1	1.00420547	-28.8999646	63	1	1.07937	0.920635;
	2809	1	11	3.2	0	0	1	1.00150474	-48.4041886	63	1	1.06349	0.952381;
	2810	1	0	0	0	30	1	1.037354	-35.7912285	90	1	1.06667	0.977778;
	2811	1	0	0	0	0	1	1.05344966	-31.8535031	225	1	1.08444	1.00444;
	2812	1	25.7	4.7	0	0	1	1.00537051	-23.1322466	63	1	1.07937	0.920635;
	2813	1	20.4	4.4	0	0	1	1.02615833	-36.0461669	90	1	1.06667	0.977778;
	2814	1	5.4	1	0	0	1	1.01926127	-7.08152759	63	1	1.06349	0.904762;
	2815	1	0	0	0	0	1	1.05562936	-22.8427868	90	1	1.07778	0.922222;
	2816	1	0	0	0	0	1	1.06051017	-18.805041	225	1	1.08889	1;
	2817	1	14.7	2.3	0	0	1	1.05586613	-19.9014797	90	1	1.07778	0.922222;
	2818	1	8.9	0.1	0	0	1	1.03084472	-23.5156268	63	1	1.07937	0.920635;
	2819	2	5.9	0	0	0	1	1.06365993	-27.227447	63	1	1.07937	0.920635;
	2820	1	0	0	0	0	1	1.02993624	2.16402281	63	1	1.07937	0.952381;
	2821	1	0	0	0	0	1	1.07881352	6.08879557	225	1	1.09147	0.986667;
	2822	1	0	0	0	0	1	1.07878743	6.09158283	225	1	1.09145	0.986667;
	2823	1	43.2	2.7	0	0	1	1.02936043	-33.9807536	90	1	1.06667	0.977778;
	2824	1	9	0.1	0	0	1	1.02021283	-32.6580418	63	1	1.07937	0.920635;
	2825	1	26.1	-2.2	0	0	1	1.00262248	-25.2840317	63	1	1.07937	0.920635;
	2826	1	79	12.9	0	0	1	1.04579727	-19.3426131	225	1	1.08444	1.00889;
	2827	1	0	0	0	0	1	1.03101169	-19.0917554	63	1	1.06349	0.936508;
	2828	1	27.8	5.2	0	0	1	1.03718766	-15.8952361	225	1	1.08889	0.933333;
	2829	1	25.2	5.4	0	0	1	1.01692426	-31.6579193	90	1	1.06667	0.977778;
	2830	1	56.4	5.2	0	0	1	1.02842089	-17.5304904	90	1	1.06667	0.977778;
	2831	1	4.6	-0.7	0	0	1	1.04808036	-7.07951297	225	1	1.08889	0.888889;
	2832	1	0	0	0	0	1	1.07862308	3.52009696	225	1	1.09263	0.888889;
	2833	1	0	0	0	0	1	1.08041162	5.88332032	380	1	1.10526	1;
	2834	2	0	0	0	0	1	1.035	-19.3532106	63	1	1.04762	0.952381;
	2835	1	25.9	3	0	0	1	0.994669524	-25.7216487	63	1	1.06349	0.968254;
	2836	1	33.9	5.4	0	0	1	1.03268966	-25.1774015	63	1	1.07937	0.920635;
	2837	1	9	-0.9	0	0	1	1.05524247	-21.1706427	63	1	1.07937	0.920635;
	2838	1	5	1.8	0	0	1	1.03919981	-23.7245849	63	1	1.07937	0.920635;
	2839	2	2.8	0	0	0	1	1.05978841	-15.0820989	225	1	1.08889	0.977778;
	2840	1	41.2	0.2	0	0	1	1.01276356	-14.4165374	63	1	1.06349	0.936508;
	2841	1	12.6	-3.2	0	0	1	1.04140571	-16.8725643	90	1	1.06667	0.977778;
	2842	1	57.4	-55	0	0	1	1.024885	-6.57084826	63	1	1.07937	0.952381;
	2843	1	15.5	-8	0	0	1	1.04872185	-46.7489983	63	1	1.06349	0.952381;
	2844	1	47.5	-1.3	0	0	1	1.00840085	-26.9520602	90	1	1.06667	0.977778;
	2845	1	-1.6	7.4	0	0	1	1.01556749	-18.3375307	63	1	1.04762	0.952381;
	2846	1	21.9	-8.1	0	0	1	1.01459133	-24.3315341	63	1	1.06349	0.936508;
	2847	1	19.9	3.1	0	0	1	1.01588454	-26.2175284	90	1	1.07778	0.922222;
	2848	1	40.9	4.3	0	0	1	1.00094287	-27.9306233	63	1	1.06349	0.968254;
	2849	1	0	0	0	0	1	1.02384186	-23.0113919	225	1	1.08444	1.00889;
	2850	1	0	0	0	0	1	1.0956381	-12.1620734	380	1	1.10526	1.04211;
	2851	1	15.7	0.7	0	0	1	1.00970776	-11.8842394	63	1	1.06349	0.936508;
	2852	1	35.5	9.8	0	0	1	1.07859849	-18.602855	225	1	1.08889	1.00444;
	2853	1	36.2	13	0	0	1	1.06911358	-19.0012064	225	1	1.08889	1.00444;
	2854	1	20.3	2.9	0	0	1	1.00971221	-22.1339345	63	1	1.04762	0.952381;
	2855	1	0	0.3	0	0	1	1.02340885	-12.68815	63	1	1.06349	0.936508;
	2856	1	21.2	-9.9	0	0	1	1.04691656	-9.69072006	225	1	1.08889	0.933333;
	2857	1	1.7	1.9	0	0	1	1.03336868	-26.3413611	63	1	1.07937	0.920635;
	2858	1	8	-2.7	0	0	1	1.02904902	-45.3402896	63	1	1.06349	0.952381;
	2859	1	0	0	0	0	1	1.01201104	-29.6407357	63	1	1.07937	0.920635;
	2860	1	0.4	-0.1	0	0	1	1.01253914	-29.5735513	63	1	1.07937	0.920635;
	2861	1	0	0	0	0	1	1.07450839	-23.8876214	225	1	1.08889	1;
	2862	1	56.7	7.2	0	0	1	1.04094007	-23.3268213	63	1	1.07937	0.920635;
	2863	1	0.9	-0.2	0	0	1	1.01936155	-20.7131691	63	1	1.06349	0.968254;
	2864	1	0	0	0	0	1	1.06587621	-38.7132154	90	1	1.06753	0.977778;
	2865	1	0	0	0	80	1	1.07817946	-35.5260603	225	1	1.08444	1.00444;
	2866	1	17	0.4	0	0	1	1.04128807	-10.7755569	63	1	1.06349	0.936508;
	2867	1	26	5.9	0	0	1	1.03992782	-10.7864824	63	1	1.06349	0.936508;
	2868	1	15.7	1.5	0	0	1	1.0328478	-10.7104921	63	1	1.06349	0.936508;
	2869	1	5	1.4	0	0	1	1.01852993	-24.891762	90	1	1.06667	0.977778;
	2870	1	15	6.1	0	0	1	1.05206866	-12.6799285	90	1	1.07778	0.922222;
	2871	1	-0.5	-1.7	0	0	1	0.988664208	-22.5881689	63	1	1.07937	0.952381;
	2872	1	-5	1.1	0	0	1	0.988854395	-23.9965646	63	1	1.04762	0.952381;
	2873	1	19.9	3.1	0	0	1	0.997816997	-37.1431429	90	1	1.06667	0.977778;
	2874	1	1	-7.4	0	0	1	1.0150563	-18.7781564	63	1	1.07937	0.952381;
	2875	1	36.8	5.7	0	0	1	1.05969258	-24.9003652	90	1	1.07778	0.977778;
	2876	1	0	0	0	0	1	1.03616888	-1.98940003	63	1	1.07937	0.920635;
	2877	1	34.9	1.6	0	0	1	1.01693936	-37.5728741	90	1	1.06667	0.977778;
	2878	1	4.7	2.3	0	0	1	1.02170734	-20.6828035	63	1	1.06349	0.968254;
	2879	1	12.7	0.3	0	0	1	1.00207887	-0.652161211	63	1	1.07937	0.952381;
	2880	1	8.8	-0.7	0	0	1	1.04907092	-19.918761	90	1	1.06667	0.977778;
	2881	1	2.6	7.1	0	0	1	1.0527922	-9.68595403	225	1	1.08889	0.933333;
	2882	1	1	-2	0	0	1	1.0485893	-14.6076323	63	1	1.07937	0.920635;
	2883	1	1.1	-0.1	0	0	1	0.985891541	-22.5468686	63	1	1.07937	0.952381;
	2884	1	28.1	-0.2	0	0	1	1.0076533	-16.4596713	63	1	1.06349	0.936508;
	2885	1	22	3.5	0	0	1	1.02612408	2.56602882	63	1	1.07937	0.952381;
	2886	1	36.6	1.8	0	0	1	1.02310605	-13.403194	63	1	1.06349	0.936508;
	2887	1	8	-6.6	0	0	1	1.04501693	-28.282978	63	1	1.07937	0.920635;
	2888	1	29.8	7.2	0	0	1	0.999590003	-21.9895483	63	1	1.06349	0.968254;
	2889	1	-0	-0.4	0	0	1	1.00428829	-11.3720058	63	1	1.06349	0.968254;
	2890	1	0	0	0	0	1	1.02149698	-12.2791911	63	1	1.06349	0.936508;
	2891	1	16.6	-2.8	0	0	1	1.02279453	-14.1143976	63	1	1.06349	0.936508;
	2892	1	64.5	6	0	0	1	1.05735235	-8.43274237	225	1	1.08889	0.933333;
	2893	1	0	0	0	0	1	1.06414672	-17.8303124	225	1	1.08889	1.00444;
	2894	1	0	0	0	0	1	1.07160826	-13.547562	380	1	1.10526	1.04211;
	2895	1	1	-0.1	0	0	1	1.04673131	-20.9985278	90	1	1.06667	0.977778;
	2896	1	47.7	7.9	0	0	1	1.04184895	-21.3939542	63	1	1.06349	0.936508;
	2897	1	5	-2	0	0	1	1.0377308	-26.5809038	63	1	1.07937	0.920635;
	2898	1	15.7	6.7	0	0	1	1.00439938	-4.77948794	63	1	1.07937	0.952381;
	2899	1	6.6	-9.4	0	0	1	1.02230402	-28.6268574	63	1	1.07937	0.920635;
	2900	2	-1	1.8	0	0	1	1.066	-18.6866651	20	1	1.15	0.8;
	2901	1	0	0	0	0	1	1.07844765	-16.763632	150	1	1.10277	0.9;
	2902	1	0	0	0	0	1	1.07260634	-19.5133594	225	1	1.08889	1;
	2903	1	30.4	1.5	0	0	1	1.00152681	-18.3234638	63	1	1.07937	0.952381;
	2904	1	0	0	0	0	1	1.04720981	-20.123571	90	1	1.06667	0.977778;
	2905	2	0	0	0	0	1	1.07318772	-17.8719966	150	1	1.1	0.9;
	2906	1	52.4	5.8	0	0	1	1.01075579	-13.1529158	63	1	1.06349	0.936508;
	2907	1	33.9	-3.6	0	0	1	0.998321709	-29.1465298	63	1	1.07937	0.920635;
	2908	1	21.5	1.4	0	0	1	1.0146468	1.22100056	63	1	1.07937	0.952381;
	2909	2	19	2.5	0	0	1	1.03708301	-27.0767453	63	1	1.07937	0.920635;
	2910	1	14.3	-6.5	0	0	1	1.03928929	-26.8448883	63	1	1.07937	0.920635;
	2911	1	19.7	-0.3	0	0	1	1.01676144	-28.7481018	90	1	1.06667	0.977778;
	2912	1	20.6	-2.7	0	0	1	1.02176066	-45.4126636	63	1	1.06349	0.952381;
	2913	1	25.7	3.4	0	0	1	1.02813359	-27.9186313	90	1	1.06667	0.977778;
	2914	1	56.8	8.4	0	0	1	1.02295146	-12.2421597	63	1	1.06349	0.936508;
	2915	1	0	0	0	0	1	1.05378115	-7.81917135	225	1	1.08889	0.933333;
	2916	1	0	0	0	0	1	1.04992479	-7.8889839	225	1	1.08889	0.933333;
	2917	1	0	0	0	0	1	1.05820903	-7.63906728	225	1	1.08889	0.933333;
	2918	1	0	0	0	0	1	1.06895273	-3.71135274	380	1	1.10526	1.03947;
	2919	1	3	1	0	0	1	1.02732459	-22.4390836	63	1	1.06349	0.968254;
	2920	1	-3	-1	0	0	1	1.02698886	-25.1181521	63	1	1.07937	0.920635;
	2921	1	41.7	1.6	0	0	1	1.02733677	-22.4383974	63	1	1.06349	0.968254;
	2922	1	14.5	-1.7	0	0	1	1.01077721	-26.7894803	63	1	1.07937	0.920635;
	2923	1	18	2.5	0	0	1	1.02055828	-22.7500694	90	1	1.06667	0.977778;
	2924	1	21	3	0	0	1	1.0151778	-6.9812391	63	1	1.07937	0.952381;
	2925	1	10.9	-1.6	0	0	1	1.03040076	-27.867979	63	1	1.07937	0.920635;
	2926	1	0	0	0	0	1	1.02323535	-20.5360816	63	1	1.07937	0.920635;
	2927	1	32.9	-7.9	0	0	1	1.02240013	-14.3157808	63	1	1.06349	0.936508;
	2928	1	15.2	-0.8	0	0	1	1.04966761	-23.3740704	63	1	1.07937	0.920635;
	2929	2	0	0	0	0	1	1.0055557	-12.0601599	63	1	1.06349	0.936508;
	2930	1	51.8	15.8	0	0	1	1.04476786	-11.499954	90	1	1.07778	0.922222;
	2931	1	43.1	0.8	0	0	1	1.04043298	-1.15119767	63	1	1.07937	0.920635;
	2932	1	0	0	0	0	1	1.07383042	2.48387431	225	1	1.08889	0.888889;
	2933	1	0	0	0	0	1	1.0742599	2.5124007	225	1	1.08889	0.888889;
	2934	1	62.1	11.7	0	0	1	1.06363198	-15.4082243	225	1	1.08889	1.00444;
	2935	1	43.4	2.8	0	0	1	0.976615455	-22.7601447	63	1	1.06349	0.936508;
	2936	1	10.5	4.4	0	0	1	1.0278631	-13.7187179	63	1	1.06349	0.936508;
	2937	1	21.1	-3.7	0	0	1	1.02627215	-14.0688051	63	1	1.06349	0.936508;
	2938	1	0	0	0	0	1	1.04400187	-10.446758	225	1	1.08889	0.933333;
	2939	1	12	3.2	0	0	1	1.03966635	-10.5842534	63	1	1.06349	0.936508;
	2940	1	0	-1.5	0	0	1	1.08167071	-15.5415944	225	1	1.08889	1.00444;
	2941	1	0	0	0	0	1	1.00913012	-24.3297571	63	1	1.07937	0.920635;
	2942	1	15.6	-2.5	0	0	1	1.00792662	-24.4821476	90	1	1.06667	0.977778;
	2943	1	13	6	0	0	1	1.0257851	-20.5318412	63	1	1.06349	0.968254;
	2944	1	14	6	0	0	1	1.02578019	-20.5325273	63	1	1.06349	0.968254;
	2945	1	0	0	0	0	1	1.06101532	-19.4680747	90	1	1.07778	0.922222;
	2946	1	0	0	0	0	1	1.08275222	-17.3670932	225	1	1.08889	1;
	2947	1	0	0	0	0	1	1.02484406	-28.5302084	90	1	1.06667	0.977778;
	2948	1	0	0	0	0	1	1.08107014	-22.8552879	380	1	1.10263	1.04211;
	2949	1	9	0.2	0	0	1	1.00812355	-22.9553012	63	1	1.07937	0.952381;
	2950	1	30.2	4.4	0	0	1	0.979431297	-22.8385961	63	1	1.07937	0.952381;
	2951	1	157.6	48.6	0	0	1	1.01206858	-6.15913713	63	1	1.07937	0.952381;
	2952	1	0	0	0	0	1	1.05453188	-0.940853832	225	1	1.08889	0.986667;
	2953	1	0	0	0	0	1	1.05455248	-0.938751342	225	1	1.08889	0.986667;
	2954	1	16.2	-6	0	0	1	1.01115582	-24.6745713	63	1	1.06349	0.936508;
	2955	1	16.8	2	0	0	1	1.04364698	-34.4387588	90	1	1.06667	0.977778;
	2956	1	39.4	10.9	0	0	1	0.989655027	-0.783269038	63	1	1.07937	0.952381;
	2957	1	13.9	-1.6	0	0	1	1.04717482	-30.4839719	90	1	1.06667	0.977778;
	2958	1	3.9	1	0	0	1	1.00838973	-12.3490842	63	1	1.06349	0.968254;
	2959	1	8.8	-2.1	0	0	1	1.02503971	-24.3083231	63	1	1.07937	0.920635;
	2960	1	0	0	0	0	1	1.07260029	-18.9317093	150	1	1.1	0.9;
	2961	1	19.3	-1.4	0	0	1	1.017109	-25.6947164	90	1	1.06667	0.977778;
	2962	1	13.9	6.3	0	0	1	1.0261424	-21.5145604	63	1	1.07937	0.920635;
	2963	1	0	1.5	0	0	1	1.05642585	-28.1114303	90	1	1.06667	0.977778;
	2964	1	12.8	-9.2	0	0	1	1.07694886	-13.9687685	225	1	1.08889	1.00444;
	2965	1	26.2	3.7	0	0	1	1.08366416	-15.0703554	225	1	1.08946	1.00444;
	2966	1	0	0	0	-60	1	1.03256618	-15.4613945	20	1	1.15	0.8;
	2967	1	0	0	0	0	1	1.08417197	-15.8900093	225	1	1.08914	1.00444;
	2968	1	0	0	0	0	1	1.08367413	-15.0678518	225	1	1.08947	1.00444;
	2969	1	0	0	0	0	1	1.07693432	-13.9673091	225	1	1.08889	1.00444;
	2970	1	0	0	0	0	1	1.07962141	-10.2411287	380	1	1.10526	1.04211;
	2971	1	0	0	0	0	1	1.07852179	-10.7886685	380	1	1.10526	1.04211;
	2972	1	3.2	-0.6	0	0	1	1.07007422	-21.3228733	63	1	1.07937	0.920635;
	2973	1	48.2	17.3	0	0	1	1.02005455	-24.2930278	63	1	1.07937	0.920635;
	2974	1	0	0	0	0	1	1.05412168	-19.1584658	225	1	1.08889	1;
	2975	1	30.8	0.4	0	0	1	1.02630929	-15.4606038	63	1	1.06349	0.936508;
	2976	1	20.7	1.2	0	0	1	0.984270797	-19.2691442	63	1	1.06349	0.936508;
	2977	2	1.1	0	0	0	1	1.02655775	-10.3360399	63	1	1.07937	0.952381;
	2978	1	39.6	2.9	0	0	1	1.0358356	-23.1199034	90	1	1.07778	0.977778;
	2979	1	20.3	2.3	0	0	1	1.01596374	-38.3517217	90	1	1.06667	0.977778;
	2980	1	25.9	-5	0	0	1	1.02809873	-29.0462734	90	1	1.06667	0.977778;
	2981	1	34	-3.4	0	0	1	1.01941692	-47.3738129	63	1	1.06349	0.952381;
	2982	1	-0.2	0.6	0	0	1	1.04713573	-10.0358431	63	1	1.07937	0.920635;
	2983	1	3	-3	0	0	1	1.03161044	-10.4886281	63	1	1.07937	0.920635;
	2984	1	23.2	1.3	0	0	1	1.05589234	-29.2201076	90	1	1.07778	0.977778;
	2985	1	18.8	9	0	0	1	1.05345386	-14.9199719	90	1	1.07778	0.977778;
	2986	1	14.5	6.9	0	0	1	1.01552919	-18.1920917	63	1	1.04762	0.952381;
	2987	1	0	0	0	0	1	1.06097793	-14.4324224	225	1	1.08889	1.00444;
	2988	1	29.3	-1.2	0	0	1	1.03764017	-22.0413477	90	1	1.07778	0.977778;
	2989	1	29.3	-1.5	0	0	1	1.02273876	-22.6330323	63	1	1.06349	0.936508;
	2990	1	-1.9	7.9	0	0	1	1.02259546	-15.1758979	63	1	1.06349	0.968254;
	2991	1	0	0	0	0	1	1.04369362	-12.0373168	225	1	1.08444	1.00889;
	2992	1	14	4	0	0	1	1.05737649	-16.7631352	63	1	1.06397	0.936508;
	2993	1	14.2	0.8	0	0	1	1.00642645	-10.7009043	63	1	1.06349	0.936508;
	2994	1	20.9	1.4	0	0	1	1.05758943	-3.94850378	90	1	1.1	0.944444;
	2995	2	12	-2.5	0	0	1	1.033	-11.19488	63	1	1.06349	0.936508;
	2996	1	0	0	0	0	1	1.04249279	-10.3996418	20	1	1.15	0.8;
	2997	1	13.2	5.4	0	0	1	1.04145134	-10.3996418	63	1	1.06349	0.936508;
	2998	1	0	0	0	0	1	1.03337085	-10.6031716	63	1	1.06349	0.936508;
	2999	1	0	0	0	0	1	1.05390363	-7.81985107	225	1	1.08889	0.933333;
	3000	1	56.9	16.6	0	0	1	1.04705372	-8.57857839	225	1	1.08889	0.933333;
	3001	1	42.4	20.9	0	0	1	1.01992538	-31.091834	63	1	1.06349	0.968254;
	3002	1	40	-3.2	0	0	1	1.0532785	-27.8224297	225	1	1.08444	1.00889;
	3003	1	48.8	4.5	0	30	1	1.06976464	-23.5684955	63	1	1.07937	0.920635;
	3004	1	0	0	0	0	1	1.08177745	-17.028835	225	1	1.08889	1;
	3005	1	20.8	1	0	0	1	1.01773292	-30.6542598	63	1	1.07937	0.920635;
	3006	1	48.5	1	0	0	1	1.04367532	-13.2109724	225	1	1.08444	1.00889;
	3007	1	0	0	0	0	1	1.03246454	-22.660338	90	1	1.07778	0.922222;
	3008	1	120	9.3	0	0	1	1.07865079	-18.5483384	225	1	1.08889	1.00444;
	3009	1	0	1.1	0	0	1	0.995743625	-31.6900127	63	1	1.07937	0.920635;
	3010	1	0	0	0	0	1	1.02931984	2.88567748	63	1	1.07937	0.952381;
	3011	1	0	0	0	0	1	1.07843788	5.85740673	225	1	1.09044	0.986667;
	3012	1	0	0	0	0	1	1.08557659	7.90923286	380	1	1.10526	1.03947;
	3013	1	22.3	5.6	0	0	1	1.00680512	1.29145275	63	1	1.07937	0.952381;
	3014	1	50.6	-2.7	0	0	1	1.03855498	-29.8386448	63	1	1.07937	0.920635;
	3015	1	54.8	5.2	0	0	1	1.00424598	-12.1527189	63	1	1.06349	0.936508;
	3016	1	2.3	-1.2	0	0	1	1.01919252	-10.7069388	63	1	1.07937	0.952381;
	3017	1	45.7	-3.1	0	0	1	1.06219534	-19.3876886	90	1	1.06788	0.977778;
	3018	1	0	0	0	0	1	1.06572106	-15.7280049	225	1	1.08444	1.00444;
	3019	1	22.3	4.2	0	0	1	1.01207974	-19.1626631	63	1	1.06349	0.968254;
	3020	1	0.9	-0.3	0	0	1	1.06686309	-23.8728187	63	1	1.07937	0.920635;
	3021	1	0	0	0	0	1	1.05442705	-28.3116603	90	1	1.06667	0.977778;
	3022	2	0.9	0	0	0	1	1.00257468	-16.1450522	63	1	1.07937	0.952381;
	3023	2	12.3	0	0	0	1	1.016	-9.90844535	63	1	1.06349	0.936508;
	3024	1	0	0	0	0	1	1.02161302	-1.68941359	63	1	1.07937	0.920635;
	3025	1	6	-3.6	0	0	1	1.02198203	-35.9939507	90	1	1.06667	0.977778;
	3026	1	2	-1.9	0	0	1	1.02666967	-6.5224469	63	1	1.07937	0.952381;
	3027	1	0	0	0	0	1	1.02664704	-6.51839154	63	1	1.07937	0.952381;
	3028	1	33.7	4.2	0	0	1	1.04752368	-12.3210805	63	1	1.07937	0.920635;
	3029	1	0	0	0	0	1	1.02373495	-28.564737	63	1	1.06349	0.968254;
	3030	1	50.4	0	0	0	1	1.06289395	-6.8138845	90	1	1.1	0.944444;
	3031	1	1.3	4.7	0	0	1	1.04382391	-19.3567884	63	1	1.07937	0.920635;
	3032	1	0	0	0	0	1	1.07576438	-15.8357994	225	1	1.08889	1;
	3033	1	0	0	0	0	1	1.08508807	-10.8433401	380	1	1.10526	1.05263;
	3034	1	20.5	1.8	0	0	1	0.999330656	-24.0300681	63	1	1.06349	0.968254;
	3035	1	39.4	3.9	0	0	1	1.01920272	-25.3873726	63	1	1.07937	0.920635;
	3036	1	24.6	0.3	0	0	1	1.04906834	-25.6723661	63	1	1.07937	0.920635;
	3037	1	25.9	-5.2	0	0	1	1.01656294	-11.2937036	63	1	1.06349	0.968254;
	3038	1	30.2	1.1	0	0	1	0.981298635	-23.1597533	63	1	1.07937	0.952381;
	3039	1	10.5	11.3	0	0	1	1.06341601	-19.3492606	225	1	1.08889	1;
	3040	1	0.7	0.2	0	0	1	1.01367068	-22.5542441	63	1	1.04762	0.952381;
	3041	1	23.1	-11.2	0	0	1	1.03534498	-14.1965114	63	1	1.06349	0.936508;
	3042	1	2.3	0.5	0	0	1	1.01706164	-23.3366736	63	1	1.07937	0.920635;
	3043	1	47.2	2.8	0	0	1	1.01352016	-23.8960537	63	1	1.07937	0.920635;
	3044	1	22.2	0.7	0	0	1	1.01526443	-17.262726	63	1	1.07937	0.952381;
	3045	1	18	3.6	0	0	1	1.03252734	-16.9027192	63	1	1.07937	0.952381;
	3046	1	10	-2.3	0	0	1	1.05863411	-28.2384585	90	1	1.06667	0.977778;
	3047	1	31.8	0.2	0	0	1	1.06214596	-25.1549536	63	1	1.07937	0.920635;
	3048	1	30.5	5.5	0	0	1	1.05328418	-6.85212911	225	1	1.08889	0.888889;
	3049	1	10.1	6.1	0	0	1	1.01868287	-18.4983276	63	1	1.06349	0.968254;
	3050	1	53.7	6.8	0	0	1	0.996872932	-12.6662498	63	1	1.06349	0.968254;
	3051	1	9	-2.6	0	0	1	1.04022695	-24.0129252	90	1	1.06667	0.977778;
	3052	1	0	0	0	0	1	1.02347148	-14.2515019	63	1	1.06349	0.936508;
	3053	1	0	0	0	0	1	1.00380413	-19.4134722	63	1	1.04762	0.952381;
	3054	1	1.8	3	0	0	1	1.01753273	-19.1914456	63	1	1.04762	0.952381;
	3055	1	0	0	0	0	1	1.07289341	-12.9239956	225	1	1.08889	1.00444;
	3056	1	0	0	0	0	1	1.07289363	-12.923998	225	1	1.08889	1.00444;
	3057	1	0	0	0	0	1	1.08429548	-13.9054344	380	1	1.10526	1.05263;
	3058	1	0	0	0	0	1	1.08430343	-13.9055038	380	1	1.10526	1.05263;
	3059	1	0	0	0	0	1	1.08430333	-13.905503	380	1	1.10526	1.05263;
	3060	2	0	0	0	0	1	1.01596424	-21.6952501	63	1	1.06349	0.936508;
	3061	1	39.2	1.6	0	0	1	1.03349502	-38.0608708	90	1	1.06667	0.977778;
	3062	1	13.9	4.6	0	0	1	1.0032817	-23.3350577	63	1	1.04762	0.952381;
	3063	1	28.6	-2.1	0	0	1	1.0014433	-24.5296414	63	1	1.04762	0.952381;
	3064	1	14.9	7.8	0	0	1	1.04071279	-23.5371911	90	1	1.06667	0.977778;
	3065	1	0	0	0	0	1	1.06363403	-19.5061997	225	1	1.08444	1.00444;
	3066	1	14.5	-5.6	0	0	1	1.03504334	-24.7118869	90	1	1.07778	0.922222;
	3067	1	27.6	-2.6	0	0	1	1.06469309	-15.1852933	90	1	1.07778	0.977778;
	3068	1	-0.1	0.3	0	0	1	1.05885709	-20.607046	90	1	1.07778	0.977778;
	3069	1	47.9	1.1	0	0	1	1.06999233	-17.3687411	225	1	1.08889	1.00444;
	3070	1	54.1	0.4	0	0	1	1.06983025	-17.3824031	225	1	1.08889	1.00444;
	3071	1	9.5	0.1	0	0	1	0.991655721	-14.9305703	63	1	1.06349	0.968254;
	3072	1	2.1	-0.4	0	0	1	1.00736279	-31.4038609	63	1	1.07937	0.920635;
	3073	1	25.9	-4.3	0	0	1	1.02968595	-38.2694844	63	1	1.06349	0.952381;
	3074	1	27.1	2.1	0	0	1	1.01853241	-18.7110305	63	1	1.06349	0.936508;
	3075	1	0	0	0	0	1	1.05507223	-15.3825931	225	1	1.08889	0.933333;
	3076	1	1.2	-0.2	0	0	1	1.02175338	-14.2070773	63	1	1.06349	0.936508;
	3077	1	0	0	0	0	1	0.975987642	-17.5479454	63	1	1.06349	0.968254;
	3078	1	1.6	-0.5	0	0	1	1.02658777	-13.1906927	63	1	1.06349	0.936508;
	3079	1	18.8	2.2	0	0	1	0.993109699	-14.1434249	63	1	1.06349	0.904762;
	3080	1	3.5	-1.8	0	0	1	1.03053468	-19.1152953	90	1	1.06667	0.977778;
	3081	1	11.9	3.8	0	0	1	1.03863647	-35.2575455	63	1	1.06349	0.952381;
	3082	1	21.7	2.9	0	0	1	1.01576236	2.10362128	63	1	1.07937	0.952381;
	3083	1	0	0	0	0	1	1.07454852	4.61938353	225	1	1.08889	0.986667;
	3084	1	0	0	0	0	1	1.00105733	-27.4616987	63	1	1.07937	0.920635;
	3085	1	0	0	0	0	1	1.01365833	-28.5157076	63	1	1.07937	0.920635;
	3086	1	80.7	5.2	0	0	1	1.02169956	-20.1110098	63	1	1.07937	0.920635;
	3087	1	0	0	0	0	1	1.05081053	-16.7373597	225	1	1.08889	1;
	3088	1	2.1	3.8	0	0	1	1.02146574	-11.906757	63	1	1.06349	0.936508;
	3089	1	0	0	0	0	1	1.04725315	-9.17500969	225	1	1.08889	0.933333;
	3090	1	4.8	-1.2	0	0	1	0.98268297	-32.5483485	63	1	1.07937	0.920635;
	3091	1	33.1	-0.6	0	0	1	1.03124625	-30.2646658	90	1	1.06667	0.977778;
	3092	1	28.7	7.6	0	0	1	0.976818486	-20.1204494	63	1	1.06349	0.936508;
	3093	1	19.4	0.8	0	0	1	1.02508195	-28.7608728	90	1	1.06667	0.977778;
	3094	1	1	-2	0	0	1	0.952890524	-6.78583594	45	1	1	0.888889;
	3095	1	13.3	-2.3	0	0	1	1.00968374	-19.0093094	63	1	1.06349	0.936508;
	3096	1	10.6	-0.7	0	0	1	1.02024487	-22.8059792	63	1	1.04762	0.952381;
	3097	1	11.9	1.8	0	0	1	0.995640256	-21.3353306	63	1	1.04762	0.952381;
	3098	2	0	0	0	0	1	0.975900908	-12.9856393	45	1	1	0.888889;
	3099	1	27.2	7.4	0	0	1	0.971801633	-22.8338162	63	1	1.06349	0.936508;
	3100	1	0	0	0	0	1	1.02539847	-17.8388953	63	1	1.06349	0.936508;
	3101	1	0	0	0	0	1	1.05325063	-14.9048218	225	1	1.08889	0.933333;
	3102	1	56.7	13.3	0	0	1	1.06895113	-19.0371888	225	1	1.08889	1.00444;
	3103	1	0	0	0	0	1	1.10403418	1.64384729	380	1	1.10526	1.03947;
	3104	1	25.2	1.3	0	0	1	1.01788129	-6.92604395	63	1	1.07937	0.952381;
	3105	1	14.8	1.9	0	0	1	1.01094645	-8.1942593	63	1	1.07937	0.952381;
	3106	1	8.9	0.1	0	0	1	1.00997786	-12.8217871	63	1	1.06349	0.936508;
	3107	2	6	0	0	0	1	1.01311957	-12.5112556	63	1	1.06349	0.936508;
	3108	1	28.2	-3.1	0	0	1	0.999145888	-24.4680504	63	1	1.04762	0.952381;
	3109	1	62.7	-0.4	0	0	1	1.0613075	-18.4803978	225	1	1.08889	1.00444;
	3110	1	-24.1	0.6	0	0	1	1.06315631	-3.3619417	225	1	1.08889	0.986667;
	3111	1	44.5	0.6	0	0	1	1.02988584	-30.4001934	63	1	1.07937	0.920635;
	3112	1	39.9	18.5	0	0	1	1.03775096	-10.7779928	63	1	1.07937	0.920635;
	3113	1	12.3	-3	0	0	1	1.01266713	-51.2553401	63	1	1.06349	0.952381;
	3114	1	-0.1	0.3	0	0	1	1.04408242	-18.2949743	90	1	1.06667	0.977778;
	3115	1	0	0	0	0	1	1.04756216	-19.4492229	90	1	1.06667	0.977778;
	3116	2	-1.4	0	0	0	1	1.056	5.8977275	20	1	1.15	0.8;
	3117	2	0	0	0	0	1	1.092	4.55327318	20	1	1.15	0.8;
	3118	2	0	0	0	0	1	1.093	4.72979918	20	1	1.15	0.8;
	3119	1	0	0	0	0	1	1.0637421	-0.781464862	225	1	1.08889	0.986667;
	3120	1	0	0	0	0	1	1.06387188	-0.785053895	225	1	1.08889	0.986667;
	3121	1	0	0	0	0	1	1.06387377	-0.784434353	225	1	1.08889	0.986667;
	3122	1	25	2	0	0	1	1.0411144	-42.1946644	90	1	1.06667	0.977778;
	3123	2	0	0	0	0	1	1.032	-17.9380228	63	1	1.06349	0.936508;
	3124	1	7.3	1.1	0	0	1	1.01843549	-45.2960489	63	1	1.06349	0.952381;
	3125	1	15	0	0	0	1	1.02069441	-21.6048908	63	1	1.06349	0.936508;
	3126	2	0	0	0	0	1	1.00915539	-21.6128207	63	1	1.07937	0.920635;
	3127	1	73.1	24.6	0	0	1	1.02096765	-27.46718	63	1	1.07937	0.920635;
	3128	1	0	0	0	0	1	0.968281843	-25.9017726	150	1	1.1	0.9;
	3129	1	31.2	3.8	0	0	1	1.02649308	-3.08251823	63	1	1.06349	0.904762;
	3130	1	6	1	0	0	1	1.07224008	-8.88924887	63	1	1.08367	0.920635;
	3131	1	25.3	-0.7	0	0	1	0.990875772	-25.6754669	63	1	1.06349	0.968254;
	3132	1	14	-3.5	0	0	1	1.01558875	-28.2470427	90	1	1.06667	0.977778;
	3133	1	37.5	4.6	0	0	1	1.05945558	-11.2436023	90	1	1.1	0.944444;
	3134	1	26.5	-0.7	0	0	1	1.04874055	-13.3780904	63	1	1.06691	0.936508;
	3135	1	0	0	0	0	1	1.07284737	-7.21609101	380	1	1.10526	1.03947;
	3136	2	0	0	0	0	1	1.072	-21.5982989	90	1	1.07778	0.922222;
	3137	1	46.6	7.1	0	0	1	1.06351215	-5.79446329	225	1	1.08889	0.888889;
	3138	1	33.6	-6.8	0	0	1	1.06409335	-5.78245121	225	1	1.08889	0.888889;
	3139	1	13.1	1.1	0	0	1	1.03350136	-6.81742682	63	1	1.07937	0.952381;
	3140	1	26.5	6.3	0	0	1	1.07454827	5.61105142	225	1	1.08889	0.986667;
	3141	1	44.4	-5.1	0	0	1	1.02988437	-23.1076785	63	1	1.07937	0.920635;
	3142	2	0	0	0	0	1	0.97306711	-24.3966391	63	1	1.07937	0.920635;
	3143	1	0	0	0	0	1	1.02132072	-18.2253937	63	1	1.06349	0.968254;
	3144	1	10.8	5.2	0	0	1	1.07240393	-15.0699128	225	1	1.08889	1.00444;
	3145	1	16.8	9.8	0	0	1	1.03658861	-18.7501352	63	1	1.04762	0.952381;
	3146	1	46.8	5.7	0	0	1	1.07241243	-15.069535	225	1	1.08889	1.00444;
	3147	1	26.9	0.2	0	0	1	1.005657	-28.5755549	63	1	1.07937	0.920635;
	3148	1	2.1	0.5	0	0	1	1.02599961	-22.5356256	63	1	1.06349	0.968254;
	3149	1	0	0	0	0	1	1.04180358	-19.3782847	225	1	1.08889	0.977778;
	3150	1	0	0	0	0	1	0.99609674	-19.3781251	380	1	1.10263	0.99341;
	3151	1	16.2	1.8	0	0	1	0.998445768	-11.9924191	63	1	1.07937	0.952381;
	3152	1	0	0	0	0	1	1.03102472	-6.01204922	90	1	1.06667	0.988889;
	3153	1	0	0	0	0	1	1.08943647	-5.90311872	380	1	1.10526	1.03947;
	3154	1	0	0	0	0	1	1.08852835	-5.57365383	380	1	1.10526	1.03947;
	3155	1	4	1	0	0	1	1.01507597	-27.422064	63	1	1.07937	0.920635;
	3156	1	28.7	1.4	0	0	1	1.02509644	-13.9679851	63	1	1.06349	0.936508;
	3157	2	0	0	0	0	1	1.059	-9.42994296	90	1	1.08889	0.933333;
	3158	1	30.2	3.2	0	0	1	1.04289223	-21.5747417	63	1	1.06349	0.936508;
	3159	2	7.7	0	0	0	1	1.074	-22.3948624	90	1	1.07778	0.922222;
	3160	1	19	2.3	0	0	1	1.03122839	-23.0765415	90	1	1.06667	0.977778;
	3161	1	20.4	1.1	0	0	1	0.993714396	-21.1686356	63	1	1.04762	0.952381;
	3162	1	-0.3	-0.5	0	0	1	1.02725851	-9.77253878	63	1	1.06349	0.936508;
	3163	1	102.2	19.7	0	0	1	1.06972194	-18.8279934	225	1	1.08889	1.00444;
	3164	1	21.3	4.4	0	0	1	1.02792952	-22.5544146	63	1	1.07937	0.920635;
	3165	1	0	0	0	0	1	1.08958979	-18.3659194	225	1	1.08889	1;
	3166	1	0.9	0.4	0	0	1	0.97502462	-24.9801844	63	1	1.07937	0.920635;
	3167	1	42.9	6.4	0	0	1	1.07684302	-15.6498139	225	1	1.08889	1.00444;
	3168	1	33.9	3	0	0	1	1.08035003	-18.1055487	225	1	1.08889	1.00444;
	3169	1	0	0	0	0	1	1.03839088	-30.1560597	90	1	1.06667	0.977778;
	3170	1	-0.6	-0.6	0	0	1	1.02649118	-16.5222743	63	1	1.06349	0.936508;
	3171	1	0	0	0	0	1	1.01913833	-28.5067558	63	1	1.07937	0.920635;
	3172	1	15.1	-2.1	0	0	1	1.03383642	-25.1460419	90	1	1.07778	0.922222;
	3173	1	0.3	-0	0	0	1	1.00242766	-21.654736	63	1	1.07937	0.952381;
	3174	1	38.9	-0.2	0	0	1	1.05748543	-24.8387387	63	1	1.07937	0.920635;
	3175	1	44.2	16	0	0	1	1.0282546	-17.7005889	63	1	1.04762	0.952381;
	3176	1	0	0	0	0	1	1.06286061	-13.5757848	225	1	1.08889	1.00444;
	3177	1	8.6	-3.9	0	0	1	1.03056065	-44.675257	63	1	1.06349	0.952381;
	3178	2	0	0	0	0	1	1.01559185	-24.2262784	150	1	1.1	0.9;
	3179	1	0	0	0	78	1	1.04604083	-22.5042396	225	1	1.08444	1.00889;
	3180	1	0	0	0	0	1	1.04047544	-19.5850535	380	1	1.10263	1.02895;
	3181	1	16.8	-0.3	0	0	1	1.03763948	-26.2177148	63	1	1.07937	0.920635;
	3182	1	22.5	1.9	0	0	1	1.00173268	-19.9905514	90	1	1.06667	0.977778;
	3183	1	13.1	2.4	0	0	1	1.06604849	-12.4130574	63	1	1.07629	0.904762;
	3184	1	28.4	-0.2	0	0	1	1.04482979	-19.9581005	90	1	1.07778	0.977778;
	3185	1	43.6	-4.6	0	0	1	1.04442983	-13.5051961	90	1	1.07778	0.922222;
	3186	1	19.6	0.2	0	0	1	1.00899048	-10.5399343	63	1	1.07937	0.952381;
	3187	1	12.5	1.5	0	0	1	1.01067232	-18.1172981	63	1	1.06349	0.936508;
	3188	1	14.5	-1.4	0	0	1	1.03891516	-19.9303431	63	1	1.06349	0.936508;
	3189	1	0	-2	0	0	1	1.01898346	-7.84168163	63	1	1.06349	0.952381;
	3190	1	46.2	8.4	0	0	1	1.02186832	-13.0618073	63	1	1.07937	0.952381;
	3191	1	9.2	3.1	0	0	1	1.07789726	-15.754719	225	1	1.08889	1.00444;
	3192	1	18.2	3.8	0	0	1	1.07787887	-15.7569307	225	1	1.08889	1.00444;
	3193	1	27.4	0.6	0	0	1	1.04171096	-24.3566776	90	1	1.06667	0.977778;
	3194	1	32	33.1	0	0	1	1.0401148	-14.4829483	225	1	1.08444	1.00889;
	3195	1	31.4	0.2	0	0	1	1.0076888	-20.5839967	63	1	1.06349	0.968254;
	3196	1	10.3	3.2	0	0	1	1.0215847	-25.0467195	90	1	1.06667	0.977778;
	3197	1	36.9	9.6	0	0	1	1.03005457	-25.8327543	90	1	1.06667	0.977778;
	3198	1	0	0	0	0	1	1.06341501	-21.8017824	225	1	1.08444	1.00444;
	3199	1	0	0	0	0	1	1.06318384	-23.4185442	225	1	1.08444	1.00444;
	3200	1	0	0	0	0	1	1.05523844	-24.1555068	63	1	1.07937	0.920635;
	3201	1	50.3	11.1	0	0	1	1.01535534	-11.7201614	63	1	1.06349	0.904762;
	3202	1	0	0	0	0	1	1.03829503	-8.86373452	225	1	1.08889	0.902222;
	3203	1	11.9	-1	0	0	1	0.991191246	-29.8793906	63	1	1.07937	0.920635;
	3204	1	20.1	6.3	0	0	1	1.07392456	-15.6147633	225	1	1.08889	1.00444;
	3205	1	0.6	6.6	0	0	1	1.07725414	-15.5396799	225	1	1.08889	1.00444;
	3206	1	18	-1.3	0	0	1	1.0386374	-25.2312818	90	1	1.07778	0.977778;
	3207	1	14	-1.9	0	0	1	1.01670876	-35.8727769	63	1	1.07937	0.920635;
	3208	1	20.7	2.9	0	0	1	1.06605054	-2.37607715	90	1	1.1	0.944444;
	3209	1	21.1	-3.6	0	0	1	1.03077132	3.32791073	63	1	1.07937	0.952381;
	3210	2	4	0	0	0	1	1.073	-17.8697382	150	1	1.1	0.9;
	3211	1	44.7	-2.6	0	0	1	1.04589257	-10.7136703	63	1	1.07937	0.920635;
	3212	1	100.7	23.2	0	0	1	1.06056172	-18.4911685	225	1	1.08889	1.00444;
	3213	1	7.9	-0.3	0	0	1	1.02870943	-2.21252111	63	1	1.04762	0.888889;
	3214	1	0.7	0.1	0	0	1	1.03527001	-16.5249674	63	1	1.07937	0.952381;
	3215	1	0	0	0	0	1	1.08970061	-16.6399961	63	1	1.09834	0.952381;
	3216	1	2	-0.2	0	0	1	1.02068923	-19.3840821	63	1	1.04762	0.952381;
	3217	1	136.4	48.2	0	0	1	1.06205157	-16.6378614	225	1	1.08889	1.00444;
	3218	1	41	-2.6	0	0	1	1.03277988	-36.3374458	90	1	1.06667	0.977778;
	3219	1	16.1	-3.9	0	0	1	1.04436727	-14.6062661	63	1	1.07937	0.920635;
	3220	1	53	5.2	0	0	1	1.0328087	-16.5036761	63	1	1.04762	0.952381;
	3221	1	5	-2	0	0	1	1.05882708	-20.6185487	90	1	1.07778	0.977778;
	3222	1	0	0	0	0	1	1.02341008	-16.128102	63	1	1.07937	0.952381;
	3223	1	0.6	0.3	0	0	1	1.02945676	-15.2121188	63	1	1.07937	0.952381;
	3224	1	15.2	4.9	0	0	1	0.965291191	-20.5546902	63	1	1.06349	0.96781;
	3225	1	2.1	-0.1	0	0	1	0.958148339	-8.7068675	45	1	1	0.888889;
	3226	1	26.9	-7.1	0	0	1	1.03934175	-34.2817746	90	1	1.06667	0.977778;
	3227	1	23	-3.3	0	0	1	0.991929528	-21.46223	63	1	1.07937	0.952381;
	3228	1	4.9	6.5	0	0	1	1.03832033	-16.0972324	90	1	1.07778	0.977778;
	3229	1	-0.6	-0.2	0	0	1	1.00895118	-3.91808951	63	1	1.07937	0.952381;
	3230	1	34.2	-41.7	0	0	1	1.09141599	2.57759912	380	1	1.10526	1.03947;
	3231	1	44.4	6.9	0	0	1	1.07742324	-15.3790866	225	1	1.08889	1.00444;
	3232	1	40.9	5.8	0	0	1	1.07746309	-15.3764318	225	1	1.08889	1.00444;
	3233	1	32.9	6.3	0	0	1	1.07747815	-15.374721	225	1	1.08889	1.00444;
	3234	1	0	0	0	0	1	1.00744594	-23.1451399	90	1	1.06667	0.977778;
	3235	1	32.4	0.2	0	0	1	0.991658026	-33.2673823	90	1	1.06667	0.977778;
	3236	1	0	0	0	0	1	1.09059748	-5.74334052	380	1	1.10526	1.03947;
	3237	1	3.5	3.2	0	0	1	1.09037423	-5.83759006	380	1	1.10526	1.03947;
	3238	1	23.6	2.8	0	0	1	1.0199697	-10.5683367	63	1	1.07937	0.952381;
	3239	2	0.5	0	0	0	1	1.06102569	-19.4760096	90	1	1.07778	0.922222;
	3240	1	0	0	0	0	1	1.01052834	-6.82953735	63	1	1.07937	0.952381;
	3241	2	0	0	0	0	1	1.00557762	-12.0607208	63	1	1.06349	0.936508;
	3242	1	8.8	3.2	0	0	1	1.03285035	-47.135487	63	1	1.06349	0.952381;
	3243	1	25	50.9	0	0	1	1.01154072	3.23934847	225	1	1.04444	0.982222;
	3244	1	18.8	2.2	0	0	1	1.04946247	-22.4530399	90	1	1.07778	0.977778;
	3245	1	28.7	6.3	0	0	1	1.01885972	-11.7880063	63	1	1.07937	0.920635;
	3246	2	0	0	0	0	1	1.00488166	-29.7714154	63	1	1.07937	0.920635;
	3247	1	33.3	1.8	0	0	1	1.01136966	-19.082216	63	1	1.06349	0.968254;
	3248	1	3.5	0.7	0	0	1	1.05309476	-21.0656274	90	1	1.07778	0.977778;
	3249	1	8.3	-4.7	0	0	1	1.02492266	-25.7236613	63	1	1.06349	0.936508;
	3250	1	43.8	-0.6	0	0	1	1.03511322	-43.3115451	90	1	1.06667	0.977778;
	3251	1	46.7	-0.1	0	0	1	1.03719568	-24.3851305	63	1	1.07937	0.920635;
	3252	1	10	1.3	0	0	1	1.01802444	-28.0637287	90	1	1.06667	0.977778;
	3253	1	0	0	0	0	1	1.06126525	-15.0253326	225	1	1.08444	1.00889;
	3254	1	0	0	0	0	1	1.02825885	-5.50344503	63	1	1.07937	0.952381;
	3255	1	0	0	0	0	1	1.02825885	-5.50344503	63	1	1.07937	0.952381;
	3256	1	0	0	0	0	1	1.02825901	-5.5035275	63	1	1.07937	0.952381;
	3257	1	0	0	0	0	1	1.00824792	-12.6884873	63	1	1.06349	0.968254;
	3258	1	45.1	1.1	0	0	1	1.03541631	-22.387525	90	1	1.06667	0.977778;
	3259	1	0	0	0	0	1	1.06611151	-18.3500126	225	1	1.08444	1.00444;
	3260	1	17.8	1.3	0	0	1	1.0471946	-21.8254947	90	1	1.07778	0.977778;
	3261	1	24.2	3	0	0	1	1.03291019	-16.7294975	90	1	1.06667	0.977778;
	3262	1	63.9	9.9	0	0	1	1.04051961	-11.5315476	90	1	1.08889	0.933333;
	3263	1	0	0	0	0	1	1.05298851	-5.112662	225	1	1.08889	0.933333;
	3264	2	0.1	0	0	0	1	1.01623121	-29.1112374	63	1	1.07937	0.920635;
	3265	1	5.7	-11.4	0	0	1	1.03546233	-17.293941	90	1	1.06667	0.977778;
	3266	2	0	0	0	0	1	1.051	-22.9959004	150	1	1.1	0.9;
	3267	1	16.6	3.1	0	0	1	1.07972911	-18.1046469	225	1	1.08889	1.00444;
	3268	1	30	3.5	0	0	1	0.955080523	-24.2351601	63	1	1.04762	0.944812;
	3269	1	0	0	0	0	1	1.04731346	-10.0869862	63	1	1.07937	0.920635;
	3270	1	31.5	2.4	0	0	1	1.04819709	-7.63834993	225	1	1.08889	0.915556;
	3271	1	72.1	11.9	0	0	1	1.07763802	-15.7854577	225	1	1.08889	1.00444;
	3272	1	23	2.7	0	0	1	1.00357058	-18.7710509	63	1	1.07937	0.952381;
	3273	1	115.7	7.6	0	0	1	1.07915274	-14.7879059	225	1	1.08889	1.00444;
	3274	1	27.8	-7.8	0	0	1	1.04367327	-27.3434274	63	1	1.07937	0.920635;
	3275	1	0	0	0	0	1	0.999326502	-20.5502505	63	1	1.04762	0.952381;
	3276	1	14.8	-1.2	0	0	1	1.03616731	-1.9893599	63	1	1.07937	0.920635;
	3277	1	52.4	0.4	0	0	1	1.06909739	-7.07381374	90	1	1.11111	0.955556;
	3278	1	-0.2	18.1	0	0	1	1.02545797	-4.5682798	63	1	1.07937	0.952381;
	3279	1	0	0	0	0	1	1.08059692	-3.78455962	225	1	1.08889	0.986667;
	3280	2	-0.4	0	0	0	1	1.116	1.87284482	20	1	1.15	0.8;
	3281	2	-2.8	0	0	0	1	1.048	0.618105356	20	1	1.15	0.8;
	3282	2	-2.1	0	0	0	1	1.025	0.706820874	20	1	1.15	0.8;
	3283	1	0	0	0	0	1	1.02612702	-4.27265284	63	1	1.07937	0.952381;
	3284	1	0	0	0	0	1	1.02485303	-4.27787394	63	1	1.07937	0.952381;
	3285	1	0	0	0	0	1	1.08059692	-3.78455962	225	1	1.08889	0.986667;
	3286	1	0	0	0	0	1	1.08068491	-3.76503863	225	1	1.08889	0.986667;
	3287	1	1.7	0.8	0	0	1	1.0330885	-10.6268889	63	1	1.06349	0.936508;
	3288	1	55.2	5.6	0	0	1	1.04708185	-8.58576188	225	1	1.08889	0.933333;
	3289	1	0.2	-1.5	0	0	1	1.06968767	-6.94990923	90	1	1.11111	0.955556;
	3290	1	0	0	0	0	1	1.08306022	4.93887214	63	1	1.09575	0.952381;
	3291	1	48.4	0	0	0	1	1.0765621	4.93887214	225	1	1.08924	0.986667;
	3292	1	24.3	1.4	0	0	1	1.01976426	-17.4931181	63	1	1.06349	0.936508;
	3293	1	9.5	3.9	0	0	1	1.01875542	-16.9391522	63	1	1.06349	0.936508;
	3294	1	0.9	1.2	0	0	1	1.00105925	-11.8963888	63	1	1.06349	0.936508;
	3295	2	0	0	0	0	1	1.01308384	-12.3263695	63	1	1.06349	0.936508;
	3296	1	9.9	3.7	0	0	1	0.995163272	-21.3212415	63	1	1.04762	0.952381;
	3297	1	14.6	1.4	0	15	1	1.05244655	-24.6721537	63	1	1.07937	0.920635;
	3298	1	0	0	0	0	1	1.06335215	-18.8475677	225	1	1.08889	1;
	3299	1	0	0	0	0	1	1.03213933	-14.8760146	63	1	1.07937	0.952381;
	3300	1	0.3	-0.7	0	0	1	1.02927266	-15.3646108	63	1	1.07937	0.952381;
	3301	2	0	0	0	0	1	1.02437679	-27.0228335	63	1	1.06349	0.968254;
	3302	1	44.7	1	0	0	1	1.04033488	-23.6891991	63	1	1.07937	0.920635;
	3303	1	0	0	0	0	1	0.979101255	-44.1054422	63	1	1.06349	0.952381;
	3304	1	23.3	0.5	0	0	1	1.00781297	-47.3544366	63	1	1.06349	0.952381;
	3305	1	1.9	-0.2	0	0	1	1.01147169	-17.0324788	63	1	1.06349	0.936508;
	3306	1	2	0.4	0	0	1	1.01321128	-21.7436217	63	1	1.04762	0.952381;
	3307	1	0	0	0	0	1	1.04027134	-24.2625018	90	1	1.07778	0.922222;
	3308	2	0.7	5.3	0	0	1	1	-30.1784905	63	1	1.07937	0.920635;
	3309	1	1.5	-0.4	0	0	1	1.04943047	-28.7721292	90	1	1.06667	0.977778;
	3310	1	12	0.3	0	0	1	1.06081548	-22.182147	225	1	1.08889	1;
	3311	1	47.4	13.4	0	0	1	1.03712665	-16.3198673	63	1	1.07937	0.952381;
	3312	1	0	0	0	0	1	1.04927291	-10.2995942	225	1	1.08889	0.986667;
	3313	1	2	-2.2	0	0	1	1.02414806	-13.8767058	63	1	1.06349	0.936508;
	3314	1	30.3	-1	0	0	1	1.0292588	-28.2406182	90	1	1.06667	0.977778;
	3315	1	17.6	-3.7	0	0	1	1.04929492	-40.7407511	90	1	1.06667	0.977778;
	3316	1	4	1	0	0	1	1.01708035	-10.8680203	63	1	1.06349	0.968254;
	3317	1	-1.5	64.3	0	0	1	1.10321877	0.68029392	380	1	1.10654	1.04211;
	3318	1	0	-4.6	0	0	1	1.10071111	0.798808454	380	1	1.10526	1.04211;
	3319	1	27.9	21.4	0	0	1	1.10522983	0.719125527	380	1	1.10822	1.04211;
	3320	1	31	25.9	0	0	1	1.10652819	0.440158795	380	1	1.10952	1.04211;
	3321	1	-0.2	0.3	0	60	1	1.02205981	-24.2704758	63	1	1.06349	0.968254;
	3322	1	0	0	0	0	1	1.01386349	-21.1880893	63	1	1.06349	0.968254;
	3323	1	0	0	0	0	1	1.05077543	-17.9125568	225	1	1.08444	1.00889;
	3324	1	-1.5	0.8	0	0	1	1.03127623	-27.4358094	63	1	1.07937	0.920635;
	3325	1	6	-0.3	0	0	1	1.0309622	-27.7427385	63	1	1.07937	0.920635;
	3326	1	3.8	-0.6	0	0	1	1.04733093	-20.8403526	90	1	1.06667	0.977778;
	3327	1	2	0	0	0	1	1.03131754	-16.9689304	90	1	1.06667	0.977778;
	3328	1	0.6	0.3	0	0	1	1.0719025	-24.9060858	225	1	1.08444	1.00444;
	3329	1	10.6	3.2	0	0	1	1.07060989	-25.0303519	225	1	1.08444	1.00444;
	3330	1	19	6	0	0	1	1.03413432	-21.1253561	63	1	1.07937	0.920635;
	3331	1	22.2	1	0	0	1	1.02748014	-27.3533492	63	1	1.07937	0.920635;
	3332	1	22	7.6	0	0	1	1.04123901	-10.7084058	63	1	1.06349	0.936508;
	3333	1	0	0.5	0	0	1	1.04178361	-10.6662891	63	1	1.06349	0.936508;
	3334	1	47.6	5.8	0	0	1	1.02535337	-13.533859	63	1	1.06349	0.936508;
	3335	1	15	0.1	0	0	1	1.01679389	-13.289508	63	1	1.06349	0.936508;
	3336	1	0	0	0	0	1	1.04545258	-10.5958487	225	1	1.08889	0.933333;
	3337	1	0	0	0	0	1	1.01835502	-13.6484885	63	1	1.07937	0.952381;
	3338	1	27.1	-2.7	0	0	1	1.03236369	-20.9826792	63	1	1.07937	0.952381;
	3339	1	51.2	7.7	0	0	1	1.00342608	-25.6432321	90	1	1.06667	0.977778;
	3340	1	15.8	7.5	0	0	1	1.02725901	-17.8264299	63	1	1.04762	0.952381;
	3341	1	-0.2	0.6	0	0	1	1.02824152	-17.7836905	63	1	1.04762	0.952381;
	3342	1	53.4	11	0	0	1	1.06150892	-16.7417753	225	1	1.08889	1.00444;
	3343	1	3	2.1	0	0	1	1.00830036	-19.5633377	63	1	1.06349	0.968254;
	3344	1	2.9	0	0	0	1	0.975852138	-12.9842698	45	1	1	0.888889;
	3345	2	29.8	0	0	0	1	1.03468226	-12.7030315	63	1	1.06349	0.936508;
	3346	1	0	0	0	0	1	1.05107424	-9.12019436	225	1	1.08889	0.933333;
	3347	1	8.3	3	0	0	1	1.00193998	-22.094676	63	1	1.07937	0.920635;
	3348	1	34.1	-1.1	0	0	1	1.01837434	-37.3260284	90	1	1.06667	0.977778;
	3349	1	0.4	-1	0	0	1	1.01731781	-17.5081192	63	1	1.04762	0.952381;
	3350	1	0	0	0	0	1	1.06180248	-14.3287306	225	1	1.08889	1.00444;
	3351	1	41.2	-21.2	0	0	1	1.07407205	-13.127516	225	1	1.08889	1.00444;
	3352	1	3	4.1	0	0	1	1.04660711	-23.7246147	63	1	1.07937	0.920635;
	3353	1	34.8	1.5	0	0	1	1.01606925	-16.3789154	63	1	1.06349	0.936508;
	3354	1	21.7	0.2	0	0	1	1.04958321	-21.2758618	63	1	1.07937	0.920635;
	3355	1	27.9	5.3	0	0	1	1.02136235	-26.8234236	63	1	1.07937	0.920635;
	3356	1	46.4	6.2	0	0	1	1.02445868	-26.4514319	63	1	1.07937	0.920635;
	3357	1	1.9	0.4	0	0	1	1.02969603	-25.7522443	63	1	1.07937	0.920635;
	3358	1	18	-0.2	0	0	1	1.05738345	-15.6122854	90	1	1.06667	0.977778;
	3359	1	42.2	4.1	0	0	1	1.01574828	-20.1336923	63	1	1.04762	0.952381;
	3360	1	25.7	4.5	0	0	1	0.992691897	-25.0579216	63	1	1.04762	0.952381;
	3361	1	23.9	1.1	0	0	1	1.01484727	-22.3688253	63	1	1.04762	0.952381;
	3362	1	1	-4	0	0	1	1.01839323	-29.692412	63	1	1.06349	0.968254;
	3363	1	40.4	-4.8	0	0	1	1.0436837	-25.5825659	63	1	1.07937	0.920635;
	3364	1	0	0	0	0	1	1.05931886	-21.862558	225	1	1.08889	1;
	3365	1	72.6	7.1	0	0	1	1.01977817	-26.3694221	90	1	1.06667	0.977778;
	3366	1	0	0	0	0	1	1.1199739	5.62648458	63	1	1.13217	0.952381;
	3367	1	123.8	0	0	0	1	1.07809035	5.62933363	225	1	1.09064	0.986667;
	3368	1	2.1	-0.1	0	0	1	1.07711499	-9.77574481	380	1	1.10526	1.04211;
	3369	1	5	0	0	0	1	1.03210835	-45.1213055	63	1	1.06349	0.952381;
	3370	1	30.7	3.7	0	0	1	1.02557261	-48.0913706	63	1	1.06349	0.952381;
	3371	1	0	0	0	0	1	1.05318324	-4.52878589	90	1	1.07778	0.977778;
	3372	1	0	0	0	0	1	1.10058629	-0.578924941	380	1	1.10526	1.04211;
	3373	1	0	0	0	0	1	1.10124789	-0.370695028	380	1	1.10554	1.04211;
	3374	1	-19.2	8	0	0	1	1.10128618	-0.388189163	380	1	1.10557	1.04211;
	3375	1	2.9	3.8	0	0	1	1.01373877	-25.7354784	63	1	1.06349	0.968254;
	3376	1	22.5	1.3	0	0	1	0.999948676	-30.4845265	63	1	1.07937	0.920635;
	3377	1	30.5	-0.1	0	0	1	1.05222482	-24.0350448	90	1	1.07778	0.977778;
	3378	1	6.4	4.4	0	0	1	1.02161721	-14.2937213	63	1	1.06349	0.936508;
	3379	1	23.4	1.4	0	0	1	1.07553993	-19.222595	90	1	1.08157	0.977778;
	3380	1	0	0	0	0	1	1.0539014	-10.291681	63	1	1.09524	0.904762;
	3381	1	0	0	0	80	1	1.07321589	-7.09008405	225	1	1.08889	0.888889;
	3382	1	36.3	2.4	0	0	1	1.05463366	-12.2644576	90	1	1.08889	0.933333;
	3383	1	8.1	-1.3	0	0	1	1.06703964	-12.8416287	63	1	1.07937	0.920635;
	3384	1	12	0.2	0	0	1	1.06230265	-13.1316154	63	1	1.07937	0.920635;
	3385	1	3.6	-3.4	0	0	1	1.05263446	-24.5393663	63	1	1.07937	0.920635;
	3386	1	0	-0.9	0	0	1	0.946524769	-6.31381718	45	1	1	0.888889;
	3387	1	35	-2.7	0	0	1	1.0295797	-43.9812361	63	1	1.06349	0.952381;
	3388	1	7.8	-0.8	0	0	1	1.00966812	-11.9130844	63	1	1.07937	0.952381;
	3389	1	38	-1.3	0	0	1	1.04699469	-8.60761335	225	1	1.08889	0.933333;
	3390	1	0	0	0	0	1	1.06990063	-18.877732	225	1	1.08889	1.00444;
	3391	1	0.8	0.3	0	0	1	1.01262176	-17.6493344	63	1	1.07937	0.952381;
	3392	1	0	0	0	0	1	1.02590732	-26.4871202	90	1	1.06667	0.977778;
	3393	1	39.9	3.8	0	0	1	0.965925656	-21.7064868	63	1	1.04762	0.952381;
	3394	1	16.6	3	0	0	1	0.982512978	-25.2172764	63	1	1.04762	0.952381;
	3395	1	36.3	5.2	0	0	1	1.07674415	-15.2669872	225	1	1.08889	1.00444;
	3396	1	0	0	0	0	1	1.06948511	-12.1001747	63	1	1.09524	0.904762;
	3397	1	0	0	0	0	1	1.05795395	-9.14126584	225	1	1.08889	0.96;
	3398	1	34.7	2.8	0	0	1	0.987626172	-24.0579057	63	1	1.06349	0.968254;
	3399	1	40.9	8.3	0	0	1	1.04905016	-22.5165666	63	1	1.07937	0.920635;
	3400	1	38.5	3.7	0	0	1	1.06678374	-17.5129937	225	1	1.08889	1;
	3401	1	39.9	16.7	0	0	1	1.01397868	-7.08052662	63	1	1.07937	0.952381;
	3402	1	5.3	-0.4	0	0	1	1.02068505	-6.20374232	63	1	1.07937	0.952381;
	3403	1	29	6.6	0	0	1	1.00666842	-18.4182215	63	1	1.04762	0.952381;
	3404	1	0	0	0	0	1	1.02000033	-11.5474747	63	1	1.07937	0.952381;
	3405	2	39	18.6	0	0	1	1.02	-11.5474703	63	1	1.07937	0.952381;
	3406	1	24.3	2.1	0	0	1	1.01286577	-30.9326171	63	1	1.06349	0.968254;
	3407	1	83.5	0.1	0	0	1	1.05086849	-16.9235744	225	1	1.08889	1;
	3408	2	0	0	0	0	1	1.034	-19.5330275	63	1	1.06349	0.936508;
	3409	1	31.8	-3.2	0	0	1	1.00393148	-24.6189439	63	1	1.07937	0.920635;
	3410	1	174.2	84.9	0	0	1	0.996868782	-8.51094301	63	1	1.07937	0.952381;
	3411	1	15.4	0.6	0	0	1	1.01093561	-5.67506556	63	1	1.07937	0.952381;
	3412	1	15.1	-2.2	0	0	1	1.01627503	-22.430885	90	1	1.06667	0.977778;
	3413	1	5.4	0.8	0	0	1	1.04816402	-10.3492543	225	1	1.08889	0.977778;
	3414	1	3	0	0	0	1	1.0303537	-19.1597556	63	1	1.06349	0.936508;
	3415	1	23.7	2.7	0	0	1	1.01352251	-19.5617112	63	1	1.06349	0.968254;
	3416	1	3.9	-6.4	0	0	1	1.08634997	-13.2313905	380	1	1.10263	1.04211;
	3417	1	3.6	-4.2	0	0	1	1.01533902	-32.7278685	63	1	1.06349	0.968254;
	3418	2	-5.3	-0	0	0	1	1.006	-28.8825593	63	1	1.07937	0.920635;
	3419	1	26.1	-0.6	0	0	1	1.04824995	-23.0510002	90	1	1.06667	0.977778;
	3420	1	11.6	-1.2	0	0	1	1.04284788	-15.5732065	63	1	1.07937	0.920635;
	3421	1	0	0	0	0	1	1.04276183	-20.8907263	90	1	1.06667	0.977778;
	3422	1	28.6	2.4	0	0	1	1.00821552	-12.7379991	63	1	1.06349	0.968254;
	3423	1	44.5	-10.9	0	0	1	1.04516638	-13.2730887	90	1	1.06667	0.977778;
	3424	2	41	0	0	0	1	0.997	-12.1306437	63	1	1.06349	0.936508;
	3425	1	7	0	0	0	1	1.00938658	-10.3852241	63	1	1.06349	0.936508;
	3426	1	0	0	0	0	1	1.01188747	-22.5047422	63	1	1.04762	0.952381;
	3427	1	0	0	0	0	1	1.07756068	-15.3682845	225	1	1.08889	1.00444;
	3428	1	-0.8	-0	0	0	1	1.04765332	-20.8599097	90	1	1.06667	0.977778;
	3429	1	29.3	-1.9	0	0	1	1.03718732	-40.3809642	63	1	1.06349	0.952381;
	3430	1	-2	-12	0	0	1	0.992003116	-12.4268487	63	1	1.06349	0.968254;
	3431	1	45.3	1.8	0	0	1	1.00072466	-13.1649427	63	1	1.06349	0.968254;
	3432	1	0	0	0	0	1	1.05358338	-17.3580956	90	1	1.07778	0.922222;
	3433	1	0	0	0	0	1	1.09381576	-10.792538	380	1	1.10526	1.05263;
	3434	1	6.6	1.5	0	0	1	1.02187123	-38.3648928	90	1	1.06667	0.977778;
	3435	1	12.2	-0.4	0	0	1	1.00696917	-40.8976205	63	1	1.06349	0.952381;
	3436	1	25.8	1.2	0	0	1	1.03555739	-43.3903648	90	1	1.06667	0.977778;
	3437	1	4.9	-2.3	0	0	1	1.044558	-22.8890838	90	1	1.06667	0.977778;
	3438	1	54.1	1.2	0	0	1	1.07084025	-17.1683846	225	1	1.08889	1.00444;
	3439	1	32	-0.8	0	0	1	1.03651882	-49.1925276	63	1	1.06349	0.952381;
	3440	1	32.1	-4.6	0	0	1	1.03084592	-43.9119151	63	1	1.06349	0.952381;
	3441	1	4.8	-32.1	0	0	1	1.02640891	-10.421464	63	1	1.07937	0.952381;
	3442	1	0	0	0	0	1	0.997836771	-6.69504579	150	1	1.1	0.8;
	3443	1	10.2	1.9	0	0	1	1.00820689	-46.9293728	63	1	1.06349	0.952381;
	3444	1	0	0	0	0	1	1.02899297	-40.4993939	63	1	1.06349	0.952381;
	3445	1	16.6	1.1	0	0	1	1.02566274	-46.1982967	63	1	1.06349	0.952381;
	3446	1	0.1	0.7	0	0	1	1.06010081	-9.68645133	63	1	1.07133	0.904762;
	3447	1	32.2	-0.4	0	0	1	1.01778087	-42.2056229	63	1	1.06349	0.952381;
	3448	1	12.7	-1.4	0	0	1	1.02758633	-42.2544052	63	1	1.06349	0.952381;
	3449	1	22.3	1.5	0	0	1	1.03499272	-30.1720055	90	1	1.06667	0.977778;
	3450	1	7	-4.8	0	0	1	1.0531762	-48.320904	63	1	1.06349	0.952381;
	3451	1	6.1	-0.1	0	0	1	1.02925511	-44.5015397	63	1	1.06349	0.952381;
	3452	1	0	0	0	0	1	0.988765921	-29.5737627	63	1	1.07937	0.920635;
	3453	1	25.4	-0.8	0	0	1	1.01863664	-24.9204654	63	1	1.07937	0.920635;
	3454	1	17.9	-2.3	0	0	1	1.0445914	-24.5827879	90	1	1.07778	0.977778;
	3455	1	27.2	-0.1	0	0	1	1.01809045	-19.4487933	90	1	1.06667	0.977778;
	3456	1	0	0	0	0	1	1.0137242	-16.7782748	63	1	1.07937	0.952381;
	3457	1	69.6	13.2	0	0	1	0.983997603	-26.0506552	63	1	1.04762	0.952381;
	3458	1	26.3	3.5	0	0	1	1.01937847	-12.4837218	63	1	1.06349	0.936508;
	3459	1	27.5	-7.5	0	0	1	1.04888859	-20.287517	90	1	1.06667	0.977778;
	3460	1	19.7	2.2	0	0	1	1.03525384	-19.3122648	90	1	1.06667	0.977778;
	3461	1	22.1	2.1	0	0	1	1.01371552	-12.704084	63	1	1.07937	0.952381;
	3462	1	-0.2	-3.8	0	0	1	1.00720591	-17.8313036	63	1	1.06349	0.936508;
	3463	1	43	7.6	0	0	1	0.999714829	-12.2465818	63	1	1.06349	0.936508;
	3464	1	18.9	12.7	0	0	1	1.03963633	-16.0828581	90	1	1.07778	0.977778;
	3465	1	31.3	12.2	0	0	1	1.01473588	-9.94255322	63	1	1.06349	0.936508;
	3466	1	45.5	6.5	0	0	1	1.01664563	-25.0979704	90	1	1.07778	0.922222;
	3467	1	7.8	1	0	0	1	1.03332435	-19.3952817	63	1	1.04762	0.952381;
	3468	2	0	0	0	0	1	1.014	-9.64054862	63	1	1.06349	0.936508;
	3469	1	25.5	0	0	0	1	1.04391673	-23.5169417	90	1	1.06667	0.977778;
	3470	1	0	0	0	0	1	1.04179143	-19.3780261	225	1	1.08444	1.00889;
	3471	1	0	0	0	0	1	0.996095939	-19.3781205	380	1	1.10263	0.99341;
	3472	1	1.4	0.6	0	0	1	1.01378572	-22.5471476	63	1	1.04762	0.952381;
	3473	1	1.4	0.7	0	0	1	1.01376819	-22.5478721	63	1	1.04762	0.952381;
	3474	1	0.4	0.6	0	0	1	1.01380162	-22.5458001	63	1	1.04762	0.952381;
	3475	1	6.4	0.6	0	0	1	1.01371634	-22.554216	63	1	1.04762	0.952381;
	3476	1	0	0	0	0	1	1.07162253	-13.5476342	380	1	1.10526	1.04211;
	3477	1	0	0	0	0	1	1.07162195	-13.5476342	380	1	1.10526	1.04211;
	3478	1	0	0	0	0	1	1.07162177	-13.5476342	380	1	1.10526	1.04211;
	3479	1	0	0	0	0	1	1.07162177	-13.5476342	380	1	1.10526	1.04211;
	3480	1	0	0	0	0	1	0.997008516	-21.3276125	63	1	1.04762	0.952381;
	3481	1	0	0	0	0	1	0.997007537	-21.3275841	63	1	1.04762	0.952381;
	3482	1	0	0	0	0	1	1.01381581	-22.5456952	63	1	1.04762	0.952381;
	3483	1	0	0	0	0	1	1.03976395	-21.2171576	90	1	1.07778	0.977778;
	3484	1	0	0	0	0	1	1.05020918	-21.1828043	90	1	1.07778	0.977778;
	3485	1	0	0	0	0	1	1.06164784	-18.0777266	225	1	1.08889	1.00444;
	3486	1	34.3	4.6	0	0	1	0.966836007	-45.5286846	63	1	1.06349	0.947417;
	3487	1	48.9	0.9	0	0	1	1.01871503	-26.519421	90	1	1.06667	0.977778;
	3488	1	46	-3.2	0	0	1	1.02611606	-43.3640654	63	1	1.06349	0.952381;
	3489	1	0	0	0	0	1	1.00798913	-30.1013156	63	1	1.07937	0.920635;
	3490	1	0	0.1	0	0	1	1.00977765	-11.2442	63	1	1.06349	0.936508;
	3491	2	0	0	0	0	1	1.08	-18.0395856	150	1	1.11426	0.9;
	3492	1	11.5	1.9	0	0	1	1.02712734	-35.0238909	90	1	1.06667	0.977778;
	3493	1	0	0	0	0	1	1.06158819	-19.8024906	225	1	1.08889	1;
	3494	1	12.8	3.2	0	0	1	1.01459819	-14.9945086	63	1	1.06349	0.936508;
	3495	1	10.2	-2.8	0	0	1	1.02431529	-49.1715312	63	1	1.06349	0.952381;
	3496	1	20.5	0.9	0	0	1	1.01757899	-20.1883235	63	1	1.07937	0.952381;
	3497	1	21	2	0	0	1	1.02591831	-7.15066386	63	1	1.07937	0.952381;
	3498	1	30.7	2.6	0	0	1	1.04889911	-34.8050194	90	1	1.06667	0.977778;
	3499	1	-0.2	-0	0	0	1	1.00098875	-12.044629	63	1	1.06349	0.968254;
	3500	1	17.8	5.6	0	0	1	1.0467856	-25.4958493	63	1	1.07937	0.920635;
	3501	1	9	-1.9	0	0	1	1.02568582	-28.2766237	63	1	1.07937	0.920635;
	3502	2	0.3	0	0	0	1	1.03163072	-23.9333155	63	1	1.07937	0.920635;
	3503	1	-2.7	11	0	0	1	1.03473677	-15.8130154	63	1	1.07937	0.920635;
	3504	1	0	0	0	0	1	1.04962894	-12.6687536	225	1	1.08889	1;
	3505	2	0	0	0	0	1	1.05956236	-15.1867125	225	1	1.08889	1;
	3506	2	0	0	0	0	1	1.012928	-10.2561273	20	1	1.15	0.8;
	3507	1	-5.9	0	0	0	1	1.01191609	-10.2561273	63	1	1.06349	0.936508;
	3508	2	0	0	0	0	1	1.02301941	-18.0316217	63	1	1.06349	0.936508;
	3509	1	9.6	1.2	0	0	1	1.03171791	-17.9319456	63	1	1.06349	0.936508;
	3510	1	0	0	0	0	1	1.05018794	-13.5917036	225	1	1.08889	0.933333;
	3511	1	9	3	0	0	1	1.04248727	-48.1092948	63	1	1.06349	0.952381;
	3512	1	26.7	4	0	0	1	1.0261133	-38.3554191	90	1	1.06667	0.977778;
	3513	1	42	5.8	0	0	1	1.01757388	-22.6982305	63	1	1.06349	0.936508;
	3514	1	8.5	-5	0	0	1	1.02208454	-11.5298293	63	1	1.07937	0.952381;
	3515	1	0	0	0	0	1	1.05391877	-20.8148395	90	1	1.06667	0.977778;
	3516	1	0	0	0	0	1	1.08345	-10.6513211	380	1	1.10263	1.04211;
	3517	1	0	0	0	0	1	1.08405864	-10.648259	380	1	1.10263	1.04211;
	3518	1	0	0	0	0	1	1.04003008	-15.4440706	63	1	1.07937	0.952381;
	3519	1	0	0	0	0	1	1.07200353	-12.2420734	225	1	1.08889	0.986667;
	3520	1	8.7	1.5	0	0	1	1.05369924	-11.227385	63	1	1.07937	0.920635;
	3521	1	1.5	0	0	0	1	1.06329327	-8.8853601	90	1	1.08889	0.933333;
	3522	2	0	0	0	0	1	1.05188247	-13.6774451	63	1	1.06349	0.936508;
	3523	1	0	0	0	0	1	1.04688452	-12.9276595	63	1	1.06349	0.936508;
	3524	1	0	0	0	0	1	1.05721882	-9.71687236	225	1	1.08889	0.933333;
	3525	1	12.9	-3.3	0	0	1	1.04404597	-23.6336994	90	1	1.06667	0.977778;
	3526	1	0	0	0	0	1	1.0166959	-6.62296766	63	1	1.07937	0.952381;
	3527	1	0.5	-0	0	0	1	1.031353	-23.0703934	90	1	1.06667	0.977778;
	3528	1	14.7	4.4	0	0	1	1.02630932	-11.536086	63	1	1.07937	0.920635;
	3529	1	65.4	12.6	0	0	1	1.0774461	-15.5054055	225	1	1.08889	1.00444;
	3530	1	0	0	0	0	1	1.05170251	-11.0605224	380	1	1.10263	1.02895;
	3531	1	35.6	3.2	0	0	1	0.988406827	-13.5471784	63	1	1.06349	0.968254;
	3532	1	0	0	0	0	1	1.02827476	-5.50400694	63	1	1.07937	0.952381;
	3533	1	14.6	1	0	0	1	1.01218376	-18.251674	63	1	1.04762	0.952381;
	3534	1	0	0	0	0	1	1.05101397	-17.886413	225	1	1.08889	0.977778;
	3535	1	0	0	0	0	1	1.05093648	-17.9046677	225	1	1.08889	0.977778;
	3536	1	1	1	0	0	1	1.03077273	-18.1394791	63	1	1.07937	0.920635;
	3537	1	0	0	0	0	1	1.03098457	-18.1352144	63	1	1.07937	0.920635;
	3538	1	6.2	2	0	0	1	1.05678336	-6.44577624	225	1	1.08444	1.00889;
	3539	1	0	0	0	0	1	1.06344791	-8.69706778	90	1	1.08889	0.933333;
	3540	1	0	0	0	80	1	1.05928213	-6.44009781	225	1	1.08889	0.928889;
	3541	1	0	0	0	0	1	1.05387181	-9.73510633	225	1	1.08889	0.933333;
	3542	1	25.2	2.1	0	0	1	1.03008715	-23.7278952	63	1	1.07937	0.920635;
	3543	1	45.8	12.2	0	0	1	1.00728298	-14.2942558	63	1	1.07937	0.952381;
	3544	1	0	0	0	0	1	1.05425212	-9.4156155	225	1	1.08889	0.986667;
	3545	2	0	0	0	0	1	1.03	-12.5918568	63	1	1.06349	0.936508;
	3546	1	46.1	14.1	0	0	1	1.04786015	-37.107501	63	1	1.06349	0.952381;
	3547	1	0	0	0	0	1	1.06496564	-32.9169023	225	1	1.08444	1.00444;
	3548	1	0	0	0	0	1	1.02161914	-15.7469392	63	1	1.06349	0.968254;
	3549	1	7.8	0.7	0	0	1	1.04644552	-10.2127255	63	1	1.07937	0.920635;
	3550	2	0	0	0	0	1	1.12059596	5.61644977	63	1	1.13248	0.952381;
	3551	2	0	0	0	0	1	1.0299516	2.16375684	63	1	1.07937	0.952381;
	3552	1	38.7	3.1	0	0	1	0.996667157	-51.5875878	63	1	1.06349	0.952381;
	3553	1	0	0	0	0	1	1.0326881	-33.0117379	90	1	1.06667	0.977778;
	3554	1	18.9	2.3	0	0	1	1.05742882	-16.7600331	63	1	1.06402	0.936508;
	3555	1	28.7	9.9	0	0	1	1.01787487	-32.8071801	63	1	1.06349	0.968254;
	3556	1	6.5	12.1	0	0	1	1.0011149	-23.0746	63	1	1.04762	0.952381;
	3557	1	65.7	0.7	0	0	1	1.05758543	-18.2552141	225	1	1.08889	1.00444;
	3558	1	35	0.9	0	0	1	1.01725822	-23.4052856	63	1	1.07937	0.920635;
	3559	1	-5	-1.1	0	0	1	1.02007657	-25.8091833	63	1	1.07937	0.920635;
	3560	1	21.5	5.9	0	0	1	1.02035986	-12.5863359	63	1	1.07937	0.952381;
	3561	1	0	0	0	0	1	1.05670877	-10.1483544	225	1	1.08889	0.986667;
	3562	1	19.6	3.5	0	0	1	1.02071033	-22.6616003	63	1	1.04762	0.952381;
	3563	1	0	0	0	0	1	1.06930915	-18.9368541	225	1	1.08889	1.00444;
	3564	1	0	0	0	0	1	1.06931042	-18.9368651	225	1	1.08889	1.00444;
	3565	1	0	0	0	0	1	1.02073733	-22.5814753	63	1	1.04762	0.952381;
	3566	1	81.2	38.2	0	0	1	1.0693375	-18.9308164	225	1	1.08889	1.00444;
	3567	1	19.9	11.6	0	0	1	1.00970375	1.38760624	63	1	1.07937	0.952381;
	3568	1	35.4	4.7	0	0	1	1.04428488	-37.335256	90	1	1.06667	0.977778;
	3569	1	0	0	0	0	1	1.04108252	-28.4299365	63	1	1.07937	0.920635;
	3570	1	10.2	0.9	0	0	1	1.03408891	-25.1440587	90	1	1.07778	0.922222;
	3571	1	0.2	-0.3	0	0	1	1.06021533	-27.4029908	90	1	1.06667	0.977778;
	3572	1	27.1	6.8	0	0	1	1.02395471	-19.945184	63	1	1.06349	0.936508;
	3573	1	49.2	0	0	0	1	1.02015367	-17.4294337	63	1	1.07937	0.952381;
	3574	1	-0.9	0.4	0	0	1	1.04940076	-13.9833676	225	1	1.08889	0.986667;
	3575	1	52.1	17.3	0	0	1	1.077097	-15.8088832	225	1	1.08889	1.00444;
	3576	1	0	0.1	0	0	1	1.03354843	-13.5209119	63	1	1.06349	0.936508;
	3577	1	41.7	0.9	0	0	1	1.00916378	-50.7596216	63	1	1.06349	0.952381;
	3578	1	49.7	8.1	0	0	1	1.04921622	-24.0156302	63	1	1.07937	0.920635;
	3579	1	0	0	0	0	1	1.00304287	-6.44550557	63	1	1.06349	0.936508;
	3580	1	0	0	0	0	1	1.05297314	-5.11419093	225	1	1.08889	0.933333;
	3581	1	0	0	0	0	1	1.07468849	-11.4309753	380	1	1.10526	1.03947;
	3582	1	0	0	0	0	1	1.07434406	-1.56398772	380	1	1.10526	1.03947;
	3583	1	43.4	7.8	0	0	1	1.01250427	-29.6957048	63	1	1.06349	0.968254;
	3584	1	4.6	0.8	0	0	1	1.04591909	-18.1443632	90	1	1.07778	0.977778;
	3585	1	36	-4.8	0	0	1	1.04804253	-20.3166371	90	1	1.07778	0.977778;
	3586	1	0	0	0	0	1	1.03492465	-14.5094401	63	1	1.07937	0.952381;
	3587	2	-1.7	0	0	0	1	1.028	-8.26983643	20	1	1.15	0.8;
	3588	2	0	0	0	0	1	1.019	-6.45688202	20	1	1.15	0.8;
	3589	1	0	0	0	0	1	1.03451868	-10.7015424	63	1	1.06349	0.936508;
	3590	1	0	0	0	0	1	1.03123812	-10.7527181	63	1	1.06349	0.936508;
	3591	1	18.7	0.9	0	0	1	1.01112607	-17.8963079	63	1	1.07937	0.952381;
	3592	1	14.1	-0.8	0	0	1	1.03782326	-18.0766936	63	1	1.07937	0.952381;
	3593	1	7.6	6	0	0	1	1.02245826	-13.9458461	150	1	1.1	0.9;
	3594	1	-0.9	2.8	0	0	1	1.07143125	-16.9032081	225	1	1.08889	1.00444;
	3595	1	-3.6	13.6	0	0	1	0.991291683	-12.4192067	63	1	1.06349	0.968254;
	3596	1	0	0	0	0	1	1.06041776	-9.41727567	225	1	1.08444	1.00889;
	3597	1	29.1	-8.3	0	0	1	1.00126512	-23.5677848	63	1	1.06349	0.968254;
	3598	1	0	0	0	0	1	1.04068902	-19.6505526	225	1	1.08444	1.00889;
	3599	1	1.2	0.8	0	0	1	1.06944906	-6.94801517	90	1	1.11111	0.922222;
	3600	2	0	0	0	0	1	1.08	-16.4481655	150	1	1.10475	0.9;
	3601	1	24.9	2.5	0	0	1	1.0450598	-24.5025989	63	1	1.07937	0.920635;
	3602	2	0	0	0	0	1	1.0744597	-21.2621442	90	1	1.07778	0.922222;
	3603	1	0	0	0	0	1	1.06831061	-18.8735922	225	1	1.08889	1;
	3604	1	0	0	0	0	1	1.02519448	-45.880404	63	1	1.06349	0.952381;
	3605	1	0	0	0	0	1	1.06677207	-41.1356058	225	1	1.08444	1.00444;
	3606	2	0	0	0	0	1	1.025	-9.11949535	63	1	1.06349	0.936508;
	3607	1	-1.6	-5.6	0	0	1	1.07590508	-0.0514563448	380	1	1.10526	1.03947;
	3608	1	20.8	1.1	0	0	1	1.03666603	-23.9739925	90	1	1.07778	0.922222;
	3609	1	0	0	0	0	1	1.05405188	-10.0829949	225	1	1.08889	0.933333;
	3610	1	32.4	5.4	0	0	1	1.02013754	-12.4892166	63	1	1.06349	0.936508;
	3611	1	0	0	0	0	1	1.04202772	-8.04852553	225	1	1.08889	0.933333;
	3612	1	20.4	-3.3	0	0	1	1.05855123	-9.96618031	63	1	1.07937	0.920635;
	3613	1	16.7	0	0	0	1	1.03429038	-16.8569295	63	1	1.06349	0.968254;
	3614	1	0	0	0	0	1	1.06587108	-15.3580715	225	1	1.08889	1.00444;
	3615	1	0	0	0	0	1	1.06494859	-15.9319367	225	1	1.08889	1.00444;
	3616	1	0	0	0	0	1	1.07807511	-14.9607795	225	1	1.08889	1.00444;
	3617	1	0	0	0	0	1	1.07462349	-10.6255228	380	1	1.10526	1.04211;
	3618	1	0	0	0	0	1	1.07457522	-10.8659981	380	1	1.10526	1.04211;
	3619	1	3.9	0.5	0	0	1	1.01133472	-33.4102575	90	1	1.06667	0.977778;
	3620	1	0	0	0	0	1	1.01510114	-32.2464605	90	1	1.06667	0.977778;
	3621	1	0	0	0	30	1	1.0181249	-30.6753601	63	1	1.06349	0.968254;
	3622	1	0	0	0	0	1	1.05345301	-27.7706396	225	1	1.08444	1.00889;
	3623	1	22.3	1.8	0	0	1	1.03607889	-26.5075054	63	1	1.07937	0.920635;
	3624	1	7	2	0	0	1	1.0133538	-24.834512	63	1	1.06349	0.936508;
	3625	1	0	0	0	20	1	1.06658207	-36.3171011	225	1	1.08444	1.00444;
	3626	1	0	0	0	0	1	1.06723338	-30.4500314	380	1	1.10263	1.04211;
	3627	1	0	0	0	0	1	1.01895614	-14.433558	63	1	1.06349	0.936508;
	3628	1	3.9	-0.4	0	0	1	1.04006493	-16.0734337	90	1	1.07778	0.977778;
	3629	1	1.9	-0.4	0	0	1	1.04008293	-16.071619	90	1	1.07778	0.977778;
	3630	1	10	4.6	0	0	1	1.01210797	-29.5045671	63	1	1.06349	0.968254;
	3631	1	11	4.6	0	0	1	1.01201671	-29.5284261	63	1	1.06349	0.968254;
	3632	1	67.5	29.4	0	0	1	1.04009139	-16.0696352	90	1	1.07778	0.977778;
	3633	1	23.6	8.7	0	0	1	1.07913792	-12.8155847	225	1	1.08889	1.00444;
	3634	1	11.6	0.3	0	0	1	1.01068969	-17.2296546	63	1	1.04762	0.952381;
	3635	1	0	0	0	0	1	1.0738377	-15.6646082	225	1	1.08889	1.00444;
	3636	1	59.2	1.7	0	0	1	1.00354133	-25.842235	63	1	1.06349	0.968254;
	3637	1	1	0	0	0	1	1.0236339	-12.6957065	63	1	1.06349	0.936508;
	3638	2	0	0	0	0	1	1.04402267	-16.2518033	63	1	1.06349	0.936508;
	3639	1	25.6	3.5	0	0	1	1.01876014	-32.2742932	90	1	1.06667	0.977778;
	3640	1	55.5	0.8	0	0	1	1.06252214	-5.90990359	225	1	1.08889	0.888889;
	3641	1	17.7	-0.2	0	0	1	1.03958497	-23.0500862	63	1	1.07937	0.920635;
	3642	1	10	-6.1	0	0	1	1.01573648	-18.4457075	63	1	1.04762	0.952381;
	3643	1	25.1	4.4	0	0	1	1.0062155	-19.0080899	63	1	1.04762	0.952381;
	3644	1	5.1	-1.9	0	0	1	1.0079619	-21.2865049	63	1	1.06349	0.936508;
	3645	1	13.9	-2	0	0	1	1.04644176	-21.0907299	90	1	1.06667	0.977778;
	3646	1	14.8	4.3	0	0	1	1.00123046	-16.3429777	63	1	1.07937	0.952381;
	3647	1	21.1	10.3	0	0	1	1.01163725	1.33141014	63	1	1.07937	0.952381;
	3648	1	32.4	-0.7	0	0	1	0.959953838	-26.8110159	63	1	1.07937	0.920635;
	3649	1	44.7	14.2	0	0	1	1.02856722	-17.5771404	63	1	1.06349	0.968254;
	3650	1	-12.3	-19.9	0	0	1	1.04662347	-13.8386789	225	1	1.08444	1.00889;
	3651	1	9	2.9	0	0	1	1.03822127	-38.2328032	90	1	1.06667	0.977778;
	3652	1	0	0	0	0	1	1.02824439	-5.50308251	63	1	1.07937	0.952381;
	3653	2	0	0	0	0	1	1.03	-17.4505374	63	1	1.07937	0.920635;
	3654	2	18.2	0	0	0	1	1.02495788	-4.62845601	63	1	1.07937	0.952381;
	3655	1	84.3	56.6	0	0	1	1.00902474	-6.99616879	63	1	1.07937	0.952381;
	3656	1	0	0	0	0	1	1.03934907	-4.99524457	63	1	1.07937	0.952381;
	3657	1	4	0	0	0	1	1.04834249	-1.42424982	225	1	1.08889	0.986667;
	3658	1	10.7	-2.5	0	0	1	1.01989246	-22.7954341	63	1	1.06349	0.968254;
	3659	2	0	0	0	0	1	0.983598182	-28.1892524	63	1	1.07937	0.920635;
	3660	1	10.9	-9.3	0	0	1	1.00866817	-13.4814448	63	1	1.06349	0.936508;
	3661	1	16.1	20.7	0	0	1	1.00833035	-13.4579922	63	1	1.06349	0.936508;
	3662	1	15.7	-1.6	0	0	1	1.01689131	-11.1777849	63	1	1.07937	0.952381;
	3663	2	0	0	0	0	1	1.02021967	-40.0531561	63	1	1.06349	0.952381;
	3664	1	0	0	0	0	1	1.02774744	3.28858255	63	1	1.07937	0.952381;
	3665	1	0	0	0	0	1	1.07059515	5.75180659	225	1	1.08889	0.986667;
	3666	1	0	0	0	0	1	1.01764193	-45.1830376	63	1	1.06349	0.952381;
	3667	1	0	0	0	40	1	1.06803646	-40.0227332	225	1	1.08444	1.00444;
	3668	2	0.7	1.1	0	0	1	0.979686493	-12.9666236	63	1	1.06349	0.936508;
	3669	2	0	0	0	0	1	1.00219335	-17.2914092	63	1	1.06349	0.936508;
	3670	1	16.6	3.2	0	0	1	1.03265125	-16.699499	63	1	1.06349	0.936508;
	3671	1	0	0	0	0	1	1.0547038	-7.05398213	90	1	1.11111	0.922222;
	3672	1	0	0	0	0	1	1.06375889	-3.97459638	225	1	1.08889	0.924444;
	3673	1	16.4	-3.6	0	0	1	1.01023101	-21.1036008	63	1	1.07937	0.952381;
	3674	1	26.9	4.6	0	0	1	1.02395712	-14.1010651	63	1	1.06349	0.936508;
	3675	1	52.1	-2.2	0	0	1	1.06482584	-14.8609577	90	1	1.07778	0.977778;
	3676	1	7.1	6	0	0	1	1.08801445	-12.0400186	225	1	1.09045	1.00444;
	3677	1	13.7	1.7	0	0	1	1.02640352	3.14553542	63	1	1.07937	0.952381;
	3678	1	2.7	1.8	0	0	1	1.02651035	3.24079059	63	1	1.07937	0.952381;
	3679	1	49.1	2.9	0	0	1	1.04347656	-28.9746621	63	1	1.07937	0.920635;
	3680	1	0	0	0	0	1	1.06085815	-22.1589434	225	1	1.08889	1;
	3681	1	14	-2.5	0	0	1	1.04030251	-10.7023586	63	1	1.06349	0.936508;
	3682	1	8	-4	0	0	1	1.04212473	-10.8719266	63	1	1.06349	0.936508;
	3683	1	10.9	-0.7	0	0	1	1.03659528	-1.87805295	63	1	1.07937	0.920635;
	3684	1	26.7	3.2	0	0	1	1.0475853	-16.7731962	225	1	1.08889	1;
	3685	2	16.6	0.2	0	0	1	1.03005359	-30.509942	63	1	1.06349	0.968254;
	3686	1	33.8	4.1	0	0	1	1.03215775	-16.8763164	63	1	1.07937	0.952381;
	3687	2	-0.6	0	0	0	1	1.016	-12.3064136	63	1	1.06349	0.936508;
	3688	1	8.1	-0.6	0	0	1	1.05605568	-8.62017613	225	1	1.08889	0.986667;
	3689	1	0	0	0	0	1	1.01740924	-11.9039154	63	1	1.06349	0.936508;
	3690	1	91.4	33.7	0	0	1	1.06044475	-5.37921369	225	1	1.08889	0.888889;
	3691	1	24.4	2.1	0	0	1	1.06139542	-9.53411501	63	1	1.07937	0.920635;
	3692	1	12.9	8.6	0	0	1	1.04914761	-10.312743	225	1	1.08889	0.986667;
	3693	2	0	0	0	0	1	1.015	-11.4736665	63	1	1.06349	0.936508;
	3694	1	47.4	6.3	0	0	1	1.03752576	-12.4763211	90	1	1.1	0.944444;
	3695	1	27.8	5.7	0	0	1	1.04436064	-8.27959831	90	1	1.08889	0.933333;
	3696	1	18.1	2.2	0	0	1	1.02827539	-48.1647524	63	1	1.06349	0.952381;
	3697	2	0	0	0	0	1	1.0159778	-21.695824	63	1	1.06349	0.936508;
	3698	1	15.9	2.1	0	0	1	1.01076591	-6.35948642	63	1	1.07937	0.952381;
	3699	1	15.9	-0.7	0	0	1	0.995132788	-57.4593519	63	1	1.06349	0.952381;
	3700	1	13.4	-10	0	0	1	1.00172141	-48.3905951	63	1	1.06349	0.952381;
	3701	1	52.8	-0.7	0	0	1	1.03401112	-47.3649646	63	1	1.06349	0.952381;
	3702	1	0.6	-0	0	0	1	1.02220239	-14.7815262	63	1	1.06349	0.936508;
	3703	1	0	0.1	0	0	1	1.00572074	-19.3547722	63	1	1.07937	0.952381;
	3704	1	0	0	0	0	1	1.05731561	-18.044862	225	1	1.08889	0.977778;
	3705	1	0	0	0	0	1	1.07135937	-24.8912798	225	1	1.08444	1.00444;
	3706	1	0	0	0	0	1	1.07916659	-21.3121217	380	1	1.10263	1.04211;
	3707	1	6	2.3	0	0	1	1.03089548	-20.5672669	63	1	1.07937	0.952381;
	3708	1	77.1	7.9	0	0	1	1.06785643	0.628192702	225	1	1.08889	0.888889;
	3709	1	5.9	1.9	0	0	1	0.996523288	-21.2464169	63	1	1.04762	0.952381;
	3710	1	32	7	0	0	1	1.01045648	-21.2136735	63	1	1.07937	0.920635;
	3711	1	74.8	1.2	0	0	1	1.0540031	-16.2377092	225	1	1.08889	1;
	3712	1	0	0	0	0	1	0.980183117	-21.2946416	63	1	1.06349	0.968254;
	3713	1	103.1	20.8	0	0	1	1.04598799	-19.3092519	225	1	1.08444	1.00889;
	3714	1	6.5	3.5	0	0	1	1.0132695	-45.9656276	63	1	1.06349	0.952381;
	3715	1	49	-3.6	0	0	1	1.05509932	-28.0704476	90	1	1.06667	0.977778;
	3716	2	0	0	0	0	1	1.062	-15.6949385	90	1	1.07778	0.977778;
	3717	2	0	0	0	0	1	1.01205727	-10.0536803	63	1	1.06349	0.936508;
	3718	2	-1	0	0	0	1	1.031	-10.9270141	63	1	1.06349	0.936508;
	3719	1	17.9	-1.8	0	0	1	1.02056361	-7.02929744	63	1	1.07937	0.952381;
	3720	1	0	0	0	0	1	1.01469045	-22.763037	63	1	1.04762	0.952381;
	3721	1	49.6	5.7	0	0	1	0.998173044	-26.8333647	90	1	1.07778	0.977778;
	3722	1	0	0	0	0	1	1.03858544	-29.6634768	63	1	1.07937	0.920635;
	3723	1	0.2	1.8	0	0	1	1.05599788	-37.5212736	63	1	1.06349	0.952381;
	3724	1	0	0	0	0	1	1.04954462	-39.5050475	63	1	1.06349	0.952381;
	3725	1	0	0	0	0	1	1.05948427	-33.4040047	225	1	1.08444	1.00444;
	3726	1	0	0	0	0	1	1.05947978	-33.4038568	225	1	1.08444	1.00444;
	3727	1	0	0	0	0	1	1.05947426	-33.4037076	225	1	1.08444	1.00444;
	3728	1	-1	-1	0	0	1	0.943683152	-6.22055638	45	1	1	0.888889;
	3729	1	0	0	0	0	1	1.01291437	-6.89240981	63	1	1.06349	0.936508;
	3730	1	0	0	0	0	1	1.04100461	-4.0465761	150	1	1.10667	0.9;
	3731	1	0	0	0	0	1	1.05211525	-7.26298976	225	1	1.08889	0.933333;
	3732	1	11	0.1	0	0	1	1.01406876	0.733998988	63	1	1.07937	0.952381;
	3733	1	33.9	5.5	0	0	1	0.991387195	-19.4132648	63	1	1.04762	0.952381;
	3734	1	15.7	-0.1	0	0	1	1.01015003	-19.3218668	63	1	1.04762	0.952381;
	3735	1	0	0	0	0	1	1.03964717	-21.3293622	90	1	1.07778	0.977778;
	3736	1	77.9	11	0	0	1	1.07320647	-18.2048703	225	1	1.08889	1.00444;
	3737	1	0	0	0	30	1	1.0560391	-37.522068	63	1	1.06349	0.952381;
	3738	1	0	0	0	0	1	1.05254764	-37.8422084	225	1	1.08444	1.00444;
	3739	1	0	0	0	0	1	1.05944713	-33.402725	225	1	1.08444	1.00444;
	3740	1	6	5	0	0	1	1.02269748	-6.64331484	63	1	1.07937	0.952381;
	3741	1	6	0.7	0	0	1	1.02489078	-17.1681794	63	1	1.04762	0.952381;
	3742	1	0	0	0	0	1	1.0245184	-17.18917	63	1	1.04762	0.952381;
	3743	1	44.7	19.7	0	0	1	0.989225315	-23.0782529	63	1	1.06349	0.968254;
	3744	1	0	0	0	0	1	1.03928222	-18.6348057	225	1	1.08444	1.00889;
	3745	2	0	0	0	0	1	1.03169644	-13.0932	63	1	1.06349	0.936508;
	3746	1	76.3	14.5	0	0	1	1.06259172	-14.3171936	90	1	1.07778	0.977778;
	3747	1	0	0	0	0	1	1.08823241	-12.1533721	225	1	1.09023	1.00444;
	3748	1	0.4	0.4	0	0	1	1.04039397	-17.8496343	90	1	1.06667	0.977778;
	3749	2	6.2	3.1	0	0	1	1.02	-18.6751319	63	1	1.06349	0.936508;
	3750	1	11.6	-2	0	0	1	0.995405176	-25.8397047	63	1	1.07937	0.920635;
	3751	1	0.9	-0.3	0	0	1	0.999175153	-25.2606004	63	1	1.07937	0.920635;
	3752	1	0	0	0	0	1	1.04562866	-18.16046	225	1	1.08444	1.00889;
	3753	1	0	0	0	0	1	1.04128572	-14.8317393	380	1	1.10263	1.02895;
	3754	1	8.2	-6.6	0	0	1	1.04837798	-28.6522848	90	1	1.06667	0.977778;
	3755	1	0	0	0	0	1	1.0101934	-12.257106	63	1	1.06349	0.968254;
	3756	1	0	0	0	0	1	1.01960943	-35.6122169	90	1	1.06667	0.977778;
	3757	1	28.6	0.1	0	0	1	1.05906868	-31.4240524	225	1	1.08444	1.00444;
	3758	1	31.5	-1.6	0	0	1	1.06163208	-39.4938001	90	1	1.06667	0.977778;
	3759	1	37.6	11.2	0	0	1	1.02043971	-7.96317149	63	1	1.06349	0.904762;
	3760	1	0	0	0	0	1	1.05350126	-5.86204163	225	1	1.08889	0.888889;
	3761	1	10	-0.8	0	0	1	1.01245267	-51.4391759	63	1	1.06349	0.952381;
	3762	2	0	0	0	0	1	0.998	-12.7920307	63	1	1.07937	0.952381;
	3763	1	9.8	4.1	0	0	1	1.03452728	-19.373536	63	1	1.04762	0.952381;
	3764	1	331.2	138.8	0	0	1	1.00725554	-6.47761435	63	1	1.07937	0.952381;
	3765	1	0	0	0	0	1	1.04985336	-1.52439553	225	1	1.08889	0.986667;
	3766	1	13.5	3.7	0	0	1	1.01579552	0.620379692	63	1	1.07937	0.952381;
	3767	1	31	3.3	0	0	1	1.02319067	-33.1760509	90	1	1.07778	0.977778;
	3768	1	88.6	37.4	0	0	1	1.03713534	-19.6759223	225	1	1.08444	1.00889;
	3769	1	0	0	0	0	1	1.0445584	-19.5078319	90	1	1.06667	0.977778;
	3770	1	0.4	0.2	0	0	1	1.04390986	-19.2718722	90	1	1.06667	0.977778;
	3771	1	-0.2	1.2	0	0	1	1.07867949	4.21265668	225	1	1.09264	0.986667;
	3772	1	8.5	3.1	0	0	1	1.01654609	1.20346485	63	1	1.07937	0.952381;
	3773	1	22.9	2.3	0	0	1	1.02454902	-8.04604464	63	1	1.07937	0.952381;
	3774	1	0	0	0	0	1	1.03142736	-13.8605254	63	1	1.04762	0.952381;
	3775	1	0	0	0	0	1	1.08051883	-8.11682236	380	1	1.10526	1.04211;
	3776	1	0	0	0	0	1	1.02023966	-13.483055	63	1	1.07937	0.952381;
	3777	1	23.4	8.7	0	0	1	0.986727118	-21.0333704	63	1	1.06349	0.968254;
	3778	1	47.4	24.9	0	0	1	0.982228817	-21.0619806	63	1	1.06349	0.968254;
	3779	1	20.4	-14.3	0	0	1	1.0130188	-20.821879	63	1	1.06349	0.968254;
	3780	1	0	0	0	0	1	1.04135662	-19.4901586	225	1	1.08444	1.00889;
	3781	1	0	0	0	0	1	1.04140369	-19.4935428	225	1	1.08444	1.00889;
	3782	1	0	0	0	0	1	1.04126284	-19.4947638	225	1	1.08444	1.00889;
	3783	1	8.1	4.5	0	0	1	1.02084154	-17.8832195	63	1	1.04762	0.952381;
	3784	1	1.2	1.3	0	0	1	1.07284057	-12.9249666	225	1	1.08889	1.00444;
	3785	1	-4.1	3.6	0	0	1	1.08788032	-7.39517711	380	1	1.10526	1.04211;
	3786	1	33.8	11.7	0	0	1	1.03354141	-30.0809504	90	1	1.06667	0.977778;
	3787	1	0	0	0	0	1	1.01207847	3.04924707	225	1	1.08444	1.00889;
	3788	1	0	0	0	0	1	1.01068279	3.26875522	225	1	1.08444	1.00889;
	3789	1	18.8	3.2	0	0	1	1.0652851	-31.1803777	20	1	1.15	0.8;
	3790	1	0	0	0	0	1	1.06513973	-31.2466361	20	1	1.15	0.8;
	3791	1	0	0	0	0	1	1.06513973	-31.2466361	20	1	1.15	0.8;
	3792	1	0	0	0	0	1	1.06532417	-31.1725704	225	1	1.08444	1.00444;
	3793	1	55.6	0	0	0	1	1.06513973	-31.2466361	225	1	1.08444	1.00444;
	3794	1	29.7	9	0	0	1	1.02675985	-25.1283843	63	1	1.07937	0.920635;
	3795	1	0	0	0	0	1	1.02635413	-25.9415113	90	1	1.07778	0.922222;
	3796	1	25.7	3.6	0	0	1	1.00963538	-20.2939487	63	1	1.06349	0.968254;
	3797	1	12.5	-2.5	0	0	1	1.05425014	-24.6870165	63	1	1.07937	0.920635;
	3798	1	6.8	-1.8	0	0	1	1.07367297	-20.8473551	63	1	1.07937	0.920635;
	3799	1	15.5	-2.4	0	0	1	1.02552771	-16.4321739	63	1	1.04762	0.952381;
	3800	1	31	5.4	0	0	1	1.03446354	-9.97952659	63	1	1.07937	0.920635;
	3801	1	-2.3	-4.2	0	0	1	1.01399938	-13.8360467	63	1	1.06349	0.936508;
	3802	1	30.7	0.6	0	0	1	1.01149446	-27.2714794	63	1	1.07937	0.920635;
	3803	1	24.8	5.9	0	0	1	1.01204942	-12.9494344	63	1	1.06349	0.936508;
	3804	1	3.3	3.8	0	0	1	1.07789586	-15.7106318	225	1	1.08889	1.00444;
	3805	1	18.3	1.9	0	0	1	1.0778564	-15.7159654	225	1	1.08889	1.00444;
	3806	1	0	0	0	0	1	1.08041518	5.88329506	380	1	1.10526	1;
	3807	1	0	0	0	0	1	1.08041509	5.88329506	380	1	1.10526	1;
	3808	1	0	0	0	0	1	1.08041509	5.88329506	380	1	1.10526	1;
	3809	1	0	0	0	0	1	1.08041509	5.88329506	380	1	1.10526	1;
	3810	1	18.2	-0.5	0	0	1	1.0231229	-5.65780561	63	1	1.07937	0.952381;
	3811	1	0	0	0	0	1	1.06857515	-2.69484001	225	1	1.08889	0.986667;
	3812	1	0	0	0	0	1	1.0752678	-0.534539111	380	1	1.10526	1.03947;
	3813	1	12.4	-1.2	0	0	1	1.03793717	-2.93515508	63	1	1.06349	0.904762;
	3814	1	41.2	2	0	0	1	1.06298474	-1.52617267	225	1	1.08889	0.986667;
	3815	1	14.9	5.1	0	0	1	0.986755365	-9.30583091	63	1	1.07937	0.952381;
	3816	1	0	0	0	0	1	1.06171867	-0.286058358	225	1	1.08889	0.986667;
	3817	2	-0.2	0	0	0	1	1.07	6.06042743	20	1	1.15	0.8;
	3818	2	0	0	0	0	1	1.056	5.54092358	20	1	1.15	0.8;
	3819	2	0	0	0	0	1	1.087	5.19479084	20	1	1.15	0.8;
	3820	1	0	0	0	0	1	1.06171209	-0.264868312	225	1	1.08889	0.986667;
	3821	1	0	0	0	0	1	1.06167043	-0.266922439	225	1	1.08889	0.986667;
	3822	1	0	0	0	0	1	1.06177527	-0.26735308	225	1	1.08889	0.986667;
	3823	1	17	-1.6	0	0	1	1.03726492	-34.8909736	90	1	1.06667	0.977778;
	3824	1	-0.1	0.5	0	0	1	1.03418789	-17.6992505	63	1	1.07937	0.952381;
	3825	1	16.5	1.5	0	0	1	1.00390896	-8.93894289	63	1	1.07937	0.952381;
	3826	1	0.9	1	0	0	1	1.02575387	-16.5064377	63	1	1.04762	0.952381;
	3827	1	13.8	2.5	0	0	1	1.04478826	-13.1432088	63	1	1.07937	0.920635;
	3828	1	37.8	3.1	0	0	1	1.0635594	-19.3560225	225	1	1.08889	1.00444;
	3829	1	24	3.4	0	0	1	1.08437519	-15.2278578	225	1	1.09016	1.00444;
	3830	1	39.2	10.1	0	0	1	1.0842383	-15.2370819	225	1	1.09002	1.00444;
	3831	1	0	0	0	0	1	1.0160148	3.63038657	63	1	1.07937	0.952381;
	3832	1	0	0	0	0	1	1.01531068	3.91969579	63	1	1.07937	0.952381;
	3833	1	0	0	0	0	1	1.07692586	4.87149858	225	1	1.08961	0.986667;
	3834	1	0	0	0	0	1	1.04014606	-19.5994383	225	1	1.08444	1.00889;
	3835	1	29	15	0	0	1	1.05652351	-3.87185546	90	1	1.11111	0.955556;
	3836	1	21.3	-2	0	0	1	1.05236317	-5.42122722	90	1	1.11111	0.955556;
	3837	1	40.5	1.3	0	0	1	1.0506024	-11.4038979	63	1	1.07937	0.920635;
	3838	1	12.2	0.1	0	0	1	1.05087556	-24.1777856	63	1	1.07937	0.920635;
	3839	1	33.8	-8.4	0	0	1	1.01883697	-13.3264245	63	1	1.06349	0.936508;
	3840	1	43.7	11.3	0	0	1	1.03148411	-20.921723	63	1	1.06349	0.936508;
	3841	1	45.1	5	0	0	1	1.03404352	-15.492136	63	1	1.06349	0.936508;
	3842	1	0	0	0	0	1	1.04889793	-14.0406167	225	1	1.08889	0.933333;
	3843	2	0	0	0	0	1	1.016	-11.7228562	63	1	1.06349	0.936508;
	3844	1	10.9	-5.6	0	0	1	1.02405684	-21.8062904	90	1	1.06667	0.977778;
	3845	1	10	0	0	0	1	1.01773037	-29.3302509	63	1	1.07937	0.920635;
	3846	1	3	0.3	0	0	1	1.0479884	-20.3240619	90	1	1.07778	0.977778;
	3847	1	82.8	0.6	0	0	1	1.04168107	-25.9877615	225	1	1.08444	1.00889;
	3848	1	1.1	-0.9	0	0	1	1.0302965	-17.1945851	90	1	1.06667	0.977778;
	3849	1	0	0	0	0	1	1.04720712	-20.123408	90	1	1.06667	0.977778;
	3850	1	20.8	0.1	0	0	1	1.01964248	-14.6907246	63	1	1.06349	0.936508;
	3851	1	33.1	6.3	0	0	1	1.0327	-27.2256609	63	1	1.07937	0.920635;
	3852	1	0	0	0	0	1	1.06360521	-23.8684711	225	1	1.08889	1;
	3853	1	1.8	0.7	0	0	1	1.0175603	-12.5367501	63	1	1.06349	0.936508;
	3854	2	0.7	0.8	0	0	1	1.032	-23.092294	63	1	1.07937	0.920635;
	3855	1	5.4	2.1	0	0	1	1.03783355	-14.2635553	63	1	1.06349	0.936508;
	3856	1	11.1	1.9	0	0	1	1.04950785	-14.7636787	63	1	1.066	0.936508;
	3857	1	40.3	3.5	0	0	1	1.03873578	-10.4513878	225	1	1.08889	0.933333;
	3858	1	6	-2	0	0	1	1.01913845	-6.77812501	63	1	1.07937	0.952381;
	3859	1	39.5	-4.6	0	0	1	1.03030692	-15.8808925	63	1	1.06349	0.936508;
	3860	1	0	0	0	0	1	1.0224507	-5.78214981	63	1	1.07937	0.952381;
	3861	1	43.9	1.4	0	0	1	1.07970323	-17.8998165	225	1	1.08889	1.00444;
	3862	1	36.8	3.5	0	0	1	1.069854	-17.8063919	225	1	1.08889	1.00444;
	3863	1	30.6	11.3	0	0	1	1.03898892	-19.7203438	225	1	1.08444	1.00889;
	3864	1	3	0	0	0	1	1.04172289	-21.0267883	90	1	1.06667	0.977778;
	3865	1	35.8	-8.5	0	0	1	1.02508389	-14.0973865	63	1	1.06349	0.936508;
	3866	1	16.9	9.9	0	0	1	1.01144365	-13.2212111	63	1	1.06349	0.936508;
	3867	1	17.1	1.6	0	0	1	1.03267503	-26.819504	90	1	1.06667	0.977778;
	3868	1	21.6	1	0	0	1	1.0273692	-26.8634683	90	1	1.06667	0.977778;
	3869	2	0	0	0	0	1	1.04	-27.3522979	90	1	1.06667	0.977778;
	3870	1	40.4	1	0	0	1	1.04573403	-25.7461306	63	1	1.07937	0.920635;
	3871	1	22.4	-1.9	0	0	1	1.03635544	-26.8401821	63	1	1.06349	0.968254;
	3872	1	0	0	0	0	1	1.02916975	-5.23732139	63	1	1.07937	0.952381;
	3873	1	3.8	4.4	0	0	1	1.08822033	-12.1551828	225	1	1.09021	1.00444;
	3874	1	0	0	0	30	1	1.02700886	-21.3867546	63	1	1.06349	0.968254;
	3875	1	0	0	0	0	1	1.0440657	-18.3194109	225	1	1.08444	1.00889;
	3876	1	0	0	0	0	1	1.01817717	-6.16236121	63	1	1.07937	0.952381;
	3877	1	23	-3.2	0	0	1	1.03996535	-15.4750195	63	1	1.07937	0.920635;
	3878	1	15.2	1.7	0	0	1	1.01912609	-26.6504854	63	1	1.07937	0.920635;
	3879	1	0	0	0	0	1	1.00763258	-11.1348576	63	1	1.07937	0.952381;
	3880	1	0	0	0	0	1	1.05489387	-9.64721962	225	1	1.08889	0.986667;
	3881	1	0	0	0	0	1	1.01238609	-17.0223291	63	1	1.04762	0.952381;
	3882	1	68.2	9.9	0	0	1	1.07396794	-15.6122802	225	1	1.08889	1.00444;
	3883	1	35.6	6.5	0	0	1	1.07726859	-15.5399983	225	1	1.08889	1.00444;
	3884	1	0	0	0	0	1	1.01869127	-14.9320027	63	1	1.07937	0.952381;
	3885	1	0	0	0	0	1	1.01873737	3.44832214	63	1	1.07937	0.952381;
	3886	1	-0.1	0.1	0	0	1	1.01528812	3.9240764	63	1	1.07937	0.952381;
	3887	1	35.5	-3.9	0	0	1	1.01130398	-17.9026365	63	1	1.07937	0.952381;
	3888	1	21.7	3.7	0	0	1	0.956212081	-25.2561709	63	1	1.07937	0.952247;
	3889	1	0	0	0	0	1	1.03257162	-7.984754	63	1	1.07937	0.952381;
	3890	1	12.4	-1.9	0	0	1	1.03071833	-7.15757443	90	1	1.06667	0.988889;
	3891	1	28.4	-0.8	0	0	1	1.02235669	-21.0884548	90	1	1.06667	0.977778;
	3892	1	15.5	-2.2	0	0	1	1.00578511	-12.7332222	63	1	1.07937	0.952381;
	3893	1	0.2	-0.1	0	0	1	1.01529298	-20.2861536	63	1	1.07937	0.952381;
	3894	2	22.7	-1.2	0	0	1	1.03223968	-41.7698703	63	1	1.06349	0.952381;
	3895	1	0.2	1.6	0	0	1	1.03915833	-21.1093165	63	1	1.06349	0.968254;
	3896	1	30.9	7.5	0	0	1	1.02193273	-6.11914222	63	1	1.07937	0.952381;
	3897	1	35.4	1.8	0	0	1	1.02911854	-31.1007779	90	1	1.06667	0.977778;
	3898	1	0	0	0	0	1	1.02746054	-10.4176666	63	1	1.07937	0.952381;
	3899	1	0	0	0	0	1	1.05942833	-7.81993753	225	1	1.08889	0.986667;
	3900	1	1	0.6	0	0	1	1.02947115	-20.2937133	90	1	1.06667	0.977778;
	3901	1	0	0	0	0	1	1.03384152	-43.1569089	63	1	1.06349	0.952381;
	3902	1	0	0	0	0	1	1.06372487	-38.6258864	225	1	1.08444	1.00444;
	3903	1	29.5	-0.2	0	0	1	1.01735372	-22.0872053	63	1	1.04762	0.952381;
	3904	1	2.5	1.1	0	0	1	1.03093469	-13.8898343	63	1	1.06349	0.936508;
	3905	1	13.8	-2.5	0	0	1	1.04098009	-48.8373228	63	1	1.06349	0.952381;
	3906	1	0	0	0	0	1	1.08294508	-12.3688903	225	1	1.08908	1.00444;
	3907	1	0	0	0	0	1	1.07786028	-13.3276165	225	1	1.08889	1.00444;
	3908	1	0	0	0	0	1	1.08514014	-9.6501367	380	1	1.10526	1.04211;
	3909	1	20.6	22.1	0	0	1	1.04305355	-12.0619017	225	1	1.08444	1.00889;
	3910	1	6.3	-0.4	0	0	1	1.04434533	-25.6367003	90	1	1.06667	0.977778;
	3911	1	1.8	8.4	0	0	1	1.05975183	-21.1909556	150	1	1.08	0.966667;
	3912	1	16.2	-2	0	0	1	1.05622407	-18.9737709	225	1	1.08444	1.00889;
	3913	1	5	-2.7	0	0	1	1.01557741	-20.2701701	63	1	1.06349	0.968254;
	3914	1	50.2	3.6	0	0	1	1.00724957	-22.3581332	63	1	1.06349	0.968254;
	3915	1	8.3	-5.6	0	0	1	1.03941002	-19.0180069	90	1	1.06667	0.977778;
	3916	1	13.9	3.8	0	0	1	1.00232408	-0.72706946	63	1	1.07937	0.952381;
	3917	1	25.6	-0.1	0	0	1	1.04739446	-18.2716947	63	1	1.07937	0.952381;
	3918	1	0	0	0	0	1	1.06344028	-14.0710983	225	1	1.08889	0.986667;
	3919	1	10.9	-1.2	0	0	1	1.04217449	-26.1627341	63	1	1.07937	0.920635;
	3920	2	0	0	0	0	1	1.024	-28.7090283	63	1	1.07937	0.920635;
	3921	1	39	2.8	0	0	1	1.06252861	-5.87957774	225	1	1.08889	0.888889;
	3922	1	32	6.9	0	0	1	1.06251688	-5.87500453	225	1	1.08889	0.888889;
	3923	1	38.4	4	0	0	1	1.03730763	-24.540449	90	1	1.06667	0.977778;
	3924	1	3.2	2.9	0	0	1	1.06116875	-13.8532359	63	1	1.09524	0.936508;
	3925	1	18.6	3.8	0	0	1	1.05213649	-13.7183123	63	1	1.09524	0.936508;
	3926	1	14.6	-3.7	0	0	1	1.05746716	-9.35132008	225	1	1.08889	0.964444;
	3927	1	10.3	7	0	0	1	1.07015735	1.17450432	225	1	1.08889	0.888889;
	3928	2	2.9	-1.6	0	0	1	1.01065091	-26.1691736	63	1	1.06349	0.968254;
	3929	1	0	0	0	0	1	1.03322801	-25.9781209	150	1	1.08	0.966667;
	3930	1	11.5	-10.6	0	0	1	1.05804021	-24.0427324	63	1	1.07937	0.920635;
	3931	1	0	0	0	0	1	1.0204602	-21.5991762	63	1	1.06349	0.968254;
	3932	1	0	0	0	0	1	1.04597516	-16.0976418	225	1	1.08444	1.00889;
	3933	1	10.5	-4	0	0	1	1.0179746	-10.2908744	63	1	1.06349	0.952381;
	3934	1	2.6	2.2	0	0	1	1.01809017	-19.9248316	63	1	1.04762	0.952381;
	3935	1	55.4	-5.1	0	0	1	1.06970215	-18.8574779	225	1	1.08889	1.00444;
	3936	1	58.4	6.9	0	0	1	1.06955834	-18.8702738	225	1	1.08889	1.00444;
	3937	1	17.9	-0.1	0	0	1	1.03803729	-18.8471781	63	1	1.07937	0.920635;
	3938	1	0	0	0	0	1	1.07443321	-16.1155212	225	1	1.08889	1;
	3939	1	0	0	0	0	1	1.08378423	-13.9038815	380	1	1.10526	1.05263;
	3940	1	24.7	1.7	0	0	1	1.04219746	-13.1246961	90	1	1.07778	0.922222;
	3941	1	1.4	0.1	0	0	1	1.00724656	-24.3862052	63	1	1.07937	0.920635;
	3942	1	0	0.9	0	0	1	1.02635413	-12.9240467	63	1	1.06349	0.936508;
	3943	1	0	0	0	0	1	1.04412137	-13.8157309	225	1	1.08889	0.933333;
	3944	1	0	0	0	0	1	1.06582076	-9.78975898	380	1	1.10526	1.03947;
	3945	1	20.7	1.5	0	0	1	1.02518509	-47.7095561	63	1	1.06349	0.952381;
	3946	1	1.4	-0.3	0	0	1	1.01916168	-12.5661289	63	1	1.06349	0.936508;
	3947	1	6.9	-0.1	0	0	1	1.06438608	-1.10789151	225	1	1.08889	0.888889;
	3948	1	86.3	31.6	0	0	1	1.08078922	-16.5799117	225	1	1.08889	1.00444;
	3949	1	34.6	8.3	0	0	1	1.07975383	-18.1026548	225	1	1.08889	1.00444;
	3950	1	4.4	1.2	0	0	1	1.05756385	-9.82693096	225	1	1.08889	0.888889;
	3951	1	8.5	-3.4	0	0	1	1.01240209	-20.1889265	63	1	1.04762	0.952381;
	3952	1	2.3	0.2	0	0	1	1.01058493	-4.67862944	63	1	1.07937	0.952381;
	3953	1	17	2.8	0	0	1	1.08006678	-18.1023301	225	1	1.08889	1.00444;
	3954	1	14.7	2.3	0	0	1	1.07993325	-18.1124266	225	1	1.08889	1.00444;
	3955	1	12	-2.3	0	0	1	1.01743221	-14.1607464	63	1	1.06349	0.936508;
	3956	1	0	0	0	0	1	1.01712172	-14.7714933	63	1	1.06349	0.936508;
	3957	1	18.7	-0.7	0	0	1	1.06385142	-22.7196983	63	1	1.07937	0.920635;
	3958	1	15	0.3	0	0	1	1.05050449	-16.9259544	90	1	1.07778	0.977778;
	3959	1	38.8	7.8	0	0	1	1.04423771	-17.3331876	90	1	1.07778	0.977778;
	3960	1	0	0	0	0	1	1.02696407	-17.9683991	63	1	1.07937	0.952381;
	3961	1	0.6	0.5	0	0	1	1.02677789	-17.9740097	63	1	1.07937	0.952381;
	3962	1	0.7	2.4	0	0	1	1.02061842	-22.9683717	63	1	1.04762	0.952381;
	3963	1	0	0	0	0	1	1.07892525	-18.3268799	225	1	1.08889	1.00444;
	3964	1	0	0	0	0	1	1.07934924	-18.3899497	225	1	1.08889	1.00444;
	3965	1	41.8	-4.4	0	0	1	1.06077957	-39.7260503	90	1	1.06667	0.977778;
	3966	1	2	0	0	0	1	1.03574857	-25.636834	63	1	1.07937	0.920635;
	3967	1	94.3	28.8	0	0	1	1.05138655	-9.72642385	225	1	1.08889	0.933333;
	3968	1	24	6.9	0	0	1	1.02455749	-28.9583785	90	1	1.06667	0.977778;
	3969	2	0	0	0	0	1	1.035	-4.35911757	20	1	1.15	0.8;
	3970	2	0	0	0	0	1	1.016	-7.28188488	20	1	1.15	0.8;
	3971	1	0	0	0	0	1	1.016909	-10.5299574	63	1	1.06349	0.936508;
	3972	1	0	0	0	0	1	1.03618431	-7.41148326	225	1	1.08889	0.933333;
	3973	1	18.3	0.7	0	0	1	1.00384714	-13.2848278	63	1	1.06349	0.968254;
	3974	1	24.2	0.2	0	0	1	1.04395702	-21.3945968	63	1	1.07937	0.920635;
	3975	1	23.2	2.6	0	0	1	1.01173784	3.05464933	63	1	1.07937	0.952381;
	3976	1	6.9	-2.3	0	0	1	1.01532358	3.75813127	63	1	1.07937	0.952381;
	3977	1	0	-21.8	0	0	1	1.08185315	5.89909343	225	1	1.09441	0.986667;
	3978	2	17.4	5.7	0	0	1	1.02868252	-25.5040963	90	1	1.07778	0.922222;
	3979	1	0	0	0	0	1	1.06462712	-15.3072398	90	1	1.07778	0.977778;
	3980	1	0	0	0	0	1	1.05986897	-15.8941461	90	1	1.07778	0.977778;
	3981	1	0	0	0	0	1	1.08557217	-12.3647262	225	1	1.08889	1.00444;
	3982	1	30.7	-4.5	0	0	1	1.04993197	-22.6572331	90	1	1.06667	0.977778;
	3983	1	17.5	3.9	0	0	1	1.00244592	-18.1522315	63	1	1.06349	0.936508;
	3984	1	4.3	2.6	0	0	1	1.01447465	1.43588071	63	1	1.07937	0.952381;
	3985	1	55.4	3.7	0	0	1	1.00904982	-13.4284663	63	1	1.06349	0.936508;
	3986	1	23.9	2	0	0	1	1.00137009	-29.2061247	63	1	1.07937	0.920635;
	3987	1	1	-0.2	0	0	1	1.04050672	-19.6980824	90	1	1.06667	0.977778;
	3988	2	14.3	0.9	0	0	1	0.998	-14.8644455	63	1	1.06349	0.968254;
	3989	1	23.3	0.9	0	0	1	1.00234111	-31.6235739	63	1	1.06349	0.968254;
	3990	1	7.9	-0.5	0	0	1	1.00932998	-20.7888469	63	1	1.06349	0.936508;
	3991	1	13.1	-1.4	0	0	1	1.00946281	-19.4512395	63	1	1.07937	0.952381;
	3992	1	0	0	0	0	1	1.05876162	-14.5567558	225	1	1.08889	0.977778;
	3993	1	0.6	1.5	0	0	1	1.0300165	-16.8499816	63	1	1.06349	0.968254;
	3994	1	-3	-0.5	0	0	1	1.02794714	-16.8244171	63	1	1.06349	0.968254;
	3995	1	25.3	-2.8	0	0	1	1.03637219	-14.6581082	63	1	1.06349	0.936508;
	3996	1	5	0	0	0	1	1.02302986	-5.66748387	63	1	1.07937	0.952381;
	3997	1	0	0	0	0	1	1.04749889	-15.9937045	225	1	1.08889	0.977778;
	3998	1	-1.6	-4.1	0	0	1	1.02457053	-24.2896327	63	1	1.07937	0.920635;
	3999	1	14.9	-5.9	0	0	1	1.02041288	-25.2135018	63	1	1.07937	0.920635;
	4000	1	3.6	0.2	0	0	1	1.0192951	-21.7659527	63	1	1.06349	0.936508;
	4001	1	32.6	-1.8	0	0	1	1.05717675	-9.01235274	90	1	1.1	0.944444;
	4002	1	40.5	8.6	0	0	1	1.00280747	-19.502918	63	1	1.04762	0.952381;
	4003	1	2.3	1.2	0	0	1	1.01251104	-18.7299782	63	1	1.04762	0.952381;
	4004	1	23.7	-1.2	0	0	1	1.00750059	-11.3460734	63	1	1.06349	0.952381;
	4005	1	44.2	-4.3	0	34	1	1.05421248	-14.8675951	90	1	1.07778	0.977778;
	4006	1	0	0	0	0	1	1.08390455	-12.6204626	225	1	1.08889	1.00444;
	4007	1	0	0	0	0	1	1.02311614	-15.685056	63	1	1.04762	0.952381;
	4008	1	15.4	1.3	0	0	1	1.01453627	-21.6620315	63	1	1.07937	0.920635;
	4009	1	0	0	0	0	1	1.04209115	-30.6423355	63	1	1.07937	0.920635;
	4010	1	0	0	0	0	1	1.03620725	-24.6468114	225	1	1.08889	1;
	4011	1	0	0	0	0	1	1.04039384	-18.294996	63	1	1.06349	0.936508;
	4012	1	0	0	0	0	1	1.04327223	-13.5352558	225	1	1.08889	0.933333;
	4013	1	14.4	-0	0	0	1	1.03969113	-24.1765231	90	1	1.07778	0.977778;
	4014	1	-0.7	-1.7	0	0	1	1.0309254	-19.4441866	90	1	1.06667	0.977778;
	4015	1	32.4	-1.8	0	0	1	1.01712143	-14.7714844	63	1	1.06349	0.936508;
	4016	1	29.9	2.9	0	0	1	1.03754203	-27.5817518	63	1	1.07937	0.920635;
	4017	1	51.1	6.9	0	0	1	1.0207962	-22.6525027	63	1	1.06349	0.936508;
	4018	1	21.8	11.5	0	0	1	1.01825291	1.92524348	63	1	1.07937	0.952381;
	4019	1	0	0	0	0	1	1.06500888	4.60225111	225	1	1.08889	0.986667;
	4020	1	15.1	6	0	0	1	1.01214285	1.47427133	63	1	1.07937	0.952381;
	4021	1	0	0	0	0	1	1.0745417	-16.0476351	225	1	1.08889	1;
	4022	1	35.6	-4	0	0	1	1.02620765	-2.83597041	63	1	1.07937	0.952381;
	4023	1	5.3	-10.3	0	0	1	1.0786952	-11.8566471	225	1	1.09006	0.986667;
	4024	1	28.9	3	0	0	1	1.01961702	-23.9911203	63	1	1.07937	0.920635;
	4025	1	20.2	-1.9	0	0	1	1.03833501	-49.3205924	63	1	1.06349	0.952381;
	4026	2	0	0	0	0	1	1.015	-13.5154837	63	1	1.06349	0.936508;
	4027	1	-6.2	1.6	0	0	1	1.0396686	-19.2713061	63	1	1.07937	0.920635;
	4028	1	0	0	0	0	1	1.07474617	-16.2177311	225	1	1.08889	1;
	4029	1	0	0	0	0	1	1.08407584	-12.5449362	380	1	1.10526	1.05263;
	4030	2	0	0	0	0	1	0.896084961	-5.82315478	45	1	1	0.888889;
	4031	1	71.7	13.6	0	0	1	0.988845892	-25.8770911	63	1	1.07937	0.920635;
	4032	1	20.8	0.1	0	0	1	1.05355318	-12.1684323	90	1	1.08889	0.933333;
	4033	1	3.3	-0.9	0	0	1	1.01704363	-6.7441503	63	1	1.07937	0.952381;
	4034	1	15	5.8	0	0	1	1.05142176	-21.0841646	90	1	1.07778	0.977778;
	4035	1	19.7	-0.9	0	0	1	1.0331493	-16.7322741	63	1	1.07937	0.952381;
	4036	1	23.2	-1.2	0	0	1	1.03862193	-24.5116335	90	1	1.06667	0.977778;
	4037	1	0	0	0	0	1	1.01658679	2.38264036	63	1	1.07937	0.952381;
	4038	1	0	0	0	0	1	1.06565031	3.60449887	225	1	1.08889	0.986667;
	4039	1	0	0	0	0	1	1.03308921	-10.6269105	63	1	1.06349	0.936508;
	4040	1	0	0	0	0	1	1.00900666	-10.5150392	63	1	1.06349	0.968254;
	4041	1	116.6	32.2	0	0	1	1.05986954	-19.978509	225	1	1.08889	1.00444;
	4042	1	15.6	-3.3	0	0	1	1.02384817	-18.3249683	63	1	1.07937	0.952381;
	4043	1	44.5	2.5	0	0	1	1.04618813	-18.8645969	225	1	1.08444	1.00889;
	4044	1	76	12.3	0	0	1	1.05103345	-16.9004125	225	1	1.08889	1;
	4045	1	47.1	-1.5	0	0	1	1.02508199	-25.0358393	90	1	1.06667	0.977778;
	4046	1	9.5	-1.7	0	0	1	0.950763387	-6.64592248	45	1	1	0.888889;
	4047	1	0	0	0	0	1	1.04902682	-5.68659251	225	1	1.08889	0.933333;
	4048	1	45.9	13.6	0	0	1	1.07414767	-14.9440754	225	1	1.08889	1.00444;
	4049	1	17.5	2.9	0	0	1	1.07791142	-15.0581242	225	1	1.08889	1.00444;
	4050	1	0	0	0	0	1	1.07481437	-11.3321306	380	1	1.10526	1.04211;
	4051	1	8.5	5.8	0	0	1	1.03532904	-20.5502304	90	1	1.06667	0.977778;
	4052	1	7.9	-1.8	0	0	1	1.0373961	-17.520162	63	1	1.15	0.8;
	4053	1	0.5	0	0	0	1	1.05408908	-9.77438604	225	1	1.08889	0.933333;
	4054	1	22	2.3	0	0	1	1.03301106	-15.4046258	63	1	1.06349	0.904762;
	4055	1	9	-1.9	0	0	1	1.01627844	-53.5737091	63	1	1.06349	0.952381;
	4056	2	0	0	0	0	1	1.027	-14.5909896	63	1	1.06349	0.968254;
	4057	1	11	0	0	0	1	1.00556837	-21.014976	63	1	1.06349	0.968254;
	4058	1	0	0	0	0	1	1.0165154	-20.8189136	63	1	1.04762	0.952381;
	4059	1	0	0	0	0	1	1.01651557	-20.8189187	63	1	1.04762	0.952381;
	4060	1	23.7	1	0	0	1	1.0437266	-26.387538	63	1	1.07937	0.920635;
	4061	1	19.7	0.5	0	0	1	1.02991414	-39.2397429	63	1	1.06349	0.952381;
	4062	1	57.6	52.1	0	0	1	1.00625776	-7.0776398	63	1	1.07937	0.952381;
	4063	1	8.3	1	0	0	1	1.07756147	-15.4023849	225	1	1.08889	1.00444;
	4064	1	0	0	0	0	1	1.04288737	-19.6902471	63	1	1.06349	0.936508;
	4065	1	0	0	0	0	1	1.06857105	-16.8056468	225	1	1.08889	0.933333;
	4066	1	19.4	3.6	0	0	1	1.03626909	-48.9425384	63	1	1.06349	0.952381;
	4067	1	0	0	0	0	1	1.06341321	-10.4908249	90	1	1.11111	0.922222;
	4068	1	0	0	0	0	1	1.06869288	-0.356103614	225	1	1.08889	0.986667;
	4069	1	0	0	0	0	1	1.08113108	1.6987384	380	1	1.10526	1.03947;
	4070	1	0	0	0	0	1	1.01591696	-6.3203178	63	1	1.07937	0.952381;
	4071	1	29.5	4.8	0	0	1	1.0308054	-24.1753184	63	1	1.07937	0.920635;
	4072	1	16.8	-0.7	0	0	1	1.03977586	-27.8867625	90	1	1.07778	0.977778;
	4073	1	33.7	6.4	0	0	1	1.00841489	-34.4208913	90	1	1.06667	0.977778;
	4074	1	10.8	2.2	0	0	1	1.02050876	-19.356395	63	1	1.04762	0.952381;
	4075	1	0.7	0.7	0	0	1	1.02413546	-15.9217284	63	1	1.07937	0.952381;
	4076	1	18.3	-1.3	0	0	1	1.02879086	-29.3818005	90	1	1.06667	0.977778;
	4077	1	0	0	0	0	1	1.02321595	-15.8492943	63	1	1.04762	0.952381;
	4078	1	0	0	0	0	1	1.02326391	-15.849713	63	1	1.04762	0.952381;
	4079	1	0	0	0	0	1	1.07791317	-15.7097718	225	1	1.08889	1.00444;
	4080	1	0	0	0	0	1	0.996723941	-31.7111388	63	1	1.07937	0.920635;
	4081	1	64.2	14.3	0	0	1	0.992814109	-9.73628293	63	1	1.07937	0.952381;
	4082	1	0	0	0	0	1	1.02049614	-16.3976059	63	1	1.06349	0.936508;
	4083	1	0	0	0	0	1	1.08424229	-15.8816793	225	1	1.08921	1.00444;
	4084	1	0	0	0	0	1	1.04902508	-10.2811555	225	1	1.08889	0.933333;
	4085	1	0	0	0	0	1	1.06693204	-23.9018201	63	1	1.07937	0.920635;
	4086	1	0	0	0	0	1	1.02868252	-25.5040963	90	1	1.07778	0.922222;
	4087	1	0	0	0	0	1	1.03321833	-42.1427075	63	1	1.06349	0.952381;
	4088	1	14.9	0.9	0	0	1	1.01682193	-11.6994522	63	1	1.07937	0.952381;
	4089	1	0	0	0	0	1	1.04349181	-4.16856289	63	1	1.07937	0.952381;
	4090	1	65	0	0	0	1	1.03312193	-3.38765793	225	1	1.08889	0.986667;
	4091	1	13.6	1.6	0	0	1	1.01458787	-26.6925695	90	1	1.06667	0.977778;
	4092	1	5.4	-0.7	0	0	1	1.00643525	-27.6442157	63	1	1.07937	0.920635;
	4093	1	25.1	3.2	0	0	1	1.03425762	-19.5465449	63	1	1.06349	0.936508;
	4094	1	0	0	0	0	1	1.04126715	-14.08222	225	1	1.08889	0.933333;
	4095	1	0	0	0	0	1	0.988106279	-17.0968084	63	1	1.04762	0.952381;
	4096	1	25.8	2.2	0	0	1	1.0707992	-17.1623425	225	1	1.08889	1.00444;
	4097	1	31.3	-2.4	0	0	1	1.00868145	-19.5127578	63	1	1.04762	0.952381;
	4098	1	-0.3	0.1	0	0	1	0.991423621	-21.4680814	63	1	1.07937	0.952381;
	4099	1	10	-3.7	0	0	1	1.04772614	-25.3909484	90	1	1.07778	0.977778;
	4100	1	0.8	1	0	0	1	0.996631434	-17.1873807	63	1	1.07937	0.952381;
	4101	1	39.2	-2.9	0	0	1	1.02916791	-21.249231	63	1	1.07937	0.952381;
	4102	1	17.6	13.4	0	0	1	1.01940751	-23.7860482	63	1	1.06349	0.968254;
	4103	1	0	0	0	0	1	1.04628334	-18.6993521	225	1	1.08444	1.00889;
	4104	1	83.2	21.2	0	0	1	1.05906227	-6.46924094	225	1	1.08889	0.888889;
	4105	1	27.2	2.3	0	0	1	1.05923807	-6.45026401	225	1	1.08889	0.888889;
	4106	1	0	0	0	-64	1	1.02152223	-12.1121179	20	1	1.15	0.8;
	4107	1	0	0	0	0	1	1.0740866	-11.83693	225	1	1.08889	0.986667;
	4108	1	0	0	0	0	1	1.08267875	-9.68891772	380	1	1.10526	1.03947;
	4109	1	0.1	0.7	0	0	1	1.02761799	-16.0767728	63	1	1.04762	0.952381;
	4110	1	7	-1.1	0	0	1	1.04403578	-13.5439642	90	1	1.06667	0.977778;
	4111	1	25.5	-1.5	0	0	1	1.03831736	-21.3344401	90	1	1.07778	0.977778;
	4112	1	0	0	0	0	1	1.03774141	-11.0426192	63	1	1.06349	0.936508;
	4113	1	0	0	0	0	1	1.06066624	-9.68808149	225	1	1.08889	0.933333;
	4114	1	0.5	2.1	0	0	1	1.01003163	-11.6249494	63	1	1.06349	0.936508;
	4115	1	39.3	9.7	0	0	1	1.03318598	-32.2158889	90	1	1.06667	0.977778;
	4116	1	14.3	3.9	0	0	1	1.01004418	-17.4468357	63	1	1.06349	0.936508;
	4117	1	7.4	1.7	0	0	1	1.04198779	-36.7941866	90	1	1.06667	0.977778;
	4118	1	1	-1	0	0	1	1.02335838	-21.4349084	63	1	1.07937	0.920635;
	4119	1	34.9	4.8	0	0	1	1.02335422	-21.4341151	63	1	1.07937	0.920635;
	4120	1	0	0	0	0	1	1.05012247	-12.3228233	63	1	1.09524	0.904762;
	4121	1	0	0	0	0	1	1.06231606	-8.83733711	225	1	1.08889	0.933333;
	4122	1	0	0	0	0	1	1.04919941	-7.61176972	63	1	1.09524	0.904762;
	4123	1	0	0	0	0	1	1.0629984	-4.01736397	90	1	1.11111	0.922222;
	4124	1	0	0	0	0	1	1.06963483	1.19223701	380	1	1.10526	1;
	4125	1	14.6	-0.5	0	0	1	1.03446106	-40.5011224	63	1	1.06349	0.952381;
	4126	1	11.6	4.1	0	0	1	0.997996298	-26.9032271	63	1	1.07937	0.920635;
	4127	1	7.3	-5	0	0	1	1.01523513	-40.7030078	63	1	1.06349	0.952381;
	4128	1	74.3	16.4	0	0	1	1.07795	-18.6369861	225	1	1.08889	1.00444;
	4129	1	34.2	6.6	0	0	1	1.01806461	-29.1316189	63	1	1.06349	0.968254;
	4130	1	24.5	1	0	0	1	1.03070523	-30.5368678	63	1	1.07937	0.920635;
	4131	2	16	1.4	0	0	1	1.015	-14.4398869	63	1	1.06349	0.936508;
	4132	1	25.1	-0.3	0	0	1	1.03238147	-8.17528451	90	1	1.08889	0.933333;
	4133	2	26.3	-4.3	0	0	1	0.988689645	-30.9909424	63	1	1.06349	0.968254;
	4134	1	0.2	1.5	0	0	1	1.02393819	-11.7587844	63	1	1.06349	0.936508;
	4135	1	0	0	0	0	1	1.08247381	-3.86105589	225	1	1.08889	0.986667;
	4136	1	0	0	0	0	1	1.09644501	-0.873011091	380	1	1.10526	1.03947;
	4137	1	0	0	0	0	1	1.09774056	-0.662680117	380	1	1.10526	1.03947;
	4138	1	13.6	-2.3	0	0	1	1.00509243	-31.4318413	63	1	1.06349	0.968254;
	4139	1	11.2	-0.1	0	0	1	1.05290209	-9.6544398	225	1	1.08889	0.933333;
	4140	1	37.8	4.9	0	0	1	1.04381361	-13.598929	63	1	1.09524	0.936508;
	4141	1	14.2	3	0	0	1	1.05397408	-23.0177731	63	1	1.07937	0.920635;
	4142	1	0	0	0	0	1	1.0421264	-35.9167435	90	1	1.06667	0.977778;
	4143	1	44.6	9.5	0	34	1	1.06764085	-38.7078248	90	1	1.06977	0.977778;
	4144	1	0	0	0	80	1	1.07964616	-34.5037584	225	1	1.08444	1.00444;
	4145	1	18.7	7.8	0	0	1	1.02695381	-16.0192391	63	1	1.06349	0.968254;
	4146	1	0	0	0	0	1	1.05847112	-13.7683217	225	1	1.08444	1.00889;
	4147	1	0	0	0	0	1	1.01009637	-21.4586462	90	1	1.06667	0.977778;
	4148	1	45.1	-1.9	0	0	1	1.04113608	-14.3391274	63	1	1.07937	0.920635;
	4149	1	15	-4.3	0	0	1	1.04401351	-13.470517	63	1	1.06349	0.936508;
	4150	1	16.8	8.5	0	0	1	1.04337211	-14.0347705	63	1	1.06349	0.936508;
	4151	1	29.4	-1.2	0	0	1	1.03984575	-9.90489295	225	1	1.08889	0.933333;
	4152	1	-1.5	-1.4	0	0	1	1.03190415	-15.5060646	225	1	1.08889	1;
	4153	1	-1.5	-2.3	0	0	1	1.03190242	-15.5060389	225	1	1.08889	1;
	4154	1	14.1	1.8	0	0	1	1.04664924	-11.3776611	63	1	1.09524	0.936508;
	4155	1	29	18.3	0	0	1	1.02407448	-27.4413551	63	1	1.06349	0.968254;
	4156	1	0	0	0	0	1	1.01388379	-25.7633365	63	1	1.07937	0.920635;
	4157	1	12	-1.7	0	0	1	1.04099196	-0.802577249	63	1	1.07937	0.920635;
	4158	1	28.6	2.8	0	0	1	1.00613326	-22.3854895	63	1	1.06349	0.968254;
	4159	1	80.1	4.6	0	0	1	1.08436054	-15.2097292	225	1	1.09015	1.00444;
	4160	1	0	0.3	0	0	1	1.05465306	-13.7832489	90	1	1.07778	0.977778;
	4161	1	5	0	0	0	1	1.06478012	-14.8662783	90	1	1.07778	0.977778;
	4162	1	42	0.6	0	0	1	1.01615271	-16.8339875	63	1	1.06349	0.968254;
	4163	1	36.4	2.4	0	0	1	1.02342091	-26.8103082	90	1	1.06667	0.977778;
	4164	1	27.8	-1.2	0	0	1	1.03834787	-38.3610464	90	1	1.06667	0.977778;
	4165	1	14.6	0.8	0	0	1	0.995806555	-15.8353758	63	1	1.07937	0.952381;
	4166	1	25.6	-3.6	0	0	1	1.06815906	-9.89042658	90	1	1.11111	0.955556;
	4167	1	0	0	0	0	1	1.05949456	-5.10953809	225	1	1.08889	0.968889;
	4168	1	6	-0.5	0	0	1	1.00716021	-27.9167615	63	1	1.06349	0.968254;
	4169	1	0	0	0	0	1	1.06623762	-24.1103505	63	1	1.07937	0.920635;
	4170	1	6.3	-1.3	0	0	1	1.05283326	-22.1680053	63	1	1.07937	0.920635;
	4171	2	0	0	0	0	1	1.038	-23.0951256	63	1	1.07937	0.920635;
	4172	1	0	0	0	0	1	1.04293697	-41.7091164	90	1	1.06667	0.977778;
	4173	1	0	0	0	0	1	1.08305364	-37.2128587	225	1	1.08463	1.00444;
	4174	1	-7.2	1.7	0	0	1	1.03098325	-18.1351913	63	1	1.07937	0.920635;
	4175	1	0	0	0	0	1	1.06962308	-18.1316335	150	1	1.1	0.9;
	4176	1	48.3	6.1	0	0	1	1.03354158	-21.0727104	90	1	1.06667	0.977778;
	4177	1	18.8	1.3	0	0	1	1.03469731	-36.128943	90	1	1.06667	0.977778;
	4178	1	24.1	-7.8	0	0	1	1.05388294	-27.1248537	63	1	1.07937	0.920635;
	4179	1	24.8	-0.7	0	0	1	1.04002214	-22.1901085	90	1	1.07778	0.922222;
	4180	1	30.4	7.1	0	0	1	1.05252143	-28.3121809	90	1	1.06667	0.977778;
	4181	1	10	4.1	0	0	1	1.04137005	-29.6187648	90	1	1.06667	0.977778;
	4182	1	8.7	-1	0	0	1	1.0483898	-1.42450078	225	1	1.08889	0.986667;
	4183	1	0	0	0	0	1	1.03496913	-47.0233283	63	1	1.06349	0.952381;
	4184	1	0	0	0	0	1	1.06660743	-41.7301131	225	1	1.08444	1.00444;
	4185	1	22.5	2.1	0	0	1	1.02092541	-44.5004946	63	1	1.06349	0.952381;
	4186	1	13.5	-48.4	0	0	1	1.02318721	3.48126133	63	1	1.04762	0.984127;
	4187	1	19.1	2.7	0	0	1	1.01425515	-14.3045356	63	1	1.06349	0.936508;
	4188	1	1	-0.5	0	0	1	1.01431268	-14.3140382	63	1	1.06349	0.936508;
	4189	1	-0.6	-3	0	0	1	1.07601575	0.0120355587	380	1	1.10526	1.03947;
	4190	1	-0.6	-3	0	0	1	1.07601466	0.0133351379	380	1	1.10526	1.03947;
	4191	1	5	-1.7	0	0	1	1.01573822	-29.6921467	63	1	1.07937	0.920635;
	4192	1	64.3	3	0	0	1	1.02124972	-25.4113549	63	1	1.07937	0.920635;
	4193	1	45.9	8.3	0	0	1	1.04670466	-11.0896427	63	1	1.07937	0.920635;
	4194	1	0	0	0	0	1	0.976600931	-20.7750323	63	1	1.07937	0.952381;
	4195	1	0.3	-0.4	0	0	1	0.976793379	-20.7437724	63	1	1.07937	0.952381;
	4196	1	35.3	-3.2	0	0	1	1.02089532	-19.9694138	90	1	1.06667	0.977778;
	4197	1	82.2	14.2	0	0	1	1.05478395	-6.9520367	225	1	1.08889	0.933333;
	4198	1	55.3	-6	0	0	1	1.05876296	-9.48426765	225	1	1.08889	0.933333;
	4199	1	9.9	-6	0	0	1	1.01364756	-28.2259371	63	1	1.07937	0.920635;
	4200	1	27.3	-5	0	0	1	1.0395747	-25.183494	90	1	1.06667	0.977778;
	4201	1	29.7	3.1	0	0	1	1.03451543	-30.1899785	90	1	1.06667	0.977778;
	4202	1	0	0	0	0	1	1.05590623	-19.3878729	90	1	1.06667	0.977778;
	4203	1	4	0.1	0	0	1	1.05551789	-19.4274824	90	1	1.06667	0.977778;
	4204	1	0	0	0	0	1	1.0282856	-18.8541417	63	1	1.06349	0.936508;
	4205	1	11.2	-4.3	0	0	1	1.0282856	-18.8541417	63	1	1.06349	0.936508;
	4206	1	6.2	-1.3	0	0	1	1.02835605	-18.8292885	63	1	1.06349	0.936508;
	4207	1	40	1.2	0	0	1	1.03774378	-18.0733354	63	1	1.07937	0.952381;
	4208	1	57.1	8.8	0	0	1	0.990082438	-18.2548096	63	1	1.06349	0.936508;
	4209	1	9.5	6.6	0	0	1	1.01371887	-21.6193091	63	1	1.04762	0.952381;
	4210	1	14.3	-1.1	0	0	1	1.07037133	-17.3597263	225	1	1.08889	1.00444;
	4211	1	100.6	6.5	0	0	1	1.0587996	-20.2316355	225	1	1.08889	1.00444;
	4212	1	30.3	12.8	0	0	1	1.04187358	-17.2929041	63	1	1.06349	0.968254;
	4213	1	10.1	3.7	0	0	1	1.05824815	-15.1234877	225	1	1.08444	1.00889;
	4214	1	6.6	0.1	0	0	1	1.04125985	-48.4240137	63	1	1.06349	0.952381;
	4215	1	33.1	-2.1	0	0	1	1.03390328	-26.1625294	90	1	1.06667	0.977778;
	4216	1	12.1	3	0	0	1	1.03367586	-26.0042397	90	1	1.06667	0.977778;
	4217	1	0.1	-0.2	0	0	1	1.02134953	-12.7757928	63	1	1.06349	0.936508;
	4218	1	31.9	16.9	0	0	1	1.02899834	3.94402191	63	1	1.07937	0.952381;
	4219	1	40.6	13.2	0	0	1	1.03087814	3.40267506	63	1	1.07937	0.952381;
	4220	1	0	0	0	0	1	1.07699045	6.70045159	225	1	1.08892	0.986667;
	4221	1	0	0	0	0	1	1.09275924	10.6223086	380	1	1.10526	1.03947;
	4222	1	15	6.9	0	0	1	0.933428093	-8.61622707	45	1	1	0.888889;
	4223	1	26	3.6	0	0	1	1.06396966	-25.7918507	20	1	1.15	0.8;
	4224	1	-0.2	0.5	0	0	1	1.03650326	-29.9166383	90	1	1.06667	0.977778;
	4225	1	8.8	1.6	0	0	1	1.0360382	-30.0051756	90	1	1.06667	0.977778;
	4226	1	0	0	0	0	1	1.06401727	-25.7809938	225	1	1.08444	1.00444;
	4227	1	0	0	0	0	1	1.04500103	-20.6704949	90	1	1.07778	0.977778;
	4228	1	0	0	0	0	1	1.04369874	-20.7019318	90	1	1.07778	0.977778;
	4229	1	0	0	0	0	1	1.06055269	-17.3322582	225	1	1.08889	1.00444;
	4230	1	0	0	0	0	1	1.02693906	-15.5596458	63	1	1.07937	0.952381;
	4231	1	1	0.8	0	0	1	1.01680096	-17.0017724	63	1	1.07937	0.952381;
	4232	1	19.9	-0.4	0	0	1	1.02113174	-14.9424762	63	1	1.06349	0.936508;
	4233	2	-6.5	0	0	0	1	1.02	-15.2900489	63	1	1.06349	0.936508;
	4234	1	10.8	-0.9	0	0	1	1.00714565	-8.8030785	63	1	1.07937	0.952381;
	4235	1	18.8	0	0	0	1	1.00902796	-14.161859	63	1	1.06349	0.936508;
	4236	1	12.8	-0.7	0	0	1	1.01041707	-19.0655987	63	1	1.06349	0.936508;
	4237	1	30.8	-2.7	0	0	1	1.03575883	-40.7300627	90	1	1.06667	0.977778;
	4238	1	30.8	5.9	0	0	1	1.04295676	-10.6157325	63	1	1.07937	0.920635;
	4239	1	23	3.8	0	0	1	1.0478899	-7.68284802	225	1	1.08889	0.888889;
	4240	1	38	3.7	0	0	1	1.04777095	-7.71484575	225	1	1.08889	0.888889;
	4241	1	11.8	3.3	0	0	1	1.04103735	-30.2160485	90	1	1.06667	0.977778;
	4242	1	18.7	-0.8	0	0	1	1.04553504	-28.1314127	90	1	1.06667	0.977778;
	4243	1	40.9	4	0	0	1	1.02902672	-40.467214	63	1	1.06349	0.952381;
	4244	1	21.7	3.5	0	34	1	1.05028509	-29.6967702	90	1	1.06667	0.977778;
	4245	1	0	0	0	0	1	1.07709907	-26.0961435	225	1	1.08444	1.00444;
	4246	2	0	0	0	0	1	1.05971183	-21.6013428	90	1	1.07778	0.922222;
	4247	2	17.8	4.6	0	0	1	0.973196139	-29.1635899	63	1	1.06349	0.968254;
	4248	1	1	0.7	0	0	1	1.0422923	-28.9897507	63	1	1.07937	0.920635;
	4249	1	0	0	0	0	1	0.998411417	-21.8249248	63	1	1.06349	0.968254;
	4250	1	23.7	-0.6	0	0	1	1.00065582	-15.2379312	63	1	1.06349	0.968254;
	4251	1	14.2	0	0	0	1	1.05679292	-23.3122501	63	1	1.07937	0.920635;
	4252	1	32.5	9	0	0	1	1.01835863	-19.4897056	63	1	1.06349	0.968254;
	4253	1	40.6	14.7	0	0	1	1.04029292	-14.4685264	225	1	1.08444	1.00889;
	4254	1	48.2	-1.7	0	0	1	1.01840426	-2.80808086	63	1	1.07937	0.952381;
	4255	1	0	0	0	0	1	1.03917103	-21.1095895	63	1	1.06349	0.968254;
	4256	1	0	0	0	0	1	1.04563849	-18.489766	225	1	1.08444	1.00889;
	4257	1	0	0	0	20	1	1.01691316	-21.666111	63	1	1.07937	0.920635;
	4258	1	0	0	0	0	1	1.03977019	-16.5878713	225	1	1.08889	1;
	4259	1	29	11	0	0	1	0.998848042	-17.5172969	63	1	1.06349	0.936508;
	4260	1	37.7	3.5	0	0	1	1.00415446	-14.0135714	63	1	1.06349	0.936508;
	4261	1	0	0.1	0	0	1	1.0232241	-10.6866887	63	1	1.06349	0.968254;
	4262	1	22.7	-7.8	0	0	1	1.03454686	-48.4243307	63	1	1.06349	0.952381;
	4263	1	1	-0.9	0	0	1	1.03016477	-26.739637	90	1	1.06667	0.977778;
	4264	1	0	0	0	0	1	1.05387229	-9.735112	225	1	1.08889	0.933333;
	4265	1	0	0	0	0	1	1.01467178	-10.1670073	63	1	1.06349	0.936508;
	4266	1	0	0	0	0	1	1.01373619	-11.0640159	63	1	1.06349	0.936508;
	4267	1	53.4	0.8	0	0	1	1.04339086	-22.3540088	90	1	1.07778	0.977778;
	4268	1	19.6	-3.3	0	0	1	1.02153351	-15.0839706	63	1	1.06349	0.936508;
	4269	1	2	-1.6	0	0	1	1.01560549	-34.3350142	90	1	1.06667	0.977778;
	4270	1	2.2	-0.5	0	0	1	0.990786723	-25.6820384	63	1	1.06349	0.968254;
	4271	1	0	0	0	0	1	1.05738847	-18.4978322	225	1	1.08889	0.977778;
	4272	1	0	0	0	0	1	1.00061868	-21.7192228	63	1	1.06349	0.968254;
	4273	1	26.8	4.9	0	0	1	1.02807021	-21.1779071	63	1	1.07937	0.920635;
	4274	1	28.1	1	0	0	1	0.999210017	-30.8354708	63	1	1.07937	0.920635;
	4275	1	19	2.1	0	0	1	1.00175923	-30.1412309	63	1	1.06349	0.968254;
	4276	2	0	0	0	0	1	1.033	-25.2743458	20	1	1.15	0.8;
	4277	2	2.2	-2	0	0	1	1.02437242	-27.0226997	63	1	1.06349	0.968254;
	4278	1	0	0	0	0	1	1.0287387	-26.17068	150	1	1.08	0.966667;
	4279	1	0.5	0.1	0	0	1	1.049304	-25.1089185	63	1	1.07937	0.920635;
	4280	1	0	0	0	0	1	1.00299147	-29.7999421	63	1	1.06349	0.968254;
	4281	1	34	8.3	0	0	1	1.0023414	-29.8684838	63	1	1.06349	0.968254;
	4282	1	13.7	4.6	0	0	1	1.0209756	-9.42622929	63	1	1.06349	0.936508;
	4283	1	28.5	6.9	0	0	1	1.0189361	-7.29453011	63	1	1.07937	0.952381;
	4284	1	49.8	11.7	0	0	1	1.01037146	-7.58342212	63	1	1.07937	0.952381;
	4285	1	35.7	0.8	0	0	1	1.03133862	-16.9640026	90	1	1.06667	0.977778;
	4286	1	1.3	0.4	0	0	1	1.08477796	-13.9826246	225	1	1.08941	1.00444;
	4287	1	0	0	0	0	1	1.0874767	-10.1993691	380	1	1.10263	1.04211;
	4288	1	0	0	0	0	1	1.08747729	-10.2032541	380	1	1.10263	1.04211;
	4289	1	39.9	5.6	0	0	1	1.0139389	-13.7699454	63	1	1.06349	0.936508;
	4290	1	9	8.1	0	0	1	1.0533511	-15.8968698	90	1	1.07778	0.977778;
	4291	1	0	0	0	0	1	1.02480418	-12.7092916	63	1	1.07937	0.952381;
	4292	1	0	0	0	0	1	1.11523332	-9.05553841	63	1	1.12396	0.952381;
	4293	1	10.9	0	0	0	1	1.07731507	-9.05553841	225	1	1.08889	0.986667;
	4294	1	0	0	0	0	1	1.08036489	-5.90694743	380	1	1.10526	1.03947;
	4295	2	1.3	0	0	0	1	1.00850266	-21.2753394	63	1	1.06349	0.968254;
	4296	1	0	0	0	0	1	1.05566348	-16.1368586	225	1	1.08444	1.00889;
	4297	1	27.8	5.2	0	0	1	1.0256431	-21.4541531	63	1	1.07937	0.920635;
	4298	1	19.5	0.7	0	0	1	1.02665193	-24.4339071	90	1	1.07778	0.977778;
	4299	1	0	0	0	0	1	1.0373394	-22.939353	90	1	1.07778	0.977778;
	4300	1	2	2.1	0	0	1	1.03686017	-22.9493792	90	1	1.07778	0.977778;
	4301	2	0	0	0	0	1	1.014	-13.6907395	63	1	1.06349	0.936508;
	4302	2	0	0	0	0	1	1.03265559	-14.7972847	63	1	1.06349	0.936508;
	4303	1	13.8	-6.8	0	0	1	1.02736473	-28.1129717	63	1	1.07937	0.920635;
	4304	1	55.9	10.4	0	0	1	1.03144422	-17.1001898	63	1	1.07937	0.952381;
	4305	1	0	0	0	0	1	1.07491234	-20.4176922	90	1	1.07778	0.922222;
	4306	1	0	0	0	0	1	1.08398669	-16.294608	225	1	1.08889	1;
	4307	1	14.3	0.6	0	0	1	1.0242996	-46.1403418	63	1	1.06349	0.952381;
	4308	1	0.4	0.6	0	0	1	1.0111719	-17.0986755	63	1	1.07937	0.952381;
	4309	1	0	0	0	0	1	1.01166052	-17.089701	63	1	1.07937	0.952381;
	4310	1	-0.3	0.2	0	0	1	1.03528852	-20.2300411	63	1	1.06349	0.936508;
	4311	1	18.8	-0.6	0	0	1	1.03210541	-20.4494543	63	1	1.06349	0.936508;
	4312	1	37.3	1.8	0	0	1	1.03028538	-23.7151162	90	1	1.06667	0.977778;
	4313	1	0	0	0	0	1	1.07301901	-18.8009324	225	1	1.08444	1.00444;
	4314	1	22	4.2	0	0	1	1.0716777	-19.0482792	225	1	1.08444	1.00444;
	4315	1	0	0	0	0	1	1.06196383	-15.6959179	90	1	1.07778	0.977778;
	4316	1	27.6	2.4	0	0	1	1.02387827	-31.5803808	63	1	1.07937	0.920635;
	4317	2	-2	0	0	0	1	1.043	-10.2874269	63	1	1.06349	0.936508;
	4318	1	0.6	2	0	0	1	1.02320728	-14.4290964	63	1	1.06349	0.936508;
	4319	1	45.9	6.7	0	0	1	1.02140282	-30.4418227	90	1	1.06667	0.977778;
	4320	1	39.7	7.6	0	0	1	0.99947222	-16.2158476	63	1	1.06349	0.936508;
	4321	2	-13.2	0	0	0	1	1.063	-18.9047335	90	1	1.07778	0.922222;
	4322	2	0	0.9	0	0	1	1.02475335	-28.4686743	63	1	1.07937	0.920635;
	4323	1	54.1	-4.1	0	0	1	1.04115856	-42.4578301	90	1	1.06667	0.977778;
	4324	1	8.1	-10.8	0	0	1	1.0285801	-46.663798	63	1	1.06349	0.952381;
	4325	1	19.6	3.5	0	0	1	1.00524797	-12.0891441	63	1	1.06349	0.936508;
	4326	2	0	0	0	0	1	1.05403982	-10.1262273	225	1	1.08889	0.933333;
	4327	1	18.2	-2.8	0	0	1	1.03569042	-30.0003348	63	1	1.07937	0.920635;
	4328	2	1.6	0	0	0	1	1.047	-44.7623699	63	1	1.06349	0.952381;
	4329	2	0	0	0	0	1	0.996	-11.7758	63	1	1.06349	0.936508;
	4330	1	9	-2.2	0	0	1	1.0214609	-17.6844733	63	1	1.07937	0.952381;
	4331	1	31.4	15.1	0	0	1	1.01580694	1.13918754	63	1	1.07937	0.952381;
	4332	1	0	0	0	0	1	1.01995128	3.6656221	63	1	1.07937	0.952381;
	4333	1	0	0	0	0	1	1.07675039	4.98517556	225	1	1.08943	0.986667;
	4334	1	0	0	0	0	1	1.07542418	5.21138779	225	1	1.08889	0.986667;
	4335	1	20	-2.7	0	0	1	1.04212738	-24.4677533	63	1	1.07937	0.920635;
	4336	1	14.7	0.9	0	0	1	1.02622109	-32.258756	63	1	1.07937	0.920635;
	4337	1	15.9	2	0	0	1	1.01337987	-19.5262244	63	1	1.06349	0.936508;
	4338	1	25.7	4.8	0	0	1	1.02604184	-31.0270733	90	1	1.06667	0.977778;
	4339	1	28.1	4.7	0	0	1	1.0427692	-12.776217	63	1	1.07937	0.920635;
	4340	1	1.9	-0.4	0	0	1	0.949997575	-8.16409651	45	1	1	0.888889;
	4341	1	21	1.7	0	0	1	1.06356573	-33.3924905	20	1	1.15	0.8;
	4342	1	22	1.7	0	0	1	1.06356498	-33.3929139	20	1	1.15	0.8;
	4343	1	30	-2.4	0	0	1	1.06359126	-33.3964652	20	1	1.15	0.8;
	4344	1	0	0	0	0	1	1.03500706	-37.7774727	63	1	1.06349	0.952381;
	4345	1	0	0	0	0	1	1.0635947	-33.3836663	225	1	1.08444	1.00444;
	4346	1	12.8	-2.2	0	0	1	1.03545137	-17.2049647	90	1	1.06667	0.977778;
	4347	2	0.7	0.7	0	0	1	1.012	-29.8722224	63	1	1.07937	0.920635;
	4348	1	153.8	0	0	0	1	1.02993409	2.16408822	63	1	1.07937	0.952381;
	4349	1	0	0	0	0	1	1.07877073	5.98454789	225	1	1.09139	0.986667;
	4350	1	30.9	1.3	0	0	1	1.05009546	-18.6756268	90	1	1.07778	0.922222;
	4351	1	41.2	2	0	0	1	1.02068037	-17.8041066	63	1	1.06349	0.936508;
	4352	1	20.7	2.6	0	0	1	1.02814181	-12.7426566	63	1	1.06349	0.936508;
	4353	1	21.7	2.6	0	0	1	1.0279525	-12.7469339	63	1	1.06349	0.936508;
	4354	2	5.1	-2.1	0	0	1	1.00915539	-21.6128207	63	1	1.07937	0.920635;
	4355	1	55.4	7.1	0	0	1	1.06797292	-30.5009591	20	1	1.15	0.8;
	4356	1	7	1	0	0	1	1.03522347	-32.0839315	90	1	1.06667	0.977778;
	4357	1	0	0	0	0	1	1.06806956	-30.4779772	225	1	1.08444	1.00444;
	4358	1	24.3	-2.4	0	0	1	1.00822859	-49.0191385	63	1	1.06349	0.952381;
	4359	1	21.5	5.4	0	0	1	1.03724961	-25.6015415	63	1	1.07937	0.920635;
	4360	1	15.1	0.9	0	0	1	0.995975327	-22.1608365	63	1	1.07937	0.920635;
	4361	1	0	0	0	0	1	1.04073471	-25.9175219	63	1	1.07937	0.920635;
	4362	1	27.3	-5.1	0	0	1	1.00140738	-35.263067	63	1	1.06349	0.968254;
	4363	1	45.2	7	0	0	1	0.981089993	-34.4079294	63	1	1.06349	0.968254;
	4364	1	0.7	0	0	0	1	1.01094733	-26.3677537	63	1	1.07937	0.920635;
	4365	1	26.1	-0.2	0	0	1	1.01598036	-27.7193487	90	1	1.06667	0.977778;
	4366	1	57.8	-1.7	0	0	1	1.04925999	-39.4980732	63	1	1.06349	0.952381;
	4367	1	-6.4	-5.8	0	0	1	1.01736708	-18.3953771	63	1	1.04762	0.952381;
	4368	1	0	0	0	0	1	1.01423738	-18.675301	63	1	1.04762	0.952381;
	4369	1	8.3	1.3	0	0	1	1.01438833	-18.5870954	63	1	1.04762	0.952381;
	4370	1	4.6	-1	0	0	1	1.0512642	-29.1037122	63	1	1.07937	0.920635;
	4371	1	32.2	0.2	0	0	1	0.973332326	-14.812519	63	1	1.06349	0.936508;
	4372	1	21.1	-4.6	0	0	1	1.04758396	-19.2389142	90	1	1.06667	0.977778;
	4373	1	4	1.5	0	0	1	1.04185464	-22.3174383	63	1	1.07937	0.920635;
	4374	1	17.2	-0.6	0	0	1	1.01198034	-9.10719448	63	1	1.07937	0.920635;
	4375	1	11.8	1.6	0	0	1	1.02182544	-7.06236644	63	1	1.07937	0.952381;
	4376	1	12	5	0	0	1	1.00383261	-20.8939974	63	1	1.06349	0.936508;
	4377	1	17.4	4.4	0	0	1	0.976570926	-3.4861666	63	1	1.07937	0.952381;
	4378	1	13.9	1.6	0	0	1	0.994735619	-9.8971742	63	1	1.07937	0.952381;
	4379	1	0	0	0	0	1	0.950763387	-6.64592248	45	1	1	0.888889;
	4380	1	31.4	2.7	0	0	1	1.03407165	-35.8891342	90	1	1.06667	0.977778;
	4381	1	0	0	0	0	1	1.01851844	-13.6521472	63	1	1.07937	0.952381;
	4382	1	27.1	-4.9	0	0	1	1.04103096	-42.4933618	90	1	1.06667	0.977778;
	4383	1	19	9.3	0	0	1	1.02170619	-14.3436057	63	1	1.06349	0.936508;
	4384	1	3.7	-0.1	0	0	1	1.01927675	-26.5580187	90	1	1.06667	0.977778;
	4385	2	0	0	0	0	1	1.03241147	-16.9844674	63	1	1.06349	0.968254;
	4386	1	34.5	1.9	0	0	1	1.08427571	-15.2415532	225	1	1.09006	1.00444;
	4387	1	86.4	7.9	0	0	1	1.08284194	-16.3637781	225	1	1.08889	1.00444;
	4388	1	0	0	0	0	1	1.00402073	-13.2919791	63	1	1.06349	0.968254;
	4389	1	6.4	1.7	0	0	1	1.02890454	-6.70684288	63	1	1.07937	0.952381;
	4390	1	0	0	0	0	1	1.06182269	-3.56288213	225	1	1.08889	0.986667;
	4391	1	56	2.8	0	0	1	1.07608385	-32.6805568	20	1	1.15	0.8;
	4392	1	6	1.8	0	0	1	1.03379682	-35.8054656	63	1	1.06349	0.952381;
	4393	1	0	0	0	0	1	1.07614681	-32.657503	225	1	1.08444	1.00444;
	4394	1	11.4	-1.1	0	0	1	1.02329344	-49.5231433	63	1	1.06349	0.952381;
	4395	1	9.8	1.6	0	0	1	1.05740975	-23.0646834	90	1	1.07778	0.922222;
	4396	1	0	0	0	0	1	1.07254921	-6.21360595	90	1	1.1	0.944444;
	4397	1	46.7	20	0	0	1	1.0710908	-6.33202113	90	1	1.1	0.944444;
	4398	1	32.7	5.5	0	0	1	1.03464238	-24.8141371	63	1	1.07937	0.920635;
	4399	1	0	0	0	0	1	1.06333774	-21.7800336	225	1	1.08889	1;
	4400	1	91.6	20.6	0	0	1	1.07792725	-15.7512959	225	1	1.08889	1.00444;
	4401	1	3	0	0	0	1	1.03032133	-19.7420107	63	1	1.06349	0.936508;
	4402	1	31	3.8	0	0	1	1.00262337	-41.7164446	63	1	1.06349	0.952381;
	4403	1	32	3.4	0	0	1	1.03894139	-22.8333646	63	1	1.07937	0.920635;
	4404	1	35	-4.9	0	0	1	1.01798347	-45.1686935	63	1	1.06349	0.952381;
	4405	1	3.3	-0.9	0	0	1	1.02362613	-6.80858754	63	1	1.07937	0.952381;
	4406	1	0	0	0	0	1	1.08275275	-17.3670991	225	1	1.08889	1;
	4407	1	21.9	2.8	0	0	1	1.04795594	-12.5619477	90	1	1.07778	0.922222;
	4408	1	46.4	7.1	0	0	1	1.00854261	-15.4714735	63	1	1.06349	0.936508;
	4409	1	13.2	1.5	0	0	1	1.01305613	-19.6497049	63	1	1.06349	0.936508;
	4410	1	21.9	1	0	0	1	1.02194475	-16.8374242	63	1	1.06349	0.968254;
	4411	1	24.4	-0.4	0	0	1	1.02873187	-17.3143503	90	1	1.06667	0.977778;
	4412	1	41.2	4.7	0	0	1	1.03155991	-10.6353481	63	1	1.06349	0.936508;
	4413	1	43.2	6.1	0	0	1	0.995552148	-35.1120403	63	1	1.06349	0.968254;
	4414	1	22.7	-4.6	0	0	1	1.01878892	-44.5517491	63	1	1.06349	0.952381;
	4415	1	49.2	2.9	0	0	1	0.973881625	-44.8097267	63	1	1.06349	0.952381;
	4416	2	-0.5	0	0	0	1	1.02533284	-29.878548	63	1	1.06349	0.968254;
	4417	1	0	0	0	-15	1	1.06736699	-23.3699575	90	1	1.07778	0.977778;
	4418	1	7.2	-1.6	0	0	1	1.0103189	-23.2714892	63	1	1.06349	0.936508;
	4419	1	31.6	8.8	0	0	1	1.06138901	-5.79172927	225	1	1.08889	0.888889;
	4420	1	26.6	1	0	0	1	1.06156817	-5.78817801	225	1	1.08889	0.888889;
	4421	1	0	0	0	0	1	1.05271336	-16.5920182	90	1	1.07778	0.977778;
	4422	1	0	0	0	0	1	1.05259524	-16.5892225	90	1	1.07778	0.977778;
	4423	1	0	0	0	0	1	1.07417109	-12.823732	225	1	1.08889	1.00444;
	4424	1	11.4	7	0	0	1	0.982497774	-12.7282499	63	1	1.06349	0.936508;
	4425	1	9.8	4	0	0	1	0.984016576	-14.074087	63	1	1.06349	0.968254;
	4426	1	-0.2	-0	0	0	1	1.01932286	-21.4479872	63	1	1.06349	0.936508;
	4427	1	15.1	0.2	0	0	1	0.997571397	-25.2924082	63	1	1.06349	0.936508;
	4428	1	0	0.2	0	0	1	1.0187261	-32.0346175	90	1	1.06667	0.977778;
	4429	1	29.8	1	0	0	1	1.05169835	-38.8064682	63	1	1.06349	0.952381;
	4430	1	23.5	3.5	0	0	1	1.00609068	-18.7404197	63	1	1.04762	0.952381;
	4431	2	0	0	0	0	1	0.989	-29.5758863	63	1	1.07937	0.920635;
	4432	1	0	0	0	0	1	1.07467775	-21.3487427	90	1	1.07778	0.922222;
	4433	1	8.7	-0.5	0	0	1	1.0239754	-24.2730595	63	1	1.07937	0.920635;
	4434	1	40.2	4	0	0	1	1.03736643	-17.15637	63	1	1.06349	0.936508;
	4435	1	25.6	-0.5	0	0	1	0.998390851	-17.4715808	63	1	1.06349	0.936508;
	4436	1	7.4	-0.8	0	0	1	1.01763476	-45.1850664	63	1	1.06349	0.952381;
	4437	1	19.1	0.5	0	0	1	1.04964191	-25.1595996	63	1	1.07937	0.920635;
	4438	1	0.9	-0	0	0	1	1.03222989	-19.2600707	63	1	1.07937	0.952381;
	4439	1	0	0	0	0	1	1.01473754	-21.6697575	63	1	1.07937	0.952381;
	4440	1	0	0	0	0	1	1.02664974	-26.1410362	63	1	1.07937	0.920635;
	4441	1	62	6.7	0	0	1	0.998726503	-35.0770071	63	1	1.06349	0.968254;
	4442	1	30.3	10.8	0	0	1	1.01289077	-19.4298011	63	1	1.06349	0.968254;
	4443	1	0	0	0	0	1	1.06939124	-19.6038719	150	1	1.08306	0.966667;
	4444	1	0	0	0	0	1	1.05831536	-16.2209992	225	1	1.08444	1.00889;
	4445	1	0	0	0	0	1	1.06203384	-25.6370071	63	1	1.07937	0.920635;
	4446	1	2	1	0	0	1	1.02135639	-19.7340816	63	1	1.07937	0.952381;
	4447	1	15.9	8.2	0	0	1	1.0282196	-22.7583374	90	1	1.06667	0.977778;
	4448	1	-0.3	11.3	0	0	1	0.981204463	-21.6511303	63	1	1.07937	0.952381;
	4449	1	29.4	3	0	0	1	1.00434902	-13.0910338	63	1	1.06349	0.936508;
	4450	1	31.6	5.8	0	0	1	1.01901292	-16.6016838	63	1	1.06349	0.968254;
	4451	1	0	0	0	0	1	1.04559296	-26.8762882	63	1	1.07937	0.920635;
	4452	1	13.3	2.1	0	0	1	1.02727004	-24.2075536	90	1	1.07778	0.922222;
	4453	1	0	0.4	0	0	1	1.01223964	-19.8113212	63	1	1.06349	0.936508;
	4454	1	1	0.8	0	0	1	1.05016904	-22.883099	63	1	1.07937	0.920635;
	4455	1	8.8	-0.9	0	0	1	1.00372761	-29.0005337	63	1	1.07937	0.920635;
	4456	1	0	0	0	0	1	1.06158119	-19.8024501	225	1	1.08889	1;
	4457	1	37	5.2	0	0	1	1.02359356	-17.9835726	63	1	1.06349	0.968254;
	4458	1	45.5	15	0	20	1	1.00620131	-24.126833	63	1	1.07937	0.920635;
	4459	1	0	0	0	0	1	1.0512663	-20.0536214	225	1	1.08889	1;
	4460	1	40.5	10.3	0	0	1	1.00576645	-19.3561949	63	1	1.07937	0.952381;
	4461	1	13.9	-4.4	0	0	1	1.04874751	-23.109691	63	1	1.07937	0.920635;
	4462	1	6.2	7.5	0	0	1	1.0286936	-13.6411624	63	1	1.06349	0.936508;
	4463	1	0.2	-3.2	0	0	1	1.0378027	-11.8157597	63	1	1.06349	0.936508;
	4464	1	1.3	-4.4	0	0	1	1.05167343	-9.1900785	225	1	1.08889	0.933333;
	4465	1	0	0	0	0	1	1.07688504	-2.33154109	380	1	1.10526	1.03947;
	4466	1	0	0	0	0	1	1.07597459	-2.39264521	380	1	1.10526	1.03947;
	4467	1	16.8	12.2	0	0	1	1.05266919	-14.9210068	90	1	1.07778	0.977778;
	4468	1	29.6	0.6	0	0	1	1.00940897	-20.4144943	63	1	1.06349	0.936508;
	4469	1	0	0	0	0	1	1.02050619	-27.0546306	90	1	1.07778	0.922222;
	4470	1	13.9	1.5	0	0	1	1.04003653	-16.074025	90	1	1.07778	0.977778;
	4471	1	0	0	0	0	1	1.0308217	3.36279804	63	1	1.07937	0.952381;
	4472	1	9	-4.7	0	0	1	1.03087419	3.36683902	63	1	1.07937	0.952381;
	4473	1	17.1	9.2	0	15.4	1	1.04311507	-0.21632833	63	1	1.07937	0.920635;
	4474	1	0	0	0	0	1	1.07504344	3.10687509	225	1	1.08889	0.968889;
	4475	2	-9	-0	0	0	1	0.984149116	-29.0449816	63	1	1.07937	0.920635;
	4476	2	0	0	0	0	1	1.014	-3.2208353	20	1	1.15	0.8;
	4477	2	0	0	0	0	1	1.052	-0.216442824	20	1	1.15	0.8;
	4478	2	0	0	0	0	1	1.052	-0.0960255506	20	1	1.15	0.8;
	4479	2	0	0	0	0	1	1.049	-0.0913816244	20	1	1.15	0.8;
	4480	2	0	0	0	0	1	1.052	-0.0954234623	20	1	1.15	0.8;
	4481	1	0	0	0	0	1	1.00669892	-6.86077273	63	1	1.07937	0.952381;
	4482	1	0	0	0	0	1	1.05080072	-1.21541135	225	1	1.08889	0.986667;
	4483	1	0	0	0	0	1	1.05079999	-1.2141822	225	1	1.08889	0.986667;
	4484	1	0	0	0	0	1	1.05076937	-1.21419138	225	1	1.08889	0.986667;
	4485	1	0	0	0	0	1	1.05079998	-1.21417606	225	1	1.08889	0.986667;
	4486	1	-2	2.7	0	0	1	1.00661475	-6.99009743	63	1	1.07937	0.952381;
	4487	1	0	0	0	0	1	1.0096215	-7.01931278	63	1	1.07937	0.952381;
	4488	1	0	0	0	0	1	1.05079276	-1.22572573	225	1	1.08889	0.986667;
	4489	1	14.3	-8	0	0	1	1.02472299	-9.02229003	63	1	1.06349	0.904762;
	4490	1	9.9	3.1	0	0	1	1.07024339	4.87926173	225	1	1.08889	0.986667;
	4491	1	12	3.8	0	0	1	0.994396754	-21.4092311	63	1	1.04762	0.952381;
	4492	1	3	-1	0	0	1	1.00115113	-31.8030766	63	1	1.06349	0.968254;
	4493	2	0	0	0	0	1	1.02716653	-22.4573042	63	1	1.07937	0.952381;
	4494	1	23.7	1	0	0	1	1.03869242	-30.2127006	90	1	1.06667	0.977778;
	4495	1	27.2	3	0	0	1	0.978803585	-21.5313365	63	1	1.06349	0.968254;
	4496	1	33.3	5.4	0	0	1	0.979420199	-21.3904473	63	1	1.06349	0.968254;
	4497	1	6	3.9	0	0	1	1.02840343	3.92370611	63	1	1.07937	0.952381;
	4498	1	3.9	-2.4	0	0	1	1.03082154	3.36280237	63	1	1.07937	0.952381;
	4499	1	0	0	0	0	1	1.07721367	-14.2423357	63	1	1.09736	0.968254;
	4500	1	0	0	0	0	1	1.07721367	-14.2423357	63	1	1.09736	0.968254;
	4501	1	17.5	0	0	0	1	1.03951162	-14.2423357	150	1	1.08	0.966667;
	4502	1	0	0	0	0	1	1.02133242	-21.6135754	20	1	1.15	0.8;
	4503	1	0	0	0	0	1	1.02133242	-21.6135754	63	1	1.06349	0.936508;
	4504	1	0	-0.2	0	0	1	1.07014033	-18.7063724	90	1	1.07778	0.922222;
	4505	1	0	0	0	0	1	1.07436673	-1.54415367	380	1	1.10526	1.03947;
	4506	2	61.6	10.6	0	0	1	1.00910194	-22.7045568	63	1	1.06349	0.968254;
	4507	1	0	0	0	0	1	1.00416869	-23.381516	90	1	1.06667	0.977778;
	4508	1	1.2	-0.6	0	0	1	0.998216994	-34.0548889	90	1	1.06667	0.977778;
	4509	2	0	0	0	0	1	1.037	-12.3073027	20	1	1.15	0.8;
	4510	1	0	0	0	0	1	1.03778139	-13.3290269	63	1	1.06349	0.936508;
	4511	1	23.6	-2.5	0	0	1	1.01723746	-20.334754	90	1	1.06667	0.977778;
	4512	1	14.3	1	0	0	1	1.0019513	-19.8205783	63	1	1.06349	0.936508;
	4513	2	0	0	0	0	1	1.061	-19.5211452	225	1	1.08889	1;
	4514	1	22.1	-0.1	0	0	1	1.04471459	-13.0449299	63	1	1.07937	0.920635;
	4515	1	0	0	0	0	1	1.05541666	-10.1052781	225	1	1.08889	0.937778;
	4516	1	67.2	6.2	0	0	1	1.01947553	-25.8418639	63	1	1.07937	0.920635;
	4517	1	47.6	10.9	0	0	1	1.01725376	-29.1939722	63	1	1.06349	0.968254;
	4518	1	5.7	-9	0	0	1	1.01645465	-24.1257168	63	1	1.06349	0.968254;
	4519	1	19.3	-4.1	0	0	1	1.02778201	-34.8194266	90	1	1.06667	0.977778;
	4520	1	30.5	-3.4	0	0	1	1.04619565	-18.237108	90	1	1.06667	0.977778;
	4521	1	12.3	4.5	0	0	1	1.01842241	-1.87175066	63	1	1.07937	0.920635;
	4522	1	1.2	-0.6	0	0	1	1.03839302	-30.1634593	90	1	1.06667	0.977778;
	4523	1	15.3	12.5	0	0	1	1.02640298	-16.3246649	63	1	1.06349	0.968254;
	4524	1	0	0	0	0	1	1.0541742	-13.9453131	150	1	1.08	0.966667;
	4525	1	0	0	0	0	1	1.05523554	-12.8584379	225	1	1.08444	1.00889;
	4526	1	12.9	1.9	0	0	1	1.00438458	-9.8872855	63	1	1.04762	0.888889;
	4527	1	0	0	0	0	1	1.03696168	-2.08668044	63	1	1.07937	0.920635;
	4528	1	12.2	-1.5	0	0	1	1.01953368	3.50993087	63	1	1.07937	0.952381;
	4529	1	0	0	0	0	1	1.02992157	-27.2524003	63	1	1.07937	0.920635;
	4530	1	13.3	3.6	0	0	1	1.01398327	-3.40684487	63	1	1.07937	0.952381;
	4531	1	-1.9	-1	0	0	1	1.07672234	-8.93612781	225	1	1.08444	1.00444;
	4532	1	0	0	0	0	1	1.08749538	-5.09794106	380	1	1.10263	1.04211;
	4533	1	0	0	0	0	1	0.992307741	-22.9539993	63	1	1.06349	0.968254;
	4534	1	29.9	2.3	0	0	1	1.02462983	-14.3547549	63	1	1.06349	0.936508;
	4535	1	0	0	0	0	1	0.559024918	0.82184765	20	1	1.15	0.5;
	4536	1	0	0	0	0	1	1.01574224	0.82184765	63	1	1.07937	0.952381;
	4537	1	13.2	-2.1	0	0	1	1.04344592	-40.0734802	63	1	1.06349	0.952381;
	4538	1	27.3	8.7	0	0	1	1.01082918	-22.618485	63	1	1.04762	0.952381;
	4539	1	39.8	3.9	0	0	1	1.00126666	-11.7501715	63	1	1.06349	0.936508;
	4540	1	0	0	0	0	1	1.06608498	-21.9647649	63	1	1.07937	0.920635;
	4541	1	0	0	0	0	1	1.05532805	-20.5321066	90	1	1.07778	0.922222;
	4542	1	0	0	0	0	1	1.07222588	-19.4271196	225	1	1.08889	1;
	4543	1	39.6	1.3	0	0	1	1.03908187	-23.7489018	63	1	1.07937	0.920635;
	4544	1	0.2	-0.1	0	0	1	1.04288834	-19.6915478	63	1	1.06349	0.936508;
	4545	1	23.4	0.7	0	0	1	1.04105765	-36.9433883	90	1	1.06667	0.977778;
	4546	1	-0.2	0.6	0	0	1	1.02327747	-18.0422375	63	1	1.06349	0.968254;
	4547	1	0	0	0	80	1	1.05761189	-15.5554198	225	1	1.08889	1;
	4548	1	0	0	0	0	1	1.05962919	-11.9856738	380	1	1.10526	1.05263;
	4549	1	26.8	1	0	0	1	1.04421226	-13.4574466	63	1	1.06349	0.936508;
	4550	1	16.5	4.5	0	0	1	1.03316811	-37.9340975	63	1	1.06349	0.952381;
	4551	1	27.3	-2.3	0	0	1	1.02485782	-39.0915742	63	1	1.06349	0.952381;
	4552	1	7.4	-6.5	0	0	1	1.03552607	-37.869646	63	1	1.06349	0.952381;
	4553	1	0	0	0	0	1	1.05109718	-17.740317	90	1	1.07778	0.922222;
	4554	1	28.4	-7.3	0	0	1	1.01427479	-12.8204599	63	1	1.06349	0.936508;
	4555	1	13.7	1.5	0	0	1	1.03584862	-25.6112411	63	1	1.07937	0.920635;
	4556	1	0	0	0	0	1	1.05387361	-23.9092644	150	1	1.1	0.9;
	4557	1	0	0	0	0	1	1.06955305	-23.7731082	225	1	1.08889	1;
	4558	1	-0.1	-0.1	0	0	1	1.0200589	-24.4251589	63	1	1.07937	0.920635;
	4559	1	1	0.9	0	0	1	1.01713085	-24.7945316	63	1	1.07937	0.920635;
	4560	1	114.6	17.2	0	0	1	1.0810134	-17.2107	225	1	1.08889	1;
	4561	1	0	0	0	0	1	1.01499409	-24.3409572	63	1	1.06349	0.936508;
	4562	1	3	1	0	0	1	1.05928659	-21.929786	63	1	1.07937	0.920635;
	4563	1	-3.6	-45.6	0	0	1	1.04141649	-21.1615008	63	1	1.04972	0.952381;
	4564	2	0	0	0	0	1	1.042	-20.5729821	63	1	1.07937	0.920635;
	4565	1	3	1.2	0	0	1	1.02149698	-12.2791911	63	1	1.06349	0.936508;
	4566	1	20.9	-5.3	0	0	1	1.02508336	-20.0883174	63	1	1.06349	0.936508;
	4567	1	19.5	1	0	0	1	1.01308397	-22.0223503	63	1	1.06349	0.936508;
	4568	1	3.5	6.3	0	0	1	1.02424111	-26.4478328	63	1	1.07937	0.920635;
	4569	1	0	0	0	0	1	1.07618327	-19.03068	90	1	1.08209	0.977778;
	4570	1	0	0	0	0	1	1.09149652	-13.8147163	380	1	1.10526	1.04211;
	4571	2	115.7	64.4	0	0	1	1.053	-14.063838	225	1	1.08889	0.986667;
	4572	1	0	0	0	0	1	1.04873953	-10.5516828	225	1	1.08444	1.00889;
	4573	1	0	0	0	0	1	1.05140855	-9.50743942	225	1	1.08444	1.00889;
	4574	1	0	0	0	0	1	1.0580879	-4.55427995	380	1	1.10263	1.05526;
	4575	1	0	0	0	0	1	1.06312567	-21.9603404	225	1	1.08444	1.00444;
	4576	1	0	0	0	0	1	1.05290922	-38.0307283	225	1	1.08444	1.00444;
	4577	1	0	0	0	0	1	1.01395247	-21.6257271	63	1	1.04762	0.952381;
	4578	1	0	0	0	0	1	1.12049758	5.61909271	63	1	1.13254	0.952381;
	4579	2	7.8	-1	0	0	1	1.01653798	-29.0700102	63	1	1.07937	0.920635;
	4580	2	0	0	0	0	1	1.02302239	-18.0316726	63	1	1.06349	0.936508;
	4581	1	0	0	0	0	1	1.00068077	-12.5490711	63	1	1.06349	0.968254;
	4582	1	43.9	5.9	0	0	1	1.00067699	-12.5489888	63	1	1.06349	0.968254;
	4583	1	159.5	43.9	0	0	1	1.07597513	-16.132088	225	1	1.08889	1.00444;
	4584	1	3	1	0	0	1	0.949893251	-6.69466037	45	1	1	0.888889;
	4585	2	0	0	0	0	1	1.033	-26.0672713	63	1	1.07937	0.920635;
	4586	1	9.6	-1.5	0	0	1	1.02643681	-14.5511079	63	1	1.06349	0.936508;
	4587	1	23.9	2.2	0	0	1	1.03965641	-1.53000033	63	1	1.07937	0.920635;
	4588	1	5	1	0	0	1	1.04962638	-12.6005305	63	1	1.09524	0.904762;
	4589	1	74.5	13.6	0	0	1	1.06970412	-18.9049162	225	1	1.08889	1.00444;
	4590	1	6	2	0	0	1	1.047916	-12.5646566	90	1	1.11111	0.955556;
	4591	1	9.5	0.2	0	0	1	0.998950787	-30.9128049	63	1	1.07937	0.920635;
	4592	1	0	0	0	0	1	1.07154592	-21.3642082	90	1	1.07778	0.977778;
	4593	1	0	0	0	0	1	1.09058004	-13.8713452	380	1	1.10526	1.04211;
	4594	1	0	0	0	0	1	1.09015483	-13.8677633	380	1	1.10526	1.04211;
	4595	1	43.8	3.4	0	0	1	1.04226548	-15.8073542	63	1	1.06349	0.968254;
	4596	1	0	0	0	0	1	1.04017144	-11.8866884	225	1	1.08444	1.00889;
	4597	1	0.8	-0.1	0	0	1	1.04621231	-14.3884799	63	1	1.06349	0.936508;
	4598	1	0	0	0	0	1	1.06844375	-13.3364303	225	1	1.08889	1.00444;
	4599	1	0	0	0	0	1	1.07670911	-9.28522216	380	1	1.10526	1.04211;
	4600	1	0	0	0	0	1	1.07680178	-9.61903082	380	1	1.10526	1.04211;
	4601	1	11.4	0.9	0	0	1	1.00500559	-24.4041043	90	1	1.06667	0.977778;
	4602	1	1.4	0.5	0	0	1	1.0304074	-24.198711	63	1	1.07937	0.920635;
	4603	1	8.7	-2.9	0	0	1	1.04914369	-22.5750771	90	1	1.06667	0.977778;
	4604	1	31.3	2.1	0	0	1	1.04297072	-8.72877042	63	1	1.07937	0.952381;
	4605	1	14.8	-0.5	0	0	1	0.987923781	-33.7581732	90	1	1.06667	0.976291;
	4606	1	1.6	0.5	0	0	1	1.00397448	-23.3763011	90	1	1.06667	0.977778;
	4607	1	61.9	-5	0	60	1	1.04425419	-47.9850862	63	1	1.06349	0.952381;
	4608	1	0	0	0	0	1	1.05948713	-40.37921	225	1	1.08444	1.00444;
	4609	1	2	0	0	0	1	1.03317129	-6.86634986	63	1	1.07937	0.952381;
	4610	1	48.1	4	0	0	1	1.0123441	-18.2521481	63	1	1.04762	0.952381;
	4611	1	0	1.1	0	0	1	1.02364669	-33.2339478	90	1	1.06667	0.977778;
	4612	1	30.6	6.4	0	0	1	1.01385668	-19.1861359	63	1	1.06349	0.968254;
	4613	1	2	0.1	0	0	1	1.06077573	-39.7273037	90	1	1.06667	0.977778;
	4614	1	36.7	7.6	0	0	1	1.02049346	-24.3548678	63	1	1.06349	0.936508;
	4615	1	0	0	0	0	1	1.0665413	-8.71905109	63	1	1.09524	0.904762;
	4616	1	0	0	0	0	1	1.06055841	-5.3797785	225	1	1.08889	0.888889;
	4617	1	25.5	5.4	0	0	1	0.994820252	-11.2618846	63	1	1.07937	0.952381;
	4618	1	15	-1	0	0	1	1.04763282	-24.8958574	90	1	1.07778	0.977778;
	4619	1	0.8	0.2	0	0	1	1.02441225	-17.9047364	90	1	1.06667	0.977778;
	4620	1	17.9	1.5	0	0	1	1.0230714	-18.4239439	90	1	1.06667	0.977778;
	4621	1	6.8	0.1	0	0	1	1.01905103	3.46381093	63	1	1.07937	0.952381;
	4622	1	15.8	-1.1	0	0	1	1.07182429	-24.7147698	225	1	1.08889	1.00444;
	4623	1	4	2.2	0	0	1	1.02145142	-12.2791565	63	1	1.06349	0.936508;
	4624	1	16.5	-4.2	0	0	1	1.01093025	-37.2684948	63	1	1.07937	0.920635;
	4625	1	16.7	-0.5	0	0	1	1.01210629	-16.0105523	63	1	1.06349	0.936508;
	4626	1	46.9	2.8	0	0	1	1.05599523	-16.4049767	63	1	1.06349	0.936508;
	4627	1	25.3	5.5	0	0	1	1.01128238	-33.6233919	90	1	1.06667	0.977778;
	4628	1	0	0	0	0	1	1.02091916	-16.3692235	63	1	1.06349	0.968254;
	4629	1	39	6.7	0	0	1	1.00826239	-24.8353354	90	1	1.06667	0.977778;
	4630	1	8.5	1.7	0	0	1	1.01606104	-16.5205838	63	1	1.04762	0.952381;
	4631	1	18.1	-4.5	0	0	1	1.02902473	-27.5401407	90	1	1.06667	0.977778;
	4632	2	0	0	0	0	1	1.00366427	-29.9517317	63	1	1.07937	0.920635;
	4633	2	0	0	0	0	1	1.03183971	-26.9360812	63	1	1.07937	0.920635;
	4634	1	23.1	6.4	0	0	1	1.07659384	-4.5922864	225	1	1.08889	0.986667;
	4635	1	51.6	8	0	0	1	1.02577266	-12.9264484	63	1	1.06349	0.936508;
	4636	1	16.3	6.9	0	0	1	1.04879338	-18.0560919	90	1	1.07778	0.977778;
	4637	1	0	0	0	0	1	1.07976893	-11.3895011	380	1	1.10526	1.04211;
	4638	1	0	0	0	0	1	1.08025581	-11.4006715	380	1	1.10526	1.04211;
	4639	1	0	0	0	0	1	1.02704135	-18.7226509	63	1	1.07937	0.952381;
	4640	1	70.3	16.3	0	0	1	1.06261091	-16.4112244	225	1	1.08889	1.00444;
	4641	1	21.1	3.7	0	0	1	1.0215054	-39.2161928	90	1	1.06667	0.977778;
	4642	1	9.6	0.8	0	0	1	1.02449332	-17.57904	90	1	1.06667	0.977778;
	4643	1	7.7	-3.5	0	0	1	1.02642425	-17.8133676	90	1	1.06667	0.977778;
	4644	1	0	-1	0	0	1	0.976242758	-12.9960301	45	1	1	0.888889;
	4645	1	78.6	15	0	0	1	1.08159983	-16.5283683	225	1	1.08889	1.00444;
	4646	1	0	0	0	30.4	1	1.07033346	-18.2475294	90	1	1.07778	0.977778;
	4647	1	0	0	0	0	1	1.09524224	-12.3641799	380	1	1.10526	1.04211;
	4648	1	41.3	6.1	0	0	1	1.06857399	-19.5301046	90	1	1.07778	0.977778;
	4649	1	17	-1.1	0	0	1	1.03492413	-14.5094343	63	1	1.07937	0.952381;
	4650	1	0	0	0	0	1	1.07381089	-12.1838776	225	1	1.08889	0.986667;
	4651	1	0	0	0	0	1	1.07347318	-12.1893993	225	1	1.08889	0.986667;
	4652	1	0	0	0	0	1	1.03696263	-2.08670455	63	1	1.07937	0.920635;
	4653	1	2	0	0	0	1	1.04287734	-24.7003733	63	1	1.07937	0.920635;
	4654	2	0	0	0	0	1	1.04390314	-22.0973485	63	1	1.07937	0.920635;
	4655	1	42.1	3.7	0	0	1	1.04056139	-22.3489042	90	1	1.07778	0.977778;
	4656	1	41.1	4.7	0	0	1	1.03114736	-20.0943601	63	1	1.04762	0.952381;
	4657	1	0	0	0	0	1	0.998905375	-28.4031246	63	1	1.07937	0.920635;
	4658	1	11.3	4.2	0	0	1	1.01867696	-18.9170664	90	1	1.06667	0.977778;
	4659	1	-1.3	-1.1	0	0	1	1.03255758	-16.581785	90	1	1.06667	0.977778;
	4660	1	0	0	0	0	1	1.07620059	-17.1760492	225	1	1.08889	1.00444;
	4661	1	0	0	0	0	1	1.08579268	-13.1228091	380	1	1.10526	1.04211;
	4662	1	0	0	0	0	1	0.946922165	-10.3255019	45	1	1	0.888889;
	4663	1	21.2	4.1	0	0	1	1.06914271	-18.3516298	90	1	1.07778	0.977778;
	4664	1	1	-0.1	0	0	1	1.00027711	-12.2328119	63	1	1.06349	0.936508;
	4665	1	46.4	-8.9	0	0	1	1.01915844	-27.251595	90	1	1.06667	0.977778;
	4666	1	15.1	-4.4	0	0	1	1.02606088	-18.1190522	90	1	1.06667	0.977778;
	4667	1	24.3	-6.1	0	0	1	1.02009281	-21.0805506	63	1	1.04762	0.952381;
	4668	1	14.8	1.7	0	0	1	1.05588165	-28.0952973	90	1	1.06667	0.977778;
	4669	1	58.8	-12.1	0	0	1	1.06710799	-21.081924	225	1	1.08889	1;
	4670	1	31.2	0.1	0	0	1	1.05016833	-9.98317137	90	1	1.08889	0.933333;
	4671	2	0	0	0	0	1	1.008	-22.0800141	20	1	1.15	0.8;
	4672	2	2.4	-1.4	0	0	1	0.987567152	-28.9127603	20	1	1.15	0.8;
	4673	1	0	0	0	0	1	0.987559009	-28.9054187	63	1	1.07937	0.920635;
	4674	1	0	0	0	0	1	1.00788772	-22.0956631	63	1	1.07937	0.920635;
	4675	1	64.5	14.8	0	61	1	1.02278517	-30.2041966	63	1	1.06349	0.968254;
	4676	1	0	0	0	0	1	1.04003288	-26.1107907	225	1	1.08444	1.00889;
	4677	1	0	0	0	0	1	1.04305211	-23.6859792	380	1	1.10263	1.02895;
	4678	1	0	0	0	0	1	1.01089444	-15.6966932	63	1	1.06349	0.968254;
	4679	1	26.7	-1	0	0	1	1.02050619	-27.0546306	90	1	1.07778	0.922222;
	4680	1	18	6.5	0	0	1	0.991696013	-18.6238463	63	1	1.06349	0.936508;
	4681	1	52.9	0.3	0	0	1	1.03180832	-40.1038793	63	1	1.06349	0.952381;
	4682	1	0	0	0	0	1	1.03593211	-44.1734162	63	1	1.06349	0.952381;
	4683	1	0	0	0	0	1	1.06360478	-36.731162	225	1	1.08444	1.00444;
	4684	1	21.4	2.9	0	0	1	1.03191241	-30.543901	90	1	1.06667	0.977778;
	4685	1	31	-9.4	0	0	1	1.05214665	-12.6749516	90	1	1.07778	0.922222;
	4686	1	14.9	0.4	0	0	1	1.01224519	-33.7485056	90	1	1.06667	0.977778;
	4687	1	12.6	-2.7	0	0	1	1.02333781	-19.2287854	63	1	1.06349	0.968254;
	4688	1	0	0	0	0	1	1.04399589	-16.2544522	63	1	1.06349	0.936508;
	4689	1	0	0	0	0	1	1.03412358	-12.4993832	225	1	1.08889	0.933333;
	4690	1	32	4.3	0	0	1	1.02009957	-25.1812013	90	1	1.06667	0.977778;
	4691	1	0	0	0	0	1	1.01799574	-10.8043929	63	1	1.06349	0.968254;
	4692	1	0	0	0	0	1	1.01799559	-10.8044211	63	1	1.06349	0.968254;
	4693	1	0	0	0	0	1	1.01476331	3.99001313	225	1	1.08889	0.977778;
	4694	1	0	0	0	0	1	1.01279285	3.7650234	225	1	1.08889	0.977778;
	4695	1	0	0	0	0	1	1.01351188	3.78391903	225	1	1.08889	0.977778;
	4696	1	0	0	0	0	1	1.01231412	4.17423959	225	1	1.08889	0.977778;
	4697	1	13.1	-2.5	0	0	1	1.02179373	-19.3561343	63	1	1.07937	0.952381;
	4698	1	2	0.5	0	0	1	1.03668876	-35.2581043	63	1	1.06349	0.952381;
	4699	1	30.4	3.7	0	0	1	1.0590268	-10.1215781	90	1	1.1	0.944444;
	4700	2	0	0	0	0	1	1.03239404	-16.983926	63	1	1.06349	0.968254;
	4701	1	15.3	0.2	0	0	1	0.991138649	-23.8418948	63	1	1.06349	0.968254;
	4702	1	15	6	0	0	1	1.06872981	-4.37295405	225	1	1.08889	0.888889;
	4703	1	0.3	3.2	0	0	1	1.06873775	-4.37152211	225	1	1.08889	0.888889;
	4704	1	0	0	0	0	1	1.0575131	-6.03037172	225	1	1.08444	1.00889;
	4705	1	0	0	0	0	1	1.01303208	2.98289444	225	1	1.08444	1.00889;
	4706	1	0	0	0	0	1	1.01080418	2.75700324	225	1	1.08444	1.00889;
	4707	1	0	0	0	0	1	1.012828	3.148931	225	1	1.08444	1.00889;
	4708	1	0	0	0	0	1	1.01112678	2.98446176	225	1	1.08444	1.00889;
	4709	1	0	0	0	0	1	1.01164005	2.79008402	225	1	1.08444	1.00889;
	4710	1	0	0	0	0	1	1.01031654	2.99353816	225	1	1.08444	1.00873;
	4711	1	0	0	0	0	1	1.01199094	3.00516496	225	1	1.08444	1.00889;
	4712	1	0	0	0	0	1	1.01055913	3.23718709	225	1	1.08444	1.00889;
	4713	3	0	0	0	0	1	1.06573292	-0.617890486	380	1	1.10263	1.05526;
	4714	1	26.9	-3.5	0	0	1	1.0130225	-29.5238013	63	1	1.07937	0.920635;
	4715	1	39.5	1.9	0	0	1	1.03410442	-10.0486272	63	1	1.07937	0.952381;
	4716	1	0	0	0	0	1	1.01452109	-6.59421031	63	1	1.07937	0.952381;
	4717	2	-1.4	0	0	0	1	1.05035147	-22.8555499	63	1	1.07937	0.920635;
	4718	2	0	0	0	0	1	1.07318214	-17.8719118	150	1	1.1	0.9;
	4719	1	13.6	0.6	0	0	1	1.01322162	0.630956141	63	1	1.07937	0.952381;
	4720	2	11.1	1.8	0	0	1	1.068	-26.3018124	63	1	1.07937	0.920635;
	4721	1	0	0	0	0	1	1.0483716	-21.9816145	225	1	1.08889	1;
	4722	1	18.6	1.6	0	0	1	1.03229273	-25.3395125	90	1	1.07778	0.922222;
	4723	1	9.3	-2.2	0	0	1	1.07609126	-0.263137587	225	1	1.08889	0.888889;
	4724	1	1.3	-1.2	0	0	1	1.07610374	-0.260831338	225	1	1.08889	0.888889;
	4725	1	34.3	5.1	0	0	1	1.07599274	-0.270139775	225	1	1.08889	0.888889;
	4726	1	10.7	1.4	0	0	1	1.02551284	-26.0390966	90	1	1.07778	0.922222;
	4727	1	50.1	8.5	0	0	1	1.07774858	-15.7818796	225	1	1.08889	1.00444;
	4728	1	3.9	1.3	0	0	1	1.00999166	-6.11249192	63	1	1.07937	0.952381;
	4729	1	45.2	3.7	0	0	1	1.02837012	-16.0766574	63	1	1.04762	0.952381;
	4730	1	48.2	-6.3	0	0	1	1.02812268	-26.9366873	90	1	1.06667	0.977778;
	4731	1	3.2	-3.1	0	0	1	1.06954759	-0.698278447	225	1	1.08889	0.986667;
	4732	1	-0.4	0.3	0	0	1	1.00038292	-6.58408199	63	1	1.06349	0.936508;
	4733	1	0	-9	0	0	1	1.0476434	-24.8959139	90	1	1.07778	0.977778;
	4734	1	29.2	8.8	0	0	1	1.03062741	-10.2744984	63	1	1.07937	0.952381;
	4735	1	39.5	3.2	0	0	1	1.03694837	-29.483697	63	1	1.06349	0.968254;
	4736	1	40.9	11	0	0	1	1.04566877	-26.4785249	225	1	1.08444	1.00889;
	4737	1	2.9	-1.4	0	0	1	1.08646275	-14.274416	225	1	1.0911	1.00444;
	4738	1	6.2	2.1	0	0	1	0.998859076	-7.08744585	45	1	1.06667	0.933333;
	4739	1	44.8	12.2	0	0	1	0.99110506	-17.8010417	63	1	1.06349	0.936508;
	4740	1	0	0	0	0	1	1.02483378	-9.84618657	63	1	1.06349	0.936508;
	4741	1	46.6	6.5	0	0	1	1.01880912	-2.77112564	63	1	1.07937	0.952381;
	4742	1	25.5	-2.9	0	30	1	1.01678519	-29.245352	63	1	1.06349	0.968254;
	4743	1	0	0	0	0	1	1.041692	-25.9501579	225	1	1.08444	1.00889;
	4744	1	68.4	41.4	0	0	1	0.946922165	-10.3255019	45	1	1	0.888889;
	4745	1	0	0	0	0	1	1.04953097	-7.72248148	225	1	1.08889	0.933333;
	4746	1	20.1	5.1	0	0	1	1.01719677	-27.00455	63	1	1.07937	0.920635;
	4747	1	0	0	0	0	1	1.03243497	-16.32454	63	1	1.06349	0.936508;
	4748	1	56	3.8	0	0	1	1.02317821	-25.7128255	63	1	1.07937	0.920635;
	4749	1	0	0	0	0	1	1.04559317	-26.8762925	63	1	1.07937	0.920635;
	4750	1	0	0.1	0	0	1	1.05091946	-19.5590687	63	1	1.07937	0.920635;
	4751	1	1	0.2	0	0	1	1.02526725	-7.22548633	63	1	1.07937	0.952381;
	4752	1	16.2	18.1	0	0	1	1.01251731	3.28998854	225	1	1.04444	0.982222;
	4753	1	16	-1.9	0	0	1	1.07054108	-1.61334988	90	1	1.11111	0.955556;
	4754	1	30.8	-0.5	0	0	1	1.04587136	-22.2722513	90	1	1.07778	0.922222;
	4755	2	0	-8.5	0	0	1	1.024	-28.7090283	63	1	1.07937	0.920635;
	4756	2	0	0	0	0	1	1.013	-19.4131083	63	1	1.06349	0.968254;
	4757	2	0	0	0	0	1	1.013	-19.4131083	63	1	1.06349	0.968254;
	4758	1	7	-1.9	0	0	1	1.01162936	-52.0903233	63	1	1.06349	0.952381;
	4759	1	38.1	6.9	0	0	1	0.984983093	-21.238171	63	1	1.06349	0.968254;
	4760	1	11.3	1.7	0	0	1	1.00699789	-17.7753929	63	1	1.04762	0.952381;
	4761	1	0	0	0	0	1	1.07483653	-14.7276568	225	1	1.08889	1.00444;
	4762	1	0	0	0	0	1	1.07972873	-14.6420569	225	1	1.08889	1.00444;
	4763	1	113.6	19.5	0	0	1	1.0553397	-6.90074707	225	1	1.08889	0.933333;
	4764	1	26.4	-4.8	0	0	1	0.97464332	-22.9702071	63	1	1.06349	0.968254;
	4765	1	0	0	0	0	1	1.01493354	-26.7945454	63	1	1.06349	0.968254;
	4766	2	0	0	0	0	1	1.038	-25.6068718	150	1	1.08	0.966667;
	4767	1	0	0	0	0	1	1.0014563	-13.2014729	63	1	1.06349	0.968254;
	4768	1	39	4.5	0	0	1	1.01282083	-31.7372431	63	1	1.06349	0.968254;
	4769	1	11.1	0.6	0	0	1	1.05454115	-21.1789586	90	1	1.07778	0.977778;
	4770	1	15.5	-1.9	0	0	1	0.999535685	-18.2034795	63	1	1.07937	0.952381;
	4771	1	0	0	0	-64	1	0.94012532	-13.2506168	20	1	1.15	0.8;
	4772	1	0	0	0	0	1	1.03595224	-17.0051732	90	1	1.06667	0.977778;
	4773	1	0	0	0	0	1	1.06564831	-12.750977	225	1	1.08444	1.00444;
	4774	1	-4.4	-5.8	0	0	1	1.08248196	-6.06304511	380	1	1.10263	1.04211;
	4775	1	0	0	0	0	1	1.01371741	-16.7781835	63	1	1.07937	0.952381;
	4776	1	22.7	5.2	0	0	1	1.01475915	-11.6110413	63	1	1.07937	0.952381;
	4777	2	26.8	3.5	0	0	1	0.983390942	-29.1644606	63	1	1.07937	0.920635;
	4778	1	42	2.3	0	0	1	1.00979681	-11.2447054	63	1	1.06349	0.936508;
	4779	1	0	0	0	0	1	1.03062368	-6.98473848	225	1	1.08889	0.933333;
	4780	1	14.4	-2.2	0	0	1	1.02448425	-17.9619098	90	1	1.06667	0.977778;
	4781	1	53	-2.2	0	0	1	1.06182761	-5.20718651	225	1	1.08889	0.888889;
	4782	1	13.8	-6.9	0	0	1	1.01966559	-18.3489736	63	1	1.04762	0.952381;
	4783	1	0	0	0	0	1	1.06283811	-14.6616439	225	1	1.08889	1.00444;
	4784	1	28	2.9	0	0	1	1.00274473	-28.1207601	63	1	1.07937	0.920635;
	4785	1	1.9	0.8	0	0	1	1.01920734	-20.7200096	63	1	1.06349	0.968254;
	4786	1	27.3	-3	0	0	1	1.02374234	-28.8362303	90	1	1.06667	0.977778;
	4787	1	0.1	-0.7	0	0	1	1.0200683	-27.8209687	90	1	1.06667	0.977778;
	4788	1	19	0.1	0	0	1	1.02259202	-38.9040737	90	1	1.06667	0.977778;
	4789	1	0	0	0	0	1	1.01348633	-19.645728	63	1	1.06349	0.936508;
	4790	1	0	0	0	0	1	1.05441173	-28.311244	90	1	1.06667	0.977778;
	4791	1	0	0	0	0	1	1.0567069	-19.6277694	90	1	1.07778	0.977778;
	4792	1	16.7	2.9	0	0	1	1.05439315	-20.5655313	90	1	1.07778	0.977778;
	4793	2	0	0	0	0	1	1.028	-11.4224653	63	1	1.06349	0.936508;
	4794	1	-5	0	0	0	1	1.07131419	-8.32351152	225	1	1.08889	0.933333;
	4795	1	0	0	0	0	1	1.02478476	-17.1737451	63	1	1.04762	0.952381;
	4796	1	12	4.3	0	0	1	1.02435705	-17.1860714	63	1	1.04762	0.952381;
	4797	1	15.2	-0.5	0	0	1	0.974749626	-17.7606432	63	1	1.06349	0.968254;
	4798	1	11.1	0.3	0	0	1	0.975464094	-17.6263037	63	1	1.06349	0.968254;
	4799	1	26	4	0	0	1	1.00031578	-13.28542	63	1	1.06349	0.968254;
	4800	1	13.9	3.3	0	0	1	1.04064577	-18.7403515	90	1	1.07778	0.977778;
	4801	1	44.9	-2.5	0	0	1	1.01557643	-29.9537143	63	1	1.06349	0.968254;
	4802	1	22.3	2.8	0	0	1	1.0209742	2.20462114	63	1	1.07937	0.952381;
	4803	1	0	0	0	0	1	1.07869332	4.21238918	225	1	1.09265	0.986667;
	4804	2	0	0	0	0	1	1.001	-11.7476203	63	1	1.06349	0.936508;
	4805	1	51.2	-0.8	0	0	1	1.04085102	-48.6558206	63	1	1.06349	0.952381;
	4806	1	32.5	3.4	0	0	1	0.995632286	-21.3365061	63	1	1.04762	0.952381;
	4807	1	15.7	4.9	0	0	1	1.00154307	-5.46542622	63	1	1.07937	0.952381;
	4808	1	0	0	0	0	1	1.02534196	-17.7268675	90	1	1.06667	0.977778;
	4809	1	0	0	0	0	1	1.03785292	-28.829903	90	1	1.06667	0.977778;
	4810	1	0	0	0	0	1	1.0678265	-15.6244882	225	1	1.08444	1.00444;
	4811	1	0.3	0.6	0	0	1	1.00514008	-19.9351504	63	1	1.07937	0.952381;
	4812	1	23.9	1.6	0	0	1	1.04304665	-22.1047647	90	1	1.07778	0.977778;
	4813	1	4.9	-0.4	0	0	1	1.01769544	-18.8983487	63	1	1.06349	0.968254;
	4814	1	19	-0	0	0	1	1.05468232	-29.8168827	90	1	1.07778	0.977778;
	4815	1	40.7	19.6	0	0	1	1.06157828	-8.83546081	90	1	1.08889	0.933333;
	4816	1	69.6	13.7	0	0	1	1.04209415	-18.9654501	90	1	1.07778	0.977778;
	4817	2	-2.2	0	0	0	1	1.016	-11.0661356	63	1	1.07937	0.952381;
	4818	2	0	0	0	0	1	1.013	-12.0498095	20	1	1.15	0.8;
	4819	2	0	0	0	0	1	1.012	-12.1809929	20	1	1.15	0.8;
	4820	1	0	0	0	0	1	1.01210216	-12.9437976	63	1	1.06349	0.936508;
	4821	1	0	0	0	0	1	1.012089	-12.9444815	63	1	1.06349	0.936508;
	4822	1	-3	-0.6	0	0	1	1.0294326	-28.2283926	90	1	1.06667	0.977778;
	4823	1	3	0.6	0	0	1	1.01062512	-13.1290697	63	1	1.06349	0.936508;
	4824	2	0	0	0	0	1	1.08	1.55148213	20	1	1.15	0.8;
	4825	2	0	0	0	0	1	1.085	5.49014298	20	1	1.15	0.8;
	4826	1	0	0	0	0	1	1.06609766	-4.42263701	380	1	1.10526	1.03947;
	4827	1	0	0	0	0	1	1.06900684	-13.7560154	90	1	1.07778	0.977778;
	4828	1	0	0	0	0	1	1.08148979	-10.364137	225	1	1.08889	1.00444;
	4829	1	0	0	0	0	1	1.08198046	-10.81973	225	1	1.08889	1.00444;
	4830	1	0	0	0	0	1	1.08900529	-4.57344528	380	1	1.10526	1.04211;
	4831	1	31.8	3.6	0	0	1	0.992775351	-22.973586	63	1	1.06349	0.968254;
	4832	1	37.1	-1	0	0	1	1.04221332	-15.999987	63	1	1.06349	0.904762;
	4833	1	19.4	-3.9	0	0	1	1.03555833	-26.4379451	90	1	1.06667	0.977778;
	4834	1	0	0	0	0	1	0.999187299	-18.5691568	63	1	1.06349	0.968254;
	4835	1	62.5	15.5	0	0	1	1.02801176	-16.6004529	63	1	1.06349	0.936508;
	4836	1	18.3	3.6	0	0	1	1.03370244	-12.5335675	90	1	1.11111	0.955556;
	4837	1	16.1	2	0	0	1	1.01964859	-16.5497276	63	1	1.06349	0.968254;
	4838	1	-0.1	0.3	0	0	1	1.01988116	-16.5687475	63	1	1.07937	0.952381;
	4839	1	18.3	-2.3	0	0	1	1.01438335	-17.6497143	63	1	1.07937	0.952381;
	4840	1	26.8	3.6	0	0	1	1.0308727	-29.90735	63	1	1.06349	0.968254;
	4841	1	21.2	3.5	0	0	1	0.994479707	-22.7338375	63	1	1.07937	0.920635;
	4842	1	27.9	6.6	0	0	1	0.993890232	-23.444118	63	1	1.07937	0.920635;
	4843	2	0	0	0	0	1	1.04402494	-16.2518596	63	1	1.06349	0.936508;
	4844	1	65.7	4.4	0	0	1	1.0521566	-6.77786747	225	1	1.08889	0.888889;
	4845	1	44.4	4.2	0	0	1	1.00950457	-22.9375921	90	1	1.06667	0.977778;
	4846	1	15.8	0.8	0	0	1	1.02895861	-18.5021633	90	1	1.06667	0.977778;
	4847	1	2.7	2.9	0	0	1	1.04178798	-10.6664205	63	1	1.06349	0.936508;
	4848	1	79.2	6.5	0	0	1	1.054932	-8.04020649	225	1	1.08889	0.933333;
	4849	1	0	0.1	0	0	1	1.04110162	-14.3383796	63	1	1.07937	0.920635;
	4850	1	7.7	-5.2	0	0	1	1.02690021	-18.1094048	63	1	1.06349	0.968254;
	4851	2	0	0	0	0	1	0.904	-6.98587369	45	1	1	0.888889;
	4852	1	-0.4	3.5	0	0	1	0.903961013	-6.99091575	45	1	1	0.888889;
	4853	1	0	0	0	0	1	1.053464	-6.60923254	225	1	1.08889	0.933333;
	4854	1	4	0.2	0	0	1	1.02179051	-12.4913498	63	1	1.06349	0.936508;
	4855	1	4.5	-0.2	0	0	1	1.04213456	-19.4558025	90	1	1.06667	0.977778;
	4856	1	22.3	6.6	0	0	1	0.973955371	-4.32209129	63	1	1.07937	0.952381;
	4857	1	20.4	5.8	0	0	1	1.05514533	-23.3731981	63	1	1.07937	0.920635;
	4858	1	0	0	0	0	1	1.06844483	-20.4924766	225	1	1.08889	1;
	4859	1	0	0	0	0	1	1.07681259	-15.4302884	380	1	1.10526	1.05263;
	4860	1	0	0	0	0	1	1.08731206	-10.3775301	380	1	1.10263	1.04211;
	4861	1	49.3	-0.3	0	0	1	1.05918502	-19.4673458	225	1	1.08889	1.00444;
	4862	1	0	0	0	0	1	1.01684622	-23.3182397	63	1	1.07937	0.920635;
	4863	1	0	0	0	0	1	1.06730049	-19.1158844	225	1	1.08889	1;
	4864	2	4.5	0	0	0	1	1.01549451	-12.3969229	63	1	1.06349	0.936508;
	4865	1	23.2	2.7	0	0	1	1.02611727	-22.6393617	63	1	1.06349	0.936508;
	4866	1	23.6	0.5	0	0	1	1.00239679	-14.018056	63	1	1.06349	0.936508;
	4867	1	1.2	-0.1	0	0	1	1.02420884	-9.86738692	63	1	1.06349	0.936508;
	4868	1	24.5	3	0	0	1	1.03522106	-35.6640781	90	1	1.06667	0.977778;
	4869	1	48	6.9	0	0	1	1.03034454	-10.8768335	63	1	1.06349	0.936508;
	4870	1	10	4.1	0	0	1	1.07940089	-12.121433	90	1	1.11111	0.922222;
	4871	2	0	0	0	0	1	1.046	-22.5034078	225	1	1.08889	0.977778;
	4872	1	0	0	0	0	1	1.03088283	-15.0582855	63	1	1.07937	0.952381;
	4873	1	3	0.6	0	0	1	1.02961023	-15.2003272	63	1	1.07937	0.952381;
	4874	1	24	4.6	0	0	1	1.01254104	-22.7339443	63	1	1.04762	0.952381;
	4875	1	7	1.6	0	0	1	1.01227462	-21.8488585	63	1	1.04762	0.952381;
	4876	1	0	0	0	0	1	0.997032294	-21.3282955	63	1	1.04762	0.952381;
	4877	1	109.4	24.1	0	0	1	1.0594117	-20.1497998	225	1	1.08889	1.00444;
	4878	2	0	0	0	0	1	1.027	-18.5021476	63	1	1.06349	0.936508;
	4879	1	0	0	0	0	1	1.06169513	-5.75974294	225	1	1.08889	0.888889;
	4880	1	0	0	0	0	1	1.04058821	-37.1909859	90	1	1.06667	0.977778;
	4881	1	0	0	0	0	1	1.06379505	-33.2222895	225	1	1.08444	1.00444;
	4882	1	17.9	-3.1	0	0	1	1.03780157	-9.65686978	90	1	1.08889	0.933333;
	4883	1	10.7	1.8	0	0	1	1.01342242	-9.9226819	63	1	1.07937	0.952381;
	4884	1	0	0	0	0	1	1.05375136	-6.0847134	225	1	1.08889	0.888889;
	4885	1	0	0	0	0	1	1.06612382	-2.30358384	380	1	1.10526	0.973684;
	4886	1	26.9	1.2	0	0	1	1.01772448	-12.9817696	63	1	1.07937	0.952381;
	4887	1	47.8	5.7	0	0	1	0.99510297	-22.7420461	63	1	1.06349	0.968254;
	4888	1	28.8	0.4	0	0	1	0.988469553	-25.3029485	63	1	1.04762	0.952381;
	4889	1	10.9	-2	0	0	1	1.01914787	-19.8476164	63	1	1.06349	0.968254;
	4890	1	8.9	11.9	0	0	1	1.0656086	-23.0079241	90	1	1.07778	0.922222;
	4891	1	15.4	0.1	0	0	1	1.05087279	-8.45858632	225	1	1.08889	0.888889;
	4892	1	-1.8	-0.3	0	0	1	1.05598368	-26.9719849	90	1	1.07778	0.977778;
	4893	1	25	2.1	0	0	1	1.0053429	-23.970607	63	1	1.07937	0.920635;
	4894	2	0	0	0	0	1	1.03049485	2.15094147	63	1	1.07937	0.952381;
	4895	1	13.9	2.6	0	0	1	1.05249718	-31.0531801	90	1	1.06667	0.977778;
	4896	1	60.8	8.2	0	0	1	1.01841298	-19.0877621	63	1	1.06349	0.936508;
	4897	1	11	-0.4	0	0	1	1.01326505	-9.15354048	63	1	1.06349	0.936508;
	4898	2	0	0	0	0	1	1.01379652	-8.89863076	63	1	1.06349	0.936508;
	4899	1	0	0.1	0	0	1	1.02273934	-30.2027944	63	1	1.06349	0.968254;
	4900	1	9.7	-6.6	0	0	1	1.0341404	-14.6577528	63	1	1.07937	0.952381;
	4901	1	0	0	0	0	1	1.07410419	-10.3297102	225	1	1.08889	0.986667;
	4902	1	0	0	0	0	1	1.07783339	-11.6651862	225	1	1.09094	0.986667;
	4903	1	0	0	0	0	1	1.08731715	-7.67697708	380	1	1.10526	1.03947;
	4904	1	26.3	-5.3	0	0	1	1.03795366	-17.8072498	90	1	1.06667	0.977778;
	4905	1	12.6	-1.3	0	0	1	1.04281361	-21.031504	90	1	1.07778	0.977778;
	4906	1	33.8	1.8	0	0	1	1.01685034	-24.8216879	63	1	1.07937	0.920635;
	4907	1	0	0	0	0	1	1.07938316	5.91874663	225	1	1.09195	0.986667;
	4908	1	0	0	0	0	1	1.08894173	9.20354182	380	1	1.10526	1.03947;
	4909	1	0	0	0	0	1	1.08968901	10.3946275	380	1	1.10526	1.03947;
	4910	1	7	-0.9	0	0	1	1.04581843	-25.8932447	90	1	1.07778	0.977778;
	4911	1	15.1	2.4	0	0	1	0.97769296	-16.1583652	63	1	1.06349	0.936508;
	4912	1	31.3	1.6	0	0	1	1.08303716	-16.36672	225	1	1.08889	1.00444;
	4913	1	65.4	15.3	0	0	1	1.07686998	-15.6338596	225	1	1.08889	1.00444;
	4914	1	7.4	5.5	0	0	1	1.02597103	-5.23736498	63	1	1.07937	0.952381;
	4915	1	4.1	2.9	0	0	1	1.03232292	-4.74790177	63	1	1.07937	0.952381;
	4916	1	0	0	0	0	1	1.0029814	-4.20844847	150	1	1.1	0.9;
	4917	1	-9.7	0	0	0	1	1.07105715	-1.53656115	225	1	1.08889	0.986667;
	4918	1	0	0	0	0	1	1.08500301	1.33359484	380	1	1.10526	1.03947;
	4919	1	26	3.7	0	0	1	1.01675052	-19.6320419	90	1	1.06667	0.977778;
	4920	2	26.1	5.6	0	0	1	1.011	-19.9098909	63	1	1.06349	0.968254;
	4921	1	0	0	0	0	1	1.0211335	-29.0456309	63	1	1.06349	0.968254;
	4922	1	0	0	0	0	1	1.03939953	-24.8787323	225	1	1.08444	1.00889;
	4923	2	0	0	0	0	1	1.017	-24.156899	63	1	1.07937	0.920635;
	4924	1	0	0	0	0	1	1.01986634	-24.7076183	63	1	1.07937	0.920635;
	4925	1	47.9	11.3	0	0	1	1.02320051	-29.0780432	90	1	1.06667	0.977778;
	4926	1	0	0	0	0	1	1.03077628	-16.8547874	63	1	1.06349	0.968254;
	4927	1	0	0	0	0	1	1.04405974	-12.584184	225	1	1.08444	1.00889;
	4928	1	0	0	0	0	1	1.05406153	-1.17465318	63	1	1.07937	0.920635;
	4929	1	4.4	-1.3	0	0	1	1.05414797	-1.14436363	63	1	1.07937	0.920635;
	4930	1	44.6	3.6	0	0	1	1.05384252	-28.0443362	90	1	1.07778	0.977778;
	4931	1	43.2	5	0	0	1	1.01550274	-17.1267254	63	1	1.06349	0.936508;
	4932	1	0.8	1.4	0	0	1	1.03387507	-19.3301972	63	1	1.04762	0.952381;
	4933	1	55.1	11.1	0	0	1	1.0081678	-36.2186031	90	1	1.06667	0.977778;
	4934	1	36.4	0.4	0	0	1	1.01786582	-23.9072213	63	1	1.06349	0.968254;
	4935	1	0.8	0.6	0	0	1	1.03406047	-19.330604	63	1	1.04762	0.952381;
	4936	1	0.8	0.6	0	0	1	1.03406112	-19.3303531	63	1	1.04762	0.952381;
	4937	1	1.8	0.6	0	0	1	1.03401213	-19.3335596	63	1	1.04762	0.952381;
	4938	1	0	0	0	0	1	1.08320598	-16.2532796	225	1	1.08889	1.00444;
	4939	1	0	0	0	0	1	1.08321141	-16.250399	225	1	1.08889	1.00444;
	4940	1	43.6	8.2	0	0	1	1.02400221	-7.07183991	63	1	1.07937	0.952381;
	4941	1	0	0	0	0	1	1.06521428	-2.53821517	225	1	1.08889	0.986667;
	4942	1	120.7	31.6	0	0	1	1.08291529	-16.3296112	225	1	1.08889	1.00444;
	4943	1	0	0	0	0	1	1.01015847	-12.2563525	63	1	1.06349	0.968254;
	4944	1	32	-2.1	0	0	1	1.01333312	-12.3948881	63	1	1.06349	0.936508;
	4945	1	6.5	-1.1	0	0	1	1.01789325	-18.3986567	63	1	1.04762	0.952381;
	4946	2	0	0	0	0	1	0.9	-6.01126461	45	1	1	0.888889;
	4947	1	0	0	0	0	1	1.07687269	-10.7501796	380	1	1.10526	1.03947;
	4948	1	0.4	0.3	0	0	1	0.996513921	-17.2104707	63	1	1.07937	0.952381;
	4949	1	24.6	-0.6	0	0	1	1.08578653	-8.99441768	380	1	1.10526	1.03947;
	4950	1	36.9	7	0	0	1	1.04168795	-27.2199489	90	1	1.07778	0.977778;
	4951	1	14.5	0.1	0	0	1	1.01830577	-19.5741683	63	1	1.06349	0.936508;
	4952	1	-0.1	0.5	0	0	1	1.02269585	-14.6680042	63	1	1.06349	0.936508;
	4953	1	2.1	-0.7	0	0	1	1.00755006	-11.2884763	63	1	1.07937	0.952381;
	4954	1	0	0	0	-58	1	1.03560781	-19.2087853	20	1	1.15	0.8;
	4955	1	0	0	0	-58	1	1.03010723	-18.7653957	20	1	1.15	0.8;
	4956	1	0	0	0	0	1	1.05882904	-20.6078784	90	1	1.07778	0.977778;
	4957	1	0	0	0	0	1	1.07851267	-17.5524914	225	1	1.08889	1.00444;
	4958	1	0	0	0	0	1	1.0700543	-17.279148	225	1	1.08889	1.00444;
	4959	1	0	0	0	0	1	1.07495084	-13.1599811	380	1	1.10526	1.04211;
	4960	1	25	3.1	0	0	1	1.06449622	-12.584467	20	1	1.15	0.8;
	4961	1	20.4	4	0	0	1	1.06141089	-14.9490692	90	1	1.06959	0.977778;
	4962	1	0	0	0	0	1	1.06453913	-12.5740236	225	1	1.08444	1.00444;
	4963	1	18.7	-11	0	0	1	1.05589799	-19.3876493	90	1	1.06667	0.977778;
	4964	1	29.2	-10.5	0	0	1	1.04195541	-26.4377069	63	1	1.07937	0.920635;
	4965	1	10.9	6.9	0	0	1	1.01255351	-18.9036094	63	1	1.04762	0.952381;
	4966	1	1.3	-2.6	0	0	1	1.07043055	-17.3418932	225	1	1.08889	1.00444;
	4967	1	0	0	0	0	1	1.01913499	-19.1703781	90	1	1.06667	0.977778;
	4968	1	0	0	0	0	1	1.08275799	-12.8558932	380	1	1.10263	1.04211;
	4969	1	0	0	0	0	1	1.0863056	-11.9108032	380	1	1.10263	1.04211;
	4970	2	0	0	0	0	1	1.031	-15.5473683	63	1	1.06349	0.936508;
	4971	1	0.2	6.2	0	0	1	1.02395269	-19.3545795	63	1	1.04762	0.952381;
	4972	1	0	0	0	0	1	1.03702593	-2.08943978	63	1	1.09524	0.904762;
	4973	1	11.2	2.5	0	0	1	1.03535734	-18.107096	63	1	1.04762	0.952381;
	4974	1	19.3	0.3	0	0	1	1.03872182	-18.0988954	63	1	1.04762	0.952381;
	4975	1	29.1	4.6	0	0	1	1.07482663	-14.7276139	225	1	1.08889	1.00444;
	4976	1	0	0	0	0	1	1.07969968	-14.6418097	225	1	1.08889	1.00444;
	4977	1	0	0	0	0	1	1.07647621	-10.9494067	380	1	1.10526	1.04211;
	4978	1	49.9	0.6	0	0	1	1.04105674	-15.0209649	63	1	1.06349	0.936508;
	4979	1	0	0	0	0	1	1.04528444	-19.6515478	90	1	1.07778	0.922222;
	4980	1	0	0	0	0	1	1.04343965	-19.895811	90	1	1.07778	0.922222;
	4981	1	0	0	0	0	1	1.04415481	-13.6975395	63	1	1.07937	0.952381;
	4982	1	0	0	0	0	1	1.07586363	-11.3738468	225	1	1.08889	0.986667;
	4983	2	14.2	5.4	0	0	1	1.008	-10.3767306	63	1	1.06349	0.936508;
	4984	2	0	0	0	0	1	1.093	3.16823651	20	1	1.15	0.8;
	4985	2	0	0	0	0	1	1.107	1.85295135	20	1	1.15	0.8;
	4986	2	0	0	0	0	1	1.107	1.85636945	20	1	1.15	0.8;
	4987	1	0	0	0	0	1	1.06340732	-1.43954072	225	1	1.08889	0.986667;
	4988	1	0	0	0	0	1	1.08230977	-2.81913963	225	1	1.08889	0.986667;
	4989	1	0	0	0	0	1	1.08230975	-2.8191281	225	1	1.08889	0.986667;
	4990	1	17.5	6.5	0	0	1	1.01642771	-5.99297594	63	1	1.07937	0.952381;
	4991	1	0	0	0	0	1	1.08224936	-2.8351497	225	1	1.08889	0.986667;
	4992	1	0	0	0	0	1	1.06332984	-1.45544037	225	1	1.08889	0.986667;
	4993	1	10.8	1.6	0	0	1	1.00839119	-4.09254108	63	1	1.07937	0.952381;
	4994	1	15.4	5.3	0	0	1	1.00470883	0.166254004	63	1	1.07937	0.952381;
	4995	1	0	0	0	0	1	1.06738122	2.36121568	225	1	1.08889	0.986667;
	4996	1	5	-0.8	0	0	1	0.994593565	-26.0459327	63	1	1.06349	0.936508;
	4997	1	31	-0.1	0	0	1	1.01770613	-15.0275967	63	1	1.06349	0.936508;
	4998	1	27	4.4	0	0	1	1.04619908	-20.0978719	63	1	1.06349	0.936508;
	4999	1	0	0	0	0	1	1.03440972	-16.2264041	225	1	1.08889	0.933333;
	5000	1	0	0	0	0	1	1.029466	-16.4595582	63	1	1.06349	0.936508;
	5001	1	0	0	0	0	1	1.03602944	-10.4506487	225	1	1.08889	0.933333;
	5002	1	-0.6	-0.3	0	0	1	0.976599854	-20.6314493	63	1	1.06349	0.936508;
	5003	1	37.5	6.5	0	0	1	1.01906974	-14.4136609	63	1	1.06349	0.936508;
	5004	1	0.4	0.2	0	0	1	1.0010095	-19.4616564	63	1	1.07937	0.952381;
	5005	1	2.7	-4.9	0	0	1	1.02079022	-16.0738096	63	1	1.06349	0.936508;
	5006	1	0.8	0	0	0	1	1.05014065	-12.7641305	225	1	1.08889	0.933333;
	5007	1	41.2	1	0	0	1	1.04204537	-14.7181404	63	1	1.06349	0.936508;
	5008	1	18	7.5	0	0	1	1.00896962	-12.7769786	63	1	1.07937	0.952381;
	5009	1	13.2	-1.1	0	0	1	0.996122439	-12.997313	63	1	1.06349	0.968254;
	5010	1	1.2	-4.8	0	0	1	1.0732115	-12.9303173	225	1	1.08889	1.00444;
	5011	1	1.2	4.4	0	0	1	1.07271493	-12.9259359	225	1	1.08889	1.00444;
	5012	1	17.5	-0.8	0	0	1	1.03643788	-9.35027722	63	1	1.07937	0.920635;
	5013	1	0.7	0.1	0	0	1	1.04286306	-19.7405172	90	1	1.06667	0.977778;
	5014	1	10.3	-3.3	0	0	1	1.02227679	-20.4220129	90	1	1.06667	0.977778;
	5015	1	9	4.1	0	0	1	1.0573593	-16.7653235	63	1	1.06395	0.936508;
	5016	1	24.1	-5.5	0	0	1	1.02639438	-22.546132	63	1	1.07937	0.920635;
	5017	1	8.6	4.5	0	0	1	1.02888032	-18.0558727	63	1	1.06349	0.936508;
	5018	1	-19.8	-2.8	0	0	1	1.03689541	-5.23128324	90	1	1.06667	0.988889;
	5019	1	33.5	1.6	0	0	1	1.0175023	-27.0082647	90	1	1.07778	0.977778;
	5020	1	9	0.9	0	0	1	1.01941123	-10.8334677	63	1	1.07937	0.952381;
	5021	1	3.6	-0.2	0	0	1	1.02793504	-19.7884533	63	1	1.04762	0.952381;
	5022	1	68.4	9.5	0	0	1	1.06448769	-16.0175859	225	1	1.08889	1.00444;
	5023	1	51.3	3	0	0	1	1.06562606	-15.4224867	225	1	1.08889	1.00444;
	5024	2	0	0	0	0	1	1.062	-19.4061104	90	1	1.07778	0.922222;
	5025	1	25.1	4.4	0	0	1	1.02614344	-21.3279151	63	1	1.07937	0.920635;
	5026	1	3.9	1.1	0	0	1	1.00685175	-28.0440593	90	1	1.06667	0.977778;
	5027	1	1	-0.3	0	0	1	1.03096993	-26.3885291	90	1	1.06667	0.977778;
	5028	1	13.1	0.4	0	0	1	1.00654067	-29.5135198	63	1	1.07937	0.920635;
	5029	1	20.2	2	0	0	1	1.05618315	-9.97990338	63	1	1.07937	0.920635;
	5030	2	0	0	0	0	1	0.991	-25.9506688	63	1	1.07937	0.920635;
	5031	1	15.2	-3.6	0	0	1	1.02651243	-17.4513502	63	1	1.04762	0.888889;
	5032	1	15	6.9	0	0	1	1.01040974	0.435758088	63	1	1.07937	0.952381;
	5033	1	14.6	3	0	0	1	1.00712979	-28.7528846	63	1	1.07937	0.920635;
	5034	1	0	0	0	0	1	1.02825969	-17.7851509	63	1	1.04762	0.952381;
	5035	1	128.3	20.9	0	0	1	1.0818801	-16.4540051	225	1	1.08889	1.00444;
	5036	1	0	0	0	0	1	1.05236753	-21.906387	90	1	1.07778	0.922222;
	5037	1	10.7	1.4	0	0	1	1.04575805	-22.8047122	90	1	1.07778	0.922222;
	5038	2	14	0	0	0	1	1.00133158	-9.3726258	63	1	1.06349	0.936508;
	5039	1	11.4	0	0	0	1	1.03138447	-36.3965626	90	1	1.06667	0.977778;
	5040	1	22.7	0.3	0	0	1	0.986624855	-13.979722	63	1	1.06349	0.936508;
	5041	2	31.9	0	0	0	1	1.03899337	-25.8542764	63	1	1.07937	0.920635;
	5042	1	0	0	0	0	1	1.02046999	-13.4868576	63	1	1.07937	0.952381;
	5043	1	22.7	2.1	0	0	1	1.04586833	-11.6818552	90	1	1.1	0.944444;
	5044	1	5	2.7	0	0	1	1.02677891	2.76193259	63	1	1.07937	0.952381;
	5045	1	1.9	-0.7	0	0	1	1.01739059	-28.1458163	90	1	1.06667	0.977778;
	5046	1	171.8	62.1	0	0	1	1.04151376	-7.04304195	225	1	1.08889	0.933333;
	5047	1	-12	-2.6	0	0	1	1.03106616	-6.00719904	90	1	1.06667	0.988889;
	5048	1	4.3	0.8	0	0	1	1.00364824	-17.9979294	63	1	1.04762	0.952381;
	5049	2	0	0	0	0	1	1.02679235	-6.52135694	63	1	1.07937	0.952381;
	5050	1	13.5	-2.4	0	0	1	1.01755876	-6.36679311	63	1	1.07937	0.952381;
	5051	1	25.3	0	0	0	1	1.02087325	-25.7038199	63	1	1.07937	0.920635;
	5052	1	0	0	0	0	1	1.05463504	-33.4572934	90	1	1.06667	0.977778;
	5053	1	0	0	0	0	1	1.04984353	-28.1961774	225	1	1.08444	1.00444;
	5054	1	8.1	-3.5	0	0	1	1.009997	-12.1261994	63	1	1.06349	0.936508;
	5055	1	35.7	13.9	0	0	1	1.06809928	-7.02919317	90	1	1.11111	0.955556;
	5056	1	4	1	0	0	1	1.04735167	-18.276702	63	1	1.07937	0.952381;
	5057	1	6	0.1	0	0	1	0.986369647	-3.36245349	63	1	1.07937	0.952381;
	5058	1	7.6	2.2	0	0	1	1.01198269	-18.2733177	63	1	1.04762	0.952381;
	5059	1	24.4	4.3	0	0	1	1.02733844	-8.1393118	63	1	1.07937	0.952381;
	5060	1	0	0	0	0	1	1.01084519	-6.40039006	63	1	1.07937	0.952381;
	5061	1	0	0	0	0	1	1.07719822	2.18140404	225	1	1.08889	0.888889;
	5062	1	-0.8	-11.2	0	0	1	1.07005148	0.780608808	225	1	1.08889	0.888889;
	5063	1	0	0	0	0	1	1.08613863	4.40162156	380	1	1.10526	1;
	5064	1	0	0	0	0	1	1.08785767	4.57329917	380	1	1.10526	1;
	5065	1	43.9	5.6	0	0	1	1.04869021	-5.77266755	90	1	1.11111	0.955556;
	5066	1	0	0	0	0	1	1.01981949	-6.47901635	63	1	1.07937	0.952381;
	5067	1	36.7	6.6	0	0	1	1.0570761	-9.59688488	90	1	1.1	0.944444;
	5068	1	18.5	6.7	0	0	1	1.06163927	-6.01316276	225	1	1.08889	0.888889;
	5069	1	26.5	4.9	0	0	1	1.06176132	-6.06039968	225	1	1.08889	0.888889;
	5070	1	0	0	0	0	1	1.06396431	-4.54452765	225	1	1.08889	0.888889;
	5071	1	0	0	0	0	1	1.06960874	-0.84652799	380	1	1.10526	1;
	5072	1	17.3	8.7	0	0	1	1.06991572	1.15330958	225	1	1.08889	0.888889;
	5073	1	29.3	11.5	0	0	1	1.06961058	1.1210771	225	1	1.08889	0.888889;
	5074	1	0.6	1.7	0	0	1	1.05851167	-3.03439505	225	1	1.08889	0.888889;
	5075	1	0	0	0	0	1	1.02995228	2.16376148	63	1	1.07937	0.952381;
	5076	1	10.2	10.9	0	0	1	0.991551994	-4.20023503	63	1	1.07937	0.952381;
	5077	1	4.2	0.6	0	0	1	1.05681861	-14.1846299	90	1	1.07778	0.977778;
	5078	1	9.5	-1.4	0	0	1	1.0614714	-16.7991781	90	1	1.07778	0.977778;
	5079	1	0	0	0	0	1	1.07914417	-12.1257073	225	1	1.08889	1.00444;
	5080	1	4.6	0.8	0	0	1	1.06317319	-19.2762723	90	1	1.07778	0.922222;
	5081	1	11.6	0.9	0	0	1	1.03425596	-13.5429281	63	1	1.06349	0.936508;
	5082	1	49.8	0.6	0	0	1	1.03430512	-29.2733472	90	1	1.07778	0.977778;
	5083	1	20.4	2.2	0	0	1	1.01671397	-19.8886701	63	1	1.06349	0.936508;
	5084	1	36.2	3.4	0	0	1	1.04526338	-18.277551	90	1	1.07778	0.977778;
	5085	1	0	0	0	0	1	1.06517538	-18.6999556	225	1	1.08889	1.00444;
	5086	1	0	0	0	0	1	1.07200825	-13.6690223	380	1	1.10526	1.04211;
	5087	1	30.8	5.6	0	0	1	1.02625065	-20.2978409	63	1	1.06349	0.936508;
	5088	1	1.7	-0.4	0	0	1	1.01980784	-32.3005681	90	1	1.06667	0.977778;
	5089	1	0	0	0	0	1	1.05069821	-21.3591238	90	1	1.07778	0.966667;
	5090	1	0	0	0	0	1	0.9438276	-6.22433065	45	1	1	0.888889;
	5091	1	28.1	0	0	0	1	1.01841171	-21.4787957	63	1	1.06349	0.936508;
	5092	1	0	0	0	0	1	1.04195532	-17.0379395	90	1	1.06667	0.977778;
	5093	1	0	0	0	0	1	1.01573364	-17.7781845	63	1	1.04762	0.952381;
	5094	1	0	0	0	0	1	1.00837572	-29.0280933	90	1	1.06667	0.977778;
	5095	1	0	0	0	0	1	1.05094209	-23.8120707	63	1	1.07937	0.920635;
	5096	1	0	0	0	0	1	1.01493331	2.12885491	63	1	1.07937	0.952381;
	5097	1	0	0	0	0	1	1.02871328	-19.596173	63	1	1.04762	0.952381;
	5098	1	0	0	0	0	1	1.0689979	-25.5078966	225	1	1.08444	1.00444;
	5099	1	0	0	0	0	1	1.02390775	-14.4899595	63	1	1.06349	0.936508;
	5100	1	0	0	0	0	1	1.03182759	-18.4205037	63	1	1.06349	0.936508;
	5101	1	0	0	0	0	1	0.942233786	-7.00694018	45	1	1	0.888889;
	5102	1	0.2	2.1	0	0	1	0.966296828	-9.9432164	45	1	1	0.888889;
	5103	1	0	0	0	0	1	1.02543296	-7.15060043	63	1	1.07937	0.952381;
	5104	1	0	0	0	0	1	1.03746175	-24.9885989	90	1	1.06667	0.977778;
	5105	1	0	0	0	0	1	1.07422353	-6.71884325	225	1	1.13333	0.853333;
	5106	1	0	0	0	0	1	0.973059153	-24.3963974	63	1	1.07937	0.920635;
	5107	1	0	0	0	0	1	1.02759325	-27.2438334	90	1	1.06667	0.977778;
	5108	1	0	0	0	0	1	1.01506924	-16.3169201	63	1	1.04762	0.952381;
	5109	1	0	0	0	0	1	1.07137713	-6.59712154	90	1	1.15556	0.855556;
	5110	1	0	0	0	0	1	1.07048566	-6.68117774	90	1	1.15556	0.855556;
	5111	1	0	0	0	0	1	1.04812999	-25.8172013	63	1	1.07937	0.920635;
	5112	1	0	0	0	0	1	1.01637944	-15.2460117	63	1	1.07937	0.952381;
	5113	1	0	0	0	0	1	1.02549251	-17.5571341	90	1	1.06667	0.977778;
	5114	1	6.9	0	0	0	1	0.948167592	-8.50646106	45	1	1	0.888889;
	5115	1	0	0	0	0	1	1.03278839	-35.4545182	90	1	1.06667	0.977778;
	5116	1	0	0	0	0	1	1.02104795	1.90794436	63	1	1.07937	0.952381;
	5117	1	0	0	0	0	1	1.01881576	-21.8156586	63	1	1.06349	0.968254;
	5118	1	0	0	0	0	1	1.03668664	-26.2068017	90	1	1.06667	0.977778;
	5119	1	0	0	0	0	1	1.07309551	-17.8703617	150	1	1.1	0.966667;
	5120	1	0	0	0	0	1	1.04704787	-11.670633	90	1	1.15556	0.855556;
	5121	1	0	0	0	0	1	1.03209405	-24.4582355	63	1	1.07937	0.920635;
	5122	1	0	0	0	0	1	0.999114099	-30.3782486	63	1	1.07937	0.920635;
	5123	1	0	0	0	0	1	1.0776006	-15.3266893	225	1	1.08889	1.00444;
	5124	1	0	0	0	0	1	1.07765348	-15.3184121	225	1	1.08889	1.00444;
	5125	1	0	0	0	0	1	1.06238586	-6.94391351	225	1	1.13333	0.853333;
	5126	1	0	0	0	0	1	1.00081525	-13.1547864	63	1	1.06349	0.968254;
	5127	1	0	0	0	0	1	1.0433913	-19.2221957	63	1	1.06349	0.936508;
	5128	1	0	0	0	0	1	1.06612662	-18.7661455	90	1	1.07778	0.977778;
	5129	1	0	0	0	0	1	1.04199385	-27.8137099	63	1	1.07937	0.920635;
	5130	1	0	0	0	0	1	0.990127682	-27.0332877	63	1	1.07937	0.920635;
	5131	1	0	0	0	0	1	1.04858408	-7.17002379	225	1	1.08889	0.888889;
	5132	1	0	0	0	0	1	1.07004858	-17.1608285	225	1	1.09333	1;
	5133	1	0	0	0	0	1	1.0163747	-19.1892979	63	1	1.07937	0.920635;
	5134	1	0	0	0	0	1	1.01634623	-25.4202389	63	1	1.06349	0.968254;
	5135	1	0	0	0	0	1	1.03883945	-6.98071359	63	1	1.14286	0.857143;
	5136	1	0	0	0	0	1	1.02620912	-21.1694786	63	1	1.07937	0.920635;
	5137	1	0	0	0	0	1	1.01591406	-12.0522047	63	1	1.06349	0.936508;
	5138	1	0	0	0	0	1	1.02871127	-12.0120709	63	1	1.07937	0.952381;
	5139	1	0	0	0	0	1	1.0176173	-12.939584	63	1	1.06349	0.936508;
	5140	1	0	0	0	0	1	1.0348814	-30.0689776	90	1	1.06667	0.977778;
	5141	1	0	0	0	0	1	0.983998012	-19.5376039	63	1	1.06349	0.936508;
	5142	1	0	0	0	0	1	1.05584852	-27.5665958	63	1	1.07937	0.920635;
	5143	1	6.8	0	0	0	1	1.02820792	-17.7965681	63	1	1.04762	0.952381;
	5144	1	0	0	0	0	1	1.05725879	-27.4783164	63	1	1.07937	0.920635;
	5145	1	0	0	0	0	1	1.02671354	-14.3384086	63	1	1.06349	0.936508;
	5146	1	0	0	0	0	1	1.01342481	-18.8572379	63	1	1.04762	0.952381;
	5147	1	0	0	0	0	1	1.02061389	-26.9584525	63	1	1.07937	0.920635;
	5148	1	0	0	0	0	1	1.01453131	-16.0344769	63	1	1.06349	0.936508;
	5149	1	0	0	0	0	1	1.04807799	-7.069884	225	1	1.13333	0.853333;
	5150	1	0	0	0	0	1	1.01402514	-20.3116101	63	1	1.07937	0.920635;
	5151	1	0	0	0	0	1	1.01296388	-20.3356583	63	1	1.07937	0.920635;
	5152	1	0	0	0	0	1	0.989042593	-25.8566547	63	1	1.07937	0.920635;
	5153	1	0	0	0	0	1	0.988775396	-25.884242	63	1	1.07937	0.920635;
	5154	1	0	0	0	0	1	1.020105	-24.7207681	63	1	1.07937	0.920635;
	5155	1	0	0	0	0	1	1.02642035	-18.9554186	90	1	1.06667	0.977778;
	5156	1	0	0	0	0	1	1.0508473	-13.2693836	225	1	1.08889	0.933333;
	5157	1	0	0	0	0	1	1.04173739	-35.0771847	63	1	1.06349	0.952381;
	5158	1	0	0	0	0	1	1.04034033	-21.8391802	63	1	1.07937	0.920635;
	5159	1	0	0	0	0	1	1.04181859	-21.7527329	63	1	1.07937	0.920635;
	5160	1	0	0	0	0	1	1.05656128	-13.1132774	225	1	1.08444	1.00889;
	5161	1	0	0	0	0	1	1.01706126	-19.4376859	90	1	1.06667	0.977778;
	5162	1	0	0	0	0	1	1.01705822	-19.4371907	90	1	1.06667	0.977778;
	5163	1	0	0	0	0	1	1.04721065	-20.2750705	90	1	1.07778	0.966667;
	5164	1	0	0	0	0	1	1.05037459	-29.6985858	90	1	1.06667	0.977778;
	5165	1	0	0	0	0	1	1.00364715	-22.8759405	63	1	1.07937	0.920635;
	5166	1	0	0	0	0	1	1.01271568	-20.758816	63	1	1.07937	0.920635;
	5167	1	0	0	0	0	1	0.996675876	-31.6838352	63	1	1.07937	0.920635;
	5168	1	0	0	0	0	1	0.998682191	-30.5617333	63	1	1.07937	0.920635;
	5169	1	0	0	0	0	1	1.06692528	-23.8661034	63	1	1.07937	0.920635;
	5170	1	0	0	0	0	1	0.996382969	-30.5656403	63	1	1.07937	0.920635;
	5171	1	0	0	0	0	1	1.01703486	-24.82594	63	1	1.07937	0.920635;
	5172	1	0	0	0	0	1	1.03268254	-12.1697046	63	1	1.06349	0.936508;
	5173	1	0	0	0	0	1	1.01959697	-40.1008287	63	1	1.06349	0.952381;
	5174	1	0	0	0	0	1	1.00279106	-28.109414	63	1	1.07937	0.920635;
	5175	1	0	0	0	0	1	1.06093274	-39.6079444	90	1	1.06667	0.977778;
	5176	1	0	0	0	0	1	0.996857438	-23.7169369	63	1	1.04762	0.952381;
	5177	1	0	0	0	0	1	1.02956418	-17.8017686	63	1	1.07937	0.952381;
	5178	1	0	0	0	0	1	1.01465288	-34.4188826	90	1	1.06667	0.977778;
	5179	1	0	0	0	0	1	1.01996391	-26.4694178	90	1	1.06667	0.977778;
	5180	1	0	0	0	0	1	0.998755122	-23.6758555	63	1	1.04762	0.952381;
	5181	1	0	0	0	0	1	1.07799574	-15.5226005	225	1	1.08889	1.00444;
	5182	1	0	0	0	0	1	1.03341809	-48.0174642	63	1	1.06349	0.952381;
	5183	1	0	0	0	0	1	1.03854487	-14.6018605	150	1	1.08	0.966667;
	5184	1	0	0	0	0	1	1.07780139	-15.5843284	225	1	1.08889	1.00444;
	5185	1	0	0	0	0	1	1.03514904	-35.5487272	63	1	1.06349	0.952381;
	5186	1	0	0	0	0	1	1.01972563	-39.9066248	63	1	1.06349	0.952381;
	5187	1	0	0	0	0	1	1.01374519	-17.2487684	63	1	1.06349	0.936508;
	5188	1	32.6	0	0	0	1	1.01956802	-35.6113641	90	1	1.06667	0.977778;
	5189	1	16	0	0	0	1	1.06320614	-22.3447858	63	1	1.07937	0.920635;
	5190	1	39.8	0	0	0	1	1.06743307	-14.4423765	90	1	1.07453	0.977778;
	5191	1	0	0	0	0	1	1.03038417	-30.1534501	90	1	1.06667	0.977778;
	5192	1	0	0	0	0	1	1.06473982	-28.8362949	225	1	1.08444	1.00444;
	5193	1	0	0	0	0	1	1.03513196	-21.4269653	63	1	1.07937	0.920635;
	5194	1	0	0	0	0	1	1.03118994	-30.6597807	90	1	1.06667	0.977778;
	5195	1	0	0	0	0	1	1.03694921	-21.9974558	90	1	1.06667	0.977778;
	5196	1	0	0	0	0	1	1.03400239	-24.9841038	90	1	1.07778	0.966667;
	5197	1	0	0	0	0	1	0.976945575	-13.8845488	63	1	1.06349	0.936508;
	5198	1	0	0	0	0	1	1.00428415	-5.28376287	63	1	1.07937	0.952381;
	5199	1	0	0	0	0	1	1.03780683	-28.812261	90	1	1.06667	0.977778;
	5200	1	0	0	0	0	1	1.013524	-33.116673	90	1	1.06667	0.977778;
	5201	1	0	0	0	0	1	1.03496942	-14.487496	63	1	1.06349	0.936508;
	5202	1	0	0	0	0	1	1.07660165	5.0938801	225	1	1.08927	0.888889;
	5203	1	0	0	0	0	1	1.02576249	-24.1130898	63	1	1.07937	0.920635;
	5204	1	0	0	0	0	1	0.995897696	-15.7979392	63	1	1.07937	0.952381;
	5205	1	0	0	0	0	1	1.03610835	-13.9178406	63	1	1.06349	0.936508;
	5206	1	0	0	0	0	1	1.01888453	-8.79980572	63	1	1.06349	0.936508;
	5207	1	0	0	0	0	1	1.03061638	-5.73524584	225	1	1.08889	0.933333;
	5208	1	0	0	0	0	1	1.02781432	-17.84432	63	1	1.06349	0.968254;
	5209	1	0	0	0	0	1	1.02499993	-21.5836951	63	1	1.06349	0.968254;
	5210	1	0	0	0	0	1	1.03102754	-40.1303664	63	1	1.06349	0.952381;
	5211	1	0	0	0	0	1	1.04634917	-19.2855329	225	1	1.08444	1.00889;
	5212	1	0	0	0	0	1	0.996072905	-21.9368839	63	1	1.06349	0.968254;
	5213	1	0	0	0	0	1	1.04980537	-27.7843915	63	1	1.07937	0.920635;
	5214	1	-3	0	0	0	1	1.04381345	-22.0946867	63	1	1.07937	0.920635;
	5215	1	0	0	0	0	1	1.06902914	-13.7564653	90	1	1.07778	0.977778;
	5216	1	0	0	0	0	1	0.996404836	-26.4779916	63	1	1.07937	0.920635;
	5217	1	0	0	0	0	1	0.996862802	-26.4521441	63	1	1.07937	0.920635;
	5218	1	0	0	0	0	1	1.00512627	-24.8623615	63	1	1.07937	0.920635;
	5219	1	0	0	0	0	1	1.07834098	-17.5534366	225	1	1.08889	1.00444;
	5220	1	0	0	0	0	1	1.02808253	3.87563131	63	1	1.07937	0.952381;
	5221	1	0	0	0	0	1	1.00594885	-24.9350481	63	1	1.07937	0.920635;
	5222	1	0	0	0	0	1	1.07854357	-17.5559569	225	1	1.08889	1.00444;
	5223	1	0	0	0	0	1	0.998633017	-25.1340308	63	1	1.07937	0.920635;
	5224	1	0	0	0	0	1	1.04214044	-48.4776913	63	1	1.06349	0.952381;
	5225	1	-6.8	0	0	0	1	1.0026998	-30.1269442	63	1	1.07937	0.920635;
	5226	1	0	0	0	0	1	1.0521588	-23.6092616	63	1	1.07937	0.920635;
	5227	1	0	0	0	0	1	1.05339432	-23.4209836	63	1	1.07937	0.920635;
	5228	1	0	0	0	0	1	1.00947421	-27.0198748	63	1	1.07937	0.920635;
	5229	1	0	0	0	0	1	1.05710577	-24.2374588	90	1	1.07778	0.977778;
	5230	1	0	0	0	0	1	1.0097549	-27.0704567	63	1	1.07937	0.920635;
	5231	1	0	0	0	0	1	1.02134169	-18.9177894	63	1	1.06349	0.968254;
	5232	1	7	0	0	0	1	0.995064127	-28.090934	63	1	1.07937	0.920635;
	5233	1	0	0	0	0	1	1.03068053	-24.1951018	63	1	1.07937	0.920635;
	5234	1	0	0	0	0	1	1.03187076	-6.38921612	225	1	1.08889	0.933333;
	5235	1	0	0	0	0	1	1.01865872	-24.8592996	63	1	1.07937	0.920635;
	5236	1	0	0	0	0	1	1.0186225	-24.9410179	63	1	1.07937	0.920635;
	5237	1	0	0	0	0	1	1.03350476	-20.2570475	63	1	1.07937	0.952381;
	5238	1	0	0	0	0	1	1.02311675	-12.0212804	63	1	1.06349	0.936508;
	5239	1	0	0	0	0	1	1.02740028	-26.1789319	90	1	1.06667	0.977778;
	5240	1	0	0	0	0	1	1.03788904	-17.7866551	90	1	1.06667	0.977778;
	5241	1	0	0	0	0	1	1.01369236	-11.0632089	63	1	1.06349	0.936508;
	5242	1	0	0	0	0	1	1.0639307	-22.1914343	90	1	1.07778	0.966667;
	5243	1	0	0	0	0	1	0.975872366	-12.9848643	45	1	1	0.888889;
	5244	1	0	0	0	0	1	1.07883203	-10.3982541	380	1	1.10526	1.04211;
	5245	1	0	0	0	0	1	1.00257657	-9.1616146	63	1	1.06349	0.936508;
	5246	1	0	0	0	0	1	1.0258926	-18.4420831	90	1	1.06667	0.977778;
	5247	1	0	0	0	0	1	1.01201783	0.394422551	63	1	1.07937	0.952381;
	5248	1	0	0	0	0	1	1.04425464	-13.5955583	63	1	1.14286	0.857143;
	5249	1	0	0	0	0	1	1.01408102	-27.6188735	90	1	1.06667	0.977778;
	5250	1	0	0	0	0	1	1.02443815	-16.5139187	63	1	1.04762	0.952381;
	5251	1	0	0	0	0	1	1.01734846	-16.5059344	63	1	1.04762	0.952381;
	5252	1	0	0	0	0	1	1.01560486	-10.4472067	63	1	1.06349	0.936508;
	5253	1	0	0	0	0	1	1.01306726	-22.741	63	1	1.04762	0.952381;
	5254	1	0	0	0	0	1	1.02215465	-15.6588385	63	1	1.06349	0.968254;
	5255	1	0	0	0	0	1	1.02375092	-7.27979967	63	1	1.07937	0.952381;
	5256	1	0	0	0	0	1	1.0445055	-12.7536522	150	1	1.10667	0.9;
	5257	1	0	0	0	0	1	1.02017073	-18.6295375	63	1	1.06349	0.936508;
	5258	1	0	0	0	0	1	0.996756975	-0.993861026	63	1	1.07937	0.952381;
	5259	1	0	0	0	0	1	1.02339533	-16.3502947	63	1	1.06349	0.968254;
	5260	1	23.8	0	0	0	1	1.01009351	-21.458568	90	1	1.06667	0.977778;
	5261	1	0	0	0	0	1	0.988797422	-31.7981842	63	1	1.07937	0.920635;
	5262	1	0	0	0	0	1	1.07091981	-16.8056086	225	1	1.08889	1.00444;
	5263	1	0	0	0	0	1	1.0709405	-16.8284101	225	1	1.08889	1.00444;
	5264	1	0	0	0	0	1	1.06323586	-26.4125104	225	1	1.08444	1.00444;
	5265	1	0	0	0	0	1	1.06658963	-37.9366942	225	1	1.08444	1.00444;
	5266	1	0	0	0	0	1	1.04865813	-46.7303856	63	1	1.06349	0.952381;
	5267	1	0	0	0	0	1	1.06360248	-22.7956363	63	1	1.07937	0.920635;
	5268	1	0	0	0	0	1	1.06960592	-22.7821628	90	1	1.07778	0.977778;
	5269	1	5	0	0	0	1	1.07017049	-1.67084842	90	1	1.15556	0.855556;
	5270	1	0	0	0	0	1	1.06501234	-2.55093642	90	1	1.15556	0.855556;
	5271	1	0	0	0	0	1	1.07120685	-15.8217178	225	1	1.09333	1;
	5272	1	0	0	0	0	1	1.06118268	-23.2128908	63	1	1.07937	0.920635;
	5273	1	0	0	0	0	1	1.02158273	-25.2179349	90	1	1.07778	0.922222;
	5274	1	0	0	0	0	1	1.03311966	-7.21684809	225	1	1.08889	0.933333;
	5275	1	0	0	0	0	1	1.00581912	-13.0260141	63	1	1.06349	0.936508;
	5276	1	0	0	0	0	1	1.01496203	-17.4023551	63	1	1.06349	0.968254;
	5277	1	0	0	0	0	1	1.01186496	-10.2629591	63	1	1.06349	0.936508;
	5278	1	0	0	0	0	1	1.02369745	-9.33519731	63	1	1.06349	0.936508;
	5279	1	0	0	0	0	1	1.04103924	-23.4130756	90	1	1.07778	0.977778;
	5280	1	0	0	0	0	1	1.00825598	-12.6937564	63	1	1.06349	0.968254;
	5281	1	0	0	0	0	1	1.01869112	-13.017778	63	1	1.06349	0.936508;
	5282	1	0	0	0	0	1	1.01357247	-22.3884223	63	1	1.04762	0.952381;
	5283	1	0	0	0	0	1	1.03112459	-18.206258	63	1	1.07937	0.952381;
	5284	1	0	0	0	0	1	1.05650525	-19.6446316	90	1	1.07778	0.977778;
	5285	1	0	0	0	0	1	1.05222644	-19.4395715	90	1	1.06667	0.977778;
	5286	1	0	0	0	0	1	1.0651886	-9.86225816	225	1	1.08889	0.933333;
	5287	1	0	0	0	0	1	1.01159704	-27.2581943	63	1	1.07937	0.920635;
	5288	1	0	0	0	0	1	1.00101972	-25.2801314	63	1	1.07937	0.920635;
	5289	1	0	0	0	0	1	1.01144171	-27.2459558	63	1	1.07937	0.920635;
	5290	1	0	0	0	0	1	1.00257153	-25.1129289	63	1	1.07937	0.920635;
	5291	1	0	0	0	0	1	1.05373344	-5.95670036	225	1	1.13333	0.853333;
	5292	1	0	0	0	0	1	1.06013031	-10.8805562	225	1	1.08889	0.888889;
	5293	1	0	0	0	0	1	1.00825544	-12.6931634	63	1	1.06349	0.968254;
	5294	1	0	0	0	0	1	1.0229623	-12.2430627	63	1	1.06349	0.968254;
	5295	1	0	0	0	0	1	1.02375884	-10.0391144	63	1	1.06349	0.968254;
	5296	1	0	0	0	0	1	1.05375794	-10.0352797	90	1	1.15556	0.855556;
	5297	1	0	0	0	0	1	1.01978643	-13.3519797	63	1	1.06349	0.936508;
	5298	1	0	0	0	0	1	1.05915255	-22.5616375	90	1	1.07778	0.966667;
	5299	1	0	0	0	0	1	1.01682264	-19.0337073	63	1	1.06349	0.968254;
	5300	1	0	0	0	0	1	1.00688731	-13.6647835	63	1	1.07937	0.952381;
	5301	1	0	0	0	0	1	1.02065633	-24.5141352	63	1	1.06349	0.968254;
	5302	1	0	0	0	0	1	1.04278942	-23.8958409	63	1	1.07937	0.920635;
	5303	1	0	0	0	0	1	1.04623115	-22.9427933	63	1	1.07937	0.920635;
	5304	1	0	0	0	0	1	0.977976271	-23.0725217	63	1	1.07937	0.952381;
	5305	1	0	0	0	0	1	0.977968825	-23.0741653	63	1	1.07937	0.952381;
	5306	1	0	0	0	0	1	1.03660198	-24.1665441	90	1	1.07778	0.966667;
	5307	1	0	0	0	0	1	1.04277269	-21.185899	90	1	1.07778	0.977778;
	5308	1	0	0	0	0	1	1.06676225	-29.063468	90	1	1.07778	0.977778;
	5309	1	17.8	0	0	0	1	1.0214598	-24.4002798	63	1	1.06349	0.968254;
	5310	1	0	0	0	0	1	1.04707333	-18.6819996	90	1	1.06667	0.977778;
	5311	1	0	0	0	0	1	1.0692293	-9.40939601	225	1	1.08889	0.888889;
	5312	1	0	0	0	0	1	1.01875409	-32.0352386	90	1	1.06667	0.977778;
	5313	1	0	0	0	0	1	1.02837423	-19.4401407	63	1	1.04762	0.952381;
	5314	1	0	0	0	0	1	1.05279701	-27.541793	63	1	1.07937	0.920635;
	5315	1	0	0	0	0	1	1.06222369	-13.7399523	90	1	1.07778	0.977778;
	5316	1	0	0	0	0	1	1.01414812	-3.49290602	63	1	1.07937	0.952381;
	5317	1	0	0	0	0	1	1.02339377	-13.2695076	63	1	1.06349	0.936508;
	5318	1	0	0	0	0	1	1.07435754	-18.8403086	225	1	1.09333	1;
	5319	1	0	0	0	0	1	1.02939643	-12.7445839	63	1	1.07937	0.952381;
	5320	1	0	0	0	0	1	1.06421245	-33.335207	225	1	1.08444	1.00444;
	5321	1	0	0	0	0	1	1.06889823	1.12826237	225	1	1.13333	0.853333;
	5322	1	0	0	0	0	1	1.03152909	-17.0234055	90	1	1.06667	0.977778;
	5323	1	0	0	0	0	1	1.02183451	-24.2365492	63	1	1.06349	0.936508;
	5324	1	8	0	0	0	1	1.01324231	-19.6403978	63	1	1.06349	0.936508;
	5325	1	0	0	0	0	1	1.01506837	-13.6271179	63	1	1.06349	0.936508;
	5326	1	0	0	0	0	1	1.05585414	-16.6114695	90	1	1.07778	0.977778;
	5327	1	5.9	1.6	0	0	1	1.03978737	-16.0982476	90	1	1.07778	0.977778;
	5328	1	0	0	0	0	1	1.00217197	-23.8007145	63	1	1.04762	0.952381;
	5329	1	0	0	0	0	1	1.03864913	-21.369328	63	1	1.04762	0.952381;
	5330	1	0	0	0	0	1	1.07508748	-17.5272098	225	1	1.08889	1.00444;
	5331	1	0	0	0	0	1	1.07967263	-18.2311412	225	1	1.09333	1;
	5332	1	0	0	0	0	1	1.03119712	-11.2721485	63	1	1.14286	0.857143;
	5333	1	0	0	0	0	1	1.05900146	-4.07582209	225	1	1.08889	0.888889;
	5334	1	0	0	0	0	1	1.0352355	-21.5054978	63	1	1.07937	0.920635;
	5335	1	0	0	0	0	1	1.08099086	-15.1150666	225	1	1.08446	1.00444;
	5336	1	-3.9	0	0	0	1	1.03913347	-25.2555158	63	1	1.07937	0.920635;
	5337	1	0	0	0	0	1	1.05783505	-38.5304189	90	1	1.06667	0.977778;
	5338	1	0	0	0	0	1	1.06917139	-9.92598512	90	1	1.15556	0.855556;
	5339	1	0	0	0	0	1	1.01182895	-24.7215208	63	1	1.06349	0.968254;
	5340	1	0	0	0	0	1	1.03545141	-24.9150633	90	1	1.07778	0.966667;
	5341	1	0	0	0	0	1	1.0261968	-21.4595925	63	1	1.06349	0.968254;
	5342	1	0	0	0	0	1	1.05257722	-19.0030881	90	1	1.07778	0.977778;
	5343	1	0	0	0	0	1	1.0191729	-25.3822683	63	1	1.07937	0.920635;
	5344	1	0	0	0	0	1	1.042003	-23.7753875	90	1	1.07778	0.966667;
	5345	1	0	0	0	0	1	1.03414367	-47.0677274	63	1	1.06349	0.952381;
	5346	1	0	0	0	0	1	1.01578436	1.13957371	63	1	1.07937	0.952381;
	5347	1	0	0	0	0	1	1.0108829	0.565104617	63	1	1.07937	0.952381;
	5348	1	0	0	0	0	1	0.981969826	-26.5858333	63	1	1.07937	0.920635;
	5349	1	0	0	0	0	1	1.04317879	-23.367591	63	1	1.07937	0.920635;
	5350	1	0	0	0	0	1	1.06448902	-16.0229569	225	1	1.08889	1.00444;
	5351	1	0	0	0	0	1	1.06426169	-16.0309287	225	1	1.08889	1.00444;
	5352	1	0	0	0	0	1	1.02623234	-25.9690127	90	1	1.07778	0.966667;
	5353	1	0	0	0	0	1	1.03477851	-13.0261667	63	1	1.06349	0.936508;
	5354	1	0	0	0	0	1	1.01805016	-27.5773136	90	1	1.06667	0.977778;
	5355	1	0	0	0	0	1	1.01811687	-10.0880169	63	1	1.06349	0.936508;
	5356	1	0	0	0	0	1	1.04828072	-12.6263557	63	1	1.14286	0.857143;
	5357	1	0	0	0	0	1	1.0230296	-12.0309053	63	1	1.06349	0.936508;
	5358	1	0	0	0	0	1	1.00341668	-23.9366605	63	1	1.04762	0.952381;
	5359	1	0	0	0	0	1	1.0308692	-20.0718509	90	1	1.06667	0.977778;
	5360	1	0	0	0	0	1	0.973066453	-24.3966179	63	1	1.07937	0.920635;
	5361	1	0	0	0	0	1	1.01137716	-27.4820473	90	1	1.06667	0.977778;
	5362	1	0	0	0	0	1	1.04288162	-12.0921074	90	1	1.15556	0.855556;
	5363	1	0	0	0	0	1	1.02174878	-20.1120954	63	1	1.07937	0.920635;
	5364	1	0	0	0	0	1	1.06908857	-18.3816541	225	1	1.08889	1.00444;
	5365	1	0	0	0	0	1	1.06862841	-18.4249865	225	1	1.08889	1.00444;
	5366	1	0	0	0	0	1	1.05677004	-0.362179044	63	1	1.14286	0.857143;
	5367	1	0	0	0	0	1	1.01244915	-21.4386385	63	1	1.06349	0.936508;
	5368	1	0	0	0	0	1	1.06722801	-10.8881954	90	1	1.15556	0.855556;
	5369	1	1.7	0	0	0	1	1.07444568	-21.3450992	90	1	1.07778	0.966667;
	5370	1	0	0	0	0	1	1.05081428	-17.2529406	90	1	1.06667	0.977778;
	5371	1	0	0	0	0	1	1.04370913	-20.488797	90	1	1.07778	0.977778;
	5372	1	0	0	0	0	1	1.07829812	-14.9910777	225	1	1.08889	1.00444;
	5373	1	0	0	0	0	1	1.07460012	-15.0241191	225	1	1.08889	1.00444;
	5374	1	0	0	0	0	1	1.07642087	5.38690493	225	1	1.08912	0.888889;
	5375	1	0	0	0	0	1	1.0135047	-19.0710028	63	1	1.04762	0.952381;
	5376	1	0	0	0	0	1	1.01285837	-21.4855898	63	1	1.07937	0.920635;
	5377	1	0	0	0	0	1	1.02286207	-12.9318979	63	1	1.07937	0.952381;
	5378	1	0	0	0	0	1	1.00626589	-23.5128034	63	1	1.04762	0.952381;
	5379	1	0	0	0	0	1	1.03529364	-32.0764686	90	1	1.06667	0.977778;
	5380	1	0	0	0	0	1	1.0304005	-35.4290792	90	1	1.06667	0.977778;
	5381	1	0	0	0	0	1	1.02776628	-17.3794239	63	1	1.07937	0.952381;
	5382	1	0	0	0	0	1	1.0011497	-12.040508	63	1	1.06349	0.936508;
	5383	1	0	0	0	0	1	1.01306248	-16.9222926	63	1	1.07937	0.952381;
	5384	1	0	0	0	0	1	1.07422618	-9.64601361	225	1	1.08444	1.00444;
	5385	1	0	0	0	0	1	1.03917542	-13.7447848	63	1	1.06349	0.936508;
	5386	1	0	0	0	0	1	1.04210154	-24.2478545	63	1	1.07937	0.920635;
	5387	1	0	0	0	0	1	1.00578961	-12.548948	63	1	1.07937	0.952381;
	5388	1	0	0	0	0	1	1.04425427	-24.1370487	63	1	1.07937	0.920635;
	5389	1	0	0	0	0	1	1.07417011	-9.65289439	225	1	1.08444	1.00444;
	5390	1	0	0	0	0	1	0.939248777	-8.48981224	45	1	1	0.888889;
	5391	1	0	0	0	0	1	1.03354673	-21.0780541	90	1	1.06667	0.977778;
	5392	1	0	0	0	0	1	1.02982637	-23.7816905	90	1	1.06667	0.977778;
	5393	1	0	0	0	0	1	1.06227234	-2.65482057	225	1	1.08889	0.888889;
	5394	1	0	0	0	0	1	1.07808017	-14.9808173	225	1	1.08889	1.00444;
	5395	1	22.4	0	0	0	1	1.05109718	-17.740317	90	1	1.07778	0.966667;
	5396	1	0	0	0	0	1	1.05715135	-18.2358899	90	1	1.07778	0.966667;
	5397	1	0	0	0	0	1	1.0216668	-14.2046299	63	1	1.06349	0.936508;
	5398	1	0	0	0	0	1	1.03121969	-33.8854303	90	1	1.06667	0.977778;
	5399	1	0	0	0	0	1	1.04316141	-19.2190731	63	1	1.06349	0.936508;
	5400	1	0	0	0	0	1	1.06925241	-21.5665005	225	1	1.08444	1.00444;
	5401	1	0	0	0	0	1	1.05260682	-19.4272787	90	1	1.06667	0.977778;
	5402	1	0	0	0	0	1	1.02579138	-17.2967216	63	1	1.06349	0.936508;
	5403	1	0	0	0	0	1	1.04058443	-17.8446484	90	1	1.06667	0.977778;
	5404	1	0	0	0	0	1	1.05171239	-8.02491941	225	1	1.08889	0.933333;
	5405	1	0	0	0	0	1	1.0252585	-24.3141723	63	1	1.07937	0.920635;
	5406	1	0	0	0	0	1	1.0186488	-45.8367195	63	1	1.06349	0.952381;
	5407	1	0	0	0	0	1	1.02261526	-9.85460315	63	1	1.07937	0.952381;
	5408	1	0	0	0	0	1	1.00412074	-19.3655942	63	1	1.07937	0.952381;
	5409	1	0	0	0	0	1	1.0447228	-29.9530521	90	1	1.06667	0.977778;
	5410	1	0	0	0	0	1	1.00361468	-23.4190071	63	1	1.07937	0.920635;
	5411	1	0	0	0	0	1	1.04267276	-36.7383988	90	1	1.06667	0.977778;
	5412	1	0	0	0	0	1	1.04245526	-31.0034131	90	1	1.06667	0.977778;
	5413	1	0	0	0	0	1	1.06038939	-13.8534858	90	1	1.07778	0.977778;
	5414	1	0	0	0	0	1	1.00566903	-22.3884162	63	1	1.04762	0.952381;
	5415	1	0	0	0	0	1	0.894899843	-5.42812892	45	1	1	0.888889;
	5416	1	0	0	0	0	1	1.06582557	-5.31909367	225	1	1.13333	0.853333;
	5417	1	0	0	0	0	1	1.0195271	-3.57793013	63	1	1.07937	0.952381;
	5418	1	0	0	0	0	1	1.0241288	-27.017548	63	1	1.07937	0.920635;
	5419	1	0	0	0	0	1	1.01300543	-10.6602454	63	1	1.06349	0.952381;
	5420	1	0	0	0	0	1	1.01483338	-11.3729725	63	1	1.06349	0.936508;
	5421	1	0	0	0	0	1	1.06881039	-17.8853405	225	1	1.08889	1.00444;
	5422	1	0	0	0	0	1	1.01961404	-39.9402635	63	1	1.06349	0.952381;
	5423	1	0	0	0	0	1	1.06827069	-17.9248133	225	1	1.08889	1.00444;
	5424	1	0	0	0	0	1	1.0193471	-5.50825187	63	1	1.07937	0.952381;
	5425	1	0	0	0	0	1	1.05689255	-12.3555864	90	1	1.15556	0.855556;
	5426	1	0	0	0	0	1	1.01049583	-7.13678674	63	1	1.07937	0.952381;
	5427	1	0	0	0	0	1	1.07447798	-5.21305409	225	1	1.08889	0.888889;
	5428	1	0	0	0	0	1	1.02095356	3.50602978	63	1	1.07937	0.952381;
	5429	1	0	0	0	0	1	1.07571807	5.16405628	225	1	1.08889	0.888889;
	5430	1	0	0	0	0	1	1.00900666	-10.5150074	63	1	1.06349	0.968254;
	5431	1	-31.3	0	0	0	1	1.06384942	-8.61932037	90	1	1.15556	0.855556;
	5432	1	0	0	0	0	1	1.04401058	-22.2027488	63	1	1.07937	0.920635;
	5433	1	10.4	0	0	0	1	1.01284471	-22.714137	63	1	1.04762	0.952381;
	5434	1	0	0	0	0	1	1.03417982	-20.8736246	90	1	1.06667	0.977778;
	5435	1	0	0	0	0	1	1.02790044	-27.997533	90	1	1.06667	0.977778;
	5436	1	0	0	0	0	1	1.06146122	-39.5540254	90	1	1.06667	0.977778;
	5437	1	0	0	0	0	1	1.03054075	-19.1164896	90	1	1.06667	0.977778;
	5438	1	0	0	0	0	1	1.03793143	-19.1959991	63	1	1.04762	0.952381;
	5439	1	0	0	0	0	1	1.03674298	-19.3962956	63	1	1.04762	0.952381;
	5440	1	0	0	0	0	1	1.04246023	-14.160258	225	1	1.08444	1.00889;
	5441	1	0	0	0	0	1	1.05295918	-10.250606	225	1	1.08889	0.933333;
	5442	1	0	0	0	0	1	1.03124338	-25.6054947	63	1	1.07937	0.920635;
	5443	1	0	0	0	0	1	1.03003529	-26.7223333	90	1	1.06667	0.977778;
	5444	1	0	0	0	0	1	1.01206765	-6.24870777	63	1	1.07937	0.952381;
	5445	1	0	0	0	0	1	1.03446033	-47.3258347	63	1	1.06349	0.952381;
	5446	1	0	0	0	0	1	1.01162605	-54.4321917	63	1	1.06349	0.952381;
	5447	1	0	0	0	0	1	1.07480837	-31.1498576	225	1	1.08444	1.00444;
	5448	1	0	0	0	0	1	1.04670285	-47.9385287	63	1	1.06349	0.952381;
	5449	1	0	0	0	0	1	1.0393189	-24.5398292	63	1	1.07937	0.920635;
	5450	1	0	0	0	0	1	1.00047739	-25.1948102	63	1	1.07937	0.920635;
	5451	1	0	0	0	0	1	1.03822086	-27.1573078	63	1	1.07937	0.920635;
	5452	1	0	0	0	0	1	1.04459463	-23.6298388	63	1	1.07937	0.920635;
	5453	1	0	0	0	0	1	1.04351601	-24.4804761	63	1	1.07937	0.920635;
	5454	1	0	0	0	0	1	1.0595047	-19.4014634	90	1	1.06667	0.977778;
	5455	1	0	0	0	0	1	1.03131208	-25.8282847	63	1	1.07937	0.920635;
	5456	1	0	0	0	0	1	1.06075505	-9.1788566	225	1	1.08444	1.00889;
	5457	1	0	0	0	0	1	0.997881184	-29.5392792	63	1	1.07937	0.920635;
	5458	1	0	0	0	0	1	1.04104622	-30.2151896	90	1	1.06667	0.977778;
	5459	1	0	0	0	0	1	1.06369417	-27.2110262	63	1	1.07937	0.920635;
	5460	1	0	0	0	0	1	1.04140537	-23.5143444	63	1	1.07937	0.920635;
	5461	1	0	0	0	0	1	1.08287006	-15.1922015	225	1	1.08889	1.00444;
	5462	1	0	0	0	0	1	1.0117442	-2.99403109	63	1	1.07937	0.952381;
	5463	1	0	0	0	0	1	1.0678518	-15.1173323	225	1	1.09333	1;
	5464	1	4.5	5.7	0	0	1	1.0455739	-10.1468297	225	1	1.08889	0.933333;
	5465	1	0	0	0	0	1	1.01618919	-47.2655378	63	1	1.06349	0.952381;
	5466	1	0	0	0	0	1	1.07125011	-15.8031126	225	1	1.09333	1;
	5467	1	0	0	0	0	1	1.00632763	-19.7068538	63	1	1.06349	0.968254;
	5468	1	0	0	0	0	1	1.03042292	-15.7889111	63	1	1.06349	0.936508;
	5469	1	0	0	0	0	1	1.00355712	-20.5176804	63	1	1.04762	0.952381;
	5470	1	0	0	0	0	1	1.03844267	-25.3501972	63	1	1.07937	0.920635;
	5471	1	0	0	0	0	1	1.05157074	-23.5624277	63	1	1.07937	0.920635;
	5472	1	0	0	0	0	1	1.05948896	-17.5904872	225	1	1.08889	1.00444;
	5473	1	0	0	0	0	1	1.0113653	-11.5602147	63	1	1.07937	0.952381;
	5474	1	0	0	0	0	1	1.05952757	-17.7188654	225	1	1.08889	1.00444;
	5475	1	0	0	0	0	1	1.01395331	-13.1396679	63	1	1.06349	0.936508;
	5476	1	0	0	0	0	1	1.02240192	-24.5796443	63	1	1.06349	0.936508;
	5477	1	0	0	0	0	1	1.01182748	-22.7435357	63	1	1.04762	0.952381;
	5478	1	0	0	0	0	1	1.04686784	-9.99456682	63	1	1.14286	0.857143;
	5479	1	0	0	0	0	1	1.07138105	-16.9025191	225	1	1.08889	1.00444;
	5480	1	0	0	0	0	1	1.02730498	-29.4099991	90	1	1.06667	0.977778;
	5481	1	0	0	0	0	1	1.01855468	-49.4301215	63	1	1.06349	0.952381;
	5482	1	0	0	0	0	1	1.02367078	-49.4831061	63	1	1.06349	0.952381;
	5483	1	0	0	0	0	1	1.02559374	-14.1334732	63	1	1.06349	0.936508;
	5484	1	0	0	0	0	1	1.02600626	-14.120931	63	1	1.06349	0.936508;
	5485	1	0	0	0	0	1	1.00765184	-18.0414749	63	1	1.04762	0.952381;
	5486	1	0	0	0	0	1	1.05799662	-15.5236461	90	1	1.06667	0.977778;
	5487	1	0	0	0	0	1	1.0370125	-18.531629	63	1	1.06349	0.936508;
	5488	1	0	0	0	0	1	1.03095012	-32.0080543	90	1	1.06667	0.977778;
	5489	1	0	0	0	0	1	1.01981984	-23.9422388	63	1	1.07937	0.920635;
	5490	1	0	0	0	0	1	1.00864724	-3.93906508	63	1	1.07937	0.952381;
	5491	1	0	0	0	0	1	1.00828776	-3.95298779	63	1	1.07937	0.952381;
	5492	1	0	0	0	0	1	1.02752933	-25.9353232	63	1	1.07937	0.920635;
	5493	1	0	0	0	0	1	1.07165878	-3.05399991	225	1	1.08889	0.888889;
	5494	1	0	0	0	0	1	1.01341039	-15.5526873	63	1	1.07937	0.952381;
	5495	1	0	0	0	0	1	1.05963595	1.16894026	225	1	1.08889	0.888889;
	5496	1	0	0	0	0	1	1.06226801	-13.4966974	225	1	1.08889	0.888889;
	5497	1	0	0	0	0	1	1.02867105	-25.4945809	90	1	1.07778	0.966667;
	5498	1	0	0	0	0	1	1.01637373	-23.4125282	90	1	1.06667	0.977778;
	5499	1	0	0	0	0	1	1.06902785	-13.7564398	90	1	1.07778	0.977778;
	5500	1	0	0	0	0	1	1.04025752	-24.9483015	90	1	1.07778	0.977778;
	5501	1	0	0	0	0	1	1.0161799	-24.3977295	63	1	1.06349	0.968254;
	5502	1	0	0	0	0	1	1.03261225	-23.1350162	90	1	1.07778	0.977778;
	5503	1	0	0	0	0	1	1.04422223	-30.712719	90	1	1.06667	0.977778;
	5504	1	0	0	0	0	1	1.04209854	-29.7742743	90	1	1.06667	0.977778;
	5505	1	51.8	0	0	0	1	1.02308771	-15.6846638	63	1	1.04762	0.952381;
	5506	1	31.3	0	0	0	1	1.01177495	-22.8893545	63	1	1.04762	0.952381;
	5507	1	0	0	0	0	1	1.04898743	-12.4867149	63	1	1.14286	0.857143;
	5508	1	0	0	0	0	1	1.02249415	-10.22023	225	1	1.08889	0.933333;
	5509	1	0	0	0	0	1	1.01456419	-22.7610113	63	1	1.04762	0.952381;
	5510	1	0	0	0	0	1	1.0369625	-2.08670383	63	1	1.14286	0.857143;
	5511	1	0	0	0	0	1	1.06466857	-4.09040431	225	1	1.08889	0.888889;
	5512	1	0	0	0	0	1	1.07883051	-17.8708073	225	1	1.08889	1.00444;
	5513	1	0	0	0	0	1	1.03129578	-15.7946971	63	1	1.06349	0.936508;
	5514	1	0	0	0	0	1	1.01174928	-24.5498272	63	1	1.07937	0.920635;
	5515	1	0	0	0	0	1	1.01932593	-7.0744379	63	1	1.14286	0.857143;
	5516	1	0	0	0	0	1	1.03927984	-23.7186224	63	1	1.07937	0.920635;
	5517	1	0	0	0	0	1	1.03884863	-23.7544507	63	1	1.07937	0.920635;
	5518	1	0	0	0	0	1	1.05978875	-15.081957	225	1	1.08444	1.00889;
	5519	1	0	0	0	0	1	1.00865234	-18.8286428	63	1	1.04762	0.952381;
	5520	1	0	0	0	0	1	1.01558544	-18.3378574	63	1	1.04762	0.952381;
	5521	1	0	0	0	0	1	1.02385781	-22.9599965	225	1	1.08444	1.00889;
	5522	1	0	0	0	0	1	1.00972794	-11.8833924	63	1	1.06349	0.936508;
	5523	1	0	0	0	0	1	1.01254173	-29.5729896	63	1	1.07937	0.920635;
	5524	1	0	0	0	0	1	1.03339468	-26.3409045	63	1	1.07937	0.920635;
	5525	1	0	0	0	0	1	1.04691024	-9.68954527	225	1	1.08889	0.933333;
	5526	1	0	0	0	0	1	1.03790812	-26.500426	63	1	1.07937	0.920635;
	5527	1	0	0	0	0	1	1.07453213	-23.8910488	225	1	1.09333	1;
	5528	1	0	0	0	0	1	1.0185524	-24.8887536	90	1	1.06667	0.977778;
	5529	1	0	0	0	0	1	0.988501866	-24.6190455	63	1	1.04762	0.952381;
	5530	1	0	0	0	0	1	1.01440404	-18.7819195	63	1	1.07937	0.952381;
	5531	1	0	0	0	0	1	1.00347482	-0.463362745	63	1	1.07937	0.952381;
	5532	1	0	0	0	0	1	1.02220232	-20.6490485	63	1	1.06349	0.968254;
	5533	1	0	0	0	0	1	1.02330581	-13.3717184	63	1	1.06349	0.936508;
	5534	1	0	0	0	0	1	1.03998564	-28.9961969	63	1	1.07937	0.920635;
	5535	1	0	0	0	0	1	1.00493424	-4.74686764	63	1	1.07937	0.952381;
	5536	1	0	0	0	0	1	1.00176967	-18.2920749	63	1	1.07937	0.952381;
	5537	1	0	0	0	0	1	1.00179352	-18.2889577	63	1	1.07937	0.952381;
	5538	1	0	0	0	0	1	1.04896526	-20.1440023	90	1	1.06667	0.977778;
	5539	1	-1	0	0	0	1	1.00555554	-12.0601549	63	1	1.06349	0.936508;
	5540	1	0	0	0	0	1	1.0639502	-12.8908187	63	1	1.14286	0.857143;
	5541	1	0	0	0	0	1	1.06764822	-12.6729396	63	1	1.14286	0.857143;
	5542	1	0	0	0	0	1	1.03977029	-10.5754771	63	1	1.06349	0.936508;
	5543	1	0	0	0	0	1	1.04337371	-25.0304921	63	1	1.07937	0.920635;
	5544	1	0	0	0	0	1	1.02515112	-24.3114506	63	1	1.07937	0.920635;
	5545	1	0	0	0	0	1	1.07274264	-18.9200018	150	1	1.1	0.966667;
	5546	1	0	0	0	0	1	1.07009778	-21.3184601	63	1	1.07937	0.920635;
	5547	1	0	0	0	0	1	1.06942218	-21.2875161	63	1	1.07937	0.920635;
	5548	1	0	0	0	0	1	1.02657994	-10.3334575	63	1	1.07937	0.952381;
	5549	1	0	0	0	0	1	1.00978722	-11.2444966	63	1	1.06349	0.936508;
	5550	1	0	0	0	0	1	1.0120987	-10.0440459	63	1	1.06349	0.936508;
	5551	1	0	0	0	0	1	1.01200305	-14.0880823	63	1	1.07937	0.952381;
	5552	1	0	0	0	0	1	1.01796727	-16.4369896	63	1	1.06349	0.936508;
	5553	1	0	0	0	0	1	0.973000176	-24.3947077	63	1	1.07937	0.920635;
	5554	1	0	0	0	0	1	1.04829709	-23.5287113	90	1	1.07778	0.966667;
	5555	1	0	0	0	0	1	1.01596915	-11.2027611	63	1	1.06349	0.968254;
	5556	1	0	0	0	0	1	1.04716145	-23.6557784	90	1	1.07778	0.966667;
	5557	1	0	0	0	0	1	1.01312581	-22.6657864	63	1	1.04762	0.952381;
	5558	1	-4	0	0	0	1	1.01593683	-21.6945615	63	1	1.06349	0.936508;
	5559	1	0	0	0	0	1	1.06983928	-17.3770349	225	1	1.08889	1.00444;
	5560	1	0	0	0	0	1	1.07000182	-17.3639976	225	1	1.08889	1.00444;
	5561	1	0	0	0	0	1	1.02660809	-13.1649255	63	1	1.06349	0.936508;
	5562	1	0	0	0	0	1	1.0153572	-11.7202003	63	1	1.14286	0.857143;
	5563	1	0	0	0	0	1	0.983573909	-27.4974689	63	1	1.07937	0.920635;
	5564	1	0	0	0	0	1	0.983599279	-27.5423277	63	1	1.07937	0.920635;
	5565	1	0	0	0	0	1	1.0615251	-18.3971293	225	1	1.08889	1.00444;
	5566	1	0	0	0	0	1	1.0422721	-42.0553722	90	1	1.06667	0.977778;
	5567	1	7	0	0	0	1	1.02071589	-21.6020775	63	1	1.06349	0.936508;
	5568	1	0	0	0	0	1	1.0636379	-24.8798579	63	1	1.07937	0.920635;
	5569	1	0	0	0	0	1	1.06370628	-24.8517395	63	1	1.07937	0.920635;
	5570	1	0	0	0	0	1	1.07172383	-21.5934716	90	1	1.07778	0.966667;
	5571	1	0	0	0	0	1	1.02132053	-18.2253893	63	1	1.06349	0.968254;
	5572	1	0	0	0	0	1	0.975113604	-24.9744962	63	1	1.07937	0.920635;
	5573	1	0	0	0	0	1	0.976748214	-24.4034149	63	1	1.07937	0.920635;
	5574	1	0	0	0	0	1	1.02647795	-16.5224708	63	1	1.06349	0.936508;
	5575	1	18.8	0	0	0	1	1.01913833	-28.5067558	63	1	1.07937	0.920635;
	5576	1	0	0	0	0	1	1.01796237	-26.713362	63	1	1.07937	0.920635;
	5577	1	0	0	0	0	1	1.01818242	-26.7270993	63	1	1.07937	0.920635;
	5578	1	0	0	0	0	1	1.05746478	-24.833909	63	1	1.07937	0.920635;
	5579	1	0	0	0	0	1	1.05030735	-12.7341643	63	1	1.14286	0.857143;
	5580	1	0	0	0	0	1	1.05255614	-12.0436824	90	1	1.15556	0.855556;
	5581	1	0	0	0	0	1	1.01269379	-17.8947998	63	1	1.06349	0.936508;
	5582	1	0	0	0	0	1	1.01798584	-8.15337079	63	1	1.06349	0.952381;
	5583	1	-54.4	0	0	0	1	1.07302206	-17.8689877	150	1	1.1	0.966667;
	5584	1	0	0	0	0	1	1.04558598	-10.1032332	63	1	1.14286	0.857143;
	5585	1	0	0	0	0	1	1.03556214	-16.5011765	63	1	1.07937	0.952381;
	5586	1	0	0	0	0	1	1.04133236	-16.1960356	90	1	1.07778	0.977778;
	5587	1	0	0	0	0	1	1.04127786	-48.4152359	63	1	1.06349	0.952381;
	5588	1	0	0	0	0	1	1.01584417	-17.655813	63	1	1.06349	0.968254;
	5589	1	0	0	0	0	1	1.05318704	-21.0595988	90	1	1.07778	0.977778;
	5590	1	0	0	0	0	1	1.01623886	-29.1102094	63	1	1.07937	0.920635;
	5591	1	0	0	0	0	1	1.07870467	-14.4258856	225	1	1.08889	1.00444;
	5592	1	0	0	0	0	1	1.06829647	-6.92386434	90	1	1.15556	0.855556;
	5593	1	0	0	0	0	1	1.0130767	-12.3261747	63	1	1.06349	0.936508;
	5594	1	0	0	0	0	1	1.03260397	-16.9477792	63	1	1.07937	0.952381;
	5595	1	15.6	0	0	0	1	1.01833778	-13.6481334	63	1	1.07937	0.952381;
	5596	1	0	0	0	0	1	1.00984285	-20.46506	63	1	1.06349	0.968254;
	5597	1	0	0	0	0	1	1.02175895	-20.1123155	63	1	1.07937	0.920635;
	5598	1	0	0	0	0	1	1.02971048	-25.7497114	63	1	1.07937	0.920635;
	5599	1	0	0	0	0	1	1.03424262	-25.3815311	63	1	1.07937	0.920635;
	5600	1	0	0	0	0	1	1.05100082	-21.1397946	63	1	1.07937	0.920635;
	5601	1	0	0	0	0	1	1.04963617	-21.2594059	63	1	1.07937	0.920635;
	5602	1	0	0	0	0	1	1.05241513	-21.0038427	63	1	1.07937	0.920635;
	5603	1	0	0	0	0	1	1.03000564	-25.6912194	63	1	1.07937	0.920635;
	5604	1	0	0	0	0	1	1.07984875	5.59910999	225	1	1.09281	0.888889;
	5605	1	0	0	0	0	1	1.01697466	-25.3303855	63	1	1.06349	0.968254;
	5606	1	0	0	0	0	1	1.02178924	-46.8458253	63	1	1.06349	0.952381;
	5607	1	0	0	0	0	1	1.01376487	-25.7351974	63	1	1.06349	0.968254;
	5608	1	0	0	0	0	1	1.00465444	-29.1450268	63	1	1.07937	0.920635;
	5609	1	0	0	0	0	1	1.02280432	-14.2443753	63	1	1.06349	0.936508;
	5610	1	0	0	0	0	1	1.07554696	-19.2211866	90	1	1.08158	0.977778;
	5611	1	0	0	0	0	1	1.02465504	-13.9686374	63	1	1.06349	0.936508;
	5612	1	0	0	0	0	1	1.07554008	-19.2258638	90	1	1.08157	0.977778;
	5613	1	0	0	0	0	1	1.00528265	-29.1036829	63	1	1.07937	0.920635;
	5614	1	0	0	0	0	1	1.02074572	-6.18058275	63	1	1.07937	0.952381;
	5615	1	0	0	0	0	1	1.02091789	-6.11658467	63	1	1.07937	0.952381;
	5616	1	0	0	0	0	1	1.03402701	-19.534791	63	1	1.06349	0.936508;
	5617	1	0	0	0	0	1	1.02558952	-21.3187637	63	1	1.07937	0.920635;
	5618	1	0	0	0	0	1	1.01764398	-37.6004955	90	1	1.06667	0.977778;
	5619	1	0	0	0	0	1	1.01510884	-32.6971029	63	1	1.06349	0.968254;
	5620	1	0	0	0	0	1	1.01506841	-32.7032303	63	1	1.06349	0.968254;
	5621	1	0	0	0	0	1	1.03156638	-30.5766887	90	1	1.06667	0.977778;
	5622	1	0	0	0	0	1	1.01859346	-28.6416572	90	1	1.06667	0.977778;
	5623	1	0	0	0	0	1	1.02164217	-38.5203442	90	1	1.06667	0.977778;
	5624	1	0	0	0	0	1	1.01252912	-46.5116769	63	1	1.06349	0.952381;
	5625	1	0	0	0	0	1	1.0601176	-9.68642976	63	1	1.14286	0.857143;
	5626	1	0	0	0	0	1	1.03041253	-44.3132512	63	1	1.06349	0.952381;
	5627	1	11.8	0	0	0	1	1.01371277	-16.7780402	63	1	1.07937	0.952381;
	5628	1	0	0	0	0	1	0.992634468	-18.8020065	63	1	1.06349	0.936508;
	5629	1	0	0	0	0	1	1.01408747	-9.65766053	63	1	1.06349	0.936508;
	5630	1	0	0	0	0	1	1.02834792	-34.881512	90	1	1.06667	0.977778;
	5631	1	0	0	0	0	1	1.0224327	-49.0854816	63	1	1.06349	0.952381;
	5632	1	0	0	0	0	1	1.00091232	-12.0512874	63	1	1.06349	0.968254;
	5633	1	0	0	0	0	1	1.03351211	-25.0095638	90	1	1.07778	0.966667;
	5634	1	0	0	0	0	1	1.03154846	-17.8985253	63	1	1.06349	0.936508;
	5635	1	0	0	0	0	1	1.0427686	-48.2143849	63	1	1.06349	0.952381;
	5636	1	-14.1	0	0	0	1	1.02301817	-18.0315839	63	1	1.06349	0.936508;
	5637	1	0	0	0	0	1	1.07447606	-32.1127745	225	1	1.08444	1.00444;
	5638	1	0	0	0	0	1	1.01247085	-18.2238048	63	1	1.04762	0.952381;
	5639	1	0	0	0	0	1	1.058853	-20.6081819	90	1	1.07778	0.977778;
	5640	1	0	0	0	0	1	1.03079155	-18.1391664	63	1	1.07937	0.920635;
	5641	1	0	0	0	0	1	1.02035875	-38.4175914	90	1	1.06667	0.977778;
	5642	1	0	0	0	0	1	1.03079155	-18.1391664	63	1	1.07937	0.920635;
	5643	1	0	0	0	0	1	1.04726184	-10.0433039	63	1	1.14286	0.857143;
	5644	1	9	0	0	0	1	1.0326881	-33.0117379	90	1	1.06667	0.977778;
	5645	1	0	0	0	0	1	1.07474245	-11.4119395	380	1	1.10526	1.03947;
	5646	1	0	0	0	0	1	1.03448902	-10.7070697	63	1	1.06349	0.936508;
	5647	1	0	0	0	0	1	1.02247626	-13.9454124	150	1	1.05333	0.986667;
	5648	1	0	0	0	0	1	1.0311908	-10.7625466	63	1	1.06349	0.936508;
	5649	1	0	0	0	0	1	1.01739525	-28.1433507	90	1	1.06667	0.977778;
	5650	1	0	0	0	0	1	1.01334947	-11.0760565	63	1	1.06349	0.936508;
	5651	1	0	0	0	0	1	1.0390743	-29.7079542	63	1	1.07937	0.920635;
	5652	1	0	0	0	0	1	1.03428425	-16.691487	63	1	1.06349	0.968254;
	5653	1	0	0	0	0	1	1.02240385	-24.5796877	63	1	1.06349	0.936508;
	5654	1	2	0	0	0	1	1.01895592	-14.433553	63	1	1.06349	0.936508;
	5655	1	0	0	0	0	1	1.04643438	-21.0816184	90	1	1.06667	0.977778;
	5656	1	0	0	0	0	1	1.00219335	-17.2914092	63	1	1.06349	0.936508;
	5657	1	0	0	0	0	1	1.02465856	-13.6882765	63	1	1.06349	0.936508;
	5658	1	0	0	0	0	1	1.04759339	-16.7718636	225	1	1.09333	1;
	5659	1	0	0	0	0	1	1.05605598	-8.61934544	225	1	1.08889	0.888889;
	5660	1	0	0	0	0	1	1.01581473	-12.3071369	63	1	1.06349	0.936508;
	5661	1	0	0	0	0	1	1.01743366	-11.9093324	63	1	1.06349	0.936508;
	5662	1	0	0	0	0	1	1.06402342	-9.09793225	63	1	1.14286	0.857143;
	5663	1	0	0	0	0	1	1.06060858	-5.36364905	225	1	1.13333	0.853333;
	5664	1	0	0	0	0	1	1.0379602	-12.0700529	90	1	1.15556	0.855556;
	5665	1	0	0	0	0	1	1.07098468	-24.9712346	225	1	1.08444	1.00444;
	5666	1	0	0	0	0	1	1.05729137	-18.0445685	225	1	1.08444	1.00889;
	5667	1	0	0	0	0	1	1.01205727	-10.0536803	63	1	1.06349	0.936508;
	5668	1	0	0	0	0	1	1.01469038	-22.7630357	63	1	1.04762	0.952381;
	5669	1	0	0	0	0	1	1.01312915	-19.0096043	63	1	1.04762	0.952381;
	5670	1	0	0	0	0	1	1.0520509	-7.26414	225	1	1.08889	0.933333;
	5671	1	0	0	0	0	1	0.99923254	-25.2406571	63	1	1.07937	0.920635;
	5672	1	3	0	0	0	1	1.01015847	-12.2563525	63	1	1.06349	0.968254;
	5673	1	0	0	0	0	1	1.0347434	-19.3629962	63	1	1.04762	0.952381;
	5674	1	0	0	0	0	1	1.04034324	-34.7501867	90	1	1.06667	0.977778;
	5675	1	0	0	0	0	1	1.04925922	-6.90677399	90	1	1.07778	0.977778;
	5676	1	0	0	0	0	1	1.01006324	-13.8380001	63	1	1.06349	0.936508;
	5677	1	0	0	0	0	1	1.067004	-19.5848483	225	1	1.08889	1.00444;
	5678	1	0	0	0	0	1	1.0639867	-19.2519935	225	1	1.08889	1.00444;
	5679	1	0	0	0	0	1	1.03097612	-26.3868171	90	1	1.06667	0.977778;
	5680	1	0	0	0	0	1	1.01644636	-11.7415012	63	1	1.06349	0.936508;
	5681	1	0	0	0	0	1	1.0454605	-20.4660214	90	1	1.06667	0.977778;
	5682	1	44.7	0	0	0	1	1.04719433	-20.1231473	90	1	1.06667	0.977778;
	5683	1	0	0	0	0	1	1.07975454	-17.8903503	225	1	1.08889	1.00444;
	5684	1	0	0	0	0	1	1.06989115	-17.7958654	225	1	1.08889	1.00444;
	5685	1	0	0	0	0	1	1.02455746	-14.0635408	63	1	1.06349	0.936508;
	5686	1	0	0	0	0	1	1.01913182	-26.6587764	63	1	1.07937	0.920635;
	5687	1	0	0	0	0	1	1.01920012	-26.6213022	63	1	1.07937	0.920635;
	5688	1	6.8	0	0	0	1	1.0187339	3.44840011	63	1	1.07937	0.952381;
	5689	1	0	0	0	0	1	1.02617353	-38.2462843	63	1	1.06349	0.952381;
	5690	1	0	0	0	0	1	1.02804131	-38.1398498	63	1	1.06349	0.952381;
	5691	1	0	0	0	0	1	1.01788281	-24.7304245	63	1	1.06349	0.968254;
	5692	1	0	0	0	0	1	1.02768024	-25.7734041	90	1	1.07778	0.966667;
	5693	1	0	0	0	0	1	1.04755532	-25.2561082	63	1	1.07937	0.920635;
	5694	1	0	0	0	0	1	1.02819299	-26.2182772	150	1	1.08	0.966667;
	5695	1	0	0	0	0	1	1.06475369	-1.07424506	225	1	1.13333	0.853333;
	5696	1	0	0	0	0	1	1.05758875	-9.82358288	225	1	1.13333	0.853333;
	5697	1	0	0	0	0	1	1.01110164	-19.6593531	63	1	1.04762	0.952381;
	5698	1	0	0	0	0	1	1.05286857	-9.56847593	225	1	1.08889	0.933333;
	5699	1	0	0	0	0	1	1.00404857	-13.2590137	63	1	1.06349	0.968254;
	5700	1	0	0	0	0	1	1.0357583	-25.6341422	63	1	1.07937	0.920635;
	5701	1	0	0	0	0	1	1.05855231	-14.6143205	225	1	1.08444	1.00889;
	5702	1	0	0	0	0	1	1.04052599	-19.693818	90	1	1.06667	0.977778;
	5703	1	0	0	0	0	1	1.02727955	-16.8716356	63	1	1.06349	0.968254;
	5704	1	0	0	0	0	1	1.03308866	-30.269019	90	1	1.06667	0.977778;
	5705	1	0	0	0	0	1	1.01951345	-21.7425271	63	1	1.06349	0.936508;
	5706	1	0	0	0	0	1	0.990824474	-24.4980099	63	1	1.04762	0.952381;
	5707	1	0	0	0	0	1	1.06721213	4.25828395	225	1	1.08889	0.888889;
	5708	1	0	0	0	0	1	1.07445822	-16.1002456	225	1	1.08889	1;
	5709	1	0	0	0	0	1	1.01406082	-3.40857152	63	1	1.07937	0.952381;
	5710	1	0	0	0	0	1	1.05150712	-21.0749321	90	1	1.07778	0.977778;
	5711	1	0	0	0	0	1	1.06566512	3.60735019	225	1	1.08889	0.888889;
	5712	1	0	0	0	0	1	1.05189861	-21.095385	90	1	1.07778	0.977778;
	5713	1	0	0	0	0	1	1.02508615	-25.0254426	90	1	1.06667	0.977778;
	5714	1	0	0	0	0	1	1.07757649	-15.400279	225	1	1.08889	1.00444;
	5715	1	0	0	0	0	1	1.04216996	-48.5026892	63	1	1.06349	0.952381;
	5716	1	0	0	0	0	1	1.00213595	-30.0909384	63	1	1.06349	0.968254;
	5717	1	0	0	0	0	1	1.01480573	-26.6684374	90	1	1.06667	0.977778;
	5718	1	0	0	0	0	1	1.03316004	-19.1984037	63	1	1.07937	0.952381;
	5719	1	0	0	0	0	1	1.01102997	-17.3342051	63	1	1.06349	0.936508;
	5720	1	0	0	0	0	1	1.00609397	-20.5911325	90	1	1.06667	0.977778;
	5721	1	0	0	0	0	1	1.03015225	-30.7378071	90	1	1.06667	0.977778;
	5722	1	0	0	0	0	1	1.03641323	-31.9643141	90	1	1.06667	0.977778;
	5723	1	0	0	0	0	1	1.06965887	1.1953527	380	1	1.10526	1;
	5724	1	0	0	0	0	1	1.01395385	-11.8260957	63	1	1.07937	0.952381;
	5725	1	0	0	0	0	1	1.02761178	-13.7959088	63	1	1.06349	0.936508;
	5726	1	0	0	0	0	1	1.03402008	-27.0236389	63	1	1.06349	0.968254;
	5727	1	0	0	0	0	1	1.04679398	-11.343954	63	1	1.14286	0.857143;
	5728	1	0	0	0	0	1	1.01374096	-19.9475745	63	1	1.06349	0.968254;
	5729	1	0	0	0	0	1	1.01983679	-16.6580343	63	1	1.06349	0.968254;
	5730	1	0	0	0	0	1	1.00724007	-27.8991823	63	1	1.06349	0.968254;
	5731	1	0	0	0	0	1	1.05283937	-22.1658826	63	1	1.07937	0.920635;
	5732	1	0	0	0	0	1	1.02896455	-18.8849893	63	1	1.07937	0.920635;
	5733	1	0	0	0	0	1	1.01965758	3.55497305	63	1	1.07937	0.952381;
	5734	1	0	0	0	0	1	1.02530784	-10.2351284	63	1	1.06349	0.936508;
	5735	1	0	0	0	0	1	1.02232239	3.49381266	63	1	1.07937	0.952381;
	5736	1	0	0	0	0	1	1.01584092	-29.2570273	63	1	1.07937	0.920635;
	5737	1	0	0	0	0	1	1.02849193	-18.8724807	63	1	1.06349	0.936508;
	5738	1	0	0	0	0	1	1.03785841	-49.0564678	63	1	1.06349	0.952381;
	5739	1	0	0	0	0	1	1.03748235	-40.3769876	90	1	1.06667	0.977778;
	5740	1	0	0	0	0	1	1.02854731	-48.3657693	63	1	1.06349	0.952381;
	5741	1	0	0	0	0	1	1.02398362	-13.0025277	63	1	1.06349	0.968254;
	5742	1	0	0	0	0	1	1.0659506	-21.9778946	63	1	1.07937	0.920635;
	5743	1	0	0	0	0	1	0.935031322	-8.32721549	45	1	1	0.888889;
	5744	1	0	0	0	0	1	1.05705097	-18.5240072	225	1	1.08444	1.00889;
	5745	1	0	0	0	0	1	1.03226446	-21.0265526	63	1	1.07937	0.920635;
	5746	1	0	0	0	0	1	1.00895149	-29.2297645	63	1	1.07937	0.920635;
	5747	1	0	0	0	0	1	1.01471928	-11.3464372	63	1	1.06349	0.936508;
	5748	1	0	0	0	0	1	1.02839909	-24.1938343	90	1	1.07778	0.977778;
	5749	1	0	0	0	0	1	1.03265559	-14.7972847	63	1	1.06349	0.936508;
	5750	1	0	0	0	0	1	1.02990777	-17.1777285	63	1	1.07937	0.952381;
	5751	1	0	0	0	0	1	1.06104112	-19.3887167	90	1	1.07778	0.966667;
	5752	1	0	0	0	0	1	1.0088695	-30.2179182	63	1	1.07937	0.920635;
	5753	1	0	0	0	0	1	0.950018191	-8.15534766	45	1	1	0.888889;
	5754	1	0	0	0	0	1	1.02785263	-24.9820934	63	1	1.07937	0.920635;
	5755	1	0	0	0	0	1	1.03825784	-24.8767248	63	1	1.07937	0.920635;
	5756	1	0	0	0	0	1	1.0098739	-30.0722259	63	1	1.07937	0.920635;
	5757	1	0	0	0	0	1	1.00908645	-21.6247562	63	1	1.07937	0.920635;
	5758	1	0	0	0	0	1	1.00927728	-21.5826884	63	1	1.07937	0.920635;
	5759	1	0	0	0	0	1	1.06812241	-30.4688375	225	1	1.08444	1.00444;
	5760	1	0	0	0	0	1	1.01231724	-19.0257657	63	1	1.04762	0.952381;
	5761	1	0	0	0	0	1	1.01109479	-26.3621711	63	1	1.07937	0.920635;
	5762	1	0	0	0	0	1	1.05468265	-19.171953	90	1	1.06667	0.977778;
	5763	1	0	0	0	0	1	1.02198514	-7.04530854	63	1	1.07937	0.952381;
	5764	1	0	0	0	0	1	1.0334996	-35.9105397	63	1	1.06349	0.952381;
	5765	1	32.6	0	0	0	1	1.0427331	-20.890149	90	1	1.06667	0.977778;
	5766	1	0	0	0	0	1	1.06838779	-2.22425964	225	1	1.08889	0.888889;
	5767	1	0	0	0	0	1	1.02362278	-6.80612054	63	1	1.07937	0.952381;
	5768	1	0	0	0	0	1	1.02021113	-40.0528962	63	1	1.06349	0.952381;
	5769	1	0	0	0	0	1	1.02057612	-32.5107217	63	1	1.06349	0.968254;
	5770	1	0	0	0	0	1	1.02532915	-29.8789601	63	1	1.06349	0.968254;
	5771	1	0	0	0	0	1	1.01032288	-23.2696239	63	1	1.06349	0.936508;
	5772	1	0	0	0	0	1	1.00729943	-18.2027725	63	1	1.04762	0.952381;
	5773	1	0	0	0	0	1	1.0101094	-18.439996	63	1	1.04762	0.952381;
	5774	1	0	0	0	0	1	1.02834378	-46.060653	63	1	1.06349	0.952381;
	5775	1	39.1	0	0	0	1	1.04559296	-26.8762882	63	1	1.07937	0.920635;
	5776	1	0	0	0	0	1	1.03643333	-22.2677966	90	1	1.07778	0.977778;
	5777	1	0	0	0	0	1	1.02416398	-11.339791	63	1	1.07937	0.952381;
	5778	1	0	0	0	0	1	1.02190987	-1.67038608	63	1	1.14286	0.857143;
	5779	1	0	0	0	0	1	1.02716572	-22.4572872	63	1	1.06349	0.968254;
	5780	1	0	0	0	0	1	1.03357085	-29.1001509	90	1	1.06667	0.977778;
	5781	1	0	0	0	0	1	1.00197883	-19.8181215	63	1	1.06349	0.936508;
	5782	1	0	0	0	0	1	1.06101619	-19.5219046	225	1	1.09333	1;
	5783	1	0	0	0	0	1	1.01938978	-16.2701726	63	1	1.06349	0.936508;
	5784	1	0	0	0	0	1	1.01985353	-1.80034414	63	1	1.14286	0.857143;
	5785	1	3.4	0	0	0	1	1.03696126	-2.08666773	63	1	1.14286	0.857143;
	5786	1	0	0	0	0	1	1.04556284	-41.5188707	90	1	1.06667	0.977778;
	5787	1	0	0	0	0	1	1.0723091	-19.4069339	225	1	1.09333	1;
	5788	1	0	0	0	0	1	1.04209837	-19.7379643	63	1	1.06349	0.936508;
	5789	1	0	0	0	0	1	1.02340664	-18.0468723	63	1	1.06349	0.968254;
	5790	1	0	0	0	0	1	1.05188247	-13.6774451	63	1	1.06349	0.936508;
	5791	1	0	0	0	0	1	1.01503392	-34.395412	90	1	1.06667	0.977778;
	5792	1	0	0	0	0	1	1.00983524	-22.1055988	63	1	1.04762	0.952381;
	5793	1	0	0	0	0	1	1.00402429	-12.1725737	63	1	1.06349	0.968254;
	5794	1	0	0	0	0	1	0.950538407	-8.11897089	45	1	1	0.888889;
	5795	1	0	0	0	0	1	0.950746341	-6.64687579	45	1	1	0.888889;
	5796	1	0	0	0	0	1	1.04621809	-14.3875829	63	1	1.06349	0.936508;
	5797	1	0	0	0	0	1	1.03364475	-14.5322068	63	1	1.06349	0.936508;
	5798	1	0	0	0	0	1	1.00739772	-24.1013092	90	1	1.06667	0.977778;
	5799	1	0	0	0	0	1	1.04915981	-22.5349851	90	1	1.06667	0.977778;
	5800	1	0	0	0	0	1	1.06077854	-39.707846	90	1	1.06667	0.977778;
	5801	1	0	0	0	0	1	1.04547834	-24.3772119	90	1	1.07778	0.977778;
	5802	1	0	0	0	0	1	1.02090874	-16.368942	63	1	1.06349	0.968254;
	5803	1	0	0	0	0	1	1.02163988	-17.1128311	63	1	1.06349	0.968254;
	5804	1	0	0	0	0	1	1.03183971	-26.9360812	63	1	1.07937	0.920635;
	5805	1	0	0	0	0	1	1.07423029	-12.0662455	225	1	1.08889	0.888889;
	5806	1	0	0	0	0	1	1.00903856	-25.7173827	63	1	1.07937	0.920635;
	5807	1	0	0	0	0	1	1.00945732	-25.6906522	63	1	1.07937	0.920635;
	5808	1	0	0	0	0	1	1.00027913	-12.2325089	63	1	1.06349	0.936508;
	5809	1	0	0	0	0	1	1.03130859	-34.5313894	90	1	1.06667	0.977778;
	5810	1	0	0	0	0	1	0.899560981	-8.45562275	45	1	1	0.888889;
	5811	1	0	0	0	0	1	1.00371681	-22.8624417	63	1	1.07937	0.920635;
	5812	1	-10.2	0	0	0	1	1.04402103	-16.2517643	63	1	1.06349	0.936508;
	5813	1	0	0	0	0	1	1.05722062	-24.6950024	63	1	1.07937	0.920635;
	5814	1	0	0	0	0	1	1.07144188	-40.2184599	225	1	1.08444	1.00444;
	5815	1	0	0	0	0	1	1.0311268	-30.6839253	90	1	1.06667	0.977778;
	5816	1	0	0	0	0	1	1.04107331	-35.9923231	90	1	1.06667	0.977778;
	5817	1	4.6	0	0	0	1	1.03239141	-16.9838697	63	1	1.06349	0.968254;
	5818	1	0	0	0	0	1	1.06874373	-4.37152442	225	1	1.13333	0.853333;
	5819	1	0	0	0	0	1	1.01313642	-29.4844809	63	1	1.07937	0.920635;
	5820	1	0	0	0	0	1	1.03238916	-17.0189436	90	1	1.06667	0.977778;
	5821	1	0	0	0	0	1	1.05033804	-22.8573822	63	1	1.07937	0.920635;
	5822	1	0	0	0	0	1	1.01002616	-6.06577741	63	1	1.07937	0.952381;
	5823	1	0	0	0	0	1	1.05173939	-11.023663	380	1	1.10263	1.04485;
	5824	1	0	0	0	0	1	1.03667567	-25.8631479	63	1	1.07937	0.920635;
	5825	1	0	0	0	0	1	1.03438588	-25.9475354	63	1	1.07937	0.920635;
	5826	1	0	0	0	0	1	1.0168839	-9.31563905	63	1	1.06349	0.952381;
	5827	1	0	0	0	0	1	1.01921297	-20.7197565	63	1	1.06349	0.968254;
	5828	1	0	0	0	0	1	0.975445219	-17.666878	63	1	1.06349	0.968254;
	5829	1	0	0	0	0	1	1.06323979	-14.517405	225	1	1.08889	1.00444;
	5830	1	0	0	0	0	1	1.00581751	-11.296719	63	1	1.06349	0.936508;
	5831	1	0	0	0	0	1	1.01252031	-23.1529011	63	1	1.07937	0.920635;
	5832	1	0	0	0	0	1	1.02857353	-16.6095321	63	1	1.06349	0.936508;
	5833	1	0	0	0	0	1	1.02421444	-9.86661691	63	1	1.06349	0.936508;
	5834	1	0	0	0	0	1	1.04879657	-23.0927836	63	1	1.07937	0.920635;
	5835	1	0	0	0	0	1	1.04936576	-28.8025385	90	1	1.06667	0.977778;
	5836	1	0	0	0	0	1	1.02878728	-15.6843497	63	1	1.04762	0.952381;
	5837	1	0	0	0	0	1	1.01328988	-9.1503753	63	1	1.06349	0.936508;
	5838	1	0	0	0	0	1	1.04311255	-20.9668147	90	1	1.07778	0.977778;
	5839	1	0	0	0	0	1	1.0155189	-17.1232319	63	1	1.06349	0.936508;
	5840	1	0	0	0	0	1	0.899977789	-6.02315922	45	1	1	0.888889;
	5841	1	0	0	0	0	1	1.03821507	-24.8758587	63	1	1.07937	0.920635;
	5842	1	0	0	0	0	1	1.01398348	-18.8538582	63	1	1.04762	0.952381;
	5843	1	0	0	0	0	1	1.03704167	-2.07793103	63	1	1.14286	0.857143;
	5844	1	0	0	0	0	1	0.97658979	-20.6319489	63	1	1.06349	0.936508;
	5845	1	0	0	0	0	1	1.0429333	-19.734157	90	1	1.06667	0.977778;
	5846	1	0	0	0	0	1	1.02551511	-22.5368504	63	1	1.07937	0.920635;
	5847	1	0	0	0	0	1	1.02774366	-22.4154382	63	1	1.07937	0.920635;
	5848	1	0	0	0	0	1	0.991006402	-25.9561257	63	1	1.07937	0.920635;
	5849	1	0	0	0	0	1	1.04411296	-6.67392392	225	1	1.08889	0.933333;
	5850	1	0	0	0	0	1	1.01704887	-18.931339	63	1	1.04762	0.952381;
	5851	1	0	0	0	0	1	1.05852772	-3.03426812	225	1	1.13333	0.853333;
	5852	1	0	0	0	0	1	1.0577059	-17.28415	90	1	1.07778	0.977778;
	5853	1	0	0	0	0	1	1.05454547	-16.688007	90	1	1.07778	0.977778;
	5854	1	0	0	0	0	1	1.03424601	-19.5484266	63	1	1.06349	0.936508;
	5855	1	0	0	0	0	1	1.01980341	-32.2994059	90	1	1.06667	0.977778;
	5856	1	0	0	0	0	1	1.05361979	1.70167159	380	1	1.15	0.8;
	5857	1	0	0	0	0	1	1.06231661	0.834664756	380	1	1.15	0.8;
	5858	1	0	0	0	0	1	1.03975396	11.5104625	225	1	1.15	0.8;
	5859	1	0	0	0	0	1	1.03973478	11.5086095	225	1	1.15	0.8;
	5860	1	0	0	0	0	1	1.07998106	15.4911648	380	1	1.15	0.8;
	5861	1	0	0	0	0	1	1.07504625	1.73395788	225	1	1.15	0.8;
	5862	1	0	0	0	0	1	1.05655155	5.30168052	380	1	1.15	0.8;
	5863	1	0	0	0	0	1	1.09695587	10.8030939	380	1	1.15	0.8;
	5864	1	0	0	0	0	1	1.04120754	-15.0225911	225	1	1.15	0.8;
	5865	1	0	0	0	0	1	1.09781207	4.03531014	380	1	1.15	0.8;
	5866	1	0	0	0	0	1	1.10596339	-5.87049369	380	1	1.15	0.8;
	5867	1	0	0	0	0	1	1.05528108	1.07591557	380	1	1.15	0.8;
	5868	1	0	0	0	0	1	1.05511884	2.31369412	380	1	1.15	0.8;
	5869	1	0	0	0	0	1	1.05131562	2.36577067	380	1	1.15	0.8;
	5870	1	0	0	0	0	1	1.05095406	2.33731342	380	1	1.15	0.8;
	5871	1	0	0	0	0	1	1.10075405	0.48811288	380	1	1.15	0.8;
	5872	1	0	0	0	0	1	1.07376899	-7.1932573	380	1	1.15	0.8;
	5873	1	0	0	0	0	1	1.05628064	-27.3339524	380	1	1.15	0.8;
	5874	1	0	0	0	0	1	1.04489531	-26.2050927	380	1	1.15	0.8;
	5875	1	0	0	0	0	1	1.05887215	-18.5061733	380	1	1.15	0.8;
	5876	1	0	0	0	0	1	1.06687345	-17.9014907	380	1	1.15	0.8;
	5877	1	0	0	0	0	1	1.06900245	-7.07911393	380	1	1.15	0.8;
	5878	1	0	0	0	0	1	1.09040845	-15.0365219	380	1	1.15	0.8;
	5879	1	0	0	0	0	1	1.08500397	-16.1531725	380	1	1.15	0.8;
	5880	1	0	0	0	0	1	1.05915199	-11.3994109	380	1	1.15	0.8;
	5881	1	0	0	0	0	1	1.0693979	-21.4868898	225	1	1.15	0.8;
	5882	1	0	0	0	0	1	1.07828639	-14.2741507	380	1	1.15	0.8;
	5883	1	0	0	0	0	1	1.07267194	-41.957267	380	1	1.15	0.8;
	5884	1	0	0	0	0	1	1.0730748	3.24922965	380	1	1.15	0.8;
	5885	1	0	0	0	0	1	1.06367788	-19.618687	380	1	1.15	0.8;
	5886	1	0	0	0	0	1	1.06821081	-18.9757509	225	1	1.15	0.8;
	5887	1	0	0	0	0	1	1.05372902	-8.59342483	380	1	1.15	0.8;
	5888	1	0	0	0	0	1	1.07638754	-17.8386701	380	1	1.15	0.8;
	5889	1	0	0	0	0	1	1.04789944	-23.0011646	380	1	1.15	0.8;
	5890	1	0	0	0	0	1	1.0652268	-16.6698342	380	1	1.15	0.8;
	5891	1	0	0	0	0	1	1.0709932	-25.6147627	380	1	1.15	0.8;
	5892	1	0	0	0	0	1	1.070805	-16.594129	380	1	1.15	0.8;
	5893	1	0	0	0	0	1	1.07968333	-15.8733118	380	1	1.15	0.8;
	5894	1	0	0	0	0	1	1.07758529	-15.7025713	225	1	1.15	0.8;
	5895	1	0	0	0	0	1	1.07680575	-12.2313667	380	1	1.15	0.8;
	5896	1	0	0	0	0	1	1.02874385	-26.1616669	150	1	1.15	0.8;
	5897	1	0	0	0	0	1	1.05705584	-16.4126412	380	1	1.15	0.8;
	5898	1	0	0	0	0	1	1.0745894	-13.3859019	380	1	1.15	0.8;
	5899	1	0	0	0	0	1	1.07835867	-18.399444	380	1	1.15	0.8;
	5900	1	0	0	0	0	1	1.05136627	-7.84810144	380	1	1.15	0.8;
	5901	1	0	0	0	0	1	1.03070734	-19.5416367	225	1	1.15	0.8;
	5902	1	0	0	0	0	1	1.0568815	-27.5088994	380	1	1.15	0.8;
	5903	1	0	0	0	0	1	1.08027802	-18.5592384	380	1	1.15	0.8;
	5904	1	0	0	0	0	1	1.04477537	-26.2800152	380	1	1.15	0.8;
	5905	1	0	0	0	0	1	1.05870481	-18.1176287	380	1	1.15	0.8;
	5906	1	0	0	0	0	1	1.06304284	-6.77364729	380	1	1.15	0.8;
	5907	1	0	0	0	0	1	1.0867707	-15.1817711	380	1	1.15	0.8;
	5908	1	0	0	0	0	1	1.05869069	-19.0076055	380	1	1.15	0.8;
	5909	1	0	0	0	0	1	1.0603595	-9.30520491	380	1	1.15	0.8;
	5910	1	0	0	0	0	1	1.07215758	-40.9003191	380	1	1.15	0.8;
	5911	1	0	0	0	0	1	1.07263951	3.0890788	380	1	1.15	0.8;
	5912	1	0	0	0	0	1	1.06978323	-18.9409844	380	1	1.15	0.8;
	5913	1	0	0	0	0	1	1.04920713	-8.66196402	380	1	1.15	0.8;
	5914	1	0	0	0	0	1	1.08791332	-15.5197017	380	1	1.15	0.8;
	5915	1	0	0	0	0	1	1.07641053	-17.7103152	380	1	1.15	0.8;
	5916	1	0	0	0	0	1	1.04833291	-23.2224725	380	1	1.15	0.8;
	5917	1	0	0	0	0	1	1.08034945	-15.759821	380	1	1.15	0.8;
	5918	1	0	0	0	0	1	1.07088637	-16.5561553	380	1	1.15	0.8;
	5919	1	0	0	0	0	1	1.0773212	-15.7042708	225	1	1.15	0.8;
	5920	1	0	0	0	0	1	1.05720363	-16.2147923	380	1	1.15	0.8;
	5921	1	0	0	0	0	1	1.06768594	-21.3922955	380	1	1.15	0.8;
	5922	1	0	0	0	0	1	1.07832589	-18.4218797	380	1	1.15	0.8;
	5923	1	0	0	0	0	1	1.07998393	-16.1535777	380	1	1.15	0.8;
	5924	1	0	0	0	0	1	1.05019932	-6.73293048	380	1	1.15	0.8;
	5925	1	0	0	0	0	1	1.07363088	-7.2368418	380	1	1.15	0.8;
	5926	1	0	0	0	0	1	1.04646485	-19.4868523	225	1	1.15	0.8;
	5927	1	0	0	0	0	1	1.0577719	-13.8927618	380	1	1.15	0.8;
	5928	1	0	0	0	0	1	1.07163433	-18.7564834	380	1	1.15	0.8;
	5929	1	0	0	0	0	1	1.06931564	-13.6621163	380	1	1.15	0.8;
	5930	1	0	0	0	0	1	1.07096607	-17.3132278	380	1	1.15	0.8;
	5931	1	0	0	0	0	1	1.06359895	-21.3470892	225	1	1.15	0.8;
	5932	1	0	0	0	0	1	1.06719813	-10.4247703	380	1	1.15	0.8;
	5933	1	0	0	0	0	1	1.06762067	-22.0084995	150	1	1.15	0.8;
	5934	1	0	0	0	0	1	1.07124506	-7.8483518	380	1	1.15	0.8;
	5935	1	0	0	0	0	1	1.06929377	-18.6588278	380	1	1.15	0.8;
	5936	1	0	0	0	0	1	1.08681548	-16.2188308	380	1	1.15	0.8;
	5937	1	0	0	0	0	1	1.06553601	-16.776963	380	1	1.15	0.8;
	5938	1	0	0	0	0	1	1.06953789	-16.984731	225	1	1.15	0.8;
	5939	1	0	0	0	0	1	1.08143118	-4.30126457	380	1	1.15	0.8;
	5940	1	0	0	0	0	1	1.07526546	-18.3256029	380	1	1.15	0.8;
	5941	1	0	0	0	0	1	1.07029583	-18.4501963	380	1	1.15	0.8;
	5942	1	0	0	0	0	1	1.06907025	-18.2582864	380	1	1.15	0.8;
	5943	1	0	0	0	0	1	1.07179654	-30.8255969	380	1	1.15	0.8;
	5944	1	0	0	0	0	1	1.07629841	-20.9299139	225	1	1.15	0.8;
	5945	1	0	0	0	0	1	1.06365004	-19.6722239	380	1	1.15	0.8;
	5946	1	0	0	0	0	1	1.08690437	-16.2760101	380	1	1.15	0.8;
	5947	1	0	0	0	0	1	1.06482627	-17.3810069	380	1	1.15	0.8;
	5948	1	0	0	0	0	1	1.0799399	-4.69376659	380	1	1.15	0.8;
	5949	1	0	0	0	0	1	1.07510182	-18.3235124	380	1	1.15	0.8;
	5950	1	0	0	0	0	1	1.08488905	-18.8211192	380	1	1.15	0.8;
	5951	1	0	0	0	0	1	1.07919827	-15.384389	380	1	1.15	0.8;
	5952	1	0	0	0	0	1	1.07180272	-18.0817115	380	1	1.15	0.8;
	5953	1	0	0	0	0	1	1.11548811	-6.72637955	380	1	1.15	0.8;
	5954	1	0	0	0	0	1	1.07218484	-30.5358878	380	1	1.15	0.8;
	5955	1	0	0	0	0	1	1.07792809	-9.44364651	380	1	1.15	0.8;
	5956	1	0	0	0	0	1	1.08860213	-19.2663541	380	1	1.15	0.8;
	5957	1	0	0	0	0	1	1.07335343	-15.1425145	380	1	1.15	0.8;
	5958	1	116.9	-4.1	0	0	1	1.07241763	5.33695273	380	1	1.15	0.8;
	5959	2	0	0	0	0	1	1.09789819	-9.11436161	380	1	1.15	0.8;
	5960	2	-496.6	205.6	0	0	1	1.10049362	-2.08992033	380	1	1.15	0.8;
	5961	1	81.1	-14.3	0	0	1	1.06665732	-23.497348	90	1	1.15	0.8;
	5962	1	56.2	12.6	0	0	1	1.05208889	-12.7500854	225	1	1.15	0.8;
	5963	2	18.7	213.3	0	0	1	1.098	-2.41037233	380	1	1.15	0.8;
	5964	1	0	0	0	0	1	1.10070066	-0.897268209	380	1	1.15	0.8;
	5965	2	105.6	50	0	0	1	1.07307492	5.54589178	225	1	1.15	0.8;
	5966	2	-20	-15	0	0	1	1.13391273	6.28929843	225	1	1.15	0.8;
	5967	1	-82.4	0	0	0	1	1.08825383	5.80162217	380	1	1.15	0.8;
	5968	2	807.8	167.7	0	0	1	1.05936951	-1.01140208	380	1	1.15	0.8;
	5969	2	0	0	0	0	1	1.0659828	-9.53043494	225	1	1.15	0.8;
	5970	1	101.5	11.3	0	0	1	1.09570946	-10.5959839	380	1	1.15	0.8;
	5971	1	0	0	0	0	1	1.09787781	-13.990338	380	1	1.15	0.8;
	5972	1	0	0	0	0	1	1.08085122	-6.83691093	225	1	1.15	0.8;
	5973	2	0	0	0	0	1	1.104	-5.99572047	380	1	1.15	0.8;
	5974	1	263.2	0	0	0	1	1.08093829	-8.20672013	225	1	1.15	0.8;
	5975	1	9.4	0	0	0	1	1.08913697	-3.01450214	380	1	1.15	0.8;
	5976	2	0	0	0	0	1	1.075	-8.77023617	225	1	1.15	0.8;
	5977	1	109.2	0	0	0	1	1.06694042	-11.6380381	225	1	1.15	0.8;
	5978	1	568.2	-11.5	0	0	1	1.08993467	-8.2450756	380	1	1.15	0.8;
	5979	1	222.6	8.1	0	0	1	1.10271132	-5.0802689	380	1	1.15	0.8;
	5980	1	-1.6	0.3	0	0	1	1.07840848	-18.3099363	150	1	1.15	0.8;
	5981	1	1.8	0	0	0	1	1.0204444	-13.1377365	225	1	1.15	0.8;
	5982	1	107.7	-5.3	0	0	1	1.08514339	-11.8037337	380	1	1.15	0.8;
	5983	1	0	0	0	0	1	1.09852624	0.414057782	380	1	1.15	0.8;
	5984	2	256.2	100.6	0	0	1	1.06502674	-7.40870764	225	1	1.15	0.8;
	5985	1	462.7	151	0	0	1	1.06056597	-9.32534593	225	1	1.15	0.8;
	5986	1	-362.3	0	0	0	1	1.07985695	-3.176635	380	1	1.15	0.8;
	5987	1	2	0	0	0	1	1.04276429	-9.04050852	225	1	1.15	0.8;
	5988	1	-8.7	0	0	0	1	1.1092619	-5.50357918	380	1	1.15	0.8;
	5989	2	-201.5	-60.4	0	0	1	1.061	10.4469232	380	1	1.15	0.8;
	5990	1	91.4	14.2	0	0	1	1.07241261	-10.3597398	225	1	1.15	0.8;
	5991	1	3064.9	-295.5	0	0	1	1.10006512	-15.3895702	380	1	1.15	0.8;
	5992	1	98	26.1	0	0	1	1.05576637	11.0246499	380	1	1.15	0.8;
	5993	1	563.4	88.9	0	0	1	1.10219309	-3.03069683	380	1	1.15	0.8;
	5994	1	406.9	-23.2	0	0	1	1.0523769	1.88391488	380	1	1.15	0.8;
	5995	1	106.5	-18.6	0	0	1	1.07137536	4.89876764	380	1	1.15	0.8;
	5996	1	144	69.1	0	0	1	1.06309879	-0.677395985	225	1	1.15	0.8;
	5997	1	367.3	-10.4	0	0	1	1.09963456	-14.9643548	380	1	1.15	0.8;
	5998	2	-561.9	255	0	0	1	1.0949975	10.1415274	380	1	1.15	0.8;
	5999	1	88.2	-76.5	0	0	1	1.10506987	-13.9203097	380	1	1.15	0.8;
	6000	1	66.8	11.6	0	0	1	1.00772144	-21.751991	225	1	1.15	0.8;
	6001	1	76.9	16.7	0	0	1	1.01044845	-34.2507665	225	1	1.15	0.8;
	6002	1	266.7	22	0	0	1	1.07700628	-9.07812968	380	1	1.15	0.8;
	6003	1	0.9	236.1	0	0	1	1.0852467	-9.15529361	225	1	1.15	0.8;
	6004	2	0	0	0	0	1	0.993	-1.54725668	380	1	1.15	0.8;
	6005	1	40.3	12	0	0	1	1.06087	-9.74710622	225	1	1.15	0.8;
	6006	1	-4.5	0	0	0	1	1.07587698	-10.2096217	225	1	1.15	0.8;
	6007	2	0	0	0	0	1	1.072	-8.3696403	380	1	1.15	0.8;
	6008	1	-207.6	-39.8	0	0	1	1.10334533	-14.5456291	380	1	1.15	0.8;
	6009	1	0.9	10.9	0	0	1	1.0629548	-9.65596617	225	1	1.15	0.8;
	6010	2	8.5	0	0	0	1	1.07137491	4.8968454	380	1	1.15	0.8;
	6011	2	147.5	0	0	0	1	1.07132283	4.86562135	380	1	1.15	0.8;
	6012	1	94.8	5.2	0	0	1	1.04771327	-6.95339348	225	1	1.15	0.8;
	6013	1	151.7	16.4	0	0	1	1.06009202	3.6202459	380	1	1.15	0.8;
	6014	1	84.4	0	0	0	1	1.06415636	-11.1750867	225	1	1.15	0.8;
	6015	2	0	0	0	0	1	1.109	-3.55243475	380	1	1.15	0.8;
	6016	1	0	0	0	0	1	0.985199941	-13.8631297	63	1	1.15	0.8;
	6017	1	0	0	0	0	1	1.05510797	1.98703474	380	1	1.15	0.8;
	6018	1	183.6	0	0	0	1	1.08008963	-9.70305239	225	1	1.15	0.8;
	6019	1	214.5	25.3	0	0	1	1.08603341	-11.1554107	380	1	1.15	0.8;
	6020	1	67.2	-1	0	0	1	1.08822798	12.9246186	380	1	1.15	0.8;
	6021	1	61.3	-4.5	0	0	1	1.08843258	12.938376	380	1	1.15	0.8;
	6022	2	77	-14	0	0	1	1.079	3.40850712	225	1	1.15	0.8;
	6023	1	81.1	73.6	0	0	1	1.07474136	2.51719836	225	1	1.15	0.8;
	6024	2	0	0	0	0	1	1.105	6.02537603	380	1	1.15	0.8;
	6025	1	-117	0	0	0	1	1.1006149	5.46762527	380	1	1.15	0.8;
	6026	1	132.7	21.5	0	0	1	1.0389189	11.3919858	225	1	1.15	0.8;
	6027	2	0	0	0	0	1	1.013	19.150475	380	1	1.15	0.8;
	6028	2	349.9	11.8	0	0	1	1.05368736	13.0659855	380	1	1.15	0.8;
	6029	1	512	27.2	0	0	1	1.05863045	10.9069735	380	1	1.15	0.8;
	6030	2	-33.6	0	0	0	1	1.054	5.31949841	380	1	1.15	0.8;
	6031	1	369.9	46.5	0	0	1	1.06113304	11.8693311	380	1	1.15	0.8;
	6032	1	179.4	-16.6	0	0	1	1.0536931	1.44618346	380	1	1.15	0.8;
	6033	1	144	-96	0	0	1	1.06450483	0.623286118	380	1	1.15	0.8;
	6034	1	71	-25.4	0	0	1	1.07883911	-2.8240923	225	1	1.15	0.8;
	6035	1	118.9	10.5	0	0	1	1.08973297	-1.4136352	225	1	1.15	0.8;
	6036	1	95.4	-34.9	0	0	1	1.10288194	1.49452482	380	1	1.15	0.8;
	6037	1	617.6	217.3	0	0	1	1.04655686	10.7092458	380	1	1.15	0.8;
	6038	1	0	0	0	0	1	1.05150812	-10.299784	225	1	1.15	0.8;
	6039	1	311.7	96.2	0	0	1	1.09601983	2.30299638	380	1	1.15	0.8;
	6040	1	0	0	0	0	1	1.04902695	9.53876138	225	1	1.15	0.8;
	6041	2	13.4	-1.2	0	0	1	1.04	11.6597687	225	1	1.15	0.8;
	6042	1	0	0	0	0	1	1.09189906	10.5328457	380	1	1.15	0.8;
	6043	1	0	0	0	0	1	1.09257505	10.180054	380	1	1.15	0.8;
	6044	1	302.8	43.7	0	0	1	1.06050904	13.7625777	380	1	1.15	0.8;
	6045	1	28	-15	0	0	1	1.04271111	-14.9484058	225	1	1.15	0.8;
	6046	2	0	0	0	0	1	1.10132785	-2.4728798	380	1	1.15	0.8;
	6047	1	0	0	0	0	1	1.04488835	-7.80914482	225	1	1.15	0.8;
	6048	1	-65.5	89.9	0	0	1	1.09050946	-4.68725887	380	1	1.15	0.8;
	6049	1	0	0	0	0	1	1.06044573	-2.7026384	150	1	1.15	0.8;
	6050	2	0	0	0	0	1	1.10917378	-6.79977428	380	1	1.15	0.8;
	6051	1	0	0	0	0	1	1.10442783	-11.7916812	380	1	1.15	0.8;
	6052	1	150.1	0	0	0	1	1.06428034	-10.6302467	225	1	1.15	0.8;
	6053	1	77.9	-0.2	0	0	1	1.02427198	-13.2836409	225	1	1.15	0.8;
	6054	1	150.7	25.1	0	0	1	1.0911568	-7.06566495	380	1	1.15	0.8;
	6055	1	155.7	-6.4	0	0	1	1.09846731	-9.04508051	380	1	1.15	0.8;
	6056	2	164	212.7	0	0	1	1.048	11.2428136	380	1	1.15	0.8;
	6057	1	0	0	0	0	1	1.10602381	-11.97849	380	1	1.15	0.8;
	6058	1	857.5	0	0	0	1	1.08974334	-4.93652257	225	1	1.15	0.8;
	6059	2	0	0	0	0	1	1.095	-0.922876859	380	1	1.15	0.8;
	6060	1	0	0	0	0	1	1.06168324	-3.11142472	150	1	1.15	0.8;
	6061	1	0	0	0	0	1	1.06168324	-3.11142472	150	1	1.15	0.8;
	6062	1	431.2	12.4	0	0	1	1.06154767	-3.64085787	150	1	1.15	0.8;
	6063	1	197.7	-91.2	0	0	1	1.06097443	-2.37932665	150	1	1.15	0.8;
	6064	1	1.2	0	0	0	1	1.05515889	1.9764045	380	1	1.15	0.8;
	6065	1	1.6	0	0	0	1	1.05501451	1.97479004	380	1	1.15	0.8;
	6066	1	0	0	0	0	1	1.0844116	5.5663532	380	1	1.15	0.8;
	6067	2	579	186.3	0	0	1	1.065	5.35670709	380	1	1.15	0.8;
	6068	1	0	0	0	0	1	1.10612858	-4.66271541	225	1	1.15	0.8;
	6069	1	0	0	0	0	1	1.10624374	-4.67124074	225	1	1.15	0.8;
	6070	2	0	0	0	0	1	1.10185474	-3.77732035	380	1	1.15	0.8;
	6071	2	0	0	0	0	1	1.05437838	14.3113971	380	1	1.15	0.8;
	6072	1	-966.8	-152.4	0	0	1	1.06841917	15.1824918	380	1	1.15	0.8;
	6073	1	26.4	0	0	0	1	1.08175414	-9.55437648	225	1	1.15	0.8;
	6074	1	0	0	0	0	1	1.07282746	-7.49751138	225	1	1.15	0.8;
	6075	1	277.4	0	0	0	1	1.10009695	-7.18051036	380	1	1.15	0.8;
	6076	1	0	0	0	0	1	1.04631021	-4.52833421	225	1	1.15	0.8;
	6077	1	141.8	30.1	0	0	1	1.07382777	-4.9622162	225	1	1.15	0.8;
	6078	1	19.7	44.6	0	0	1	1.07261962	-3.15476699	225	1	1.15	0.8;
	6079	1	120.9	0	0	0	1	1.07325905	-10.387014	225	1	1.15	0.8;
	6080	1	329.9	33.3	0	0	1	1.06588063	14.1580718	380	1	1.15	0.8;
	6081	1	-225.6	-4.6	0	0	1	1.10533062	4.1868705	380	1	1.15	0.8;
	6082	1	28.5	123.2	0	0	1	1.04948971	-12.1297381	225	1	1.15	0.8;
	6083	1	153.4	-115.6	0	0	1	1.0943305	-11.0426704	380	1	1.15	0.8;
	6084	2	0	0	0	0	1	1.10308876	-3.86823781	380	1	1.15	0.8;
	6085	2	0	0	0	0	1	1.10131896	7.11644168	380	1	1.15	0.8;
	6086	1	238.8	289.3	0	0	1	1.04350634	-10.412097	225	1	1.15	0.8;
	6087	1	672.9	0	0	0	1	1.09424261	-9.28232454	380	1	1.15	0.8;
	6088	1	182	-19.5	0	0	1	1.0228005	-14.545083	225	1	1.15	0.8;
	6089	2	0	0	0	0	1	1.10508535	7.38190994	380	1	1.15	0.8;
	6090	2	0	0	0	0	1	1.10508532	7.3819112	380	1	1.15	0.8;
	6091	2	178	64	0	0	1	1.08	15.4904516	380	1	1.15	0.8;
	6092	1	-536	197.9	0	0	1	1.04767638	12.5505662	380	1	1.15	0.8;
	6093	2	-147.6	27.4	0	0	1	1.066	-3.54806373	225	1	1.15	0.8;
