function mpc = case_ACTIVSg500
%CASE_ACTIVSG500  Synthetic South Carolina 500-bus power system model.
%
%   This is an entirely synthetic 500 bus case, geographically situated
%   in the northwestern part of the US state of South Carolina. The case is
%   designed with a 345 and 138 kV transmission network to serve
%   a load that roughly mimics the actual population of its geographic
%   footprint. The synthetic transmission system was designed by
%   algorithms described in [1] to be statistically similar to actual
%   transmission system models but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
%       doi: 10.1109/TPWRS.2016.2616385
%
%   This is a synthetic power system model that does not represent the
%   actual grid. It was developed as part of the US ARPA-E GRID DATA
%   research project and contains no CEII.
%
%   One-line diagrams and other data formats available at:
%       https://electricgrids.engr.tamu.edu
%
%   May 16, 2017

%   Created from ACTIV_SG_500.pwb, saved by
%   PowerWorld Simulator, version 20 Beta, build date May 19, 2017,
%   then by MATPOWER 6.

%   MATPOWER
%   Copyright (c) 2017 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1	1	0	0	0	0	1	1.0121594	-10.768348	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	2	1	42.8	11.41	0	0	1	1.0115797	-10.840156	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	3	1	0	0	0	0	1	1.0062303	-12.071857	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	4	1	132.69	35.38	0	0	1	1.0040662	-12.322717	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	5	1	0	0	0	0	1	1.0146988	-1.264301	138	1	1.1	0.9	12.6800	0.7600	0.0000	0.0000;
	6	1	3.21	0.86	0	0	1	1.0146511	-1.270407	138	1	1.1	0.9	12.6800	0.7600	0.0000	0.0000;
	7	1	0	0	0	0	1	1.0338633	-6.93107	345	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	8	1	0	0	0	0	1	1.0269631	-8.712158	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	9	2	0	0	0	0	1	1.04	-4.132565	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	10	1	0	0	0	0	1	1.0167054	-13.818521	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	11	1	2.47	0.66	0	0	1	1.0166687	-13.822668	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	12	1	0	0	0	0	1	0.9918009	-14.544799	138	1	1.1	0.9	24.2500	-0.0100	0.0000	0.0000;
	13	1	37.16	9.91	0	0	1	0.9912534	-14.609077	138	1	1.1	0.9	24.2500	-0.0100	0.0000	0.0000;
	14	1	0	0	0	0	1	1.0300871	-3.407512	345	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	15	1	0	0	0	0	1	1.0213804	-6.028249	138	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	16	2	0	0	0	0	1	1.04	-0.563895	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	17	3	0	0	0	0	1	1.04	0	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	18	2	0	0	0	0	1	1.04	0.891476	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	19	1	0	0	0	0	1	1.0183477	-14.29614	138	2	1.1	0.9	24.3900	-0.0100	0.0000	0.0000;
	20	1	4.54	1.21	0	0	1	1.0182774	-14.305529	138	2	1.1	0.9	24.3900	-0.0100	0.0000	0.0000;
	21	1	0	0	0	0	1	1.00952	-12.34143	138	2	1.1	0.9	24.4300	-0.0100	0.0000	0.0000;
	22	1	148.7	39.65	0	0	1	1.0073941	-12.594211	138	2	1.1	0.9	24.4300	-0.0100	0.0000	0.0000;
	23	1	0	0	0	0	1	1.027297	-7.930431	345	1	1.1	0.9	23.9300	0.0100	0.0000	0.0000;
	24	1	0	0	0	0	1	1.0123427	-10.816709	138	1	1.1	0.9	23.9500	0.0100	0.0000	0.0000;
	25	1	2.28	0.61	0	0	1	1.0123071	-10.821133	138	1	1.1	0.9	23.9500	0.0100	0.0000	0.0000;
	26	1	21.66	5.78	0	0	1	1.0120091	-10.860073	138	1	1.1	0.9	23.9500	0.0100	0.0000	0.0000;
	27	1	0	0	0	50	1	1.0131877	-16.550327	138	1	1.1	0.9	24.7700	-0.1900	0.0000	0.0000;
	28	1	62.93	16.78	0	0	1	1.0121009	-16.683236	138	1	1.1	0.9	24.7700	-0.1900	0.0000	0.0000;
	29	1	0	0	0	0	1	1.0094314	-14.585453	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	30	1	99.97	26.66	0	0	1	1.0079428	-14.761896	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	31	1	0	0	0	100	1	1.0324536	-17.056434	138	2	1.1	0.9	24.3600	-0.0000	0.0000	0.0000;
	32	1	9.76	2.6	0	0	1	1.0323079	-17.07356	138	2	1.1	0.9	24.3600	-0.0000	0.0000	0.0000;
	33	1	0	0	0	0	1	1.0062025	-15.223413	138	2	1.1	0.9	24.4100	-0.0200	0.0000	0.0000;
	34	1	25	6.67	0	0	1	1.0058294	-15.267528	138	2	1.1	0.9	24.4100	-0.0200	0.0000	0.0000;
	35	1	0	0	0	0	1	1.0176565	-15.888312	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	36	1	43.35	11.56	0	0	1	1.0170629	-15.957294	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	37	1	0	0	0	0	1	1.019326	-0.912831	138	1	1.1	0.9	19.1900	0.4900	0.0000	0.0000;
	38	1	0.13	0.03	0	0	1	1.019324	-0.913092	138	1	1.1	0.9	19.1900	0.4900	0.0000	0.0000;
	39	1	0	0	0	0	1	1.029536	-7.806151	345	1	1.1	0.9	23.8500	0.0100	0.0000	0.0000;
	40	1	0	0	0	0	1	1.0230801	-9.013592	138	1	1.1	0.9	23.8600	0.0200	0.0000	0.0000;
	41	1	57.99	15.46	0	0	1	1.0221263	-9.13288	138	1	1.1	0.9	23.8600	0.0200	0.0000	0.0000;
	42	1	0	0	0	0	1	1.0241182	-13.629013	138	2	1.1	0.9	24.3300	-0.0000	0.0000	0.0000;
	43	1	4.46	1.19	0	0	1	1.0240584	-13.636262	138	2	1.1	0.9	24.3300	-0.0000	0.0000	0.0000;
	44	1	0	0	0	0	1	1.0183376	-9.780178	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	45	1	2.03	0.54	0	0	1	1.0183043	-9.784337	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	46	1	0	0	0	0	1	1.0041544	-13.176609	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	47	1	43.41	11.58	0	0	1	1.0034945	-13.257904	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	48	1	0	0	0	0	1	1.0009431	-17.76377	138	1	1.1	0.9	24.2300	-0.0000	0.0000	0.0000;
	49	2	0	0	0	0	1	1.002792	-17.561683	13.8	1	1.1	0.9	24.2300	-0.0000	0.0000	0.0000;
	50	2	0	0	0	0	1	1.0030954	-17.52604	13.8	1	1.1	0.9	24.2300	-0.0000	0.0000	0.0000;
	51	1	0.35	0.09	0	0	1	1.0009373	-17.764478	138	1	1.1	0.9	24.2300	-0.0000	0.0000	0.0000;
	52	1	23.39	6.24	0	0	1	1.0005895	-17.806277	138	1	1.1	0.9	24.2300	-0.0000	0.0000	0.0000;
	53	1	0	0	0	0	1	1.0165292	-13.251455	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	54	1	34.81	9.28	0	0	1	1.0160159	-13.307067	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	55	1	0	0	0	0	1	1.0191294	-13.193049	138	1	1.1	0.9	24.3000	-0.0100	0.0000	0.0000;
	56	1	2.25	0.6	0	0	1	1.0190957	-13.19695	138	1	1.1	0.9	24.3000	-0.0100	0.0000	0.0000;
	57	1	0	0	0	0	1	1.0102301	-9.631096	345	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	58	1	0	0	0	0	1	1.0019704	-12.45089	138	1	1.1	0.9	24.2300	-0.0100	0.0000	0.0000;
	59	1	140.94	37.58	0	0	1	0.9996353	-12.747819	138	1	1.1	0.9	24.2300	-0.0100	0.0000	0.0000;
	60	1	0	0	0	0	1	1.0195458	-9.574278	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	61	1	0.2	0.05	0	0	1	1.0195429	-9.574657	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	62	1	0	0	0	0	1	1.0098039	-11.911949	138	1	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	63	2	0	0	0	0	1	1.0098039	-11.911949	13.8	1	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	64	1	34.78	9.27	0	0	1	1.0092747	-11.972508	138	1	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	65	1	0	0	0	0	1	1.0253984	-10.657074	345	1	1.1	0.9	24.3100	-0.0100	0.0000	0.0000;
	66	1	0	0	0	0	1	1.0213047	-12.355135	138	1	1.1	0.9	24.3000	-0.0100	0.0000	0.0000;
	67	1	4.57	1.22	0	0	1	1.021235	-12.363122	138	1	1.1	0.9	24.3000	-0.0100	0.0000	0.0000;
	68	1	0	0	0	0	1	1.0095454	-13.55949	138	1	1.1	0.9	25.0400	-0.2500	0.0000	0.0000;
	69	1	16.96	4.52	0	0	1	1.0092536	-13.595925	138	1	1.1	0.9	25.0400	-0.2500	0.0000	0.0000;
	70	1	0	0	0	0	1	0.9952003	-14.853739	138	1	1.1	0.9	24.3300	-0.0300	0.0000	0.0000;
	71	2	0	0	0	0	1	0.9959298	-14.751248	13.8	1	1.1	0.9	24.3300	-0.0300	0.0000	0.0000;
	72	2	0	0	0	0	1	0.9963709	-14.687687	13.8	1	1.1	0.9	24.3300	-0.0300	0.0000	0.0000;
	73	2	0	0	0	0	1	0.996844	-14.636919	13.8	1	1.1	0.9	24.3300	-0.0300	0.0000	0.0000;
	74	1	0	0	0	0	1	1.0250334	-16.893698	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	75	1	5.3	1.41	0	0	1	1.0249571	-16.9029	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	76	1	0	0	0	0	1	1.017795	-0.028885	138	1	1.1	0.9	17.7200	0.5800	0.0000	0.0000;
	77	1	6.95	1.85	0	0	1	1.0176872	-0.04091	138	1	1.1	0.9	17.7200	0.5800	0.0000	0.0000;
	78	1	0	0	0	0	1	1.0126457	-8.449181	138	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	79	1	0.38	0.1	0	0	1	1.0126401	-8.449844	138	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	80	1	0	0	0	0	1	1.0318766	-10.20359	345	2	1.1	0.9	24.3200	-0.0000	0.0000	0.0000;
	81	1	0	0	0	0	1	1.0261976	-12.787872	138	2	1.1	0.9	24.3300	-0.0000	0.0000	0.0000;
	82	2	0	0	0	0	1	1.04	-4.187069	13.8	2	1.1	0.9	24.3200	0.0000	0.0000	0.0000;
	83	1	0	0	0	0	1	1.0042842	-15.618602	138	2	1.1	0.9	24.4200	-0.0200	0.0000	0.0000;
	84	1	61.41	16.38	0	0	1	1.0032952	-15.7403	138	2	1.1	0.9	24.4200	-0.0200	0.0000	0.0000;
	85	1	0	0	0	0	1	1.0261471	-15.871977	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	86	1	17.59	4.69	0	0	1	1.0258566	-15.907664	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	87	1	0	0	0	0	1	1.0010163	0.765842	138	1	1.1	0.9	3.9200	-0.6400	0.0000	0.0000;
	88	1	5.25	1.4	0	0	1	1.0009336	0.755621	138	1	1.1	0.9	3.9200	-0.6400	0.0000	0.0000;
	89	1	0	0	0	0	1	1.0178037	-11.12825	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	90	1	5.9	1.57	0	0	1	1.0177118	-11.14038	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	91	1	0	0	0	0	1	1.0117544	-7.578928	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	92	1	65.03	17.34	0	0	1	1.0107636	-7.705162	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	93	1	0	0	0	0	1	1.0153922	-6.433699	138	2	1.1	0.9	25.5900	-0.3600	0.0000	0.0000;
	94	1	5.21	1.39	0	0	1	1.0153197	-6.442794	138	2	1.1	0.9	25.5900	-0.3600	0.0000	0.0000;
	95	1	0	0	0	0	1	1.0121742	-7.546726	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	96	1	34	9.07	0	0	1	1.011693	-7.605762	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	97	1	0	0	0	0	1	1.0046514	-18.177695	138	1	1.1	0.9	24.2100	0.0000	0.0000	0.0000;
	98	1	37.09	9.89	0	0	1	1.0040476	-18.258479	138	1	1.1	0.9	24.2100	0.0000	0.0000	0.0000;
	99	1	0	0	0	0	1	1.0221931	-9.163343	138	1	1.1	0.9	24.0400	-0.0000	0.0000	0.0000;
	100	1	13.52	3.61	0	0	1	1.02198	-9.188916	138	1	1.1	0.9	24.0400	-0.0000	0.0000	0.0000;
	101	1	0.89	0.24	0	0	1	1.0221794	-9.164861	138	1	1.1	0.9	24.0400	-0.0000	0.0000	0.0000;
	102	1	0	0	0	0	1	1.0029364	-16.615939	138	1	1.1	0.9	24.2700	-0.0100	0.0000	0.0000;
	103	1	38.8	10.35	0	0	1	1.0022978	-16.697995	138	1	1.1	0.9	24.2700	-0.0100	0.0000	0.0000;
	104	1	0	0	0	0	1	1.0184026	-17.457678	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	105	1	80.33	21.42	0	0	1	1.0170774	-17.616391	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	106	1	0	0	0	0	1	1.0202726	-14.781528	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	107	1	16.01	4.27	0	0	1	1.0200482	-14.80843	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	108	1	0	0	0	0	1	1.0151317	-10.097752	138	1	1.1	0.9	23.9400	0.0100	0.0000	0.0000;
	109	1	47.58	12.69	0	0	1	1.0144458	-10.172782	138	1	1.1	0.9	23.9400	0.0100	0.0000	0.0000;
	110	1	0	0	0	50	1	1.0272383	-4.906973	138	1	1.1	0.9	15.6800	0.7800	0.0000	0.0000;
	111	1	62.29	16.61	0	0	1	1.0263161	-5.027748	138	1	1.1	0.9	15.6800	0.7800	0.0000	0.0000;
	112	1	0	0	0	0	1	1.0140803	-13.767323	138	2	1.1	0.9	24.4100	-0.0100	0.0000	0.0000;
	113	1	45.99	12.26	0	0	1	1.0134095	-13.842899	138	2	1.1	0.9	24.4100	-0.0100	0.0000	0.0000;
	114	1	0	0	0	0	1	1.0191486	-16.294584	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	115	1	5.06	1.35	0	0	1	1.019079	-16.30359	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	116	1	3.1	0.83	0	0	1	1.0191056	-16.300185	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	117	1	0	0	0	0	1	1.0045114	-13.926792	138	1	1.1	0.9	24.3900	-0.0400	0.0000	0.0000;
	118	1	8.83	2.36	0	0	1	1.0043653	-13.94526	138	1	1.1	0.9	24.3900	-0.0400	0.0000	0.0000;
	119	1	0	0	0	0	1	0.9870946	-15.396824	138	1	1.1	0.9	24.1900	-0.0100	0.0000	0.0000;
	120	1	31.65	8.44	0	0	1	0.9866541	-15.451021	138	1	1.1	0.9	24.1900	-0.0100	0.0000	0.0000;
	121	1	0	0	0	0	1	1.0129046	-13.971263	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	122	1	53.36	14.23	0	0	1	1.0120693	-14.081572	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	123	1	0	0	0	0	1	1.0300843	-3.755483	345	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	124	1	0	0	0	0	1	1.0276461	-4.458626	138	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	125	2	0	0	0	0	1	1.0300843	-3.755483	13.8	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	126	2	0	0	0	0	1	1.0300843	-3.755483	13.8	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	127	2	0	0	0	0	1	1.04	0.394755	13.8	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	128	2	0	0	0	0	1	1.0395249	-2.386765	13.8	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	129	1	0	0	0	0	1	0.9842018	-15.914608	138	1	1.1	0.9	24.2300	-0.0100	0.0000	0.0000;
	130	1	103.24	27.53	0	0	1	0.9825607	-16.100251	138	1	1.1	0.9	24.2300	-0.0100	0.0000	0.0000;
	131	1	0	0	0	0	1	1.0202588	-9.44535	138	1	1.1	0.9	23.8600	0.0200	0.0000	0.0000;
	132	1	25.2	6.72	0	0	1	1.0198539	-9.49303	138	1	1.1	0.9	23.8600	0.0200	0.0000	0.0000;
	133	1	0	0	0	0	1	1.0129048	-7.505509	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	134	1	42.65	11.37	0	0	1	1.0123408	-7.575691	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	135	1	0	0	0	0	1	1.0152678	-11.328869	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	136	1	26.76	7.14	0	0	1	1.0148653	-11.381154	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	137	1	0	0	0	0	1	1.0068193	-14.045005	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	138	1	78.71	20.99	0	0	1	1.0055899	-14.207124	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	139	1	0	0	0	0	1	1.015832	-10.108334	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	140	1	0.26	0.07	0	0	1	1.0158284	-10.108762	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	141	1	0	0	0	50	1	1.0005818	-2.499145	138	1	1.1	0.9	39.7000	-3.2400	0.0000	0.0000;
	142	1	161.34	43.02	0	0	1	0.997985	-2.798498	138	1	1.1	0.9	39.7000	-3.2400	0.0000	0.0000;
	143	1	0	0	0	0	1	1.0187768	6.50236	138	1	1.1	0.9	8.2000	-0.0900	0.0000	0.0000;
	144	2	0	0	0	0	1	1.04	19.035856	13.8	1	1.1	0.9	8.3600	0.0000	0.0000	0.0000;
	145	2	0	0	0	0	1	1.04	9.200971	13.8	1	1.1	0.9	8.2600	0.0000	0.0000	0.0000;
	146	1	0	0	0	0	1	1.0287905	-7.881098	345	2	1.1	0.9	24.4600	-0.0200	0.0000	0.0000;
	147	1	0	0	0	0	1	1.0171175	-8.557608	138	2	1.1	0.9	24.8600	-0.1300	0.0000	0.0000;
	148	1	57.42	15.31	0	0	1	1.0161874	-8.677833	138	2	1.1	0.9	24.8600	-0.1300	0.0000	0.0000;
	149	1	0	0	0	0	1	1.0220666	-13.723278	138	2	1.1	0.9	24.3300	-0.0000	0.0000	0.0000;
	150	1	1.5	0.4	0	0	1	1.0220421	-13.726173	138	2	1.1	0.9	24.3300	-0.0000	0.0000	0.0000;
	151	1	0	0	0	0	1	1.0281863	-8.035489	345	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	152	1	0	0	0	70	1	1.0273611	-10.434389	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	153	1	93.15	24.84	0	0	1	1.0261234	-10.584818	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	154	1	0	0	0	0	1	1.0102266	-10.979578	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	155	1	66.84	17.82	0	0	1	1.0093414	-11.087115	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	156	1	0	0	0	0	1	0.9894442	-14.616821	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	157	1	105.45	28.12	0	0	1	0.9877808	-14.828219	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	158	1	0	0	0	0	1	1.0108477	-13.532131	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	159	1	22.85	6.09	0	0	1	1.0104779	-13.579723	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	160	1	0	0	0	0	1	1.019849	-15.042923	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	161	1	25.95	6.92	0	0	1	1.019465	-15.091831	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	162	1	0	0	0	0	1	1.0290799	-7.842996	345	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	163	1	0	0	0	0	1	1.0251989	-8.622978	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	164	1	98.15	26.17	0	0	1	1.0235494	-8.827381	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	165	1	0	0	0	0	1	1.0303877	-3.402552	345	1	1.1	0.9	24.1500	-0.0000	0.0000	0.0000;
	166	1	0	0	0	0	1	1.024584	-4.970343	138	1	1.1	0.9	24.1400	-0.0000	0.0000	0.0000;
	167	2	0	0	0	0	1	1.04	-1.181749	13.8	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	168	2	0	0	0	0	1	1.04	0.266644	13.8	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	169	2	0	0	0	0	1	1.04	1.888281	13.8	1	1.1	0.9	24.1500	0.0000	0.0000	0.0000;
	170	1	0	0	0	0	1	1.0116907	-7.684683	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	171	1	12.38	3.3	0	0	1	1.0115047	-7.709885	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	172	1	0	0	0	0	1	1.0049781	-12.79909	138	1	1.1	0.9	24.9200	-0.1900	0.0000	0.0000;
	173	1	3.14	0.84	0	0	1	1.004931	-12.804343	138	1	1.1	0.9	24.9200	-0.1900	0.0000	0.0000;
	174	1	7.3	1.95	0	0	1	1.0048766	-12.811037	138	1	1.1	0.9	24.9200	-0.1900	0.0000	0.0000;
	175	1	0	0	0	0	1	1.0339354	-3.550348	345	1	1.1	0.9	23.7200	0.0700	0.0000	0.0000;
	176	1	0	0	0	0	1	1.0230476	-2.722604	138	1	1.1	0.9	22.2000	0.1800	0.0000	0.0000;
	177	1	8.78	2.34	0	0	1	1.0229161	-2.739433	138	1	1.1	0.9	22.2000	0.1800	0.0000	0.0000;
	178	1	6.81	1.82	0	0	1	1.0229459	-2.733694	138	1	1.1	0.9	22.2000	0.1800	0.0000	0.0000;
	179	1	0	0	0	0	1	1.0042483	-14.756946	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	180	1	14.14	3.77	0	0	1	1.0040265	-14.781985	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	181	1	0	0	0	60	1	1.0112149	-17.97497	138	1	1.1	0.9	24.2000	0.0000	0.0000	0.0000;
	182	1	82.61	22.03	0	0	1	1.009884	-18.139381	138	1	1.1	0.9	24.2000	0.0000	0.0000	0.0000;
	183	1	0	0	0	0	1	1.0248361	-6.66188	138	1	1.1	0.9	19.1000	0.4300	0.0000	0.0000;
	184	1	30.18	8.05	0	0	1	1.0244398	-6.709043	138	1	1.1	0.9	19.1000	0.4300	0.0000	0.0000;
	185	1	0	0	0	0	1	1.009542	-9.259349	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	186	1	45.35	12.09	0	0	1	1.0089212	-9.333731	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	187	1	0	0	0	0	1	1.0171045	-11.513978	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	188	1	11.05	2.95	0	0	1	1.0169406	-11.532133	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	189	1	0	0	0	0	1	1.0278199	-17.179459	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	190	1	14.07	3.75	0	0	1	1.0276155	-17.201031	138	2	1.1	0.9	24.3600	-0.0100	0.0000	0.0000;
	191	1	0	0	0	0	1	1.0196265	-15.768651	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	192	1	16.44	4.38	0	0	1	1.0193542	-15.801108	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	193	1	0	0	0	0	1	1.0153022	-14.252592	138	2	1.1	0.9	24.4000	-0.0100	0.0000	0.0000;
	194	1	28.69	7.65	0	0	1	1.0148183	-14.310301	138	2	1.1	0.9	24.4000	-0.0100	0.0000	0.0000;
	195	1	0	0	0	0	1	1.029082	-7.870717	345	2	1.1	0.9	24.4500	-0.0100	0.0000	0.0000;
	196	1	0	0	0	0	1	1.0196956	-10.12389	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	197	2	0	0	0	0	1	1.04	-3.003092	13.8	2	1.1	0.9	24.4500	0.0000	0.0000	0.0000;
	198	2	0	0	0	0	1	1.04	-5.456007	13.8	2	1.1	0.9	24.4500	0.0000	0.0000	0.0000;
	199	1	86.39	23.04	0	0	1	1.0183547	-10.272974	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	200	1	0	0	0	0	1	1.0206965	-9.381187	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	201	1	8.89	2.37	0	0	1	1.020563	-9.395812	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	202	1	0	0	0	0	1	1.0022863	-12.303216	138	1	1.1	0.9	25.2200	-0.2700	0.0000	0.0000;
	203	1	4.69	1.25	0	0	1	1.002211	-12.312433	138	1	1.1	0.9	25.2200	-0.2700	0.0000	0.0000;
	204	1	45.67	12.18	0	0	1	1.0015598	-12.400743	138	1	1.1	0.9	25.2200	-0.2700	0.0000	0.0000;
	205	1	0	0	0	0	1	1.0217148	-16.68876	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	206	1	3.01	0.8	0	0	1	1.0216747	-16.693517	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	207	1	22.57	6.02	0	0	1	1.0213521	-16.732462	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	208	1	0	0	0	80	1	1.0073039	-16.452055	138	1	1.1	0.9	24.3900	-0.0600	0.0000	0.0000;
	209	1	81.85	21.83	0	0	1	1.0061008	-16.612354	138	1	1.1	0.9	24.3900	-0.0600	0.0000	0.0000;
	210	1	0	0	0	0	1	1.0030885	-12.198675	138	1	1.1	0.9	23.9400	0.0100	0.0000	0.0000;
	211	1	34.28	9.14	0	0	1	1.0025107	-12.269021	138	1	1.1	0.9	23.9400	0.0100	0.0000	0.0000;
	212	1	0	0	0	0	1	1.0200216	-14.860628	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	213	1	97.48	26	0	0	1	1.0184746	-15.049764	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	214	1	0	0	0	0	1	1.0038818	-14.888695	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	215	1	84.48	22.53	0	0	1	1.0025328	-15.064666	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	216	1	0	0	0	0	1	0.9909531	-15.191861	138	1	1.1	0.9	24.3000	-0.0200	0.0000	0.0000;
	217	1	55.1	14.69	0	0	1	0.9901535	-15.287399	138	1	1.1	0.9	24.3000	-0.0200	0.0000	0.0000;
	218	1	0	0	0	0	1	1.0265297	-15.614815	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	219	1	0.33	0.09	0	0	1	1.0265246	-15.615449	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	220	1	0	0	0	0	1	1.0358491	-3.894841	345	1	1.1	0.9	24.3400	-0.0200	0.0000	0.0000;
	221	1	0	0	0	0	1	1.0199749	-7.173621	138	1	1.1	0.9	26.1500	-0.4200	0.0000	0.0000;
	222	2	0	0	0	0	1	1.0363015	-3.833602	13.8	1	1.1	0.9	24.3400	-0.0200	0.0000	0.0000;
	223	2	0	0	0	0	1	1.0379743	-3.603247	13.8	1	1.1	0.9	24.3400	-0.0200	0.0000	0.0000;
	224	2	0	0	0	0	1	1.04	-0.630202	13.8	1	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	225	2	0	0	0	0	1	1.04	-2.197638	13.8	1	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	226	1	0	0	0	0	1	1.0121488	-7.685244	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	227	1	5.42	1.45	0	0	1	1.0120652	-7.694859	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	228	1	0	0	0	0	1	1.0007991	-10.084482	138	1	1.1	0.9	24.1000	-0.0000	0.0000	0.0000;
	229	1	54.09	14.42	0	0	1	0.9999607	-10.190763	138	1	1.1	0.9	24.1000	-0.0000	0.0000	0.0000;
	230	1	0	0	0	0	1	1.0106816	-12.800754	138	1	1.1	0.9	24.1700	0.0000	0.0000	0.0000;
	231	2	0	0	0	0	1	1.0132903	-12.497264	13.8	1	1.1	0.9	24.1700	0.0000	0.0000	0.0000;
	232	1	0	0	0	0	1	1.0291859	-8.750481	345	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	233	1	0	0	0	0	1	1.0189285	-12.07566	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	234	1	59.96	15.99	0	0	1	1.0180658	-12.183893	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	235	1	0	0	0	0	1	1.0297044	-12.607399	345	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	236	1	0	0	0	0	1	1.0223514	-13.837274	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	237	1	2.71	0.72	0	0	1	1.0223092	-13.841976	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	238	1	0	0	0	0	1	1.0159596	-11.79559	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	239	1	39.13	10.44	0	0	1	1.0153893	-11.871265	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	240	1	0	0	0	0	1	1.0231089	-16.558732	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	241	1	19.74	5.26	0	0	1	1.0227994	-16.600225	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	242	1	0	0	0	70	1	1.0199506	-15.952274	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	243	1	74.47	19.86	0	0	1	1.0187828	-16.097661	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	244	1	0	0	0	0	1	1.0080457	-13.013874	138	1	1.1	0.9	24.6900	-0.1200	0.0000	0.0000;
	245	1	11.83	3.16	0	0	1	1.0078768	-13.033852	138	1	1.1	0.9	24.6900	-0.1200	0.0000	0.0000;
	246	1	0	0	0	0	1	1.0315679	-7.569362	345	1	1.1	0.9	23.6300	0.0500	0.0000	0.0000;
	247	1	0	0	0	0	1	1.02609	-6.866485	138	1	1.1	0.9	20.0900	0.2900	0.0000	0.0000;
	248	2	0	0	0	0	1	1.0315679	-7.569362	13.8	1	1.1	0.9	23.6300	0.0500	0.0000	0.0000;
	249	2	0	0	0	0	1	1.0315679	-7.569362	13.8	1	1.1	0.9	23.6300	0.0500	0.0000	0.0000;
	250	2	0	0	0	0	1	1.0315679	-7.569362	13.8	1	1.1	0.9	23.6300	0.0500	0.0000	0.0000;
	251	1	0	0	0	0	1	0.9904267	-14.766683	138	1	1.1	0.9	24.0300	0.0100	0.0000	0.0000;
	252	1	118.68	31.65	0	0	1	0.9883863	-15.022792	138	1	1.1	0.9	24.0300	0.0100	0.0000	0.0000;
	253	1	0	0	0	0	1	0.9906966	-14.794733	138	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	254	2	0	0	0	0	1	0.9906966	-14.794733	13.8	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	255	2	0	0	0	0	1	0.9906966	-14.794733	13.8	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	256	2	0	0	0	0	1	0.9906966	-14.794733	13.8	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	257	2	0	0	0	0	1	0.9906966	-14.794733	13.8	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	258	2	0	0	0	0	1	0.9921359	-14.631266	13.8	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	259	1	8.16	2.18	0	0	1	0.9905642	-14.810955	138	1	1.1	0.9	24.1700	-0.0100	0.0000	0.0000;
	260	1	0	0	0	0	1	1.0255132	-4.808914	138	1	1.1	0.9	24.1400	-0.0000	0.0000	0.0000;
	261	1	18.68	4.98	0	0	1	1.0252472	-4.841116	138	1	1.1	0.9	24.1400	-0.0000	0.0000	0.0000;
	262	1	0	0	0	0	1	1.028499	-9.027102	345	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	263	1	0	0	0	120	1	1.0224478	-13.257732	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	264	2	0	0	0	0	1	1.028499	-9.027102	13.8	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	265	2	0	0	0	0	1	1.028499	-9.027102	13.8	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	266	1	61.78	16.48	0	0	1	1.0215515	-13.367998	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	267	1	0	0	0	0	1	1.0158874	-18.246617	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	268	1	117.15	31.24	0	0	1	1.0141983	-18.470761	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	269	1	0	0	0	0	1	1.0156147	-7.283146	138	2	1.1	0.9	25.3300	-0.2800	0.0000	0.0000;
	270	1	6.8	1.81	0	0	1	1.0155052	-7.297592	138	2	1.1	0.9	25.3300	-0.2800	0.0000	0.0000;
	271	1	0	0	0	0	1	1.0290681	-12.796963	345	2	1.1	0.9	24.3600	-0.0000	0.0000	0.0000;
	272	1	0	0	0	0	1	1.0236391	-14.539826	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	273	1	9.49	2.53	0	0	1	1.0234875	-14.559791	138	2	1.1	0.9	24.3700	-0.0100	0.0000	0.0000;
	274	1	0	0	0	0	1	1.0261895	-5.713892	138	1	1.1	0.9	17.2500	0.6400	0.0000	0.0000;
	275	2	0	0	0	0	1	1.0261895	-5.713892	13.8	1	1.1	0.9	17.2500	0.6400	0.0000	0.0000;
	276	1	0	0	0	0	1	1.0169299	-13.764542	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	277	1	0.41	0.11	0	0	1	1.0169239	-13.765331	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	278	1	5.77	1.54	0	0	1	1.0168416	-13.776398	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	279	1	0	0	0	0	1	1.0019521	-11.256427	138	1	1.1	0.9	24.0500	0.0000	0.0000	0.0000;
	280	1	16.94	4.52	0	0	1	1.0016961	-11.28445	138	1	1.1	0.9	24.0500	0.0000	0.0000	0.0000;
	281	1	0	0	0	0	1	0.993673	-16.290384	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	282	1	117.3	31.28	0	0	1	0.9918865	-16.527233	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	283	1	0	0	0	0	1	1.0168088	-14.300977	138	2	1.1	0.9	24.3800	-0.0100	0.0000	0.0000;
	284	1	32.65	8.71	0	0	1	1.016259	-14.370063	138	2	1.1	0.9	24.3800	-0.0100	0.0000	0.0000;
	285	1	0	0	0	0	1	1.0092672	-14.564141	138	1	1.1	0.9	24.1800	0.0000	0.0000	0.0000;
	286	1	8.27	2.2	0	0	1	1.0091411	-14.578503	138	1	1.1	0.9	24.1800	0.0000	0.0000	0.0000;
	287	1	0	0	0	0	1	1.0143709	-12.57241	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	288	1	58.11	15.5	0	0	1	1.0134945	-12.691679	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	289	1	0	0	0	0	1	1.0180093	-6.49922	138	1	1.1	0.9	24.1200	-0.0000	0.0000	0.0000;
	290	1	3.69	0.98	0	0	1	1.0179528	-6.506691	138	1	1.1	0.9	24.1200	-0.0000	0.0000	0.0000;
	291	1	0	0	0	0	1	1.0074516	-14.210134	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	292	1	7.62	2.03	0	0	1	1.0073427	-14.22332	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	293	1	0	0	0	0	1	1.0189857	-14.975632	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	294	1	25.6	6.83	0	0	1	1.0186026	-15.019706	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	295	1	0	0	0	0	1	1.0098756	-12.116123	138	1	1.1	0.9	25.1500	-0.2700	0.0000	0.0000;
	296	1	7.79	2.08	0	0	1	1.009764	-12.130528	138	1	1.1	0.9	25.1500	-0.2700	0.0000	0.0000;
	297	1	0	0	0	0	1	1.0184798	-10.360935	345	1	1.1	0.9	24.2900	-0.0100	0.0000	0.0000;
	298	1	0	0	0	0	1	1.0155302	-11.821268	138	1	1.1	0.9	24.3600	-0.0200	0.0000	0.0000;
	299	1	14.57	3.88	0	0	1	1.0153135	-11.849521	138	1	1.1	0.9	24.3600	-0.0200	0.0000	0.0000;
	300	1	0	0	0	40	1	1.0052551	-4.728173	138	1	1.1	0.9	35.6400	-2.6600	0.0000	0.0000;
	301	2	0	0	0	0	1	1.0064142	-4.59659	13.8	1	1.1	0.9	35.6500	-2.6500	0.0000	0.0000;
	302	2	0	0	0	0	1	1.0064104	-4.602319	13.8	1	1.1	0.9	35.6500	-2.6500	0.0000	0.0000;
	303	1	86.76	23.14	0	0	1	1.0037703	-4.916585	138	1	1.1	0.9	35.6300	-2.6600	0.0000	0.0000;
	304	1	0	0	0	0	1	0.9852103	-15.62793	138	1	1.1	0.9	24.2400	-0.0100	0.0000	0.0000;
	305	2	0	0	0	0	1	0.9874891	-15.316977	13.8	1	1.1	0.9	24.2400	-0.0100	0.0000	0.0000;
	306	2	0	0	0	0	1	0.9876508	-15.277575	13.8	1	1.1	0.9	24.2400	-0.0100	0.0000	0.0000;
	307	1	76.04	20.28	0	0	1	0.98407	-15.777163	138	1	1.1	0.9	24.2400	-0.0100	0.0000	0.0000;
	308	1	0	0	0	0	1	1.0123136	-14.591511	138	1	1.1	0.9	24.2900	-0.0100	0.0000	0.0000;
	309	1	9.03	2.41	0	0	1	1.0121598	-14.6108	138	1	1.1	0.9	24.2900	-0.0100	0.0000	0.0000;
	310	1	0	0	0	50	1	1.0015518	-17.31631	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	311	1	43.83	11.69	0	0	1	1.0008615	-17.402043	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	312	1	0	0	0	0	1	1.0193147	-16.635405	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	313	1	12.44	3.32	0	0	1	1.0191068	-16.66151	138	2	1.1	0.9	24.3500	-0.0000	0.0000	0.0000;
	314	1	0	0	0	0	1	1.00966	-13.041157	138	1	1.1	0.9	25.0800	-0.2600	0.0000	0.0000;
	315	1	0.43	0.11	0	0	1	1.0096542	-13.041875	138	1	1.1	0.9	25.0800	-0.2600	0.0000	0.0000;
	316	1	0	0	0	0	1	1.0193479	-2.817116	138	1	1.1	0.9	13.9300	0.8200	0.0000	0.0000;
	317	1	3.75	1	0	0	1	1.0192933	-2.823048	138	1	1.1	0.9	13.9300	0.8200	0.0000	0.0000;
	318	1	0	0	0	0	1	1.0214885	-3.719544	138	1	1.1	0.9	24.2600	-0.1300	0.0000	0.0000;
	319	2	0	0	0	0	1	1.0335965	-1.991927	13.8	1	1.1	0.9	24.2700	-0.1300	0.0000	0.0000;
	320	1	0	0	0	0	1	1.0098195	-16.112639	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	321	1	150.42	40.11	0	0	1	1.0074312	-16.405063	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	322	1	0	0	0	0	1	0.9971067	-14.270854	138	1	1.1	0.9	24.2700	-0.0200	0.0000	0.0000;
	323	1	45.27	12.07	0	0	1	0.9964301	-14.347442	138	1	1.1	0.9	24.2700	-0.0200	0.0000	0.0000;
	324	1	0	0	0	0	1	0.9880142	-15.476147	138	1	1.1	0.9	24.2500	-0.0200	0.0000	0.0000;
	325	1	103.46	27.59	0	0	1	0.9864059	-15.693239	138	1	1.1	0.9	24.2500	-0.0200	0.0000	0.0000;
	326	1	0	0	0	0	1	1.0140872	-14.946788	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	327	1	121.07	32.28	0	0	1	1.0123797	-15.152255	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	328	1	0	0	0	0	1	0.998439	-12.855872	138	1	1.1	0.9	24.1800	0.0000	0.0000	0.0000;
	329	1	26.02	6.94	0	0	1	0.9980834	-12.899052	138	1	1.1	0.9	24.1800	0.0000	0.0000	0.0000;
	330	1	0	0	0	0	1	1.0150802	-10.163426	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	331	1	57.17	15.25	0	0	1	1.014173	-10.282108	138	1	1.1	0.9	23.8800	0.0200	0.0000	0.0000;
	332	1	0	0	0	0	1	1.0293546	-7.731968	345	1	1.1	0.9	23.8500	0.0100	0.0000	0.0000;
	333	1	0	0	0	0	1	1.0205952	-9.351436	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	334	1	0.5	0.13	0	0	1	1.0205878	-9.352269	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	335	1	0.83	0.22	0	0	1	1.0205824	-9.352989	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	336	1	0	0	0	0	1	1.0157095	-5.023538	138	1	1.1	0.9	25.9900	-0.4700	0.0000	0.0000;
	337	1	5.67	1.51	0	0	1	1.0156199	-5.035366	138	1	1.1	0.9	25.9900	-0.4700	0.0000	0.0000;
	338	1	0	0	0	0	1	1.0111419	5.201778	138	1	1.1	0.9	7.8300	-0.1800	0.0000	0.0000;
	339	1	75.1	20.03	0	0	1	1.010004	5.055126	138	1	1.1	0.9	7.8200	-0.1800	0.0000	0.0000;
	340	1	0	0	0	0	1	1.0015628	-11.84901	138	1	1.1	0.9	23.9800	0.0100	0.0000	0.0000;
	341	1	24.22	6.46	0	0	1	1.0011648	-11.899981	138	1	1.1	0.9	23.9800	0.0100	0.0000	0.0000;
	342	1	0	0	0	0	1	1.0114132	-14.590081	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	343	1	2.51	0.67	0	0	1	1.0113749	-14.594967	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	344	1	2.43	0.65	0	0	1	1.0113746	-14.595149	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	345	1	0	0	0	0	1	1.0019297	-14.969012	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	346	1	47.58	12.69	0	0	1	1.0012603	-15.051568	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	347	1	0	0	0	0	1	0.9876687	-15.370651	138	1	1.1	0.9	24.1400	-0.0000	0.0000	0.0000;
	348	1	86.4	23.04	0	0	1	0.98643	-15.521285	138	1	1.1	0.9	24.1400	-0.0000	0.0000	0.0000;
	349	1	0	0	0	0	1	1.0194335	-13.420251	138	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	350	2	0	0	0	0	1	1.0238049	-12.839187	13.8	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	351	2	0	0	0	0	1	1.0215057	-13.155003	13.8	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	352	2	0	0	0	0	1	1.0237081	-12.859395	13.8	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	353	2	0	0	0	0	1	1.0398268	-10.572718	13.8	2	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	354	1	0	0	0	0	1	1.0221354	-9.207297	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	355	1	19.97	5.32	0	0	1	1.0218047	-9.246469	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	356	1	0	0	0	0	1	1.004616	-17.161342	138	1	1.1	0.9	24.5000	-0.1000	0.0000	0.0000;
	357	1	55.73	14.86	0	0	1	1.0038006	-17.265129	138	1	1.1	0.9	24.5000	-0.1000	0.0000	0.0000;
	358	1	0	0	0	0	1	1.002246	-17.846457	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	359	1	14.59	3.89	0	0	1	1.0020122	-17.874149	138	1	1.1	0.9	24.2100	-0.0000	0.0000	0.0000;
	360	1	0	0	0	0	1	1.0019414	-12.69979	138	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	361	2	0	0	0	0	1	1.0019414	-12.69979	13.8	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	362	2	0	0	0	0	1	1.0019414	-12.69979	13.8	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	363	2	0	0	0	0	1	1.0019414	-12.69979	13.8	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	364	1	30.44	8.12	0	0	1	1.0014965	-12.759246	138	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	365	1	0	0	0	0	1	1.0079673	-14.199564	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	366	1	56.49	15.06	0	0	1	1.007076	-14.319807	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	367	1	0	0	0	0	1	1.0139301	-7.747489	138	1	1.1	0.9	24.1300	-0.0000	0.0000	0.0000;
	368	1	11.45	3.05	0	0	1	1.0137749	-7.767132	138	1	1.1	0.9	24.1300	-0.0000	0.0000	0.0000;
	369	1	0	0	0	0	1	1.0178	-6.555578	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	370	1	35.6	9.49	0	0	1	1.0173144	-6.612943	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	371	1	0	0	0	0	1	1.0281619	-8.594057	345	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	372	1	0	0	0	0	1	1.0189188	-12.156325	138	2	1.1	0.9	24.4200	-0.0100	0.0000	0.0000;
	373	1	28.84	7.69	0	0	1	1.0185138	-12.204496	138	2	1.1	0.9	24.4200	-0.0100	0.0000	0.0000;
	374	1	0	0	0	0	1	1.0050895	-14.651216	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	375	1	24.76	6.6	0	0	1	1.0047681	-14.691594	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	376	1	0	0	0	0	1	1.0074299	-11.353657	138	1	1.1	0.9	23.9100	0.0200	0.0000	0.0000;
	377	1	90.39	24.1	0	0	1	1.0061712	-11.518213	138	1	1.1	0.9	23.9100	0.0200	0.0000	0.0000;
	378	1	0	0	0	0	1	1.0198953	-4.054195	138	1	1.1	0.9	24.6100	-0.1900	0.0000	0.0000;
	379	1	13.01	3.47	0	0	1	1.0196904	-4.080449	138	1	1.1	0.9	24.6100	-0.1900	0.0000	0.0000;
	380	1	0	0	0	0	1	1.0083401	-10.219292	138	1	1.1	0.9	25.6300	-0.3600	0.0000	0.0000;
	381	1	10.13	2.7	0	0	1	1.0081907	-10.238987	138	1	1.1	0.9	25.6300	-0.3600	0.0000	0.0000;
	382	1	0	0	0	0	1	1.0071327	-17.111746	138	1	1.1	0.9	24.6300	-0.1400	0.0000	0.0000;
	383	1	29.95	7.99	0	0	1	1.0066878	-17.169775	138	1	1.1	0.9	24.6300	-0.1400	0.0000	0.0000;
	384	1	0	0	0	0	1	0.9943399	-14.876752	138	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	385	1	36.62	9.77	0	0	1	0.9938205	-14.940378	138	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	386	1	0	0	0	0	1	1.0266234	-4.703693	345	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	387	1	0	0	0	0	1	1.0206034	-6.487292	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	388	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	389	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	390	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	391	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	392	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	393	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	394	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	395	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	396	2	0	0	0	0	1	1.0266234	-4.703693	13.8	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	397	1	39.95	10.65	0	0	1	1.0200567	-6.556841	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	398	1	16.77	4.47	0	0	1	1.0203535	-6.514238	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	399	1	0	0	0	0	1	1.0227196	-14.802415	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	400	1	23.03	6.14	0	0	1	1.0223247	-14.850123	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	401	1	0	0	0	0	1	1.0077629	1.960999	138	1	1.1	0.9	10.1600	0.4400	0.0000	0.0000;
	402	1	88.35	23.56	0	0	1	1.0064404	1.782537	138	1	1.1	0.9	10.1500	0.4400	0.0000	0.0000;
	403	1	0	0	0	0	1	1.0124364	-14.144706	138	1	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	404	1	19.77	5.27	0	0	1	1.0121354	-14.181207	138	1	1.1	0.9	24.4200	-0.0300	0.0000	0.0000;
	405	1	0	0	0	0	1	1.0044697	-5.351052	138	1	1.1	0.9	33.2800	-2.1700	0.0000	0.0000;
	406	1	5.25	1.4	0	0	1	1.0043897	-5.361176	138	1	1.1	0.9	33.2800	-2.1700	0.0000	0.0000;
	407	1	0	0	0	0	1	1.0342597	-11.148168	345	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	408	1	0	0	0	0	1	1.0278065	-13.272779	138	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	409	2	0	0	0	0	1	1.0342597	-11.148168	13.8	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	410	2	0	0	0	0	1	1.04	-9.40699	13.8	2	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	411	2	0	0	0	0	1	1.04	-10.156419	13.8	2	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	412	2	0	0	0	0	1	1.04	-10.01105	13.8	2	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	413	2	0	0	0	0	1	1.04	-9.856958	13.8	2	1.1	0.9	24.3400	0.0000	0.0000	0.0000;
	414	2	0	0	0	0	1	1.0342597	-11.148168	13.8	2	1.1	0.9	24.3400	-0.0000	0.0000	0.0000;
	415	1	0	0	0	0	1	1.0093871	-13.550956	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	416	1	6.06	1.62	0	0	1	1.0092938	-13.563546	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	417	1	0	0	0	110	1	0.9978471	-14.070378	138	1	1.1	0.9	24.0700	0.0000	0.0000	0.0000;
	418	1	63.62	16.96	0	0	1	0.9968329	-14.192912	138	1	1.1	0.9	24.0700	0.0000	0.0000	0.0000;
	419	1	0	0	0	0	1	1.0018826	-17.178317	138	1	1.1	0.9	24.2500	-0.0000	0.0000	0.0000;
	420	1	5.23	1.39	0	0	1	1.0018009	-17.189065	138	1	1.1	0.9	24.2500	-0.0000	0.0000	0.0000;
	421	1	0	0	0	0	1	1.0132885	-10.584299	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	422	1	49.18	13.11	0	0	1	1.0125802	-10.664988	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	423	1	0	0	0	0	1	0.9970991	1.131359	138	1	1.1	0.9	4.9400	-0.6100	0.0000	0.0000;
	424	1	157.1	41.89	0	0	1	0.9943752	0.797135	138	1	1.1	0.9	4.8900	-0.6200	0.0000	0.0000;
	425	1	0	0	0	0	1	1.0176383	-10.652534	345	1	1.1	0.9	24.3100	-0.0100	0.0000	0.0000;
	426	1	0	0	0	50	1	1.0124489	-13.022588	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	427	1	14.43	3.85	0	0	1	1.0122373	-13.045554	138	1	1.1	0.9	24.4300	-0.0400	0.0000	0.0000;
	428	1	0	0	0	0	1	1.0309744	-7.56871	345	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	429	1	0	0	0	0	1	1.0205632	-9.431673	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	430	2	0	0	0	0	1	1.0312223	-7.534706	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	431	2	0	0	0	0	1	1.0314335	-7.504134	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	432	2	0	0	0	0	1	1.0311189	-7.548232	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	433	2	0	0	0	0	1	1.0332749	-7.241961	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	434	2	0	0	0	0	1	1.031349	-7.516518	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	435	2	0	0	0	0	1	1.0309744	-7.56871	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	436	2	0	0	0	0	1	1.0309744	-7.56871	13.8	1	1.1	0.9	23.8400	0.0100	0.0000	0.0000;
	437	2	0	0	0	0	1	1.04	-5.631093	13.8	1	1.1	0.9	23.8400	0.0000	0.0000	0.0000;
	438	2	0	0	0	0	1	1.04	-5.134839	13.8	1	1.1	0.9	23.8400	0.0000	0.0000	0.0000;
	439	2	0	0	0	0	1	1.04	-6.044207	13.8	1	1.1	0.9	23.8400	0.0000	0.0000	0.0000;
	440	1	0	0	0	0	1	1.0149932	-9.023339	345	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	441	1	0	0	0	0	1	0.9990712	-13.218042	138	1	1.1	0.9	24.2400	-0.0100	0.0000	0.0000;
	442	2	0	0	0	0	1	1.0149932	-9.023339	13.8	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	443	2	0	0	0	0	1	1.0149932	-9.023339	13.8	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	444	2	0	0	0	0	1	1.0149932	-9.023339	13.8	1	1.1	0.9	24.2200	-0.0000	0.0000	0.0000;
	445	1	0	0	0	40	1	1.0071802	-10.692147	138	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	446	1	88.68	23.65	0	0	1	1.0057342	-10.862588	138	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	447	1	0	0	0	0	1	1.0100782	-10.41269	138	1	1.1	0.9	25.5900	-0.3600	0.0000	0.0000;
	448	1	57.56	15.35	0	0	1	1.0091621	-10.532009	138	1	1.1	0.9	25.5900	-0.3600	0.0000	0.0000;
	449	1	0	0	0	0	1	1.0117968	-10.664189	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	450	1	1.12	0.3	0	0	1	1.0117812	-10.666191	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	451	1	2.21	0.59	0	0	1	1.0117667	-10.667967	138	1	1.1	0.9	23.9000	0.0100	0.0000	0.0000;
	452	1	11.16	2.98	0	0	1	1.0165089	1.254051	138	1	1.1	0.9	15.7100	0.6200	0.0000	0.0000;
	453	1	0	0	0	0	1	1.0311028	-8.886162	345	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	454	1	0	0	0	0	1	1.014943	-13.155392	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	455	2	0	0	0	0	1	1.04	-8.316798	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	456	2	0	0	0	0	1	1.04	-7.69898	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	457	1	0	0	0	0	1	1.0216935	-9.29572	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	458	2	0	0	0	0	1	1.0209086	-4.946015	13.8	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	459	1	74.47	19.86	0	0	1	1.0092915	4.724765	138	1	1.1	0.9	7.5400	-0.2400	0.0000	0.0000;
	460	1	26.34	7.02	0	0	1	1.0040172	-11.735955	138	1	1.1	0.9	23.9400	0.0100	0.0000	0.0000;
	461	1	91.72	24.46	0	0	1	1.0023564	-10.684292	138	1	1.1	0.9	24.1300	0.0000	0.0000	0.0000;
	462	1	0	0	0	0	1	1.0187098	-10.043067	138	1	1.1	0.9	24.4000	-0.0700	0.0000	0.0000;
	463	2	0	0	0	0	1	1.0187098	-10.043067	13.8	1	1.1	0.9	24.4000	-0.0700	0.0000	0.0000;
	464	1	0	0	0	0	1	1.028482	-7.837284	345	1	1.1	0.9	23.9400	0.0000	0.0000	0.0000;
	465	1	12.52	3.34	0	0	1	1.023525	-9.037342	138	1	1.1	0.9	24.1200	-0.0100	0.0000	0.0000;
	466	1	43.34	11.56	0	0	1	1.0186966	-9.708534	138	1	1.1	0.9	23.8700	0.0200	0.0000	0.0000;
	467	1	0.81	0.22	0	0	1	1.014575	-7.869875	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	468	1	3.76	1	0	0	1	1.0037409	-10.647447	138	1	1.1	0.9	24.0900	-0.0000	0.0000	0.0000;
	469	1	128.53	34.28	0	0	1	0.9913577	-14.32762	138	1	1.1	0.9	23.9900	0.0100	0.0000	0.0000;
	470	1	42.56	11.35	0	0	1	1.0158225	-7.464265	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	471	1	0	0	0	0	1	1.0293341	-7.522043	345	1	1.1	0.9	23.9200	0.0100	0.0000	0.0000;
	472	1	49.71	13.26	0	0	1	1.0219185	-9.072413	138	1	1.1	0.9	23.9500	0.0100	0.0000	0.0000;
	473	1	1	0.27	0	0	1	1.0163337	-7.004659	138	1	1.1	0.9	24.1400	0.0000	0.0000	0.0000;
	474	1	167.22	44.59	0	0	1	0.9844776	-14.668767	138	1	1.1	0.9	24.0800	-0.0000	0.0000	0.0000;
	475	1	0.16	0.04	0	0	1	1.0165032	-7.956363	138	2	1.1	0.9	25.0800	-0.2000	0.0000	0.0000;
	476	1	59.86	15.96	0	0	1	1.0169559	-13.407146	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	477	1	31.33	8.35	0	0	1	1.0113153	-11.599347	138	1	1.1	0.9	24.8400	-0.1800	0.0000	0.0000;
	478	1	9.16	2.44	0	0	1	1.015542	-6.637314	138	1	1.1	0.9	28.6300	-1.0900	0.0000	0.0000;
	479	1	0	0	0	0	1	1.0334153	-7.521542	138	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	480	2	0	0	0	0	1	1.04	-5.651627	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	481	2	0	0	0	0	1	1.04	-6.207739	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	482	2	0	0	0	0	1	1.0391502	-6.768881	13.8	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	483	2	0	0	0	0	1	1.04	-6.244836	13.8	2	1.1	0.9	24.4400	0.0000	0.0000	0.0000;
	484	2	0	0	0	0	1	1.0393831	-6.71006	13.8	2	1.1	0.9	24.4400	-0.0000	0.0000	0.0000;
	485	1	27.88	7.43	0	0	1	1.01206	-13.993949	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	486	1	68.54	18.28	0	0	1	1.0151223	-13.130199	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	487	1	11.67	3.11	0	0	1	1.009396	-16.501663	138	1	1.1	0.9	24.1900	0.0000	0.0000	0.0000;
	488	1	97.9	26.11	0	0	1	0.9922874	-13.986015	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	489	1	3.68	0.98	0	0	1	1.0202077	-13.841817	138	2	1.1	0.9	24.3200	-0.0000	0.0000	0.0000;
	490	1	29.81	7.95	0	0	1	0.9978405	-14.657483	138	1	1.1	0.9	24.3600	-0.0300	0.0000	0.0000;
	491	1	119.53	31.87	0	50	1	1.0166852	-15.052744	138	2	1.1	0.9	24.4400	-0.0100	0.0000	0.0000;
	492	1	59.54	15.88	0	0	1	1.0039171	-6.026577	138	1	1.1	0.9	30.2800	-1.4700	0.0000	0.0000;
	493	1	4.05	1.08	0	0	1	1.0137292	-8.72548	138	1	1.1	0.9	25.8900	-0.4000	0.0000	0.0000;
	494	2	0	0	0	0	1	1.0137292	-8.72548	13.8	1	1.1	0.9	25.8900	-0.4000	0.0000	0.0000;
	495	1	75.17	20.05	0	0	1	1.0092486	-11.042696	138	1	1.1	0.9	23.9100	0.0100	0.0000	0.0000;
	496	1	0	0	0	0	1	1.0125171	4.990209	138	1	1.1	0.9	7.2900	-0.2900	0.0000	0.0000;
	497	2	0	0	0	0	1	1.0271946	7.110603	13.8	1	1.1	0.9	7.3400	-0.2700	0.0000	0.0000;
	498	2	0	0	0	0	1	1.0209749	6.147677	13.8	1	1.1	0.9	7.3200	-0.2800	0.0000	0.0000;
	499	1	122.33	32.62	0	0	1	1.0034375	-15.286762	138	2	1.1	0.9	24.4200	-0.0100	0.0000	0.0000;
	500	1	23.43	6.25	0	0	1	1.0168639	-13.971591	138	2	1.1	0.9	24.3100	-0.0100	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	9	771.8	105.75	359.66	-94.16	1.04	926.16	1	771.8	231.54	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16	444.45	84.69	163.56	-36.44	1.04	533.34	1	444.45	133.33	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17	888.9	150.17	327.12	-72.89	1.04	1066.68	1	888.9	266.67	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18	157.6	21.68	58	-12.92	1.04	189.12	1	157.6	47.28	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.78	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	63	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	72	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.42	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82	361.9	41.13	138.97	-17.73	1.04	434.28	1	361.9	108.57	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	125	0	0	62.21	-7.94	1.04	194.4	0	162	48.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	126	0	0	62.21	-7.94	1.04	194.4	0	162	48.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	127	162	26.1	62.21	-7.94	1.04	194.4	1	162	48.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	128	162	62.21	62.21	-7.94	1.04	194.4	1	162	48.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	144	602.55	111.6	221.74	-49.41	1.04	723.06	1	602.55	180.76	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	145	300.55	127.35	221.74	-49.41	1.04	723.06	1	602.55	180.76	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	167	193.5	45.92	74.3	-9.48	1.04	232.2	1	193.5	58.05	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	168	193.5	32.78	74.3	-9.48	1.04	232.2	1	193.5	58.05	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	169	387	51.63	148.61	-18.96	1.04	464.4	1	387	116.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	197	293.6	43.37	136.82	-35.82	1.04	352.32	1	293.6	88.08	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	198	207.3	52.65	96.6	-25.29	1.04	248.76	1	207.3	62.19	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	222	5.2	2	2	-0.25	1.04	6.24	1	5.2	1.56	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	223	18	6.91	6.91	-0.88	1.04	21.6	1	18	5.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	224	511.2	40.11	196.3	-25.05	1.04	613.44	1	511.2	153.36	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	225	514.8	69.67	197.68	-25.23	1.04	617.76	1	514.8	154.44	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	231	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.87	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	248	0	0	67.8	-14.79	1.04	159.84	0	133.2	39.96	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	249	0	0	67.8	-14.79	1.04	159.84	0	133.2	39.96	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	250	0	0	271.2	-59.14	1.04	639.36	0	532.8	159.84	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	254	0	0	1.91	-0.5	1.04	4.92	0	4.1	1.23	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	255	0	0	1.54	-0.4	1.04	3.96	0	3.3	0.99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	256	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.87	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	257	0	0	2.52	-0.66	1.04	6.48	0	5.4	1.62	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	258	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.33	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	264	0	0	19.95	-4.35	1.04	47.04	0	39.2	11.76	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	265	0	0	5.4	-1.18	1.04	12.72	0	10.6	3.18	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	275	0	0	51.51	-11.23	1.04	121.44	0	101.2	30.36	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	301	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.87	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	302	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.87	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	305	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	306	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.72	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	319	42.3	16.24	16.24	-2.07	1.04	50.76	1	42.3	12.69	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	350	15	5.76	5.76	-0.74	1.04	18	1	15	4.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	351	6.2	2.38	2.38	-0.3	1.04	7.44	1	6.2	1.86	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	352	14.4	5.53	5.53	-0.71	1.04	17.28	1	14.4	4.32	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	353	74	28.42	28.42	-3.63	1.04	88.8	1	74	22.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	361	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.48	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	362	0	0	5.6	-1.22	1.04	13.2	0	11	3.3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	363	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	388	0	0	5.09	-1.11	1.04	12	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	389	0	0	88.23	-19.24	1.04	208	0	173.33	52	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	390	0	0	88.23	-19.24	1.04	208	0	173.33	52	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	391	0	0	88.23	-19.24	1.04	208	0	173.33	52	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	392	0	0	59.25	-12.92	1.04	139.68	0	116.4	34.92	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	393	0	0	59.25	-12.92	1.04	139.68	0	116.4	34.92	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	394	0	0	59.25	-12.92	1.04	139.68	0	116.4	34.92	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	395	0	0	59.25	-12.92	1.04	139.68	0	116.4	34.92	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	396	0	0	59.25	-12.92	1.04	139.68	0	116.4	34.92	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	409	0	0	50.9	-11.1	1.04	120	0	100	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	410	77.97	14.91	69.71	-15.2	1.04	164.34	1	136.95	41.08	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	411	79.43	25.56	69.71	-15.2	1.04	164.34	1	136.95	41.08	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	412	79.43	22.36	69.71	-15.2	1.04	164.34	1	136.95	41.08	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	413	60.26	14.63	69.71	-15.2	1.04	164.34	1	136.95	41.08	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	414	0	0	56.55	-12.33	1.04	133.32	0	111.1	33.33	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	430	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	431	3.3	1.27	1.27	-0.16	1.04	3.96	1	3.3	0.99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	432	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.36	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	433	6.7	2.57	2.57	-0.33	1.04	8.04	1	6.7	2.01	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	434	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.29	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	435	0	0	75.65	-9.65	1.04	236.4	0	197	59.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	436	0	0	75.65	-9.65	1.04	236.4	0	197	59.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	437	197	52.73	75.65	-9.65	1.04	236.4	1	197	59.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	438	197	40.14	75.65	-9.65	1.04	236.4	1	197	59.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	439	197	65.63	75.65	-9.65	1.04	236.4	1	197	59.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	442	0	0	54.97	-11.99	1.04	129.6	0	108	32.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	443	0	0	89.07	-19.43	1.04	210	0	175	52.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	444	0	0	1.68	-0.37	1.04	3.96	0	3.3	0.99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	455	66.85	56.51	113.42	-24.73	1.04	267.4	1	222.83	66.85	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	456	133.7	55.65	226.84	-49.47	1.04	534.8	1	445.67	133.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	458	109.6	0	0	0	1.04	131.52	1	109.6	32.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	463	0	0	3.36	-0.88	1.04	8.64	0	7.2	2.16	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	480	56	9.62	21.5	-2.74	1.04	67.2	1	56	16.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	481	45	12.1	17.28	-2.21	1.04	54	1	45	13.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	482	45	17.28	17.28	-2.21	1.04	54	1	45	13.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	483	24	6.25	9.22	-1.18	1.04	28.8	1	24	7.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	484	28	10.75	10.75	-1.37	1.04	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	494	0	0	2.7	-0.71	1.04	6.96	0	5.8	1.74	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	497	60	23.04	23.04	-2.94	1.04	72	1	60	18	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	498	18	6.91	6.91	-0.88	1.04	21.6	1	18	5.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	2	1	0.000531	0.00314	0	76.5	0	0	0	0	1	0	0	-42.8000	-11.4100	42.8100	11.4700	0.0000	0.0000	0.0000	0.0000;
	44	1	0.005479	0.050257	0.01781	320.29	0	0	0	0	1	0	0	36.3400	7.9400	-36.2600	-9.1000	0.0000	0.0000	0.0000	0.0000;
	421	1	0.005369	0.051555	0.01664	320.29	0	0	0	0	1	0	0	6.5500	0.6900	-6.5500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	4	3	0.000692	0.003518	0	225.06	0	0	0	0	1	0	0	-132.6900	-35.3800	132.8200	36.0400	0.0000	0.0000	0.0000	0.0000;
	62	3	0.002718	0.026098	0.00842	320.29	0	0	0	0	1	0	0	12.1800	12.1500	-12.1700	-12.9200	0.0000	0.0000	0.0000	0.0000;
	3	479	0.007258	0.069699	0.0225	320.29	0	0	0	0	1	0	0	-120.6500	-23.1200	121.7300	31.1300	0.0000	0.0000	0.0000	0.0000;
	6	5	0.000556	0.003563	0	4.49	0	0	0	0	1	0	0	-3.2100	-0.8600	3.2100	0.8600	0.0000	0.0000	0.0000	0.0000;
	316	5	0.002445	0.02348	0.00758	320.29	0	0	0	0	1	0	0	-115.8500	33.4700	116.1900	-30.9600	0.0000	0.0000	0.0000	0.0000;
	401	5	0.004886	0.04692	0.01515	320.29	0	0	0	0	1	0	0	120.1200	-24.7200	-119.4000	30.1100	0.0000	0.0000	0.0000	0.0000;
	8	7	0.000355	0.0129	0	567	0	0	1	0	1	0	0	-257.0200	-43.8800	257.2500	52.2000	0.0000	0.0000	0.0000	0.0000;
	9	7	0.00012	0.01362	0	680	0	0	1	0	1	0	0	385.9000	52.8700	-385.7300	-33.7700	0.0000	0.0000	0.0000	0.0000;
	9	7	0.00012	0.01362	0	680	0	0	1	0	1	0	0	385.9000	52.8700	-385.7300	-33.7700	0.0000	0.0000	0.0000	0.0000;
	7	232	0.001119	0.014808	0.31205	1493.89	0	0	0	0	1	0	0	229.5700	2.2500	-229.0200	-28.1000	0.0000	0.0000	0.0000	0.0000;
	7	262	0.000947	0.013749	0.23994	1493.89	0	0	0	0	1	0	0	284.6400	13.0900	-283.9200	-28.0900	0.0000	0.0000	0.0000	0.0000;
	8	287	0.003727	0.035786	0.01155	320.29	0	0	0	0	1	0	0	198.2700	21.4800	-196.8700	-9.1800	0.0000	0.0000	0.0000	0.0000;
	8	457	0.001974	0.018955	0.00612	320.29	0	0	0	0	1	0	0	58.7500	22.4000	-58.6700	-22.3300	0.0000	0.0000	0.0000	0.0000;
	11	10	0.000655	0.003201	0	3.96	0	0	0	0	1	0	0	-2.4700	-0.6600	2.4700	0.6600	0.0000	0.0000	0.0000	0.0000;
	342	10	0.002825	0.027123	0.00876	320.29	0	0	0	0	1	0	0	-52.5000	-14.3700	52.5900	14.2500	0.0000	0.0000	0.0000	0.0000;
	10	349	0.001402	0.01346	0.00434	320.29	0	0	0	0	1	0	0	-55.0600	-14.9100	55.1000	14.8800	0.0000	0.0000	0.0000	0.0000;
	13	12	0.000623	0.003134	0	65.5	0	0	0	0	1	0	0	-37.1600	-9.9100	37.1700	9.9600	0.0000	0.0000	0.0000	0.0000;
	12	216	0.003962	0.038048	0.01228	320.29	0	0	0	0	1	0	0	29.1000	-1.2600	-29.0700	0.3800	0.0000	0.0000	0.0000	0.0000;
	12	304	0.00231	0.021191	0.00751	320.29	0	0	0	0	1	0	0	89.5500	21.5400	-89.3500	-20.4400	0.0000	0.0000	0.0000	0.0000;
	12	441	0.001565	0.015025	0.00485	320.29	0	0	0	0	1	0	0	-155.8200	-30.2300	156.2200	33.6000	0.0000	0.0000	0.0000	0.0000;
	15	14	0.000208	0.01122	0	682	0	0	1	0	1	0	0	-429.9000	-61.4800	430.2800	81.7700	0.0000	0.0000	0.0000	0.0000;
	16	14	0.000326	0.01202	0	596	0	0	1	0	1	0	0	444.4500	84.6900	-443.8300	-61.9400	0.0000	0.0000	0.0000	0.0000;
	17	14	0.000279	0.01438	0	674	0	0	1	0	1	0	0	444.2800	76.2500	-443.7500	-49.2400	0.0000	0.0000	0.0000	0.0000;
	17	14	0.000354	0.01438	0	674	0	0	1	0	1	0	0	444.6200	73.9200	-443.9500	-46.9100	0.0000	0.0000	0.0000	0.0000;
	18	14	0.001417	0.05115	0	340	0	0	1	0	1	0	0	157.6000	21.6800	-157.2700	-9.7100	0.0000	0.0000	0.0000	0.0000;
	386	14	0.000317	0.004547	0.08136	1493.89	0	0	0	0	1	0	0	-528.6200	-39.7000	529.4600	43.2000	0.0000	0.0000	0.0000	0.0000;
	386	14	0.00032	0.00455	0.08136	1493.9	0	0	0	0	1	0	0	-528.2200	-39.3400	529.0700	42.8400	0.0000	0.0000	0.0000	0.0000;
	15	91	0.004799	0.046085	0.01488	320.29	0	0	0	0	1	0	0	62.3100	14.8900	-62.1200	-14.6000	0.0000	0.0000	0.0000	0.0000;
	15	230	0.010894	0.104607	0.03377	320.29	0	0	0	0	1	0	0	116.9100	3.4000	-115.4800	6.8500	0.0000	0.0000	0.0000	0.0000;
	367	15	0.001918	0.018416	0.00594	320.29	0	0	0	0	1	0	0	-170.8700	-21.0000	171.4200	25.6900	0.0000	0.0000	0.0000	0.0000;
	15	369	0.001854	0.01701	0.00603	320.29	0	0	0	0	1	0	0	57.9300	15.1300	-57.8600	-15.1700	0.0000	0.0000	0.0000	0.0000;
	15	473	0.009225	0.084621	0.02999	320.29	0	0	0	0	1	0	0	21.3300	2.3800	-21.2900	-5.1100	0.0000	0.0000	0.0000	0.0000;
	20	19	0.000541	0.003886	0	7.53	0	0	0	0	1	0	0	-4.5400	-1.2100	4.5400	1.2100	0.0000	0.0000	0.0000	0.0000;
	19	112	0.004722	0.045345	0.01464	320.29	0	0	0	0	1	0	0	-19.8000	10.9800	19.8200	-12.2600	0.0000	0.0000	0.0000	0.0000;
	193	19	0.002221	0.021323	0.00688	320.29	0	0	0	0	1	0	0	2.1500	-15.0800	-2.1500	14.4100	0.0000	0.0000	0.0000	0.0000;
	19	272	0.002293	0.02202	0.00711	320.29	0	0	0	0	1	0	0	17.4000	-26.6100	-17.3800	26.0800	0.0000	0.0000	0.0000	0.0000;
	22	21	0.000587	0.003174	0	254.15	0	0	0	0	1	0	0	-148.7000	-39.6500	148.8400	40.3900	0.0000	0.0000	0.0000	0.0000;
	21	112	0.005092	0.048896	0.01578	320.29	0	0	0	0	1	0	0	50.6400	-14.8400	-50.5000	14.5500	0.0000	0.0000	0.0000	0.0000;
	21	196	0.002207	0.020247	0.00718	320.29	0	0	0	0	1	0	0	-199.4700	-25.5500	200.3500	32.8400	0.0000	0.0000	0.0000	0.0000;
	24	23	0.00033	0.01764	0	626	0	0	1	0	1	0	0	-298.2200	-72.7600	298.5300	88.9800	0.0000	0.0000	0.0000	0.0000;
	151	23	0.000182	0.002607	0.04665	1493.89	0	0	0	0	1	0	0	-71.5100	37.6700	71.5200	-42.4300	0.0000	0.0000	0.0000	0.0000;
	23	386	0.001642	0.023851	0.41623	1493.89	0	0	0	0	1	0	0	-247.0400	4.9600	248.0000	-34.9000	0.0000	0.0000	0.0000	0.0000;
	23	464	0.000947	0.012532	0.26411	1493.89	0	0	0	0	1	0	0	-14.3600	-22.5500	14.3600	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23	471	0.000532	0.007041	0.14837	1493.89	0	0	0	0	1	0	0	-108.6500	-28.9600	108.7100	14.0900	0.0000	0.0000	0.0000	0.0000;
	25	24	0.000613	0.003629	0	3.56	0	0	0	0	1	0	0	-2.2800	-0.6100	2.2800	0.6100	0.0000	0.0000	0.0000	0.0000;
	26	24	0.000563	0.003729	0	29.46	0	0	0	0	1	0	0	-21.6600	-5.7800	21.6700	5.8000	0.0000	0.0000	0.0000	0.0000;
	210	24	0.002218	0.020344	0.00721	320.29	0	0	0	0	1	0	0	-123.7300	-31.0500	124.0900	33.6100	0.0000	0.0000	0.0000	0.0000;
	24	360	0.002365	0.022714	0.00733	320.29	0	0	0	0	1	0	0	150.1900	32.7500	-149.6400	-28.2500	0.0000	0.0000	0.0000	0.0000;
	28	27	0.000687	0.003963	0	108.61	0	0	0	0	1	0	0	-62.9300	-16.7800	62.9600	16.9500	0.0000	0.0000	0.0000	0.0000;
	27	68	0.005607	0.053845	0.01738	320.29	0	0	0	0	1	0	0	-97.0800	18.6600	97.6200	-15.2900	0.0000	0.0000	0.0000	0.0000;
	27	382	0.00337	0.030912	0.01095	320.29	0	0	0	0	1	0	0	34.1200	15.7200	-34.0700	-16.4100	0.0000	0.0000	0.0000	0.0000;
	30	29	0.000616	0.003298	0	156.98	0	0	0	0	1	0	0	-99.9700	-26.6600	100.0400	27.0100	0.0000	0.0000	0.0000	0.0000;
	454	29	0.00247	0.022656	0.00803	320.29	0	0	0	0	1	0	0	114.3400	13.2200	-114.0200	-11.1300	0.0000	0.0000	0.0000	0.0000;
	29	491	0.005607	0.053837	0.01738	320.29	0	0	0	0	1	0	0	13.9900	-15.8800	-13.9600	14.3200	0.0000	0.0000	0.0000	0.0000;
	32	31	0.000625	0.003429	0	15.7	0	0	0	0	1	0	0	-9.7600	-2.6000	9.7700	2.6100	0.0000	0.0000	0.0000	0.0000;
	31	85	0.005303	0.050926	0.01644	320.29	0	0	0	0	1	0	0	-41.1800	16.6400	41.2800	-17.4300	0.0000	0.0000	0.0000	0.0000;
	104	31	0.005526	0.053062	0.01713	320.29	0	0	0	0	1	0	0	-16.5000	-26.0900	16.5500	24.7500	0.0000	0.0000	0.0000	0.0000;
	31	189	0.005707	0.0548	0.01769	320.29	0	0	0	0	1	0	0	5.0100	7.2700	-5.0100	-9.1000	0.0000	0.0000	0.0000	0.0000;
	31	205	0.007797	0.074869	0.02417	320.29	0	0	0	0	1	0	0	-7.4200	14.3200	7.4400	-16.6600	0.0000	0.0000	0.0000	0.0000;
	31	218	0.008273	0.079446	0.02565	320.29	0	0	0	0	1	0	0	-32.3700	10.1200	32.4600	-11.9600	0.0000	0.0000	0.0000	0.0000;
	267	31	0.004897	0.047021	0.01518	320.29	0	0	0	0	1	0	0	-49.4700	-30.9400	49.6300	30.8800	0.0000	0.0000	0.0000	0.0000;
	34	33	0.000624	0.003284	0	43.35	0	0	0	0	1	0	0	-25.0000	-6.6700	25.0000	6.6900	0.0000	0.0000	0.0000	0.0000;
	83	33	0.005287	0.050764	0.01639	320.29	0	0	0	0	1	0	0	-13.9700	-3.1200	13.9800	1.5600	0.0000	0.0000	0.0000	0.0000;
	112	33	0.007061	0.067808	0.02189	320.29	0	0	0	0	1	0	0	39.0900	7.0700	-38.9800	-8.2500	0.0000	0.0000	0.0000	0.0000;
	36	35	0.000583	0.00303	0	62.87	0	0	0	0	1	0	0	-43.3500	-11.5600	43.3600	11.6200	0.0000	0.0000	0.0000	0.0000;
	191	35	0.004038	0.037042	0.01313	320.29	0	0	0	0	1	0	0	6.3700	4.0500	-6.3600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	35	399	0.005636	0.054123	0.01747	320.29	0	0	0	0	1	0	0	-37.0000	-6.2300	37.0700	5.1400	0.0000	0.0000	0.0000	0.0000;
	38	37	0.000546	0.003823	0	0.18	0	0	0	0	1	0	0	-0.1300	-0.0300	0.1300	0.0300	0.0000	0.0000	0.0000	0.0000;
	76	37	0.001474	0.014156	0.00457	320.29	0	0	0	0	1	0	0	110.8100	-21.9100	-110.6300	23.1800	0.0000	0.0000	0.0000	0.0000;
	37	176	0.003039	0.02918	0.00942	320.29	0	0	0	0	1	0	0	110.5000	-23.2100	-110.1300	25.8100	0.0000	0.0000	0.0000	0.0000;
	40	39	0.0007	0.02531	0	428	0	0	1	0	1	0	0	-88.3200	-22.7300	88.3800	24.7400	0.0000	0.0000	0.0000	0.0000;
	39	332	0.000403	0.005786	0.10355	1493.89	0	0	0	0	1	0	0	-23.3700	-0.6100	23.3800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	39	428	0.000521	0.006898	0.14538	1493.89	0	0	0	0	1	0	0	-65.0000	-24.1300	65.0300	8.9900	0.0000	0.0000	0.0000	0.0000;
	41	40	0.000631	0.003923	0	97.47	0	0	0	0	1	0	0	-57.9900	-15.4600	58.0100	15.6000	0.0000	0.0000	0.0000	0.0000;
	40	131	0.002909	0.026681	0.00946	320.29	0	0	0	0	1	0	0	30.3100	7.1300	-30.2800	-7.8700	0.0000	0.0000	0.0000	0.0000;
	43	42	0.000542	0.003119	0	7.7	0	0	0	0	1	0	0	-4.4600	-1.1900	4.4600	1.1900	0.0000	0.0000	0.0000	0.0000;
	81	42	0.002361	0.02166	0.00768	320.29	0	0	0	0	1	0	0	71.5100	2.1700	-71.3900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	42	191	0.006368	0.05842	0.0207	320.29	0	0	0	0	1	0	0	66.9300	0.7400	-66.6600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	45	44	0.000637	0.003876	0	2.84	0	0	0	0	1	0	0	-2.0300	-0.5400	2.0300	0.5400	0.0000	0.0000	0.0000	0.0000;
	44	200	0.002105	0.019311	0.00684	320.29	0	0	0	0	1	0	0	-38.3700	-8.4800	38.4000	8.0600	0.0000	0.0000	0.0000	0.0000;
	47	46	0.000602	0.003454	0	63	0	0	0	0	1	0	0	-43.4100	-11.5800	43.4200	11.6500	0.0000	0.0000	0.0000	0.0000;
	46	156	0.006611	0.063482	0.02049	320.29	0	0	0	0	1	0	0	41.3600	18.4200	-41.2300	-19.1400	0.0000	0.0000	0.0000	0.0000;
	238	46	0.003134	0.030093	0.00971	320.29	0	0	0	0	1	0	0	85.0400	31.4800	-84.7900	-30.0700	0.0000	0.0000	0.0000	0.0000;
	49	48	0.01331	0.27853	0	57	0	0	1	0	1	0	0	1.3000	0.6100	-1.3000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	50	48	0.00715	0.16356	0	70	0	0	1	0	1	0	0	2.6000	1.2100	-2.6000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	51	48	0.000658	0.003672	0	0.56	0	0	0	0	1	0	0	-0.3500	-0.0900	0.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	52	48	0.00062	0.003342	0	37.95	0	0	0	0	1	0	0	-23.3900	-6.2400	23.3900	6.2600	0.0000	0.0000	0.0000	0.0000;
	358	48	0.0045	0.041283	0.01463	320.29	0	0	0	0	1	0	0	-3.1200	2.7700	3.1300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	419	48	0.004637	0.044525	0.01437	320.29	0	0	0	0	1	0	0	23.0000	-0.8800	-22.9700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	54	53	0.00068	0.003061	0	51.27	0	0	0	0	1	0	0	-34.8100	-9.2800	34.8200	9.3200	0.0000	0.0000	0.0000	0.0000;
	233	53	0.002362	0.021667	0.00768	320.29	0	0	0	0	1	0	0	98.2700	1.1800	-98.0500	0.0400	0.0000	0.0000	0.0000	0.0000;
	53	276	0.001502	0.014424	0.00466	320.29	0	0	0	0	1	0	0	63.2300	-9.3600	-63.1700	9.4500	0.0000	0.0000	0.0000	0.0000;
	56	55	0.000641	0.00331	0	3.15	0	0	0	0	1	0	0	-2.2500	-0.6000	2.2500	0.6000	0.0000	0.0000	0.0000	0.0000;
	55	66	0.00433	0.041575	0.01342	320.29	0	0	0	0	1	0	0	-36.7400	-1.9400	36.8000	1.0800	0.0000	0.0000	0.0000	0.0000;
	55	500	0.004481	0.041102	0.01457	320.29	0	0	0	0	1	0	0	34.4900	1.3300	-34.4400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	58	57	0.00012	0.01762	0	675	0	0	1	0	1	0	0	-282.8700	-38.0900	282.9700	52.3800	0.0000	0.0000	0.0000	0.0000;
	58	57	0.00012	0.01762	0	675	0	0	1	0	1	0	0	-282.8700	-38.0900	282.9700	52.3800	0.0000	0.0000	0.0000	0.0000;
	57	123	0.001682	0.024427	0.42627	1493.89	0	0	0	0	1	0	0	-438.1400	-51.3100	441.3200	53.1000	0.0000	0.0000	0.0000	0.0000;
	440	57	0.000601	0.008726	0.15227	1493.89	0	0	0	0	1	0	0	127.9000	39.4200	-127.7900	-53.4600	0.0000	0.0000	0.0000	0.0000;
	59	58	0.00062	0.003848	0	252.93	0	0	0	0	1	0	0	-140.9400	-37.5800	141.0700	38.4000	0.0000	0.0000	0.0000	0.0000;
	58	253	0.004532	0.04352	0.01405	320.29	0	0	0	0	1	0	0	95.1500	17.2500	-94.7300	-14.5800	0.0000	0.0000	0.0000	0.0000;
	322	58	0.002019	0.019385	0.00626	320.29	0	0	0	0	1	0	0	-164.2300	-5.6300	164.7800	10.2600	0.0000	0.0000	0.0000	0.0000;
	322	58	0.00202	0.01939	0.00626	320.3	0	0	0	0	1	0	0	-164.1900	-5.6200	164.7400	10.2600	0.0000	0.0000	0.0000	0.0000;
	61	60	0.000529	0.003518	0	0.32	0	0	0	0	1	0	0	-0.2000	-0.0500	0.2000	0.0500	0.0000	0.0000	0.0000	0.0000;
	60	131	0.001985	0.018208	0.00645	320.29	0	0	0	0	1	0	0	-13.1300	-2.8800	13.1400	2.2400	0.0000	0.0000	0.0000	0.0000;
	466	60	0.002011	0.019314	0.00623	320.29	0	0	0	0	1	0	0	-12.9300	-3.4400	12.9300	2.8300	0.0000	0.0000	0.0000	0.0000;
	63	62	0.0032	0.16353	0	70	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64	62	0.000661	0.003274	0	45.58	0	0	0	0	1	0	0	-34.7800	-9.2700	34.7800	9.3200	0.0000	0.0000	0.0000	0.0000;
	287	62	0.005453	0.052365	0.0169	320.29	0	0	0	0	1	0	0	-21.3800	10.3300	21.4100	-11.7700	0.0000	0.0000	0.0000	0.0000;
	62	457	0.007267	0.069786	0.02253	320.29	0	0	0	0	1	0	0	-68.3700	-9.6900	68.7100	10.6200	0.0000	0.0000	0.0000	0.0000;
	66	65	0.000808	0.03088	0	405	0	0	1	0	1	0	0	-100.7400	-9.4100	100.8200	12.4400	0.0000	0.0000	0.0000	0.0000;
	80	65	0.00096	0.013773	0.24648	1493.89	0	0	0	0	1	0	0	63.8900	31.2000	-63.8400	-56.5000	0.0000	0.0000	0.0000	0.0000;
	65	297	0.00092	0.013192	0.23607	1493.89	0	0	0	0	1	0	0	-36.9800	44.0500	37.0200	-68.1300	0.0000	0.0000	0.0000	0.0000;
	67	66	0.000661	0.003359	0	6.71	0	0	0	0	1	0	0	-4.5700	-1.2200	4.5700	1.2200	0.0000	0.0000	0.0000	0.0000;
	66	308	0.00718	0.06895	0.02226	320.29	0	0	0	0	1	0	0	59.3700	7.1200	-59.1300	-7.0400	0.0000	0.0000	0.0000	0.0000;
	69	68	0.000669	0.003998	0	27.64	0	0	0	0	1	0	0	-16.9600	-4.5200	16.9600	4.5400	0.0000	0.0000	0.0000	0.0000;
	68	295	0.004469	0.040995	0.01453	320.29	0	0	0	0	1	0	0	-61.9100	5.9800	62.0800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	68	314	0.001805	0.017334	0.0056	320.29	0	0	0	0	1	0	0	-52.6700	4.7700	52.7200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	71	70	0.00103	0.04472	0	133	0	0	1	0	1	0	0	4.0000	1.5400	-4.0000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	72	70	0.00292	0.14481	0	60	0	0	1	0	1	0	0	2.0000	0.7700	-2.0000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	73	70	0.012696	0.27303	0	49	0	0	1	0	1	0	0	1.4000	0.5400	-1.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	216	70	0.002596	0.02381	0.00844	320.29	0	0	0	0	1	0	0	-26.0500	-15.1800	26.0800	14.5600	0.0000	0.0000	0.0000	0.0000;
	70	490	0.002127	0.019512	0.00691	320.29	0	0	0	0	1	0	0	-18.6800	-11.7400	18.6900	11.1500	0.0000	0.0000	0.0000	0.0000;
	75	74	0.000584	0.003339	0	8.81	0	0	0	0	1	0	0	-5.3000	-1.4100	5.3000	1.4100	0.0000	0.0000	0.0000	0.0000;
	74	189	0.005632	0.054084	0.01746	320.29	0	0	0	0	1	0	0	9.0700	-7.1200	-9.0600	5.3400	0.0000	0.0000	0.0000	0.0000;
	240	74	0.004434	0.04067	0.01441	320.29	0	0	0	0	1	0	0	14.3800	-7.1200	-14.3700	5.7000	0.0000	0.0000	0.0000	0.0000;
	77	76	0.000695	0.003313	0	12.16	0	0	0	0	1	0	0	-6.9500	-1.8500	6.9500	1.8600	0.0000	0.0000	0.0000	0.0000;
	452	76	0.002012	0.019322	0.00624	320.29	0	0	0	0	1	0	0	118.0400	-18.0400	-117.7600	20.0600	0.0000	0.0000	0.0000	0.0000;
	79	78	0.000622	0.003279	0	0.52	0	0	0	0	1	0	0	-0.3800	-0.1000	0.3800	0.1000	0.0000	0.0000	0.0000	0.0000;
	78	328	0.005432	0.049829	0.01766	320.29	0	0	0	0	1	0	0	157.8300	16.7600	-156.4900	-6.2900	0.0000	0.0000	0.0000	0.0000;
	78	387	0.002354	0.022609	0.0073	320.29	0	0	0	0	1	0	0	-158.2100	-16.8600	158.7900	21.6900	0.0000	0.0000	0.0000	0.0000;
	81	80	0.00065	0.03481	0	529	0	0	1	0	1	0	0	-137.3700	-11.0800	137.4800	17.3600	0.0000	0.0000	0.0000	0.0000;
	82	80	0.00043	0.03113	0	628	0	0	1	0	1	0	0	361.9000	41.1300	-361.3700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	407	80	0.000818	0.010825	0.22813	1493.89	0	0	0	0	1	0	0	-159.7900	23.9800	160.0000	-45.6100	0.0000	0.0000	0.0000	0.0000;
	149	81	0.002879	0.02641	0.00936	320.29	0	0	0	0	1	0	0	-65.7400	-8.7800	65.8600	8.9100	0.0000	0.0000	0.0000	0.0000;
	84	83	0.000638	0.003655	0	105.41	0	0	0	0	1	0	0	-61.4100	-16.3800	61.4300	16.5200	0.0000	0.0000	0.0000	0.0000;
	83	342	0.004116	0.03952	0.01276	320.29	0	0	0	0	1	0	0	-47.4600	-13.4000	47.5600	13.0500	0.0000	0.0000	0.0000	0.0000;
	86	85	0.000652	0.003901	0	30.04	0	0	0	0	1	0	0	-17.5900	-4.6900	17.5900	4.7000	0.0000	0.0000	0.0000	0.0000;
	272	85	0.004412	0.04047	0.01434	320.29	0	0	0	0	1	0	0	59.0300	-12.8300	-58.8700	12.7200	0.0000	0.0000	0.0000	0.0000;
	88	87	0.000623	0.003569	0	7.69	0	0	0	0	1	0	0	-5.2500	-1.4000	5.2500	1.4000	0.0000	0.0000	0.0000	0.0000;
	87	141	0.001846	0.017727	0.00572	320.29	0	0	0	0	1	0	0	319.5400	-21.9400	-317.6500	39.5100	0.0000	0.0000	0.0000	0.0000;
	87	143	0.00382	0.035043	0.01242	320.29	0	0	0	0	1	0	0	-291.3600	-5.0200	294.6000	33.4500	0.0000	0.0000	0.0000	0.0000;
	423	87	0.001836	0.017627	0.00569	320.29	0	0	0	0	1	0	0	33.4600	-25.8100	-33.4300	25.5600	0.0000	0.0000	0.0000	0.0000;
	90	89	0.000554	0.003864	0	10.48	0	0	0	0	1	0	0	-5.9000	-1.5700	5.9000	1.5700	0.0000	0.0000	0.0000	0.0000;
	89	187	0.002116	0.020322	0.00656	320.29	0	0	0	0	1	0	0	34.3000	-0.2900	-34.2800	-0.1500	0.0000	0.0000	0.0000	0.0000;
	89	457	0.009012	0.082666	0.02929	320.29	0	0	0	0	1	0	0	-40.2000	-1.2800	40.3400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	92	91	0.000572	0.003617	0	104.24	0	0	0	0	1	0	0	-65.0300	-17.3400	65.0500	17.5000	0.0000	0.0000	0.0000	0.0000;
	91	133	0.00504	0.048401	0.01562	320.29	0	0	0	0	1	0	0	-2.9300	-2.9000	2.9300	1.3000	0.0000	0.0000	0.0000	0.0000;
	94	93	0.000536	0.003281	0	8.18	0	0	0	0	1	0	0	-5.2100	-1.3900	5.2100	1.3900	0.0000	0.0000	0.0000	0.0000;
	269	93	0.003921	0.035965	0.01275	320.29	0	0	0	0	1	0	0	-41.9100	4.8500	41.9800	-5.5500	0.0000	0.0000	0.0000	0.0000;
	336	93	0.005795	0.053155	0.01884	320.29	0	0	0	0	1	0	0	47.3200	-4.9400	-47.1900	4.1500	0.0000	0.0000	0.0000	0.0000;
	96	95	0.000563	0.003253	0	56.18	0	0	0	0	1	0	0	-34.0000	-9.0700	34.0100	9.1100	0.0000	0.0000	0.0000	0.0000;
	95	170	0.002111	0.020268	0.00654	320.29	0	0	0	0	1	0	0	12.2800	0.8200	-12.2800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	95	369	0.004094	0.039316	0.01269	320.29	0	0	0	0	1	0	0	-46.2900	-9.9200	46.3800	9.4700	0.0000	0.0000	0.0000	0.0000;
	98	97	0.000569	0.003986	0	66.43	0	0	0	0	1	0	0	-37.0900	-9.8900	37.1000	9.9500	0.0000	0.0000	0.0000	0.0000;
	181	97	0.002992	0.028734	0.00928	320.29	0	0	0	0	1	0	0	14.7600	21.1100	-14.7400	-21.8600	0.0000	0.0000	0.0000	0.0000;
	358	97	0.002676	0.024552	0.0087	320.29	0	0	0	0	1	0	0	22.3800	-12.6300	-22.3600	11.9100	0.0000	0.0000	0.0000	0.0000;
	100	99	0.000644	0.00362	0	22.69	0	0	0	0	1	0	0	-13.5200	-3.6100	13.5200	3.6100	0.0000	0.0000	0.0000	0.0000;
	101	99	0.000699	0.003294	0	1.37	0	0	0	0	1	0	0	-0.8900	-0.2400	0.8900	0.2400	0.0000	0.0000	0.0000	0.0000;
	99	465	0.002689	0.02582	0.00834	320.29	0	0	0	0	1	0	0	-9.3600	-4.7200	9.3600	3.8800	0.0000	0.0000	0.0000	0.0000;
	472	99	0.003318	0.031864	0.01029	320.29	0	0	0	0	1	0	0	5.0600	-1.9400	-5.0600	0.8700	0.0000	0.0000	0.0000	0.0000;
	103	102	0.000614	0.003874	0	64.6	0	0	0	0	1	0	0	-38.8000	-10.3500	38.8100	10.4100	0.0000	0.0000	0.0000	0.0000;
	102	308	0.00565	0.054254	0.01751	320.29	0	0	0	0	1	0	0	-67.0600	-10.0600	67.3200	10.7600	0.0000	0.0000	0.0000	0.0000;
	419	102	0.003638	0.034938	0.01128	320.29	0	0	0	0	1	0	0	-28.2200	-0.5100	28.2500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	105	104	0.000673	0.003751	0	144.23	0	0	0	0	1	0	0	-80.3300	-21.4200	80.3800	21.6700	0.0000	0.0000	0.0000	0.0000;
	104	191	0.005177	0.047485	0.01683	320.29	0	0	0	0	1	0	0	-63.8800	4.4200	64.0800	-4.2800	0.0000	0.0000	0.0000	0.0000;
	107	106	0.000575	0.003206	0	24.46	0	0	0	0	1	0	0	-16.0100	-4.2700	16.0100	4.2800	0.0000	0.0000	0.0000	0.0000;
	106	191	0.004468	0.042904	0.01385	320.29	0	0	0	0	1	0	0	41.5200	-3.1500	-41.4500	2.4200	0.0000	0.0000	0.0000	0.0000;
	236	106	0.003115	0.029915	0.00966	320.29	0	0	0	0	1	0	0	57.6300	1.0700	-57.5300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	109	108	0.000658	0.00301	0	62.91	0	0	0	0	1	0	0	-47.5800	-12.6900	47.6000	12.7600	0.0000	0.0000	0.0000	0.0000;
	108	472	0.002033	0.019521	0.0063	320.29	0	0	0	0	1	0	0	-97.6200	-24.6000	97.8200	25.8600	0.0000	0.0000	0.0000	0.0000;
	108	495	0.003611	0.034672	0.01119	320.29	0	0	0	0	1	0	0	50.0200	11.8400	-49.9300	-12.0900	0.0000	0.0000	0.0000	0.0000;
	111	110	0.000527	0.003708	0	87.02	0	0	0	0	1	0	0	-62.2900	-16.6100	62.3100	16.7600	0.0000	0.0000	0.0000	0.0000;
	274	110	0.003126	0.030018	0.00969	320.29	0	0	0	0	1	0	0	-49.2600	1.3800	49.3300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	110	316	0.003439	0.033025	0.01066	320.29	0	0	0	0	1	0	0	-111.6400	37.7200	112.0900	-34.4700	0.0000	0.0000	0.0000	0.0000;
	113	112	0.000644	0.003119	0	72.98	0	0	0	0	1	0	0	-45.9900	-12.2600	46.0000	12.3300	0.0000	0.0000	0.0000	0.0000;
	193	112	0.002867	0.027534	0.00889	320.29	0	0	0	0	1	0	0	-30.8500	7.3900	30.8800	-8.0400	0.0000	0.0000	0.0000	0.0000;
	112	236	0.006329	0.060777	0.01962	320.29	0	0	0	0	1	0	0	0.6400	-14.8700	-0.6300	12.9500	0.0000	0.0000	0.0000	0.0000;
	112	283	0.008619	0.08276	0.02672	320.29	0	0	0	0	1	0	0	11.1400	-5.8200	-11.1300	3.1800	0.0000	0.0000	0.0000	0.0000;
	372	112	0.002007	0.019267	0.00622	320.29	0	0	0	0	1	0	0	152.0000	11.5500	-151.5500	-7.8800	0.0000	0.0000	0.0000	0.0000;
	112	499	0.005577	0.051155	0.01813	320.29	0	0	0	0	1	0	0	54.4700	14.9300	-54.3000	-15.1700	0.0000	0.0000	0.0000	0.0000;
	115	114	0.000506	0.00336	0	6.74	0	0	0	0	1	0	0	-5.0600	-1.3500	5.0600	1.3500	0.0000	0.0000	0.0000	0.0000;
	116	114	0.000505	0.003411	0	5.26	0	0	0	0	1	0	0	-3.1000	-0.8300	3.1000	0.8300	0.0000	0.0000	0.0000	0.0000;
	114	191	0.005557	0.053364	0.01723	320.29	0	0	0	0	1	0	0	-17.7700	0.1300	17.7900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	114	312	0.006609	0.063462	0.02049	320.29	0	0	0	0	1	0	0	9.6100	-2.3000	-9.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	118	117	0.000634	0.003851	0	12.8	0	0	0	0	1	0	0	-8.8300	-2.3600	8.8300	2.3600	0.0000	0.0000	0.0000	0.0000;
	117	426	0.003172	0.029099	0.01031	320.29	0	0	0	0	1	0	0	-57.4100	-21.2300	57.5300	21.2500	0.0000	0.0000	0.0000	0.0000;
	490	117	0.002999	0.027508	0.00975	320.29	0	0	0	0	1	0	0	-48.5000	-19.1000	48.5800	18.8700	0.0000	0.0000	0.0000	0.0000;
	120	119	0.000556	0.003059	0	46.58	0	0	0	0	1	0	0	-31.6500	-8.4400	31.6600	8.4700	0.0000	0.0000	0.0000	0.0000;
	119	129	0.00235	0.021554	0.00764	320.29	0	0	0	0	1	0	0	41.7000	8.5100	-41.6600	-8.8500	0.0000	0.0000	0.0000	0.0000;
	253	119	0.001494	0.01435	0.00463	320.29	0	0	0	0	1	0	0	73.4400	17.3700	-73.3600	-16.9900	0.0000	0.0000	0.0000	0.0000;
	122	121	0.000555	0.003846	0	70.42	0	0	0	0	1	0	0	-53.3600	-14.2300	53.3800	14.3400	0.0000	0.0000	0.0000	0.0000;
	121	276	0.002548	0.024463	0.0079	320.29	0	0	0	0	1	0	0	-16.7400	-15.3000	16.7600	14.6100	0.0000	0.0000	0.0000	0.0000;
	121	287	0.007088	0.068058	0.02197	320.29	0	0	0	0	1	0	0	-36.6400	0.9600	36.7300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	124	123	0.0002	0.01438	0	488	0	0	1	0	1	0	0	-90.5500	-15.6100	90.5700	16.7600	0.0000	0.0000	0.0000	0.0000;
	125	123	0.00028	0.04064	0	346	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	126	123	0.00015	0.02189	0	352	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	127	123	0.00038	0.04792	0	378	0	0	1	0	1	0	0	162.0000	26.1000	-161.9100	-14.1700	0.0000	0.0000	0.0000	0.0000;
	128	123	0.00016	0.01585	0	391	0	0	1	0	1	0	0	162.0000	62.2100	-161.9600	-57.7900	0.0000	0.0000	0.0000	0.0000;
	165	123	0.000216	0.003138	0.05475	1493.89	0	0	0	0	1	0	0	208.1200	-6.6300	-208.0300	2.1000	0.0000	0.0000	0.0000	0.0000;
	124	260	0.00204	0.018709	0.00663	320.29	0	0	0	0	1	0	0	35.3100	7.6200	-35.2800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	124	369	0.007693	0.070568	0.02501	320.29	0	0	0	0	1	0	0	55.2500	7.9900	-55.0200	-8.5100	0.0000	0.0000	0.0000	0.0000;
	130	129	0.000698	0.003221	0	165.98	0	0	0	0	1	0	0	-103.2400	-27.5300	103.3200	27.9100	0.0000	0.0000	0.0000	0.0000;
	304	129	0.003063	0.029412	0.00949	320.29	0	0	0	0	1	0	0	16.6700	1.2200	-16.6600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	324	129	0.001878	0.017231	0.00611	320.29	0	0	0	0	1	0	0	45.0500	16.8200	-45.0100	-17.0000	0.0000	0.0000	0.0000	0.0000;
	132	131	0.000673	0.003615	0	41.59	0	0	0	0	1	0	0	-25.2000	-6.7200	25.2100	6.7400	0.0000	0.0000	0.0000	0.0000;
	131	333	0.002227	0.021386	0.0069	320.29	0	0	0	0	1	0	0	-8.0600	-1.1200	8.0600	0.4100	0.0000	0.0000	0.0000	0.0000;
	134	133	0.000515	0.003083	0	66.01	0	0	0	0	1	0	0	-42.6500	-11.3700	42.6500	11.4300	0.0000	0.0000	0.0000	0.0000;
	133	226	0.00644	0.059077	0.02094	320.29	0	0	0	0	1	0	0	5.5200	-0.3700	-5.5200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	133	369	0.006155	0.056462	0.02001	320.29	0	0	0	0	1	0	0	-30.8300	-6.2000	30.8900	4.6700	0.0000	0.0000	0.0000	0.0000;
	473	133	0.004755	0.045657	0.01474	320.29	0	0	0	0	1	0	0	20.2900	4.8400	-20.2700	-6.1700	0.0000	0.0000	0.0000	0.0000;
	136	135	0.000549	0.00366	0	45.59	0	0	0	0	1	0	0	-26.7600	-7.1400	26.7600	7.1600	0.0000	0.0000	0.0000	0.0000;
	135	287	0.007568	0.069421	0.0246	320.29	0	0	0	0	1	0	0	32.0000	-3.0900	-31.9200	1.2500	0.0000	0.0000	0.0000	0.0000;
	135	457	0.006865	0.062973	0.02232	320.29	0	0	0	0	1	0	0	-58.7600	-4.0700	58.9900	3.8700	0.0000	0.0000	0.0000	0.0000;
	138	137	0.000556	0.003788	0	122.92	0	0	0	0	1	0	0	-78.7000	-20.9900	78.7400	21.2400	0.0000	0.0000	0.0000	0.0000;
	137	214	0.00312	0.029961	0.00967	320.29	0	0	0	0	1	0	0	50.1900	4.5200	-50.1200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	137	426	0.002998	0.028792	0.00929	320.29	0	0	0	0	1	0	0	-64.4700	-12.8800	64.5900	13.1600	0.0000	0.0000	0.0000	0.0000;
	137	426	0.003	0.02879	0.00929	320.3	0	0	0	0	1	0	0	-64.4700	-12.8800	64.6000	13.1500	0.0000	0.0000	0.0000	0.0000;
	140	139	0.0006	0.003182	0	0.36	0	0	0	0	1	0	0	-0.2600	-0.0700	0.2600	0.0700	0.0000	0.0000	0.0000	0.0000;
	139	376	0.002676	0.025697	0.0083	320.29	0	0	0	0	1	0	0	89.1400	24.4400	-88.9200	-23.1600	0.0000	0.0000	0.0000	0.0000;
	429	139	0.001468	0.014094	0.00455	320.29	0	0	0	0	1	0	0	89.5200	25.2100	-89.4000	-24.5100	0.0000	0.0000	0.0000	0.0000;
	142	141	0.000687	0.003417	0	209.78	0	0	0	0	1	0	0	-161.3400	-43.0200	161.5400	43.9800	0.0000	0.0000	0.0000	0.0000;
	300	141	0.00267	0.024495	0.00868	320.29	0	0	0	0	1	0	0	-155.4300	38.7900	156.1100	-33.4400	0.0000	0.0000	0.0000	0.0000;
	144	143	0.00152	0.0766	0	336	0	0	1	0	1	0	0	301.2700	55.8000	-299.9600	10.6900	0.0000	0.0000	0.0000	0.0000;
	144	143	0.00152	0.0766	0	336	0	0	1	0	1	0	0	301.2700	55.8000	-299.9600	10.6900	0.0000	0.0000	0.0000	0.0000;
	145	143	0.00119	0.0337	0	322	0	0	1	0	1	0	0	150.2700	63.6800	-149.9800	-55.3800	0.0000	0.0000	0.0000	0.0000;
	145	143	0.00119	0.0337	0	322	0	0	1	0	1	0	0	150.2700	63.6800	-149.9800	-55.3800	0.0000	0.0000	0.0000	0.0000;
	143	338	0.002116	0.019409	0.00688	320.29	0	0	0	0	1	0	0	123.5200	27.6200	-123.1900	-25.3300	0.0000	0.0000	0.0000	0.0000;
	143	401	0.004057	0.038957	0.01258	320.29	0	0	0	0	1	0	0	210.2500	14.5300	-208.5100	0.8600	0.0000	0.0000	0.0000	0.0000;
	143	452	0.007537	0.07237	0.02336	320.29	0	0	0	0	1	0	0	130.4400	-5.6000	-129.2000	15.0600	0.0000	0.0000	0.0000	0.0000;
	496	143	0.002039	0.019581	0.00632	320.29	0	0	0	0	1	0	0	-140.6700	-16.2100	141.0700	19.3800	0.0000	0.0000	0.0000	0.0000;
	147	146	0.001007	0.05565	0	272	0	0	1	0	1	0	0	-22.5800	-20.8000	22.5900	21.3000	0.0000	0.0000	0.0000	0.0000;
	146	162	0.000285	0.004083	0.07307	1493.89	0	0	0	0	1	0	0	-17.6600	-9.9200	17.6700	2.2000	0.0000	0.0000	0.0000	0.0000;
	146	195	0.000327	0.004333	0.09131	1493.89	0	0	0	0	1	0	0	-4.9200	-11.3800	4.9200	1.7200	0.0000	0.0000	0.0000	0.0000;
	148	147	0.000593	0.003935	0	102.39	0	0	0	0	1	0	0	-57.4200	-15.3100	57.4400	15.4500	0.0000	0.0000	0.0000	0.0000;
	475	147	0.003185	0.030585	0.00987	320.29	0	0	0	0	1	0	0	34.9000	-6.0000	-34.8600	5.3500	0.0000	0.0000	0.0000	0.0000;
	150	149	0.00068	0.003693	0	2.36	0	0	0	0	1	0	0	-1.5000	-0.4000	1.5000	0.4000	0.0000	0.0000	0.0000	0.0000;
	293	149	0.004385	0.042112	0.01359	320.29	0	0	0	0	1	0	0	-54.1800	-1.9300	54.3000	1.7000	0.0000	0.0000	0.0000	0.0000;
	489	149	0.002444	0.023466	0.00758	320.29	0	0	0	0	1	0	0	-9.9300	-7.4300	9.9300	6.6800	0.0000	0.0000	0.0000	0.0000;
	152	151	0.000342	0.0203	0	570	0	0	1	0	1	0	0	-217.7300	4.0500	217.8900	5.0700	0.0000	0.0000	0.0000	0.0000;
	428	151	0.000454	0.006011	0.12668	1493.89	0	0	0	0	1	0	0	146.4800	30.6000	-146.3800	-42.7400	0.0000	0.0000	0.0000	0.0000;
	153	152	0.000529	0.003112	0	130.11	0	0	0	0	1	0	0	-93.1500	-24.8400	93.2000	25.1200	0.0000	0.0000	0.0000	0.0000;
	238	152	0.002155	0.02069	0.00668	320.29	0	0	0	0	1	0	0	-124.1800	-41.9800	124.5300	44.7200	0.0000	0.0000	0.0000	0.0000;
	155	154	0.000533	0.003005	0	89.97	0	0	0	0	1	0	0	-66.8400	-17.8200	66.8700	17.9700	0.0000	0.0000	0.0000	0.0000;
	154	429	0.002119	0.020352	0.00657	320.29	0	0	0	0	1	0	0	-140.4700	-35.1700	140.9000	38.6700	0.0000	0.0000	0.0000	0.0000;
	154	488	0.008007	0.07345	0.02603	320.29	0	0	0	0	1	0	0	73.6000	17.2000	-73.1500	-15.6600	0.0000	0.0000	0.0000	0.0000;
	157	156	0.000597	0.003579	0	164.26	0	0	0	0	1	0	0	-105.4500	-28.1200	105.5300	28.5600	0.0000	0.0000	0.0000	0.0000;
	488	156	0.001861	0.017075	0.00605	320.29	0	0	0	0	1	0	0	64.3800	9.5600	-64.3000	-9.4100	0.0000	0.0000	0.0000	0.0000;
	159	158	0.000601	0.003873	0	31.35	0	0	0	0	1	0	0	-22.8500	-6.0900	22.8500	6.1100	0.0000	0.0000	0.0000	0.0000;
	158	233	0.006097	0.055925	0.01982	320.29	0	0	0	0	1	0	0	-47.7700	-9.8200	47.9100	9.0700	0.0000	0.0000	0.0000	0.0000;
	158	291	0.005133	0.049293	0.01591	320.29	0	0	0	0	1	0	0	24.9200	3.7000	-24.8800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	161	160	0.000556	0.003568	0	44.84	0	0	0	0	1	0	0	-25.9500	-6.9200	25.9600	6.9500	0.0000	0.0000	0.0000	0.0000;
	160	212	0.002567	0.02465	0.00796	320.29	0	0	0	0	1	0	0	-13.3500	0.2800	13.3600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	160	399	0.004015	0.036828	0.01305	320.29	0	0	0	0	1	0	0	-12.6000	-7.2300	12.6100	5.9400	0.0000	0.0000	0.0000	0.0000;
	163	162	0.000345	0.01982	0	510	0	0	1	0	1	0	0	-72.7800	-18.3200	72.8000	19.3800	0.0000	0.0000	0.0000	0.0000;
	163	162	0.000366	0.01982	0	510	0	0	1	0	1	0	0	-72.8000	-18.2400	72.8200	19.3000	0.0000	0.0000	0.0000	0.0000;
	162	195	0.000226	0.003275	0.05716	1493.89	0	0	0	0	1	0	0	15.5600	-4.1600	-15.5600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	162	220	0.00139	0.018388	0.3875	1493.89	0	0	0	0	1	0	0	-398.7000	-14.5100	400.7800	0.8100	0.0000	0.0000	0.0000	0.0000;
	162	232	0.000529	0.007594	0.13589	1493.89	0	0	0	0	1	0	0	219.8500	-22.2100	-219.6100	11.3000	0.0000	0.0000	0.0000	0.0000;
	164	163	0.00065	0.003987	0	174.51	0	0	0	0	1	0	0	-98.1500	-26.1700	98.2200	26.5700	0.0000	0.0000	0.0000	0.0000;
	200	163	0.003267	0.029965	0.01062	320.29	0	0	0	0	1	0	0	-47.2900	-10.4300	47.3600	9.9900	0.0000	0.0000	0.0000	0.0000;
	166	165	0.000183	0.00871	0	606	0	0	1	0	1	0	0	-332.8100	-56.7300	333.0100	66.1900	0.0000	0.0000	0.0000	0.0000;
	167	165	0.000463	0.02157	0	411	0	0	1	0	1	0	0	193.5000	45.9200	-193.3300	-38.0400	0.0000	0.0000	0.0000	0.0000;
	168	165	0.00029	0.03549	0	445	0	0	1	0	1	0	0	193.5000	32.7800	-193.4000	-20.1400	0.0000	0.0000	0.0000	0.0000;
	169	165	0.00035	0.02558	0	543	0	0	1	0	1	0	0	387.0000	51.6300	-386.5100	-15.5800	0.0000	0.0000	0.0000	0.0000;
	165	386	0.000718	0.010423	0.18188	1493.89	0	0	0	0	1	0	0	232.1000	14.1900	-231.7400	-28.0900	0.0000	0.0000	0.0000	0.0000;
	166	228	0.004845	0.044445	0.01575	320.29	0	0	0	0	1	0	0	210.1400	40.2800	-208.0200	-22.4900	0.0000	0.0000	0.0000	0.0000;
	260	166	0.00199	0.01825	0.00647	320.29	0	0	0	0	1	0	0	16.6000	3.0900	-16.5900	-3.7200	0.0000	0.0000	0.0000	0.0000;
	166	289	0.002113	0.020294	0.00655	320.29	0	0	0	0	1	0	0	139.2600	20.1800	-138.8700	-17.0300	0.0000	0.0000	0.0000	0.0000;
	171	170	0.000513	0.003774	0	20.92	0	0	0	0	1	0	0	-12.3800	-3.3000	12.3800	3.3100	0.0000	0.0000	0.0000	0.0000;
	170	226	0.004631	0.042483	0.01506	320.29	0	0	0	0	1	0	0	-0.0900	-1.8500	0.0900	0.3100	0.0000	0.0000	0.0000	0.0000;
	173	172	0.000675	0.003134	0	4.69	0	0	0	0	1	0	0	-3.1400	-0.8400	3.1400	0.8400	0.0000	0.0000	0.0000	0.0000;
	174	172	0.000586	0.003039	0	12.34	0	0	0	0	1	0	0	-7.3000	-1.9500	7.3100	1.9500	0.0000	0.0000	0.0000	0.0000;
	202	172	0.004073	0.039112	0.01263	320.29	0	0	0	0	1	0	0	21.3500	-9.6600	-21.3300	8.6000	0.0000	0.0000	0.0000	0.0000;
	172	244	0.003291	0.031599	0.0102	320.29	0	0	0	0	1	0	0	10.8900	-11.3800	-10.8800	10.4200	0.0000	0.0000	0.0000	0.0000;
	176	175	0.00039	0.03857	0	273	0	0	1	0	1	0	0	39.3300	-28.9900	-39.3200	29.8700	0.0000	0.0000	0.0000	0.0000;
	175	220	0.001099	0.01596	0.27851	1493.89	0	0	0	0	1	0	0	39.3200	-29.8700	-39.3000	0.3100	0.0000	0.0000	0.0000	0.0000;
	177	176	0.000557	0.003649	0	12.91	0	0	0	0	1	0	0	-8.7800	-2.3400	8.7800	2.3400	0.0000	0.0000	0.0000	0.0000;
	178	176	0.000684	0.003156	0	10.65	0	0	0	0	1	0	0	-6.8100	-1.8200	6.8100	1.8200	0.0000	0.0000	0.0000	0.0000;
	318	176	0.003427	0.032909	0.01062	320.29	0	0	0	0	1	0	0	-55.1100	0.8300	55.2100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	180	179	0.000694	0.003302	0	25.21	0	0	0	0	1	0	0	-14.1400	-3.7700	14.1400	3.7800	0.0000	0.0000	0.0000	0.0000;
	179	291	0.005964	0.05727	0.01849	320.29	0	0	0	0	1	0	0	-17.2500	-4.6700	17.2700	2.9800	0.0000	0.0000	0.0000	0.0000;
	345	179	0.005081	0.046608	0.01652	320.29	0	0	0	0	1	0	0	-8.4300	-4.8800	8.4400	3.2600	0.0000	0.0000	0.0000	0.0000;
	179	374	0.003774	0.036236	0.0117	320.29	0	0	0	0	1	0	0	-5.3200	-2.3600	5.3300	1.1900	0.0000	0.0000	0.0000	0.0000;
	182	181	0.000631	0.003715	0	145.73	0	0	0	0	1	0	0	-82.6100	-22.0300	82.6600	22.3000	0.0000	0.0000	0.0000	0.0000;
	181	487	0.002751	0.026421	0.00853	320.29	0	0	0	0	1	0	0	-97.4200	17.9500	97.6800	-16.2800	0.0000	0.0000	0.0000	0.0000;
	184	183	0.000542	0.003008	0	40.45	0	0	0	0	1	0	0	-30.1800	-8.0500	30.1800	8.0800	0.0000	0.0000	0.0000	0.0000;
	183	247	0.001965	0.018868	0.00609	320.29	0	0	0	0	1	0	0	18.9900	-9.0700	-18.9800	8.5100	0.0000	0.0000	0.0000	0.0000;
	183	274	0.003673	0.035265	0.01138	320.29	0	0	0	0	1	0	0	-49.1700	1.0000	49.2600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	186	185	0.000562	0.003066	0	76.88	0	0	0	0	1	0	0	-45.3500	-12.0900	45.3600	12.1600	0.0000	0.0000	0.0000	0.0000;
	445	185	0.003074	0.028201	0.00999	320.29	0	0	0	0	1	0	0	-89.8800	1.9800	90.1300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	185	467	0.002016	0.018496	0.00655	320.29	0	0	0	0	1	0	0	-135.4900	-11.4100	135.8500	14.0900	0.0000	0.0000	0.0000	0.0000;
	188	187	0.00067	0.003145	0	19.87	0	0	0	0	1	0	0	-11.0500	-2.9500	11.0500	2.9500	0.0000	0.0000	0.0000	0.0000;
	187	454	0.013848	0.127035	0.04502	320.29	0	0	0	0	1	0	0	23.2300	-2.8000	-23.1500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	190	189	0.00069	0.00301	0	22.9	0	0	0	0	1	0	0	-14.0700	-3.7500	14.0700	3.7600	0.0000	0.0000	0.0000	0.0000;
	192	191	0.000684	0.003764	0	27.24	0	0	0	0	1	0	0	-16.4400	-4.3800	16.4400	4.3900	0.0000	0.0000	0.0000	0.0000;
	191	205	0.005326	0.051141	0.01651	320.29	0	0	0	0	1	0	0	31.9600	-8.0900	-31.9000	6.9000	0.0000	0.0000	0.0000	0.0000;
	191	293	0.005164	0.049592	0.01601	320.29	0	0	0	0	1	0	0	-28.5300	3.6600	28.5700	-4.9200	0.0000	0.0000	0.0000	0.0000;
	194	193	0.000696	0.003802	0	49.31	0	0	0	0	1	0	0	-28.6900	-7.6500	28.7000	7.6800	0.0000	0.0000	0.0000	0.0000;
	196	195	0.00023	0.01443	0	560	0	0	1	0	1	0	0	-286.7900	-56.1300	286.9800	67.9900	0.0000	0.0000	0.0000	0.0000;
	197	195	0.0006	0.03102	0	597	0	0	1	0	1	0	0	293.6000	43.3700	-293.1100	-18.1100	0.0000	0.0000	0.0000	0.0000;
	198	195	0.000386	0.02185	0	527	0	0	1	0	1	0	0	207.3000	52.6500	-207.1400	-43.4100	0.0000	0.0000	0.0000	0.0000;
	371	195	0.000451	0.005966	0.12573	1493.89	0	0	0	0	1	0	0	-223.6900	-4.1800	223.9100	-6.3000	0.0000	0.0000	0.0000	0.0000;
	199	196	0.000693	0.003312	0	123.99	0	0	0	0	1	0	0	-86.3900	-23.0400	86.4500	23.2900	0.0000	0.0000	0.0000	0.0000;
	201	200	0.000686	0.003174	0	14.82	0	0	0	0	1	0	0	-8.8900	-2.3700	8.8900	2.3700	0.0000	0.0000	0.0000	0.0000;
	203	202	0.000644	0.003618	0	6.57	0	0	0	0	1	0	0	-4.6900	-1.2500	4.6900	1.2500	0.0000	0.0000	0.0000	0.0000;
	204	202	0.000553	0.003889	0	72.65	0	0	0	0	1	0	0	-45.6700	-12.1800	45.6800	12.2600	0.0000	0.0000	0.0000	0.0000;
	380	202	0.00536	0.05147	0.01661	320.29	0	0	0	0	1	0	0	71.9900	4.8200	-71.7200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	206	205	0.000554	0.003028	0	4.37	0	0	0	0	1	0	0	-3.0100	-0.8000	3.0100	0.8000	0.0000	0.0000	0.0000	0.0000;
	207	205	0.000653	0.0037	0	30.41	0	0	0	0	1	0	0	-22.5700	-6.0200	22.5800	6.0400	0.0000	0.0000	0.0000	0.0000;
	205	312	0.006767	0.062072	0.022	320.29	0	0	0	0	1	0	0	-1.1200	2.9300	1.1200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	209	208	0.000514	0.003601	0	141.36	0	0	0	0	1	0	0	-81.8500	-21.8300	81.8900	22.0800	0.0000	0.0000	0.0000	0.0000;
	322	208	0.00286	0.027459	0.00886	320.29	0	0	0	0	1	0	0	134.1800	-48.7900	-133.5900	53.5200	0.0000	0.0000	0.0000	0.0000;
	356	208	0.002554	0.024525	0.00792	320.29	0	0	0	0	1	0	0	-51.6300	-5.7200	51.7000	5.5700	0.0000	0.0000	0.0000	0.0000;
	211	210	0.000679	0.003783	0	54.3	0	0	0	0	1	0	0	-34.2800	-9.1400	34.2900	9.1900	0.0000	0.0000	0.0000	0.0000;
	488	210	0.003712	0.035641	0.01151	320.29	0	0	0	0	1	0	0	-89.1300	-20.0000	89.4400	21.8600	0.0000	0.0000	0.0000	0.0000;
	213	212	0.000628	0.003685	0	155.03	0	0	0	0	1	0	0	-97.4800	-26.0000	97.5400	26.3600	0.0000	0.0000	0.0000	0.0000;
	212	399	0.003344	0.032113	0.01037	320.29	0	0	0	0	1	0	0	-4.1500	-8.6800	4.1500	7.6200	0.0000	0.0000	0.0000	0.0000;
	408	212	0.002879	0.027648	0.00893	320.29	0	0	0	0	1	0	0	107.0800	18.7700	-106.7500	-16.6100	0.0000	0.0000	0.0000	0.0000;
	215	214	0.000578	0.003813	0	124.11	0	0	0	0	1	0	0	-84.4800	-22.5300	84.5200	22.8200	0.0000	0.0000	0.0000	0.0000;
	214	403	0.004217	0.040493	0.01307	320.29	0	0	0	0	1	0	0	-34.4000	-18.0700	34.4700	17.3400	0.0000	0.0000	0.0000	0.0000;
	217	216	0.0006	0.003129	0	71.72	0	0	0	0	1	0	0	-55.1000	-14.6900	55.1200	14.8000	0.0000	0.0000	0.0000	0.0000;
	219	218	0.000581	0.003657	0	0.6	0	0	0	0	1	0	0	-0.3300	-0.0900	0.3300	0.0900	0.0000	0.0000	0.0000	0.0000;
	218	399	0.004545	0.043647	0.01409	320.29	0	0	0	0	1	0	0	-32.7900	11.8700	32.8400	-12.8400	0.0000	0.0000	0.0000	0.0000;
	221	220	0.000872	0.02901	0	556	0	0	1	0	1	0	0	-209.6100	-43.5500	209.9900	56.3300	0.0000	0.0000	0.0000	0.0000;
	222	220	0.000485	0.02225	0	228	0	0	1	0	1	0	0	5.2000	2.0000	-5.2000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	223	220	0.000575	0.03062	0	248	0	0	1	0	1	0	0	18.0000	6.9100	-18.0000	-6.8100	0.0000	0.0000	0.0000	0.0000;
	224	220	0.000543	0.02404	0	588	0	0	1	0	1	0	0	255.6400	19.4500	-255.3000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	224	220	0.00043	0.02404	0	588	0	0	1	0	1	0	0	255.5600	20.6600	-255.3000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	225	220	0.00018	0.01242	0	628	0	0	1	0	1	0	0	257.4000	34.8300	-257.2900	-27.0900	0.0000	0.0000	0.0000	0.0000;
	225	220	0.00018	0.01242	0	628	0	0	1	0	1	0	0	257.4000	34.8300	-257.2900	-27.0900	0.0000	0.0000	0.0000	0.0000;
	220	471	0.000978	0.014205	0.24789	1493.89	0	0	0	0	1	0	0	476.9000	16.4100	-474.8200	-12.6100	0.0000	0.0000	0.0000	0.0000;
	221	447	0.00397	0.038119	0.01231	320.29	0	0	0	0	1	0	0	154.2500	14.1000	-153.3300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	221	478	0.003036	0.029155	0.00941	320.29	0	0	0	0	1	0	0	-31.2800	18.4300	31.3200	-19.0300	0.0000	0.0000	0.0000	0.0000;
	221	493	0.003413	0.032773	0.01058	320.29	0	0	0	0	1	0	0	86.6500	11.0200	-86.4000	-9.7100	0.0000	0.0000	0.0000	0.0000;
	227	226	0.000667	0.003347	0	8.92	0	0	0	0	1	0	0	-5.4200	-1.4500	5.4200	1.4500	0.0000	0.0000	0.0000	0.0000;
	229	228	0.00059	0.003589	0	77.87	0	0	0	0	1	0	0	-54.0900	-14.4200	54.1100	14.5400	0.0000	0.0000	0.0000	0.0000;
	228	468	0.004892	0.046972	0.01516	320.29	0	0	0	0	1	0	0	20.1500	-9.0200	-20.1300	7.7200	0.0000	0.0000	0.0000	0.0000;
	228	474	0.006513	0.059749	0.02117	320.29	0	0	0	0	1	0	0	133.7600	16.9700	-132.5800	-8.1900	0.0000	0.0000	0.0000	0.0000;
	231	230	0.00368	0.18877	0	65	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	285	230	0.002749	0.026397	0.00852	320.29	0	0	0	0	1	0	0	-118.0000	8.2800	118.3800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	233	232	0.00046	0.0207	0	628	0	0	1	0	1	0	0	-294.6300	-35.4100	295.0200	52.9700	0.0000	0.0000	0.0000	0.0000;
	262	232	0.000253	0.003627	0.0649	1493.89	0	0	0	0	1	0	0	-141.5500	-12.7000	141.6000	6.5200	0.0000	0.0000	0.0000	0.0000;
	232	371	0.000494	0.006532	0.13765	1493.89	0	0	0	0	1	0	0	-42.7600	12.1400	42.7700	-26.5700	0.0000	0.0000	0.0000	0.0000;
	232	453	0.000324	0.004292	0.09045	1493.89	0	0	0	0	1	0	0	54.7700	-54.8200	-54.7500	45.4500	0.0000	0.0000	0.0000	0.0000;
	234	233	0.000551	0.003415	0	95.68	0	0	0	0	1	0	0	-59.9600	-15.9900	59.9800	16.1200	0.0000	0.0000	0.0000	0.0000;
	233	486	0.002266	0.021759	0.00702	320.29	0	0	0	0	1	0	0	88.4700	9.0500	-88.3000	-8.1200	0.0000	0.0000	0.0000	0.0000;
	236	235	0.00024	0.02788	0	507	0	0	1	0	1	0	0	-81.2600	-25.3900	81.2800	27.3300	0.0000	0.0000	0.0000	0.0000;
	235	271	0.000313	0.004136	0.08716	1493.89	0	0	0	0	1	0	0	85.4900	4.9000	-85.4600	-13.8500	0.0000	0.0000	0.0000	0.0000;
	235	407	0.001237	0.016366	0.3449	1493.89	0	0	0	0	1	0	0	-166.7700	-32.2300	167.0900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	237	236	0.000696	0.003348	0	4.32	0	0	0	0	1	0	0	-2.7100	-0.7200	2.7100	0.7200	0.0000	0.0000	0.0000	0.0000;
	283	236	0.004516	0.041425	0.01468	320.29	0	0	0	0	1	0	0	-21.5300	-11.9300	21.5500	10.6400	0.0000	0.0000	0.0000	0.0000;
	239	238	0.000513	0.003619	0	64.09	0	0	0	0	1	0	0	-39.1300	-10.4400	39.1400	10.4900	0.0000	0.0000	0.0000	0.0000;
	241	240	0.00054	0.003983	0	27.17	0	0	0	0	1	0	0	-19.7400	-5.2600	19.7400	5.2800	0.0000	0.0000	0.0000	0.0000;
	240	272	0.011645	0.10682	0.03785	320.29	0	0	0	0	1	0	0	-34.1200	1.8400	34.2500	-4.6000	0.0000	0.0000	0.0000	0.0000;
	243	242	0.000606	0.003702	0	130.7	0	0	0	0	1	0	0	-74.4700	-19.8600	74.5000	20.0700	0.0000	0.0000	0.0000	0.0000;
	242	287	0.007052	0.067713	0.02186	320.29	0	0	0	0	1	0	0	-87.9700	19.0900	88.5300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	242	320	0.003028	0.029073	0.00938	320.29	0	0	0	0	1	0	0	13.4700	33.6600	-13.4300	-34.2500	0.0000	0.0000	0.0000	0.0000;
	245	244	0.000598	0.003153	0	15.81	0	0	0	0	1	0	0	-11.8400	-3.1600	11.8400	3.1600	0.0000	0.0000	0.0000	0.0000;
	244	426	0.0037	0.033941	0.01203	320.29	0	0	0	0	1	0	0	-0.9600	-13.5800	0.9600	12.4100	0.0000	0.0000	0.0000	0.0000;
	247	246	0.00123	0.06785	0	271	0	0	1	0	1	0	0	18.9800	-8.5100	-18.9800	8.7900	0.0000	0.0000	0.0000	0.0000;
	248	246	0.001314	0.05441	0	336	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	246	0.001385	0.05427	0	333	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	246	0.00041	0.02016	0	628	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	246	0.000393	0.02016	0	628	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	246	332	0.000921	0.01337	0.23332	1493.89	0	0	0	0	1	0	0	23.6100	3.0700	-23.6000	-27.7400	0.0000	0.0000	0.0000	0.0000;
	428	246	0.001101	0.014563	0.30689	1493.89	0	0	0	0	1	0	0	-0.2300	-20.4900	0.2300	-12.1400	0.0000	0.0000	0.0000	0.0000;
	246	471	0.001086	0.014374	0.30292	1493.89	0	0	0	0	1	0	0	-4.8600	0.2800	4.8600	-32.4100	0.0000	0.0000	0.0000	0.0000;
	252	251	0.000661	0.003863	0	171.55	0	0	0	0	1	0	0	-118.6800	-31.6500	118.7900	32.2500	0.0000	0.0000	0.0000	0.0000;
	251	360	0.004529	0.041546	0.01472	320.29	0	0	0	0	1	0	0	-87.9300	-17.0300	88.2900	18.9600	0.0000	0.0000	0.0000	0.0000;
	417	251	0.004262	0.04093	0.01321	320.29	0	0	0	0	1	0	0	30.9100	14.3900	-30.8600	-15.2100	0.0000	0.0000	0.0000	0.0000;
	254	253	0.00422	0.13453	0	134	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	253	0.00273	0.10598	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	253	0.00659	0.18871	0	65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	257	253	0.00255	0.08097	0	142	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	258	253	0.00935	0.25929	0	52	0	0	1	0	1	0	0	1.1000	0.5100	-1.1000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	259	253	0.000652	0.003579	0	11.94	0	0	0	0	1	0	0	-8.1600	-2.1800	8.1600	2.1800	0.0000	0.0000	0.0000	0.0000;
	253	347	0.00255	0.024489	0.00791	320.29	0	0	0	0	1	0	0	41.0100	7.7900	-40.9700	-8.1300	0.0000	0.0000	0.0000	0.0000;
	253	417	0.005333	0.048916	0.01733	320.29	0	0	0	0	1	0	0	-26.7900	-12.2500	26.8400	10.9600	0.0000	0.0000	0.0000	0.0000;
	261	260	0.000574	0.003316	0	31.44	0	0	0	0	1	0	0	-18.6800	-4.9800	18.6900	4.9900	0.0000	0.0000	0.0000	0.0000;
	263	262	0.000384	0.01827	0	656	0	0	1	0	1	0	0	-424.8100	-9.2500	425.4700	40.8000	0.0000	0.0000	0.0000	0.0000;
	264	262	0.00052	0.05005	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	262	0.00023	0.03379	0	241	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	263	0.000571	0.003406	0	107.16	0	0	0	0	1	0	0	-61.7800	-16.4800	61.8000	16.6100	0.0000	0.0000	0.0000	0.0000;
	263	276	0.000864	0.008296	0.00268	320.29	0	0	0	0	1	0	0	116.7300	56.2000	-116.5900	-55.1500	0.0000	0.0000	0.0000	0.0000;
	263	326	0.002523	0.024229	0.00782	320.29	0	0	0	0	1	0	0	128.6100	23.3400	-128.1900	-20.1800	0.0000	0.0000	0.0000	0.0000;
	263	476	0.001806	0.017343	0.0056	320.29	0	0	0	0	1	0	0	18.8000	30.1500	-18.7800	-30.5200	0.0000	0.0000	0.0000	0.0000;
	263	491	0.003463	0.033251	0.01073	320.29	0	0	0	0	1	0	0	98.8600	8.4000	-98.5300	-6.3800	0.0000	0.0000	0.0000	0.0000;
	268	267	0.000502	0.003575	0	206.87	0	0	0	0	1	0	0	-117.1500	-31.2400	117.2200	31.7500	0.0000	0.0000	0.0000	0.0000;
	312	267	0.004476	0.042984	0.01388	320.29	0	0	0	0	1	0	0	67.9400	1.2800	-67.7500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	270	269	0.000574	0.003977	0	10.95	0	0	0	0	1	0	0	-6.8000	-1.8100	6.8000	1.8200	0.0000	0.0000	0.0000	0.0000;
	475	269	0.003534	0.033937	0.01096	320.29	0	0	0	0	1	0	0	-35.0600	5.9600	35.1100	-6.6700	0.0000	0.0000	0.0000	0.0000;
	272	271	0.001006	0.03765	0	484	0	0	1	0	1	0	0	-85.3900	-11.1800	85.4600	13.8500	0.0000	0.0000	0.0000	0.0000;
	273	272	0.000567	0.003997	0	15.37	0	0	0	0	1	0	0	-9.4900	-2.5300	9.4900	2.5300	0.0000	0.0000	0.0000	0.0000;
	275	274	0.0012	0.04081	0	225	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	277	276	0.000539	0.003663	0	0.66	0	0	0	0	1	0	0	-0.4000	-0.1100	0.4100	0.1100	0.0000	0.0000	0.0000	0.0000;
	278	276	0.000529	0.00385	0	8.45	0	0	0	0	1	0	0	-5.7700	-1.5400	5.7700	1.5400	0.0000	0.0000	0.0000	0.0000;
	276	320	0.00321	0.030825	0.00995	320.29	0	0	0	0	1	0	0	137.7300	11.4000	-137.1400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	276	485	0.002629	0.024118	0.00855	320.29	0	0	0	0	1	0	0	19.1000	18.0400	-19.0800	-18.7600	0.0000	0.0000	0.0000	0.0000;
	280	279	0.000691	0.003081	0	24.56	0	0	0	0	1	0	0	-16.9400	-4.5200	16.9500	4.5300	0.0000	0.0000	0.0000	0.0000;
	279	340	0.005965	0.057279	0.01849	320.29	0	0	0	0	1	0	0	18.0100	-2.0300	-17.9900	0.3600	0.0000	0.0000	0.0000	0.0000;
	279	468	0.003204	0.030766	0.00993	320.29	0	0	0	0	1	0	0	-34.9500	-2.5000	34.9900	1.8800	0.0000	0.0000	0.0000	0.0000;
	282	281	0.000539	0.003617	0	203.73	0	0	0	0	1	0	0	-117.3000	-31.2800	117.3800	31.8200	0.0000	0.0000	0.0000	0.0000;
	310	281	0.002251	0.021614	0.00698	320.29	0	0	0	0	1	0	0	-77.7200	44.9900	77.9000	-43.9400	0.0000	0.0000	0.0000	0.0000;
	281	328	0.004967	0.04556	0.01615	320.29	0	0	0	0	1	0	0	-129.6200	6.8500	130.4700	-0.6700	0.0000	0.0000	0.0000	0.0000;
	281	384	0.00383	0.03678	0.01187	320.29	0	0	0	0	1	0	0	-65.6600	5.2700	65.8300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	284	283	0.000645	0.003988	0	48.08	0	0	0	0	1	0	0	-32.6500	-8.7100	32.6600	8.7500	0.0000	0.0000	0.0000	0.0000;
	286	285	0.000667	0.003266	0	13.41	0	0	0	0	1	0	0	-8.2700	-2.2000	8.2700	2.2100	0.0000	0.0000	0.0000	0.0000;
	285	487	0.003238	0.031094	0.01004	320.29	0	0	0	0	1	0	0	109.7300	-10.4800	-109.3500	13.1700	0.0000	0.0000	0.0000	0.0000;
	288	287	0.000507	0.003818	0	89.94	0	0	0	0	1	0	0	-58.1100	-15.5000	58.1200	15.6300	0.0000	0.0000	0.0000	0.0000;
	287	415	0.004281	0.039274	0.01392	320.29	0	0	0	0	1	0	0	45.4300	7.5800	-45.3400	-8.2000	0.0000	0.0000	0.0000	0.0000;
	287	476	0.007441	0.068262	0.02419	320.29	0	0	0	0	1	0	0	21.3600	-7.2500	-21.3200	5.0900	0.0000	0.0000	0.0000	0.0000;
	290	289	0.000543	0.003807	0	5.93	0	0	0	0	1	0	0	-3.6900	-0.9800	3.6900	0.9800	0.0000	0.0000	0.0000	0.0000;
	468	289	0.00577	0.055406	0.01789	320.29	0	0	0	0	1	0	0	-134.1400	-7.9500	135.1800	16.0400	0.0000	0.0000	0.0000	0.0000;
	292	291	0.000582	0.003221	0	12.61	0	0	0	0	1	0	0	-7.6200	-2.0300	7.6200	2.0300	0.0000	0.0000	0.0000	0.0000;
	294	293	0.000645	0.00329	0	35.71	0	0	0	0	1	0	0	-25.6000	-6.8300	25.6100	6.8500	0.0000	0.0000	0.0000	0.0000;
	296	295	0.000531	0.003433	0	10.75	0	0	0	0	1	0	0	-7.7900	-2.0800	7.7900	2.0800	0.0000	0.0000	0.0000	0.0000;
	314	295	0.003193	0.030657	0.0099	320.29	0	0	0	0	1	0	0	-53.1500	4.7500	53.2400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	295	447	0.00342	0.031369	0.01112	320.29	0	0	0	0	1	0	0	-95.4400	10.6200	95.7500	-8.9200	0.0000	0.0000	0.0000	0.0000;
	477	295	0.003486	0.03347	0.0108	320.29	0	0	0	0	1	0	0	27.6900	1.0400	-27.6600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	298	297	0.000588	0.03135	0	348	0	0	1	0	1	0	0	-84.2100	-6.9000	84.2500	9.0700	0.0000	0.0000	0.0000	0.0000;
	425	297	0.000275	0.003997	0.06976	1493.89	0	0	0	0	1	0	0	-132.7800	-15.5600	132.8300	9.0100	0.0000	0.0000	0.0000	0.0000;
	297	440	0.000652	0.009346	0.16726	1493.89	0	0	0	0	1	0	0	-254.1000	50.0500	254.5300	-61.2100	0.0000	0.0000	0.0000	0.0000;
	299	298	0.00054	0.003634	0	20.05	0	0	0	0	1	0	0	-14.5700	-3.8800	14.5700	3.8900	0.0000	0.0000	0.0000	0.0000;
	298	426	0.003241	0.031118	0.01005	320.29	0	0	0	0	1	0	0	69.6400	3.0100	-69.4900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	301	300	0.00245	0.08126	0	67	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	302	300	0.00367	0.07834	0	75	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	303	300	0.000646	0.003997	0	139.23	0	0	0	0	1	0	0	-86.7600	-23.1400	86.8100	23.4600	0.0000	0.0000	0.0000	0.0000;
	405	300	0.003374	0.032399	0.01046	320.29	0	0	0	0	1	0	0	-33.7500	0.7400	33.7900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	300	478	0.008364	0.080315	0.02593	320.29	0	0	0	0	1	0	0	40.6400	-17.7100	-40.4800	16.5900	0.0000	0.0000	0.0000	0.0000;
	305	304	0.02066	0.53593	0	28	0	0	1	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	306	304	0.00522	0.24992	0	63	0	0	1	0	1	0	0	2.4000	0.9200	-2.4000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	307	304	0.000547	0.003467	0	122.19	0	0	0	0	1	0	0	-76.0400	-20.2800	76.0800	20.5000	0.0000	0.0000	0.0000	0.0000;
	309	308	0.000658	0.003995	0	13.62	0	0	0	0	1	0	0	-9.0300	-2.4100	9.0300	2.4100	0.0000	0.0000	0.0000	0.0000;
	308	500	0.006944	0.066685	0.02153	320.29	0	0	0	0	1	0	0	-17.2200	-6.1300	17.2500	4.1200	0.0000	0.0000	0.0000	0.0000;
	311	310	0.000617	0.003587	0	60.45	0	0	0	0	1	0	0	-43.8300	-11.6900	43.8400	11.7600	0.0000	0.0000	0.0000	0.0000;
	358	310	0.002931	0.026886	0.00953	320.29	0	0	0	0	1	0	0	-33.8400	5.9600	33.8800	-6.6000	0.0000	0.0000	0.0000	0.0000;
	313	312	0.000642	0.003976	0	17.95	0	0	0	0	1	0	0	-12.4400	-3.3200	12.4400	3.3200	0.0000	0.0000	0.0000	0.0000;
	399	312	0.004822	0.046299	0.01495	320.29	0	0	0	0	1	0	0	72.1400	0.3800	-71.9000	0.3700	0.0000	0.0000	0.0000	0.0000;
	315	314	0.000536	0.003143	0	0.67	0	0	0	0	1	0	0	-0.4300	-0.1100	0.4300	0.1100	0.0000	0.0000	0.0000	0.0000;
	317	316	0.000671	0.003045	0	5.45	0	0	0	0	1	0	0	-3.7500	-1.0000	3.7500	1.0000	0.0000	0.0000	0.0000	0.0000;
	319	318	0.00159	0.07586	0	120	0	0	1	0	1	0	0	42.3000	16.2400	-42.2700	-14.7900	0.0000	0.0000	0.0000	0.0000;
	318	336	0.005467	0.050154	0.01777	320.29	0	0	0	0	1	0	0	47.8500	6.1600	-47.7300	-6.8800	0.0000	0.0000	0.0000	0.0000;
	378	318	0.001301	0.012497	0.00403	320.29	0	0	0	0	1	0	0	-49.4900	-7.9200	49.5300	7.8000	0.0000	0.0000	0.0000	0.0000;
	321	320	0.000626	0.003619	0	269.4	0	0	0	0	1	0	0	-150.4200	-40.1100	150.5700	40.9800	0.0000	0.0000	0.0000	0.0000;
	323	322	0.000658	0.003109	0	75.55	0	0	0	0	1	0	0	-45.2700	-12.0700	45.2800	12.1400	0.0000	0.0000	0.0000	0.0000;
	324	322	0.001572	0.014419	0.00511	320.29	0	0	0	0	1	0	0	-148.5700	-44.8400	148.9600	47.8900	0.0000	0.0000	0.0000	0.0000;
	325	324	0.000537	0.003712	0	146.36	0	0	0	0	1	0	0	-103.4600	-27.5900	103.5200	28.0300	0.0000	0.0000	0.0000	0.0000;
	327	326	0.000571	0.003193	0	159.77	0	0	0	0	1	0	0	-121.0700	-32.2800	121.1600	32.7700	0.0000	0.0000	0.0000	0.0000;
	491	326	0.002389	0.022943	0.00741	320.29	0	0	0	0	1	0	0	-7.0300	11.8700	7.0400	-12.5900	0.0000	0.0000	0.0000	0.0000;
	329	328	0.000554	0.003034	0	40.66	0	0	0	0	1	0	0	-26.0200	-6.9400	26.0200	6.9600	0.0000	0.0000	0.0000	0.0000;
	331	330	0.00057	0.003882	0	77.39	0	0	0	0	1	0	0	-57.1700	-15.2500	57.1900	15.3800	0.0000	0.0000	0.0000	0.0000;
	333	330	0.001518	0.014574	0.0047	320.29	0	0	0	0	1	0	0	103.7100	28.2900	-103.5400	-27.1600	0.0000	0.0000	0.0000	0.0000;
	449	330	0.002073	0.019909	0.00643	320.29	0	0	0	0	1	0	0	-46.3000	-12.0000	46.3500	11.7800	0.0000	0.0000	0.0000	0.0000;
	333	332	0.00074	0.02644	0	508	0	0	1	0	1	0	0	-113.1100	-29.0600	113.2000	32.5200	0.0000	0.0000	0.0000	0.0000;
	332	471	0.000258	0.003415	0.07196	1493.89	0	0	0	0	1	0	0	-112.9800	5.5500	113.0100	-12.7600	0.0000	0.0000	0.0000	0.0000;
	334	333	0.000662	0.003196	0	0.85	0	0	0	0	1	0	0	-0.5000	-0.1300	0.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	335	333	0.000627	0.003552	0	1.26	0	0	0	0	1	0	0	-0.8300	-0.2200	0.8300	0.2200	0.0000	0.0000	0.0000	0.0000;
	337	336	0.000563	0.003904	0	9.71	0	0	0	0	1	0	0	-5.6700	-1.5100	5.6700	1.5100	0.0000	0.0000	0.0000	0.0000;
	378	336	0.005079	0.048769	0.01574	320.29	0	0	0	0	1	0	0	36.4800	4.4400	-36.4200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	492	336	0.006321	0.060695	0.01959	320.29	0	0	0	0	1	0	0	-31.0800	-17.0000	31.1500	15.7400	0.0000	0.0000	0.0000	0.0000;
	339	338	0.000558	0.003629	0	98.2	0	0	0	0	1	0	0	-75.1000	-20.0300	75.1400	20.2400	0.0000	0.0000	0.0000	0.0000;
	338	459	0.001952	0.017902	0.00634	320.29	0	0	0	0	1	0	0	48.0500	5.0900	-48.0100	-5.3300	0.0000	0.0000	0.0000	0.0000;
	341	340	0.000618	0.003847	0	43.31	0	0	0	0	1	0	0	-24.2200	-6.4600	24.2300	6.4800	0.0000	0.0000	0.0000	0.0000;
	460	340	0.003698	0.035512	0.01146	320.29	0	0	0	0	1	0	0	6.2400	5.7200	-6.2400	-6.8400	0.0000	0.0000	0.0000	0.0000;
	343	342	0.000576	0.003628	0	3.7	0	0	0	0	1	0	0	-2.5100	-0.6700	2.5100	0.6700	0.0000	0.0000	0.0000	0.0000;
	344	342	0.000571	0.003876	0	3.28	0	0	0	0	1	0	0	-2.4300	-0.6500	2.4300	0.6500	0.0000	0.0000	0.0000	0.0000;
	346	345	0.000557	0.003186	0	72.41	0	0	0	0	1	0	0	-47.5800	-12.6900	47.6000	12.7700	0.0000	0.0000	0.0000	0.0000;
	345	415	0.007099	0.065124	0.02308	320.29	0	0	0	0	1	0	0	-39.1600	-7.8900	39.2800	6.5800	0.0000	0.0000	0.0000	0.0000;
	348	347	0.000579	0.003119	0	138.46	0	0	0	0	1	0	0	-86.4000	-23.0400	86.4400	23.3000	0.0000	0.0000	0.0000	0.0000;
	347	417	0.005551	0.050922	0.01805	320.29	0	0	0	0	1	0	0	-45.4800	-15.1700	45.6100	14.5700	0.0000	0.0000	0.0000	0.0000;
	350	349	0.0027	0.0716	0	183	0	0	1	0	1	0	0	15.0000	5.7600	-14.9900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	351	349	0.00389	0.07925	0	142	0	0	1	0	1	0	0	6.2000	2.3800	-6.2000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	352	349	0.003046	0.07211	0	150	0	0	1	0	1	0	0	14.4000	5.5300	-14.3900	-5.3700	0.0000	0.0000	0.0000	0.0000;
	353	349	0.0027	0.0722	0	206	0	0	1	0	1	0	0	74.0000	28.4200	-73.8400	-24.2200	0.0000	0.0000	0.0000	0.0000;
	349	403	0.002617	0.025132	0.00811	320.29	0	0	0	0	1	0	0	54.3300	22.6300	-54.2400	-22.6300	0.0000	0.0000	0.0000	0.0000;
	355	354	0.000688	0.00376	0	28.27	0	0	0	0	1	0	0	-19.9700	-5.3200	19.9700	5.3400	0.0000	0.0000	0.0000	0.0000;
	421	354	0.004766	0.04577	0.01477	320.29	0	0	0	0	1	0	0	-55.7500	-13.8900	55.9000	13.8200	0.0000	0.0000	0.0000	0.0000;
	479	354	0.004376	0.042023	0.01357	320.29	0	0	0	0	1	0	0	76.1200	20.1800	-75.8700	-19.1600	0.0000	0.0000	0.0000	0.0000;
	357	356	0.000552	0.003425	0	84.77	0	0	0	0	1	0	0	-55.7300	-14.8600	55.7500	14.9800	0.0000	0.0000	0.0000	0.0000;
	356	382	0.002848	0.027352	0.00883	320.29	0	0	0	0	1	0	0	-4.1200	-9.2600	4.1200	8.3900	0.0000	0.0000	0.0000	0.0000;
	359	358	0.00067	0.003506	0	25	0	0	0	0	1	0	0	-14.5900	-3.8900	14.5900	3.9000	0.0000	0.0000	0.0000	0.0000;
	361	360	0.01388	0.33724	0	52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	362	360	0.00354	0.11798	0	162	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	363	360	0.00224	0.11593	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	364	360	0.000513	0.003558	0	40.25	0	0	0	0	1	0	0	-30.4400	-8.1200	30.4400	8.1500	0.0000	0.0000	0.0000	0.0000;
	360	417	0.008124	0.078008	0.02518	320.29	0	0	0	0	1	0	0	30.9100	1.1400	-30.8300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	366	365	0.000541	0.003915	0	101.52	0	0	0	0	1	0	0	-56.4900	-15.0600	56.5100	15.2000	0.0000	0.0000	0.0000	0.0000;
	365	374	0.002836	0.027231	0.00879	320.29	0	0	0	0	1	0	0	30.1200	7.1800	-30.0900	-7.8200	0.0000	0.0000	0.0000	0.0000;
	365	454	0.002302	0.022105	0.00714	320.29	0	0	0	0	1	0	0	-86.6300	-22.3800	86.8100	23.3900	0.0000	0.0000	0.0000	0.0000;
	368	367	0.000517	0.003214	0	17.62	0	0	0	0	1	0	0	-11.4500	-3.0500	11.4500	3.0600	0.0000	0.0000	0.0000	0.0000;
	367	461	0.006326	0.058028	0.02056	320.29	0	0	0	0	1	0	0	91.1100	11.5300	-90.5900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	367	468	0.008321	0.076331	0.02705	320.29	0	0	0	0	1	0	0	68.3000	6.4100	-67.9200	-5.6500	0.0000	0.0000	0.0000	0.0000;
	370	369	0.000569	0.003063	0	62.18	0	0	0	0	1	0	0	-35.6000	-9.4900	35.6100	9.5300	0.0000	0.0000	0.0000	0.0000;
	372	371	0.00025	0.03602	0	508	0	0	1	0	1	0	0	-180.8400	-19.2700	180.9200	30.7500	0.0000	0.0000	0.0000	0.0000;
	373	372	0.000581	0.003181	0	48.53	0	0	0	0	1	0	0	-28.8400	-7.6900	28.8400	7.7200	0.0000	0.0000	0.0000	0.0000;
	375	374	0.000501	0.003007	0	43.22	0	0	0	0	1	0	0	-24.7600	-6.6000	24.7700	6.6200	0.0000	0.0000	0.0000	0.0000;
	377	376	0.000502	0.003355	0	162.43	0	0	0	0	1	0	0	-90.3900	-24.1000	90.4300	24.3900	0.0000	0.0000	0.0000	0.0000;
	376	429	0.002745	0.026362	0.00851	320.29	0	0	0	0	1	0	0	-134.3500	-34.4400	134.8600	38.5500	0.0000	0.0000	0.0000	0.0000;
	376	460	0.002246	0.021565	0.00696	320.29	0	0	0	0	1	0	0	32.6100	12.3000	-32.5900	-12.7400	0.0000	0.0000	0.0000	0.0000;
	376	469	0.004909	0.045034	0.01596	320.29	0	0	0	0	1	0	0	117.9000	25.2800	-117.2000	-20.4000	0.0000	0.0000	0.0000	0.0000;
	376	495	0.003326	0.031936	0.01031	320.29	0	0	0	0	1	0	0	-17.6800	-4.3700	17.6900	3.4300	0.0000	0.0000	0.0000	0.0000;
	379	378	0.000587	0.003819	0	20.35	0	0	0	0	1	0	0	-13.0100	-3.4700	13.0100	3.4800	0.0000	0.0000	0.0000	0.0000;
	381	380	0.000529	0.00359	0	14.39	0	0	0	0	1	0	0	-10.1300	-2.7000	10.1300	2.7100	0.0000	0.0000	0.0000	0.0000;
	493	380	0.003409	0.032738	0.01057	320.29	0	0	0	0	1	0	0	82.3500	8.6300	-82.1200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	383	382	0.000541	0.003573	0	44.49	0	0	0	0	1	0	0	-29.9500	-7.9900	29.9500	8.0200	0.0000	0.0000	0.0000	0.0000;
	385	384	0.000568	0.003148	0	48.14	0	0	0	0	1	0	0	-36.6200	-9.7700	36.6300	9.8100	0.0000	0.0000	0.0000	0.0000;
	441	384	0.002936	0.028195	0.0091	320.29	0	0	0	0	1	0	0	102.7700	7.0800	-102.4600	-4.9900	0.0000	0.0000	0.0000	0.0000;
	387	386	0.00016	0.01653	0	658	0	0	1	0	1	0	0	-197.6000	-32.1900	197.6600	38.5500	0.0000	0.0000	0.0000	0.0000;
	387	386	0.00016	0.01653	0	658	0	0	1	0	1	0	0	-197.6000	-32.1900	197.6600	38.5500	0.0000	0.0000	0.0000	0.0000;
	388	386	0.00036	0.04243	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	389	386	0.00043	0.03576	0	374	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	390	386	0.00021	0.02728	0	389	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	391	386	0.00023	0.02451	0	399	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	392	386	0.00029	0.03299	0	297	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	393	386	0.00024	0.03349	0	283	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	394	386	0.00039	0.022	0	318	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	395	386	0.00104	0.05624	0	312	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	396	386	0.00015	0.02168	0	313	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	440	386	0.000855	0.012265	0.21949	1493.89	0	0	0	0	1	0	0	-641.8200	-38.6800	645.2500	64.9300	0.0000	0.0000	0.0000	0.0000;
	397	387	0.000514	0.0033	0	66.7	0	0	0	0	1	0	0	-39.9500	-10.6500	39.9600	10.7100	0.0000	0.0000	0.0000	0.0000;
	398	387	0.000692	0.003106	0	24.41	0	0	0	0	1	0	0	-16.7700	-4.4700	16.7700	4.4800	0.0000	0.0000	0.0000	0.0000;
	387	467	0.003151	0.028903	0.01024	320.29	0	0	0	0	1	0	0	87.8300	12.2200	-87.6000	-11.1000	0.0000	0.0000	0.0000	0.0000;
	387	470	0.002138	0.019612	0.00695	320.29	0	0	0	0	1	0	0	91.8400	15.2700	-91.6600	-14.3600	0.0000	0.0000	0.0000	0.0000;
	400	399	0.000694	0.003966	0	31.68	0	0	0	0	1	0	0	-23.0200	-6.1400	23.0300	6.1600	0.0000	0.0000	0.0000	0.0000;
	408	399	0.001618	0.015538	0.00502	320.29	0	0	0	0	1	0	0	182.3600	16.8000	-181.8500	-12.4000	0.0000	0.0000	0.0000	0.0000;
	402	401	0.000511	0.003712	0	123.69	0	0	0	0	1	0	0	-88.3500	-23.5600	88.3900	23.8700	0.0000	0.0000	0.0000	0.0000;
	404	403	0.000616	0.003466	0	26.17	0	0	0	0	1	0	0	-19.7700	-5.2700	19.7700	5.2900	0.0000	0.0000	0.0000	0.0000;
	406	405	0.000583	0.003551	0	8.23	0	0	0	0	1	0	0	-5.2500	-1.4000	5.2500	1.4000	0.0000	0.0000	0.0000	0.0000;
	492	405	0.004321	0.041496	0.0134	320.29	0	0	0	0	1	0	0	-28.4600	1.1200	28.5000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	408	407	0.00036	0.01366	0	595	0	0	1	0	1	0	0	-289.4400	-35.5800	289.7300	46.5700	0.0000	0.0000	0.0000	0.0000;
	409	407	0.00054	0.0611	0	326	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	410	407	0.00027	0.04197	0	445	0	0	1	0	1	0	0	77.9700	14.9100	-77.9500	-12.4600	0.0000	0.0000	0.0000	0.0000;
	411	407	0.00016	0.02349	0	441	0	0	1	0	1	0	0	79.4300	25.5600	-79.4200	-24.0500	0.0000	0.0000	0.0000	0.0000;
	412	407	0.0002	0.02693	0	431	0	0	1	0	1	0	0	79.4300	22.3600	-79.4200	-20.6700	0.0000	0.0000	0.0000	0.0000;
	413	407	0.00056	0.04036	0	436	0	0	1	0	1	0	0	60.2600	14.6300	-60.2400	-13.2000	0.0000	0.0000	0.0000	0.0000;
	414	407	0.000999	0.04423	0	342	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	416	415	0.00053	0.003834	0	8.66	0	0	0	0	1	0	0	-6.0600	-1.6200	6.0600	1.6200	0.0000	0.0000	0.0000	0.0000;
	418	417	0.000648	0.003517	0	109.42	0	0	0	0	1	0	0	-63.6100	-16.9600	63.6400	17.1200	0.0000	0.0000	0.0000	0.0000;
	417	468	0.003561	0.032669	0.01158	320.29	0	0	0	0	1	0	0	-182.2500	6.7600	183.4400	3.0000	0.0000	0.0000	0.0000	0.0000;
	417	469	0.004887	0.044829	0.01589	320.29	0	0	0	0	1	0	0	11.3500	12.4400	-11.3300	-13.8700	0.0000	0.0000	0.0000	0.0000;
	417	474	0.003457	0.033193	0.01072	320.29	0	0	0	0	1	0	0	34.7300	36.2000	-34.6400	-36.4000	0.0000	0.0000	0.0000	0.0000;
	420	419	0.000565	0.003753	0	8.45	0	0	0	0	1	0	0	-5.2300	-1.3900	5.2300	1.3900	0.0000	0.0000	0.0000	0.0000;
	422	421	0.000628	0.003106	0	65.44	0	0	0	0	1	0	0	-49.1800	-13.1100	49.1900	13.1900	0.0000	0.0000	0.0000	0.0000;
	424	423	0.000683	0.003864	0	273.23	0	0	0	0	1	0	0	-157.0900	-41.8900	157.2800	42.9200	0.0000	0.0000	0.0000	0.0000;
	423	496	0.003743	0.035945	0.0116	320.29	0	0	0	0	1	0	0	-190.7400	-17.1100	192.1200	29.2000	0.0000	0.0000	0.0000	0.0000;
	426	425	0.00087	0.03219	0	554	0	0	1	0	1	0	0	-132.6300	-10.0000	132.7800	15.5600	0.0000	0.0000	0.0000	0.0000;
	427	426	0.000676	0.003027	0	18.8	0	0	0	0	1	0	0	-14.4300	-3.8500	14.4300	3.8600	0.0000	0.0000	0.0000	0.0000;
	429	428	0.00013	0.00868	0	646	0	0	1	0	1	0	0	-395.7200	-110.0800	395.9300	124.1400	0.0000	0.0000	0.0000	0.0000;
	430	428	0.00118	0.06355	0	207	0	0	1	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	431	428	0.00037	0.03646	0	225	0	0	1	0	1	0	0	3.3000	1.2700	-3.3000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	432	428	0.00023	0.03175	0	204	0	0	1	0	1	0	0	1.2000	0.4600	-1.2000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	433	428	0.0008	0.09098	0	218	0	0	1	0	1	0	0	6.7000	2.5700	-6.7000	-2.5300	0.0000	0.0000	0.0000	0.0000;
	434	428	0.0003	0.02264	0	231	0	0	1	0	1	0	0	4.3000	1.6500	-4.3000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	435	428	0.00029	0.02826	0	458	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	436	428	0.00022	0.01431	0	457	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	437	428	0.00014	0.01844	0	471	0	0	1	0	1	0	0	197.0000	52.7300	-196.9500	-45.6400	0.0000	0.0000	0.0000	0.0000;
	438	428	0.000524	0.02322	0	492	0	0	1	0	1	0	0	197.0000	40.1400	-196.8000	-31.4600	0.0000	0.0000	0.0000	0.0000;
	439	428	0.00012	0.01452	0	474	0	0	1	0	1	0	0	197.0000	65.6300	-196.9500	-59.8400	0.0000	0.0000	0.0000	0.0000;
	429	466	0.001853	0.016994	0.00602	320.29	0	0	0	0	1	0	0	30.4300	7.6500	-30.4100	-8.1100	0.0000	0.0000	0.0000	0.0000;
	441	440	0.00058	0.02873	0	649	0	0	1	0	1	0	0	-259.0000	-40.6800	259.4000	60.4700	0.0000	0.0000	0.0000	0.0000;
	442	440	0.0005	0.04469	0	267	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	443	440	0.00018	0.02669	0	385	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	444	440	0.00108	0.08953	0	202	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	446	445	0.00068	0.003579	0	130.2	0	0	0	0	1	0	0	-88.6800	-23.6500	88.7400	23.9500	0.0000	0.0000	0.0000	0.0000;
	445	461	0.00331	0.031785	0.01026	320.29	0	0	0	0	1	0	0	1.1400	14.6500	-1.1400	-15.6100	0.0000	0.0000	0.0000	0.0000;
	448	447	0.000578	0.003842	0	76.12	0	0	0	0	1	0	0	-57.5600	-15.3500	57.5800	15.4800	0.0000	0.0000	0.0000	0.0000;
	450	449	0.000521	0.003328	0	1.48	0	0	0	0	1	0	0	-1.1200	-0.3000	1.1200	0.3000	0.0000	0.0000	0.0000	0.0000;
	451	449	0.000525	0.003193	0	3.29	0	0	0	0	1	0	0	-2.2100	-0.5900	2.2100	0.5900	0.0000	0.0000	0.0000	0.0000;
	495	449	0.001762	0.016167	0.00573	320.29	0	0	0	0	1	0	0	-42.9300	-11.3800	42.9700	11.1100	0.0000	0.0000	0.0000	0.0000;
	454	453	0.0002	0.03057	0	634	0	0	1	0	1	0	0	-255.1200	-42.4800	255.2500	62.3300	0.0000	0.0000	0.0000	0.0000;
	455	453	0.00026	0.01616	0	551	0	0	1	0	1	0	0	66.8500	56.5100	-66.8300	-55.3700	0.0000	0.0000	0.0000	0.0000;
	456	453	0.00015	0.01668	0	651	0	0	1	0	1	0	0	133.7000	55.6500	-133.6700	-52.4200	0.0000	0.0000	0.0000	0.0000;
	485	454	0.00205	0.019688	0.00636	320.29	0	0	0	0	1	0	0	-77.0000	-6.5700	77.1200	7.0600	0.0000	0.0000	0.0000	0.0000;
	458	457	0.00201	0.07218	0	207	0	0	1	0	1	0	0	109.6000	0.0000	-109.3700	8.3200	0.0000	0.0000	0.0000	0.0000;
	459	496	0.002071	0.019002	0.00673	320.29	0	0	0	0	1	0	0	-26.4600	-14.5300	26.4800	14.0100	0.0000	0.0000	0.0000	0.0000;
	463	462	0.00181	0.09575	0	80	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	462	465	0.003271	0.031414	0.01014	320.29	0	0	0	0	1	0	0	-59.1900	-9.4700	59.3000	9.4900	0.0000	0.0000	0.0000	0.0000;
	462	477	0.005013	0.048141	0.01554	320.29	0	0	0	0	1	0	0	59.1900	9.4700	-59.0200	-9.3900	0.0000	0.0000	0.0000	0.0000;
	465	464	0.00036	0.02723	0	384	0	0	1	0	1	0	0	-81.1900	-16.7100	81.2100	18.5000	0.0000	0.0000	0.0000	0.0000;
	471	464	0.000427	0.006128	0.10966	1493.89	0	0	0	0	1	0	0	95.6100	2.1000	-95.5700	-13.1800	0.0000	0.0000	0.0000	0.0000;
	470	467	0.001632	0.014967	0.0053	320.29	0	0	0	0	1	0	0	49.1000	3.0100	-49.0700	-3.2100	0.0000	0.0000	0.0000	0.0000;
	472	471	0.00016	0.01869	0	501	0	0	1	0	1	0	0	-152.5900	-37.1800	152.6300	41.5900	0.0000	0.0000	0.0000	0.0000;
	476	486	0.002501	0.024018	0.00775	320.29	0	0	0	0	1	0	0	-19.7500	9.4700	19.7600	-10.1600	0.0000	0.0000	0.0000	0.0000;
	480	479	0.00242	0.06304	0	221	0	0	1	0	1	0	0	56.0000	9.6200	-55.9300	-7.7400	0.0000	0.0000	0.0000	0.0000;
	481	479	0.00104	0.05504	0	160	0	0	1	0	1	0	0	45.0000	12.1000	-44.9800	-11.0000	0.0000	0.0000	0.0000	0.0000;
	482	479	0.00123	0.03182	0	187	0	0	1	0	1	0	0	45.0000	17.2800	-44.9700	-16.6000	0.0000	0.0000	0.0000	0.0000;
	483	479	0.00343	0.10067	0	187	0	0	1	0	1	0	0	24.0000	6.2500	-23.9800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	484	479	0.00146	0.05489	0	140	0	0	1	0	1	0	0	28.0000	10.7500	-27.9900	-10.2900	0.0000	0.0000	0.0000	0.0000;
	485	499	0.003774	0.034616	0.01227	320.29	0	0	0	0	1	0	0	68.2100	17.8900	-68.0200	-17.4500	0.0000	0.0000	0.0000	0.0000;
	500	489	0.004696	0.043073	0.01526	320.29	0	0	0	0	1	0	0	-6.2400	-8.0000	6.2500	6.4500	0.0000	0.0000	0.0000	0.0000;
	494	493	0.00119	0.0643	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	497	496	0.00147	0.0647	0	204	0	0	1	0	1	0	0	60.0000	23.0400	-59.9400	-20.5100	0.0000	0.0000	0.0000	0.0000;
	498	496	0.004006	0.11755	0	150	0	0	1	0	1	0	0	18.0000	6.9100	-17.9900	-6.4900	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.002	19	1424.48;
	2	0	0	3	0	5.867	1266.47;
	2	0	0	3	0	8.412	1319.13;
	2	0	0	3	0	9.275	1076.21;
	2	0	0	3	0.002	19	236.03;
	2	0	0	3	0.002	19	236.07;
	2	0	0	3	0.002	23.152	604.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	6.87	1363.88;
	2	0	0	3	0	8.143	1060.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19	1081.02;
	2	0	0	3	0.002	19	879.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19	236.08;
	2	0	0	3	0.002	24.033	799.8;
	2	0	0	3	0.002	24.033	799.8;
	2	0	0	3	0.002	26.742	2763.98;
	2	0	0	3	0.002	19	236.11;
	2	0	0	3	0.002	19	236.09;
	2	0	0	3	0.002	19	236.08;
	2	0	0	3	0.002	19	236.14;
	2	0	0	3	0.002	19	236.03;
	2	0	0	3	0.002	23.396	658.8;
	2	0	0	3	0.002	23.202	615.9;
	2	0	0	3	0.002	23.816	751.8;
	2	0	0	3	0.002	19	236.08;
	2	0	0	3	0.002	19	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.141	602.4;
	2	0	0	3	0.002	23.205	616.5;
	2	0	0	3	0.002	23.152	604.8;
	2	0	0	3	0.002	23.198	615;
	2	0	0	3	0.002	24.305	859.99;
	2	0	0	3	0.002	24.305	859.99;
	2	0	0	3	0.002	24.305	859.99;
	2	0	0	3	0.002	23.919	774.6;
	2	0	0	3	0.002	23.919	774.6;
	2	0	0	3	0.002	23.919	774.6;
	2	0	0	3	0.002	23.919	774.6;
	2	0	0	3	0.002	23.919	774.6;
	2	0	0	3	0.002	23.808	750;
	2	0	0	3	0.002	24.059	805.42;
	2	0	0	3	0.002	24.059	805.42;
	2	0	0	3	0.002	24.059	805.42;
	2	0	0	3	0.002	24.059	805.42;
	2	0	0	3	0.002	23.883	766.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.862	762;
	2	0	0	3	0.002	24.316	862.5;
	2	0	0	3	0.002	23.152	604.95;
	2	0	0	3	0.002	24.641	934.24;
	2	0	0	3	0.002	26.152	1344.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19	236.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];

%% generator unit type (see GENTYPES)
mpc.gentype = {
	'ST';
	'NB';
	'NB';
	'NB';
	'ST';
	'ST';
	'GT';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'NB';
	'NB';
	'HY';
	'HY';
	'HY';
	'ST';
	'ST';
	'HY';
	'HY';
	'HY';
	'HY';
	'ST';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'PV';
	'ST';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'ST';
	'HY';
	'HY';
};

%% generator fuel type (see GENFUELS)
mpc.genfuel = {
	'coal';
	'nuclear';
	'nuclear';
	'nuclear';
	'coal';
	'coal';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'nuclear';
	'nuclear';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'hydro';
};

%% bus names
mpc.bus_name = {
	'WINNSBORO 0';
	'WINNSBORO 1';
	'COLUMBIA 11 0';
	'COLUMBIA 11 1';
	'SMYRNA 0';
	'SMYRNA 1';
	'EASTOVER 2 0';
	'EASTOVER 2 1';
	'EASTOVER 2 2';
	'CHAPPELLS 2 0';
	'CHAPPELLS 2 1';
	'PELZER 0';
	'PELZER 1';
	'SENECA 3 0';
	'SENECA 3 1';
	'SENECA 3 2';
	'SENECA 3 3';
	'SENECA 3 4';
	'MONETTA 0';
	'MONETTA 1';
	'LEXINGTON 2 0';
	'LEXINGTON 2 1';
	'WELLFORD 0';
	'WELLFORD 1';
	'WELLFORD 2';
	'WELLFORD 3';
	'LAURENS 0';
	'LAURENS 1';
	'COLUMBIA 10 0';
	'COLUMBIA 10 1';
	'WINDSOR 0';
	'WINDSOR 1';
	'PROSPERITY 0';
	'PROSPERITY 1';
	'NORTH AUGUSTA 2 0';
	'NORTH AUGUSTA 2 1';
	'LANDO 0';
	'LANDO 1';
	'GAFFNEY 3 0';
	'GAFFNEY 3 1';
	'GAFFNEY 3 2';
	'CLARKS HILL 2 0';
	'CLARKS HILL 2 1';
	'JENKINSVILLE 0';
	'JENKINSVILLE 1';
	'WOODRUFF 0';
	'WOODRUFF 1';
	'IVA 0';
	'IVA 1';
	'IVA 2';
	'IVA 3';
	'IVA 4';
	'CAYCE 0';
	'CAYCE 1';
	'TROY 0';
	'TROY 1';
	'SIMPSONVILLE 2 0';
	'SIMPSONVILLE 2 1';
	'SIMPSONVILLE 2 2';
	'MAYO 0';
	'MAYO 1';
	'BELTON 2 0';
	'BELTON 2 1';
	'BELTON 2 2';
	'BRADLEY 0';
	'BRADLEY 1';
	'BRADLEY 2';
	'ENOREE 0';
	'ENOREE 1';
	'HONEA PATH 2 0';
	'HONEA PATH 2 1';
	'HONEA PATH 2 2';
	'HONEA PATH 2 3';
	'SPRINGFIELD 0';
	'SPRINGFIELD 1';
	'EDGEMOOR 0';
	'EDGEMOOR 1';
	'NEWRY 0';
	'NEWRY 1';
	'CLARKS HILL 1 0';
	'CLARKS HILL 1 1';
	'CLARKS HILL 1 2';
	'NEWBERRY 0';
	'NEWBERRY 1';
	'AIKEN 3 0';
	'AIKEN 3 1';
	'ROCK HILL 3 0';
	'ROCK HILL 3 1';
	'CAMERON 0';
	'CAMERON 1';
	'SENECA 2 0';
	'SENECA 2 1';
	'BLAIR 0';
	'BLAIR 1';
	'WALHALLA 0';
	'WALHALLA 1';
	'ANDERSON 4 0';
	'ANDERSON 4 1';
	'PACOLET 0';
	'PACOLET 1';
	'PACOLET 2';
	'ABBEVILLE 0';
	'ABBEVILLE 1';
	'AIKEN 2 0';
	'AIKEN 2 1';
	'JOHNSTON 0';
	'JOHNSTON 1';
	'SPARTANBURG 6 0';
	'SPARTANBURG 6 1';
	'GAFFNEY 2 0';
	'GAFFNEY 2 1';
	'LEESVILLE 0';
	'LEESVILLE 1';
	'LANGLEY 0';
	'LANGLEY 1';
	'LANGLEY 2';
	'DONALDS 0';
	'DONALDS 1';
	'GREENVILLE 7 0';
	'GREENVILLE 7 1';
	'COLUMBIA 9 0';
	'COLUMBIA 9 1';
	'SALEM 3 0';
	'SALEM 3 1';
	'SALEM 3 2';
	'SALEM 3 3';
	'SALEM 3 4';
	'SALEM 3 5';
	'GREENVILLE 6 0';
	'GREENVILLE 6 1';
	'COWPENS 0';
	'COWPENS 1';
	'WESTMINSTER 2 0';
	'WESTMINSTER 2 1';
	'SAINT MATTHEWS 0';
	'SAINT MATTHEWS 1';
	'GREENWOOD 2 0';
	'GREENWOOD 2 1';
	'FINGERVILLE 0';
	'FINGERVILLE 1';
	'ROCK HILL 2 0';
	'ROCK HILL 2 1';
	'YORK 2 0';
	'YORK 2 1';
	'YORK 2 2';
	'CHAPIN 0';
	'CHAPIN 1';
	'CHAPIN 2';
	'MODOC 0';
	'MODOC 1';
	'SPARTANBURG 5 0';
	'SPARTANBURG 5 1';
	'SPARTANBURG 5 2';
	'BOILING SPRINGS 0';
	'BOILING SPRINGS 1';
	'GREENVILLE 5 0';
	'GREENVILLE 5 1';
	'PELION 0';
	'PELION 1';
	'GRANITEVILLE 0';
	'GRANITEVILLE 1';
	'IRMO 0';
	'IRMO 1';
	'IRMO 2';
	'SALEM 2 0';
	'SALEM 2 1';
	'SALEM 2 2';
	'SALEM 2 3';
	'SALEM 2 4';
	'WEST UNION 0';
	'WEST UNION 1';
	'CROSS HILL 0';
	'CROSS HILL 1';
	'CROSS HILL 2';
	'FORT LAWN 0';
	'FORT LAWN 1';
	'FORT LAWN 2';
	'FORT LAWN 3';
	'NORTH 0';
	'NORTH 1';
	'ANDERSON 3 0';
	'ANDERSON 3 1';
	'BLACKSBURG 2 0';
	'BLACKSBURG 2 1';
	'LIBERTY 0';
	'LIBERTY 1';
	'ELLOREE 0';
	'ELLOREE 1';
	'WAGENER 0';
	'WAGENER 1';
	'TRENTON 0';
	'TRENTON 1';
	'BATESBURG 0';
	'BATESBURG 1';
	'COLUMBIA 8 0';
	'COLUMBIA 8 1';
	'COLUMBIA 8 2';
	'COLUMBIA 8 3';
	'COLUMBIA 8 4';
	'LITTLE MOUNTAIN 0';
	'LITTLE MOUNTAIN 1';
	'CLINTON 0';
	'CLINTON 1';
	'CLINTON 2';
	'WARRENVILLE 0';
	'WARRENVILLE 1';
	'WARRENVILLE 2';
	'SIMPSONVILLE 1 0';
	'SIMPSONVILLE 1 1';
	'DUNCAN 0';
	'DUNCAN 1';
	'NORTH AUGUSTA 1 0';
	'NORTH AUGUSTA 1 1';
	'GREENWOOD 1 0';
	'GREENWOOD 1 1';
	'BELTON 1 0';
	'BELTON 1 1';
	'VAUCLUSE 0';
	'VAUCLUSE 1';
	'UNION 3 0';
	'UNION 3 1';
	'UNION 3 2';
	'UNION 3 3';
	'UNION 3 4';
	'UNION 3 5';
	'MOUNTAIN REST 0';
	'MOUNTAIN REST 1';
	'PICKENS 0';
	'PICKENS 1';
	'WESTMINSTER 1 0';
	'WESTMINSTER 1 1';
	'WEST COLUMBIA 3 0';
	'WEST COLUMBIA 3 1';
	'WEST COLUMBIA 3 2';
	'WARD 0';
	'WARD 1';
	'WARD 2';
	'MOORE 0';
	'MOORE 1';
	'WILLISTON 0';
	'WILLISTON 1';
	'COLUMBIA 7 0';
	'COLUMBIA 7 1';
	'WATERLOO 0';
	'WATERLOO 1';
	'BLACKSBURG 1 0';
	'BLACKSBURG 1 1';
	'BLACKSBURG 1 2';
	'BLACKSBURG 1 3';
	'BLACKSBURG 1 4';
	'TAYLORS 0';
	'TAYLORS 1';
	'GREENVILLE 4 0';
	'GREENVILLE 4 1';
	'GREENVILLE 4 2';
	'GREENVILLE 4 3';
	'GREENVILLE 4 4';
	'GREENVILLE 4 5';
	'GREENVILLE 4 6';
	'SALEM 1 0';
	'SALEM 1 1';
	'COLUMBIA 6 0';
	'COLUMBIA 6 1';
	'COLUMBIA 6 2';
	'COLUMBIA 6 3';
	'COLUMBIA 6 4';
	'AIKEN 1 0';
	'AIKEN 1 1';
	'POMARIA 0';
	'POMARIA 1';
	'RIDGE SPRING 0';
	'RIDGE SPRING 1';
	'RIDGE SPRING 2';
	'GAFFNEY 1 0';
	'GAFFNEY 1 1';
	'COLUMBIA 5 0';
	'COLUMBIA 5 1';
	'COLUMBIA 5 2';
	'MARIETTA 0';
	'MARIETTA 1';
	'ANDERSON 2 0';
	'ANDERSON 2 1';
	'SALUDA 0';
	'SALUDA 1';
	'FAIR PLAY 0';
	'FAIR PLAY 1';
	'HOPKINS 0';
	'HOPKINS 1';
	'SUNSET 0';
	'SUNSET 1';
	'SALLEY 0';
	'SALLEY 1';
	'EDGEFIELD 0';
	'EDGEFIELD 1';
	'BUFFALO 0';
	'BUFFALO 1';
	'WARE SHOALS 0';
	'WARE SHOALS 1';
	'WARE SHOALS 2';
	'YORK 1 0';
	'YORK 1 1';
	'YORK 1 2';
	'YORK 1 3';
	'PIEDMONT 0';
	'PIEDMONT 1';
	'PIEDMONT 2';
	'PIEDMONT 3';
	'CALHOUN FALLS 0';
	'CALHOUN FALLS 1';
	'ANDERSON 1 0';
	'ANDERSON 1 1';
	'JACKSON 0';
	'JACKSON 1';
	'CROSS ANCHOR 0';
	'CROSS ANCHOR 1';
	'HICKORY GROVE 0';
	'HICKORY GROVE 1';
	'GREAT FALLS 2 0';
	'GREAT FALLS 2 1';
	'COLUMBIA 4 0';
	'COLUMBIA 4 1';
	'MAULDIN 0';
	'MAULDIN 1';
	'GREENVILLE 3 0';
	'GREENVILLE 3 1';
	'COLUMBIA 3 0';
	'COLUMBIA 3 1';
	'PENDLETON 0';
	'PENDLETON 1';
	'SPARTANBURG 4 0';
	'SPARTANBURG 4 1';
	'CONVERSE 0';
	'CONVERSE 1';
	'CONVERSE 2';
	'CONVERSE 3';
	'BLACKSTOCK 0';
	'BLACKSTOCK 1';
	'FORT MILL 3 0';
	'FORT MILL 3 1';
	'LANDRUM 0';
	'LANDRUM 1';
	'SILVERSTREET 0';
	'SILVERSTREET 1';
	'SILVERSTREET 2';
	'ORANGEBURG 0';
	'ORANGEBURG 1';
	'GREENVILLE 2 0';
	'GREENVILLE 2 1';
	'CHAPPELLS 1 0';
	'CHAPPELLS 1 1';
	'CHAPPELLS 1 2';
	'CHAPPELLS 1 3';
	'CHAPPELLS 1 4';
	'RIDGEWAY 2 0';
	'RIDGEWAY 2 1';
	'FOUNTAIN INN 0';
	'FOUNTAIN INN 1';
	'STARR 0';
	'STARR 1';
	'SPARTANBURG 3 0';
	'SPARTANBURG 3 1';
	'SPARTANBURG 3 2';
	'SPARTANBURG 3 3';
	'SPARTANBURG 3 4';
	'GASTON 2 0';
	'GASTON 2 1';
	'SIX MILE 0';
	'SIX MILE 1';
	'SENECA 1 0';
	'SENECA 1 1';
	'GILBERT 0';
	'GILBERT 1';
	'GILBERT 2';
	'SWANSEA 0';
	'SWANSEA 1';
	'INMAN 0';
	'INMAN 1';
	'GREAT FALLS 1 0';
	'GREAT FALLS 1 1';
	'WHITMIRE 0';
	'WHITMIRE 1';
	'GRAY COURT 0';
	'GRAY COURT 1';
	'WILLIAMSTON 2 0';
	'WILLIAMSTON 2 1';
	'CLEMSON 0';
	'CLEMSON 1';
	'CLEMSON 2';
	'CLEMSON 3';
	'CLEMSON 4';
	'CLEMSON 5';
	'CLEMSON 6';
	'CLEMSON 7';
	'CLEMSON 8';
	'CLEMSON 9';
	'CLEMSON 10';
	'CLEMSON 11';
	'CLEMSON 12';
	'BEECH ISLAND 2 0';
	'BEECH ISLAND 2 1';
	'CLOVER 0';
	'CLOVER 1';
	'NINETY SIX 0';
	'NINETY SIX 1';
	'MC CONNELLS 0';
	'MC CONNELLS 1';
	'BEECH ISLAND 1 0';
	'BEECH ISLAND 1 1';
	'BEECH ISLAND 1 2';
	'BEECH ISLAND 1 3';
	'BEECH ISLAND 1 4';
	'BEECH ISLAND 1 5';
	'BEECH ISLAND 1 6';
	'BEECH ISLAND 1 7';
	'GADSDEN 0';
	'GADSDEN 1';
	'TRAVELERS REST 0';
	'TRAVELERS REST 1';
	'DUE WEST 0';
	'DUE WEST 1';
	'BLYTHEWOOD 0';
	'BLYTHEWOOD 1';
	'ROCK HILL 1 0';
	'ROCK HILL 1 1';
	'HODGES 0';
	'HODGES 1';
	'HODGES 2';
	'CHESNEE 2 0';
	'CHESNEE 2 1';
	'CHESNEE 2 2';
	'CHESNEE 2 3';
	'CHESNEE 2 4';
	'CHESNEE 2 5';
	'CHESNEE 2 6';
	'CHESNEE 2 7';
	'CHESNEE 2 8';
	'CHESNEE 2 9';
	'CHESNEE 2 10';
	'CHESNEE 2 11';
	'WILLIAMSTON 1 0';
	'WILLIAMSTON 1 1';
	'WILLIAMSTON 1 2';
	'WILLIAMSTON 1 3';
	'WILLIAMSTON 1 4';
	'EASLEY 2 0';
	'EASLEY 2 1';
	'UNION 2 0';
	'UNION 2 1';
	'ARCADIA 0';
	'ARCADIA 1';
	'ARCADIA 2';
	'CATAWBA 0';
	'GASTON 1 0';
	'GASTON 1 1';
	'GASTON 1 2';
	'GASTON 1 3';
	'EASTOVER 1 0';
	'EASTOVER 1 1';
	'FORT MILL 2 0';
	'CAMPOBELLO 0';
	'EASLEY 1 0';
	'UNION 1 0';
	'UNION 1 1';
	'JONESVILLE 0';
	'JONESVILLE 1';
	'CHESNEE 1 0';
	'NORRIS 0';
	'CLEVELAND 0';
	'GREER 2 0';
	'CENTRAL 0';
	'SPARTANBURG 2 0';
	'SPARTANBURG 2 1';
	'LONG CREEK 0';
	'GREENVILLE 1 0';
	'PEAK 0';
	'COLUMBIA 2 0';
	'ROEBUCK 0';
	'SHARON 0';
	'RIDGEWAY 1 0';
	'RIDGEWAY 1 1';
	'RIDGEWAY 1 2';
	'RIDGEWAY 1 3';
	'RIDGEWAY 1 4';
	'RIDGEWAY 1 5';
	'WEST COLUMBIA 2 0';
	'WEST COLUMBIA 1 0';
	'TOWNVILLE 0';
	'GREER 1 0';
	'PLUM BRANCH 0';
	'HONEA PATH 1 0';
	'COLUMBIA 1 0';
	'CHESTER 0';
	'CARLISLE 0';
	'CARLISLE 1';
	'SPARTANBURG 1 0';
	'FORT MILL 1 0';
	'FORT MILL 1 1';
	'FORT MILL 1 2';
	'LEXINGTON 1 0';
	'MC CORMICK 0';
};
