0,   100.00, 33, 1, 1, 50.00     / PSS(R)E 33 RAW created by rawd33  WED, APR 03 2024  15:07
DACF (03-04-2024 15:07) HORIZON: 20240404 00H DEM: 24782.75
HID:7637MW,TERM:7291MW,EOL:6382MW,FV:0MW,OK
  1000,'BAAA        ', 132.0000,2,   1,  10,   1,1.00578,  37.4924,1.10000,0.90000,1.10000,0.90000
  1001,'BAAB        ', 132.0000,2,   1,   3,   1,1.03523,  34.1274,1.10000,0.90000,1.10000,0.90000
  1003,'BAAD        ', 132.0000,2,   1,   2,   1,1.02425,  39.7773,1.10000,0.90000,1.10000,0.90000
  1005,'BAAF        ', 132.0000,1,   1,   3,   1,1.03354,  27.3542,1.10000,0.90000,1.10000,0.90000
  1006,'BAAG        ', 132.0000,2,   1,   2,   1,1.02357,  39.2161,1.10000,0.90000,1.10000,0.90000
  1007,'BAAH        ', 132.0000,1,   1,  10,   1,1.02085,  37.5613,1.10000,0.90000,1.10000,0.90000
  1009,'BAAJ        ', 132.0000,2,   1,   2,   1,1.02833,  39.5830,1.10000,0.90000,1.10000,0.90000
  1010,'BABA        ', 132.0000,2,   1,   3,   1,1.03354,  27.3542,1.10000,0.90000,1.10000,0.90000
  1011,'BABB        ', 132.0000,1,   1,  10,   1,1.01427,  29.5531,1.10000,0.90000,1.10000,0.90000
  1012,'BABC        ', 132.0000,2,   1,   2,   1,1.03261,  44.3647,1.10000,0.90000,1.10000,0.90000
  1013,'BABD        ', 132.0000,2,   1,   1,   1,1.02494,  46.4365,1.10000,0.90000,1.10000,0.90000
  1014,'BABE        ', 132.0000,2,   1,   3,   1,1.03507,  26.6157,1.10000,0.90000,1.10000,0.90000
  1018,'BABI        ', 132.0000,1,   1,   3,   1,1.03871,  23.8494,1.10000,0.90000,1.10000,0.90000
  1021,'BACB        ', 132.0000,2,   1,   3,   1,1.03561,  24.3870,1.10000,0.90000,1.10000,0.90000
  1022,'BACC        ', 132.0000,2,   1,   2,   1,1.04209,  44.4040,1.10000,0.90000,1.10000,0.90000
  1025,'BACF        ', 132.0000,2,   1,   1,   1,1.05105,  45.2019,1.10000,0.90000,1.10000,0.90000
  1027,'BACH        ', 132.0000,2,   1,   2,   1,1.03931,  44.9923,1.10000,0.90000,1.10000,0.90000
  1033,'BADD        ', 132.0000,1,   1,   2,   1,1.04149,  44.6210,1.10000,0.90000,1.10000,0.90000
  1035,'BADF        ', 132.0000,1,   1,  10,   1,0.99751,  35.6405,1.10000,0.90000,1.10000,0.90000
  1040,'BAEA        ', 132.0000,2,   1,   3,   1,1.02529,  27.1724,1.10000,0.90000,1.10000,0.90000
  1042,'BAEC        ', 132.0000,2,   1,  10,   1,1.02050,  37.2812,1.10000,0.90000,1.10000,0.90000
  1043,'BAED        ', 132.0000,2,   1,   3,   1,1.04315,  34.5400,1.10000,0.90000,1.10000,0.90000
  1048,'BAEI        ', 132.0000,2,   1,  10,   1,1.01232,  29.5921,1.10000,0.90000,1.10000,0.90000
  1051,'BAFB        ', 132.0000,1,   1,   1,   1,1.03965,  41.9224,1.10000,0.90000,1.10000,0.90000
  1052,'BAFC        ', 132.0000,2,   1,  10,   1,1.01493,  29.1111,1.10000,0.90000,1.10000,0.90000
  1055,'BAFF        ', 132.0000,2,   1,   1,   1,1.03683,  42.2636,1.10000,0.90000,1.10000,0.90000
  1057,'BAFH        ', 132.0000,2,   1,   2,   1,1.03110,  43.1366,1.10000,0.90000,1.10000,0.90000
  1058,'BAFI        ', 132.0000,2,   1,  10,   1,1.01495,  29.1119,1.10000,0.90000,1.10000,0.90000
  1060,'BAGA        ', 132.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1061,'BAGB        ', 132.0000,2,   1,  10,   1,1.00842,  29.2265,1.10000,0.90000,1.10000,0.90000
  1064,'BAGE        ', 132.0000,1,   1,   3,   1,1.03029,  31.9702,1.10000,0.90000,1.10000,0.90000
  1065,'BAGF        ', 132.0000,2,   1,   1,   1,1.02118,  40.1865,1.10000,0.90000,1.10000,0.90000
  1069,'BAGJ        ', 132.0000,1,   1,  10,   1,1.01629,  29.1492,1.10000,0.90000,1.10000,0.90000
  1072,'BAHC        ', 132.0000,1,   1,   3,   1,1.03193,  27.6970,1.10000,0.90000,1.10000,0.90000
  1076,'BAHG        ', 132.0000,2,   1,  10,   1,1.01256,  29.0923,1.10000,0.90000,1.10000,0.90000
  1078,'BAHI        ', 132.0000,2,   1,   1,   1,1.03637,  42.6911,1.10000,0.90000,1.10000,0.90000
  1079,'BAHJ        ', 132.0000,1,   1,   1,   1,1.02375,  41.0772,1.10000,0.90000,1.10000,0.90000
  1080,'BAIA        ', 132.0000,2,   1,   1,   1,1.03103,  46.7464,1.10000,0.90000,1.10000,0.90000
  1084,'BAIE        ', 132.0000,2,   1,   4,   1,0.97093,  27.0537,1.10000,0.90000,1.10000,0.90000
  1086,'BAIG        ', 132.0000,2,   1,   1,   1,1.04401,  44.5303,1.10000,0.90000,1.10000,0.90000
  1087,'BAIH        ', 132.0000,2,   1,   1,   1,1.05551,  42.7948,1.10000,0.90000,1.10000,0.90000
  1089,'BAIJ        ', 132.0000,2,   1,   1,   1,1.03484,  41.5987,1.10000,0.90000,1.10000,0.90000
  1090,'BAJA        ', 132.0000,2,   1,   3,   1,1.03359,  29.6885,1.10000,0.90000,1.10000,0.90000
  1091,'BAJB        ', 132.0000,2,   1,   1,   1,1.03845,  46.7219,1.10000,0.90000,1.10000,0.90000
  1094,'MONTOUTO    ',  20.0000,2,   1,   2,   1,1.08904,  42.0997,1.10000,0.90000,1.10000,0.90000
  1095,'BAJF        ', 132.0000,1,   1,   1,   1,1.04542,  45.1811,1.10000,0.90000,1.10000,0.90000
  1096,'BAJG        ', 132.0000,2,   1,   1,   1,1.04355,  42.2516,1.10000,0.90000,1.10000,0.90000
  1097,'BAJH        ', 132.0000,1,   1,   2,   1,1.00001,  38.6252,1.10000,0.90000,1.10000,0.90000
  1098,'BAJI        ', 132.0000,2,   1,   3,   1,1.03677,  24.0683,1.10000,0.90000,1.10000,0.90000
  1099,'BAJJ        ', 132.0000,1,   1,   3,   1,1.02687,  31.6937,1.10000,0.90000,1.10000,0.90000
  1105,'BBAF        ', 132.0000,1,   1,   2,   1,1.04336,  45.1373,1.10000,0.90000,1.10000,0.90000
  1106,'BBAG        ', 132.0000,1,   1,   2,   1,1.02564,  39.5380,1.10000,0.90000,1.10000,0.90000
  1107,'BBAH        ', 132.0000,2,   1,   2,   1,1.04474,  44.2646,1.10000,0.90000,1.10000,0.90000
  1111,'BBBB        ', 132.0000,1,   1,   1,   1,1.04964,  42.2624,1.10000,0.90000,1.10000,0.90000
  1114,'BBBE        ', 132.0000,1,   1,   1,   1,1.04963,  42.2648,1.10000,0.90000,1.10000,0.90000
  1115,'BBBF        ', 132.0000,1,   1,   1,   1,1.04298,  42.1948,1.10000,0.90000,1.10000,0.90000
  1117,'BBBH        ', 132.0000,1,   1,   2,   1,0.99917,  38.6774,1.10000,0.90000,1.10000,0.90000
  1120,'BBCA        ', 132.0000,2,   1,   2,   1,1.04475,  45.3979,1.10000,0.90000,1.10000,0.90000
  1123,'BBCD        ', 132.0000,1,   1,   1,   1,1.03380,  40.8558,1.10000,0.90000,1.10000,0.90000
  1126,'BBCG        ', 132.0000,2,   1,  10,   1,1.01737,  37.7368,1.10000,0.90000,1.10000,0.90000
  1129,'BBCJ        ', 132.0000,2,   1,   3,   1,1.01708,  28.2296,1.10000,0.90000,1.10000,0.90000
  1132,'BBDC        ', 132.0000,1,   1,   4,   1,1.01775,  23.4632,1.10000,0.90000,1.10000,0.90000
  1135,'BBDF        ', 132.0000,1,   1,   2,   1,1.04615,  45.5392,1.10000,0.90000,1.10000,0.90000
  1136,'BBDG        ', 132.0000,2,   1,   4,   1,0.97543,  26.9168,1.10000,0.90000,1.10000,0.90000
  1138,'BBDI        ', 132.0000,2,   1,   2,   1,1.03991,  44.2866,1.10000,0.90000,1.10000,0.90000
  1144,'BBEE        ', 132.0000,2,   1,   1,   1,1.03078,  40.0507,1.10000,0.90000,1.10000,0.90000
  1145,'BBEF        ', 132.0000,2,   1,   2,   1,1.02377,  39.2455,1.10000,0.90000,1.10000,0.90000
  1146,'BBEG        ', 132.0000,2,   1,   2,   1,1.00000,  38.3199,1.10000,0.90000,1.10000,0.90000
  1147,'BBEH        ', 132.0000,1,   1,  10,   1,1.00730,  37.5805,1.10000,0.90000,1.10000,0.90000
  1150,'BBFA        ', 132.0000,1,   1,   1,   1,1.03355,  40.0208,1.10000,0.90000,1.10000,0.90000
  1152,'BBFC        ', 132.0000,2,   1,   2,   1,1.02611,  41.0253,1.10000,0.90000,1.10000,0.90000
  1153,'BBFD        ', 132.0000,2,   1,   2,   1,1.04166,  44.5243,1.10000,0.90000,1.10000,0.90000
  1154,'BBFE        ', 132.0000,2,   1,   1,   1,1.00085,  38.8515,1.10000,0.90000,1.10000,0.90000
  1155,'BBFF        ', 132.0000,2,   1,   3,   1,1.01620,  39.2610,1.10000,0.90000,1.10000,0.90000
  1157,'BBFH        ', 132.0000,2,   1,   1,   1,1.03133,  40.3492,1.10000,0.90000,1.10000,0.90000
  1159,'BBFJ        ', 132.0000,2,   1,   3,   1,1.01964,  26.9121,1.10000,0.90000,1.10000,0.90000
  1160,'BBGA        ', 132.0000,2,   1,   1,   1,1.04942,  45.2865,1.10000,0.90000,1.10000,0.90000
  1161,'BBGB        ', 132.0000,1,   1,   3,   1,1.03384,  32.6662,1.10000,0.90000,1.10000,0.90000
  1162,'BBGC        ', 132.0000,1,   1,   3,   1,1.01943,  27.3981,1.10000,0.90000,1.10000,0.90000
  1166,'BBGG        ', 132.0000,2,   1,   3,   1,0.98659,  44.4347,1.10000,0.90000,1.10000,0.90000
  1177,'BBHH        ', 132.0000,1,   1,   3,   1,1.02524,  25.0876,1.10000,0.90000,1.10000,0.90000
  1180,'BBIA        ', 132.0000,2,   1,   3,   1,1.04109,  22.7318,1.10000,0.90000,1.10000,0.90000
  1183,'BBID        ', 132.0000,2,   1,   1,   1,1.04844,  42.5033,1.10000,0.90000,1.10000,0.90000
  1189,'BBIJ        ', 132.0000,2,   1,   3,   1,1.02779,  25.5160,1.10000,0.90000,1.10000,0.90000
  1192,'BBJC        ', 132.0000,2,   1,   1,   1,1.04687,  45.2698,1.10000,0.90000,1.10000,0.90000
  1195,'BBJF        ', 132.0000,1,   1,   2,   1,0.99661,  38.6814,1.10000,0.90000,1.10000,0.90000
  1197,'BBJH        ', 132.0000,2,   1,   2,   1,0.99636,  38.6522,1.10000,0.90000,1.10000,0.90000
  1198,'BBJI        ', 132.0000,2,   1,   2,   1,1.02416,  39.3570,1.10000,0.90000,1.10000,0.90000
  1204,'BCAE        ', 132.0000,2,   1,   3,   1,1.02174,  27.9760,1.10000,0.90000,1.10000,0.90000
  1208,'BCAI        ', 132.0000,2,   1,   4,   1,1.02906,  26.2674,1.10000,0.90000,1.10000,0.90000
  1210,'BCBA        ', 132.0000,2,   1,  10,   1,1.01268,  29.6454,1.10000,0.90000,1.10000,0.90000
  1212,'BCBC        ', 132.0000,2,   1,   3,   1,1.03748,  33.9088,1.10000,0.90000,1.10000,0.90000
  1220,'BCCA        ',  45.0000,2,   1,  10,   1,0.96582,  24.2708,1.10000,0.90000,1.10000,0.90000
  1221,'BCCB        ',  45.0000,2,   1,  10,   1,0.96563,  24.2869,1.10000,0.90000,1.10000,0.90000
  1227,'P.E.SIL     ',  20.0000,2,   1,   2,   1,1.03176,  47.0733,1.10000,0.90000,1.10000,0.90000
  1228,'P.E.SIL     ',  20.0000,2,   1,   2,   1,1.03337,  45.4499,1.10000,0.90000,1.10000,0.90000
  1229,'P.G.RODR    ',  17.0000,2,   1,   1,   1,0.98214,  42.0810,1.10000,0.90000,1.10000,0.90000
  1230,'LADA        ',  33.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1231,'P.G.RODR    ',  17.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1233,'P.G.RODR    ',  17.0000,2,   1,   1,   1,0.98551,  41.4327,1.10000,0.90000,1.10000,0.90000
  1235,'LADA        ',  33.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1237,'BCDH        ',  45.0000,2,   1,  10,   1,0.99521,  40.5683,1.10000,0.90000,1.10000,0.90000
  1240,'MATAPORQ    ',  12.0000,4,   1,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1244,'SABON       ',  19.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1258,'SOTORIBE    ',  21.0000,2,   1,   3,   1,0.98253,  33.5519,1.10000,0.90000,1.10000,0.90000
  1275,'SOTORIBE    ',  20.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1278,'BCHI        ',  66.0000,2,   1,   1,   1,1.08138,  44.5970,1.10000,0.90000,1.10000,0.90000
  1290,'VELLE       ',  20.0000,2,   1,   2,   1,1.04370,  39.0803,1.10000,0.90000,1.10000,0.90000
  1291,'VELLE       ',  20.0000,1,   1,   2,   1,1.03737,  40.1168,1.10000,0.90000,1.10000,0.90000
  1294,'BCJE        ', 132.0000,2,   1,   1,   1,1.04880,  46.1638,1.10000,0.90000,1.10000,0.90000
  1297,'BCJH        ', 132.0000,2,   1,   3,   1,0.98275,  43.3292,1.10000,0.90000,1.10000,0.90000
  1311,'BDBB        ', 132.0000,1,   1,   3,   1,0.96836,  19.0231,1.10000,0.90000,1.10000,0.90000
  1386,'MORALUNA    ',   6.6000,2,   1,  10,   1,0.96069,  31.6623,1.10000,0.90000,1.10000,0.90000
  1396,'BDJG        ', 132.0000,2,   1,   3,   1,0.97859,  41.9305,1.10000,0.90000,1.10000,0.90000
  1398,'BDJI        ', 132.0000,2,   1,   3,   1,0.98297,  43.3748,1.10000,0.90000,1.10000,0.90000
  1399,'BDJJ        ', 132.0000,2,   1,   3,   1,0.98438,  43.7061,1.10000,0.90000,1.10000,0.90000
  1417,'BEBH        ', 132.0000,1,   1,   3,   1,1.02662,  28.3409,1.10000,0.90000,1.10000,0.90000
  1434,'SOTORIBE    ',  21.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1506,'BFAG        ', 132.0000,2,   1,  10,   1,1.04251,  31.1472,1.10000,0.90000,1.10000,0.90000
  1510,'BFBA        ', 132.0000,2,   1,   1,   1,1.03979,  47.4112,1.10000,0.90000,1.10000,0.90000
  1513,'BFBD        ', 132.0000,2,   1,   3,   1,1.01629,  39.2777,1.10000,0.90000,1.10000,0.90000
  1514,'BFBE        ', 132.0000,2,   1,   3,   1,1.03573,  33.2867,1.10000,0.90000,1.10000,0.90000
  1516,'BFBG        ', 132.0000,2,   1,   3,   1,1.01597,  39.1717,1.10000,0.90000,1.10000,0.90000
  1518,'BFBI        ', 132.0000,1,   1,   2,   1,1.00805,  37.8762,1.10000,0.90000,1.10000,0.90000
  1519,'BFBJ        ', 132.0000,1,   1,   3,   1,1.01858,  39.6942,1.10000,0.90000,1.10000,0.90000
  1527,'BFCH        ', 132.0000,2,   1,  10,   1,1.01246,  29.0863,1.10000,0.90000,1.10000,0.90000
  1530,'BFDA        ',  66.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1533,'BFDD        ', 132.0000,2,   1,   3,   1,1.03116,  27.5991,1.10000,0.90000,1.10000,0.90000
  1535,'BFDF        ', 132.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1542,'BFEC        ', 132.0000,1,   1,   1,   1,1.04093,  34.0986,1.10000,0.90000,1.10000,0.90000
  1543,'BFED        ', 132.0000,2,   1,   1,   1,1.04792,  45.3318,1.10000,0.90000,1.10000,0.90000
  1545,'BFEF        ',  66.0000,2,   1,   2,   1,1.06650,  42.5764,1.10000,0.90000,1.10000,0.90000
  1546,'BFEG        ',  66.0000,2,   1,   1,   1,1.03078,  40.4170,1.10000,0.90000,1.10000,0.90000
  1548,'BFEI        ',  66.0000,1,   1,   1,   1,1.00818,  48.1850,1.10000,0.90000,1.10000,0.90000
  1549,'LAGOA       ',  30.0000,2,   1,   1,   1,1.02472,  47.2213,1.10000,0.90000,1.10000,0.90000
  1551,'BFFB        ',  66.0000,2,   1,   1,   1,1.01296,  49.6276,1.10000,0.90000,1.10000,0.90000
  1552,'BFFC        ', 132.0000,2,   1,   1,   1,0.99842,  41.0978,1.10000,0.90000,1.10000,0.90000
  1553,'BFFD        ',  66.0000,1,   1,   1,   1,0.98701,  47.3985,1.10000,0.90000,1.10000,0.90000
  1556,'BFFG        ',  66.0000,2,   1,   1,   1,0.99274,  49.3516,1.10000,0.90000,1.10000,0.90000
  1557,'BFFH        ',  66.0000,2,   1,   1,   1,1.03091,  40.4784,1.10000,0.90000,1.10000,0.90000
  1558,'BFFI        ',  55.0000,1,   1,   4,   1,1.03232,  21.1122,1.10000,0.90000,1.10000,0.90000
  1560,'BFGA        ',  66.0000,1,   1,   1,   1,1.03575,  40.4517,1.10000,0.90000,1.10000,0.90000
  1572,'BFHC        ',  55.0000,2,   1,   4,   1,1.02030,  21.3644,1.10000,0.90000,1.10000,0.90000
  1573,'BFHD        ', 132.0000,2,   1,  10,   1,1.01141,  29.3127,1.10000,0.90000,1.10000,0.90000
  1575,'BFHF        ', 132.0000,2,   1,   1,   1,0.99733,  40.8180,1.10000,0.90000,1.10000,0.90000
  1576,'BFHG        ', 132.0000,2,   1,   1,   1,1.03731,  42.0258,1.10000,0.90000,1.10000,0.90000
  1580,'BFIA        ',  66.0000,2,   1,   1,   1,1.02532,  38.2582,1.10000,0.90000,1.10000,0.90000
  1585,'BFIF        ',  66.0000,2,   1,   1,   1,1.05678,  41.4281,1.10000,0.90000,1.10000,0.90000
  1601,'CARRIO      ',  22.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1602,'CARRIO      ',  19.0000,2,   1,   3,   1,0.94158,  27.4064,1.10000,0.90000,1.10000,0.90000
  1606,'AGUAYO      ',  12.0000,2,   1,   4,   1,0.95070,  27.0811,1.10000,0.90000,1.10000,0.90000
  1607,'AGUAYO      ',  12.0000,2,   1,   4,   1,0.94897,  25.3080,1.10000,0.90000,1.10000,0.90000
  1608,'AGUAYO      ',  12.0000,2,   1,   4,   1,0.95043,  27.1412,1.10000,0.90000,1.10000,0.90000
  1609,'AGUAYO      ',  12.0000,2,   1,   4,   1,0.95104,  27.1379,1.10000,0.90000,1.10000,0.90000
  1615,'ALBARELL    ',  11.0000,2,   1,   2,   1,1.00474,  45.1828,1.10000,0.90000,1.10000,0.90000
  1621,'ARBON       ',  11.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1622,'ARBON       ',  11.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1630,'BARCENA     ',  11.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1631,'BARCENA     ',  11.0000,2,   1,  10,   1,0.98060,  42.9413,1.10000,0.90000,1.10000,0.90000
  1638,'BELESAR     ',  11.0000,2,   1,   2,   1,0.95379,  47.5929,1.10000,0.90000,1.10000,0.90000
  1639,'BELESAR     ',  11.0000,2,   1,   2,   1,0.95271,  47.4990,1.10000,0.90000,1.10000,0.90000
  1640,'BELESAR     ',  11.0000,2,   1,   2,   1,0.94726,  52.1479,1.10000,0.90000,1.10000,0.90000
  1646,'CASTRELO    ',  11.0000,2,   1,   2,   1,0.99824,  46.7829,1.10000,0.90000,1.10000,0.90000
  1647,'CASTRELO    ',  11.0000,2,   1,   2,   1,0.99577,  46.9306,1.10000,0.90000,1.10000,0.90000
  1664,'CONCHAS     ',  11.0000,2,   1,   2,   1,1.03535,  48.8365,1.10000,0.90000,1.10000,0.90000
  1670,'CONCHAS     ',   6.6000,2,   1,   2,   1,1.03571,  49.1071,1.10000,0.90000,1.10000,0.90000
  1672,'CONCHAS     ',   6.6000,2,   1,   2,   1,1.03552,  49.1439,1.10000,0.90000,1.10000,0.90000
  1675,'CONSO       ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1676,'CONSO       ',  15.0000,2,   1,   2,   1,0.93493,  39.3536,1.10000,0.90000,1.10000,0.90000
  1677,'CONSO       ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1679,'CORNATEL    ',  11.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1680,'CORNATEL    ',  11.0000,2,   1,  10,   1,0.96734,  42.1615,1.10000,0.90000,1.10000,0.90000
  1685,'EUME        ',  11.0000,2,   1,   1,   1,0.97199,  47.7605,1.10000,0.90000,1.10000,0.90000
  1686,'EUME        ',  11.0000,2,   1,   1,   1,0.97127,  47.6646,1.10000,0.90000,1.10000,0.90000
  1688,'FRIEIRA     ',  11.0000,2,   1,   2,   1,0.98363,  48.3754,1.10000,0.90000,1.10000,0.90000
  1689,'FRIEIRA     ',  11.0000,2,   1,   2,   1,0.97967,  48.2263,1.10000,0.90000,1.10000,0.90000
  1699,'FRIEIRA     ',  11.0000,2,   1,   2,   1,0.88423,  47.9512,1.10000,0.90000,1.10000,0.90000
  1700,'LA BARCA    ',  11.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1702,'LA BARCA    ',  11.0000,2,   1,   3,   1,0.89497,  36.2539,1.10000,0.90000,1.10000,0.90000
  1708,'LA LOMBA    ',  24.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1716,'MONTEFUR    ',   6.3000,2,   1,   2,   1,1.01956,  41.0444,1.10000,0.90000,1.10000,0.90000
  1717,'MONTEFUR    ',   6.3000,2,   1,   2,   1,1.02934,  40.8986,1.10000,0.90000,1.10000,0.90000
  1718,'MONTEFUR    ',   6.3000,2,   1,   2,   1,1.01990,  41.0839,1.10000,0.90000,1.10000,0.90000
  1726,'ONDINAS     ',  11.0000,2,   1,  10,   1,0.91075,  41.9113,1.10000,0.90000,1.10000,0.90000
  1727,'ONDINAS     ',  11.0000,2,   1,  10,   1,0.91438,  43.8678,1.10000,0.90000,1.10000,0.90000
  1731,'P.BIBEY     ',  15.0000,2,   1,   2,   1,0.93407,  44.4461,1.10000,0.90000,1.10000,0.90000
  1732,'P.BIBEY     ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1733,'P.BIBEY     ',  15.0000,2,   1,   2,   1,0.93512,  44.5834,1.10000,0.90000,1.10000,0.90000
  1734,'P.BIBEY     ',  15.0000,2,   1,   2,   1,0.93160,  44.6534,1.10000,0.90000,1.10000,0.90000
  1751,'P.NOVO      ',   6.3000,2,   1,   2,   1,1.01059,  41.2448,1.10000,0.90000,1.10000,0.90000
  1752,'P.NOVO      ',   6.3000,2,   1,   2,   1,1.01025,  41.3275,1.10000,0.90000,1.10000,0.90000
  1753,'P.NOVO      ',   6.3000,2,   1,   2,   1,1.00187,  39.9115,1.10000,0.90000,1.10000,0.90000
  1761,'PEARES      ',  11.0000,2,   1,   2,   1,0.99352,  51.2541,1.10000,0.90000,1.10000,0.90000
  1762,'PEARES      ',  11.0000,2,   1,   2,   1,0.99390,  50.8401,1.10000,0.90000,1.10000,0.90000
  1763,'PEARES      ',  11.0000,2,   1,   2,   1,0.99619,  51.3068,1.10000,0.90000,1.10000,0.90000
  1769,'PENADRAD    ',  11.0000,2,   1,  10,   1,0.91395,  39.6875,1.10000,0.90000,1.10000,0.90000
  1770,'PENADRAD    ',  11.0000,2,   1,  10,   1,0.91597,  39.8848,1.10000,0.90000,1.10000,0.90000
  1773,'PEREDA      ',  10.5000,2,   1,   3,   1,0.98913,  31.2009,1.10000,0.90000,1.10000,0.90000
  1776,'PDEMOURO    ',  11.0000,2,   1,   2,   1,0.91583,  46.8719,1.10000,0.90000,1.10000,0.90000
  1777,'PDEMOURO    ',  11.0000,2,   1,   2,   1,0.91694,  46.7618,1.10000,0.90000,1.10000,0.90000
  1781,'PRADA       ',  11.0000,2,   1,   2,   1,0.93981,  45.5404,1.10000,0.90000,1.10000,0.90000
  1782,'PRADA       ',  11.0000,2,   1,   2,   1,0.94006,  45.4873,1.10000,0.90000,1.10000,0.90000
  1789,'QUERENO     ',  11.0000,2,   1,   2,   1,0.93148,  44.5597,1.10000,0.90000,1.10000,0.90000
  1790,'QUERENO     ',  11.0000,2,   1,   2,   1,0.93380,  44.5329,1.10000,0.90000,1.10000,0.90000
  1794,'REGUEIRO    ',  11.0000,2,   1,   2,   1,0.96647,  46.2568,1.10000,0.90000,1.10000,0.90000
  1795,'REGUEIRO    ',  11.0000,2,   1,   2,   1,0.96585,  46.2932,1.10000,0.90000,1.10000,0.90000
  1796,'REMOLINA    ',  11.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1797,'REMOLINA    ',  11.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1798,'RIBADELA    ',  11.0000,2,   1,  10,   1,0.89685,  42.8556,1.10000,0.90000,1.10000,0.90000
  1802,'S.AGUSTI    ',  11.0000,2,   1,   2,   1,0.94559,  43.5788,1.10000,0.90000,1.10000,0.90000
  1803,'S.AGUSTI    ',  11.0000,2,   1,   2,   1,0.94314,  45.0515,1.10000,0.90000,1.10000,0.90000
  1804,'BIAE        ',  45.0000,2,   1,   2,   1,0.98630,  42.2778,1.10000,0.90000,1.10000,0.90000
  1806,'S.ESTEBA    ',  15.0000,2,   1,   2,   1,0.93488,  47.2679,1.10000,0.90000,1.10000,0.90000
  1807,'S.ESTEBA    ',  15.0000,2,   1,   2,   1,0.93806,  47.2043,1.10000,0.90000,1.10000,0.90000
  1808,'S.ESTEBA    ',  15.0000,2,   1,   2,   1,0.93775,  47.1400,1.10000,0.90000,1.10000,0.90000
  1809,'S.ESTEBA    ',  15.0000,2,   1,   2,   1,0.93331,  47.3475,1.10000,0.90000,1.10000,0.90000
  1810,'S.ESTEBA    ',  15.0000,2,   1,   2,   1,0.94187,  48.3591,1.10000,0.90000,1.10000,0.90000
  1811,'S.MARINA    ',   6.7000,2,   1,  10,   1,0.94909,  44.1095,1.10000,0.90000,1.10000,0.90000
  1812,'S.MARINA    ',   6.7000,2,   1,  10,   1,0.93679,  43.9793,1.10000,0.90000,1.10000,0.90000
  1814,'S.PEDRO     ',  15.0000,2,   1,   2,   1,0.94402,  47.5617,1.10000,0.90000,1.10000,0.90000
  1816,'S.MARINA    ',  11.0000,2,   1,  10,   1,0.93034,  42.6266,1.10000,0.90000,1.10000,0.90000
  1820,'SALASORE    ',  12.6000,2,   1,   2,   1,1.03938,  47.1452,1.10000,0.90000,1.10000,0.90000
  1823,'SALIME      ',  11.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1824,'SALIME      ',  11.0000,4,   1,   3,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1825,'SALIME      ',  11.0000,2,   1,   3,   1,0.95107,  46.8851,1.10000,0.90000,1.10000,0.90000
  1826,'SALIME      ',  11.0000,2,   1,   3,   1,0.95045,  40.9222,1.10000,0.90000,1.10000,0.90000
  1831,'SANTIAGO    ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1832,'SANTIAGO    ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1838,'SOBRADEL    ',  11.0000,2,   1,   2,   1,0.95286,  42.4661,1.10000,0.90000,1.10000,0.90000
  1841,'SOUTELO     ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1842,'SOUTELO     ',  15.0000,4,   1,   2,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1855,'VELLE       ',  11.0000,2,   1,   2,   1,0.96756,  46.4260,1.10000,0.90000,1.10000,0.90000
  1860,'VELLE       ',  11.0000,2,   1,   2,   1,0.96694,  46.9487,1.10000,0.90000,1.10000,0.90000
  1875,'BIHF        ',  66.0000,2,   1,   1,   1,1.05825,  48.3538,1.10000,0.90000,1.10000,0.90000
  1900,'GUARDO      ',   1.0000,1,   1,  10,   1,0.96251,  23.6457,1.10000,0.90000,1.10000,0.90000
  1905,'LA LOMBA    ',   1.0000,1,   1,  10,   1,0.98267,  42.8725,1.10000,0.90000,1.10000,0.90000
  1910,'LADA   A    ',   1.0000,1,   1,   3,   1,1.00737,  29.3570,1.10000,0.90000,1.10000,0.90000
  1913,'LADA   B    ',   1.0000,1,   1,   3,   1,1.00714,  29.3422,1.10000,0.90000,1.10000,0.90000
  1915,'MATAPORQ    ',   1.0000,1,   1,   4,   1,0.97161,  23.3222,1.10000,0.90000,1.10000,0.90000
  2006,'CAAG        ', 132.0000,2,   1,   5,   1,1.02968,  14.2912,1.10000,0.90000,1.10000,0.90000
  2007,'CAAH        ', 132.0000,2,   1,  10,   1,1.05597,  29.9724,1.10000,0.90000,1.10000,0.90000
  2009,'CAAJ        ', 132.0000,2,   1,   5,   1,1.03309,  14.8620,1.10000,0.90000,1.10000,0.90000
  2018,'CABI        ', 132.0000,2,   1,   5,   1,1.02336,  13.5619,1.10000,0.90000,1.10000,0.90000
  2024,'CACE        ', 132.0000,1,   1,  10,   1,1.05391,  29.6160,1.10000,0.90000,1.10000,0.90000
  2027,'CACH        ', 132.0000,2,   1,   5,   1,1.03409,  14.7570,1.10000,0.90000,1.10000,0.90000
  2028,'CACI        ', 132.0000,2,   1,  10,   1,0.97754,  27.5747,1.10000,0.90000,1.10000,0.90000
  2029,'CACJ        ', 132.0000,2,   1,  10,   1,1.04543,  25.8472,1.10000,0.90000,1.10000,0.90000
  2037,'CADH        ', 132.0000,2,   1,   5,   1,1.02333,  13.5291,1.10000,0.90000,1.10000,0.90000
  2040,'CAEA        ',  66.0000,1,   1,   6,   1,1.04569,  14.5438,1.10000,0.90000,1.10000,0.90000
  2041,'CAEB        ', 132.0000,2,   1,  10,   1,1.03045,  30.5598,1.10000,0.90000,1.10000,0.90000
  2048,'CAEI        ', 132.0000,2,   1,   5,   1,1.02574,  13.6297,1.10000,0.90000,1.10000,0.90000
  2050,'CAFA        ',  66.0000,1,   1,   6,   1,1.01315,  14.5893,1.10000,0.90000,1.10000,0.90000
  2052,'CAFC        ',  66.0000,1,   1,   6,   1,1.01562,  15.1545,1.10000,0.90000,1.10000,0.90000
  2053,'CAFD        ',  66.0000,2,   1,   6,   1,1.01803,  15.8977,1.10000,0.90000,1.10000,0.90000
  2058,'CAFI        ', 132.0000,2,   1,   5,   1,1.02789,  14.0664,1.10000,0.90000,1.10000,0.90000
  2059,'CAFJ        ',  66.0000,2,   1,   6,   1,1.01019,  13.2313,1.10000,0.90000,1.10000,0.90000
  2060,'CAGA        ', 132.0000,2,   1,   5,   1,1.03537,  14.8204,1.10000,0.90000,1.10000,0.90000
  2063,'CAGD        ',  66.0000,2,   1,  10,   1,1.00909,  25.9088,1.10000,0.90000,1.10000,0.90000
  2064,'CAGE        ', 132.0000,2,   1,  10,   1,1.01547,  26.5818,1.10000,0.90000,1.10000,0.90000
  2066,'CAGG        ', 132.0000,1,   1,   5,   1,1.03487,  14.9270,1.10000,0.90000,1.10000,0.90000
  2068,'CAGI        ', 132.0000,2,   1,  10,   1,1.01769,  22.7156,1.10000,0.90000,1.10000,0.90000
  2069,'CAGJ        ', 132.0000,2,   1,   5,   1,1.02820,  13.6755,1.10000,0.90000,1.10000,0.90000
  2071,'CAHB        ', 132.0000,2,   1,  10,   1,1.01466,  34.6383,1.10000,0.90000,1.10000,0.90000
  2072,'CAHC        ', 132.0000,2,   1,  10,   1,1.01448,  34.0351,1.10000,0.90000,1.10000,0.90000
  2093,'CAJD        ', 132.0000,2,   1,  10,   1,1.02305,  36.8281,1.10000,0.90000,1.10000,0.90000
  2095,'CAJF        ', 132.0000,2,   1,  10,   1,1.02082,  36.1065,1.10000,0.90000,1.10000,0.90000
  2097,'CAJH        ', 132.0000,2,   1,  10,   1,1.01492,  26.0133,1.10000,0.90000,1.10000,0.90000
  2100,'CBAA        ', 132.0000,2,   1,   5,   1,1.03547,  14.8369,1.10000,0.90000,1.10000,0.90000
  2140,'CBEA        ', 132.0000,2,   1,  10,   1,1.05515,  29.8338,1.10000,0.90000,1.10000,0.90000
  2155,'CBFF        ',  66.0000,1,   1,   6,   1,1.01382,  14.7109,1.10000,0.90000,1.10000,0.90000
  2181,'CBIB        ',  66.0000,2,   1,   7,   1,1.05559,  14.5934,1.10000,0.90000,1.10000,0.90000
  2187,'CBIH        ', 132.0000,2,   1,  10,   1,1.01661,  26.7053,1.10000,0.90000,1.10000,0.90000
  2199,'CBJJ        ', 132.0000,2,   1,  10,   1,1.02419,  29.2857,1.10000,0.90000,1.10000,0.90000
  2200,'CCAA        ',  66.0000,2,   1,   6,   1,1.04208,  14.0831,1.10000,0.90000,1.10000,0.90000
  2202,'CCAC        ',  66.0000,2,   1,   6,   1,1.05033,  15.4380,1.10000,0.90000,1.10000,0.90000
  2206,'LCANTERA    ',   1.0000,1,   1,   6,   1,1.04045,  13.7983,1.10000,0.90000,1.10000,0.90000
  2208,'CCAI        ',  66.0000,2,   1,   6,   1,1.01459,  14.9484,1.10000,0.90000,1.10000,0.90000
  2209,'CCAJ        ', 132.0000,1,   1,  10,   1,1.03190,  23.9220,1.10000,0.90000,1.10000,0.90000
  2214,'CCBE        ',  66.0000,2,   1,   6,   1,1.04260,  14.0769,1.10000,0.90000,1.10000,0.90000
  2215,'CCBF        ',  66.0000,2,   1,   6,   1,1.04224,  14.0813,1.10000,0.90000,1.10000,0.90000
  2216,'CCBG        ', 132.0000,2,   1,   5,   1,1.03547,  14.8701,1.10000,0.90000,1.10000,0.90000
  2234,'CCDE        ', 132.0000,2,   1,   5,   1,1.03571,  15.3759,1.10000,0.90000,1.10000,0.90000
  2243,'CCED        ', 132.0000,1,   1,   5,   1,1.02474,  13.6042,1.10000,0.90000,1.10000,0.90000
  2245,'CCEF        ', 132.0000,1,   1,  10,   1,1.02212,  29.9648,1.10000,0.90000,1.10000,0.90000
  2246,'CCEG        ', 132.0000,2,   1,   5,   1,1.02587,  13.6126,1.10000,0.90000,1.10000,0.90000
  2258,'CCFI        ', 132.0000,2,   1,   5,   1,1.03466,  14.7727,1.10000,0.90000,1.10000,0.90000
  2288,'CCII        ', 132.0000,2,   1,   5,   1,1.03537,  14.8752,1.10000,0.90000,1.10000,0.90000
  2292,'CCJC        ', 132.0000,2,   1,  10,   1,1.02673,  29.7538,1.10000,0.90000,1.10000,0.90000
  2301,'CDAB        ',  66.0000,2,   1,  10,   1,1.02460,  32.2772,1.10000,0.90000,1.10000,0.90000
  2323,'CDCD        ', 132.0000,2,   1,  10,   1,0.97790,  27.6215,1.10000,0.90000,1.10000,0.90000
  2324,'CDCE        ', 132.0000,2,   1,   5,   1,1.02421,  13.6735,1.10000,0.90000,1.10000,0.90000
  2331,'CDDB        ', 132.0000,2,   1,   5,   1,1.03468,  15.1061,1.10000,0.90000,1.10000,0.90000
  2339,'CDDJ        ', 132.0000,2,   1,   5,   1,1.02746,  13.9798,1.10000,0.90000,1.10000,0.90000
  2342,'CDEC        ', 132.0000,2,   1,   5,   1,1.03429,  15.0114,1.10000,0.90000,1.10000,0.90000
  2354,'CDFE        ', 132.0000,2,   1,   5,   1,0.98520,  21.7467,1.10000,0.90000,1.10000,0.90000
  2355,'CDFF        ', 132.0000,2,   1,   5,   1,0.98977,  22.9522,1.10000,0.90000,1.10000,0.90000
  2356,'CDFG        ',  66.0000,2,   1,  10,   1,0.99924,  26.4018,1.10000,0.90000,1.10000,0.90000
  2366,'CDGG        ', 132.0000,2,   1,  10,   1,1.00792,  35.3957,1.10000,0.90000,1.10000,0.90000
  2387,'CDIH        ', 132.0000,2,   1,  10,   1,1.01603,  26.5360,1.10000,0.90000,1.10000,0.90000
  2388,'CDII        ', 132.0000,2,   1,  10,   1,1.01559,  26.5628,1.10000,0.90000,1.10000,0.90000
  2401,'CEAB        ', 132.0000,1,   1,  10,   1,0.97754,  27.5747,1.10000,0.90000,1.10000,0.90000
  2426,'CECG        ', 132.0000,2,   1,   5,   1,1.02429,  13.4846,1.10000,0.90000,1.10000,0.90000
  2433,'CEDD        ',  66.0000,1,   1,  10,   1,1.02432,  32.2820,1.10000,0.90000,1.10000,0.90000
  2453,'CEFD        ', 132.0000,1,   1,  10,   1,1.00654,  35.7637,1.10000,0.90000,1.10000,0.90000
  2455,'CEFF        ', 132.0000,2,   1,  10,   1,1.03575,  35.5099,1.10000,0.90000,1.10000,0.90000
  2456,'CEFG        ', 132.0000,2,   1,  10,   1,1.02003,  28.5478,1.10000,0.90000,1.10000,0.90000
  2458,'CEFI        ', 132.0000,1,   1,   5,   1,1.03410,  14.7567,1.10000,0.90000,1.10000,0.90000
  2464,'ALDEADAV    ',  24.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2465,'ALDEADAV    ',  24.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2467,'GUENES      ',  24.0000,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2468,'GUENES      ',  24.0000,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2476,'ICHASO      ',  23.9000,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2480,'CASTEJON    ',  19.0000,4,   1,   6,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2485,'CASTEJON    ',  21.0000,4,   1,   6,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2498,'AMOREBIE    ',  15.7500,2,   1,   5,   1,0.99224,  22.0311,1.10000,0.90000,1.10000,0.90000
  2509,'CFAJ        ', 132.0000,2,   1,  10,   1,1.05486,  29.7714,1.10000,0.90000,1.10000,0.90000
  2511,'CFBB        ', 132.0000,2,   1,  10,   1,1.05572,  29.9788,1.10000,0.90000,1.10000,0.90000
  2513,'AMOREBIE    ',  15.7500,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2514,'AMOREBIE    ',  15.7500,2,   1,   5,   1,0.99227,  20.6592,1.10000,0.90000,1.10000,0.90000
  2529,'CASTEJON    ',  21.0000,4,   1,   6,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2531,'EL CERRO    ',  20.0000,2,   1,  10,   1,1.00392,  24.8598,1.10000,0.90000,1.10000,0.90000
  2549,'CFEJ        ', 132.0000,2,   1,  10,   1,1.03175,  34.4900,1.10000,0.90000,1.10000,0.90000
  2550,'CFFA        ', 132.0000,2,   1,  10,   1,1.03212,  32.0131,1.10000,0.90000,1.10000,0.90000
  2551,'CFFB        ', 132.0000,2,   1,  10,   1,1.02761,  30.6616,1.10000,0.90000,1.10000,0.90000
  2558,'CFFI        ', 132.0000,1,   1,  10,   1,1.03124,  30.7523,1.10000,0.90000,1.10000,0.90000
  2559,'CFFJ        ', 132.0000,2,   1,  10,   1,1.02693,  29.8005,1.10000,0.90000,1.10000,0.90000
  2560,'CFGA        ', 132.0000,2,   1,  10,   1,1.02737,  29.9770,1.10000,0.90000,1.10000,0.90000
  2567,'CFGH        ',  66.0000,2,   1,   6,   1,1.00999,  13.2348,1.10000,0.90000,1.10000,0.90000
  2568,'CFGI        ', 132.0000,1,   1,   6,   1,1.06778,  13.2318,1.10000,0.90000,1.10000,0.90000
  2590,'CFJA        ',  66.0000,2,   1,  10,   1,1.02792,  31.8729,1.10000,0.90000,1.10000,0.90000
  2603,'ARRUBAL     ',  21.0000,4,   1,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2604,'ARRUBAL     ',  21.0000,4,   1,   7,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2607,'SANTURCE    ',  19.0000,2,   1,   5,   1,0.99908,  21.1118,1.10000,0.90000,1.10000,0.90000
  2617,'CGBH        ',  66.0000,1,   1,   6,   1,1.00998,  13.2350,1.10000,0.90000,1.10000,0.90000
  2623,'CGCD        ', 132.0000,1,   1,   6,   1,1.06787,  13.2285,1.10000,0.90000,1.10000,0.90000
  2705,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.95226,  39.4574,1.10000,0.90000,1.10000,0.90000
  2710,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.95783,  38.9016,1.10000,0.90000,1.10000,0.90000
  2715,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.95212,  40.2796,1.10000,0.90000,1.10000,0.90000
  2720,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.96143,  42.0614,1.10000,0.90000,1.10000,0.90000
  2725,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.95526,  42.0008,1.10000,0.90000,1.10000,0.90000
  2730,'ALDEADAV    ',  13.8000,2,   1,  10,   1,0.96086,  41.1137,1.10000,0.90000,1.10000,0.90000
  2740,'ALDEADAV    ',  15.0000,2,   1,  10,   1,0.94915,  23.6030,1.10000,0.90000,1.10000,0.90000
  2745,'ALDEADAV    ',  15.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2750,'CASTRO      ',  15.0000,2,   1,  10,   1,0.92689,  41.4380,1.10000,0.90000,1.10000,0.90000
  2755,'CASTRO      ',  13.8000,2,   1,  10,   1,0.94052,  42.0577,1.10000,0.90000,1.10000,0.90000
  2780,'P.POZA      ',  20.0000,2,   1,  10,   1,1.00171,  25.1517,1.10000,0.90000,1.10000,0.90000
  2782,'P.POZA      ',  20.0000,2,   1,  10,   1,1.00236,  25.0141,1.10000,0.90000,1.10000,0.90000
  2785,'RICOBAYO    ',  13.8000,2,   1,  10,   1,0.91628,  41.6348,1.10000,0.90000,1.10000,0.90000
  2790,'RICOBAYO    ',  13.8000,2,   1,  10,   1,0.92170,  42.1688,1.10000,0.90000,1.10000,0.90000
  2795,'RICOBAYO    ',  13.8000,2,   1,  10,   1,0.92010,  40.9762,1.10000,0.90000,1.10000,0.90000
  2800,'RICOBAYO    ',  13.8000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2805,'RICOB II    ',  15.0000,2,   1,  10,   1,0.99170,  41.9459,1.10000,0.90000,1.10000,0.90000
  2820,'SAUCE II    ',  15.0000,2,   1,  10,   1,0.96587,  35.8201,1.10000,0.90000,1.10000,0.90000
  2823,'SAUCE II    ',  15.0000,2,   1,  10,   1,0.96707,  35.7472,1.10000,0.90000,1.10000,0.90000
  2825,'SAUCELLE    ',  13.8000,2,   1,  10,   1,0.94267,  38.4243,1.10000,0.90000,1.10000,0.90000
  2830,'SAUCELLE    ',  13.8000,2,   1,  10,   1,0.93415,  38.3817,1.10000,0.90000,1.10000,0.90000
  2835,'SAUCELLE    ',  13.8000,2,   1,  10,   1,0.94003,  38.7074,1.10000,0.90000,1.10000,0.90000
  2840,'SAUCELLE    ',  13.8000,2,   1,  10,   1,0.94450,  38.3523,1.10000,0.90000,1.10000,0.90000
  2850,'VALPARAI    ',  15.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2855,'VALPARAI    ',  15.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2864,'VILLALCA    ',  13.8000,2,   1,  10,   1,0.92676,  40.2757,1.10000,0.90000,1.10000,0.90000
  2866,'VILLALCA    ',  13.8000,2,   1,  10,   1,0.92728,  40.2313,1.10000,0.90000,1.10000,0.90000
  2868,'VILLALCA    ',  13.8000,2,   1,  10,   1,0.92774,  40.6444,1.10000,0.90000,1.10000,0.90000
  2869,'VILLALCA    ',  15.0000,2,   1,  10,   1,0.95267,  40.4220,1.10000,0.90000,1.10000,0.90000
  2871,'VILLARIN    ',  24.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2872,'VILLARIN    ',  24.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2874,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96983,  25.7270,1.10000,0.90000,1.10000,0.90000
  2876,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96989,  27.9638,1.10000,0.90000,1.10000,0.90000
  2878,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96888,  37.7514,1.10000,0.90000,1.10000,0.90000
  2880,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96363,  27.9661,1.10000,0.90000,1.10000,0.90000
  2882,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96363,  25.2007,1.10000,0.90000,1.10000,0.90000
  2884,'VILLARIN    ',  13.8000,2,   1,  10,   1,0.96256,  25.1135,1.10000,0.90000,1.10000,0.90000
  2892,'ZABALGAR    ',  12.6000,1,   1,   5,   1,1.03410,  14.7567,1.10000,0.90000,1.10000,0.90000
  2893,'ZABALGAR    ',  12.6000,1,   1,   5,   1,1.03410,  14.7567,1.10000,0.90000,1.10000,0.90000
  2895,'ZIERBENA    ',  15.7500,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2896,'ZIERBENA    ',  15.7500,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2897,'ZIERBENA    ',  15.7500,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2905,'ALDEADAA    ',   1.0000,1,   1,  10,   1,0.98350,  36.7787,1.10000,0.90000,1.10000,0.90000
  2910,'ALDEADAB    ',   1.0000,1,   1,  10,   1,1.02107,  38.4182,1.10000,0.90000,1.10000,0.90000
  2920,'GUENES A    ',   1.0000,1,   1,   5,   1,1.04155,  17.4013,1.10000,0.90000,1.10000,0.90000
  2925,'GUENES B    ',   1.0000,1,   1,   5,   1,1.04263,  16.9840,1.10000,0.90000,1.10000,0.90000
  2940,'ICHASO B    ',   1.0000,1,   1,   5,   1,1.02004,  15.0731,1.10000,0.90000,1.10000,0.90000
  2955,'VILLARIA    ',   1.0000,1,   1,  10,   1,0.95368,  36.2344,1.10000,0.90000,1.10000,0.90000
  2960,'VILLARIB    ',   1.0000,1,   1,  10,   1,0.95384,  36.0274,1.10000,0.90000,1.10000,0.90000
  3002,'DAAC        ', 110.0000,2,   1,   9,   1,1.00213,  -2.2014,1.10000,0.90000,1.10000,0.90000
  3003,'DAAD        ', 110.0000,2,   1,   9,   1,0.99516,  -1.7193,1.10000,0.90000,1.10000,0.90000
  3006,'DAAG        ', 110.0000,2,   1,   9,   1,0.99289,  -1.2385,1.10000,0.90000,1.10000,0.90000
  3007,'DAAH        ', 110.0000,2,   1,   9,   1,1.04577,   0.8178,1.10000,0.90000,1.10000,0.90000
  3008,'DAAI        ', 110.0000,2,   1,   9,   1,0.99647,  -0.0805,1.10000,0.90000,1.10000,0.90000
  3009,'DAAJ        ', 110.0000,2,   1,   9,   1,1.06324,   3.1788,1.10000,0.90000,1.10000,0.90000
  3012,'DABC        ', 110.0000,2,   1,   9,   1,1.00880,   4.3445,1.10000,0.90000,1.10000,0.90000
  3013,'DABD        ', 110.0000,1,   1,   9,   1,0.99889,   5.6860,1.10000,0.90000,1.10000,0.90000
  3014,'DABE        ', 110.0000,1,   1,   9,   1,1.00880,   4.3445,1.10000,0.90000,1.10000,0.90000
  3015,'DABF        ', 110.0000,2,   1,   9,   1,0.99404,  -2.8187,1.10000,0.90000,1.10000,0.90000
  3021,'DACB        ', 110.0000,2,   1,   9,   1,1.01027,  -3.3339,1.10000,0.90000,1.10000,0.90000
  3022,'BESOS.N     ',  17.0000,2,   1,   9,   1,1.00897,   0.1736,1.10000,0.90000,1.10000,0.90000
  3025,'BESOS.N     ',  17.0000,2,   1,   9,   1,1.02861,   0.2118,1.10000,0.90000,1.10000,0.90000
  3026,'BESOS.N     ',  17.0000,2,   1,   9,   1,1.01091,   0.2549,1.10000,0.90000,1.10000,0.90000
  3027,'DACH        ', 110.0000,2,   1,   9,   1,0.99399,  -4.2010,1.10000,0.90000,1.10000,0.90000
  3030,'DADA        ', 110.0000,1,   1,   9,   1,1.06633,   3.9018,1.10000,0.90000,1.10000,0.90000
  3031,'CTCCECT     ',  19.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3032,'CTCCECT     ',  19.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3036,'DADG        ', 110.0000,2,   1,   9,   1,1.06863,   4.4257,1.10000,0.90000,1.10000,0.90000
  3037,'DADH        ', 110.0000,1,   1,   9,   1,0.96583,  -1.9485,1.10000,0.90000,1.10000,0.90000
  3039,'DADJ        ', 110.0000,1,   1,   9,   1,1.00458,  -1.5746,1.10000,0.90000,1.10000,0.90000
  3042,'DAEC        ', 110.0000,2,   1,   9,   1,0.98943,  -3.4005,1.10000,0.90000,1.10000,0.90000
  3043,'CTCCECT     ',  19.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3045,'DAEF        ', 110.0000,2,   1,   9,   1,1.04105,   0.4406,1.10000,0.90000,1.10000,0.90000
  3047,'DAEH        ', 110.0000,2,   1,   9,   1,1.00527,  -1.0319,1.10000,0.90000,1.10000,0.90000
  3048,'DAEI        ', 110.0000,2,   1,   9,   1,0.99448,  -5.6522,1.10000,0.90000,1.10000,0.90000
  3051,'DAFB        ', 110.0000,2,   1,   9,   1,1.01569,  -2.2470,1.10000,0.90000,1.10000,0.90000
  3053,'DAFD        ', 110.0000,2,   1,   9,   1,0.99841,  -0.5916,1.10000,0.90000,1.10000,0.90000
  3057,'DAFH        ', 110.0000,2,   1,   9,   1,0.98681,  -3.3074,1.10000,0.90000,1.10000,0.90000
  3063,'DAGD        ', 110.0000,2,   1,   9,   1,0.99382,  -5.7654,1.10000,0.90000,1.10000,0.90000
  3064,'DAGE        ', 110.0000,2,   1,   9,   1,0.99262,  -4.7243,1.10000,0.90000,1.10000,0.90000
  3066,'DAGG        ', 110.0000,2,   1,   9,   1,1.02963,  -2.1014,1.10000,0.90000,1.10000,0.90000
  3069,'DAGJ        ', 110.0000,2,   1,   9,   1,1.03314,  -2.3241,1.10000,0.90000,1.10000,0.90000
  3075,'DAHF        ', 110.0000,2,   1,   9,   1,1.00063,  -3.3179,1.10000,0.90000,1.10000,0.90000
  3077,'DAHH        ', 110.0000,1,   1,   8,   1,1.09045,   6.4344,1.10000,0.90000,1.10000,0.90000
  3078,'DAHI        ', 110.0000,1,   1,   9,   1,0.98013,  -2.5642,1.10000,0.90000,1.10000,0.90000
  3081,'DAIB        ', 110.0000,2,   1,   9,   1,1.00811,  -2.0081,1.10000,0.90000,1.10000,0.90000
  3088,'DAII        ', 110.0000,1,   1,   8,   1,1.04735,   4.4972,1.10000,0.90000,1.10000,0.90000
  3090,'DAJA        ', 110.0000,2,   1,   9,   1,1.06074,   2.0183,1.10000,0.90000,1.10000,0.90000
  3096,'DAJG        ', 110.0000,2,   1,   9,   1,1.00934,   4.5074,1.10000,0.90000,1.10000,0.90000
  3099,'DAJJ        ', 110.0000,2,   1,   8,   1,1.01374,  -3.7645,1.10000,0.90000,1.10000,0.90000
  3102,'DBAC        ', 110.0000,1,   1,   9,   1,1.03733,   0.1878,1.10000,0.90000,1.10000,0.90000
  3108,'DBAI        ', 110.0000,2,   1,   9,   1,0.99263,  -4.3339,1.10000,0.90000,1.10000,0.90000
  3115,'DBBF        ', 110.0000,2,   1,   9,   1,0.99329,  -2.8132,1.10000,0.90000,1.10000,0.90000
  3117,'DBBH        ', 110.0000,2,   1,   9,   1,1.01199,  -2.3206,1.10000,0.90000,1.10000,0.90000
  3119,'DBBJ        ', 132.0000,2,   1,   9,   1,1.03341,  -2.0519,1.10000,0.90000,1.10000,0.90000
  3120,'DBCA        ', 110.0000,1,   1,   9,   1,1.06126,   1.9026,1.10000,0.90000,1.10000,0.90000
  3123,'DBCD        ', 110.0000,2,   1,   9,   1,1.00685,  -3.7188,1.10000,0.90000,1.10000,0.90000
  3126,'DBCG        ', 110.0000,2,   1,   9,   1,1.01326,  -2.4053,1.10000,0.90000,1.10000,0.90000
  3127,'DBCH        ', 110.0000,2,   1,   9,   1,0.99316,  -5.9591,1.10000,0.90000,1.10000,0.90000
  3129,'DBCJ        ', 110.0000,1,   1,   9,   1,1.00094,  -2.4093,1.10000,0.90000,1.10000,0.90000
  3131,'DBDB        ', 110.0000,2,   1,   9,   1,0.99420,  -5.7765,1.10000,0.90000,1.10000,0.90000
  3132,'DBDC        ', 110.0000,2,   1,   9,   1,1.00795,  -1.6069,1.10000,0.90000,1.10000,0.90000
  3138,'DBDI        ', 110.0000,2,   1,   9,   1,0.98550,  -2.6570,1.10000,0.90000,1.10000,0.90000
  3141,'DBEB        ', 110.0000,2,   1,   9,   1,0.97774,  -2.6464,1.10000,0.90000,1.10000,0.90000
  3144,'DBEE        ', 110.0000,2,   1,   9,   1,0.99664,  -4.3689,1.10000,0.90000,1.10000,0.90000
  3147,'DBEH        ', 110.0000,2,   1,   9,   1,0.98992,  -3.6799,1.10000,0.90000,1.10000,0.90000
  3149,'DBEJ        ', 110.0000,2,   1,   9,   1,0.99851,  -1.9848,1.10000,0.90000,1.10000,0.90000
  3153,'DBFD        ', 110.0000,2,   1,   9,   1,1.01234,  -4.3260,1.10000,0.90000,1.10000,0.90000
  3156,'DBFG        ', 110.0000,2,   1,   9,   1,1.00600,  -2.0814,1.10000,0.90000,1.10000,0.90000
  3158,'DBFI        ', 110.0000,2,   1,   9,   1,0.99682,  -1.7592,1.10000,0.90000,1.10000,0.90000
  3160,'DBGA        ', 110.0000,2,   1,   9,   1,1.01221,  -2.8220,1.10000,0.90000,1.10000,0.90000
  3162,'DBGC        ', 110.0000,2,   1,   9,   1,1.03152,  -0.7122,1.10000,0.90000,1.10000,0.90000
  3164,'DBGE        ', 110.0000,2,   1,   9,   1,0.99218,  -4.6554,1.10000,0.90000,1.10000,0.90000
  3166,'DBGG        ', 110.0000,1,   1,   9,   1,1.00126,  -1.6120,1.10000,0.90000,1.10000,0.90000
  3168,'DBGI        ', 110.0000,2,   1,   9,   1,0.98112,  -2.9293,1.10000,0.90000,1.10000,0.90000
  3174,'DBHE        ', 110.0000,2,   1,   9,   1,0.98897,  -2.3122,1.10000,0.90000,1.10000,0.90000
  3175,'TARRAGON    ',  26.4000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3177,'DBHH        ', 110.0000,2,   1,   9,   1,1.04137,   0.3672,1.10000,0.90000,1.10000,0.90000
  3178,'DBHI        ',  66.0000,2,   1,  10,   1,1.07146,  14.8564,1.10000,0.90000,1.10000,0.90000
  3183,'DBID        ', 110.0000,2,   1,   9,   1,1.07119,   4.9688,1.10000,0.90000,1.10000,0.90000
  3187,'DBIH        ', 110.0000,2,   1,   9,   1,1.01203,  -2.4338,1.10000,0.90000,1.10000,0.90000
  3188,'DBII        ', 110.0000,2,   1,   9,   1,1.00327,   1.0560,1.10000,0.90000,1.10000,0.90000
  3189,'DBIJ        ', 110.0000,2,   1,   9,   1,1.00093,  -0.9522,1.10000,0.90000,1.10000,0.90000
  3193,'DBJD        ', 110.0000,1,   1,   9,   1,0.97277,  -2.0018,1.10000,0.90000,1.10000,0.90000
  3195,'DBJF        ', 110.0000,2,   1,   9,   1,0.98646,  -2.9800,1.10000,0.90000,1.10000,0.90000
  3203,'S.BOI       ',  26.4000,1,   1,   9,   1,1.06826,  -4.1199,1.10000,0.90000,1.10000,0.90000
  3204,'DCAE        ', 110.0000,2,   1,   9,   1,1.01608,  -2.3547,1.10000,0.90000,1.10000,0.90000
  3207,'DCAH        ', 110.0000,1,   1,   9,   1,0.99944,  -3.4658,1.10000,0.90000,1.10000,0.90000
  3211,'DCBB        ', 110.0000,2,   1,   9,   1,0.99401,  -2.3938,1.10000,0.90000,1.10000,0.90000
  3212,'DCBC        ', 110.0000,1,   1,   9,   1,0.99070,  -3.4147,1.10000,0.90000,1.10000,0.90000
  3214,'DCBE        ', 110.0000,2,   1,   9,   1,1.00047,  -3.7060,1.10000,0.90000,1.10000,0.90000
  3215,'S.BOI       ',  26.4000,1,   1,   9,   1,1.06641,  -2.4715,1.10000,0.90000,1.10000,0.90000
  3216,'DCBG        ', 110.0000,2,   1,   9,   1,1.01360,  -2.7155,1.10000,0.90000,1.10000,0.90000
  3219,'DCBJ        ', 110.0000,2,   1,   9,   1,1.00224,  -3.1429,1.10000,0.90000,1.10000,0.90000
  3223,'DCCD        ', 110.0000,2,   1,   9,   1,1.06037,   2.1212,1.10000,0.90000,1.10000,0.90000
  3224,'DCCE        ', 132.0000,1,   1,   9,   1,1.02576,   4.2702,1.10000,0.90000,1.10000,0.90000
  3225,'DCCF        ', 110.0000,2,   1,   9,   1,0.99104,  -3.2261,1.10000,0.90000,1.10000,0.90000
  3228,'DCCI        ', 110.0000,2,   1,   9,   1,0.98989,  -3.8975,1.10000,0.90000,1.10000,0.90000
  3230,'DCDA        ', 110.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3231,'DCDB        ', 110.0000,2,   1,   9,   1,0.98813,  -4.2864,1.10000,0.90000,1.10000,0.90000
  3233,'DCDD        ', 132.0000,2,   1,   8,   1,1.01131,   5.1327,1.10000,0.90000,1.10000,0.90000
  3234,'DCDE        ', 110.0000,2,   1,   9,   1,1.00512,  -1.2316,1.10000,0.90000,1.10000,0.90000
  3235,'DCDF        ', 132.0000,1,   1,   8,   1,1.01158,   4.5719,1.10000,0.90000,1.10000,0.90000
  3236,'DCDG        ', 132.0000,2,   1,   9,   1,1.02350,   6.2103,1.10000,0.90000,1.10000,0.90000
  3237,'DCDH        ', 110.0000,2,   1,   9,   1,0.97985,  -2.5962,1.10000,0.90000,1.10000,0.90000
  3240,'DCEA        ', 110.0000,2,   1,   8,   1,1.04627,   4.7744,1.10000,0.90000,1.10000,0.90000
  3243,'DCED        ', 110.0000,2,   1,   9,   1,1.00687,  -3.4002,1.10000,0.90000,1.10000,0.90000
  3247,'DCEH        ', 132.0000,2,   1,   9,   1,1.02395,   6.3403,1.10000,0.90000,1.10000,0.90000
  3248,'DCEI        ', 132.0000,2,   1,   9,   1,1.02380,   6.2137,1.10000,0.90000,1.10000,0.90000
  3250,'DCFA        ', 110.0000,2,   1,   9,   1,0.99187,  -4.2615,1.10000,0.90000,1.10000,0.90000
  3252,'DCFC        ', 110.0000,2,   1,   9,   1,1.01040,  -3.3954,1.10000,0.90000,1.10000,0.90000
  3261,'DCGB        ', 110.0000,2,   1,   9,   1,1.00810,  -3.8648,1.10000,0.90000,1.10000,0.90000
  3262,'DCGC        ', 110.0000,2,   1,   9,   1,0.99219,  -5.7635,1.10000,0.90000,1.10000,0.90000
  3265,'PUBARCEL    ',  19.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3266,'PUBARCEL    ',  19.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3267,'DCGH        ', 110.0000,2,   1,   9,   1,0.94621,  -1.5074,1.10000,0.90000,1.10000,0.90000
  3269,'DCGJ        ', 132.0000,2,   1,   9,   1,1.02410,   6.3105,1.10000,0.90000,1.10000,0.90000
  3270,'DCHA        ', 110.0000,2,   1,   9,   1,0.99225,  -4.3298,1.10000,0.90000,1.10000,0.90000
  3271,'DCHB        ', 132.0000,2,   1,   9,   1,1.02467,   6.4371,1.10000,0.90000,1.10000,0.90000
  3274,'DCHE        ', 132.0000,2,   1,   9,   1,1.03811,   1.5133,1.10000,0.90000,1.10000,0.90000
  3280,'DCIA        ', 132.0000,1,   1,   8,   1,1.01226,   7.8187,1.10000,0.90000,1.10000,0.90000
  3283,'DCID        ', 110.0000,2,   1,   9,   1,0.99461,  -0.5918,1.10000,0.90000,1.10000,0.90000
  3286,'DCIG        ', 110.0000,1,   1,   8,   1,1.01334,  11.7879,1.10000,0.90000,1.10000,0.90000
  3287,'DCIH        ', 110.0000,1,   1,   8,   1,1.04149,  11.4074,1.10000,0.90000,1.10000,0.90000
  3288,'DCII        ', 110.0000,2,   1,   9,   1,1.00892,  -3.4853,1.10000,0.90000,1.10000,0.90000
  3295,'DCJF        ', 132.0000,2,   1,   8,   1,1.01592,   7.6503,1.10000,0.90000,1.10000,0.90000
  3306,'DDAG        ', 110.0000,2,   1,   9,   1,1.03454,  -0.0421,1.10000,0.90000,1.10000,0.90000
  3307,'MANFIGUE    ',   1.0000,1,   1,   9,   1,1.05356,  -1.6540,1.10000,0.90000,1.10000,0.90000
  3308,'MANFIGUE    ',  26.4000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3309,'DDAJ        ', 110.0000,2,   1,   9,   1,1.00385,  -1.6185,1.10000,0.90000,1.10000,0.90000
  3311,'TARRAGON    ',  26.4000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3313,'MANFIGUE    ',   1.0000,1,   1,   9,   1,1.10690,  -0.8760,1.10000,0.90000,1.10000,0.90000
  3314,'MANFIGUE    ',  24.5000,1,   1,   9,   1,1.11047,  -1.9986,1.10000,0.90000,1.10000,0.90000
  3315,'DDBF        ', 110.0000,2,   1,   9,   1,1.00495,  -1.7658,1.10000,0.90000,1.10000,0.90000
  3318,'DDBI        ', 110.0000,2,   1,   9,   1,1.02555,  -0.9810,1.10000,0.90000,1.10000,0.90000
  3319,'DDBJ        ', 110.0000,2,   1,   9,   1,1.07094,   4.9108,1.10000,0.90000,1.10000,0.90000
  3321,'DDCB        ', 110.0000,2,   1,   9,   1,0.99420,  -5.6567,1.10000,0.90000,1.10000,0.90000
  3324,'DDCE        ', 110.0000,2,   1,   9,   1,0.99294,  -0.8426,1.10000,0.90000,1.10000,0.90000
  3330,'DDDA        ', 110.0000,2,   1,   9,   1,1.00088,  -3.1869,1.10000,0.90000,1.10000,0.90000
  3332,'S.BOI       ',   1.0000,1,   1,   9,   1,1.01841,  -2.2860,1.10000,0.90000,1.10000,0.90000
  3333,'DDDD        ', 110.0000,2,   1,   9,   1,1.00205,   1.2329,1.10000,0.90000,1.10000,0.90000
  3335,'S.BOI       ',   1.0000,1,   1,   9,   1,1.01897,  -2.2179,1.10000,0.90000,1.10000,0.90000
  3337,'DDDH        ', 110.0000,2,   1,   9,   1,0.99361,  -5.7412,1.10000,0.90000,1.10000,0.90000
  3339,'DDDJ        ', 110.0000,2,   1,   9,   1,1.06524,   3.6177,1.10000,0.90000,1.10000,0.90000
  3345,'DDEF        ', 110.0000,2,   1,   9,   1,1.00152,  -1.8772,1.10000,0.90000,1.10000,0.90000
  3348,'DDEI        ', 132.0000,2,   1,   8,   1,1.00576,   5.3819,1.10000,0.90000,1.10000,0.90000
  3349,'DDEJ        ', 132.0000,2,   1,   8,   1,1.00670,   3.9369,1.10000,0.90000,1.10000,0.90000
  3351,'DDFB        ', 110.0000,2,   1,   8,   1,1.04028,  11.0801,1.10000,0.90000,1.10000,0.90000
  3354,'DDFE        ', 132.0000,2,   1,   8,   1,1.01627,   4.7624,1.10000,0.90000,1.10000,0.90000
  3359,'DDFJ        ', 132.0000,1,   1,   9,   1,1.03982,  -1.5164,1.10000,0.90000,1.10000,0.90000
  3361,'DDGB        ', 132.0000,1,   1,   8,   1,1.02802,   4.5738,1.10000,0.90000,1.10000,0.90000
  3362,'DDGC        ', 132.0000,2,   1,   9,   1,1.03897,  -3.9188,1.10000,0.90000,1.10000,0.90000
  3364,'DDGE        ', 132.0000,1,   1,   8,   1,1.00392,   6.0959,1.10000,0.90000,1.10000,0.90000
  3365,'DDGF        ', 132.0000,2,   1,   8,   1,1.00661,   3.8849,1.10000,0.90000,1.10000,0.90000
  3366,'DDGG        ', 132.0000,1,   1,   8,   1,1.00638,   3.3935,1.10000,0.90000,1.10000,0.90000
  3368,'DDGI        ', 132.0000,2,   1,   8,   1,1.00730,   3.9828,1.10000,0.90000,1.10000,0.90000
  3371,'DDHB        ', 132.0000,2,   1,   8,   1,1.00501,   3.8620,1.10000,0.90000,1.10000,0.90000
  3372,'DDHC        ', 132.0000,2,   1,   8,   1,1.00078,   3.1681,1.10000,0.90000,1.10000,0.90000
  3373,'DDHD        ', 132.0000,2,   1,   8,   1,1.00551,   3.8044,1.10000,0.90000,1.10000,0.90000
  3375,'DDHF        ', 132.0000,1,   1,   9,   1,1.02349,   5.8663,1.10000,0.90000,1.10000,0.90000
  3379,'DDHJ        ', 132.0000,1,   1,   8,   1,1.00224,   5.5137,1.10000,0.90000,1.10000,0.90000
  3380,'DDIA        ', 132.0000,2,   1,   8,   1,1.00551,   3.1795,1.10000,0.90000,1.10000,0.90000
  3390,'DDJA        ', 132.0000,2,   1,   9,   1,1.02275,   6.2837,1.10000,0.90000,1.10000,0.90000
  3393,'DDJD        ', 132.0000,2,   1,   8,   1,1.01592,   4.7277,1.10000,0.90000,1.10000,0.90000
  3400,'DEAA        ', 132.0000,2,   1,   9,   1,1.02633,   4.2907,1.10000,0.90000,1.10000,0.90000
  3402,'DEAC        ', 132.0000,2,   1,   9,   1,1.03140,  -1.2233,1.10000,0.90000,1.10000,0.90000
  3405,'DEAF        ', 132.0000,2,   1,   9,   1,1.03910,  -2.1872,1.10000,0.90000,1.10000,0.90000
  3407,'DEAH        ', 132.0000,2,   1,   9,   1,1.03233,  -0.9516,1.10000,0.90000,1.10000,0.90000
  3411,'DEBB        ', 132.0000,2,   1,   8,   1,1.02629,  11.8136,1.10000,0.90000,1.10000,0.90000
  3414,'DEBE        ', 132.0000,1,   1,   8,   1,1.02019,  11.0772,1.10000,0.90000,1.10000,0.90000
  3417,'DEBH        ', 132.0000,1,   1,   9,   1,1.03368,  -1.6438,1.10000,0.90000,1.10000,0.90000
  3423,'DECD        ', 132.0000,2,   1,   8,   1,1.00767,   7.8340,1.10000,0.90000,1.10000,0.90000
  3425,'DECF        ', 132.0000,2,   1,   8,   1,1.05749,  12.4843,1.10000,0.90000,1.10000,0.90000
  3426,'DECG        ', 132.0000,2,   1,   9,   1,1.03825,  -4.5606,1.10000,0.90000,1.10000,0.90000
  3429,'DECJ        ', 132.0000,2,   1,   8,   1,1.00942,  14.7499,1.10000,0.90000,1.10000,0.90000
  3430,'COLLBLAN    ',  26.4000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3431,'COLLBLAN    ',   1.0000,1,   1,   9,   1,1.02705,  -2.5241,1.10000,0.90000,1.10000,0.90000
  3432,'DEDC        ', 132.0000,2,   1,   8,   1,1.05445,  12.5208,1.10000,0.90000,1.10000,0.90000
  3435,'DEDF        ', 132.0000,2,   1,   8,   1,1.00891,  14.5030,1.10000,0.90000,1.10000,0.90000
  3436,'DEDG        ',  66.0000,2,   1,   8,   1,1.08695,  11.6807,1.10000,0.90000,1.10000,0.90000
  3438,'DEDI        ', 132.0000,2,   1,   9,   1,1.02352,   4.4576,1.10000,0.90000,1.10000,0.90000
  3441,'DEEB        ', 132.0000,2,   1,   8,   1,0.99547,   6.2977,1.10000,0.90000,1.10000,0.90000
  3443,'DEED        ', 132.0000,2,   1,  10,   1,1.04206,  13.3405,1.10000,0.90000,1.10000,0.90000
  3444,'DEEE        ', 132.0000,2,   1,   8,   1,1.00182,   6.1345,1.10000,0.90000,1.10000,0.90000
  3445,'COLLBLAN    ',  26.4000,1,   1,   9,   1,1.08859,  -4.2139,1.10000,0.90000,1.10000,0.90000
  3446,'COLLBLAN    ',   1.0000,1,   1,   9,   1,1.02668,  -2.3712,1.10000,0.90000,1.10000,0.90000
  3447,'DEEH        ', 132.0000,2,   1,   8,   1,1.00072,   6.0370,1.10000,0.90000,1.10000,0.90000
  3450,'DEFA        ', 132.0000,2,   1,   8,   1,0.99915,   5.5685,1.10000,0.90000,1.10000,0.90000
  3457,'DEFH        ', 110.0000,2,   1,   8,   1,1.02053,  -1.0153,1.10000,0.90000,1.10000,0.90000
  3458,'DEFI        ', 132.0000,1,   1,   8,   1,0.99724,   6.6358,1.10000,0.90000,1.10000,0.90000
  3459,'DEFJ        ', 132.0000,2,   1,   9,   1,1.04592,  -2.5032,1.10000,0.90000,1.10000,0.90000
  3460,'COLLBLAN    ',  26.4000,1,   1,   9,   1,1.08700,  -3.2242,1.10000,0.90000,1.10000,0.90000
  3461,'COLLBLAN    ',   1.0000,1,   1,   9,   1,1.02726,  -2.7014,1.10000,0.90000,1.10000,0.90000
  3462,'DEGC        ', 132.0000,1,   1,   8,   1,1.03845,   6.5526,1.10000,0.90000,1.10000,0.90000
  3465,'DEGF        ', 132.0000,2,   1,   9,   1,1.03408,  -1.6869,1.10000,0.90000,1.10000,0.90000
  3471,'DEHB        ', 132.0000,2,   1,   9,   1,1.02231,   6.3990,1.10000,0.90000,1.10000,0.90000
  3474,'DEHE        ', 132.0000,1,   1,   9,   1,1.02320,   6.0126,1.10000,0.90000,1.10000,0.90000
  3479,'DEHJ        ', 132.0000,2,   1,   8,   1,1.00110,   3.1766,1.10000,0.90000,1.10000,0.90000
  3480,'DEIA        ', 132.0000,2,   1,   8,   1,0.99981,   6.2797,1.10000,0.90000,1.10000,0.90000
  3481,'DEIB        ', 132.0000,2,   1,   8,   1,1.01602,   1.4731,1.10000,0.90000,1.10000,0.90000
  3489,'DEIJ        ', 132.0000,2,   1,   9,   1,1.02856,  -1.4414,1.10000,0.90000,1.10000,0.90000
  3490,'DEJA        ', 132.0000,2,   1,   8,   1,0.99962,   5.8245,1.10000,0.90000,1.10000,0.90000
  3495,'DEJF        ', 132.0000,1,   1,   9,   1,1.04891,  -2.0890,1.10000,0.90000,1.10000,0.90000
  3498,'DEJI        ', 110.0000,2,   1,   9,   1,1.00282,  -1.8291,1.10000,0.90000,1.10000,0.90000
  3502,'P.SUERT     ',  25.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3503,'P.SUERT     ',  25.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3504,'DFAE        ', 132.0000,2,   1,   8,   1,1.00318,  13.3042,1.10000,0.90000,1.10000,0.90000
  3506,'DFAG        ', 110.0000,2,   1,   9,   1,0.99339,   1.2048,1.10000,0.90000,1.10000,0.90000
  3507,'DFAH        ', 110.0000,2,   1,   8,   1,1.00346,  -4.5641,1.10000,0.90000,1.10000,0.90000
  3508,'BESOS       ',  21.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3510,'BESOS       ',  21.0000,2,   1,   9,   1,1.00709,   2.1447,1.10000,0.90000,1.10000,0.90000
  3516,'DFBG        ', 132.0000,2,   1,   8,   1,1.00977,  14.6972,1.10000,0.90000,1.10000,0.90000
  3519,'DFBJ        ', 132.0000,2,   1,   9,   1,1.02370,   5.4372,1.10000,0.90000,1.10000,0.90000
  3521,'DFCB        ', 132.0000,1,   1,   8,   1,1.02799,   4.5741,1.10000,0.90000,1.10000,0.90000
  3528,'DFCI        ', 132.0000,2,   1,   8,   1,1.00565,   5.4120,1.10000,0.90000,1.10000,0.90000
  3530,'DFDA        ', 132.0000,2,   1,   9,   1,1.02393,   7.0591,1.10000,0.90000,1.10000,0.90000
  3531,'DFDB        ', 132.0000,1,   1,   9,   1,1.03471,  -0.7104,1.10000,0.90000,1.10000,0.90000
  3534,'DFDE        ', 132.0000,2,   1,   8,   1,0.99691,   6.5571,1.10000,0.90000,1.10000,0.90000
  3536,'DFDG        ', 132.0000,2,   1,   8,   1,1.00520,   7.4581,1.10000,0.90000,1.10000,0.90000
  3540,'ASCO        ',  26.4000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3544,'DFEE        ',  66.0000,2,   1,   8,   1,0.99656,   9.5773,1.10000,0.90000,1.10000,0.90000
  3547,'DFEH        ',  66.0000,2,   1,   8,   1,0.99662,   9.5835,1.10000,0.90000,1.10000,0.90000
  3548,'DFEI        ',  45.0000,2,   1,   8,   1,0.98085,  13.3714,1.10000,0.90000,1.10000,0.90000
  3553,'MANGRANE    ',  25.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3554,'MANGRANE    ',  25.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3579,'DFHJ        ', 132.0000,2,   1,   9,   1,1.02617,   4.2888,1.10000,0.90000,1.10000,0.90000
  3596,'SENTMENA    ',  25.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3602,'VIC         ',  24.0000,1,   1,   9,   1,1.00267,  -1.2226,1.10000,0.90000,1.10000,0.90000
  3608,'ASCO        ',  21.0000,2,   1,   9,   1,0.99900,  11.4413,1.10000,0.90000,1.10000,0.90000
  3609,'ASCO        ',  21.0000,2,   1,   9,   1,0.99120,  11.4928,1.10000,0.90000,1.10000,0.90000
  3626,'BIESCAS     ',  11.0000,2,   1,   8,   1,0.99396,  16.9095,1.10000,0.90000,1.10000,0.90000
  3627,'BIESCAS     ',  11.0000,2,   1,   8,   1,0.99255,  16.9202,1.10000,0.90000,1.10000,0.90000
  3631,'CANELLES    ',  10.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3632,'CANELLES    ',  10.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3633,'CANELLES    ',  10.5000,2,   1,   9,   1,0.97287,   8.1581,1.10000,0.90000,1.10000,0.90000
  3651,'ERISTE      ',  11.0000,2,   1,   8,   1,1.00336,  11.4222,1.10000,0.90000,1.10000,0.90000
  3652,'ERISTE      ',  11.0000,2,   1,   8,   1,1.00334,  11.6478,1.10000,0.90000,1.10000,0.90000
  3653,'SESUE       ',  11.0000,2,   1,   8,   1,0.93478,  14.2977,1.10000,0.90000,1.10000,0.90000
  3654,'SESUE       ',  11.0000,2,   1,   8,   1,0.93705,  13.0892,1.10000,0.90000,1.10000,0.90000
  3667,'GRADO       ',  10.5000,2,   1,   8,   1,0.99328,  14.2605,1.10000,0.90000,1.10000,0.90000
  3668,'GRADO       ',  10.5000,2,   1,   8,   1,0.98921,  14.7825,1.10000,0.90000,1.10000,0.90000
  3669,'GRADO       ',  10.5000,2,   1,   8,   1,1.00258,  14.2922,1.10000,0.90000,1.10000,0.90000
  3670,'GRADO       ',  10.5000,2,   1,   8,   1,1.00171,  14.3857,1.10000,0.90000,1.10000,0.90000
  3674,'IP          ',  10.5000,2,   1,   8,   1,0.99773,  15.2222,1.10000,0.90000,1.10000,0.90000
  3676,'IP          ',  10.5000,2,   1,   8,   1,0.99787,  14.9647,1.10000,0.90000,1.10000,0.90000
  3678,'IP          ',  10.5000,2,   1,   8,   1,0.99787,  12.9568,1.10000,0.90000,1.10000,0.90000
  3681,'LLAVORSI    ',  11.0000,2,   1,   9,   1,0.91230,   3.7705,1.10000,0.90000,1.10000,0.90000
  3682,'LLAVORSI    ',  11.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3691,'MEDIANO     ',  10.5000,2,   1,   8,   1,0.97883,  11.4290,1.10000,0.90000,1.10000,0.90000
  3692,'MEDIANO     ',  10.5000,2,   1,   8,   1,0.97824,  12.1329,1.10000,0.90000,1.10000,0.90000
  3697,'SEIRA       ',  11.0000,2,   1,   8,   1,0.96605,  14.8938,1.10000,0.90000,1.10000,0.90000
  3701,'MEQUINEN    ',  10.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3702,'MEQUINEN    ',  10.5000,2,   1,   8,   1,0.99983,  13.8030,1.10000,0.90000,1.10000,0.90000
  3703,'MEQUINEN    ',  10.5000,2,   1,   8,   1,0.99826,  13.7715,1.10000,0.90000,1.10000,0.90000
  3704,'MEQUINEN    ',  10.5000,2,   1,   8,   1,0.99425,  13.8072,1.10000,0.90000,1.10000,0.90000
  3711,'MORALETS    ',  15.5000,2,   1,   9,   1,0.99942,  10.9261,1.10000,0.90000,1.10000,0.90000
  3712,'MORALETS    ',  15.5000,2,   1,   9,   1,0.99636,   4.9152,1.10000,0.90000,1.10000,0.90000
  3713,'MORALETS    ',  15.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3721,'P.SUERT     ',   6.3000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3722,'P.SUERT     ',   6.3000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3723,'PEAKERG3    ',   1.0000,1,   1,   8,   1,1.02790,   4.5740,1.10000,0.90000,1.10000,0.90000
  3724,'PEAKERG3    ',   1.0000,1,   1,   8,   1,1.02790,   4.5740,1.10000,0.90000,1.10000,0.90000
  3725,'PEAKERG3    ',  11.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3726,'PEAKERG3    ',  11.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3727,'PEAKERG3    ',  11.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3728,'PEAKERG3    ',  11.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3729,'PEAKERG3    ',  11.5000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3730,'DHDA        ', 132.0000,2,   1,   8,   1,1.02790,   4.5740,1.10000,0.90000,1.10000,0.90000
  3731,'TARRAGON    ',   1.0000,1,   1,   9,   1,1.05189,  -1.6105,1.10000,0.90000,1.10000,0.90000
  3732,'RIBARROJ    ',  10.5000,2,   1,   9,   1,1.00175,  13.2492,1.10000,0.90000,1.10000,0.90000
  3733,'RIBARROJ    ',  10.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3734,'RIBARROJ    ',  10.5000,2,   1,   9,   1,1.00621,  13.0244,1.10000,0.90000,1.10000,0.90000
  3735,'RIBARROJ    ',  10.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3736,'TARRAGON    ',   1.0000,1,   1,   9,   1,1.05178,  -1.6406,1.10000,0.90000,1.10000,0.90000
  3742,'SALLENTE    ',  15.5000,2,   1,   9,   1,0.99192,  10.8869,1.10000,0.90000,1.10000,0.90000
  3743,'SALLENTE    ',  15.5000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3744,'SALLENTE    ',  15.5000,2,   1,   9,   1,0.98766,  10.2466,1.10000,0.90000,1.10000,0.90000
  3745,'SALLENTE    ',  15.5000,2,   1,   9,   1,0.98994,  12.9562,1.10000,0.90000,1.10000,0.90000
  3747,'PLANAVEN    ',  19.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3748,'PLANAVEN    ',  19.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3749,'DHEJ        ',  66.0000,2,   1,  10,   1,1.07071,  14.3653,1.10000,0.90000,1.10000,0.90000
  3750,'TREVAGO     ',  30.0000,2,   1,  10,   1,1.07111,  14.2174,1.10000,0.90000,1.10000,0.90000
  3754,'GABET       ',   6.0000,2,   1,   9,   1,1.09128,   2.8970,1.10000,0.90000,1.10000,0.90000
  3755,'TABESCAN    ',  11.0000,2,   1,   9,   1,1.02106,   2.6907,1.10000,0.90000,1.10000,0.90000
  3756,'TABESCAN    ',  11.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3757,'TABESCAN    ',  11.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3763,'CCTELNOU    ',  15.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3764,'CCTELNOU    ',  15.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3765,'TARRAPOW    ',  15.7500,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3766,'CCTELNOU    ',  15.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3781,'VANDELLO    ',  21.0000,2,   1,   9,   1,0.96536,  10.5744,1.10000,0.90000,1.10000,0.90000
  3800,'ASCO        ',   1.0000,1,   1,   9,   1,0.99845,   5.6775,1.10000,0.90000,1.10000,0.90000
  3801,'ASCO   B    ',   1.0000,1,   1,   9,   1,0.99979,   5.7936,1.10000,0.90000,1.10000,0.90000
  3804,'DIAE        ', 132.0000,2,   1,   9,   1,1.02414,   7.0624,1.10000,0.90000,1.10000,0.90000
  3808,'FLIX        ',   6.0000,2,   1,   9,   1,1.06089,   9.1850,1.10000,0.90000,1.10000,0.90000
  3811,'FUENDETO    ',  20.0000,2,   1,   8,   1,1.04743,   7.8476,1.10000,0.90000,1.10000,0.90000
  3812,'FUENDETO    ',  20.0000,2,   1,   8,   1,1.04718,   7.4669,1.10000,0.90000,1.10000,0.90000
  3813,'FUENDETO    ',  20.0000,2,   1,   8,   1,1.04710,   7.3702,1.10000,0.90000,1.10000,0.90000
  3814,'DIBE        ', 132.0000,2,   1,   9,   1,1.02614,   4.3714,1.10000,0.90000,1.10000,0.90000
  3815,'ESCATROC    ',   1.0000,1,   1,   8,   1,0.97243,   5.1027,1.10000,0.90000,1.10000,0.90000
  3816,'DIBG        ', 132.0000,2,   1,   9,   1,1.02630,   4.3978,1.10000,0.90000,1.10000,0.90000
  3817,'DIBH        ', 132.0000,2,   1,   9,   1,1.02644,   4.2925,1.10000,0.90000,1.10000,0.90000
  3825,'GRADO  A    ',   1.0000,1,   1,   8,   1,0.98980,   9.6293,1.10000,0.90000,1.10000,0.90000
  3830,'GRADO  B    ',   1.0000,1,   1,   8,   1,0.99163,   9.4808,1.10000,0.90000,1.10000,0.90000
  3840,'LLAVORSA    ',   1.0000,2,   1,   9,   1,0.94656,   2.0824,1.10000,0.90000,1.10000,0.90000
  3845,'LLAVORSB    ',   1.0000,1,   1,   9,   1,0.95245,   1.8067,1.10000,0.90000,1.10000,0.90000
  3855,'MANGRANE    ',   1.0000,1,   1,   9,   1,1.04359,   4.4694,1.10000,0.90000,1.10000,0.90000
  3860,'MANGRANE    ',   1.0000,1,   1,   9,   1,1.05109,   4.4740,1.10000,0.90000,1.10000,0.90000
  3875,'P.SUERTA    ',   1.0000,1,   1,   9,   1,1.01591,   6.1469,1.10000,0.90000,1.10000,0.90000
  3880,'P.SUERTB    ',   1.0000,1,   1,   9,   1,1.01591,   6.1469,1.10000,0.90000,1.10000,0.90000
  3910,'DJBA        ', 132.0000,1,   1,   8,   1,1.00312,   6.0359,1.10000,0.90000,1.10000,0.90000
  3911,'DJBB        ', 132.0000,1,   1,   8,   1,1.00565,   6.0447,1.10000,0.90000,1.10000,0.90000
  3926,'DJCG        ',  66.0000,2,   1,   9,   1,1.12633,   1.6617,1.10000,0.90000,1.10000,0.90000
  3939,'DJDJ        ', 132.0000,1,   1,   9,   1,1.03161,  -1.1450,1.10000,0.90000,1.10000,0.90000
  3955,'SENTMENB    ',   1.0000,1,   1,   9,   1,1.05544,  -1.3611,1.10000,0.90000,1.10000,0.90000
  3965,'TABESCAA    ',   1.0000,1,   1,   9,   1,1.02264,   2.0248,1.10000,0.90000,1.10000,0.90000
  3970,'TABESCAB    ',   1.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3980,'VIC    A    ',   1.0000,1,   1,   9,   1,1.00267,  -1.2226,1.10000,0.90000,1.10000,0.90000
  4000,'EAAA        ', 132.0000,2,   1,  13,   1,1.03444,   6.9907,1.10000,0.90000,1.10000,0.90000
  4005,'EAAF        ', 132.0000,2,   1,  12,   1,1.02663,   7.8450,1.10000,0.90000,1.10000,0.90000
  4006,'EAAG        ', 132.0000,1,   1,  12,   1,1.02804,   7.7747,1.10000,0.90000,1.10000,0.90000
  4012,'EABC        ', 132.0000,1,   1,  12,   1,1.01575,   9.0834,1.10000,0.90000,1.10000,0.90000
  4016,'EABG        ', 132.0000,2,   1,  14,   1,1.01390,   8.8678,1.10000,0.90000,1.10000,0.90000
  4021,'EACB        ', 132.0000,2,   1,  14,   1,1.03089,   8.4006,1.10000,0.90000,1.10000,0.90000
  4027,'EACH        ', 132.0000,1,   1,  12,   1,1.00592,   9.2456,1.10000,0.90000,1.10000,0.90000
  4034,'EADE        ', 132.0000,2,   1,  15,   1,1.04155,  -0.7838,1.10000,0.90000,1.10000,0.90000
  4035,'EADF        ', 132.0000,2,   1,  15,   1,1.04261,  -0.5522,1.10000,0.90000,1.10000,0.90000
  4036,'EADG        ', 132.0000,1,   1,  13,   1,1.03784,   7.0981,1.10000,0.90000,1.10000,0.90000
  4037,'EADH        ', 132.0000,2,   1,  15,   1,1.04163,  -0.7768,1.10000,0.90000,1.10000,0.90000
  4041,'CASTELLO    ',  15.7500,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4043,'EAED        ', 132.0000,4,   1,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4044,'EAEE        ', 132.0000,2,   1,  16,   1,1.03212, -10.0751,1.10000,0.90000,1.10000,0.90000
  4045,'EAEF        ', 132.0000,2,   1,  13,   1,1.03246,   6.7044,1.10000,0.90000,1.10000,0.90000
  4047,'EAEH        ', 132.0000,2,   1,  15,   1,1.02872,  -8.6462,1.10000,0.90000,1.10000,0.90000
  4048,'EAEI        ', 132.0000,2,   1,  14,   1,1.03491,   8.1925,1.10000,0.90000,1.10000,0.90000
  4049,'CASTELLO    ',  15.7500,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4051,'EAFB        ', 132.0000,2,   1,  14,   1,1.03473,   8.3006,1.10000,0.90000,1.10000,0.90000
  4054,'EAFE        ', 132.0000,2,   1,  10,  28,1.02364,  12.5971,1.10000,0.90000,1.10000,0.90000
  4061,'EAGB        ', 132.0000,1,   1,  14,   1,1.01682,   9.0021,1.10000,0.90000,1.10000,0.90000
  4064,'CASTELL     ',  15.7500,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4065,'EAGF        ', 132.0000,2,   1,  15,   1,1.03751,  -3.9142,1.10000,0.90000,1.10000,0.90000
  4067,'EAGH        ', 132.0000,2,   1,  11,   1,1.02104,  11.7013,1.10000,0.90000,1.10000,0.90000
  4068,'EAGI        ', 132.0000,2,   1,  14,   1,1.02591,   9.6116,1.10000,0.90000,1.10000,0.90000
  4069,'EAGJ        ', 132.0000,2,   1,  13,   1,1.03630,   7.7075,1.10000,0.90000,1.10000,0.90000
  4072,'EAHC        ', 132.0000,2,   1,  14,   1,1.03090,   8.6881,1.10000,0.90000,1.10000,0.90000
  4073,'EAHD        ', 132.0000,2,   1,  16,   1,1.03492, -10.9654,1.10000,0.90000,1.10000,0.90000
  4076,'EAHG        ', 132.0000,2,   1,  14,   1,1.04363,   4.5091,1.10000,0.90000,1.10000,0.90000
  4080,'EAIA        ', 132.0000,2,   1,  11,   1,1.02385,   9.9124,1.10000,0.90000,1.10000,0.90000
  4085,'EAIF        ', 132.0000,2,   1,  15,   1,1.03976,  -4.4365,1.10000,0.90000,1.10000,0.90000
  4086,'EAIG        ', 132.0000,2,   1,  11,   1,1.02931,  15.9785,1.10000,0.90000,1.10000,0.90000
  4087,'EAIH        ', 132.0000,2,   1,  12,   1,0.99887,   9.3805,1.10000,0.90000,1.10000,0.90000
  4090,'EAJA        ', 132.0000,2,   1,  12,   1,1.00316,   8.7950,1.10000,0.90000,1.10000,0.90000
  4093,'EAJD        ', 132.0000,2,   1,  14,   1,1.03554,   8.5782,1.10000,0.90000,1.10000,0.90000
  4099,'EAJJ        ', 132.0000,2,   1,  12,   1,1.00044,   9.4074,1.10000,0.90000,1.10000,0.90000
  4102,'EBAC        ', 132.0000,2,   1,  12,   1,1.01056,   7.6304,1.10000,0.90000,1.10000,0.90000
  4105,'EBAF        ', 132.0000,1,   1,  14,   1,1.03058,   8.3288,1.10000,0.90000,1.10000,0.90000
  4106,'EBAG        ', 132.0000,1,   1,  14,   1,1.01903,   8.9455,1.10000,0.90000,1.10000,0.90000
  4114,'EBBE        ', 132.0000,1,   1,  12,   1,0.99850,   9.1855,1.10000,0.90000,1.10000,0.90000
  4116,'EBBG        ', 132.0000,1,   1,  10,   1,1.04847,  17.1322,1.10000,0.90000,1.10000,0.90000
  4118,'EBBI        ', 132.0000,1,   1,  10,   1,1.04803,  17.1361,1.10000,0.90000,1.10000,0.90000
  4119,'EBBJ        ', 132.0000,2,   1,  10,   1,1.01278,  19.9687,1.10000,0.90000,1.10000,0.90000
  4121,'EBCB        ', 132.0000,2,   1,  10,   1,1.02280,  17.3477,1.10000,0.90000,1.10000,0.90000
  4123,'EBCD        ', 132.0000,2,   1,  12,   1,1.02366,   8.6645,1.10000,0.90000,1.10000,0.90000
  4129,'EBCJ        ', 132.0000,2,   1,  12,   1,1.00433,   8.7620,1.10000,0.90000,1.10000,0.90000
  4131,'EBDB        ', 132.0000,2,   1,  15,   1,1.06043,   4.2814,1.10000,0.90000,1.10000,0.90000
  4132,'EBDC        ', 132.0000,2,   1,  12,   1,1.01207,   9.3872,1.10000,0.90000,1.10000,0.90000
  4133,'MORVEDRE    ',  20.0000,2,   1,  15,   1,1.03734,   1.0995,1.10000,0.90000,1.10000,0.90000
  4134,'MORVEDRE    ',  20.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4135,'EBDF        ', 132.0000,2,   1,  12,   1,0.99835,   9.2052,1.10000,0.90000,1.10000,0.90000
  4136,'MORVEDRE    ',  20.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4143,'EBED        ', 132.0000,2,   1,  13,   1,1.03555,   7.3852,1.10000,0.90000,1.10000,0.90000
  4146,'EBEG        ', 132.0000,1,   1,  15,   1,1.05953,   4.1554,1.10000,0.90000,1.10000,0.90000
  4156,'EBFG        ', 132.0000,2,   1,  10,  28,1.02373,  12.2652,1.10000,0.90000,1.10000,0.90000
  4165,'EBGF        ', 132.0000,2,   1,  12,  28,1.02293,  11.3651,1.10000,0.90000,1.10000,0.90000
  4167,'EBGH        ', 132.0000,2,   1,  15,   1,1.03613,  -4.6554,1.10000,0.90000,1.10000,0.90000
  4168,'EBGI        ', 132.0000,2,   1,  11,   1,1.02910,  17.5979,1.10000,0.90000,1.10000,0.90000
  4171,'EBHB        ', 132.0000,2,   1,  12,   1,1.00476,   8.6525,1.10000,0.90000,1.10000,0.90000
  4172,'EBHC        ', 132.0000,2,   1,  14,   1,1.02555,  -0.9889,1.10000,0.90000,1.10000,0.90000
  4182,'EBIC        ', 132.0000,1,   1,  11,   1,1.02090,  20.8457,1.10000,0.90000,1.10000,0.90000
  4183,'EBID        ', 132.0000,2,   1,  12,  28,1.02397,  11.7086,1.10000,0.90000,1.10000,0.90000
  4200,'ECAA        ', 132.0000,2,   1,  15,   1,1.04635,  -9.1698,1.10000,0.90000,1.10000,0.90000
  4201,'ECAB        ', 132.0000,2,   1,  13,   1,1.03432,   6.7237,1.10000,0.90000,1.10000,0.90000
  4204,'ECAE        ', 132.0000,2,   1,  14,   1,1.03229,   8.6751,1.10000,0.90000,1.10000,0.90000
  4207,'ECAH        ', 132.0000,2,   1,  11,   1,1.01873,  13.3286,1.10000,0.90000,1.10000,0.90000
  4208,'ECAI        ', 132.0000,2,   1,  16,   1,1.03196, -11.3498,1.10000,0.90000,1.10000,0.90000
  4216,'ECBG        ', 132.0000,1,   1,  13,   1,1.06153,   7.7760,1.10000,0.90000,1.10000,0.90000
  4222,'ECCC        ', 132.0000,1,   1,  12,   1,1.07246,   8.5891,1.10000,0.90000,1.10000,0.90000
  4225,'ECCF        ', 132.0000,2,   1,  12,  28,1.02253,  10.1853,1.10000,0.90000,1.10000,0.90000
  4230,'ECDA        ', 132.0000,2,   1,  12,   1,1.03853,   7.1206,1.10000,0.90000,1.10000,0.90000
  4231,'ECDB        ', 132.0000,2,   1,  14,   1,1.03957,  -0.3092,1.10000,0.90000,1.10000,0.90000
  4232,'ECDC        ', 132.0000,2,   1,  16,   1,1.02992, -10.1386,1.10000,0.90000,1.10000,0.90000
  4233,'ECDD        ', 132.0000,2,   1,  14,   1,1.06527,   0.8839,1.10000,0.90000,1.10000,0.90000
  4234,'ECDE        ', 132.0000,2,   1,  15,   1,1.03561,  -4.5896,1.10000,0.90000,1.10000,0.90000
  4237,'ECDH        ', 132.0000,2,   1,  15,   1,1.02852,  -8.5799,1.10000,0.90000,1.10000,0.90000
  4240,'ECEA        ', 132.0000,2,   1,  15,   1,1.03074,  -6.7694,1.10000,0.90000,1.10000,0.90000
  4243,'ECED        ', 132.0000,2,   1,  16,   1,1.03784, -10.8629,1.10000,0.90000,1.10000,0.90000
  4244,'ECEE        ', 132.0000,1,   1,  16,   1,1.04426, -10.8406,1.10000,0.90000,1.10000,0.90000
  4246,'ECEG        ', 132.0000,2,   1,  16,   1,1.03275, -10.4902,1.10000,0.90000,1.10000,0.90000
  4259,'ECFJ        ', 132.0000,2,   1,  15,   1,1.03282,  -7.2703,1.10000,0.90000,1.10000,0.90000
  4261,'ECGB        ', 132.0000,2,   1,  15,   1,1.04637,  -6.3541,1.10000,0.90000,1.10000,0.90000
  4264,'ECGE        ', 132.0000,2,   1,  15,   1,1.05275,  -4.4802,1.10000,0.90000,1.10000,0.90000
  4267,'ECGH        ', 132.0000,2,   1,  15,   1,1.04669,  -9.2502,1.10000,0.90000,1.10000,0.90000
  4272,'ECHC        ', 132.0000,2,   1,  15,   1,1.03129,  -8.0167,1.10000,0.90000,1.10000,0.90000
  4273,'ECHD        ', 132.0000,2,   1,  16,   1,1.03741, -11.2120,1.10000,0.90000,1.10000,0.90000
  4275,'ECHF        ', 132.0000,1,   1,  16,   1,1.03015,  -9.9717,1.10000,0.90000,1.10000,0.90000
  4276,'ECHG        ', 132.0000,2,   1,  15,   1,1.03504,  -4.7756,1.10000,0.90000,1.10000,0.90000
  4277,'ECHH        ', 132.0000,1,   1,  15,   1,1.04130,  -0.8058,1.10000,0.90000,1.10000,0.90000
  4285,'ECIF        ', 132.0000,2,   1,  15,   1,1.03818,  -3.9021,1.10000,0.90000,1.10000,0.90000
  4290,'ECJA        ', 132.0000,1,   1,  10,   1,1.02280,  17.3477,1.10000,0.90000,1.10000,0.90000
  4293,'ECJD        ', 132.0000,2,   1,  15,   1,1.04613,  -9.2782,1.10000,0.90000,1.10000,0.90000
  4294,'ECJE        ', 132.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4295,'ECJF        ', 132.0000,2,   1,  16,   1,1.03471, -11.8436,1.10000,0.90000,1.10000,0.90000
  4298,'ECJI        ', 132.0000,2,   1,  16,   1,1.03176, -10.2906,1.10000,0.90000,1.10000,0.90000
  4300,'EDAA        ', 132.0000,2,   1,  15,   1,1.05272,  -9.9668,1.10000,0.90000,1.10000,0.90000
  4301,'EDAB        ', 132.0000,1,   1,  14,   1,1.04021,  -1.9931,1.10000,0.90000,1.10000,0.90000
  4306,'EDAG        ', 132.0000,2,   1,  15,   1,1.05293,  -3.8805,1.10000,0.90000,1.10000,0.90000
  4308,'EDAI        ', 132.0000,2,   1,  14,   1,1.04065,   0.2273,1.10000,0.90000,1.10000,0.90000
  4309,'EDAJ        ', 132.0000,2,   1,  15,   1,1.04093,  -3.8474,1.10000,0.90000,1.10000,0.90000
  4312,'EDBC        ', 132.0000,2,   1,  15,   1,1.04682,  -9.0827,1.10000,0.90000,1.10000,0.90000
  4314,'EDBE        ', 132.0000,1,   1,  16,   1,1.02611, -12.1688,1.10000,0.90000,1.10000,0.90000
  4315,'EDBF        ', 132.0000,2,   1,  15,   1,1.03748,  -4.6986,1.10000,0.90000,1.10000,0.90000
  4316,'EDBG        ', 132.0000,1,   1,  15,   1,1.03967,  -4.4261,1.10000,0.90000,1.10000,0.90000
  4317,'EDBH        ', 132.0000,2,   1,  14,   1,1.02414,  -1.2626,1.10000,0.90000,1.10000,0.90000
  4319,'EDBJ        ', 132.0000,2,   1,  16,   1,1.03025, -12.1488,1.10000,0.90000,1.10000,0.90000
  4320,'EDCA        ', 132.0000,2,   1,  16,   1,1.03308, -11.2289,1.10000,0.90000,1.10000,0.90000
  4322,'EDCC        ', 132.0000,2,   1,  14,   1,1.04196,   0.4077,1.10000,0.90000,1.10000,0.90000
  4323,'EDCD        ', 132.0000,2,   1,  14,   1,1.02516,   9.2356,1.10000,0.90000,1.10000,0.90000
  4324,'EDCE        ', 132.0000,2,   1,  15,   1,1.04079,  -3.1983,1.10000,0.90000,1.10000,0.90000
  4325,'EDCF        ', 132.0000,2,   1,  14,   1,1.04136,   1.7263,1.10000,0.90000,1.10000,0.90000
  4327,'EDCH        ', 132.0000,2,   1,  15,   1,1.03853,  -3.8762,1.10000,0.90000,1.10000,0.90000
  4329,'EDCJ        ', 132.0000,1,   1,  14,   1,1.02415,  -1.2626,1.10000,0.90000,1.10000,0.90000
  4330,'EDDA        ', 132.0000,2,   1,  15,   1,1.04250,  -0.0958,1.10000,0.90000,1.10000,0.90000
  4332,'EDDC        ', 132.0000,2,   1,  16,   1,0.99801,  -7.9450,1.10000,0.90000,1.10000,0.90000
  4334,'EDDE        ', 132.0000,2,   1,  14,   1,1.02505,  -1.0015,1.10000,0.90000,1.10000,0.90000
  4335,'EDDF        ', 132.0000,1,   1,  14,   1,1.02414,  -1.2626,1.10000,0.90000,1.10000,0.90000
  4336,'EDDG        ', 132.0000,2,   1,  15,   1,1.04205,  -4.2502,1.10000,0.90000,1.10000,0.90000
  4339,'EDDJ        ', 132.0000,2,   1,  14,   1,1.04358,   4.1394,1.10000,0.90000,1.10000,0.90000
  4344,'EDEE        ', 132.0000,2,   1,  14,   1,1.04211,   0.6318,1.10000,0.90000,1.10000,0.90000
  4347,'EDEH        ', 132.0000,2,   1,  14,   1,1.04152,   0.2223,1.10000,0.90000,1.10000,0.90000
  4349,'EDEJ        ', 132.0000,2,   1,  14,   1,1.00937,   6.9713,1.10000,0.90000,1.10000,0.90000
  4355,'EDFF        ', 132.0000,2,   1,  14,   1,1.02414,  -1.2626,1.10000,0.90000,1.10000,0.90000
  4356,'EDFG        ', 132.0000,2,   1,  14,   1,1.04068,   2.5665,1.10000,0.90000,1.10000,0.90000
  4357,'EDFH        ', 132.0000,2,   1,  15,   1,1.03889,  -4.2591,1.10000,0.90000,1.10000,0.90000
  4358,'EDFI        ', 132.0000,2,   1,  14,   1,0.99710,   3.6919,1.10000,0.90000,1.10000,0.90000
  4359,'EDFJ        ', 132.0000,1,   1,  14,   1,1.02897,   4.4093,1.10000,0.90000,1.10000,0.90000
  4361,'EDGB        ', 132.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4362,'EDGC        ', 132.0000,1,   1,  14,   1,1.04069,   2.5663,1.10000,0.90000,1.10000,0.90000
  4365,'EDGF        ', 132.0000,2,   1,  14,   1,0.98600,   7.7342,1.10000,0.90000,1.10000,0.90000
  4370,'EDHA        ', 132.0000,1,   1,  14,   1,0.98596,   7.7349,1.10000,0.90000,1.10000,0.90000
  4372,'EDHC        ', 132.0000,2,   1,  14,   1,1.04106,   1.4346,1.10000,0.90000,1.10000,0.90000
  4378,'EDHI        ', 132.0000,2,   1,  15,   1,1.03861,  -4.5760,1.10000,0.90000,1.10000,0.90000
  4395,'EDJF        ', 132.0000,2,   1,  14,   1,1.04230,   0.4432,1.10000,0.90000,1.10000,0.90000
  4409,'EEAJ        ', 132.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4410,'EEBA        ', 132.0000,2,   1,  15,   1,1.03914,  -4.4165,1.10000,0.90000,1.10000,0.90000
  4411,'EEBB        ', 132.0000,2,   1,  16,   1,1.03507, -10.4023,1.10000,0.90000,1.10000,0.90000
  4414,'EEBE        ', 132.0000,2,   1,  14,   1,1.04156,   2.6053,1.10000,0.90000,1.10000,0.90000
  4417,'EEBH        ', 132.0000,2,   1,  15,   1,1.05593, -10.0724,1.10000,0.90000,1.10000,0.90000
  4423,'EECD        ', 132.0000,2,   1,  16,   1,1.03818, -11.0423,1.10000,0.90000,1.10000,0.90000
  4424,'EECE        ', 132.0000,2,   1,  16,   1,1.02985, -10.1126,1.10000,0.90000,1.10000,0.90000
  4425,'EECF        ', 132.0000,2,   1,  16,   1,1.02620, -10.0415,1.10000,0.90000,1.10000,0.90000
  4435,'EEDF        ', 132.0000,2,   1,  15,   1,1.03960,  -4.4148,1.10000,0.90000,1.10000,0.90000
  4437,'EEDH        ', 132.0000,2,   1,  14,   1,1.01938,  13.6050,1.10000,0.90000,1.10000,0.90000
  4438,'EEDI        ', 132.0000,2,   1,  15,   1,1.03748,  -6.4936,1.10000,0.90000,1.10000,0.90000
  4439,'EEDJ        ', 132.0000,1,   1,  14,   1,1.02579,   9.3361,1.10000,0.90000,1.10000,0.90000
  4441,'EEEB        ', 132.0000,2,   1,  14,   1,1.02946,  -7.5892,1.10000,0.90000,1.10000,0.90000
  4442,'EEEC        ', 132.0000,2,   1,  15,   1,1.02913,  -8.9233,1.10000,0.90000,1.10000,0.90000
  4444,'EEEE        ', 132.0000,2,   1,  15,   1,1.03532,  -4.3358,1.10000,0.90000,1.10000,0.90000
  4445,'EEEF        ', 132.0000,2,   1,  14,   1,1.06911,   0.9019,1.10000,0.90000,1.10000,0.90000
  4446,'EEEG        ', 132.0000,2,   1,  16,   1,1.03765, -11.2450,1.10000,0.90000,1.10000,0.90000
  4447,'EEEH        ', 132.0000,2,   1,  15,   1,1.04012,  -8.3569,1.10000,0.90000,1.10000,0.90000
  4449,'EEEJ        ', 132.0000,2,   1,  16,   1,1.02987, -10.0092,1.10000,0.90000,1.10000,0.90000
  4451,'EEFB        ', 132.0000,2,   1,  13,   1,1.03454,   6.9891,1.10000,0.90000,1.10000,0.90000
  4453,'EEFD        ', 132.0000,2,   1,  16,   1,1.02925,  -9.8420,1.10000,0.90000,1.10000,0.90000
  4454,'EEFE        ', 132.0000,1,   1,  15,   1,1.04530,  -9.0521,1.10000,0.90000,1.10000,0.90000
  4459,'EEFJ        ', 132.0000,2,   1,  15,   1,1.04529,  -9.1225,1.10000,0.90000,1.10000,0.90000
  4460,'EEGA        ', 132.0000,2,   1,  14,   1,1.04092,   0.4216,1.10000,0.90000,1.10000,0.90000
  4462,'EEGC        ', 132.0000,2,   1,  15,   1,1.05419,  -3.6745,1.10000,0.90000,1.10000,0.90000
  4463,'EEGD        ', 132.0000,2,   1,  15,   1,1.03956,  -4.4759,1.10000,0.90000,1.10000,0.90000
  4465,'EEGF        ', 132.0000,2,   1,  14,   1,1.04387,   1.1213,1.10000,0.90000,1.10000,0.90000
  4471,'EEHB        ', 132.0000,2,   1,  14,   1,1.04091,  -0.3460,1.10000,0.90000,1.10000,0.90000
  4476,'EEHG        ', 132.0000,2,   1,  16,   1,1.03157, -12.1350,1.10000,0.90000,1.10000,0.90000
  4478,'EEHI        ', 132.0000,2,   1,  14,   1,1.04082,   1.9291,1.10000,0.90000,1.10000,0.90000
  4479,'EEHJ        ', 132.0000,1,   1,  14,   1,1.00924,   6.9728,1.10000,0.90000,1.10000,0.90000
  4480,'EEIA        ', 132.0000,2,   1,  18,   1,1.03544,  -7.8273,1.10000,0.90000,1.10000,0.90000
  4483,'EEID        ', 132.0000,2,   1,  16,   1,1.04008, -11.1571,1.10000,0.90000,1.10000,0.90000
  4486,'EEIG        ', 132.0000,2,   1,  15,   1,1.03801,  -4.4122,1.10000,0.90000,1.10000,0.90000
  4488,'EEII        ', 132.0000,2,   1,  13,   1,1.03429,   8.2849,1.10000,0.90000,1.10000,0.90000
  4491,'EEJB        ', 132.0000,2,   1,  16,   1,1.03532, -10.6466,1.10000,0.90000,1.10000,0.90000
  4495,'EEJF        ', 132.0000,2,   1,  15,   1,1.03885,  -7.2387,1.10000,0.90000,1.10000,0.90000
  4498,'EEJI        ', 132.0000,2,   1,  15,   1,1.02655,  -8.1515,1.10000,0.90000,1.10000,0.90000
  4501,'EFAB        ', 132.0000,2,   1,  14,   1,1.03961,   3.3643,1.10000,0.90000,1.10000,0.90000
  4502,'EFAC        ', 132.0000,2,   1,  14,   1,1.00552,   4.8240,1.10000,0.90000,1.10000,0.90000
  4503,'EFAD        ', 132.0000,2,   1,  15,   1,1.03111,  -7.8678,1.10000,0.90000,1.10000,0.90000
  4509,'EFAJ        ', 132.0000,2,   1,  16,   1,1.03830, -11.0669,1.10000,0.90000,1.10000,0.90000
  4510,'EFBA        ', 132.0000,2,   1,  15,   1,1.03757,  -4.5503,1.10000,0.90000,1.10000,0.90000
  4511,'EFBB        ', 132.0000,2,   1,  14,   1,1.02555,  -0.9889,1.10000,0.90000,1.10000,0.90000
  4512,'EFBC        ', 132.0000,2,   1,  15,   1,1.04293,  -4.1286,1.10000,0.90000,1.10000,0.90000
  4513,'EFBD        ', 132.0000,2,   1,  14,   1,1.02673,  -4.5759,1.10000,0.90000,1.10000,0.90000
  4514,'EFBE        ', 132.0000,2,   1,  16,   1,1.03512, -10.7385,1.10000,0.90000,1.10000,0.90000
  4517,'EFBH        ', 132.0000,2,   1,  16,   1,1.04205,  -2.7571,1.10000,0.90000,1.10000,0.90000
  4519,'EFBJ        ', 132.0000,2,   1,  15,   1,1.04571,  -4.4420,1.10000,0.90000,1.10000,0.90000
  4521,'EFCB        ', 132.0000,2,   1,  14,   1,1.06208,   0.7921,1.10000,0.90000,1.10000,0.90000
  4522,'EFCC        ', 132.0000,2,   1,  15,   1,1.05194,  -9.2003,1.10000,0.90000,1.10000,0.90000
  4523,'EFCD        ', 132.0000,2,   1,  14,   1,1.03913,  -0.2671,1.10000,0.90000,1.10000,0.90000
  4525,'EFCF        ', 132.0000,2,   1,  15,   1,1.04809,  -9.2905,1.10000,0.90000,1.10000,0.90000
  4526,'EFCG        ', 132.0000,2,   1,  15,   1,1.04959,  -4.2393,1.10000,0.90000,1.10000,0.90000
  4528,'EFCI        ', 132.0000,2,   1,  15,   1,1.03918,  -4.5121,1.10000,0.90000,1.10000,0.90000
  4530,'EFDA        ', 132.0000,2,   1,  16,   1,1.02874, -10.0474,1.10000,0.90000,1.10000,0.90000
  4532,'EFDC        ', 132.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4534,'EFDE        ', 132.0000,2,   1,  16,   1,1.04425, -11.3627,1.10000,0.90000,1.10000,0.90000
  4537,'EFDH        ', 132.0000,2,   1,  15,   1,1.04786,  -9.0083,1.10000,0.90000,1.10000,0.90000
  4538,'EFDI        ', 132.0000,2,   1,  15,   1,1.05320,  -3.8382,1.10000,0.90000,1.10000,0.90000
  4541,'EFEB        ', 132.0000,2,   1,  16,   1,1.03704, -11.3939,1.10000,0.90000,1.10000,0.90000
  4543,'EFED        ', 132.0000,2,   1,  15,   1,1.03814,  -4.7810,1.10000,0.90000,1.10000,0.90000
  4544,'EFEE        ', 132.0000,2,   1,  16,   1,1.04170,  -2.5631,1.10000,0.90000,1.10000,0.90000
  4547,'EFEH        ', 132.0000,2,   1,  13,   1,1.05227,   7.4487,1.10000,0.90000,1.10000,0.90000
  4561,'EFGB        ', 132.0000,1,   1,  14,   1,1.03408,  -8.7017,1.10000,0.90000,1.10000,0.90000
  4582,'EFIC        ', 132.0000,2,   1,  15,   1,1.04626,  -9.2670,1.10000,0.90000,1.10000,0.90000
  4585,'EFIF        ', 132.0000,2,   1,  15,   1,1.03946,  -4.5350,1.10000,0.90000,1.10000,0.90000
  4587,'EFIH        ', 132.0000,2,   1,  16,   1,1.04006, -10.6954,1.10000,0.90000,1.10000,0.90000
  4588,'EFII        ', 132.0000,2,   1,  15,   1,1.04312,  -4.0559,1.10000,0.90000,1.10000,0.90000
  4591,'EFJB        ', 132.0000,2,   1,  15,   1,1.03247,  -5.1738,1.10000,0.90000,1.10000,0.90000
  4603,'EGAD        ', 132.0000,2,   1,  11,   1,1.04165,  17.8809,1.10000,0.90000,1.10000,0.90000
  4607,'EGAH        ', 132.0000,2,   1,  15,   1,1.04799,  -4.8997,1.10000,0.90000,1.10000,0.90000
  4609,'EGAJ        ', 132.0000,2,   1,  15,   1,1.04350,  -8.3692,1.10000,0.90000,1.10000,0.90000
  4615,'EGBF        ', 132.0000,2,   1,  15,   1,1.03776,  -4.3243,1.10000,0.90000,1.10000,0.90000
  4617,'JM.ORIOL    ',  33.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4618,'EGBI        ', 132.0000,2,   1,  15,   1,1.05021,  -4.1820,1.10000,0.90000,1.10000,0.90000
  4624,'EGCE        ', 132.0000,2,   1,  15,   1,1.03062,  -8.0990,1.10000,0.90000,1.10000,0.90000
  4626,'LA MUELA    ',  14.5000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4627,'EGCH        ', 132.0000,2,   1,  15,   1,1.03946,  -4.5745,1.10000,0.90000,1.10000,0.90000
  4628,'EGCI        ', 132.0000,2,   1,  16,   1,1.03141,  -8.2514,1.10000,0.90000,1.10000,0.90000
  4630,'ELIANA      ',  33.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4634,'LA PLANA    ',  33.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4635,'LA PLANB    ',  33.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4647,'MORATA      ',  33.0000,4,   1,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4648,'MORATA      ',  33.0000,4,   1,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4651,'SS REYES    ',  33.0000,4,   1,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4652,'SS REYEB    ',  33.0000,4,   1,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4653,'SS REYES    ',  33.0000,1,   1,  12,   1,1.03702,  10.9779,1.10000,0.90000,1.10000,0.90000
  4655,'JM.ORIOL    ',  33.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4656,'LA MUELA    ',  14.5000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4657,'LA MUELA    ',  14.5000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4658,'LA MUELA    ',  14.5000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4664,'EGGE        ', 132.0000,2,   1,  15,   1,1.04141,  -0.7766,1.10000,0.90000,1.10000,0.90000
  4665,'EGGF        ', 132.0000,1,   1,  10,   1,1.04867,  17.1332,1.10000,0.90000,1.10000,0.90000
  4667,'EGGH        ', 132.0000,2,   1,  15,   1,1.06028,   4.2388,1.10000,0.90000,1.10000,0.90000
  4700,'ACECA       ',  19.0000,2,   1,  13,   1,1.00435,  12.5318,1.10000,0.90000,1.10000,0.90000
  4701,'ACECA       ',  19.0000,2,   1,  13,   1,1.02725,   9.8290,1.10000,0.90000,1.10000,0.90000
  4713,'ALMARAZ     ',  21.0000,2,   1,  11,   1,1.00971,  23.9203,1.10000,0.90000,1.10000,0.90000
  4715,'ALMARAZ     ',  21.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4720,'AZUTAN      ',  10.0000,2,   1,  13,   1,0.99371,  22.4341,1.10000,0.90000,1.10000,0.90000
  4725,'AZUTAN      ',  10.0000,2,   1,  13,   1,0.99353,  21.6520,1.10000,0.90000,1.10000,0.90000
  4727,'AZUTAN      ',  10.0000,2,   1,  13,   1,0.99264,  21.8524,1.10000,0.90000,1.10000,0.90000
  4731,'BOLARQUE    ',  12.5000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4732,'BOLARQUE    ',  12.5000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4733,'BOLARQUE    ',  12.5000,2,   1,  14,   1,0.99828,   3.2141,1.10000,0.90000,1.10000,0.90000
  4734,'BOLARQUE    ',  12.5000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4737,'CASTELLO    ',  15.7500,2,   1,  15,   1,0.96946,   3.8424,1.10000,0.90000,1.10000,0.90000
  4738,'CASTELLO    ',  15.7500,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4739,'CASTELLO    ',  15.7500,2,   1,  15,   1,0.96788,   1.7458,1.10000,0.90000,1.10000,0.90000
  4741,'CEDILLO     ',  15.0000,2,   1,  11,   1,0.96954,  31.9463,1.10000,0.90000,1.10000,0.90000
  4745,'CEDILLO     ',  15.0000,2,   1,  11,   1,0.97251,  33.8588,1.10000,0.90000,1.10000,0.90000
  4750,'CEDILLO     ',  15.0000,2,   1,  11,   1,0.97316,  30.4314,1.10000,0.90000,1.10000,0.90000
  4755,'CEDILLO     ',  15.0000,2,   1,  11,   1,0.96758,  33.5734,1.10000,0.90000,1.10000,0.90000
  4760,'COFRENTE    ',  20.0000,2,   1,  15,   1,0.98899,   4.1834,1.10000,0.90000,1.10000,0.90000
  4778,'CONTRERA    ',  15.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4795,'FAUSITA     ',  17.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4800,'EIAA        ', 132.0000,2,   1,  14,   1,1.04467,  14.0617,1.10000,0.90000,1.10000,0.90000
  4801,'EIAB        ', 132.0000,2,   1,  14,   1,1.04595,  14.1425,1.10000,0.90000,1.10000,0.90000
  4805,'FAUSITA     ',  17.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4810,'FAUSITA     ',  17.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4812,'G.GALAN     ',  15.0000,2,   1,  11,   1,0.99038,  21.8067,1.10000,0.90000,1.10000,0.90000
  4816,'GUIJO G.    ',   6.0000,2,   1,  11,   1,0.99399,  22.1073,1.10000,0.90000,1.10000,0.90000
  4818,'GUIJO G.    ',   6.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4824,'JM.ORIOL    ',  15.0000,2,   1,  11,   1,0.95972,  31.6381,1.10000,0.90000,1.10000,0.90000
  4826,'JM.ORIOL    ',  15.0000,2,   1,  11,   1,0.95943,  34.6690,1.10000,0.90000,1.10000,0.90000
  4828,'JM.ORIOL    ',  15.0000,2,   1,  11,   1,0.95835,  33.2791,1.10000,0.90000,1.10000,0.90000
  4830,'JM.ORIOL    ',  15.0000,2,   1,  11,   1,0.95031,  34.7994,1.10000,0.90000,1.10000,0.90000
  4832,'LA MUELA    ',  14.5000,3,   1,  15,   1,0.95733,   0.0000,1.10000,0.90000,1.10000,0.90000
  4833,'LA MUELA    ',  14.5000,2,   1,  15,   1,0.95909,   7.3457,1.10000,0.90000,1.10000,0.90000
  4834,'LA MUELA    ',  14.5000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4835,'CORTESII    ',  15.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4836,'CORTESII    ',  15.0000,4,   1,  15,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4843,'EIED        ', 132.0000,1,   1,  10,   1,1.02461,  17.3357,1.10000,0.90000,1.10000,0.90000
  4845,'EIEF        ', 132.0000,1,   1,  10,   1,1.02439,  17.3375,1.10000,0.90000,1.10000,0.90000
  4847,'TORREJON    ',   8.5000,2,   1,  11,   1,0.98917,  25.2052,1.10000,0.90000,1.10000,0.90000
  4849,'TORREJON    ',   8.5000,2,   1,  11,   1,0.99045,  25.1988,1.10000,0.90000,1.10000,0.90000
  4851,'TORREJON    ',   8.5000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4853,'TORREJON    ',   8.5000,2,   1,  11,   1,0.94740,  26.1798,1.10000,0.90000,1.10000,0.90000
  4857,'TRILLO      ',  27.0000,2,   1,  14,   1,0.97703,  16.3889,1.10000,0.90000,1.10000,0.90000
  4865,'VALDECAN    ',  13.8000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4870,'VALDECAN    ',  13.8000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4875,'VALDECAN    ',  13.8000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4876,'EIHG        ', 132.0000,2,   1,  15,   1,1.05971,   4.1780,1.10000,0.90000,1.10000,0.90000
  4879,'NESCOMBR    ',  18.0000,2,   1,  16,   1,0.99414,  -5.1688,1.10000,0.90000,1.10000,0.90000
  4880,'NESCOMBR    ',  18.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4881,'NESCOMBR    ',  18.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4882,'NESCOMBR    ',  21.0000,2,   1,  16,   1,0.98525,  -4.3038,1.10000,0.90000,1.10000,0.90000
  4883,'NESCOMBR    ',  21.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4884,'NESCOMBR    ',  21.0000,4,   1,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4887,'EIIH        ', 132.0000,2,   1,  14,   1,1.02899,   4.4090,1.10000,0.90000,1.10000,0.90000
  4905,'ELIANA A    ',   1.0000,1,   1,  15,   1,1.02505,  -3.6822,1.10000,0.90000,1.10000,0.90000
  4915,'GUIJO G.    ',   1.0000,1,   1,  11,   1,0.99044,  18.8027,1.10000,0.90000,1.10000,0.90000
  4920,'JM.ORIOL    ',   1.0000,1,   1,  11,   1,1.02225,  22.4624,1.10000,0.90000,1.10000,0.90000
  4922,'EJCC        ', 132.0000,2,   1,  14,   1,1.02646,  -0.7285,1.10000,0.90000,1.10000,0.90000
  4926,'EJCG        ', 132.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4930,'LA PLANA    ',   1.0000,1,   1,  15,   1,1.05068,  -2.7261,1.10000,0.90000,1.10000,0.90000
  4933,'EJDD        ', 132.0000,2,   1,  14,   1,1.02682,  -0.6020,1.10000,0.90000,1.10000,0.90000
  4935,'LA PLANB    ',   1.0000,1,   1,  15,   1,1.05092,  -2.7380,1.10000,0.90000,1.10000,0.90000
  4960,'MORATA A    ',   1.0000,1,   1,  12,   1,1.02733,  10.8453,1.10000,0.90000,1.10000,0.90000
  4965,'MORATA B    ',   1.0000,1,   1,  12,   1,1.04849,   9.7547,1.10000,0.90000,1.10000,0.90000
  4975,'SS REYEA    ',   1.0000,1,   1,  12,   1,1.05280,   7.5136,1.10000,0.90000,1.10000,0.90000
  4980,'SS REYEB    ',   1.0000,1,   1,  12,   1,1.05525,   7.0395,1.10000,0.90000,1.10000,0.90000
  4985,'SS REYEC    ',   1.0000,1,   1,  12,   1,1.03702,  10.9779,1.10000,0.90000,1.10000,0.90000
  4999,'JM.ORIOL    ',   1.0000,1,   1,  11,   1,1.02223,  22.4624,1.10000,0.90000,1.10000,0.90000
  5001,'FAAB        ', 132.0000,2,   1,  17,   1,1.02106,  -4.7008,1.10000,0.90000,1.10000,0.90000
  5002,'FAAC        ', 132.0000,2,   1,  18,   1,1.02385,  -9.6909,1.10000,0.90000,1.10000,0.90000
  5003,'FAAD        ', 132.0000,2,   1,  17,   1,1.02412,  -5.2077,1.10000,0.90000,1.10000,0.90000
  5005,'ALGECIRA    ',  19.0000,2,   1,  17,   1,1.01595,  -3.7341,1.10000,0.90000,1.10000,0.90000
  5006,'FAAG        ', 132.0000,2,   1,  17,   1,1.02422,  -4.6326,1.10000,0.90000,1.10000,0.90000
  5007,'ALGECIRA    ',  19.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5011,'FABB        ', 132.0000,2,   1,  18,   1,1.02953, -16.9626,1.10000,0.90000,1.10000,0.90000
  5012,'FABC        ', 132.0000,2,   1,  18,   1,1.02238,  -7.3446,1.10000,0.90000,1.10000,0.90000
  5013,'FABD        ', 132.0000,2,   1,  18,   1,1.03876,  -9.5267,1.10000,0.90000,1.10000,0.90000
  5015,'FABF        ', 132.0000,2,   1,  17,   1,1.02635,  -4.0794,1.10000,0.90000,1.10000,0.90000
  5016,'FABG        ', 132.0000,2,   1,  18,   1,1.02644, -10.2634,1.10000,0.90000,1.10000,0.90000
  5018,'FABI        ', 132.0000,2,   1,  18,   1,1.02597, -15.0366,1.10000,0.90000,1.10000,0.90000
  5021,'FACB        ', 132.0000,2,   1,  18,   1,1.02961, -16.8519,1.10000,0.90000,1.10000,0.90000
  5022,'FACC        ', 132.0000,2,   1,  18,   1,1.02142, -15.5457,1.10000,0.90000,1.10000,0.90000
  5028,'FACI        ', 132.0000,1,   1,  18,   1,1.04064, -12.6246,1.10000,0.90000,1.10000,0.90000
  5030,'FADA        ', 132.0000,2,   1,  17,   1,1.02658,  -3.4174,1.10000,0.90000,1.10000,0.90000
  5033,'FADD        ', 132.0000,2,   1,  17,   1,1.02661,  -4.1286,1.10000,0.90000,1.10000,0.90000
  5035,'FADF        ', 132.0000,2,   1,  18,   1,1.03412,  -9.6703,1.10000,0.90000,1.10000,0.90000
  5037,'CATUJAII    ',  20.0000,2,   1,  17,   1,0.98145,  -7.9015,1.10000,0.90000,1.10000,0.90000
  5038,'CATUJAII    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5039,'FADJ        ', 132.0000,2,   1,  17,   1,1.03522,  -8.5897,1.10000,0.90000,1.10000,0.90000
  5042,'FAEC        ', 132.0000,2,   1,  11,   1,1.02147,  10.9549,1.10000,0.90000,1.10000,0.90000
  5048,'FAEI        ', 132.0000,2,   1,  18,   1,1.02099,  -9.5905,1.10000,0.90000,1.10000,0.90000
  5054,'FAFE        ', 132.0000,2,   1,  17,   1,1.02280,  -5.3750,1.10000,0.90000,1.10000,0.90000
  5057,'FAFH        ', 132.0000,2,   1,  17,   1,1.01932,  -4.7473,1.10000,0.90000,1.10000,0.90000
  5063,'FAGD        ', 132.0000,2,   1,  17,   1,1.02851,  -3.9478,1.10000,0.90000,1.10000,0.90000
  5069,'FAGJ        ', 132.0000,2,   1,  18,   1,1.03824, -13.5440,1.10000,0.90000,1.10000,0.90000
  5078,'FAHI        ', 132.0000,1,   1,  17,   1,1.02896,  -2.7324,1.10000,0.90000,1.10000,0.90000
  5081,'FAIB        ', 132.0000,2,   1,  18,   1,1.02985, -14.0304,1.10000,0.90000,1.10000,0.90000
  5084,'FAIE        ', 132.0000,2,   1,  18,   1,1.03838,  -9.3132,1.10000,0.90000,1.10000,0.90000
  5087,'FAIH        ', 132.0000,2,   1,  17,   1,1.03444,  -8.2024,1.10000,0.90000,1.10000,0.90000
  5088,'FAII        ', 132.0000,2,   1,  11,   1,1.02741,  10.7593,1.10000,0.90000,1.10000,0.90000
  5090,'FAJA        ', 132.0000,2,   1,  18,   1,1.02413,  -8.2444,1.10000,0.90000,1.10000,0.90000
  5093,'FAJD        ', 132.0000,2,   1,  18,   1,1.02404,  -8.2272,1.10000,0.90000,1.10000,0.90000
  5096,'FAJG        ', 132.0000,2,   1,  18,   1,1.03052, -13.7669,1.10000,0.90000,1.10000,0.90000
  5099,'FAJJ        ', 132.0000,2,   1,  18,   1,1.03588, -10.6496,1.10000,0.90000,1.10000,0.90000
  5102,'FBAC        ', 132.0000,2,   1,  18,   1,1.02455, -11.4628,1.10000,0.90000,1.10000,0.90000
  5103,'FBAD        ', 132.0000,2,   1,  17,   1,1.04907,  -5.1810,1.10000,0.90000,1.10000,0.90000
  5106,'FBAG        ', 132.0000,1,   1,  17,   1,1.03829,  -8.9001,1.10000,0.90000,1.10000,0.90000
  5108,'FBAI        ', 132.0000,2,   1,  17,   1,1.03641,  -9.2972,1.10000,0.90000,1.10000,0.90000
  5110,'FBBA        ', 132.0000,2,   1,  17,   1,1.03193,  -6.8446,1.10000,0.90000,1.10000,0.90000
  5113,'FBBD        ', 132.0000,2,   1,  17,   1,1.02628,  -6.1665,1.10000,0.90000,1.10000,0.90000
  5114,'FBBE        ', 132.0000,2,   1,  18,   1,1.02123,  -8.9344,1.10000,0.90000,1.10000,0.90000
  5115,'FBBF        ', 132.0000,1,   1,  17,   1,1.03468,  -7.9285,1.10000,0.90000,1.10000,0.90000
  5117,'FBBH        ', 132.0000,2,   1,  18,   1,1.02097,  -7.6093,1.10000,0.90000,1.10000,0.90000
  5119,'LABRENII    ',  11.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5120,'FBCA        ', 132.0000,2,   1,  11,   1,1.01980,   8.4842,1.10000,0.90000,1.10000,0.90000
  5121,'FBCB        ', 132.0000,2,   1,  17,   1,1.02785,  -7.0687,1.10000,0.90000,1.10000,0.90000
  5122,'FBCC        ', 132.0000,2,   1,  18,   1,1.02129, -16.0154,1.10000,0.90000,1.10000,0.90000
  5123,'FBCD        ', 132.0000,2,   1,  18,   1,1.02971, -16.9037,1.10000,0.90000,1.10000,0.90000
  5124,'FBCE        ', 132.0000,2,   1,  18,   1,1.02456,  -8.2720,1.10000,0.90000,1.10000,0.90000
  5125,'FBCF        ', 132.0000,2,   1,  18,   1,1.02696, -14.4976,1.10000,0.90000,1.10000,0.90000
  5126,'FBCG        ', 132.0000,2,   1,  18,   1,1.02066, -15.2530,1.10000,0.90000,1.10000,0.90000
  5130,'FBDA        ',  66.0000,2,   1,  17,   1,1.07465,   6.4953,1.10000,0.90000,1.10000,0.90000
  5132,'FBDC        ', 132.0000,2,   1,  18,   1,1.01970,  -8.7703,1.10000,0.90000,1.10000,0.90000
  5134,'FBDE        ',  66.0000,2,   1,  17,   1,1.07404,   6.2785,1.10000,0.90000,1.10000,0.90000
  5135,'FBDF        ', 132.0000,1,   1,  18,   1,1.05093, -12.5097,1.10000,0.90000,1.10000,0.90000
  5136,'FBDG        ', 132.0000,2,   1,  11,   1,1.02684,  10.5729,1.10000,0.90000,1.10000,0.90000
  5138,'FBDI        ', 132.0000,2,   1,  18,   1,1.02810, -15.2186,1.10000,0.90000,1.10000,0.90000
  5140,'FBEA        ', 132.0000,2,   1,  17,   1,1.03106,  -7.9349,1.10000,0.90000,1.10000,0.90000
  5141,'FBEB        ', 132.0000,2,   1,  18,   1,1.02077,  -9.2170,1.10000,0.90000,1.10000,0.90000
  5142,'FBEC        ', 132.0000,2,   1,  11,   1,1.02907,   7.2556,1.10000,0.90000,1.10000,0.90000
  5143,'FBED        ', 132.0000,2,   1,  11,   1,1.02908,   7.2553,1.10000,0.90000,1.10000,0.90000
  5144,'FBEE        ', 132.0000,2,   1,  17,   1,1.02082,  -5.5246,1.10000,0.90000,1.10000,0.90000
  5147,'FBEH        ', 132.0000,2,   1,  17,   1,1.02341,  -3.6651,1.10000,0.90000,1.10000,0.90000
  5148,'FBEI        ', 132.0000,2,   1,  18,   1,1.02819, -15.5932,1.10000,0.90000,1.10000,0.90000
  5149,'FBEJ        ',  66.0000,1,   1,  18,   1,1.04384,  -5.5955,1.10000,0.90000,1.10000,0.90000
  5153,'FBFD        ', 132.0000,2,   1,  17,   1,1.02859,  -7.4990,1.10000,0.90000,1.10000,0.90000
  5156,'FBFG        ', 132.0000,2,   1,  17,   1,1.03663,  -7.6975,1.10000,0.90000,1.10000,0.90000
  5158,'FBFI        ', 132.0000,2,   1,  18,   1,1.02455,  -8.2747,1.10000,0.90000,1.10000,0.90000
  5159,'FBFJ        ', 132.0000,2,   1,  17,   1,1.03471,  -8.1001,1.10000,0.90000,1.10000,0.90000
  5161,'FBGB        ', 132.0000,1,   1,  13,   1,1.04361,  -5.4664,1.10000,0.90000,1.10000,0.90000
  5163,'FBGD        ', 132.0000,2,   1,  11,   1,1.02327,  10.7927,1.10000,0.90000,1.10000,0.90000
  5164,'FBGE        ', 132.0000,2,   1,  17,   1,1.04158,  -7.3922,1.10000,0.90000,1.10000,0.90000
  5165,'FBGF        ', 132.0000,2,   1,  18,   1,1.02100, -11.2414,1.10000,0.90000,1.10000,0.90000
  5168,'FBGI        ', 132.0000,2,   1,  17,   1,1.02935,  -3.7141,1.10000,0.90000,1.10000,0.90000
  5172,'FBHC        ', 132.0000,2,   1,  17,   1,1.03044,  -4.0203,1.10000,0.90000,1.10000,0.90000
  5173,'FBHD        ', 132.0000,2,   1,  17,   1,1.04277,  -7.5670,1.10000,0.90000,1.10000,0.90000
  5174,'FBHE        ', 132.0000,2,   1,  18,   1,1.03390,  -7.2815,1.10000,0.90000,1.10000,0.90000
  5175,'FBHF        ', 132.0000,2,   1,  11,   1,1.02483,  10.6024,1.10000,0.90000,1.10000,0.90000
  5176,'FBHG        ', 132.0000,2,   1,  17,   1,1.02865,  -4.1046,1.10000,0.90000,1.10000,0.90000
  5177,'FBHH        ', 132.0000,2,   1,  18,   1,1.02309,  -9.0215,1.10000,0.90000,1.10000,0.90000
  5178,'FBHI        ', 132.0000,2,   1,  11,   1,1.01814,  10.2403,1.10000,0.90000,1.10000,0.90000
  5179,'FBHJ        ', 132.0000,2,   1,  18,   1,1.02908,  -8.0790,1.10000,0.90000,1.10000,0.90000
  5180,'FBIA        ', 132.0000,2,   1,  18,   1,1.02346, -16.4737,1.10000,0.90000,1.10000,0.90000
  5181,'FBIB        ', 132.0000,2,   1,  11,   1,1.02716,  10.7848,1.10000,0.90000,1.10000,0.90000
  5185,'DRODRIGO    ',  33.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5186,'DRODRIGO    ',  33.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5187,'FBIH        ', 132.0000,2,   1,  18,   1,1.03536, -11.4973,1.10000,0.90000,1.10000,0.90000
  5188,'FBII        ', 132.0000,2,   1,  18,   1,1.02954, -16.6205,1.10000,0.90000,1.10000,0.90000
  5189,'FBIJ        ', 132.0000,2,   1,  18,   1,1.02314, -13.4268,1.10000,0.90000,1.10000,0.90000
  5190,'GUADAME     ',  24.0000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5192,'GUILLENA    ',  33.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5195,'TAJOENCA    ',  33.0000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5197,'GAZULES     ',  30.0000,2,   1,  17,   1,1.07851,  -5.4572,1.10000,0.90000,1.10000,0.90000
  5198,'FBJI        ',  66.0000,2,   1,  17,   1,1.08109,  -7.7896,1.10000,0.90000,1.10000,0.90000
  5213,'CATUJAII    ',  30.0000,2,   1,  17,   1,0.95939,  -7.8280,1.10000,0.90000,1.10000,0.90000
  5223,'FCCD        ',  66.0000,2,   1,  17,   1,1.07485,   6.4800,1.10000,0.90000,1.10000,0.90000
  5229,'DRODRIGO    ',  33.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5234,'FCDE        ',  66.0000,2,   1,  17,   1,1.07393,   6.2576,1.10000,0.90000,1.10000,0.90000
  5236,'FCDG        ',  66.0000,2,   1,  17,   1,1.07393,   6.2577,1.10000,0.90000,1.10000,0.90000
  5237,'PUEGUZMA    ',  20.0000,2,   1,  17,   1,1.07617,   5.9222,1.10000,0.90000,1.10000,0.90000
  5239,'FCDJ        ',  66.0000,1,   1,  18,   1,1.04414,  -5.5917,1.10000,0.90000,1.10000,0.90000
  5240,'FCEA        ', 132.0000,2,   1,  18,   1,1.02637, -15.3618,1.10000,0.90000,1.10000,0.90000
  5242,'FCEC        ', 132.0000,1,   1,  17,   1,1.02738,  -6.2667,1.10000,0.90000,1.10000,0.90000
  5243,'FCED        ', 132.0000,1,   1,  17,   1,1.02851,  -5.3894,1.10000,0.90000,1.10000,0.90000
  5245,'FCEF        ', 132.0000,1,   1,  18,   1,1.03221, -12.1415,1.10000,0.90000,1.10000,0.90000
  5274,'FCHE        ',  66.0000,2,   1,  17,   1,1.03326,  -8.8434,1.10000,0.90000,1.10000,0.90000
  5282,'FCIC        ',  66.0000,2,   1,  17,   1,1.00603,  -0.6860,1.10000,0.90000,1.10000,0.90000
  5285,'ENCE        ',  15.7500,1,   1,  17,   1,1.04342,  -0.8745,1.10000,0.90000,1.10000,0.90000
  5286,'ENCE        ',  11.0000,2,   1,  17,   1,1.04082,   0.8122,1.10000,0.90000,1.10000,0.90000
  5287,'ENCE        ',  11.0000,2,   1,  17,   1,1.03121,   1.5933,1.10000,0.90000,1.10000,0.90000
  5290,'LRAMBLAS    ',  30.0000,2,   1,  18,   1,1.02937,  -9.1342,1.10000,0.90000,1.10000,0.90000
  5294,'FCJE        ', 132.0000,1,   1,  18,   1,1.04313,  -9.7665,1.10000,0.90000,1.10000,0.90000
  5307,'ARCOSFRT    ',  19.0000,2,   1,  17,   1,0.97021,  -2.2389,1.10000,0.90000,1.10000,0.90000
  5308,'ARCOSFRT    ',  19.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5309,'ARCOSFRT    ',  17.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5310,'ARCOSFRT    ',  17.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5327,'CBLCOLON    ',  20.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5337,'PALOS       ',  22.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5338,'PALOS       ',  22.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5342,'FDEC        ', 132.0000,2,   1,  17,   1,1.02706,  -3.7108,1.10000,0.90000,1.10000,0.90000
  5344,'HUENEJA     ',  30.0000,2,   1,  18,   1,1.02900,  -9.0853,1.10000,0.90000,1.10000,0.90000
  5345,'HUENEJA     ',  30.0000,2,   1,  18,   1,1.02897,  -9.1538,1.10000,0.90000,1.10000,0.90000
  5346,'VENALTA     ',  30.0000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5363,'PALOS       ',  22.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5381,'PINTADO     ',   6.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5400,'GASNATUR    ',  21.0000,2,   1,  18,   1,0.97882,  -6.1342,1.10000,0.90000,1.10000,0.90000
  5700,'ALGECIRA    ',  22.0000,2,   1,  17,   1,0.92256,  -5.7822,1.10000,0.90000,1.10000,0.90000
  5710,'BARRIOS     ',  20.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5753,'CPRABIDA    ',  11.0000,2,   1,  17,   1,1.02514,   3.9570,1.10000,0.90000,1.10000,0.90000
  5758,'GBRALTAR    ',  22.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5759,'GBRALTAR    ',  22.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5760,'GUILLENA    ',  13.8000,2,   1,  17,   1,0.99963,  -1.0583,1.10000,0.90000,1.10000,0.90000
  5765,'GUILLENA    ',  13.8000,2,   1,  17,   1,0.99038,  -2.8423,1.10000,0.90000,1.10000,0.90000
  5770,'GUILLENA    ',  13.8000,2,   1,  17,   1,0.99449,  -0.5465,1.10000,0.90000,1.10000,0.90000
  5775,'IZNAJAR     ',  10.5000,2,   1,  18,   1,1.02653,  -4.0590,1.10000,0.90000,1.10000,0.90000
  5780,'IZNAJAR     ',  10.5000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5785,'LITORAL     ',   6.5000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5786,'LITORAL     ',   6.5000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5797,'ARCOSFRT    ',  17.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5840,'TAJOENCA    ',  13.8000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5845,'TAJOENCA    ',  13.8000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5850,'TAJOENCA    ',  13.8000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5855,'TAJOENCA    ',  13.8000,2,   1,  18,   1,1.00593,  -9.7640,1.10000,0.90000,1.10000,0.90000
  5884,'FIIE        ',  66.0000,2,   1,  17,   1,1.03130,  -5.0611,1.10000,0.90000,1.10000,0.90000
  5885,'DRODRIGA    ',   1.0000,1,   1,  17,   1,1.03216,  -3.5932,1.10000,0.90000,1.10000,0.90000
  5886,'DRODRIGB    ',   1.0000,1,   1,  17,   1,1.03195,  -3.5606,1.10000,0.90000,1.10000,0.90000
  5887,'DRODRIGO    ',   1.0000,1,   1,  17,   1,1.03216,  -3.5932,1.10000,0.90000,1.10000,0.90000
  5900,'GUADAME     ',   1.0000,1,   1,  18,   1,1.02703,  -4.6650,1.10000,0.90000,1.10000,0.90000
  5905,'GUILLENA    ',   1.0000,1,   1,  17,   1,1.03429,  -0.8608,1.10000,0.90000,1.10000,0.90000
  5907,'LITORAL     ',   1.0000,1,   1,  18,   1,1.02894, -12.7236,1.10000,0.90000,1.10000,0.90000
  5908,'LITORALB    ',   1.0000,1,   1,  18,   1,1.01733, -13.2182,1.10000,0.90000,1.10000,0.90000
  5910,'TAJOENCA    ',   1.0000,1,   1,  18,   1,1.03940,  -8.8159,1.10000,0.90000,1.10000,0.90000
  5925,'CT.MALAG    ',  30.0000,2,   1,  18,   1,1.02931,  -9.1421,1.10000,0.90000,1.10000,0.90000
  5927,'PUEGUZMA    ',   1.0000,1,   1,  17,   1,1.07614,   5.8808,1.10000,0.90000,1.10000,0.90000
  5930,'S.ROQUE     ',  21.0000,2,   1,  17,   1,0.99184,  -4.5995,1.10000,0.90000,1.10000,0.90000
  5935,'S.ROQUE     ',  21.0000,2,   1,  17,   1,0.97188,  -4.2499,1.10000,0.90000,1.10000,0.90000
 11000,'AGUAYO      ', 400.0000,1,   1,   4,   1,1.03384,  23.3801,1.10000,0.90000,1.10000,0.90000
 11001,'ADSILLED    ', 400.0000,1,   1,   2,   1,1.02500,  39.1346,1.10000,0.90000,1.10000,0.90000
 11005,'ALUMINIO    ', 400.0000,1,   1,   1,   1,1.02476,  39.0636,1.10000,0.90000,1.10000,0.90000
 11006,'LUDRIO      ', 400.0000,2,   1,   1,   1,1.02598,  37.9652,1.10000,0.90000,1.10000,0.90000
 11007,'POLGORDO    ', 400.0000,1,   1,  10,   1,1.02942,  29.3794,1.10000,0.90000,1.10000,0.90000
 11008,'SOLORZAN    ', 400.0000,1,   1,   4,   1,1.04241,  21.7141,1.10000,0.90000,1.10000,0.90000
 11011,'APARIBER    ', 400.0000,2,   1,  10,   1,1.02500,  33.7363,1.10000,0.90000,1.10000,0.90000
 11012,'APARECID    ', 400.0000,2,   1,  10,   1,1.02500,  33.7363,1.10000,0.90000,1.10000,0.90000
 11013,'BOIMENTE    ', 400.0000,1,   1,   1,   1,1.02869,  39.1290,1.10000,0.90000,1.10000,0.90000
 11015,'CARTELLE    ', 400.0000,2,   1,   2,9999,1.02497,  38.1062,1.10000,0.90000,1.10000,0.90000
 11019,'ARBILLER    ', 400.0000,1,   1,  10,   1,1.02838,  32.5002,1.10000,0.90000,1.10000,0.90000
 11022,'ELPALO      ', 400.0000,1,   1,   3,   1,1.03217,  37.3142,1.10000,0.90000,1.10000,0.90000
 11023,'PESOZ       ', 400.0000,1,   1,   3,   1,1.03201,  37.0400,1.10000,0.90000,1.10000,0.90000
 11024,'STAMARGR    ', 400.0000,1,   1,   3,   1,1.03244,  32.6545,1.10000,0.90000,1.10000,0.90000
 11025,'LA LOMBA    ', 400.0000,2,   1,  10,   1,1.02500,  33.3997,1.10000,0.90000,1.10000,0.90000
 11030,'LA ROBLA    ', 400.0000,1,   1,  10,   1,1.02961,  29.3703,1.10000,0.90000,1.10000,0.90000
 11031,'RODELA      ', 400.0000,1,   1,   1,   1,1.02598,  37.9652,1.10000,0.90000,1.10000,0.90000
 11034,'CARRENOV    ', 400.0000,1,   1,  10,   1,1.02500,  28.6247,1.10000,0.90000,1.10000,0.90000
 11035,'LADA        ', 400.0000,1,   1,   3,   1,1.02416,  29.4411,1.10000,0.90000,1.10000,0.90000
 11037,'LUENGOS     ', 400.0000,1,   1,  10,   1,1.03134,  28.5625,1.10000,0.90000,1.10000,0.90000
 11038,'SILLEDA     ', 400.0000,2,   1,   2,   1,1.02500,  39.1346,1.10000,0.90000,1.10000,0.90000
 11040,'MESON V.    ', 400.0000,1,   1,   1,   1,1.02730,  40.1609,1.10000,0.90000,1.10000,0.90000
 11045,'MONTEARE    ', 400.0000,2,   1,  10,   1,1.02507,  33.6153,1.10000,0.90000,1.10000,0.90000
 11050,'NARCEA      ', 400.0000,1,   1,   3,   1,1.03249,  32.9140,1.10000,0.90000,1.10000,0.90000
 11055,'P.G.RODR    ', 400.0000,2,   1,   1,   1,1.02581,  39.0889,1.10000,0.90000,1.10000,0.90000
 11060,'PENAGOS     ', 400.0000,1,   1,   4,   1,1.04350,  22.5660,1.10000,0.90000,1.10000,0.90000
 11063,'SANZO       ', 400.0000,1,   1,   3,   1,1.03203,  37.0489,1.10000,0.90000,1.10000,0.90000
 11065,'SOTORIBE    ', 400.0000,2,   1,   3,   1,1.02500,  29.6120,1.10000,0.90000,1.10000,0.90000
 11068,'SALAS       ', 400.0000,1,   1,   3,   1,1.03173,  32.9967,1.10000,0.90000,1.10000,0.90000
 11069,'TDUDALLA    ', 400.0000,1,   1,   4,   1,1.04167,  21.3462,1.10000,0.90000,1.10000,0.90000
 11070,'TRIVES      ', 400.0000,1,   1,   2,   1,1.02583,  35.9992,1.10000,0.90000,1.10000,0.90000
 11073,'UDALLA      ', 400.0000,2,   1,   4,   1,1.04169,  21.3445,1.10000,0.90000,1.10000,0.90000
 11075,'VELILLA     ', 400.0000,2,   1,  10,   1,1.02500,  28.6247,1.10000,0.90000,1.10000,0.90000
 11080,'VILECHA     ', 400.0000,2,   1,  10,   1,1.02965,  30.7353,1.10000,0.90000,1.10000,0.90000
 11090,'VILLAMEC    ', 400.0000,1,   1,  10,   1,1.02803,  31.1338,1.10000,0.90000,1.10000,0.90000
 11091,'F1VGNARN    ', 400.0000,1,   1,  10,   1,1.02595,  28.6186,1.10000,0.90000,1.10000,0.90000
 11200,'XOVE        ', 400.0000,2,   1,   1,   1,1.02500,  39.0759,1.10000,0.90000,1.10000,0.90000
 11998,'XCA_AL12    ', 400.0000,4,   2,   2,9999,1.01338,  37.3728,1.10000,0.90000,1.10000,0.90000
 11999,'XCA_AL11    ', 400.0000,1,   2,   2,9999,1.01916,  37.3011,1.10000,0.90000,1.10000,0.90000
 12004,'ABANTO      ', 400.0000,1,   1,   5,   1,1.03788,  20.0645,1.10000,0.90000,1.10000,0.90000
 12010,'ALDEADAV    ', 400.0000,2,   1,  10,   1,1.02500,  30.5677,1.10000,0.90000,1.10000,0.90000
 12013,'BUNIEL      ', 400.0000,2,   1,  10,   1,1.03152,  23.9221,1.10000,0.90000,1.10000,0.90000
 12015,'ALMAZAN     ', 400.0000,2,   1,  10,   1,1.02733,  27.7034,1.10000,0.90000,1.10000,0.90000
 12016,'AMOREBIE    ', 400.0000,1,   1,   5,   1,1.02976,  18.1746,1.10000,0.90000,1.10000,0.90000
 12017,'SENGRACI    ', 400.0000,1,   1,   7,   1,1.03708,  16.4094,1.10000,0.90000,1.10000,0.90000
 12018,'AZPEITIA    ', 400.0000,1,   1,   5,   1,1.02903,  16.3353,1.10000,0.90000,1.10000,0.90000
 12019,'ARRUBAL     ', 400.0000,1,   1,   7,   1,1.03712,  16.4092,1.10000,0.90000,1.10000,0.90000
 12020,'GARO-BAR    ', 400.0000,1,   1,  10,   1,1.03338,  21.9832,1.10000,0.90000,1.10000,0.90000
 12021,'CANTOBLA    ', 400.0000,1,   1,  10,   1,1.02500,  25.5763,1.10000,0.90000,1.10000,0.90000
 12023,'CASTEJON    ', 400.0000,1,   1,   6,   1,1.03050,  13.6681,1.10000,0.90000,1.10000,0.90000
 12025,'GATICA      ', 400.0000,1,   1,   5,   1,1.03203,  18.1393,1.10000,0.90000,1.10000,0.90000
 12028,'CRODRIGO    ', 400.0000,1,   1,  10,   1,1.02629,  26.8297,1.10000,0.90000,1.10000,0.90000
 12029,'CERRATO     ', 400.0000,1,   1,  10,   1,1.02621,  24.2023,1.10000,0.90000,1.10000,0.90000
 12030,'GRIJOTA     ', 400.0000,2,   1,  10,   1,1.02500,  25.5763,1.10000,0.90000,1.10000,0.90000
 12035,'GUENES      ', 400.0000,1,   1,   5,   1,1.03646,  19.7196,1.10000,0.90000,1.10000,0.90000
 12040,'HERNANI     ', 400.0000,1,   1,   5,   1,1.02726,  15.6950,1.10000,0.90000,1.10000,0.90000
 12045,'HERRERA     ', 400.0000,2,   1,  10,   1,1.02500,  28.0645,1.10000,0.90000,1.10000,0.90000
 12050,'HINOJOSA    ', 400.0000,1,   1,  10,   1,1.02591,  29.7677,1.10000,0.90000,1.10000,0.90000
 12055,'ICHASO      ', 400.0000,1,   1,   5,   1,1.02629,  16.9500,1.10000,0.90000,1.10000,0.90000
 12056,'LCANTERA    ', 400.0000,1,   1,   6,   1,1.02989,  13.6793,1.10000,0.90000,1.10000,0.90000
 12059,'LORA        ', 400.0000,2,   1,  10,   1,1.02860,  26.1633,1.10000,0.90000,1.10000,0.90000
 12060,'LA SERNA    ', 400.0000,2,   1,   6,9999,1.02989,  13.6793,1.10000,0.90000,1.10000,0.90000
 12061,'LATORCA     ', 400.0000,1,   1,  10,   1,1.03152,  23.9221,1.10000,0.90000,1.10000,0.90000
 12062,'MAZUELAS    ', 400.0000,1,   1,  10,   1,1.02809,  27.0928,1.10000,0.90000,1.10000,0.90000
 12065,'MUDARRA     ', 400.0000,2,   1,  10,   1,1.02809,  27.0928,1.10000,0.90000,1.10000,0.90000
 12067,'MURUARTE    ', 400.0000,1,   1,   6,   1,1.03591,  13.5297,1.10000,0.90000,1.10000,0.90000
 12068,'OLMEDO      ', 400.0000,1,   1,  10,   1,1.02707,  22.7886,1.10000,0.90000,1.10000,0.90000
 12070,'SANTURCE    ', 400.0000,1,   1,   5,   1,1.03706,  19.8733,1.10000,0.90000,1.10000,0.90000
 12075,'SAUCELLE    ', 400.0000,1,   1,  10,   1,1.02607,  29.9311,1.10000,0.90000,1.10000,0.90000
 12076,'SETOLIVA    ', 400.0000,1,   1,  10,   1,1.02809,  27.0928,1.10000,0.90000,1.10000,0.90000
 12077,'TABARA      ', 400.0000,2,   1,  10,   1,1.02500,  29.1602,1.10000,0.90000,1.10000,0.90000
 12080,'TORDESIL    ', 400.0000,1,   1,  10,   1,1.02786,  25.3315,1.10000,0.90000,1.10000,0.90000
 12082,'TORORENV    ', 400.0000,1,   1,  10,   1,1.02922,  26.4018,1.10000,0.90000,1.10000,0.90000
 12084,'VCRRETAS    ', 400.0000,2,   1,  10,   1,1.02922,  26.4018,1.10000,0.90000,1.10000,0.90000
 12085,'VILLARIN    ', 400.0000,1,   1,  10,   1,1.02651,  30.0005,1.10000,0.90000,1.10000,0.90000
 12088,'VIRTUS      ', 400.0000,1,   1,  10,   1,1.02830,  29.0002,1.10000,0.90000,1.10000,0.90000
 12090,'VITORIA     ', 400.0000,2,   1,   5,   1,1.02500,  18.0237,1.10000,0.90000,1.10000,0.90000
 12095,'ZIERBENA    ', 400.0000,1,   1,   5,   1,1.03744,  19.9597,1.10000,0.90000,1.10000,0.90000
 12998,'XAL_LG11    ', 400.0000,1,   2,  10,   1,1.02423,  30.9502,1.10000,0.90000,1.10000,0.90000
 12999,'XHE_AR11    ', 400.0000,1,   2,   5,   1,1.02572,  14.8201,1.10000,0.90000,1.10000,0.90000
 13000,'ARAGON      ', 400.0000,2,   1,   8,   1,1.02785,   4.5744,1.10000,0.90000,1.10000,0.90000
 13005,'ASCO        ', 400.0000,2,   1,   9,   1,1.03090,   5.6572,1.10000,0.90000,1.10000,0.90000
 13006,'ASCO_RS1    ', 400.0000,1,   1,   9,   1,1.03469,   4.2395,1.10000,0.90000,1.10000,0.90000
 13008,'MPROMOTO    ', 400.0000,2,   1,   8,   1,1.03432,   6.1195,1.10000,0.90000,1.10000,0.90000
 13009,'LESCOMES    ', 400.0000,1,   1,   9,   1,1.03408,   3.5588,1.10000,0.90000,1.10000,0.90000
 13010,'BEGUES      ', 400.0000,2,   1,   9,   1,1.03658,   1.2240,1.10000,0.90000,1.10000,0.90000
 13011,'BESCANO     ', 400.0000,1,   1,   9,   1,1.01230,   0.7857,1.10000,0.90000,1.10000,0.90000
 13012,'CARINENA    ', 400.0000,2,   1,   8,   1,1.03534,  27.6602,1.10000,0.90000,1.10000,0.90000
 13013,'CCTELNOU    ', 400.0000,1,   1,   8,   1,1.02786,   4.5744,1.10000,0.90000,1.10000,0.90000
 13014,'CTCCECT     ', 400.0000,1,   1,   8,   1,1.03704,   5.7029,1.10000,0.90000,1.10000,0.90000
 13015,'CANBARBA    ', 400.0000,2,   1,   9,   1,1.03286,   1.3116,1.10000,0.90000,1.10000,0.90000
 13017,'ESPLUGA     ', 400.0000,2,   1,   9,   1,1.03408,   3.5588,1.10000,0.90000,1.10000,0.90000
 13018,'CALDERS     ', 400.0000,1,   1,   9,   1,1.03493,   0.9458,1.10000,0.90000,1.10000,0.90000
 13020,'ESCATRON    ', 400.0000,1,   1,   8,   1,1.03703,   5.7029,1.10000,0.90000,1.10000,0.90000
 13021,'MEZQUITA    ', 400.0000,2,   1,   8,   1,1.02772,   5.5775,1.10000,0.90000,1.10000,0.90000
 13023,'LLOGAIA     ', 400.0000,1,   1,   9,   1,0.99970,   1.1696,1.10000,0.90000,1.10000,0.90000
 13024,'FUENDETO    ', 400.0000,1,   1,   8,   1,1.03781,   6.0330,1.10000,0.90000,1.10000,0.90000
 13028,'MAGALLON    ', 400.0000,2,   1,   8,   1,1.02500,  10.9520,1.10000,0.90000,1.10000,0.90000
 13029,'MEDINACE    ', 400.0000,2,   1,  10,   1,1.04260,  11.7731,1.10000,0.90000,1.10000,0.90000
 13030,'MEQUINEN    ', 400.0000,1,   1,   8,   1,1.02757,   4.5401,1.10000,0.90000,1.10000,0.90000
 13034,'MUNIESA     ', 400.0000,2,   1,   8,   1,1.03432,   6.1195,1.10000,0.90000,1.10000,0.90000
 13035,'PENAFLOR    ', 400.0000,2,   1,   8,   1,1.02861,   7.2939,1.10000,0.90000,1.10000,0.90000
 13036,'PENALBA     ', 400.0000,1,   1,   8,   1,1.02966,   4.5567,1.10000,0.90000,1.10000,0.90000
 13037,'GARRAF      ', 400.0000,1,   1,   9,   1,1.03961,   1.6218,1.10000,0.90000,1.10000,0.90000
 13039,'LAFARGA     ', 400.0000,1,   1,   9,   1,1.00682,   0.7943,1.10000,0.90000,1.10000,0.90000
 13042,'PEAKERG3    ', 400.0000,1,   1,   8,   1,1.02790,   4.5740,1.10000,0.90000,1.10000,0.90000
 13043,'SETSUR      ', 400.0000,1,   1,   8,   1,1.02788,   4.5742,1.10000,0.90000,1.10000,0.90000
 13045,'PIEROLA     ', 400.0000,2,   1,   9,9999,1.02913,   1.5647,1.10000,0.90000,1.10000,0.90000
 13050,'RUBI        ', 400.0000,2,   1,   9,   1,1.03394,   1.1765,1.10000,0.90000,1.10000,0.90000
 13055,'C.JARDI     ', 400.0000,4,   1,   9,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13056,'RUEDA       ', 400.0000,2,   1,   8,   1,1.02500,  11.0845,1.10000,0.90000,1.10000,0.90000
 13057,'SALLENTE    ', 400.0000,1,   1,   9,   1,1.04518,   5.1390,1.10000,0.90000,1.10000,0.90000
 13059,'PROMUDEJ    ', 400.0000,1,   1,   8,   1,1.03018,   4.3368,1.10000,0.90000,1.10000,0.90000
 13060,'SENTMENA    ', 400.0000,2,   1,   9,   1,1.03241,   1.4159,1.10000,0.90000,1.10000,0.90000
 13063,'TERRER      ', 400.0000,1,   1,   8,   1,1.05392,  11.4900,1.10000,0.90000,1.10000,0.90000
 13064,'MUDEJAR     ', 400.0000,1,   1,   8,   1,1.03018,   4.3368,1.10000,0.90000,1.10000,0.90000
 13065,'TERUEL      ', 400.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13066,'MAIALS      ', 400.0000,2,   1,   9,   1,1.02500,   4.1276,1.10000,0.90000,1.10000,0.90000
 13070,'VANDELLO    ', 400.0000,2,   1,   9,   1,1.03443,   3.7794,1.10000,0.90000,1.10000,0.90000
 13075,'VIC         ', 400.0000,1,   1,   9,   1,1.01883,   0.7507,1.10000,0.90000,1.10000,0.90000
 13078,'VILADECA    ', 400.0000,1,   1,   9,   1,1.03734,   1.0171,1.10000,0.90000,1.10000,0.90000
 13080,'PLANAVEN    ', 400.0000,1,   1,   9,   1,1.03443,   3.7794,1.10000,0.90000,1.10000,0.90000
 13555,'ARG_ASC1    ', 400.0000,1,   1,   8,   1,1.03663,   5.6922,1.10000,0.90000,1.10000,0.90000
 13556,'ARG_ECT     ', 400.0000,1,   1,   8,   1,1.03663,   5.6922,1.10000,0.90000,1.10000,0.90000
 13557,'ASC_ARG2    ', 400.0000,1,   1,   9,   1,1.03374,   4.0396,1.10000,0.90000,1.10000,0.90000
 13558,'ASC_VAN2    ', 400.0000,1,   1,   9,   1,1.03374,   4.0396,1.10000,0.90000,1.10000,0.90000
 13995,'XLL_BA12    ', 400.0000,1,   2,   9,   1,1.02675,   2.1019,1.10000,0.90000,1.10000,0.90000
 13996,'XLL_BA11    ', 400.0000,1,   2,   9,   1,1.02675,   2.1019,1.10000,0.90000,1.10000,0.90000
 13998,'XVI_BA11    ', 400.0000,1,   2,   9,   1,1.00948,   1.4251,1.10000,0.90000,1.10000,0.90000
 14000,'ALMARAZ     ', 400.0000,2,   1,  11,9999,1.02649,  18.4052,1.10000,0.90000,1.10000,0.90000
 14001,'ANCHUELO    ', 400.0000,1,   1,  12,   1,1.03347,  10.3897,1.10000,0.90000,1.10000,0.90000
 14002,'ROMICA      ', 400.0000,2,   1,  14,   1,1.02983,   0.2606,1.10000,0.90000,1.10000,0.90000
 14004,'VNESCUDE    ', 400.0000,2,   1,  14,   1,1.03569,   6.9795,1.10000,0.90000,1.10000,0.90000
 14005,'ASOMADA     ', 400.0000,2,   1,  16,   1,1.02770,  -8.4051,1.10000,0.90000,1.10000,0.90000
 14007,'ARANUELO    ', 400.0000,2,   1,  11,   1,1.02500,  15.6404,1.10000,0.90000,1.10000,0.90000
 14008,'AYORA       ', 400.0000,1,   1,  15,   1,1.02027,  -1.1074,1.10000,0.90000,1.10000,0.90000
 14010,'BENEJAMA    ', 400.0000,2,   1,  15,   1,1.02500,  -3.8858,1.10000,0.90000,1.10000,0.90000
 14011,'AVNASDIF    ', 400.0000,1,   1,  15,   1,1.02501,   0.3478,1.10000,0.90000,1.10000,0.90000
 14013,'ADFMONCA    ', 400.0000,1,   1,  14,   1,1.02939,   4.4106,1.10000,0.90000,1.10000,0.90000
 14014,'ADTORREN    ', 400.0000,1,   1,  15,   1,1.03107,  -2.2705,1.10000,0.90000,1.10000,0.90000
 14015,'ADSAX       ', 400.0000,1,   1,  15,   1,1.02500,  -4.4684,1.10000,0.90000,1.10000,0.90000
 14020,'FRPIZARR    ', 400.0000,2,   1,  11,   1,1.02715,  18.4018,1.10000,0.90000,1.10000,0.90000
 14021,'CAMPANAR    ', 400.0000,2,   1,  14,   1,1.02363,  -1.4399,1.10000,0.90000,1.10000,0.90000
 14022,'CASTELLO    ', 400.0000,1,   1,  15,   1,1.03528,  -0.2551,1.10000,0.90000,1.10000,0.90000
 14025,'CATADAU     ', 400.0000,2,   1,  15,   1,1.02657,  -2.1365,1.10000,0.90000,1.10000,0.90000
 14026,'CARRIL      ', 400.0000,1,   1,  16,   1,1.02809, -10.6535,1.10000,0.90000,1.10000,0.90000
 14027,'CANAVERA    ', 400.0000,1,   1,  11,   1,1.02860,  20.5069,1.10000,0.90000,1.10000,0.90000
 14028,'CAMPRENO    ', 400.0000,1,   1,  14,   1,1.02363,  -1.4399,1.10000,0.90000,1.10000,0.90000
 14030,'CEDILLO     ', 400.0000,1,   1,  11,   1,1.03466,  26.3489,1.10000,0.90000,1.10000,0.90000
 14031,'GECAMA      ', 400.0000,1,   1,  14,   1,1.02691,   2.7921,1.10000,0.90000,1.10000,0.90000
 14032,'GCEDILIB    ', 400.0000,1,   1,  11,   1,1.03466,  26.3489,1.10000,0.90000,1.10000,0.90000
 14034,'F-CEDILL    ', 400.0000,1,   1,  11,   1,1.03498,  26.3472,1.10000,0.90000,1.10000,0.90000
 14035,'COFRENTE    ', 400.0000,1,   1,  15,   1,1.01663,   0.0023,1.10000,0.90000,1.10000,0.90000
 14037,'COLEMANZ    ', 400.0000,1,   1,  13,   1,1.05023,   0.9687,1.10000,0.90000,1.10000,0.90000
 14039,'UMA         ', 400.0000,1,   1,  14,   1,1.04228,  11.5186,1.10000,0.90000,1.10000,0.90000
 14041,'CSOLMULA    ', 400.0000,1,   1,  16,   1,1.02796,  -7.9450,1.10000,0.90000,1.10000,0.90000
 14043,'CLBLINCH    ', 400.0000,1,   1,  14,   1,1.02532,   7.7349,1.10000,0.90000,1.10000,0.90000
 14044,'ECMORVE     ', 400.0000,1,   1,  15,   1,1.03397,  -1.4534,1.10000,0.90000,1.10000,0.90000
 14045,'ELIANA      ', 400.0000,2,   1,  15,   1,1.03226,  -1.7827,1.10000,0.90000,1.10000,0.90000
 14046,'ECMORVE     ', 400.0000,1,   1,  15,   1,1.03397,  -1.4534,1.10000,0.90000,1.10000,0.90000
 14049,'GODELLET    ', 400.0000,1,   1,  15,   1,1.02844,  -1.3645,1.10000,0.90000,1.10000,0.90000
 14051,'NESCOMBR    ', 400.0000,1,   1,  16,   1,1.02617,  -7.7926,1.10000,0.90000,1.10000,0.90000
 14052,'FUENCARR    ', 400.0000,2,   1,  12,   1,1.02500,  14.2610,1.10000,0.90000,1.10000,0.90000
 14053,'FUENTES     ', 400.0000,2,   1,  14,   1,1.04348,  11.0483,1.10000,0.90000,1.10000,0.90000
 14054,'FAUSITA     ', 400.0000,1,   1,  16,   1,1.02673,  -7.9775,1.10000,0.90000,1.10000,0.90000
 14055,'JM.ORIOL    ', 400.0000,2,   1,  11,   1,1.02500,  23.8978,1.10000,0.90000,1.10000,0.90000
 14056,'BELINCHO    ', 400.0000,2,   1,  14,   1,1.02532,   7.7349,1.10000,0.90000,1.10000,0.90000
 14057,'PENARRUB    ', 400.0000,2,   1,  16,   1,1.02565,  -3.2999,1.10000,0.90000,1.10000,0.90000
 14059,'MANZARES    ', 400.0000,2,   1,  13,   1,1.05023,   0.9687,1.10000,0.90000,1.10000,0.90000
 14060,'LA PLANA    ', 400.0000,1,   1,  15,   1,1.03550,  -0.3217,1.10000,0.90000,1.10000,0.90000
 14062,'GALAPAGA    ', 400.0000,1,   1,  12,   1,1.02685,  16.7635,1.10000,0.90000,1.10000,0.90000
 14063,'GALAPAGA    ', 400.0000,2,   1,  12,   1,1.02517,  15.2650,1.10000,0.90000,1.10000,0.90000
 14064,'H1JMORIO    ', 400.0000,1,   1,  11,   1,1.02500,  23.8978,1.10000,0.90000,1.10000,0.90000
 14065,'LASTRAS     ', 400.0000,2,   1,  10,   1,1.02620,  18.1301,1.10000,0.90000,1.10000,0.90000
 14067,'F1TAGUS     ', 400.0000,1,   1,  11,   1,1.02512,  23.8971,1.10000,0.90000,1.10000,0.90000
 14070,'LOECHES     ', 400.0000,2,   1,  12,   1,1.03278,  10.3992,1.10000,0.90000,1.10000,0.90000
 14071,'TOTANA      ', 400.0000,2,   1,  16,   1,1.02727,  -8.5763,1.10000,0.90000,1.10000,0.90000
 14072,'MORELLA     ', 400.0000,2,   1,  15,   1,1.03269,   3.8267,1.10000,0.90000,1.10000,0.90000
 14074,'MGLANIGE    ', 400.0000,1,   1,  14,   1,1.02500,   2.5666,1.10000,0.90000,1.10000,0.90000
 14075,'LA MUELA    ', 400.0000,1,   1,  15,   1,1.00928,  -0.2952,1.10000,0.90000,1.10000,0.90000
 14078,'MINGLANI    ', 400.0000,2,   1,  14,   1,1.02500,   2.5666,1.10000,0.90000,1.10000,0.90000
 14079,'MONTESA     ', 400.0000,1,   1,  15,   1,1.02607,  -3.1939,1.10000,0.90000,1.10000,0.90000
 14080,'MORALEJA    ', 400.0000,1,   1,  12,   1,1.02597,  12.8616,1.10000,0.90000,1.10000,0.90000
 14085,'MORATA      ', 400.0000,2,   1,  12,   1,1.03075,  10.7163,1.10000,0.90000,1.10000,0.90000
 14090,'OLMEDILL    ', 400.0000,2,   1,  14,   1,1.02912,   4.4094,1.10000,0.90000,1.10000,0.90000
 14092,'PALMAR      ', 400.0000,2,   1,  16,   1,1.02785,  -7.9423,1.10000,0.90000,1.10000,0.90000
 14095,'PINILLA     ', 400.0000,2,   1,  14,   1,1.02500,  -1.8571,1.10000,0.90000,1.10000,0.90000
 14096,'MORVEDRE    ', 400.0000,1,   1,  15,   1,1.03397,  -1.4534,1.10000,0.90000,1.10000,0.90000
 14097,'REQUENA     ', 400.0000,2,   1,  15,   1,1.02500,   0.3481,1.10000,0.90000,1.10000,0.90000
 14099,'PIZARROS    ', 400.0000,2,   1,  11,   1,1.02893,  20.5052,1.10000,0.90000,1.10000,0.90000
 14100,'ROCAMORA    ', 400.0000,2,   1,  15,   1,1.02500,  -5.6278,1.10000,0.90000,1.10000,0.90000
 14103,'SEGOVIA     ', 400.0000,2,   1,  10,   1,1.02705,  19.3368,1.10000,0.90000,1.10000,0.90000
 14105,'SS REYES    ', 400.0000,2,   1,  12,   1,1.02500,  14.6237,1.10000,0.90000,1.10000,0.90000
 14107,'TORRENTE    ', 400.0000,2,   1,  15,   1,1.03107,  -2.2705,1.10000,0.90000,1.10000,0.90000
 14108,'TREMENDO    ', 400.0000,1,   1,  15,   1,1.02814,  -6.6926,1.10000,0.90000,1.10000,0.90000
 14109,'LACEREAL    ', 400.0000,2,   1,  12,   1,1.02564,  15.0133,1.10000,0.90000,1.10000,0.90000
 14110,'TRILLO      ', 400.0000,2,   1,  14,   1,1.04226,  11.5187,1.10000,0.90000,1.10000,0.90000
 14112,'TALAYUEL    ', 400.0000,1,   1,  11,   1,1.02517,  15.6384,1.10000,0.90000,1.10000,0.90000
 14114,'GAUSSA      ', 400.0000,1,   1,  15,   1,1.03398,  -1.4137,1.10000,0.90000,1.10000,0.90000
 14120,'VILLAVIC    ', 400.0000,2,   1,  12,9999,1.02652,  12.6795,1.10000,0.90000,1.10000,0.90000
 14123,'VNESCURE    ', 400.0000,1,   1,  14,   1,1.03569,   6.9795,1.10000,0.90000,1.10000,0.90000
 14124,'SABINGEN    ', 400.0000,1,   1,  14,   1,1.02912,   4.4094,1.10000,0.90000,1.10000,0.90000
 14125,'SAX         ', 400.0000,2,   1,  15,   1,1.02500,  -4.4684,1.10000,0.90000,1.10000,0.90000
 14126,'TALASOL     ', 400.0000,1,   1,  11,   1,1.02893,  20.5052,1.10000,0.90000,1.10000,0.90000
 14132,'GCEDILIB    ', 400.0000,1,   1,  11,   1,1.03466,  26.3489,1.10000,0.90000,1.10000,0.90000
 14164,'H1JMORIO    ', 400.0000,1,   1,  11,   1,1.02491,  23.9414,1.10000,0.90000,1.10000,0.90000
 14999,'XCE_FR11    ', 400.0000,1,   2,  11,   1,1.03618,  26.2534,1.10000,0.90000,1.10000,0.90000
 15000,'BARRIOS     ', 400.0000,1,   1,  17,   1,1.03045,  -7.4048,1.10000,0.90000,1.10000,0.90000
 15001,'ARCOSFRT    ', 400.0000,2,   1,  17,   1,1.02851,  -5.3899,1.10000,0.90000,1.10000,0.90000
 15002,'BALBOA      ', 400.0000,1,   1,  11,   1,1.02831,   7.2605,1.10000,0.90000,1.10000,0.90000
 15004,'BRAZATOR    ', 400.0000,2,   1,  13,   1,1.02866,   0.2632,1.10000,0.90000,1.10000,0.90000
 15005,'DRODRIGO    ', 400.0000,2,   1,  17,   1,1.02500,  -2.4371,1.10000,0.90000,1.10000,0.90000
 15006,'ARCHIDNA    ', 400.0000,1,   1,  18,   1,1.04313,  -9.7664,1.10000,0.90000,1.10000,0.90000
 15007,'SIBALBOA    ', 400.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15008,'CAPARACE    ', 400.0000,2,   1,  18,9999,1.02948, -11.0327,1.10000,0.90000,1.10000,0.90000
 15009,'GBRALTAR    ', 400.0000,1,   1,  17,   1,1.03043,  -7.4047,1.10000,0.90000,1.10000,0.90000
 15010,'GUADAME     ', 400.0000,2,   1,  18,   1,1.02500,  -3.5583,1.10000,0.90000,1.10000,0.90000
 15011,'CARTAMA     ', 400.0000,1,   1,  18,   1,1.04123,  -8.5547,1.10000,0.90000,1.10000,0.90000
 15012,'BIENVENI    ', 400.0000,2,   1,  11,   1,1.02500,   7.0454,1.10000,0.90000,1.10000,0.90000
 15013,'BROVALES    ', 400.0000,2,   1,  11,   1,1.02835,   7.2617,1.10000,0.90000,1.10000,0.90000
 15014,'BAZA        ', 400.0000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15015,'GUILLENA    ', 400.0000,2,   1,  17,   1,1.02500,   1.7327,1.10000,0.90000,1.10000,0.90000
 15016,'HUENEJA     ', 400.0000,1,   1,  18,   1,1.03277, -10.6792,1.10000,0.90000,1.10000,0.90000
 15018,'JORDANA     ', 400.0000,1,   1,  18,   1,1.03470,  -7.9129,1.10000,0.90000,1.10000,0.90000
 15020,'LITORAL     ', 400.0000,2,   1,  18,   1,1.02500, -11.3070,1.10000,0.90000,1.10000,0.90000
 15021,'TABERNAS    ', 400.0000,1,   1,  18,   1,1.02940, -11.0604,1.10000,0.90000,1.10000,0.90000
 15023,'SASERVAN    ', 400.0000,1,   1,  11,   1,1.03438,  10.1358,1.10000,0.90000,1.10000,0.90000
 15024,'CABRA       ', 400.0000,2,   1,  18,   1,1.02623,  -5.6209,1.10000,0.90000,1.10000,0.90000
 15025,'PINARREY    ', 400.0000,2,   1,  17,   1,1.03038,  -7.4044,1.10000,0.90000,1.10000,0.90000
 15027,'VALDECAB    ', 400.0000,2,   1,  11,   1,1.02500,   7.1184,1.10000,0.90000,1.10000,0.90000
 15028,'PALOS       ', 400.0000,1,   1,  17,   1,1.01677,   0.2284,1.10000,0.90000,1.10000,0.90000
 15029,'NSIBALBO    ', 400.0000,1,   1,  11,   1,1.02835,   7.2539,1.10000,0.90000,1.10000,0.90000
 15030,'TAJOENCA    ', 400.0000,1,   1,  18,   1,1.04837,  -8.9436,1.10000,0.90000,1.10000,0.90000
 15034,'PUEGUZMA    ', 400.0000,1,   1,  17,   1,1.02927,   5.7318,1.10000,0.90000,1.10000,0.90000
 15035,'RODANDAL    ', 400.0000,2,   1,  18,   1,1.02824,  -5.6357,1.10000,0.90000,1.10000,0.90000
 15036,'MESACOPA    ', 400.0000,1,   1,  11,   1,1.02524,   7.1344,1.10000,0.90000,1.10000,0.90000
 15037,'CARMONA     ', 400.0000,1,   1,  17,   1,1.02585,  -1.5457,1.10000,0.90000,1.10000,0.90000
 15039,'CFRONTER    ', 400.0000,1,   1,  17,   1,1.03163,  -7.5406,1.10000,0.90000,1.10000,0.90000
 15040,'TARIFA      ', 400.0000,1,   1,  17,   1,1.03610,  -8.4508,1.10000,0.90000,1.10000,0.90000
 15041,'PTO CRUZ    ', 400.0000,2,   1,  17,   1,1.03140,  -8.3101,1.10000,0.90000,1.10000,0.90000
 15042,'TARIFA-2    ', 400.0000,1,   1,  17,   1,1.03524,  -8.7684,1.10000,0.90000,1.10000,0.90000
 15046,'ICEVACUA    ', 400.0000,2,   1,  11,   1,1.02500,   7.0454,1.10000,0.90000,1.10000,0.90000
 15048,'VALLE       ', 400.0000,1,   1,  17,   1,1.02851,  -5.3894,1.10000,0.90000,1.10000,0.90000
 15049,'APICIO      ', 400.0000,1,   1,  11,   1,1.02895,   7.2557,1.10000,0.90000,1.10000,0.90000
 15051,'COLCARMO    ', 400.0000,1,   1,  11,   1,1.03322,  12.2384,1.10000,0.90000,1.10000,0.90000
 15053,'CARMRENO    ', 400.0000,1,   1,  17,   1,1.02585,  -1.5457,1.10000,0.90000,1.10000,0.90000
 15054,'SEGULEON    ', 400.0000,2,   1,  11,   1,1.02915,   7.2543,1.10000,0.90000,1.10000,0.90000
 15078,'MATALLAN    ', 400.0000,1,   1,  17,   1,1.02508,  -2.4376,1.10000,0.90000,1.10000,0.90000
 15094,'C1SERVAN    ', 400.0000,1,   1,  11,   1,1.03438,  10.1358,1.10000,0.90000,1.10000,0.90000
 15098,'TRX6        ', 400.0000,1,   1,  18,   1,1.04313,  -9.7665,1.10000,0.90000,1.10000,0.90000
 15120,'CARMONIT    ', 400.0000,1,   1,  11,   1,1.03322,  12.2384,1.10000,0.90000,1.10000,0.90000
 15130,'VLADESOL    ', 400.0000,1,   1,  11,   1,1.02508,   7.1224,1.10000,0.90000,1.10000,0.90000
 15888,'TDLITORA    ', 400.0000,1,   1,  18,   1,1.02524, -11.2867,1.10000,0.90000,1.10000,0.90000
 15996,'XPU_TV11    ', 400.0000,1,   2,  17,   1,1.02802,   6.6432,1.10000,0.90000,1.10000,0.90000
 15997,'XTA_FA12    ', 400.0000,1,   2,  17,   1,1.03544,  -9.0117,1.10000,0.90000,1.10000,0.90000
 15998,'XBR_AV11    ', 400.0000,1,   2,  11,   1,1.03189,   8.1169,1.10000,0.90000,1.10000,0.90000
 15999,'XTA_FA11    ', 400.0000,1,   2,  17,   1,1.03727,  -8.5361,1.10000,0.90000,1.10000,0.90000
 18195,'ECBAIXAS    ', 400.0000,2,   1,   9,   1,1.02607,   2.0986,1.10000,0.90000,1.10000,0.90000
 18196,'ECBAIXAS    ', 400.0000,2,   1,   9,   1,1.02607,   2.0986,1.10000,0.90000,1.10000,0.90000
 18197,'ECSLLOGA    ', 400.0000,2,   1,   9,   1,0.99970,   1.1696,1.10000,0.90000,1.10000,0.90000
 18198,'ECSLLOGA    ', 400.0000,2,   1,   9,   1,0.99970,   1.1696,1.10000,0.90000,1.10000,0.90000
 21000,'AGUAYO      ', 220.0000,1,   1,   4,   1,1.04841,  23.3801,1.10000,0.90000,1.10000,0.90000
 21002,'ACERIASA    ', 220.0000,1,   1,   4,   1,1.04895,  22.1721,1.10000,0.90000,1.10000,0.90000
 21003,'ATIOS       ', 220.0000,1,   1,   2,   1,1.04510,  39.9662,1.10000,0.90000,1.10000,0.90000
 21005,'ALBARELL    ', 220.0000,2,   1,   2,   1,1.04558,  41.7038,1.10000,0.90000,1.10000,0.90000
 21008,'SOLORZAN    ', 220.0000,1,   1,   4,   1,1.05815,  21.6065,1.10000,0.90000,1.10000,0.90000
 21009,'ACUANORT    ', 220.0000,1,   1,   4,   1,1.04841,  23.3801,1.10000,0.90000,1.10000,0.90000
 21011,'AMOEIRO     ', 220.0000,1,   1,   2,   1,1.04581,  41.3641,1.10000,0.90000,1.10000,0.90000
 21012,'ADMEIRAM    ', 220.0000,1,   1,   1,   1,1.02602,  41.3410,1.10000,0.90000,1.10000,0.90000
 21015,'ASTILLER    ', 220.0000,2,   1,   4,   1,1.04836,  22.2598,1.10000,0.90000,1.10000,0.90000
 21018,'ARBILLER    ', 220.0000,1,   1,  10,   1,1.02290,  33.5889,1.10000,0.90000,1.10000,0.90000
 21019,'A.ZINC      ', 220.0000,1,   1,   3,   1,1.01177,  22.5998,1.10000,0.90000,1.10000,0.90000
 21020,'BELESAR     ', 220.0000,1,   1,   2,   1,1.04722,  42.2371,1.10000,0.90000,1.10000,0.90000
 21023,'DUMBRIA     ', 220.0000,1,   1,   1,   1,1.00554,  44.5101,1.10000,0.90000,1.10000,0.90000
 21024,'EIRIS       ', 220.0000,1,   1,   1,   1,1.02709,  40.8181,1.10000,0.90000,1.10000,0.90000
 21025,'CARRIO      ', 220.0000,1,   1,   3,   1,1.01760,  23.6478,1.10000,0.90000,1.10000,0.90000
 21026,'CHANTADA    ', 220.0000,1,   1,   2,   1,1.04897,  42.2837,1.10000,0.90000,1.10000,0.90000
 21027,'CACICEDO    ', 220.0000,2,   1,   4,   1,1.04895,  22.1721,1.10000,0.90000,1.10000,0.90000
 21028,'CARTELLE    ', 220.0000,1,   1,   2,   1,1.04186,  40.3423,1.10000,0.90000,1.10000,0.90000
 21030,'CASTRELO    ', 220.0000,1,   1,   2,   1,1.04293,  40.7830,1.10000,0.90000,1.10000,0.90000
 21031,'CHAGUAYO    ', 220.0000,1,   1,   4,   1,1.04763,  23.4710,1.10000,0.90000,1.10000,0.90000
 21032,'CHAGUAYO    ', 220.0000,1,   1,   4,   1,1.04773,  23.4981,1.10000,0.90000,1.10000,0.90000
 21033,'CILLAMAY    ', 220.0000,2,   1,  10,   1,1.06074,  23.3778,1.10000,0.90000,1.10000,0.90000
 21034,'CICERO      ', 220.0000,1,   1,   4,   1,1.05821,  21.5920,1.10000,0.90000,1.10000,0.90000
 21037,'LAGOA       ', 220.0000,1,   1,   1,   1,1.02408,  46.0730,1.10000,0.90000,1.10000,0.90000
 21040,'CONSO       ', 220.0000,1,   1,   2,   1,1.03211,  37.4774,1.10000,0.90000,1.10000,0.90000
 21045,'CORNATEL    ', 220.0000,1,   1,  10,   1,1.04067,  36.5257,1.10000,0.90000,1.10000,0.90000
 21050,'CTCOMPOS    ', 220.0000,2,   1,  10,   1,1.04077,  35.4071,1.10000,0.90000,1.10000,0.90000
 21051,'LAGRANDA    ', 220.0000,1,   1,   3,   1,1.01234,  22.6960,1.10000,0.90000,1.10000,0.90000
 21053,'FRIEIRA     ', 220.0000,1,   1,   2,   1,1.04788,  40.5039,1.10000,0.90000,1.10000,0.90000
 21054,'LAGRANDA    ', 220.0000,1,   1,   3,   1,1.01236,  22.6947,1.10000,0.90000,1.10000,0.90000
 21056,'GRELA-2     ', 220.0000,2,   1,   1,   1,1.02642,  40.7942,1.10000,0.90000,1.10000,0.90000
 21060,'LA LOMBA    ', 220.0000,1,   1,  10,   1,1.04109,  35.9331,1.10000,0.90000,1.10000,0.90000
 21061,'LOUSAME     ', 220.0000,1,   1,   1,   1,1.02589,  44.7974,1.10000,0.90000,1.10000,0.90000
 21062,'LOURIZAN    ', 220.0000,2,   1,   2,   1,1.04652,  39.4996,1.10000,0.90000,1.10000,0.90000
 21063,'LUBIAN      ', 220.0000,1,   1,  10,   1,1.04457,  38.8655,1.10000,0.90000,1.10000,0.90000
 21065,'MATAPORQ    ', 220.0000,2,   1,   4,   1,1.05987,  23.3809,1.10000,0.90000,1.10000,0.90000
 21070,'MEIRAMA     ', 220.0000,2,   1,   1,   1,1.02601,  41.3421,1.10000,0.90000,1.10000,0.90000
 21075,'MESON V.    ', 220.0000,2,   1,   1,   1,1.02648,  41.4012,1.10000,0.90000,1.10000,0.90000
 21085,'MONTEARE    ', 220.0000,1,   1,  10,   1,1.04030,  35.2744,1.10000,0.90000,1.10000,0.90000
 21086,'MDCARRIO    ', 220.0000,2,   1,   1,   1,1.04221,  41.3951,1.10000,0.90000,1.10000,0.90000
 21087,'MONTOUTO    ', 220.0000,1,   1,   2,   1,1.04759,  40.4098,1.10000,0.90000,1.10000,0.90000
 21089,'MTESLEON    ', 220.0000,2,   1,  10,   1,1.04041,  35.2876,1.10000,0.90000,1.10000,0.90000
 21090,'ONDINAS     ', 220.0000,1,   1,  10,   1,1.04293,  36.8569,1.10000,0.90000,1.10000,0.90000
 21091,'OINCIO      ', 220.0000,1,   1,   2,   1,1.04569,  40.7481,1.10000,0.90000,1.10000,0.90000
 21092,'PAZOSBOR    ', 220.0000,1,   1,   2,   1,1.04554,  39.9778,1.10000,0.90000,1.10000,0.90000
 21095,'P.BIBEY     ', 220.0000,1,   1,   2,   1,1.03671,  38.7879,1.10000,0.90000,1.10000,0.90000
 21105,'PDEMOURO    ', 220.0000,1,   1,   2,   1,1.04171,  41.2373,1.10000,0.90000,1.10000,0.90000
 21110,'PENADRAD    ', 220.0000,1,   1,  10,   1,1.04270,  36.5166,1.10000,0.90000,1.10000,0.90000
 21115,'PENAGOS     ', 220.0000,1,   1,   4,   1,1.04817,  22.4038,1.10000,0.90000,1.10000,0.90000
 21117,'PEREDA      ', 220.0000,1,   1,   3,   1,1.04078,  25.9660,1.10000,0.90000,1.10000,0.90000
 21120,'PRADA       ', 220.0000,1,   1,   2,   1,1.03975,  39.4734,1.10000,0.90000,1.10000,0.90000
 21123,'P.E.SIL     ', 220.0000,1,   1,   2,   1,1.03394,  41.7362,1.10000,0.90000,1.10000,0.90000
 21125,'PSMIGUEL    ', 220.0000,1,   1,   4,   1,1.04905,  23.0770,1.10000,0.90000,1.10000,0.90000
 21127,'PUERTO      ', 220.0000,2,   1,   1,   1,1.02686,  40.7927,1.10000,0.90000,1.10000,0.90000
 21130,'QUERENO     ', 220.0000,1,   1,   2,   1,1.04066,  36.6372,1.10000,0.90000,1.10000,0.90000
 21133,'REGOELLE    ', 220.0000,2,   1,   1,   1,1.02408,  46.0730,1.10000,0.90000,1.10000,0.90000
 21135,'REMOLINA    ', 220.0000,1,   1,  10,   1,1.06456,  23.4164,1.10000,0.90000,1.10000,0.90000
 21140,'RIBADELA    ', 220.0000,1,   1,  10,   1,1.04501,  37.9404,1.10000,0.90000,1.10000,0.90000
 21145,'S.AGUSTI    ', 220.0000,1,   1,   2,   1,1.04274,  39.6537,1.10000,0.90000,1.10000,0.90000
 21146,'CAYETANO    ', 220.0000,2,   1,   1,   1,1.04410,  40.6033,1.10000,0.90000,1.10000,0.90000
 21150,'S.ESTEBA    ', 220.0000,1,   1,   2,   1,1.03295,  42.2313,1.10000,0.90000,1.10000,0.90000
 21155,'S.MARINA    ', 220.0000,1,   1,  10,   1,1.04240,  35.9240,1.10000,0.90000,1.10000,0.90000
 21160,'S.PEDRO     ', 220.0000,1,   1,   2,   1,1.03369,  42.1718,1.10000,0.90000,1.10000,0.90000
 21165,'SABON       ', 220.0000,2,   1,   1,   1,1.02408,  40.8210,1.10000,0.90000,1.10000,0.90000
 21170,'SANABRIA    ', 220.0000,1,   1,  10,   1,1.04505,  37.7849,1.10000,0.90000,1.10000,0.90000
 21175,'SANCOMPO    ', 220.0000,2,   1,   1,   1,1.02752,  43.1996,1.10000,0.90000,1.10000,0.90000
 21180,'SANTIAGO    ', 220.0000,1,   1,   2,   1,1.03794,  38.2031,1.10000,0.90000,1.10000,0.90000
 21183,'SIDEGASA    ', 220.0000,2,   1,   1,   1,1.02256,  42.7401,1.10000,0.90000,1.10000,0.90000
 21184,'SEDPENAS    ', 220.0000,2,   1,   2,   1,1.05107,  42.6289,1.10000,0.90000,1.10000,0.90000
 21185,'SIERO       ', 220.0000,1,   1,   3,   1,1.04508,  25.3672,1.10000,0.90000,1.10000,0.90000
 21187,'SNIACE      ', 220.0000,4,   1,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21190,'SOBRADEL    ', 220.0000,1,   1,   2,   1,1.03910,  37.5861,1.10000,0.90000,1.10000,0.90000
 21195,'SOTORIBE    ', 220.0000,1,   1,   3,   1,1.03820,  25.6852,1.10000,0.90000,1.10000,0.90000
 21198,'SOUTELO     ', 220.0000,1,   1,   2,   1,1.03211,  37.4774,1.10000,0.90000,1.10000,0.90000
 21199,'SUIDO       ', 220.0000,2,   1,   2,   1,1.04442,  40.5191,1.10000,0.90000,1.10000,0.90000
 21200,'TABIELLA    ', 220.0000,1,   1,   3,   1,1.01334,  22.7928,1.10000,0.90000,1.10000,0.90000
 21202,'TAMBREII    ', 220.0000,1,   1,   1,   1,1.02480,  44.7734,1.10000,0.90000,1.10000,0.90000
 21204,'TELLEDO     ', 220.0000,1,   1,   3,   1,1.04519,  26.0913,1.10000,0.90000,1.10000,0.90000
 21205,'TIBO        ', 220.0000,2,   1,   2,   1,1.04509,  39.7909,1.10000,0.90000,1.10000,0.90000
 21206,'TOMEZA      ', 220.0000,1,   1,   2,   1,1.04647,  39.5681,1.10000,0.90000,1.10000,0.90000
 21215,'TRIVES      ', 220.0000,1,   1,   2,   1,1.03629,  38.6384,1.10000,0.90000,1.10000,0.90000
 21216,'UNINSA      ', 220.0000,1,   1,   3,   1,1.01731,  23.5464,1.10000,0.90000,1.10000,0.90000
 21225,'GUARDO      ', 220.0000,1,   1,  10,   1,1.06419,  23.4200,1.10000,0.90000,1.10000,0.90000
 21230,'VELLE       ', 220.0000,1,   1,   2,   1,1.03690,  41.6547,1.10000,0.90000,1.10000,0.90000
 21240,'VILLABLI    ', 220.0000,1,   1,  10,   1,1.04680,  26.2416,1.10000,0.90000,1.10000,0.90000
 21245,'VIMIANZO    ', 220.0000,2,   1,   1,   1,1.02229,  45.7256,1.10000,0.90000,1.10000,0.90000
 21250,'MAZARICO    ', 220.0000,1,   1,   1,   1,1.02602,  46.2780,1.10000,0.90000,1.10000,0.90000
 22000,'ABADIANO    ', 220.0000,1,   1,   5,   1,1.04855,  16.0755,1.10000,0.90000,1.10000,0.90000
 22008,'ALCARAMA    ', 220.0000,2,   1,   6,   1,1.06405,  13.4274,1.10000,0.90000,1.10000,0.90000
 22009,'CANTOBLA    ', 220.0000,2,   1,  10,   1,1.03940,  27.1018,1.10000,0.90000,1.10000,0.90000
 22010,'ALDEADAV    ', 220.0000,1,   1,  10,   1,1.03093,  33.3442,1.10000,0.90000,1.10000,0.90000
 22012,'ARROYAL     ', 220.0000,2,   1,  10,   1,1.05995,  23.0273,1.10000,0.90000,1.10000,0.90000
 22015,'ALI         ', 220.0000,2,   1,   5,   1,1.04834,  17.7386,1.10000,0.90000,1.10000,0.90000
 22020,'ALONSOTE    ', 220.0000,1,   1,   5,   1,1.06127,  14.7570,1.10000,0.90000,1.10000,0.90000
 22024,'ARKALE      ', 220.0000,1,   1,   5,   1,1.05038,  14.4967,1.10000,0.90000,1.10000,0.90000
 22025,'ARKALE      ', 220.0000,4,   1,   5,   1,1.06878,  15.4341,1.10000,0.90000,1.10000,0.90000
 22026,'ARROYADA    ', 220.0000,2,   1,  10,   1,1.05660,  29.2990,1.10000,0.90000,1.10000,0.90000
 22030,'AYALA       ', 220.0000,2,   1,   5,   1,1.06469,  18.3694,1.10000,0.90000,1.10000,0.90000
 22039,'BACAEO      ', 220.0000,2,   1,  10,   1,1.05694,  24.5158,1.10000,0.90000,1.10000,0.90000
 22040,'BASAURI     ', 220.0000,1,   1,   5,   1,1.05922,  17.2632,1.10000,0.90000,1.10000,0.90000
 22042,'EL CERRO    ', 220.0000,1,   1,  10,   1,1.06043,  22.4096,1.10000,0.90000,1.10000,0.90000
 22043,'CARRASQU    ', 220.0000,2,   1,  10,   1,1.05693,  24.5574,1.10000,0.90000,1.10000,0.90000
 22044,'CARCEDO     ', 220.0000,2,   1,  10,   1,1.05898,  22.5588,1.10000,0.90000,1.10000,0.90000
 22045,'CASTRO      ', 220.0000,1,   1,  10,   1,1.04891,  34.3412,1.10000,0.90000,1.10000,0.90000
 22047,'ELGEA       ', 220.0000,2,   1,   5,   1,1.04619,  16.5672,1.10000,0.90000,1.10000,0.90000
 22050,'CORDOVIL    ', 220.0000,2,   1,   6,   1,1.06109,  12.9502,1.10000,0.90000,1.10000,0.90000
 22052,'FORJAS      ', 220.0000,2,   1,   5,   1,1.04661,  17.3500,1.10000,0.90000,1.10000,0.90000
 22053,'FRESNOVE    ', 220.0000,2,   1,  10,   1,1.05628,  22.0170,1.10000,0.90000,1.10000,0.90000
 22055,'GAMARRA     ', 220.0000,2,   1,   5,   1,1.04657,  17.3484,1.10000,0.90000,1.10000,0.90000
 22056,'LCANTERA    ', 220.0000,1,   1,   6,   1,1.06251,  13.1330,1.10000,0.90000,1.10000,0.90000
 22057,'ALCOMOLA    ', 220.0000,2,   1,  10,   1,1.05604,  21.8917,1.10000,0.90000,1.10000,0.90000
 22060,'GARONA      ', 220.0000,1,   1,  10,   1,1.05348,  20.4374,1.10000,0.90000,1.10000,0.90000
 22065,'GATICA      ', 220.0000,1,   1,   5,   1,1.06337,  17.2116,1.10000,0.90000,1.10000,0.90000
 22067,'GRAFTECH    ', 220.0000,1,   1,   6,   1,1.05913,  13.1732,1.10000,0.90000,1.10000,0.90000
 22070,'GUENES      ', 220.0000,1,   1,   5,   1,1.06151,  17.9330,1.10000,0.90000,1.10000,0.90000
 22071,'ELANISAL    ', 220.0000,1,   1,  10,   1,1.05450,  25.9088,1.10000,0.90000,1.10000,0.90000
 22072,'HARO        ', 220.0000,2,   1,   7,   1,1.05385,  18.1096,1.10000,0.90000,1.10000,0.90000
 22075,'HERNANI     ', 220.0000,2,   1,   5,   1,1.05009,  14.6604,1.10000,0.90000,1.10000,0.90000
 22080,'HERRERA     ', 220.0000,2,   1,  10,   1,1.06613,  23.6190,1.10000,0.90000,1.10000,0.90000
 22085,'ICHASO      ', 220.0000,2,   1,   5,   1,1.04629,  15.5140,1.10000,0.90000,1.10000,0.90000
 22086,'IRINAGEN    ', 220.0000,2,   1,  10,   1,1.06083,  30.8788,1.10000,0.90000,1.10000,0.90000
 22088,'IRUN        ', 220.0000,1,   1,   5,   1,1.05033,  14.4146,1.10000,0.90000,1.10000,0.90000
 22090,'JUNDIZ      ', 220.0000,2,   1,   5,   1,1.04914,  18.0485,1.10000,0.90000,1.10000,0.90000
 22093,'LASMATAS    ', 220.0000,2,   1,  10,   1,1.06330,  31.5843,1.10000,0.90000,1.10000,0.90000
 22095,'LA JARA     ', 220.0000,2,   1,   5,   1,1.06266,  18.1917,1.10000,0.90000,1.10000,0.90000
 22096,'LAGUARDI    ', 220.0000,2,   1,   5,   1,1.05360,  16.7368,1.10000,0.90000,1.10000,0.90000
 22100,'LA SERNA    ', 220.0000,2,   1,   6,   1,1.06251,  13.1330,1.10000,0.90000,1.10000,0.90000
 22102,'MAZORRAS    ', 220.0000,2,   1,  10,   1,1.05975,  22.6592,1.10000,0.90000,1.10000,0.90000
 22105,'LOGRONO     ', 220.0000,2,   1,   7,   1,1.05298,  16.2985,1.10000,0.90000,1.10000,0.90000
 22107,'MERCBENZ    ', 220.0000,1,   1,   5,   1,1.04848,  17.7943,1.10000,0.90000,1.10000,0.90000
 22110,'MEDINA      ', 220.0000,2,   1,  10,   1,1.06082,  30.8788,1.10000,0.90000,1.10000,0.90000
 22112,'MIRANDA     ', 220.0000,2,   1,  10,   1,1.05324,  19.1978,1.10000,0.90000,1.10000,0.90000
 22125,'MUDARRAI    ', 220.0000,1,   1,  10,   1,1.04449,  29.6658,1.10000,0.90000,1.10000,0.90000
 22127,'MUDARRA     ', 220.0000,2,   1,  10,   1,1.04434,  29.6738,1.10000,0.90000,1.10000,0.90000
 22130,'ORCOYEN     ', 220.0000,2,   1,   6,   1,1.05916,  13.1822,1.10000,0.90000,1.10000,0.90000
 22132,'NERVACER    ', 220.0000,1,   1,   5,   1,1.06170,  18.0827,1.10000,0.90000,1.10000,0.90000
 22133,'OLITPROM    ', 220.0000,1,   1,   6,   1,1.06466,  13.2355,1.10000,0.90000,1.10000,0.90000
 22134,'OLITE       ', 220.0000,1,   1,   6,   1,1.06466,  13.2355,1.10000,0.90000,1.10000,0.90000
 22135,'ORMAIZTE    ', 220.0000,1,   1,   5,   1,1.04567,  15.3591,1.10000,0.90000,1.10000,0.90000
 22140,'ORTUELLA    ', 220.0000,2,   1,   5,   1,1.06170,  18.0827,1.10000,0.90000,1.10000,0.90000
 22150,'PALENCIA    ', 220.0000,2,   1,  10,   1,1.05449,  25.9090,1.10000,0.90000,1.10000,0.90000
 22153,'MURUARTE    ', 220.0000,2,   1,   6,   1,1.05834,  13.3280,1.10000,0.90000,1.10000,0.90000
 22155,'PASAJES     ', 220.0000,4,   1,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22157,'PENEBINA    ', 220.0000,2,   1,  10,   1,1.05298,  33.8924,1.10000,0.90000,1.10000,0.90000
 22158,'POZASAL     ', 220.0000,1,   1,  10,   1,1.06144,  21.8752,1.10000,0.90000,1.10000,0.90000
 22159,'PRROLDAN    ', 220.0000,1,   1,  10,   1,1.05221,  33.7006,1.10000,0.90000,1.10000,0.90000
 22160,'PUENTELA    ', 220.0000,1,   1,   5,   1,1.05247,  20.0103,1.10000,0.90000,1.10000,0.90000
 22165,'QUEL        ', 220.0000,2,   1,   7,   1,1.05549,  14.3321,1.10000,0.90000,1.10000,0.90000
 22167,'P.POZA      ', 220.0000,1,   1,  10,   1,1.06086,  22.1444,1.10000,0.90000,1.10000,0.90000
 22170,'RENEDO      ', 220.0000,2,   1,  10,   1,1.05287,  28.4145,1.10000,0.90000,1.10000,0.90000
 22175,'RICOBAYO    ', 220.0000,1,   1,  10,   1,1.04954,  33.1055,1.10000,0.90000,1.10000,0.90000
 22185,'SANGUESA    ', 220.0000,2,   1,   6,   1,1.06504,  12.6006,1.10000,0.90000,1.10000,0.90000
 22188,'SANTIZ      ', 220.0000,2,   1,  10,   1,1.04703,  32.2146,1.10000,0.90000,1.10000,0.90000
 22190,'SANTURCE    ', 220.0000,2,   1,   5,   1,1.06162,  18.2452,1.10000,0.90000,1.10000,0.90000
 22195,'SAUCELLE    ', 220.0000,2,   1,  10,   1,1.03626,  33.5893,1.10000,0.90000,1.10000,0.90000
 22199,'SENGRACI    ', 220.0000,1,   1,   7,   1,1.04586,  15.8509,1.10000,0.90000,1.10000,0.90000
 22200,'SEQUERO     ', 220.0000,2,   1,   7,   1,1.04820,  15.6841,1.10000,0.90000,1.10000,0.90000
 22202,'SIDENORB    ', 220.0000,1,   1,   5,   1,1.05800,  17.1139,1.10000,0.90000,1.10000,0.90000
 22204,'SLORENZO    ', 220.0000,2,   1,  10,   1,1.04444,  29.6726,1.10000,0.90000,1.10000,0.90000
 22206,'TOROZOS     ', 220.0000,2,   1,  10,   1,1.06251,  31.4091,1.10000,0.90000,1.10000,0.90000
 22209,'TESOSANT    ', 220.0000,2,   1,  10,   1,1.04703,  32.2146,1.10000,0.90000,1.10000,0.90000
 22245,'TAFALLA     ', 220.0000,2,   1,   6,   1,1.06353,  13.1996,1.10000,0.90000,1.10000,0.90000
 22247,'TAYALA1     ', 220.0000,1,   1,   5,   1,1.06341,  18.4003,1.10000,0.90000,1.10000,0.90000
 22248,'TAYALA2     ', 220.0000,1,   1,   5,   1,1.06361,  18.5693,1.10000,0.90000,1.10000,0.90000
 22250,'TBABCOK1    ', 220.0000,1,   1,   5,   1,1.06177,  18.0076,1.10000,0.90000,1.10000,0.90000
 22251,'ACEBIZKA    ', 220.0000,1,   1,   5,   1,1.06219,  17.9356,1.10000,0.90000,1.10000,0.90000
 22253,'BABCOCKA    ', 220.0000,1,   1,   5,   1,1.06199,  17.9552,1.10000,0.90000,1.10000,0.90000
 22255,'TBABCOK2    ', 220.0000,1,   1,   5,   1,1.06177,  18.0274,1.10000,0.90000,1.10000,0.90000
 22257,'TACBIZK1    ', 220.0000,1,   1,   5,   1,1.06200,  17.9560,1.10000,0.90000,1.10000,0.90000
 22258,'TACBIZK2    ', 220.0000,1,   1,   5,   1,1.06197,  17.9578,1.10000,0.90000,1.10000,0.90000
 22260,'TFORJAS1    ', 220.0000,1,   1,   5,   1,1.04661,  17.3500,1.10000,0.90000,1.10000,0.90000
 22265,'TFORJAS2    ', 220.0000,1,   1,   5,   1,1.04658,  17.3512,1.10000,0.90000,1.10000,0.90000
 22270,'TGUENES     ', 220.0000,1,   1,   5,   1,1.05900,  17.2513,1.10000,0.90000,1.10000,0.90000
 22282,'TMUDI1      ', 220.0000,1,   1,  10,   1,1.04449,  29.6658,1.10000,0.90000,1.10000,0.90000
 22283,'TMUDI2      ', 220.0000,1,   1,  10,   1,1.04449,  29.6658,1.10000,0.90000,1.10000,0.90000
 22295,'TORDESIL    ', 220.0000,2,   1,  10,   1,1.06029,  30.9440,1.10000,0.90000,1.10000,0.90000
 22296,'TORGENER    ', 220.0000,2,   1,  10,   1,1.06042,  30.9705,1.10000,0.90000,1.10000,0.90000
 22320,'TSANTURC    ', 220.0000,1,   1,   5,   1,1.06174,  18.0985,1.10000,0.90000,1.10000,0.90000
 22335,'TUDELA      ', 220.0000,2,   1,   6,   1,1.06251,  12.8511,1.10000,0.90000,1.10000,0.90000
 22355,'MONDRAGO    ', 220.0000,1,   1,   5,   1,1.04786,  15.6952,1.10000,0.90000,1.10000,0.90000
 22362,'VALLAD.N    ', 220.0000,2,   1,  10,   1,1.05055,  29.7074,1.10000,0.90000,1.10000,0.90000
 22363,'VALLEJER    ', 220.0000,1,   1,  10,   1,1.05694,  24.4997,1.10000,0.90000,1.10000,0.90000
 22364,'VALCABAD    ', 220.0000,1,   1,  10,   1,1.05305,  32.2844,1.10000,0.90000,1.10000,0.90000
 22365,'VALPARAI    ', 220.0000,1,   1,  10,   1,1.03200,  33.0766,1.10000,0.90000,1.10000,0.90000
 22369,'VILLALBA    ', 220.0000,2,   1,  10,   1,1.04435,  29.6737,1.10000,0.90000,1.10000,0.90000
 22370,'VILLALBI    ', 220.0000,2,   1,  10,   1,1.06000,  22.7975,1.10000,0.90000,1.10000,0.90000
 22372,'VILLALCA    ', 220.0000,1,   1,  10,   1,1.04747,  33.1344,1.10000,0.90000,1.10000,0.90000
 22375,'VILLALCB    ', 220.0000,1,   1,  10,   1,1.04747,  33.1344,1.10000,0.90000,1.10000,0.90000
 22380,'VILLAMAY    ', 220.0000,2,   1,  10,   1,1.04459,  31.1816,1.10000,0.90000,1.10000,0.90000
 22390,'VILLARIN    ', 220.0000,2,   1,  10,   1,1.03429,  32.1989,1.10000,0.90000,1.10000,0.90000
 22391,'TDVSAUXI    ', 220.0000,2,   1,  10,   1,1.03429,  32.1989,1.10000,0.90000,1.10000,0.90000
 22395,'VILLIMAR    ', 220.0000,2,   1,  10,   1,1.05876,  22.3371,1.10000,0.90000,1.10000,0.90000
 22400,'VITORIA     ', 220.0000,2,   1,   5,   1,1.04658,  17.3683,1.10000,0.90000,1.10000,0.90000
 22405,'ZAMORA      ', 220.0000,2,   1,  10,   1,1.05305,  32.2844,1.10000,0.90000,1.10000,0.90000
 22407,'ZAMUDIO     ', 220.0000,2,   1,   5,   1,1.06333,  17.3230,1.10000,0.90000,1.10000,0.90000
 22410,'ZARATAN     ', 220.0000,2,   1,  10,   1,1.05099,  29.7610,1.10000,0.90000,1.10000,0.90000
 22415,'ZUMARRAG    ', 220.0000,1,   1,   5,   1,1.04683,  15.5723,1.10000,0.90000,1.10000,0.90000
 22993,'XAL_PN22    ', 220.0000,1,   2,  10,   1,1.02929,  34.7859,1.10000,0.90000,1.10000,0.90000
 22996,'XAR_AR21    ', 220.0000,4,   2,   5,   1,1.12444,  12.6369,1.10000,0.90000,1.10000,0.90000
 22997,'XSA_PN21    ', 220.0000,4,   2,  10,   1,1.03027,  34.8684,1.10000,0.90000,1.10000,0.90000
 22998,'XAL_PN21    ', 220.0000,1,   2,  10,   1,1.02928,  34.7859,1.10000,0.90000,1.10000,0.90000
 23000,'ABRERA      ', 220.0000,2,   1,   9,   1,1.07405,  -0.7291,1.10000,0.90000,1.10000,0.90000
 23001,'ACAMPOAR    ', 220.0000,2,   1,   8,   1,1.05641,   7.2703,1.10000,0.90000,1.10000,0.90000
 23002,'ADRALL      ', 220.0000,2,   1,   9,   1,1.09988,   0.7374,1.10000,0.90000,1.10000,0.90000
 23005,'ASCO        ', 220.0000,1,   1,   9,   1,1.05236,   6.9429,1.10000,0.90000,1.10000,0.90000
 23007,'AENOESTE    ', 220.0000,1,   1,   9,   1,1.07681,  -1.3003,1.10000,0.90000,1.10000,0.90000
 23010,'BADALONA    ', 220.0000,2,   1,   9,   1,1.07738,  -1.4245,1.10000,0.90000,1.10000,0.90000
 23013,'ALBATARR    ', 220.0000,2,   1,   9,   1,1.04765,   4.3392,1.10000,0.90000,1.10000,0.90000
 23015,'LASELVA     ', 220.0000,2,   1,   9,   1,1.03954,  -0.3087,1.10000,0.90000,1.10000,0.90000
 23016,'ANOIA       ', 220.0000,1,   1,   9,   1,1.07673,   0.0128,1.10000,0.90000,1.10000,0.90000
 23017,'BAYO        ', 220.0000,2,   1,   8,   1,1.06055,  10.1044,1.10000,0.90000,1.10000,0.90000
 23020,'BELLICEN    ', 220.0000,2,   1,   9,   1,1.04292,  -0.9620,1.10000,0.90000,1.10000,0.90000
 23022,'ARCELOR     ', 220.0000,1,   1,   8,   1,1.05721,   7.2389,1.10000,0.90000,1.10000,0.90000
 23024,'COSCOJAR    ', 220.0000,1,   1,   8,   1,1.06067,  10.1318,1.10000,0.90000,1.10000,0.90000
 23025,'BESOS.N     ', 220.0000,1,   1,   9,   1,1.07734,  -1.4141,1.10000,0.90000,1.10000,0.90000
 23030,'BEGUES      ', 220.0000,2,   1,   9,   1,1.06995,  -0.9249,1.10000,0.90000,1.10000,0.90000
 23034,'BESCANO     ', 220.0000,1,   1,   9,   1,1.01173,   0.1414,1.10000,0.90000,1.10000,0.90000
 23037,'CSAVEZAR    ', 220.0000,1,   1,   8,   1,1.05641,   7.2702,1.10000,0.90000,1.10000,0.90000
 23040,'BIESCAS     ', 220.0000,1,   1,   8,   1,1.06916,  11.6324,1.10000,0.90000,1.10000,0.90000
 23044,'CALAMOCH    ', 220.0000,2,   1,   8,   1,1.03807,   4.9536,1.10000,0.90000,1.10000,0.90000
 23045,'CANYET      ', 220.0000,1,   1,   9,   1,1.07061,  -0.9213,1.10000,0.90000,1.10000,0.90000
 23046,'AEBARCEL    ', 220.0000,2,   1,   9,   1,1.07737,  -1.3685,1.10000,0.90000,1.10000,0.90000
 23047,'CARTUJOS    ', 220.0000,2,   1,   8,   1,1.05721,   7.2389,1.10000,0.90000,1.10000,0.90000
 23050,'CASTELLE    ', 220.0000,2,   1,   9,   1,1.07289,  -1.4672,1.10000,0.90000,1.10000,0.90000
 23051,'CANTALES    ', 220.0000,2,   1,   8,   1,1.06078,  10.1858,1.10000,0.90000,1.10000,0.90000
 23054,'CANASECA    ', 220.0000,1,   1,   8,   1,1.08444,   7.5454,1.10000,0.90000,1.10000,0.90000
 23055,'CELSA       ', 220.0000,1,   1,   9,   1,1.07397,  -0.9167,1.10000,0.90000,1.10000,0.90000
 23060,'CENTELLE    ', 220.0000,2,   1,   9,   1,1.09767,  -1.7621,1.10000,0.90000,1.10000,0.90000
 23061,'CERDA       ', 220.0000,1,   1,   9,   1,1.07760,  -1.4094,1.10000,0.90000,1.10000,0.90000
 23063,'CODONYER    ', 220.0000,1,   1,   9,   1,1.07178,  -1.1373,1.10000,0.90000,1.10000,0.90000
 23064,'COVESTRO    ', 220.0000,1,   1,   9,   1,1.03876,  -0.8266,1.10000,0.90000,1.10000,0.90000
 23065,'COLLBLAN    ', 220.0000,1,   1,   9,   1,1.07602,  -1.4843,1.10000,0.90000,1.10000,0.90000
 23066,'CSPROMOT    ', 220.0000,2,   1,   8,   1,1.04688,   7.0700,1.10000,0.90000,1.10000,0.90000
 23067,'DSLBARNA    ', 220.0000,1,   1,   9,   1,1.07722,  -1.4125,1.10000,0.90000,1.10000,0.90000
 23069,'CSLVIENT    ', 220.0000,2,   1,   8,   1,1.05833,   8.6492,1.10000,0.90000,1.10000,0.90000
 23070,'CSBISBAL    ', 220.0000,2,   1,   9,   1,1.07065,  -1.0216,1.10000,0.90000,1.10000,0.90000
 23072,'EIXAMPLE    ', 220.0000,1,   1,   9,   1,1.07764,  -1.4975,1.10000,0.90000,1.10000,0.90000
 23073,'ELOLIVAR    ', 220.0000,2,   1,   8,   1,1.05831,   8.6457,1.10000,0.90000,1.10000,0.90000
 23074,'ELCAMPO     ', 220.0000,1,   1,   8,   1,1.06078,  10.7653,1.10000,0.90000,1.10000,0.90000
 23075,'ENTRERRI    ', 220.0000,2,   1,   8,   1,1.06232,   8.5227,1.10000,0.90000,1.10000,0.90000
 23076,'FATARELL    ', 220.0000,1,   1,   9,   1,1.05258,   7.0001,1.10000,0.90000,1.10000,0.90000
 23077,'ESQUEDAS    ', 220.0000,2,   1,   8,   1,1.06604,   8.9830,1.10000,0.90000,1.10000,0.90000
 23078,'LESCOMES    ', 220.0000,2,   1,   9,   1,1.03425,   3.9133,1.10000,0.90000,1.10000,0.90000
 23079,'SCOSTERA    ', 220.0000,2,   1,   8,   1,1.03659,   5.3320,1.10000,0.90000,1.10000,0.90000
 23080,'SESUE       ', 220.0000,1,   1,   8,   1,1.07469,   9.5138,1.10000,0.90000,1.10000,0.90000
 23081,'SAGMETRO    ', 220.0000,1,   1,   9,   1,1.07761,  -1.4716,1.10000,0.90000,1.10000,0.90000
 23082,'ERISTE      ', 220.0000,1,   1,   8,   1,1.07490,   9.5882,1.10000,0.90000,1.10000,0.90000
 23085,'ESCALONA    ', 220.0000,1,   1,   8,   1,1.07282,   9.9741,1.10000,0.90000,1.10000,0.90000
 23086,'MPROMOTO    ', 220.0000,2,   1,   8,   1,1.03437,   7.5510,1.10000,0.90000,1.10000,0.90000
 23088,'DALTON      ', 220.0000,1,   1,   8,   1,1.05833,   8.6491,1.10000,0.90000,1.10000,0.90000
 23089,'MATAALTA    ', 220.0000,1,   1,   8,   1,1.04724,   7.1677,1.10000,0.90000,1.10000,0.90000
 23091,'E1LMAJAS    ', 220.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 23093,'ESCATRON    ', 220.0000,2,   1,   8,   1,1.04287,   5.4772,1.10000,0.90000,1.10000,0.90000
 23094,'FNDJALON    ', 220.0000,2,   1,   8,   1,1.06138,  10.9225,1.10000,0.90000,1.10000,0.90000
 23095,'ESCUCHA     ', 220.0000,2,   1,   8,   1,1.03854,   5.1866,1.10000,0.90000,1.10000,0.90000
 23096,'FACULTAT    ', 220.0000,1,   1,   9,   1,1.07633,  -1.4836,1.10000,0.90000,1.10000,0.90000
 23097,'ESPLUGA     ', 220.0000,1,   1,   9,   1,1.04678,   2.8550,1.10000,0.90000,1.10000,0.90000
 23098,'ESPARTAL    ', 220.0000,2,   1,   8,   1,1.04418,   5.3839,1.10000,0.90000,1.10000,0.90000
 23100,'FOIX        ', 220.0000,2,   1,   9,   1,1.07312,  -1.4548,1.10000,0.90000,1.10000,0.90000
 23101,'FRANQUES    ', 220.0000,2,   1,   9,   1,1.05990,  -1.1085,1.10000,0.90000,1.10000,0.90000
 23103,'FUENDETO    ', 220.0000,2,   1,   8,   1,1.04685,   7.0633,1.10000,0.90000,1.10000,0.90000
 23104,'GRAMANET    ', 220.0000,2,   1,   9,   1,1.07699,  -1.4407,1.10000,0.90000,1.10000,0.90000
 23105,'GRADO       ', 220.0000,1,   1,   8,   1,1.06057,   6.6995,1.10000,0.90000,1.10000,0.90000
 23106,'GUIXERES    ', 220.0000,2,   1,   9,   1,1.07074,  -0.9347,1.10000,0.90000,1.10000,0.90000
 23107,'GURREA      ', 220.0000,2,   1,   8,   1,1.06641,   8.2257,1.10000,0.90000,1.10000,0.90000
 23108,'GNVLDECO    ', 220.0000,2,   1,   8,   1,1.03766,   5.2716,1.10000,0.90000,1.10000,0.90000
 23109,'HIJAR       ', 220.0000,2,   1,   8,   1,1.04399,   5.2693,1.10000,0.90000,1.10000,0.90000
 23110,'HOSPTLET    ', 220.0000,2,   1,   9,   1,1.07759,  -1.4293,1.10000,0.90000,1.10000,0.90000
 23112,'JALON       ', 220.0000,2,   1,   8,   1,1.06038,  10.0816,1.10000,0.90000,1.10000,0.90000
 23113,'JALONPRE    ', 220.0000,2,   1,   8,   1,1.06050,  10.1103,1.10000,0.90000,1.10000,0.90000
 23114,'FRESPRAD    ', 220.0000,1,   1,   8,   1,1.06071,  10.7650,1.10000,0.90000,1.10000,0.90000
 23115,'JUIA        ', 220.0000,2,   1,   9,   1,1.01207,  -0.3824,1.10000,0.90000,1.10000,0.90000
 23117,'E1FUEBRO    ', 220.0000,1,   1,   8,   1,1.05674,   7.2674,1.10000,0.90000,1.10000,0.90000
 23118,'PROMUDEJ    ', 220.0000,1,   1,   8,   1,1.03109,   4.3362,1.10000,0.90000,1.10000,0.90000
 23120,'JUNEDA      ', 220.0000,2,   1,   9,   1,1.04741,   3.7061,1.10000,0.90000,1.10000,0.90000
 23125,'LA ROCA     ', 220.0000,2,   1,   9,   1,1.05590,  -0.8483,1.10000,0.90000,1.10000,0.90000
 23130,'LA FORTU    ', 220.0000,1,   1,   8,   1,1.07336,  10.2107,1.10000,0.90000,1.10000,0.90000
 23131,'LANZASAG    ', 220.0000,1,   1,   8,   1,1.06484,  11.4454,1.10000,0.90000,1.10000,0.90000
 23132,'LES CORT    ', 220.0000,1,   1,   9,   1,1.07707,  -1.5125,1.10000,0.90000,1.10000,0.90000
 23133,'VIENTOS     ', 220.0000,2,   1,   8,   1,1.05830,   8.6434,1.10000,0.90000,1.10000,0.90000
 23134,'L.LEONES    ', 220.0000,1,   1,   8,   1,1.05982,   6.9683,1.10000,0.90000,1.10000,0.90000
 23135,'LLAVORSI    ', 220.0000,2,   1,   9,   1,1.09279,   1.6731,1.10000,0.90000,1.10000,0.90000
 23137,'LOSVISOS    ', 220.0000,2,   1,   8,   1,1.06092,  10.2345,1.10000,0.90000,1.10000,0.90000
 23138,'TORSEGR2    ', 220.0000,1,   1,   9,   1,1.04720,   4.9564,1.10000,0.90000,1.10000,0.90000
 23140,'MANGRANE    ', 220.0000,2,   1,   9,   1,1.04764,   4.1112,1.10000,0.90000,1.10000,0.90000
 23141,'TORSEGRE    ', 220.0000,2,   1,   9,   1,1.04703,   5.0081,1.10000,0.90000,1.10000,0.90000
 23142,'MAGALLON    ', 220.0000,2,   1,   8,   1,1.06251,  10.5639,1.10000,0.90000,1.10000,0.90000
 23143,'MAGALLO2    ', 220.0000,1,   1,   8,   1,1.06266,  10.4819,1.10000,0.90000,1.10000,0.90000
 23144,'MAGANA      ', 220.0000,1,   1,  10,   1,1.07070,  12.6483,1.10000,0.90000,1.10000,0.90000
 23145,'MANFIGUE    ', 220.0000,2,   1,   9,   1,1.07203,  -1.4754,1.10000,0.90000,1.10000,0.90000
 23147,'LMAJASII    ', 220.0000,1,   1,   8,   1,1.06001,   9.0800,1.10000,0.90000,1.10000,0.90000
 23148,'LMAJASVI    ', 220.0000,1,   1,   8,   1,1.06012,   9.1072,1.10000,0.90000,1.10000,0.90000
 23150,'MARAGALL    ', 220.0000,2,   1,   9,   1,1.07750,  -1.4886,1.10000,0.90000,1.10000,0.90000
 23151,'MARIA       ', 220.0000,1,   1,   8,   1,1.05687,   8.0046,1.10000,0.90000,1.10000,0.90000
 23153,'MATA        ', 220.0000,1,   1,   9,   1,1.07801,  -1.4919,1.10000,0.90000,1.10000,0.90000
 23155,'MEDIANO     ', 220.0000,1,   1,   8,   1,1.06724,   6.4472,1.10000,0.90000,1.10000,0.90000
 23160,'MEQUINEN    ', 220.0000,1,   1,   8,   1,1.04741,   6.4478,1.10000,0.90000,1.10000,0.90000
 23162,'MEZQUITA    ', 220.0000,2,   1,   8,   1,1.03642,   5.2915,1.10000,0.90000,1.10000,0.90000
 23166,'CERVELLO    ', 220.0000,2,   1,   9,   1,1.07133,  -1.3866,1.10000,0.90000,1.10000,0.90000
 23168,'MONCAYO     ', 220.0000,2,   1,  10,   1,1.06854,  12.1625,1.10000,0.90000,1.10000,0.90000
 23172,'MONTBLAN    ', 220.0000,2,   1,   9,   1,1.04654,   2.7780,1.10000,0.90000,1.10000,0.90000
 23175,'MONTETOR    ', 220.0000,2,   1,   8,   1,1.05757,   7.2966,1.10000,0.90000,1.10000,0.90000
 23176,'AVEZARAG    ', 220.0000,2,   1,   8,   1,1.05640,   7.2703,1.10000,0.90000,1.10000,0.90000
 23180,'MONZON      ', 220.0000,2,   1,   8,   1,1.04886,   6.9196,1.10000,0.90000,1.10000,0.90000
 23183,'MPROMOTO    ', 220.0000,1,   1,   8,   1,1.03632,   6.8548,1.10000,0.90000,1.10000,0.90000
 23185,'CINCA       ', 220.0000,2,   1,   8,   1,1.04834,   6.9189,1.10000,0.90000,1.10000,0.90000
 23186,'MPROMOTO    ', 220.0000,1,   1,   8,   1,1.08360,   7.4045,1.10000,0.90000,1.10000,0.90000
 23187,'ELSAUBAL    ', 220.0000,2,   1,   9,   1,1.04262,   1.5096,1.10000,0.90000,1.10000,0.90000
 23190,'MORALETS    ', 220.0000,1,   1,   9,   1,1.08209,   4.9251,1.10000,0.90000,1.10000,0.90000
 23191,'MOTORS      ', 220.0000,2,   1,   9,   1,1.07765,  -1.4350,1.10000,0.90000,1.10000,0.90000
 23193,'NUDOVIAR    ', 220.0000,1,   1,   9,   1,1.07449,  -1.3279,1.10000,0.90000,1.10000,0.90000
 23195,'ONCALA      ', 220.0000,2,   1,  10,   1,1.07092,  12.7240,1.10000,0.90000,1.10000,0.90000
 23196,'ORICHE      ', 220.0000,1,   1,   8,   1,1.08418,   7.5220,1.10000,0.90000,1.10000,0.90000
 23199,'TANGCATA    ', 220.0000,1,   1,   9,   1,1.07772,  -1.4504,1.10000,0.90000,1.10000,0.90000
 23200,'P.SUERT     ', 220.0000,1,   1,   9,   1,1.08143,   4.6365,1.10000,0.90000,1.10000,0.90000
 23201,'P_DREGAL    ', 220.0000,2,   1,   8,   1,1.08488,   7.6364,1.10000,0.90000,1.10000,0.90000
 23204,'GRAMANET    ', 220.0000,1,   1,   9,   1,1.07699,  -1.4407,1.10000,0.90000,1.10000,0.90000
 23205,'PALAU       ', 220.0000,2,   1,   9,   1,1.06262,  -0.8740,1.10000,0.90000,1.10000,0.90000
 23206,'GRAMANET    ', 220.0000,1,   1,   9,   1,1.07699,  -1.4407,1.10000,0.90000,1.10000,0.90000
 23210,'PENAFLOR    ', 220.0000,2,   1,   8,   1,1.05338,   7.1524,1.10000,0.90000,1.10000,0.90000
 23215,'PERAFORT    ', 220.0000,2,   1,   9,   1,1.04151,   0.2973,1.10000,0.90000,1.10000,0.90000
 23220,'PIEROLA     ', 220.0000,1,   1,   9,   1,1.06859,   0.2880,1.10000,0.90000,1.10000,0.90000
 23221,'PLAZA       ', 220.0000,2,   1,   8,   1,1.06383,   7.2594,1.10000,0.90000,1.10000,0.90000
 23224,'PUBARCEL    ', 220.0000,1,   1,   9,   1,1.07753,  -1.4157,1.10000,0.90000,1.10000,0.90000
 23225,'LA POBLA    ', 220.0000,1,   1,   9,   1,1.07206,   5.5428,1.10000,0.90000,1.10000,0.90000
 23226,'PUJALT      ', 220.0000,1,   1,   9,   1,1.08036,   0.6014,1.10000,0.90000,1.10000,0.90000
 23228,'PUIGPELA    ', 220.0000,2,   1,   9,   1,1.03844,  -1.1749,1.10000,0.90000,1.10000,0.90000
 23229,'R.CALDES    ', 220.0000,2,   1,   9,   1,1.07055,  -1.0481,1.10000,0.90000,1.10000,0.90000
 23230,'REPSOL      ', 220.0000,2,   1,   9,   1,1.04169,   0.3092,1.10000,0.90000,1.10000,0.90000
 23232,'LAFARGA     ', 220.0000,1,   1,   9,   1,1.01138,  -0.1081,1.10000,0.90000,1.10000,0.90000
 23233,'RABOSERA    ', 220.0000,2,   1,   8,   1,1.06674,   8.2484,1.10000,0.90000,1.10000,0.90000
 23240,'RIBARROJ    ', 220.0000,2,   1,   9,   1,1.05245,   6.9973,1.10000,0.90000,1.10000,0.90000
 23243,'RIOGALLE    ', 220.0000,2,   1,   8,   1,1.06706,   8.2274,1.10000,0.90000,1.10000,0.90000
 23245,'RUBI        ', 220.0000,1,   1,   9,   1,1.07326,  -0.8256,1.10000,0.90000,1.10000,0.90000
 23247,'RUBIO       ', 220.0000,1,   1,   9,   1,1.06993,   1.4581,1.10000,0.90000,1.10000,0.90000
 23250,'C.JARDI     ', 220.0000,2,   1,   9,   1,1.07241,  -1.1953,1.10000,0.90000,1.10000,0.90000
 23260,'S.ANDREU    ', 220.0000,1,   1,   9,   1,1.07702,  -1.4571,1.10000,0.90000,1.10000,0.90000
 23262,'SNCRISTO    ', 220.0000,1,   1,   8,   1,1.06093,  10.8224,1.10000,0.90000,1.10000,0.90000
 23264,'VNTVIEJA    ', 220.0000,1,   1,   8,   1,1.08398,   7.4861,1.10000,0.90000,1.10000,0.90000
 23265,'VILADECA    ', 220.0000,2,   1,   9,   1,1.07620,  -1.2424,1.10000,0.90000,1.10000,0.90000
 23267,'SAGRERA     ', 220.0000,1,   1,   9,   1,1.07758,  -1.4668,1.10000,0.90000,1.10000,0.90000
 23270,'S.BOI       ', 220.0000,2,   1,   9,   1,1.07137,  -1.3719,1.10000,0.90000,1.10000,0.90000
 23275,'S.CELONI    ', 220.0000,2,   1,   9,   1,1.04869,  -1.7837,1.10000,0.90000,1.10000,0.90000
 23281,'SANCUGAT    ', 220.0000,1,   1,   9,   1,1.07394,  -1.3149,1.10000,0.90000,1.10000,0.90000
 23282,'S.FOST      ', 220.0000,1,   1,   9,   1,1.07347,  -1.4003,1.10000,0.90000,1.10000,0.90000
 23285,'S.JUST      ', 220.0000,2,   1,   9,   1,1.07621,  -1.2803,1.10000,0.90000,1.10000,0.90000
 23290,'SABINANI    ', 220.0000,2,   1,   8,   1,1.06739,  10.7374,1.10000,0.90000,1.10000,0.90000
 23295,'SENTMENA    ', 220.0000,2,   1,   9,   1,1.06594,  -0.4876,1.10000,0.90000,1.10000,0.90000
 23296,'F1ST02MP    ', 220.0000,2,   1,   8,   1,1.03109,   4.3362,1.10000,0.90000,1.10000,0.90000
 23297,'SUBIRATS    ', 220.0000,2,   1,   9,   1,1.06383,  -0.8999,1.10000,0.90000,1.10000,0.90000
 23300,'CERCS       ', 220.0000,1,   1,   9,   1,1.09669,  -0.8784,1.10000,0.90000,1.10000,0.90000
 23301,'BAROVIVE    ', 220.0000,1,   1,   9,   1,1.07706,  -1.4489,1.10000,0.90000,1.10000,0.90000
 23302,'TARDIENT    ', 220.0000,2,   1,   8,   1,1.06743,   8.2348,1.10000,0.90000,1.10000,0.90000
 23315,'TABESCAN    ', 220.0000,1,   1,   9,   1,1.09304,   1.7476,1.10000,0.90000,1.10000,0.90000
 23325,'CONSTANT    ', 220.0000,2,   1,   9,   1,1.04039,  -0.6949,1.10000,0.90000,1.10000,0.90000
 23330,'TARRAGON    ', 220.0000,1,   1,   9,   1,1.03880,  -0.8201,1.10000,0.90000,1.10000,0.90000
 23331,'LCANONJA    ', 220.0000,1,   1,   9,   1,1.03876,  -0.8277,1.10000,0.90000,1.10000,0.90000
 23333,'TARRAPOW    ', 220.0000,2,   1,   9,   1,1.04286,  -0.9685,1.10000,0.90000,1.10000,0.90000
 23338,'T.GURREA    ', 220.0000,1,   1,   8,   1,1.06706,   8.2273,1.10000,0.90000,1.10000,0.90000
 23340,'TCELSA      ', 220.0000,1,   1,   9,   1,1.07381,  -0.9046,1.10000,0.90000,1.10000,0.90000
 23345,'TESCALON    ', 220.0000,1,   1,   8,   1,1.07274,  10.0082,1.10000,0.90000,1.10000,0.90000
 23357,'TSESUE      ', 220.0000,1,   1,   8,   1,1.07361,   9.0932,1.10000,0.90000,1.10000,0.90000
 23361,'GAVARROT    ', 220.0000,1,   1,   9,   1,1.07313,  -1.2882,1.10000,0.90000,1.10000,0.90000
 23363,'TRINITAT    ', 220.0000,1,   1,   9,   1,1.07709,  -1.4566,1.10000,0.90000,1.10000,0.90000
 23366,'TNT_BSN     ', 220.0000,1,   1,   9,   1,1.07709,  -1.4566,1.10000,0.90000,1.10000,0.90000
 23367,'TNT_GRM     ', 220.0000,1,   1,   9,   1,1.07709,  -1.4566,1.10000,0.90000,1.10000,0.90000
 23371,'TREVAGO     ', 220.0000,1,   1,  10,   1,1.07045,  12.6168,1.10000,0.90000,1.10000,0.90000
 23372,'C1TRVAGO    ', 220.0000,2,   1,  10,   1,1.07045,  12.6167,1.10000,0.90000,1.10000,0.90000
 23380,'ELVENTER    ', 220.0000,2,   1,   8,   1,1.05693,   8.0155,1.10000,0.90000,1.10000,0.90000
 23381,'F1VLDMPR    ', 220.0000,1,   1,   8,   1,1.05687,   7.2664,1.10000,0.90000,1.10000,0.90000
 23385,'URGELL      ', 220.0000,2,   1,   9,   1,1.07705,  -1.5088,1.10000,0.90000,1.10000,0.90000
 23386,'VECIANA     ', 220.0000,2,   1,   9,   1,1.08036,   0.6014,1.10000,0.90000,1.10000,0.90000
 23387,'VCONEJOS    ', 220.0000,1,   1,   8,   1,1.03766,   5.2716,1.10000,0.90000,1.10000,0.90000
 23388,'VANDELCN    ', 220.0000,1,   1,   9,   1,1.05422,   6.9700,1.10000,0.90000,1.10000,0.90000
 23390,'VIC         ', 220.0000,2,   1,   9,   1,1.04431,   0.2061,1.10000,0.90000,1.10000,0.90000
 23391,'VLCLDERA    ', 220.0000,1,   1,   8,   1,1.06062,  10.7650,1.10000,0.90000,1.10000,0.90000
 23392,'VINVARRO    ', 220.0000,1,   1,   8,   1,1.03753,   7.0593,1.10000,0.90000,1.10000,0.90000
 23394,'PENEDES     ', 220.0000,2,   1,   9,   1,1.07631,  -1.3738,1.10000,0.90000,1.10000,0.90000
 23395,'VILLANUE    ', 220.0000,2,   1,   8,   1,1.05918,   7.0152,1.10000,0.90000,1.10000,0.90000
 23396,'ZONAFRAN    ', 220.0000,1,   1,   9,   1,1.07746,  -1.4154,1.10000,0.90000,1.10000,0.90000
 23397,'ZAL         ', 220.0000,2,   1,   9,   1,1.07722,  -1.4125,1.10000,0.90000,1.10000,0.90000
 23400,'VILANOVA    ', 220.0000,2,   1,   9,   1,1.07782,  -1.4834,1.10000,0.90000,1.10000,0.90000
 23999,'XBI_PR21    ', 220.0000,1,   2,   8,   1,1.07043,  12.5657,1.10000,0.90000,1.10000,0.90000
 24000,'ACECA       ', 220.0000,2,   1,  13,   1,1.06316,   8.1835,1.10000,0.90000,1.10000,0.90000
 24002,'AENA        ', 220.0000,2,   1,  12,   1,1.06528,  11.7829,1.10000,0.90000,1.10000,0.90000
 24003,'ALARCOS     ', 220.0000,2,   1,  13,   1,1.04942,   0.0494,1.10000,0.90000,1.10000,0.90000
 24004,'ALBAL       ', 220.0000,2,   1,  15,   1,1.04546,  -3.4534,1.10000,0.90000,1.10000,0.90000
 24005,'ALCIRA      ', 220.0000,2,   1,  15,   1,1.03828,  -3.9171,1.10000,0.90000,1.10000,0.90000
 24006,'ALGETE      ', 220.0000,1,   1,  12,   1,1.07979,  10.4737,1.10000,0.90000,1.10000,0.90000
 24007,'ALDAIA      ', 220.0000,1,   1,  15,   1,1.04973,  -3.4401,1.10000,0.90000,1.10000,0.90000
 24010,'ALMARAZ     ', 220.0000,1,   1,  11,   1,1.06533,  16.6417,1.10000,0.90000,1.10000,0.90000
 24013,'ANOVER      ', 220.0000,1,   1,  13,   1,1.06453,   8.1320,1.10000,0.90000,1.10000,0.90000
 24014,'ARGANDA     ', 220.0000,2,   1,  12,   1,1.06611,   9.0471,1.10000,0.90000,1.10000,0.90000
 24015,'AZUTAN      ', 220.0000,1,   1,  13,   1,1.08400,  17.5570,1.10000,0.90000,1.10000,0.90000
 24016,'ALCOBEND    ', 220.0000,2,   1,  12,   1,1.06993,  11.5459,1.10000,0.90000,1.10000,0.90000
 24017,'ARR.VEGA    ', 220.0000,2,   1,  12,   1,1.06258,  11.7300,1.10000,0.90000,1.10000,0.90000
 24018,'AZCA        ', 220.0000,2,   1,  12,   1,1.06805,   9.1748,1.10000,0.90000,1.10000,0.90000
 24019,'BECHI       ', 220.0000,2,   1,  15,   1,1.04775,  -2.9033,1.10000,0.90000,1.10000,0.90000
 24020,'BENEJAMA    ', 220.0000,2,   1,  15,   1,1.05096,  -5.4767,1.10000,0.90000,1.10000,0.90000
 24021,'BENADRES    ', 220.0000,1,   1,  15,   1,1.04159,  -2.5432,1.10000,0.90000,1.10000,0.90000
 24023,'ARAVACA     ', 220.0000,1,   1,  12,   1,1.07605,  10.2453,1.10000,0.90000,1.10000,0.90000
 24024,'BOADILLA    ', 220.0000,2,   1,  12,   1,1.07333,  10.6538,1.10000,0.90000,1.10000,0.90000
 24025,'BOLARQUE    ', 220.0000,2,   1,  14,   1,1.06817,   9.0644,1.10000,0.90000,1.10000,0.90000
 24026,'AGUACATE    ', 220.0000,1,   1,  12,   1,1.07523,   9.5752,1.10000,0.90000,1.10000,0.90000
 24028,'BENIFERR    ', 220.0000,1,   1,  15,   1,1.05258,  -3.4548,1.10000,0.90000,1.10000,0.90000
 24031,'CASACAMP    ', 220.0000,1,   1,  12,   1,1.06566,   9.3391,1.10000,0.90000,1.10000,0.90000
 24034,'C.FREGAC    ', 220.0000,2,   1,  12,   1,1.04824,  10.3881,1.10000,0.90000,1.10000,0.90000
 24035,'CACERES     ', 220.0000,2,   1,  11,   1,1.05199,  19.6711,1.10000,0.90000,1.10000,0.90000
 24036,'CDEPORTI    ', 220.0000,1,   1,  12,   1,1.07752,  11.1593,1.10000,0.90000,1.10000,0.90000
 24037,'CAMPONAC    ', 220.0000,2,   1,  12,   1,1.06939,   9.1225,1.10000,0.90000,1.10000,0.90000
 24040,'CAMPOAMO    ', 220.0000,2,   1,  15,   1,1.05686,  -9.0132,1.10000,0.90000,1.10000,0.90000
 24041,'LACEREAL    ', 220.0000,1,   1,  12,   1,1.05952,  12.3804,1.10000,0.90000,1.10000,0.90000
 24042,'CANILLEJ    ', 220.0000,1,   1,  12,   1,1.06909,   9.1694,1.10000,0.90000,1.10000,0.90000
 24044,'CERPLATN    ', 220.0000,1,   1,  12,   1,1.06584,   9.4168,1.10000,0.90000,1.10000,0.90000
 24045,'CATADAU     ', 220.0000,2,   1,  15,   1,1.03500,  -3.5067,1.10000,0.90000,1.10000,0.90000
 24046,'CANTALAR    ', 220.0000,2,   1,  15,   1,1.06405,  -7.6837,1.10000,0.90000,1.10000,0.90000
 24050,'COSLADA     ', 220.0000,2,   1,  12,   1,1.06844,   9.2847,1.10000,0.90000,1.10000,0.90000
 24052,'CASATEJA    ', 220.0000,2,   1,  11,   1,1.06741,  16.5603,1.10000,0.90000,1.10000,0.90000
 24054,'ANTONIO     ', 220.0000,1,   1,  12,   1,1.07597,   9.2679,1.10000,0.90000,1.10000,0.90000
 24055,'SIDMED      ', 220.0000,1,   1,  15,   1,1.05941,  -3.0892,1.10000,0.90000,1.10000,0.90000
 24059,'EL COTO     ', 220.0000,1,   1,  12,   1,1.06937,   9.1324,1.10000,0.90000,1.10000,0.90000
 24060,'EALMARAZ    ', 220.0000,2,   1,  11,   1,1.06463,  16.7860,1.10000,0.90000,1.10000,0.90000
 24061,'NOVELDA     ', 220.0000,1,   1,  15,   1,1.06073,  -7.6028,1.10000,0.90000,1.10000,0.90000
 24063,'ARGANZUE    ', 220.0000,2,   1,  12,   1,1.07686,   9.2500,1.10000,0.90000,1.10000,0.90000
 24065,'ELIANA      ', 220.0000,2,   1,  15,   1,1.05284,  -3.2486,1.10000,0.90000,1.10000,0.90000
 24066,'ELCHE2      ', 220.0000,2,   1,  15,   1,1.06251,  -8.0211,1.10000,0.90000,1.10000,0.90000
 24067,'ELEMPERA    ', 220.0000,2,   1,  13,   1,1.05432,   2.5977,1.10000,0.90000,1.10000,0.90000
 24068,'EL PILAR    ', 220.0000,1,   1,  12,   1,1.07758,  11.1450,1.10000,0.90000,1.10000,0.90000
 24071,'FAUSITA     ', 220.0000,1,   1,  16,   1,1.04558,  -8.6130,1.10000,0.90000,1.10000,0.90000
 24072,'LA ESTRE    ', 220.0000,1,   1,  12,   1,1.07839,   9.2799,1.10000,0.90000,1.10000,0.90000
 24073,'FAUSITA     ', 220.0000,1,   1,  16,   1,1.04558,  -8.6130,1.10000,0.90000,1.10000,0.90000
 24074,'FAUSITA     ', 220.0000,1,   1,  16,   1,1.04558,  -8.6130,1.10000,0.90000,1.10000,0.90000
 24075,'F.S.LUIS    ', 220.0000,1,   1,  15,   1,1.05102,  -3.6023,1.10000,0.90000,1.10000,0.90000
 24076,'F.MUESTR    ', 220.0000,2,   1,  15,   1,1.05286,  -3.4316,1.10000,0.90000,1.10000,0.90000
 24080,'FORTUNA     ', 220.0000,2,   1,  12,   1,1.04849,  10.2699,1.10000,0.90000,1.10000,0.90000
 24082,'BUENAVIS    ', 220.0000,1,   1,  12,   1,1.05925,  10.2133,1.10000,0.90000,1.10000,0.90000
 24084,'EBORA       ', 220.0000,1,   1,  13,   1,1.07285,  13.4853,1.10000,0.90000,1.10000,0.90000
 24085,'FUENCARR    ', 220.0000,1,   1,  12,   1,1.07659,  11.2598,1.10000,0.90000,1.10000,0.90000
 24086,'FUENLABR    ', 220.0000,2,   1,  12,   1,1.05606,  10.3573,1.10000,0.90000,1.10000,0.90000
 24087,'CAMPO       ', 220.0000,2,   1,  15,   1,1.05691,  -3.3158,1.10000,0.90000,1.10000,0.90000
 24089,'ELLANO      ', 220.0000,1,   1,  14,   1,1.06865,   9.0581,1.10000,0.90000,1.10000,0.90000
 24090,'G.GALAN     ', 220.0000,1,   1,  11,   1,1.07966,  18.5789,1.10000,0.90000,1.10000,0.90000
 24091,'SAGUNGIS    ', 220.0000,1,   1,  15,   1,1.05911,  -3.2039,1.10000,0.90000,1.10000,0.90000
 24092,'CARYUELA    ', 220.0000,1,   1,  13,   1,1.05903,   5.2420,1.10000,0.90000,1.10000,0.90000
 24093,'GALAPAGA    ', 220.0000,1,   1,  12,   1,1.06807,  13.0564,1.10000,0.90000,1.10000,0.90000
 24094,'GANDIA      ', 220.0000,1,   1,  15,   1,1.04547,  -5.1600,1.10000,0.90000,1.10000,0.90000
 24095,'GETAFE      ', 220.0000,1,   1,  12,   1,1.06396,   9.9322,1.10000,0.90000,1.10000,0.90000
 24096,'LASOLANA    ', 220.0000,2,   1,  13,   1,1.04236,  -1.3613,1.10000,0.90000,1.10000,0.90000
 24097,'ARSNJUA     ', 220.0000,1,   1,  13,   1,1.05211,   3.4871,1.10000,0.90000,1.10000,0.90000
 24098,'MANCHSOL    ', 220.0000,2,   1,  13,   1,1.06566,   6.5821,1.10000,0.90000,1.10000,0.90000
 24099,'GODELLET    ', 220.0000,1,   1,  15,   1,1.03818,  -2.7811,1.10000,0.90000,1.10000,0.90000
 24100,'GUIJO G.    ', 220.0000,1,   1,  11,   1,1.07946,  18.5115,1.10000,0.90000,1.10000,0.90000
 24102,'DAGANZO     ', 220.0000,2,   1,  12,   1,1.06603,  11.4813,1.10000,0.90000,1.10000,0.90000
 24103,'ELHORNIL    ', 220.0000,1,   1,  12,   1,1.06323,   9.7511,1.10000,0.90000,1.10000,0.90000
 24105,'HORTALEZ    ', 220.0000,1,   1,  12,   1,1.06667,  11.6886,1.10000,0.90000,1.10000,0.90000
 24106,'HELIOS      ', 220.0000,2,   1,  13,   1,1.05211,   3.4871,1.10000,0.90000,1.10000,0.90000
 24108,'ASTE        ', 220.0000,2,   1,  13,   1,1.04578,   1.7106,1.10000,0.90000,1.10000,0.90000
 24109,'BERNAT      ', 220.0000,1,   1,  15,   1,1.03828,  -3.9171,1.10000,0.90000,1.10000,0.90000
 24110,'HUELVES     ', 220.0000,2,   1,  14,   1,1.04578,   8.0310,1.10000,0.90000,1.10000,0.90000
 24111,'BALSICAS    ', 220.0000,1,   1,  16,   1,1.04383,  -8.8515,1.10000,0.90000,1.10000,0.90000
 24114,'MONFRCID    ', 220.0000,1,   1,  15,   1,1.06139,  -7.7214,1.10000,0.90000,1.10000,0.90000
 24115,'INGENIO     ', 220.0000,2,   1,  15,   1,1.04152,  -2.7283,1.10000,0.90000,1.10000,0.90000
 24117,'AQUA        ', 220.0000,1,   1,  15,   1,1.05178,  -3.6062,1.10000,0.90000,1.10000,0.90000
 24119,'BENICULL    ', 220.0000,1,   1,  15,   1,1.03835,  -3.9542,1.10000,0.90000,1.10000,0.90000
 24120,'J.CABRER    ', 220.0000,1,   1,  14,   1,1.06795,   9.1191,1.10000,0.90000,1.10000,0.90000
 24125,'JIJONA      ', 220.0000,2,   1,  15,   1,1.06230,  -7.5177,1.10000,0.90000,1.10000,0.90000
 24130,'JM.ORIOL    ', 220.0000,2,   1,  11,   1,1.02850,  22.9620,1.10000,0.90000,1.10000,0.90000
 24132,'LJARRINA    ', 220.0000,1,   1,  13,   1,1.06566,   6.5821,1.10000,0.90000,1.10000,0.90000
 24137,'FVORIOL     ', 220.0000,1,   1,  11,   1,1.02871,  22.9602,1.10000,0.90000,1.10000,0.90000
 24138,'CAROLA      ', 220.0000,1,   1,  13,   1,1.07198,  11.5088,1.10000,0.90000,1.10000,0.90000
 24139,'ICTIALCA    ', 220.0000,1,   1,  13,   1,1.05237,   3.4846,1.10000,0.90000,1.10000,0.90000
 24140,'LAPALOMA    ', 220.0000,2,   1,  13,   1,1.04574,   1.6666,1.10000,0.90000,1.10000,0.90000
 24141,'ISARNLES    ', 220.0000,2,   1,  11,   1,1.03020,  22.9486,1.10000,0.90000,1.10000,0.90000
 24142,'F1CACERE    ', 220.0000,1,   1,  11,   1,1.03021,  22.9486,1.10000,0.90000,1.10000,0.90000
 24143,'LARENALE    ', 220.0000,1,   1,  11,   1,1.03020,  22.9486,1.10000,0.90000,1.10000,0.90000
 24144,'AZUER       ', 220.0000,1,   1,  13,   1,1.04598,   1.7070,1.10000,0.90000,1.10000,0.90000
 24145,'LA PLANA    ', 220.0000,2,   1,  15,   1,1.04137,  -2.4638,1.10000,0.90000,1.10000,0.90000
 24147,'LANAVA      ', 220.0000,1,   1,  13,   1,1.04236,  -1.3613,1.10000,0.90000,1.10000,0.90000
 24150,'LEGANES     ', 220.0000,2,   1,  12,   1,1.04836,  10.2519,1.10000,0.90000,1.10000,0.90000
 24155,'LOECHES     ', 220.0000,2,   1,  12,   1,1.06464,   9.6126,1.10000,0.90000,1.10000,0.90000
 24157,'PERALUMA    ', 220.0000,1,   1,  14,   1,1.02614,  11.5170,1.10000,0.90000,1.10000,0.90000
 24158,'RPRESAUM    ', 220.0000,1,   1,  14,   1,1.02616,  11.5168,1.10000,0.90000,1.10000,0.90000
 24159,'ANDRESUM    ', 220.0000,1,   1,  14,   1,1.02617,  11.5165,1.10000,0.90000,1.10000,0.90000
 24160,'LUCERO      ', 220.0000,1,   1,  12,   1,1.04088,  10.5516,1.10000,0.90000,1.10000,0.90000
 24161,'C1PICON     ', 220.0000,1,   1,  13,   1,1.04838,  -0.0645,1.10000,0.90000,1.10000,0.90000
 24165,'MADRIDEJ    ', 220.0000,2,   1,  13,   1,1.05908,   5.2233,1.10000,0.90000,1.10000,0.90000
 24168,'MRENGUII    ', 220.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24169,'MANZARES    ', 220.0000,1,   1,  13,   1,1.04545,   1.7130,1.10000,0.90000,1.10000,0.90000
 24170,'MAJADAHO    ', 220.0000,1,   1,  12,   1,1.07466,  10.6420,1.10000,0.90000,1.10000,0.90000
 24171,'MBECERRA    ', 220.0000,1,   1,  12,   1,1.06649,   9.2795,1.10000,0.90000,1.10000,0.90000
 24172,'MEDIODIA    ', 220.0000,1,   1,  12,   1,1.06593,   9.3420,1.10000,0.90000,1.10000,0.90000
 24173,'MAZARRED    ', 220.0000,1,   1,  12,   1,1.06598,   9.3273,1.10000,0.90000,1.10000,0.90000
 24175,'MECO        ', 220.0000,2,   1,  12,   1,1.06796,  11.0488,1.10000,0.90000,1.10000,0.90000
 24176,'MELANCOL    ', 220.0000,1,   1,  12,   1,1.07743,   9.2428,1.10000,0.90000,1.10000,0.90000
 24177,'MORA        ', 220.0000,2,   1,  13,   1,1.06095,   5.8821,1.10000,0.90000,1.10000,0.90000
 24178,'MIRASIER    ', 220.0000,1,   1,  12,   1,1.07762,  11.0068,1.10000,0.90000,1.10000,0.90000
 24180,'MORALEJA    ', 220.0000,2,   1,  12,   1,1.04771,  10.5890,1.10000,0.90000,1.10000,0.90000
 24182,'MORVEDRE    ', 220.0000,1,   1,  15,   1,1.05982,  -3.0092,1.10000,0.90000,1.10000,0.90000
 24185,'MORATA      ', 220.0000,2,   1,  12,   1,1.05008,   9.8526,1.10000,0.90000,1.10000,0.90000
 24186,'MURCIA      ', 220.0000,1,   1,  16,   1,1.04151,  -8.9541,1.10000,0.90000,1.10000,0.90000
 24187,'ARDOZ       ', 220.0000,2,   1,  12,   1,1.07980,   9.6803,1.10000,0.90000,1.10000,0.90000
 24188,'HOYAMORE    ', 220.0000,2,   1,  16,   1,1.05178,  -9.0113,1.10000,0.90000,1.10000,0.90000
 24190,'NORTE       ', 220.0000,1,   1,  12,   1,1.06742,   9.2021,1.10000,0.90000,1.10000,0.90000
 24191,'PRADILLO    ', 220.0000,2,   1,  13,   1,1.06521,   8.1911,1.10000,0.90000,1.10000,0.90000
 24192,'MTEBELLO    ', 220.0000,1,   1,  15,   1,1.06714,  -8.0278,1.10000,0.90000,1.10000,0.90000
 24194,'PORZUNA     ', 220.0000,2,   1,  13,   1,1.04848,  -0.0524,1.10000,0.90000,1.10000,0.90000
 24195,'OLMEDILL    ', 220.0000,2,   1,  14,   1,1.03198,   4.7841,1.10000,0.90000,1.10000,0.90000
 24197,'PALMAR      ', 220.0000,1,   1,  16,   1,1.04070,  -8.9148,1.10000,0.90000,1.10000,0.90000
 24198,'PALMAR      ', 220.0000,1,   1,  16,   1,1.04070,  -8.9149,1.10000,0.90000,1.10000,0.90000
 24199,'PCENTRAL    ', 220.0000,1,   1,  15,   1,1.05273,  -3.5274,1.10000,0.90000,1.10000,0.90000
 24200,'OTERO       ', 220.0000,1,   1,  10,   1,1.07025,  30.8080,1.10000,0.90000,1.10000,0.90000
 24203,'PALAFOX     ', 220.0000,2,   1,  12,   1,1.07817,   9.2587,1.10000,0.90000,1.10000,0.90000
 24204,'PRADSANT    ', 220.0000,1,   1,  12,   1,1.06743,  10.5421,1.10000,0.90000,1.10000,0.90000
 24205,'PALMAR      ', 220.0000,2,   1,  16,   1,1.04097,  -8.9374,1.10000,0.90000,1.10000,0.90000
 24207,'PALMERAL    ', 220.0000,2,   1,  15,   1,1.06291,  -8.0713,1.10000,0.90000,1.10000,0.90000
 24208,'PATRAIX     ', 220.0000,1,   1,  15,   1,1.05068,  -3.5891,1.10000,0.90000,1.10000,0.90000
 24210,'PETREL      ', 220.0000,2,   1,  15,   1,1.05865,  -7.2687,1.10000,0.90000,1.10000,0.90000
 24212,'POLIGONC    ', 220.0000,1,   1,  12,   1,1.07571,   9.6832,1.10000,0.90000,1.10000,0.90000
 24213,'PICON       ', 220.0000,2,   1,  13,   1,1.04837,  -0.0648,1.10000,0.90000,1.10000,0.90000
 24214,'PINTO       ', 220.0000,2,   1,  12,   1,1.06540,   8.7809,1.10000,0.90000,1.10000,0.90000
 24215,'PROSPERI    ', 220.0000,2,   1,  12,   1,1.06659,   9.2706,1.10000,0.90000,1.10000,0.90000
 24216,'PARLA       ', 220.0000,2,   1,  12,   1,1.06583,   8.5626,1.10000,0.90000,1.10000,0.90000
 24218,'PINTOAYU    ', 220.0000,2,   1,  12,   1,1.06657,   8.0074,1.10000,0.90000,1.10000,0.90000
 24219,'PRINCESA    ', 220.0000,1,   1,  12,   1,1.06592,   9.4004,1.10000,0.90000,1.10000,0.90000
 24220,'PSFERNAN    ', 220.0000,2,   1,  12,   1,1.06481,  10.4385,1.10000,0.90000,1.10000,0.90000
 24221,'QUARTPOB    ', 220.0000,2,   1,  15,   1,1.05066,  -3.4115,1.10000,0.90000,1.10000,0.90000
 24222,'MORVEDRB    ', 220.0000,2,   1,  15,   1,1.05943,  -3.0778,1.10000,0.90000,1.10000,0.90000
 24223,'PQINGENI    ', 220.0000,1,   1,  12,   1,1.07368,   9.3491,1.10000,0.90000,1.10000,0.90000
 24224,'PLASENCI    ', 220.0000,2,   1,  11,   1,1.07395,  17.2578,1.10000,0.90000,1.10000,0.90000
 24225,'RETAMAR     ', 220.0000,1,   1,  12,   1,1.06145,  10.1501,1.10000,0.90000,1.10000,0.90000
 24231,'TORREVIE    ', 220.0000,2,   1,  15,   1,1.06035,  -8.3023,1.10000,0.90000,1.10000,0.90000
 24232,'ROJALES     ', 220.0000,2,   1,  15,   1,1.06111,  -8.2307,1.10000,0.90000,1.10000,0.90000
 24234,'SCHINARO    ', 220.0000,2,   1,  12,   1,1.07679,  11.2528,1.10000,0.90000,1.10000,0.90000
 24235,'S.VICENT    ', 220.0000,2,   1,  15,   1,1.06265,  -7.9832,1.10000,0.90000,1.10000,0.90000
 24238,'SMSALINA    ', 220.0000,2,   1,  15,   1,1.05976,  -8.1977,1.10000,0.90000,1.10000,0.90000
 24239,'S.P.PINA    ', 220.0000,2,   1,  16,   1,1.05532,  -9.0975,1.10000,0.90000,1.10000,0.90000
 24240,'SAGUNTO     ', 220.0000,1,   1,  15,   1,1.05911,  -3.2039,1.10000,0.90000,1.10000,0.90000
 24242,'SALADAS     ', 220.0000,2,   1,  15,   1,1.06248,  -7.9761,1.10000,0.90000,1.10000,0.90000
 24245,'SEGORBE     ', 220.0000,2,   1,  15,   1,1.05589,  -3.3475,1.10000,0.90000,1.10000,0.90000
 24246,'SIMANCAS    ', 220.0000,1,   1,  12,   1,1.06935,   9.1392,1.10000,0.90000,1.10000,0.90000
 24249,'SMSALINA    ', 220.0000,1,   1,  15,   1,1.05858,  -8.6931,1.10000,0.90000,1.10000,0.90000
 24250,'SS REYES    ', 220.0000,1,   1,  12,   1,1.06399,  11.8676,1.10000,0.90000,1.10000,0.90000
 24253,'SANCLLOP    ', 220.0000,1,   1,  15,   1,1.04478,  -5.0334,1.10000,0.90000,1.10000,0.90000
 24254,'SERRALLO    ', 220.0000,1,   1,  15,   1,1.04137,  -2.6583,1.10000,0.90000,1.10000,0.90000
 24256,'SOLANILL    ', 220.0000,2,   1,  11,   1,1.06000,  13.4186,1.10000,0.90000,1.10000,0.90000
 24257,'SCMANZAN    ', 220.0000,1,   1,  13,   1,1.04568,   1.7114,1.10000,0.90000,1.10000,0.90000
 24275,'TALAVERA    ', 220.0000,2,   1,  13,   1,1.08086,  15.6613,1.10000,0.90000,1.10000,0.90000
 24295,'TGUIJO      ', 220.0000,1,   1,  11,   1,1.07938,  18.4932,1.10000,0.90000,1.10000,0.90000
 24300,'TLEGANES    ', 220.0000,1,   1,  12,   1,1.04836,  10.2519,1.10000,0.90000,1.10000,0.90000
 24302,'TORRECIL    ', 220.0000,2,   1,  12,   1,1.06022,   9.8090,1.10000,0.90000,1.10000,0.90000
 24305,'TORREJON    ', 220.0000,1,   1,  11,   1,1.06314,  18.2899,1.10000,0.90000,1.10000,0.90000
 24306,'TREMENDO    ', 220.0000,1,   1,  15,   1,1.05711,  -7.8353,1.10000,0.90000,1.10000,0.90000
 24308,'TORLLANO    ', 220.0000,1,   1,  15,   1,1.06248,  -7.9761,1.10000,0.90000,1.10000,0.90000
 24309,'TREMENDO    ', 220.0000,1,   1,  15,   1,1.05712,  -7.8355,1.10000,0.90000,1.10000,0.90000
 24310,'TORRENTE    ', 220.0000,2,   1,  15,   1,1.04688,  -3.4240,1.10000,0.90000,1.10000,0.90000
 24311,'UMA         ', 220.0000,1,   1,  14,   1,1.02602,  11.5180,1.10000,0.90000,1.10000,0.90000
 24313,'TORRIJOS    ', 220.0000,2,   1,  13,   1,1.07198,  11.5088,1.10000,0.90000,1.10000,0.90000
 24319,'TRCANGIS    ', 220.0000,2,   1,  12,   1,1.06055,  12.2927,1.10000,0.90000,1.10000,0.90000
 24320,'T3CANTOS    ', 220.0000,2,   1,  12,   1,1.06055,  12.2927,1.10000,0.90000,1.10000,0.90000
 24321,'TRUJILLO    ', 220.0000,2,   1,  11,   1,1.05998,  13.4189,1.10000,0.90000,1.10000,0.90000
 24322,'TRETAMAR    ', 220.0000,1,   1,  12,   1,1.06191,  10.1439,1.10000,0.90000,1.10000,0.90000
 24325,'TVICALVA    ', 220.0000,1,   1,  12,   1,1.07656,   9.5719,1.10000,0.90000,1.10000,0.90000
 24331,'VALDECAN    ', 220.0000,1,   1,  11,   1,1.06466,  16.7858,1.10000,0.90000,1.10000,0.90000
 24335,'VALDECAN    ', 220.0000,1,   1,  11,   1,1.06696,  16.5488,1.10000,0.90000,1.10000,0.90000
 24340,'VALDECAN    ', 220.0000,1,   1,  11,   1,1.06696,  16.5488,1.10000,0.90000,1.10000,0.90000
 24341,'VAGUILA     ', 220.0000,1,   1,  14,   1,1.04123,   6.4960,1.10000,0.90000,1.10000,0.90000
 24342,'VALDIGNA    ', 220.0000,1,   1,  15,   1,1.04155,  -4.4888,1.10000,0.90000,1.10000,0.90000
 24343,'VALDMORO    ', 220.0000,2,   1,  12,   1,1.06696,   8.1970,1.10000,0.90000,1.10000,0.90000
 24344,'VALDRIVA    ', 220.0000,1,   1,  12,   1,1.05009,   9.8525,1.10000,0.90000,1.10000,0.90000
 24345,'VALLECAS    ', 220.0000,2,   1,  12,   1,1.06639,   9.2450,1.10000,0.90000,1.10000,0.90000
 24346,'VALLDUXO    ', 220.0000,2,   1,  15,   1,1.05468,  -3.2392,1.10000,0.90000,1.10000,0.90000
 24349,'VENBATAN    ', 220.0000,1,   1,  12,   1,1.07605,   9.8207,1.10000,0.90000,1.10000,0.90000
 24351,'VARCIPRE    ', 220.0000,1,   1,  12,   1,1.07384,  10.9776,1.10000,0.90000,1.10000,0.90000
 24357,'VLCARCER    ', 220.0000,1,   1,  15,   1,1.03877,  -3.9828,1.10000,0.90000,1.10000,0.90000
 24362,'VILLBAJO    ', 220.0000,1,   1,  12,   1,1.07210,   9.3100,1.10000,0.90000,1.10000,0.90000
 24363,'VILLARES    ', 220.0000,2,   1,  14,   1,1.04105,   6.4818,1.10000,0.90000,1.10000,0.90000
 24365,'VILLAVIC    ', 220.0000,2,   1,  12,   1,1.03845,  10.6963,1.10000,0.90000,1.10000,0.90000
 24380,'TRILLO      ', 220.0000,1,   1,  14,   1,1.07045,   9.1128,1.10000,0.90000,1.10000,0.90000
 24898,'TDMNFCID    ', 220.0000,1,   1,  15,   1,1.06139,  -7.7214,1.10000,0.90000,1.10000,0.90000
 25000,'ACERINOX    ', 220.0000,1,   1,  17,   1,1.05140,  -7.1499,1.10000,0.90000,1.10000,0.90000
 25001,'ARCOSFRT    ', 220.0000,1,   1,  17,   1,1.03038,  -4.9264,1.10000,0.90000,1.10000,0.90000
 25002,'ARROYOVA    ', 220.0000,1,   1,  17,   1,1.05392,  -5.7367,1.10000,0.90000,1.10000,0.90000
 25005,'ALCORES     ', 220.0000,2,   1,  17,   1,1.05529,  -4.3601,1.10000,0.90000,1.10000,0.90000
 25008,'CARMRENO    ', 220.0000,1,   1,  17,   1,1.02604,  -1.5458,1.10000,0.90000,1.10000,0.90000
 25009,'F1DLCERO    ', 220.0000,2,   1,  17,   1,1.02605,  -1.5460,1.10000,0.90000,1.10000,0.90000
 25010,'ALGECIRA    ', 220.0000,2,   1,  17,   1,1.05082,  -6.9926,1.10000,0.90000,1.10000,0.90000
 25011,'C1ALAMO     ', 220.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25012,'ANSASOL     ', 220.0000,2,   1,  17,   1,1.05431,  -8.0573,1.10000,0.90000,1.10000,0.90000
 25013,'BERMEJAL    ', 220.0000,1,   1,  18,   1,1.04610, -12.0186,1.10000,0.90000,1.10000,0.90000
 25014,'SECCALVA    ', 220.0000,1,   1,  11,   1,1.03985,   7.1891,1.10000,0.90000,1.10000,0.90000
 25015,'ALHAURIN    ', 220.0000,2,   1,  18,   1,1.05358, -10.1760,1.10000,0.90000,1.10000,0.90000
 25017,'ALMODOVA    ', 220.0000,2,   1,  17,   1,1.05775,  -6.7274,1.10000,0.90000,1.10000,0.90000
 25018,'ALVARADO    ', 220.0000,2,   1,  11,   1,1.03985,   7.1891,1.10000,0.90000,1.10000,0.90000
 25019,'ANDASOL     ', 220.0000,2,   1,  18,   1,1.03105,  -8.5794,1.10000,0.90000,1.10000,0.90000
 25020,'ANDUJAR     ', 220.0000,2,   1,  18,   1,1.02947,  -4.9392,1.10000,0.90000,1.10000,0.90000
 25021,'BROVALES    ', 220.0000,1,   1,  11,   1,1.02265,   6.7836,1.10000,0.90000,1.10000,0.90000
 25022,'CHIGUERA    ', 220.0000,2,   1,  18,   1,1.03067,  -9.7206,1.10000,0.90000,1.10000,0.90000
 25023,'HUENEJA     ', 220.0000,2,   1,  18,   1,1.02891,  -9.2497,1.10000,0.90000,1.10000,0.90000
 25025,'ATARFE      ', 220.0000,2,   1,  18,   1,1.04562, -12.1791,1.10000,0.90000,1.10000,0.90000
 25026,'IIPATERN    ', 220.0000,2,   1,  17,   1,1.03102,  -4.7913,1.10000,0.90000,1.10000,0.90000
 25027,'BALBOA      ', 220.0000,2,   1,  11,   1,1.02301,   6.7649,1.10000,0.90000,1.10000,0.90000
 25028,'MEDINORT    ', 220.0000,2,   1,  17,   1,1.03130,  -4.7167,1.10000,0.90000,1.10000,0.90000
 25029,'MINCOCRU    ', 220.0000,1,   1,  17,   1,1.04774,  -1.5812,1.10000,0.90000,1.10000,0.90000
 25030,'BARRIOS     ', 220.0000,2,   1,  17,   1,1.05173,  -7.1718,1.10000,0.90000,1.10000,0.90000
 25031,'ELALAMO     ', 220.0000,2,   1,  18,   1,1.04258,  -5.6143,1.10000,0.90000,1.10000,0.90000
 25032,'LARISCA     ', 220.0000,2,   1,  11,   1,1.03986,   7.1889,1.10000,0.90000,1.10000,0.90000
 25033,'CPRABIDA    ', 220.0000,1,   1,  17,   1,1.04163,  -0.4933,1.10000,0.90000,1.10000,0.90000
 25034,'ATLACOPP    ', 220.0000,1,   1,  17,   1,1.04197,  -0.7461,1.10000,0.90000,1.10000,0.90000
 25035,'BENAHADU    ', 220.0000,1,   1,  18,   1,1.04497, -17.1165,1.10000,0.90000,1.10000,0.90000
 25036,'LABRENII    ', 220.0000,1,   1,  17,   1,1.05780,  -6.7280,1.10000,0.90000,1.10000,0.90000
 25037,'BERJA       ', 220.0000,1,   1,  18,   1,1.03956, -17.3253,1.10000,0.90000,1.10000,0.90000
 25039,'BRAZATOR    ', 220.0000,1,   1,  13,   1,1.03907,  -1.3468,1.10000,0.90000,1.10000,0.90000
 25040,'CBLCOLON    ', 220.0000,2,   1,  17,   1,1.04197,  -0.7461,1.10000,0.90000,1.10000,0.90000
 25042,'ELBONAL     ', 220.0000,1,   1,  13,   1,1.04076,  -1.5922,1.10000,0.90000,1.10000,0.90000
 25043,'QUINTILO    ', 220.0000,1,   1,  13,   1,1.04076,  -1.5923,1.10000,0.90000,1.10000,0.90000
 25044,'CANUELO     ', 220.0000,1,   1,  17,   1,1.05169,  -7.1728,1.10000,0.90000,1.10000,0.90000
 25045,'CARTAMA     ', 220.0000,1,   1,  18,   1,1.05153,  -9.8931,1.10000,0.90000,1.10000,0.90000
 25047,'GASNATUR    ', 220.0000,1,   1,  18,   1,1.04832,  -9.7210,1.10000,0.90000,1.10000,0.90000
 25048,'CATUJAII    ', 220.0000,1,   1,  17,   1,1.05423,  -8.0519,1.10000,0.90000,1.10000,0.90000
 25050,'CARTUJA     ', 220.0000,2,   1,  17,   1,1.05422,  -8.0564,1.10000,0.90000,1.10000,0.90000
 25052,'CASAQUEM    ', 220.0000,2,   1,  17,   1,1.04718,  -0.6860,1.10000,0.90000,1.10000,0.90000
 25053,'CASILLAS    ', 220.0000,1,   1,  17,   1,1.05728,  -7.4324,1.10000,0.90000,1.10000,0.90000
 25054,'SALTERAS    ', 220.0000,1,   1,  17,   1,1.04778,  -1.5752,1.10000,0.90000,1.10000,0.90000
 25055,'COSTASOL    ', 220.0000,2,   1,  18,   1,1.05807, -10.5687,1.10000,0.90000,1.10000,0.90000
 25056,'COSTALUZ    ', 220.0000,2,   1,  17,   1,1.04498,  -1.1701,1.10000,0.90000,1.10000,0.90000
 25058,'CHUCENA     ', 220.0000,2,   1,  17,   1,1.04715,  -2.2308,1.10000,0.90000,1.10000,0.90000
 25059,'CSAGUADA    ', 220.0000,2,   1,  17,   1,1.04579,  -3.4742,1.10000,0.90000,1.10000,0.90000
 25060,'DRODRIGO    ', 220.0000,2,   1,  17,   1,1.04579,  -3.4742,1.10000,0.90000,1.10000,0.90000
 25061,'LCABRITA    ', 220.0000,2,   1,  18,   1,1.04574, -17.1219,1.10000,0.90000,1.10000,0.90000
 25063,'ELCOGAS     ', 220.0000,2,   1,  13,   1,1.04074,  -1.5919,1.10000,0.90000,1.10000,0.90000
 25064,'ENCE        ', 220.0000,1,   1,  17,   1,1.04342,  -0.8745,1.10000,0.90000,1.10000,0.90000
 25065,'DOSHMNAS    ', 220.0000,2,   1,  17,   1,1.04547,  -3.8720,1.10000,0.90000,1.10000,0.90000
 25066,'ELZUMAJO    ', 220.0000,1,   1,  17,   1,1.05333,  -5.8472,1.10000,0.90000,1.10000,0.90000
 25067,'ESCALARE    ', 220.0000,2,   1,  18,   1,1.03124,  -9.7164,1.10000,0.90000,1.10000,0.90000
 25068,'NAVALVIL    ', 220.0000,2,   1,  11,   1,1.02488,   7.2164,1.10000,0.90000,1.10000,0.90000
 25069,'ZURBARAN    ', 220.0000,2,   1,  11,   1,1.02489,   7.2161,1.10000,0.90000,1.10000,0.90000
 25070,'CENTENAR    ', 220.0000,2,   1,  17,   1,1.04809,  -1.9701,1.10000,0.90000,1.10000,0.90000
 25071,'MSCOLECT    ', 220.0000,2,   1,  11,   1,1.02487,   7.2183,1.10000,0.90000,1.10000,0.90000
 25072,'TALARRUB    ', 220.0000,2,   1,  11,   1,1.02499,   7.2141,1.10000,0.90000,1.10000,0.90000
 25073,'GABIAS      ', 220.0000,2,   1,  18,   1,1.04634, -13.3574,1.10000,0.90000,1.10000,0.90000
 25074,'FACINAS     ', 220.0000,1,   1,  17,   1,1.06282,  -8.0788,1.10000,0.90000,1.10000,0.90000
 25075,'CAPARACE    ', 220.0000,2,   1,  18,   1,1.04586, -12.1789,1.10000,0.90000,1.10000,0.90000
 25076,'FARGUE      ', 220.0000,1,   1,  18,   1,1.04560, -12.7974,1.10000,0.90000,1.10000,0.90000
 25077,'ENTRENUC    ', 220.0000,1,   1,  17,   1,1.04589,  -3.8945,1.10000,0.90000,1.10000,0.90000
 25078,'SASERVAN    ', 220.0000,1,   1,  11,   1,1.04360,   8.8349,1.10000,0.90000,1.10000,0.90000
 25080,'GUADAME     ', 220.0000,2,   1,  18,   1,1.02490,  -4.4831,1.10000,0.90000,1.10000,0.90000
 25082,'GUADALTE    ', 220.0000,1,   1,  18,   1,1.03109,  -9.7172,1.10000,0.90000,1.10000,0.90000
 25084,'INFRSVAN    ', 220.0000,1,   1,  11,   1,1.04361,   8.8349,1.10000,0.90000,1.10000,0.90000
 25085,'GUILLENA    ', 220.0000,2,   1,  17,   1,1.04725,  -0.5145,1.10000,0.90000,1.10000,0.90000
 25086,'ILLORA      ', 220.0000,2,   1,  18,   1,1.04610, -12.0186,1.10000,0.90000,1.10000,0.90000
 25088,'JORDANA     ', 220.0000,1,   1,  18,   1,1.05692,  -8.2616,1.10000,0.90000,1.10000,0.90000
 25089,'LRAMBLAS    ', 220.0000,1,   1,  18,   1,1.02932,  -9.2283,1.10000,0.90000,1.10000,0.90000
 25090,'L.MONTES    ', 220.0000,2,   1,  18,   1,1.04884, -10.3551,1.10000,0.90000,1.10000,0.90000
 25091,'ELDOBLON    ', 220.0000,2,   1,  11,   1,1.04362,   8.8348,1.10000,0.90000,1.10000,0.90000
 25092,'F1SSERVN    ', 220.0000,2,   1,  11,   1,1.04362,   8.8347,1.10000,0.90000,1.10000,0.90000
 25093,'PUNTALII    ', 220.0000,1,   1,  18,   1,1.04238,  -5.6183,1.10000,0.90000,1.10000,0.90000
 25094,'C1SERVAN    ', 220.0000,1,   1,  11,   1,1.00456,  10.1357,1.10000,0.90000,1.10000,0.90000
 25096,'MIRABAL     ', 220.0000,1,   1,  17,   1,1.05392,  -6.4179,1.10000,0.90000,1.10000,0.90000
 25097,'LAVGA       ', 220.0000,2,   1,  18,   1,1.03101,  -9.7183,1.10000,0.90000,1.10000,0.90000
 25098,'S_RVANII    ', 220.0000,2,   1,  11,   1,1.00456,  10.1357,1.10000,0.90000,1.10000,0.90000
 25099,'C_DLARIA    ', 220.0000,2,   1,  11,   1,1.00458,  10.1355,1.10000,0.90000,1.10000,0.90000
 25100,'LANCHA      ', 220.0000,2,   1,  17,   1,1.05729,  -7.5514,1.10000,0.90000,1.10000,0.90000
 25102,'MONTEBAJ    ', 220.0000,1,   1,  17,   1,1.05716,  -7.4195,1.10000,0.90000,1.10000,0.90000
 25103,'LEBSOLAR    ', 220.0000,2,   1,  17,   1,1.05755,  -8.4264,1.10000,0.90000,1.10000,0.90000
 25107,'CMPOMATA    ', 220.0000,1,   1,  17,   1,1.01060,  -2.4395,1.10000,0.90000,1.10000,0.90000
 25109,'C2BRAZAT    ', 220.0000,2,   1,  13,   1,1.03907,  -1.3468,1.10000,0.90000,1.10000,0.90000
 25110,'LOSRAMOS    ', 220.0000,2,   1,  18,   1,1.04712, -10.1846,1.10000,0.90000,1.10000,0.90000
 25111,'MRCHMORO    ', 220.0000,1,   1,  17,   1,1.01048,  -2.4382,1.10000,0.90000,1.10000,0.90000
 25112,'MATALLAN    ', 220.0000,1,   1,  17,   1,1.01046,  -2.4380,1.10000,0.90000,1.10000,0.90000
 25113,'NUDOS5      ', 220.0000,2,   1,  13,   1,1.04074,  -1.5919,1.10000,0.90000,1.10000,0.90000
 25114,'COLCARMO    ', 220.0000,1,   1,  11,   1,1.03340,  12.2383,1.10000,0.90000,1.10000,0.90000
 25115,'MERIDA      ', 220.0000,2,   1,  11,   1,1.04629,   8.3360,1.10000,0.90000,1.10000,0.90000
 25116,'F1MIRAND    ', 220.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25118,'MESACOPA    ', 220.0000,2,   1,  11,   1,1.02485,   7.2168,1.10000,0.90000,1.10000,0.90000
 25119,'TRMOLANO    ', 220.0000,2,   1,  13,   1,1.04076,  -1.5921,1.10000,0.90000,1.10000,0.90000
 25123,'OLIVARES    ', 220.0000,2,   1,  18,   1,1.03618,  -8.2744,1.10000,0.90000,1.10000,0.90000
 25124,'NUVCASAR    ', 220.0000,2,   1,  18,   1,1.05668,  -8.1939,1.10000,0.90000,1.10000,0.90000
 25125,'ONUBA       ', 220.0000,2,   1,  17,   1,1.04352,  -0.9830,1.10000,0.90000,1.10000,0.90000
 25126,'PARRALEJ    ', 220.0000,2,   1,  17,   1,1.05333,  -5.8472,1.10000,0.90000,1.10000,0.90000
 25127,'ORGIVA      ', 220.0000,2,   1,  18,   1,1.04546, -15.2035,1.10000,0.90000,1.10000,0.90000
 25128,'ALJARAFE    ', 220.0000,2,   1,  17,   1,1.04771,  -2.5467,1.10000,0.90000,1.10000,0.90000
 25129,'GAZULES     ', 220.0000,1,   1,  17,   1,1.05235,  -5.9512,1.10000,0.90000,1.10000,0.90000
 25130,'PINARREY    ', 220.0000,2,   1,  17,   1,1.05135,  -7.1494,1.10000,0.90000,1.10000,0.90000
 25131,'PALOS       ', 220.0000,2,   1,  17,   1,1.04155,  -0.5142,1.10000,0.90000,1.10000,0.90000
 25133,'PURMARIA    ', 220.0000,2,   1,  17,   1,1.05602,  -8.4116,1.10000,0.90000,1.10000,0.90000
 25134,'POLIGONO    ', 220.0000,2,   1,  18,   1,1.04553, -10.2859,1.10000,0.90000,1.10000,0.90000
 25135,'PTO REAL    ', 220.0000,2,   1,  17,   1,1.05612,  -7.3692,1.10000,0.90000,1.10000,0.90000
 25136,'PUEGUZMA    ', 220.0000,1,   1,  17,   1,1.07614,   5.9636,1.10000,0.90000,1.10000,0.90000
 25137,'P.LLANO     ', 220.0000,1,   1,  13,   1,1.04071,  -1.6491,1.10000,0.90000,1.10000,0.90000
 25138,'LASERRAT    ', 220.0000,2,   1,  18,   1,1.04573, -17.1217,1.10000,0.90000,1.10000,0.90000
 25140,'F1ALTANO    ', 220.0000,2,   1,  13,   1,1.04074,  -1.5919,1.10000,0.90000,1.10000,0.90000
 25145,'QUINTOS     ', 220.0000,2,   1,  17,   1,1.04617,  -3.9052,1.10000,0.90000,1.10000,0.90000
 25147,'RLWDROCI    ', 220.0000,1,   1,  17,   1,1.04543,  -1.9009,1.10000,0.90000,1.10000,0.90000
 25148,'SCPIPUIL    ', 220.0000,1,   1,  18,   1,1.04619, -12.0197,1.10000,0.90000,1.10000,0.90000
 25150,'ROCIO       ', 220.0000,2,   1,  17,   1,1.04542,  -1.9009,1.10000,0.90000,1.10000,0.90000
 25152,'RODANDAL    ', 220.0000,2,   1,  18,   1,1.04211,  -5.6197,1.10000,0.90000,1.10000,0.90000
 25155,'SANTIPON    ', 220.0000,2,   1,  17,   1,1.04796,  -1.9628,1.10000,0.90000,1.10000,0.90000
 25156,'S.ELVIRA    ', 220.0000,1,   1,  17,   1,1.05567,  -4.4374,1.10000,0.90000,1.10000,0.90000
 25157,'CARMONA     ', 220.0000,1,   1,  17,   1,1.05281,  -2.2358,1.10000,0.90000,1.10000,0.90000
 25158,'SIDERAND    ', 220.0000,1,   1,  17,   1,1.04551,  -3.8727,1.10000,0.90000,1.10000,0.90000
 25159,'SUERTBLA    ', 220.0000,2,   1,  17,   1,1.05648,  -5.6760,1.10000,0.90000,1.10000,0.90000
 25160,'TAJOENCA    ', 220.0000,1,   1,  18,   1,1.02993,  -9.7335,1.10000,0.90000,1.10000,0.90000
 25161,'TABERNAS    ', 220.0000,1,   1,  18,   1,1.04573, -17.1217,1.10000,0.90000,1.10000,0.90000
 25162,'OLIVENZA    ', 220.0000,2,   1,  11,   1,1.04326,   7.0536,1.10000,0.90000,1.10000,0.90000
 25163,'PTO CRUZ    ', 220.0000,2,   1,  17,   1,1.06234,  -8.1527,1.10000,0.90000,1.10000,0.90000
 25164,'TOCILLAS    ', 220.0000,1,   1,  18,   1,1.02926,  -9.2333,1.10000,0.90000,1.10000,0.90000
 25165,'TORARENI    ', 220.0000,2,   1,  17,   1,1.04171,  -0.5880,1.10000,0.90000,1.10000,0.90000
 25175,'VENALTA     ', 220.0000,1,   1,  18,   1,1.02892,  -9.2497,1.10000,0.90000,1.10000,0.90000
 25176,'F1VALDMA    ', 220.0000,2,   1,  11,   1,1.03343,  12.2380,1.10000,0.90000,1.10000,0.90000
 25180,'VENTAINE    ', 220.0000,1,   1,  13,   1,1.04556,  -3.0255,1.10000,0.90000,1.10000,0.90000
 25185,'VNUEVREY    ', 220.0000,2,   1,  17,   1,1.05648,  -5.6760,1.10000,0.90000,1.10000,0.90000
 25190,'S.ROQUEA    ', 220.0000,1,   1,  17,   1,1.05030,  -6.9453,1.10000,0.90000,1.10000,0.90000
 25195,'S.ROQUEB    ', 220.0000,1,   1,  17,   1,1.04175,  -6.6531,1.10000,0.90000,1.10000,0.90000
 25197,'PSFGUILL    ', 220.0000,2,   1,  17,   1,1.04784,  -1.5758,1.10000,0.90000,1.10000,0.90000
 25328,'VAGUADAS    ', 220.0000,2,   1,  11,   1,1.04310,   7.0549,1.10000,0.90000,1.10000,0.90000
 41013,'EBABD       ', 132.0000,2,   1,   1,   1,1.02494,  46.4365,1.10000,0.90000,1.10000,0.90000
 41084,'EBAIE       ', 132.0000,1,   1,   4,   1,1.01082,  21.7606,1.10000,0.90000,1.10000,0.90000
 41126,'EBBCG       ', 132.0000,1,   1,  10,   1,0.99878,  35.0465,1.10000,0.90000,1.10000,0.90000
 41547,'EBFEH       ', 132.0000,1,   1,   1,   1,1.03947,  33.9862,1.10000,0.90000,1.10000,0.90000
 42030,'ECADA       ', 132.0000,1,   1,   6,   1,1.02704,  13.8705,1.10000,0.90000,1.10000,0.90000
 43012,'EDABC       ', 110.0000,1,   1,   9,   1,0.99273,   4.5868,1.10000,0.90000,1.10000,0.90000
 43078,'EDAHI       ', 110.0000,1,   1,   9,   1,0.98013,  -2.5642,1.10000,0.90000,1.10000,0.90000
 43129,'EDBCJ       ', 110.0000,1,   1,   9,   1,1.00548,  -1.6554,1.10000,0.90000,1.10000,0.90000
 43333,'EDDDD       ', 110.0000,1,   1,   9,   1,1.00045,   0.9999,1.10000,0.90000,1.10000,0.90000
 43379,'EDDHJ       ', 132.0000,1,   1,   8,   1,1.01178,   4.5697,1.10000,0.90000,1.10000,0.90000
 43393,'EDDJD       ', 132.0000,1,   1,   8,   1,1.00177,   5.5187,1.10000,0.90000,1.10000,0.90000
 43400,'EDEAA       ', 132.0000,2,   1,   9,   1,1.02374,   7.0505,1.10000,0.90000,1.10000,0.90000
 43441,'EDEEB       ', 132.0000,1,   1,   8,   1,1.00452,   5.8530,1.10000,0.90000,1.10000,0.90000
 43444,'EDEEE       ', 132.0000,1,   1,   8,   1,1.00279,   5.8207,1.10000,0.90000,1.10000,0.90000
 43504,'EDFAE       ', 132.0000,1,   1,   8,   1,1.02034,  10.9751,1.10000,0.90000,1.10000,0.90000
 43910,'EDJBA       ', 132.0000,1,   1,   8,   1,1.00459,   6.0597,1.10000,0.90000,1.10000,0.90000
 44000,'EEAAA       ', 132.0000,2,   1,  13,   1,1.05194,   7.4760,1.10000,0.90000,1.10000,0.90000
 44069,'EEAGJ       ', 132.0000,2,   1,  13,   1,1.03464,   9.6950,1.10000,0.90000,1.10000,0.90000
 44324,'EEDCE       ', 132.0000,2,   1,  15,   1,1.04079,  -3.1983,1.10000,0.90000,1.10000,0.90000
 44438,'EEEDI       ', 132.0000,1,   1,  15,   1,1.03737,  -6.4651,1.10000,0.90000,1.10000,0.90000
 44521,'EEFCB       ', 132.0000,2,   1,  14,   1,1.06208,   0.7921,1.10000,0.90000,1.10000,0.90000
 45140,'EFBEA       ', 132.0000,2,   1,  17,   1,1.03106,  -7.9350,1.10000,0.90000,1.10000,0.90000
 51001,'ADSILLED    ', 400.0000,1,   1,   2,   1,1.02500,  39.1346,1.10000,0.90000,1.10000,0.90000
 51063,'SANZO       ', 400.0000,1,   1,   3,   1,1.03200,  37.0490,1.10000,0.90000,1.10000,0.90000
 52065,'MUDARRA     ', 400.0000,1,   1,  10,   1,1.02809,  27.0928,1.10000,0.90000,1.10000,0.90000
 53021,'MEZQUITA    ', 400.0000,1,   1,   8,   1,1.02772,   5.5775,1.10000,0.90000,1.10000,0.90000
 53060,'SENTMENA    ', 400.0000,1,   1,   9,   1,1.03241,   1.4159,1.10000,0.90000,1.10000,0.90000
 53075,'VIC         ', 400.0000,1,   1,   9,   1,1.01883,   0.7507,1.10000,0.90000,1.10000,0.90000
 54011,'AVNASDIF    ', 400.0000,1,   1,  15,   1,1.02501,   0.3478,1.10000,0.90000,1.10000,0.90000
 54013,'ADFMONCA    ', 400.0000,1,   1,  14,   1,1.02939,   4.4106,1.10000,0.90000,1.10000,0.90000
 54014,'ADTORREN    ', 400.0000,1,   1,  15,   1,1.03107,  -2.2705,1.10000,0.90000,1.10000,0.90000
 54015,'ADSAX       ', 400.0000,1,   1,  15,   1,1.02500,  -4.4684,1.10000,0.90000,1.10000,0.90000
 54049,'GODELLET    ', 400.0000,1,   1,  15,   1,1.02844,  -1.3645,1.10000,0.90000,1.10000,0.90000
 54072,'MORELLA     ', 400.0000,1,   1,  15,   1,1.03269,   3.8267,1.10000,0.90000,1.10000,0.90000
 54105,'SS REYES    ', 400.0000,1,   1,  12,   1,1.02500,  14.6237,1.10000,0.90000,1.10000,0.90000
 54114,'GAUSSA      ', 400.0000,1,   1,  15,   1,1.03398,  -1.4137,1.10000,0.90000,1.10000,0.90000
 55009,'GBRALTAR    ', 400.0000,1,   1,  17,   1,1.03043,  -7.4047,1.10000,0.90000,1.10000,0.90000
 61019,'A.ZINC      ', 220.0000,1,   1,   3,   1,1.01177,  22.5998,1.10000,0.90000,1.10000,0.90000
 61060,'LA LOMBA    ', 220.0000,1,   1,  10,   1,1.04109,  35.9331,1.10000,0.90000,1.10000,0.90000
 61216,'UNINSA      ', 220.0000,1,   1,   3,   1,1.01730,  23.5483,1.10000,0.90000,1.10000,0.90000
 62085,'ICHASO      ', 220.0000,1,   1,   5,   1,1.05532,  14.0989,1.10000,0.90000,1.10000,0.90000
 62127,'MUDARRA     ', 220.0000,1,   1,  10,   1,1.04434,  29.6738,1.10000,0.90000,1.10000,0.90000
 62153,'MURUARTE    ', 220.0000,1,   1,   6,   1,1.05834,  13.3280,1.10000,0.90000,1.10000,0.90000
 62251,'ACEBIZKA    ', 220.0000,1,   1,   5,   1,1.06195,  17.9423,1.10000,0.90000,1.10000,0.90000
 63010,'BADALONA    ', 220.0000,1,   1,   9,   1,1.07738,  -1.4245,1.10000,0.90000,1.10000,0.90000
 63030,'BEGUES      ', 220.0000,1,   1,   9,   1,1.06676,  -0.7366,1.10000,0.90000,1.10000,0.90000
 63065,'COLLBLAN    ', 220.0000,1,   1,   9,   1,1.07602,  -1.4843,1.10000,0.90000,1.10000,0.90000
 63093,'ESCATRON    ', 220.0000,1,   1,   8,   1,1.04287,   5.4772,1.10000,0.90000,1.10000,0.90000
 63142,'MAGALLON    ', 220.0000,2,   1,   8,   1,1.06059,  10.7600,1.10000,0.90000,1.10000,0.90000
 63151,'MARIA       ', 220.0000,1,   1,   8,   1,1.05687,   8.0046,1.10000,0.90000,1.10000,0.90000
 63160,'MEQUINEN    ', 220.0000,1,   1,   8,   1,1.04741,   6.4478,1.10000,0.90000,1.10000,0.90000
 63210,'PENAFLOR    ', 220.0000,2,   1,   8,   1,1.05066,   7.2226,1.10000,0.90000,1.10000,0.90000
 63225,'LA POBLA    ', 220.0000,1,   1,   9,   1,1.08609,   2.8591,1.10000,0.90000,1.10000,0.90000
 63250,'C.JARDI     ', 220.0000,1,   1,   9,   1,1.07285,  -0.8626,1.10000,0.90000,1.10000,0.90000
 63265,'VILADECA    ', 220.0000,1,   1,   9,   1,1.07643,  -1.3193,1.10000,0.90000,1.10000,0.90000
 63285,'S.JUST      ', 220.0000,1,   1,   9,   1,1.07621,  -1.2803,1.10000,0.90000,1.10000,0.90000
 63325,'CONSTANT    ', 220.0000,1,   1,   9,   1,1.04039,  -0.6949,1.10000,0.90000,1.10000,0.90000
 63390,'VIC         ', 220.0000,1,   1,   9,   1,1.04190,  -0.3242,1.10000,0.90000,1.10000,0.90000
 63395,'VILLANUE    ', 220.0000,1,   1,   8,   1,1.06273,   7.1563,1.10000,0.90000,1.10000,0.90000
 64050,'COSLADA     ', 220.0000,1,   1,  12,   1,1.06874,   9.1993,1.10000,0.90000,1.10000,0.90000
 64059,'EL COTO     ', 220.0000,1,   1,  12,   1,1.06666,   9.2645,1.10000,0.90000,1.10000,0.90000
 64060,'EALMARAZ    ', 220.0000,1,   1,  11,   1,1.06693,  16.5491,1.10000,0.90000,1.10000,0.90000
 64105,'HORTALEZ    ', 220.0000,1,   1,  12,   1,1.06903,   9.1325,1.10000,0.90000,1.10000,0.90000
 64215,'PROSPERI    ', 220.0000,1,   1,  12,   1,1.06675,  11.6776,1.10000,0.90000,1.10000,0.90000
 64223,'PQINGENI    ', 220.0000,1,   1,  12,   1,1.07368,   9.3491,1.10000,0.90000,1.10000,0.90000
 64362,'VILLBAJO    ', 220.0000,1,   1,  12,   1,1.06310,   9.7557,1.10000,0.90000,1.10000,0.90000
 64365,'VILLAVIC    ', 220.0000,1,   1,  12,   1,1.06907,  10.7835,1.10000,0.90000,1.10000,0.90000
 65085,'GUILLENA    ', 220.0000,1,   1,  17,   1,1.04721,  -0.6423,1.10000,0.90000,1.10000,0.90000
 65130,'PINARREY    ', 220.0000,1,   1,  17,   1,1.04384,  -6.8663,1.10000,0.90000,1.10000,0.90000
922500,'VALCABAD    ',  30.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
922509,'H1COMOI     ',  33.0000,2,   1,   6,   1,1.04260,  14.0769,1.10000,0.90000,1.10000,0.90000
922510,'E1LINTE     ',  30.0000,4,   1,   6,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
922511,'BACAEO      ',  30.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
922512,'BACAEO      ',  30.0000,4,   1,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
922513,'JCCFBD      ',  66.0000,1,   1,  10,   1,1.02809,  27.0928,1.10000,0.90000,1.10000,0.90000
929100,'VLTIERRA    ',  30.0000,2,   1,   6,   1,1.04582,  15.0368,1.10000,0.90000,1.10000,0.90000
929101,'ALCARAMA    ',  20.0000,2,   1,   6,   1,1.06457,  15.3142,1.10000,0.90000,1.10000,0.90000
929102,'SEECHAGU    ',  20.0000,2,   1,   6,   1,1.01586,  15.7089,1.10000,0.90000,1.10000,0.90000
929103,'SEBARASO    ',  20.0000,2,   1,   6,   1,1.01414,  15.2048,1.10000,0.90000,1.10000,0.90000
929200,'PRROLDAN    ',  30.0000,2,   1,  10,   1,1.05272,  34.7497,1.10000,0.90000,1.10000,0.90000
929201,'PRROLDAN    ',  30.0000,2,   1,  10,   1,1.05268,  35.6720,1.10000,0.90000,1.10000,0.90000
929202,'PRROLDAN    ',  30.0000,2,   1,  10,   1,1.05263,  34.8065,1.10000,0.90000,1.10000,0.90000
929203,'QNTANILL    ',  20.0000,2,   1,  10,   1,1.03182,  34.8375,1.10000,0.90000,1.10000,0.90000
931297,'RABOSERA    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
931337,'VCONEJOS    ',  20.0000,2,   1,   8,   1,1.03798,   5.9722,1.10000,0.90000,1.10000,0.90000
931509,'LMAJASII    ',  30.0000,2,   1,   8,   1,1.04723,   9.9906,1.10000,0.90000,1.10000,0.90000
931511,'SNCRISTO    ',  20.0000,2,   1,   8,   1,1.01856,  11.5262,1.10000,0.90000,1.10000,0.90000
932001,'PEAKERG3    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
932500,'ORICHE      ',  30.0000,2,   1,   8,   1,1.03712,   9.1969,1.10000,0.90000,1.10000,0.90000
932501,'VNTVIEJA    ',  30.0000,2,   1,   8,   1,1.03690,   8.2461,1.10000,0.90000,1.10000,0.90000
932502,'CANASECA    ',  30.0000,2,   1,   8,   1,1.03750,   8.3379,1.10000,0.90000,1.10000,0.90000
932506,'VINVARRO    ',  33.0000,2,   1,   8,   1,1.03753,   7.0593,1.10000,0.90000,1.10000,0.90000
932507,'VINVARRO    ',  33.0000,2,   1,   8,   1,1.03770,   8.0792,1.10000,0.90000,1.10000,0.90000
932508,'MATAALTA    ',  30.0000,2,   1,   8,   1,1.04739,   7.5240,1.10000,0.90000,1.10000,0.90000
932509,'LMAJASII    ',  30.0000,2,   1,   8,   1,1.06022,   9.6732,1.10000,0.90000,1.10000,0.90000
932510,'P_DREGAL    ',  30.0000,2,   1,   8,   1,1.03799,   9.7116,1.10000,0.90000,1.10000,0.90000
932512,'COSCOJAR    ',  30.0000,2,   1,   8,   1,1.06087,  10.8268,1.10000,0.90000,1.10000,0.90000
932513,'ACAMPOAR    ',  30.0000,1,   1,   8,   1,1.01044,   7.2703,1.10000,0.90000,1.10000,0.90000
932516,'F1VLDMPR    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
932517,'F1VLDMPR    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
932520,'E1VRODAN    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
934000,'ALMOCHUE    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
934001,'ALMOCHUE    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939100,'ELCAMPO     ',  12.0000,2,   1,   8,   1,1.01467,  10.7871,1.10000,0.90000,1.10000,0.90000
939101,'FRESPRAD    ',  21.0000,2,   1,   8,   1,1.01461,  10.7844,1.10000,0.90000,1.10000,0.90000
939102,'FRESPRAD    ',  20.0000,2,   1,   8,   1,1.06073,  10.7871,1.10000,0.90000,1.10000,0.90000
939103,'VLCLDERA    ',  30.0000,2,   1,   8,   1,1.06071,  10.9760,1.10000,0.90000,1.10000,0.90000
939104,'VLCLDERA    ',  30.0000,2,   1,   8,   1,1.06066,  10.8421,1.10000,0.90000,1.10000,0.90000
939105,'DALTON      ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939106,'SETSUR      ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939107,'SETSUR      ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939108,'SAMPER      ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939109,'MATAALTA    ',  30.0000,2,   1,   8,   1,1.04761,   8.3973,1.10000,0.90000,1.10000,0.90000
939110,'MATAALTA    ',  30.0000,2,   1,   8,   1,1.04752,   7.5923,1.10000,0.90000,1.10000,0.90000
939111,'E1LMAJAS    ',  32.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939112,'E1TOLOSA    ',  30.0000,2,   1,   8,   1,1.07097,   6.4207,1.10000,0.90000,1.10000,0.90000
939113,'MONLORA     ',  30.0000,2,   1,   8,   1,0.99739,   6.9895,1.10000,0.90000,1.10000,0.90000
939114,'MONLORA     ',  30.0000,2,   1,   8,   1,0.99747,   6.9060,1.10000,0.90000,1.10000,0.90000
939115,'MONLORA     ',  30.0000,2,   1,   8,   1,0.99737,   6.7843,1.10000,0.90000,1.10000,0.90000
939116,'ELCAMPO     ',  12.0000,2,   1,   8,   1,1.01467,  10.7921,1.10000,0.90000,1.10000,0.90000
939117,'LMAJASVI    ',  30.0000,2,   1,   8,   1,1.06043,   9.8914,1.10000,0.90000,1.10000,0.90000
939118,'SCOSTERA    ',  30.0000,4,   1,   8,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
939119,'BENOS       ',   6.3000,2,   1,   9,   1,0.97762,   6.0503,1.10000,0.90000,1.10000,0.90000
942500,'TALASOL     ',  33.0000,2,   1,  11,   1,1.02893,  20.5052,1.10000,0.90000,1.10000,0.90000
942501,'FVORIOL     ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942502,'ALMANSOL    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942503,'BONETE      ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942504,'E1CMPRNV    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942505,'F1CACERE    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942506,'VAGUILA     ',  30.0000,2,   1,  14,   1,1.04133,   6.7017,1.10000,0.90000,1.10000,0.90000
942507,'AZUER       ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942508,'ICTIALCA    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942509,'F-CEDILL    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942510,'F-CEDILL    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942511,'E1CMPRNV    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942512,'MNGSOLAR    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942513,'COLEMANZ    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942514,'RPRESAUM    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942515,'RPRESAUM    ',  30.0000,2,   1,  14,   1,1.02616,  11.5168,1.10000,0.90000,1.10000,0.90000
942516,'ANDRESUM    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942517,'CLBLINCH    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942518,'CLBLINCH    ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942519,'F1TAGUS     ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942520,'F1TAGUS     ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
942521,'C1PICON     ', 220.0000,1,   1,  13,   1,1.04838,  -0.0645,1.10000,0.90000,1.10000,0.90000
944000,'ELLANO      ',  30.0000,2,   1,  14,   1,1.06866,   9.0865,1.10000,0.90000,1.10000,0.90000
944001,'ELLANO      ',  30.0000,4,   1,  14,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
949100,'TALAYUEL    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
949101,'SCMANZAN    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
949102,'SCMANZAN    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
949103,'LJARRINA    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
949104,'CARCABAS    ',  30.0000,2,   1,  10,   1,1.04831,  17.3154,1.10000,0.90000,1.10000,0.90000
949105,'NAVALPRL    ',  20.0000,2,   1,  10,   1,1.04363,  17.1560,1.10000,0.90000,1.10000,0.90000
949106,'NVAMARQU    ',  22.0000,2,   1,  10,   1,1.02076,  17.3592,1.10000,0.90000,1.10000,0.90000
949107,'OJOSALBO    ',  20.0000,2,   1,  10,   1,1.02441,  17.3633,1.10000,0.90000,1.10000,0.90000
949108,'OJOSALBO    ',  20.0000,2,   1,  10,   1,1.02440,  17.3600,1.10000,0.90000,1.10000,0.90000
949109,'SNJUAN      ',  20.0000,2,   1,  10,   1,1.04957,  17.1566,1.10000,0.90000,1.10000,0.90000
949110,'SIEOLIVA    ',  20.0000,2,   1,  15,   1,1.00845,  -7.8672,1.10000,0.90000,1.10000,0.90000
949113,'CAROLA      ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
951764,'CSAGUADA    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952500,'SCPIPUIL    ',  30.0000,4,   1,  18,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952501,'PUNTALII    ',  30.0000,2,   1,  18,   1,1.04238,  -5.6116,1.10000,0.90000,1.10000,0.90000
952502,'ELALAMO     ',  30.0000,2,   1,  18,   1,1.12991,  -5.5885,1.10000,0.90000,1.10000,0.90000
952503,'R_BLDILO    ',  30.0000,2,   1,  18,   1,1.12605,  -5.5705,1.10000,0.90000,1.10000,0.90000
952504,'VALLE       ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952505,'CMPOMATA    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952506,'SMARNIEV    ',  30.0000,2,   1,  18,   1,1.03223, -12.1205,1.10000,0.90000,1.10000,0.90000
952508,'C2BRAZAT    ',  33.0000,2,   1,  13,   1,1.03907,  -1.3468,1.10000,0.90000,1.10000,0.90000
952509,'F1VALDMA    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952512,'CMPOMATA    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952513,'MRCHMORO    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
952514,'F1ALTANO    ',  30.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
954000,'RLWDROCI    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
954001,'H1LPINOS    ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
954002,'VALLE       ',  30.0000,4,   1,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
959100,'SECCALVA    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
959101,'ESCALARE    ',  22.0000,2,   1,  18,   1,1.03126,  -9.6902,1.10000,0.90000,1.10000,0.90000
959102,'GUADALTE    ',  33.0000,2,   1,  18,   1,1.03110,  -9.6902,1.10000,0.90000,1.10000,0.90000
959103,'GUADALTE    ',  33.0000,2,   1,  18,   1,1.03110,  -9.6929,1.10000,0.90000,1.10000,0.90000
959104,'QUINTILO    ',  20.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
959105,'ELBONAL     ',  20.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
959106,'ELBONAL     ',  20.0000,4,   1,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
959200,'VLADESOL    ',  30.0000,4,   1,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1000,'1 ',1,   1,  10,     5.551,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1000,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1001,'1 ',1,   1,   3,     7.894,     7.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1001,'2 ',1,   1,   3,     7.976,     6.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1001,'99',1,   1,   3,    -6.107,    -1.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1003,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1003,'2 ',1,   1,   2,     2.327,    12.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1003,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1003,'99',1,   1,   2,    26.139,     3.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1006,'1 ',1,   1,   2,    19.784,    -1.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1006,'2 ',1,   1,   2,    19.784,    -1.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1006,'3 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1006,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1006,'99',1,   1,   2,    63.986,     5.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'2 ',1,   1,   2,   -15.503,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'3 ',1,   1,   2,   -15.503,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1010,'1 ',1,   1,   3,   -37.179,     8.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1014,'1 ',1,   1,   3,    -6.446,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'3 ',1,   1,   3,     3.226,     3.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'4 ',1,   1,   3,     1.008,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'5 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'6 ',1,   1,   3,    14.265,    -1.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'99',1,   1,   3,    13.792,     2.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1021,'1 ',1,   1,   3,     7.906,    -6.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1021,'2 ',1,   1,   3,    12.755,    -9.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1021,'84',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1022,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1022,'2 ',1,   1,   2,    -3.196,    -0.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1022,'99',1,   1,   2,     5.986,    -2.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'3 ',1,   1,   2,     4.626,    -2.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'4 ',1,   1,   2,     4.626,    -2.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'6 ',1,   1,   2,     4.626,    -2.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1033,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'1 ',1,   1,  10,    17.161,     2.856,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1035,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'1 ',1,   1,   3,     8.620,     6.816,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'2 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'3 ',1,   1,   3,     2.323,    -2.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'4 ',1,   1,   3,    14.480,    -1.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'5 ',1,   1,   3,    12.763,    -0.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'6 ',1,   1,   3,     8.080,    -1.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'7 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'8 ',1,   1,   3,    13.883,    -3.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'99',1,   1,   3,    33.592,    -3.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1042,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1043,'3 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1048,'2 ',1,   1,  10,    -5.668,    -0.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1048,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1051,'3 ',1,   1,   1,     4.541,     6.769,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1051,'99',1,   1,   1,    16.991,    -3.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1052,'1 ',1,   1,  10,     4.232,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1052,'3 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1052,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'1 ',1,   1,   1,    15.291,     2.218,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1055,'2 ',1,   1,   1,    11.251,    -2.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1057,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1057,'2 ',1,   1,   2,    -6.694,   -14.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1057,'86',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1057,'99',1,   1,   2,     2.426,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1060,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1061,'1 ',1,   1,  10,    30.094,    -3.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1061,'2 ',1,   1,  10,    30.094,    -3.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1061,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1061,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1061,'99',1,   1,  10,    22.650,   -10.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1065,'1 ',1,   1,   1,    -8.312,    -0.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1065,'2 ',1,   1,   1,    -9.659,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1065,'3 ',1,   1,   1,    -9.964,     3.019,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1065,'88',1,   1,   1,    49.085,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1065,'99',1,   1,   1,    10.331,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1069,'1 ',1,   1,  10,     3.311,     1.653,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1069,'99',1,   1,  10,     3.412,    -3.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1072,'5 ',1,   1,   3,    -5.212,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1072,'6 ',1,   1,   3,    -5.168,    -1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1072,'99',1,   1,   3,    47.898,    -1.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'1 ',1,   1,  10,    21.097,    -5.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'2 ',1,   1,  10,     4.643,    -0.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'3 ',1,   1,  10,    21.884,    -4.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'4 ',1,   1,  10,     2.597,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1076,'99',1,   1,  10,    20.717,    -5.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1078,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1078,'2 ',1,   1,   1,    21.362,    -1.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1078,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1079,'99',1,   1,   1,    18.964,    -4.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1080,'1 ',1,   1,   1,     5.583,    -1.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1080,'2 ',1,   1,   1,     4.707,    -0.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1080,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1080,'99',1,   1,   1,     7.900,    -1.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1084,'6 ',1,   1,   4,    -1.341,    -0.369,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1084,'8 ',1,   1,   4,    -1.060,    -0.117,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1084,'86',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'2 ',1,   1,   1,     7.051,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'88',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'1 ',1,   1,   1,     4.837,    -1.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'99',1,   1,   1,    18.606,    -5.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'2 ',1,   1,   1,    52.842,    11.656,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1090,'1 ',1,   1,   3,     3.763,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'1 ',1,   1,   1,     2.094,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'99',1,   1,   1,     8.323,    -0.959,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1095,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1095,'2 ',1,   1,   1,     9.795,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1096,'1 ',1,   1,   1,     4.534,    -8.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1096,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1096,'3 ',1,   1,   1,    -1.049,     1.914,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1096,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'1 ',1,   1,   3,     5.227,    -3.598,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'2 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'3 ',1,   1,   3,     8.437,    -3.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'4 ',1,   1,   3,     0.248,    -1.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'5 ',1,   1,   3,     8.520,    -7.735,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1098,'6 ',1,   1,   3,    11.592,    -5.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'84',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1098,'99',1,   1,   3,    23.592,    -7.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1099,'1 ',1,   1,   3,    -0.335,     0.289,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1099,'2 ',1,   1,   3,    -2.639,    -1.894,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1099,'3 ',1,   1,   3,    -5.690,    -2.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1105,'1 ',1,   1,   1,     0.298,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1105,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1106,'4 ',1,   1,   2,     7.171,    -8.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1106,'5 ',1,   1,   2,     7.171,    -8.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1106,'99',1,   1,   2,     1.266,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1107,'1 ',1,   1,   2,   -11.224,    -1.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1107,'88',1,   1,   2,    15.981,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1107,'99',1,   1,   2,    11.831,    -0.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1120,'1 ',1,   1,   2,    13.879,   -27.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1120,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1123,'1 ',1,   1,   1,    15.556,    -2.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1126,'2 ',1,   1,  10,     9.268,    -1.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1126,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1126,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1129,'1 ',1,   1,   3,    -5.329,    -0.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1129,'2 ',1,   1,   3,     0.724,    -0.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1129,'99',1,   1,   3,     3.595,    -1.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1132,'99',1,   1,   4,     3.486,    -2.751,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1136,'3 ',1,   1,   4,     6.117,    -2.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1136,'88',1,   1,   4,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'2 ',1,   1,   2,    19.460,    13.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'3 ',1,   1,   2,     3.954,    -1.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'86',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'88',1,   1,   2,    15.981,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1138,'99',1,   1,   2,    27.211,    -5.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1144,'2 ',1,   1,   1,    32.388,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1144,'3 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1144,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1145,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1145,'2 ',1,   1,   2,    16.550,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1145,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1145,'99',1,   1,   2,     3.136,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1150,'1 ',1,   1,   1,     0.650,    -2.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1150,'5 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1150,'6 ',1,   1,   1,    15.081,    -2.943,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1152,'1 ',1,   1,   2,     4.949,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1152,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1152,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1153,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1154,'1 ',1,   1,   1,     7.131,     6.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1154,'2 ',1,   1,   1,     7.131,     6.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1154,'3 ',1,   1,   1,     1.784,    -0.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1155,'88',1,   1,   3,    70.774,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1157,'1 ',1,   1,   1,    15.390,     4.353,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1157,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1157,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1159,'84',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1160,'1 ',1,   1,   1,     9.434,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1160,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1160,'99',1,   1,   1,     1.628,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1161,'1 ',1,   1,   3,    11.553,    -2.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1161,'99',1,   1,   3,   -21.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1162,'1 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1162,'2 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1162,'3 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1162,'99',1,   1,   3,    14.776,    -7.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1177,'4 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1177,'5 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1177,'6 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1177,'7 ',1,   1,   3,    11.023,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1177,'99',1,   1,   3,    21.441,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1183,'1 ',1,   1,   1,    -2.642,     8.580,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1183,'2 ',1,   1,   1,     1.889,     8.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1183,'3 ',1,   1,   1,     2.966,     8.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1183,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1183,'99',1,   1,   1,    13.842,    -0.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1189,'1 ',1,   1,   3,    11.094,   -10.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1189,'2 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1189,'99',1,   1,   3,    11.027,    -0.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1192,'1 ',1,   1,   1,     1.743,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1192,'2 ',1,   1,   1,     1.756,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1197,'88',1,   1,   2,    26.255,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1198,'1 ',1,   1,   2,    19.318,    -1.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1198,'2 ',1,   1,   2,    19.318,    -1.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1198,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1198,'99',1,   1,   2,    16.742,    -0.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1204,'1 ',1,   1,   3,    78.843,     7.778,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1204,'2 ',1,   1,   3,     2.530,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1204,'99',1,   1,   3,    -0.822,    -9.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1208,'1 ',1,   1,   4,     0.924,    -1.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1208,'99',1,   1,   4,     3.385,    -2.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1210,'1 ',1,   1,  10,     9.699,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1210,'2 ',1,   1,  10,     9.699,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1210,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1210,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1210,'99',1,   1,  10,     6.549,    -0.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1212,'1 ',1,   1,   3,     2.105,    -0.437,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1212,'2 ',1,   1,   3,     2.532,    -0.804,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1212,'88',1,   1,   3,     5.708,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1212,'99',1,   1,   3,     0.547,    -0.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1220,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1220,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1220,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1237,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1237,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1278,'1 ',1,   1,   1,    56.957,     8.840,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1278,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1278,'88',1,   1,   1,   111.869,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1290,'1 ',1,   1,   2,    15.956,    -3.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1290,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1290,'86',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1291,'2 ',1,   1,   2,     9.460,    -0.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1294,'1 ',1,   1,   1,     5.494,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1294,'2 ',1,   1,   1,    10.147,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1294,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1294,'86',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1311,'1 ',1,   1,   3,   268.819,    56.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1386,'1 ',1,   1,  10,     1.552,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1506,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1516,'1 ',1,   1,   3,   -53.516,    -0.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1518,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1518,'2 ',1,   1,   2,     2.954,     6.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1519,'99',1,   1,   3,    -8.536,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1527,'1 ',1,   1,  10,    10.158,    -4.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1527,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1527,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1530,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1530,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1533,'1 ',1,   1,   3,    17.376,   -16.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1533,'2 ',1,   1,   3,     2.673,    -0.649,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1533,'99',1,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1542,'1 ',1,   1,   1,     4.457,    -0.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1542,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1543,'99',1,   1,   1,     1.354,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1545,'1 ',1,   1,   2,   -27.762,     5.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1545,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1545,'86',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1545,'88',1,   1,   2,    27.397,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1546,'1 ',1,   1,   1,    17.691,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1553,'1 ',1,   1,   1,   -21.755,    45.837,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1557,'1 ',1,   1,   1,     8.600,    -2.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1557,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1558,'1 ',1,   1,   4,    10.919,    -2.453,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1560,'1 ',1,   1,   1,    -3.272,    -4.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1572,'1 ',1,   1,   4,    81.074,    -8.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1572,'84',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1572,'86',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1573,'4 ',1,   1,  10,   -20.036,     3.695,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1573,'99',1,   1,  10,     5.570,    -1.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1576,'1 ',1,   1,   1,     4.177,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1576,'2 ',1,   1,   1,     1.982,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1576,'99',1,   1,   1,    19.871,    -4.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1580,'1 ',1,   1,   1,     8.680,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1580,'2 ',1,   1,   1,     9.604,     2.439,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1580,'3 ',1,   1,   1,     9.604,     2.439,     0.000,     0.000,     0.000,     0.000,   1,0,0
  1580,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1580,'88',1,   1,   1,    54.793,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1585,'1 ',1,   1,   1,     9.942,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1585,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1804,'1 ',1,   1,   2,    -2.155,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'1 ',1,   1,   5,    24.695,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'2 ',1,   1,   5,    25.871,     4.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'88',1,   1,   5,    17.123,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2006,'99',1,   1,   5,    93.186,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'1 ',1,   1,   5,     6.592,    -4.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'99',1,   1,   5,    18.937,     7.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2018,'2 ',1,   1,   5,     5.823,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2018,'3 ',1,   1,   5,     4.040,    -5.649,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'4 ',1,   1,   5,    11.114,     3.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'5 ',1,   1,   5,    30.755,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'6 ',1,   1,   5,     1.748,    -1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'99',1,   1,   5,    13.462,    -2.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'1 ',1,   1,  10,     1.668,    -5.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'88',1,   1,  10,     4.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'1 ',1,   1,  10,     6.189,    -8.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'2 ',1,   1,  10,     3.494,    -7.580,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'3 ',1,   1,  10,    52.382,    -6.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'1 ',1,   1,   5,    24.899,     4.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'2 ',1,   1,   5,    24.899,     4.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'88',1,   1,   5,     6.849,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'99',1,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'99',1,   1,   5,    29.383,    -6.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2058,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2058,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2058,'99',1,   1,   5,    25.532,    13.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'3 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'99',1,   1,   5,     2.963,    -0.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'2 ',1,   1,  10,    -0.565,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'3 ',1,   1,  10,   -17.201,     8.585,     0.000,     0.000,     0.000,     0.000,   1,0,0
  2064,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'1 ',1,   1,   5,    11.404,     7.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'2 ',1,   1,   5,    11.341,     6.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'99',1,   1,   5,    79.946,   -26.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'1 ',1,   1,  10,     3.443,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'2 ',1,   1,  10,     3.762,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'88',1,   1,  10,     3.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'99',1,   1,  10,    -7.575,    -0.460,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'2 ',1,   1,   5,    25.618,    -7.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'99',1,   1,   5,    17.797,    -2.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2071,'1 ',1,   1,  10,   -14.132,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'1 ',1,   1,  10,    11.119,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'2 ',1,   1,  10,    10.172,    -0.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'99',1,   1,  10,     3.907,    -0.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2093,'99',1,   1,  10,     0.437,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2095,'99',1,   1,  10,     0.499,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2097,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2097,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2097,'99',1,   1,  10,     5.478,    -1.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2100,'2 ',1,   1,   5,     6.792,    -1.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2100,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2100,'99',1,   1,   5,    27.782,   -13.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2181,'88',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2216,'1 ',1,   1,   5,     0.229,    -0.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2216,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2216,'99',1,   1,   5,    23.622,    -9.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2234,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2234,'99',1,   1,   5,    72.560,   -16.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2243,'1 ',1,   1,   5,    25.987,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2243,'99',1,   1,   5,   105.856,     9.963,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2246,'1 ',1,   1,   5,     0.611,    -1.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2246,'2 ',1,   1,   5,     1.049,    -0.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2246,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'1 ',1,   1,   5,     7.429,    -5.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'2 ',1,   1,   5,     4.400,    -4.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'3 ',1,   1,   5,    10.236,    -0.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'4 ',1,   1,   5,    11.108,    -0.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'5 ',1,   1,   5,    11.911,    -1.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2258,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2288,'1 ',1,   1,   5,     0.120,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2288,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2288,'99',1,   1,   5,     2.531,    -2.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2292,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2323,'1 ',1,   1,  10,    10.967,    -1.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2323,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2323,'99',1,   1,  10,     8.444,    -1.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2324,'1 ',1,   1,   5,    24.893,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2324,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2324,'99',1,   1,   5,     1.743,    -0.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2331,'1 ',1,   1,   5,    13.724,    -1.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2331,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2331,'99',1,   1,   5,     9.295,    -0.423,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2339,'1 ',1,   1,   5,    18.475,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2339,'2 ',1,   1,   5,    20.901,    -2.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2339,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2339,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2339,'99',1,   1,   5,    17.247,    -6.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'3 ',1,   1,   5,    10.966,    -0.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'4 ',1,   1,   5,    13.944,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'5 ',1,   1,   5,     5.049,    -2.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'6 ',1,   1,   5,     4.412,    -2.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'88',1,   1,   5,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2342,'99',1,   1,   5,    24.087,    -0.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2354,'2 ',1,   1,   5,     7.123,     1.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2354,'3 ',1,   1,   5,     7.084,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2354,'4 ',1,   1,   5,     9.222,     1.569,     0.000,     0.000,     0.000,     0.000,   1,0,0
  2354,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2355,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2366,'2 ',1,   1,  10,     1.945,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2366,'3 ',1,   1,  10,     0.323,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2366,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2387,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2387,'99',1,   1,  10,    -7.730,    -0.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2388,'1 ',1,   1,  10,    10.628,     3.693,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2388,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2388,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2426,'1 ',1,   1,   5,    13.629,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2426,'3 ',1,   1,   5,    13.629,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2426,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2426,'99',1,   1,   5,    12.230,    -5.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'3 ',1,   1,  10,    13.207,    -4.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'4 ',1,   1,  10,    26.763,    -4.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'5 ',1,   1,  10,     5.697,    -0.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2456,'99',1,   1,  10,    45.728,    -8.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'1 ',1,   1,   9,     5.595,    -1.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'2 ',1,   1,   9,    13.033,    -0.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'99',1,   1,   9,     4.323,    -0.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3003,'1 ',1,   1,   9,    -0.373,    -1.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3003,'2 ',1,   1,   9,    12.300,    -1.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3003,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3003,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'2 ',1,   1,   9,    12.360,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'3 ',1,   1,   9,    11.310,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'99',1,   1,   9,    -0.778,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'1 ',1,   1,   9,     2.975,    -0.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'2 ',1,   1,   9,     2.975,    -0.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'3 ',1,   1,   9,     9.940,   -11.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'4 ',1,   1,   9,    10.009,   -11.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'99',1,   1,   9,     4.355,    -1.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'4 ',1,   1,   9,     0.619,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'5 ',1,   1,   9,     0.409,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'99',1,   1,   9,     3.470,    -1.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'10',1,   1,   9,    -0.298,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'88',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'9 ',1,   1,   9,     2.287,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'98',1,   1,   9,    -3.146,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'7 ',1,   1,   9,    -0.808,    -2.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3014,'2 ',1,   1,   9,     0.909,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'1 ',1,   1,   9,   -17.595,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'2 ',1,   1,   9,    10.381,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'99',1,   1,   9,    -3.845,    -1.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'1 ',1,   1,   9,     7.264,    -0.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'3 ',1,   1,   9,     7.264,    -0.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'99',1,   1,   9,     0.390,    -0.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'1 ',1,   1,   9,     5.253,    -1.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'2 ',1,   1,   9,     5.253,    -1.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'3 ',1,   1,   9,     5.253,    -1.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'99',1,   1,   9,     4.708,    -1.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'1 ',1,   1,   9,    11.456,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3037,'4 ',1,   1,   9,     9.331,    -0.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3037,'6 ',1,   1,   9,     7.868,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3037,'7 ',1,   1,   9,     6.940,     2.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3037,'8 ',1,   1,   9,    14.997,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'1 ',1,   1,   9,     9.417,    -2.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'4 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'5 ',1,   1,   9,    10.373,    -2.728,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'8 ',1,   1,   9,    11.959,    -4.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'9 ',1,   1,   9,    11.922,    -4.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3039,'99',1,   1,   9,     4.690,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'1 ',1,   1,   9,    10.587,    -1.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   1,   9,     5.498,    -8.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'3 ',1,   1,   9,     8.815,    -3.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3045,'1 ',1,   1,   9,    10.617,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3045,'2 ',1,   1,   9,    10.617,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3045,'99',1,   1,   9,   -22.557,    -0.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'3 ',1,   1,   9,    13.875,    -3.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'4 ',1,   1,   9,    11.706,     5.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'99',1,   1,   9,     3.786,    -0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'1 ',1,   1,   9,     9.027,    -4.321,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'3 ',1,   1,   9,     9.027,    -4.321,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'99',1,   1,   9,     1.035,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   1,   9,     2.168,     4.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'3 ',1,   1,   9,     2.168,     4.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'99',1,   1,   9,    10.448,    -6.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'1 ',1,   1,   9,    14.210,    -0.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'2 ',1,   1,   9,    -2.933,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'3 ',1,   1,   9,    16.039,    -2.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'1 ',1,   1,   9,    10.384,    -1.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'2 ',1,   1,   9,   -13.920,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'3 ',1,   1,   9,    24.866,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'4 ',1,   1,   9,     4.728,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'5 ',1,   1,   9,    13.646,     5.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'1 ',1,   1,   9,     8.423,    -2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'2 ',1,   1,   9,     8.423,    -2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'3 ',1,   1,   9,     8.423,    -2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3064,'1 ',1,   1,   9,     9.079,    -0.480,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3064,'2 ',1,   1,   9,     9.079,    -0.480,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3064,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'4 ',1,   1,   9,    18.644,    12.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'1 ',1,   1,   9,     3.276,    -4.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'2 ',1,   1,   9,     3.276,    -4.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'1 ',1,   1,   9,     6.548,    -2.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'2 ',1,   1,   9,     5.928,    -2.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'1 ',1,   1,   8,    -2.535,    -0.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'2 ',1,   1,   8,    -2.535,    -0.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'4 ',1,   1,   8,     6.972,    -2.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'99',1,   1,   8,    33.230,    -2.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'3 ',1,   1,   9,     1.561,    -0.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'4 ',1,   1,   9,     1.584,    -0.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'5 ',1,   1,   9,     7.888,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'6 ',1,   1,   9,     8.066,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3078,'7 ',1,   1,   9,     1.609,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'1 ',1,   1,   9,     9.074,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'2 ',1,   1,   9,     9.074,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'3 ',1,   1,   9,     9.074,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'4 ',1,   1,   9,     9.074,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'99',1,   1,   9,    33.594,    -3.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   1,   8,    17.746,   -14.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'2 ',1,   1,   8,    19.168,   -13.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'2 ',1,   1,   9,     8.898,    -1.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'5 ',1,   1,   9,     8.898,    -1.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'6 ',1,   1,   9,     8.898,    -1.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'99',1,   1,   9,    17.797,    -3.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'8 ',1,   1,   9,     8.341,    -8.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'99',1,   1,   9,     6.369,     7.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'1 ',1,   1,   9,     5.990,    -0.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'99',1,   1,   9,    21.244,    -7.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3120,'3 ',1,   1,   9,   -23.796,   -36.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3120,'99',1,   1,   9,    -0.615,    -2.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'1 ',1,   1,   9,     7.535,    -0.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'2 ',1,   1,   9,     2.969,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   1,   9,     7.213,     7.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'2 ',1,   1,   9,    29.015,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'3 ',1,   1,   9,     2.587,    -0.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'4 ',1,   1,   9,     4.420,   -15.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'1 ',1,   1,   9,     9.225,    -0.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'2 ',1,   1,   9,     9.225,    -0.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3129,'98',1,   1,   9,    21.301,    -8.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3131,'1 ',1,   1,   9,     9.765,    -1.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3131,'2 ',1,   1,   9,     9.704,    -1.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3131,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'1 ',1,   1,   9,    11.785,    -1.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'2 ',1,   1,   9,     2.809,    -0.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'3 ',1,   1,   9,     1.267,   -20.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   1,   9,     5.720,    -1.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   1,   9,    14.826,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'3 ',1,   1,   9,    15.521,    -1.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'4 ',1,   1,   9,     7.862,     6.565,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'2 ',1,   1,   9,    12.047,    -3.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'4 ',1,   1,   9,    24.484,    -0.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'99',1,   1,   9,    12.216,    -3.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'1 ',1,   1,   9,    12.011,    -4.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'2 ',1,   1,   9,    12.011,    -4.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'7 ',1,   1,   9,    12.011,    -4.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',1,   1,   9,    14.600,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'2 ',1,   1,   9,    18.755,    -2.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'3 ',1,   1,   9,    10.401,    -2.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'1 ',1,   1,   9,    22.449,    -2.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'2 ',1,   1,   9,     4.334,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'3 ',1,   1,   9,    20.152,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'1 ',1,   1,   9,     1.376,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'2 ',1,   1,   9,    -1.931,    -6.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'3 ',1,   1,   9,    13.734,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'9 ',1,   1,   9,    -5.778,    -0.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3153,'99',1,   1,   9,    13.898,    -1.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3156,'1 ',1,   1,   9,    14.328,    -1.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3156,'2 ',1,   1,   9,    10.677,    -1.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3156,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3158,'1 ',1,   1,   9,     6.085,    -6.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3158,'2 ',1,   1,   9,     2.781,    -4.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3158,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3158,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3160,'1 ',1,   1,   9,   -10.608,    -6.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3160,'2 ',1,   1,   9,    12.534,    -1.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3160,'3 ',1,   1,   9,     9.149,    -0.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3160,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3160,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3162,'1 ',1,   1,   9,     0.351,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3162,'2 ',1,   1,   9,     0.351,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3162,'3 ',1,   1,   9,     0.351,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3162,'4 ',1,   1,   9,     0.351,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3162,'99',1,   1,   9,     8.388,    -3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'2 ',1,   1,   9,    12.106,    -2.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'3 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'4 ',1,   1,   9,    12.106,    -2.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3166,'99',1,   1,   9,     5.821,    -1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3168,'1 ',1,   1,   9,     6.680,    -3.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3168,'2 ',1,   1,   9,     6.680,    -3.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3168,'3 ',1,   1,   9,     6.680,    -3.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3168,'4 ',1,   1,   9,     6.680,    -3.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3168,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3174,'1 ',1,   1,   9,     7.535,    -1.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3174,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3174,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3174,'88',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3174,'99',1,   1,   9,     4.468,    -0.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3175,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3177,'1 ',1,   1,   9,   -18.761,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3177,'2 ',1,   1,   9,     3.881,    -0.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3177,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3177,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3177,'99',1,   1,   9,     0.334,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3183,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3183,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'1 ',1,   1,   9,    13.934,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'2 ',1,   1,   9,     5.211,    -1.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'3 ',1,   1,   9,     2.365,     5.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3188,'99',1,   1,   9,    -1.532,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'1 ',1,   1,   9,    12.523,    -1.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'2 ',1,   1,   9,    12.523,    -1.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'3 ',1,   1,   9,     2.073,    -0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'4 ',1,   1,   9,     0.401,    -0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'5 ',1,   1,   9,    13.166,    -2.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3189,'99',1,   1,   9,     6.557,    -1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3193,'99',1,   1,   9,     2.344,    -0.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'1 ',1,   1,   9,    55.331,    -7.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'4 ',1,   1,   9,     9.902,    -1.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'5 ',1,   1,   9,     2.348,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'6 ',1,   1,   9,    14.492,    -1.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'8 ',1,   1,   9,     8.662,    -0.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3195,'99',1,   1,   9,    -3.092,    -1.247,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3203,'1 ',1,   1,   9,    16.193,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3204,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3204,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3204,'99',1,   1,   9,    28.579,    -6.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3207,'99',1,   1,   9,     1.321,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3211,'1 ',1,   1,   9,     8.333,   -80.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3211,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3212,'99',1,   1,   9,     8.143,    -3.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3214,'1 ',1,   1,   9,     2.703,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3214,'2 ',1,   1,   9,     2.703,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3214,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3215,'2 ',1,   1,   9,     2.304,     4.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3216,'1 ',1,   1,   9,     9.464,    -2.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3216,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3219,'1 ',1,   1,   9,     5.458,    -0.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3219,'2 ',1,   1,   9,     5.458,    -0.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3219,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3223,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3223,'5 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'1 ',1,   1,   9,    -0.766,    -0.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'2 ',1,   1,   9,     5.549,    -1.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'3 ',1,   1,   9,     5.871,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'4 ',1,   1,   9,     5.520,    -2.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3225,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'1 ',1,   1,   9,     4.904,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'3 ',1,   1,   9,     4.904,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'4 ',1,   1,   9,     4.904,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3228,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3230,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3231,'6 ',1,   1,   9,     8.709,    -1.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3231,'7 ',1,   1,   9,    10.788,    -2.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3231,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3231,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3231,'99',1,   1,   9,    37.154,   -15.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3233,'1 ',1,   1,   8,    57.039,   -14.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3234,'1 ',1,   1,   9,    -0.105,    -0.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3234,'2 ',1,   1,   9,    11.446,    -1.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3234,'3 ',1,   1,   9,     5.719,    -2.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3234,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3234,'99',1,   1,   9,     3.398,    -0.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3235,'99',1,   1,   8,    16.471,    -8.877,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'1 ',1,   1,   9,     8.842,    -2.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'2 ',1,   1,   9,     5.917,    -1.165,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'3 ',1,   1,   9,     0.243,    -0.121,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'4 ',1,   1,   9,     8.547,    -2.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'5 ',1,   1,   9,     8.068,    -1.908,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'6 ',1,   1,   9,     7.557,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'7 ',1,   1,   9,     7.300,    -0.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3237,'99',1,   1,   9,    11.802,    -3.222,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3240,'3 ',1,   1,   8,   -45.022,    32.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3240,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3240,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3243,'3 ',1,   1,   9,     1.109,    -1.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3243,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3247,'1 ',1,   1,   9,    -0.731,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3247,'2 ',1,   1,   9,    -0.731,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3248,'1 ',1,   1,   9,    -7.690,    -0.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3250,'1 ',1,   1,   9,     9.820,    -4.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3250,'2 ',1,   1,   9,     9.820,    -4.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3250,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3250,'99',1,   1,   9,    14.314,     7.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3252,'1 ',1,   1,   9,     0.874,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3252,'3 ',1,   1,   9,     0.874,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3252,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3252,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3261,'99',1,   1,   9,     2.192,    -0.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3262,'1 ',1,   1,   9,    14.939,    -0.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3262,'2 ',1,   1,   9,    14.939,    -0.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3262,'3 ',1,   1,   9,    14.939,    -0.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3262,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3267,'1 ',1,   1,   9,    -2.110,    82.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3267,'2 ',1,   1,   9,    -2.110,    82.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3267,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3267,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3269,'3 ',1,   1,   9,    19.051,    -1.538,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3270,'4 ',1,   1,   9,     5.751,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3270,'7 ',1,   1,   9,     6.478,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3270,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3280,'1 ',1,   1,   8,     5.607,     5.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3280,'2 ',1,   1,   8,     5.943,     5.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3280,'3 ',1,   1,   8,     5.725,     5.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3283,'99',1,   1,   9,    10.812,    -0.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3288,'1 ',1,   1,   9,    -1.720,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3288,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3288,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3295,'99',1,   1,   8,     4.498,    -4.895,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3308,'5 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3309,'10',1,   1,   9,     2.850,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3309,'2 ',1,   1,   9,    11.157,    -1.500,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3309,'3 ',1,   1,   9,    44.595,     2.699,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3309,'7 ',1,   1,   9,     8.821,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3309,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3309,'99',1,   1,   9,     5.888,    -1.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3311,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3314,'7 ',1,   1,   9,     7.440,    -9.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3315,'1 ',1,   1,   9,     4.945,    -0.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3315,'2 ',1,   1,   9,     4.945,    -0.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3315,'3 ',1,   1,   9,     4.945,    -0.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3315,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3315,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3318,'1 ',1,   1,   9,     0.240,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3318,'2 ',1,   1,   9,     0.240,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3321,'1 ',1,   1,   9,    22.476,    -2.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3321,'2 ',1,   1,   9,    22.476,    -2.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3321,'3 ',1,   1,   9,    22.476,    -2.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3321,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3321,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3324,'1 ',1,   1,   9,    11.716,     1.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3324,'2 ',1,   1,   9,     6.179,    -5.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3324,'3 ',1,   1,   9,     6.179,    -5.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3324,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3324,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3330,'1 ',1,   1,   9,    15.422,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3330,'2 ',1,   1,   9,     6.396,    -3.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3330,'3 ',1,   1,   9,     6.396,    -3.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3330,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3330,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3333,'4 ',1,   1,   9,     6.907,    -8.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3333,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3333,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3333,'88',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3333,'99',1,   1,   9,     2.877,    -0.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3337,'1 ',1,   1,   9,     6.000,    -1.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3337,'2 ',1,   1,   9,     6.000,    -1.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3337,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3337,'99',1,   1,   9,    17.761,    -3.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'1 ',1,   1,   9,     8.550,    -1.778,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'2 ',1,   1,   9,     5.003,    -2.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'3 ',1,   1,   9,    14.017,    -2.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'4 ',1,   1,   9,    -0.109,    -0.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3345,'99',1,   1,   9,     0.104,    -0.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3348,'2 ',1,   1,   8,    15.026,    -6.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3348,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3348,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3349,'2 ',1,   1,   8,     6.113,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3349,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3349,'99',1,   1,   8,    15.894,     2.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3351,'99',1,   1,   8,     2.605,    -1.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3359,'1 ',1,   1,   9,     9.401,     1.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3359,'6 ',1,   1,   9,     2.173,    -2.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3359,'7 ',1,   1,   9,     2.173,    -2.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3362,'1 ',1,   1,   9,     9.946,    -1.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3362,'2 ',1,   1,   9,     9.946,    -1.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3362,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3362,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3365,'99',1,   1,   8,     3.968,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3366,'1 ',1,   1,   8,     1.648,    -3.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3366,'3 ',1,   1,   8,     6.466,    -0.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3366,'4 ',1,   1,   8,     0.320,    -0.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3366,'99',1,   1,   8,    16.324,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3368,'99',1,   1,   8,    13.607,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3371,'1 ',1,   1,   8,    37.748,    -5.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3371,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'1 ',1,   1,   8,    10.076,     3.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'2 ',1,   1,   8,    -4.503,     6.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'3 ',1,   1,   8,     5.825,    -0.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'4 ',1,   1,   8,     3.371,     4.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3372,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3373,'1 ',1,   1,   8,     3.189,    -4.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3375,'99',1,   1,   9,     2.330,    -0.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3380,'3 ',1,   1,   8,     9.531,    -4.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3380,'4 ',1,   1,   8,     9.531,    -4.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3380,'5 ',1,   1,   8,     9.531,    -4.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3380,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3380,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3393,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3393,'99',1,   1,   8,    10.478,    -1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3402,'1 ',1,   1,   9,    12.722,    -1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3402,'2 ',1,   1,   9,    12.722,    -1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3402,'3 ',1,   1,   9,    12.722,    -1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3402,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3402,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'1 ',1,   1,   9,     6.236,    -1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'2 ',1,   1,   9,     0.247,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'3 ',1,   1,   9,     6.236,    -1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'4 ',1,   1,   9,     0.258,    -0.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'6 ',1,   1,   9,     6.236,    -1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'8 ',1,   1,   9,     6.236,    -1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3405,'99',1,   1,   9,     9.519,     1.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3407,'1 ',1,   1,   9,     7.632,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3407,'2 ',1,   1,   9,     7.632,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3407,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3407,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'1 ',1,   1,   9,     9.695,    -5.618,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'99',1,   1,   9,     5.731,    -1.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3423,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3423,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'6 ',1,   1,   9,    16.188,    -2.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'8 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'99',1,   1,   9,    29.742,    -5.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3430,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3432,'6 ',1,   1,   8,    -6.261,     2.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3436,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'3 ',1,   1,   9,     0.253,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'4 ',1,   1,   9,   -12.986,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'5 ',1,   1,   9,     7.874,    -0.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'6 ',1,   1,   9,     7.874,    -0.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'7 ',1,   1,   9,     7.874,    -0.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'9 ',1,   1,   9,     7.874,    -0.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3438,'99',1,   1,   9,     1.469,    -0.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3441,'2 ',1,   1,   8,    35.785,    33.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3441,'4 ',1,   1,   8,    16.460,    19.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3441,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3441,'98',1,   1,   8,     0.044,    -0.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3444,'5 ',1,   1,   8,    21.046,     6.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3444,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3444,'88',1,   1,   8,     4.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3444,'98',1,   1,   8,    10.477,   -16.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3445,'2 ',1,   1,   9,    13.220,    -2.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'1 ',1,   1,   8,    11.992,    -0.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'2 ',1,   1,   8,     8.077,    -2.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'3 ',1,   1,   8,     8.077,    -2.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'4 ',1,   1,   8,     8.077,    -2.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3447,'88',1,   1,   8,    11.415,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3450,'1 ',1,   1,   8,     3.920,    -1.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3450,'2 ',1,   1,   8,    11.709,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3450,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3450,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3457,'1 ',1,   1,   8,     6.934,    -8.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3457,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3457,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'1 ',1,   1,   9,    10.673,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'2 ',1,   1,   9,    10.673,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'3 ',1,   1,   9,    10.673,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3459,'99',1,   1,   9,     0.451,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3460,'3 ',1,   1,   9,     6.725,    -1.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3462,'1 ',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3462,'99',1,   1,   8,    19.456,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'1 ',1,   1,   9,    11.081,    -1.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'2 ',1,   1,   9,    11.768,    -2.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'3 ',1,   1,   9,    14.309,    -1.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'4 ',1,   1,   9,     1.011,    -1.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3465,'99',1,   1,   9,    -6.222,    -1.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3474,'5 ',1,   1,   9,    -1.654,    -2.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3481,'99',1,   1,   8,    35.549,   -14.126,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3489,'1 ',1,   1,   9,     2.836,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3489,'3 ',1,   1,   9,     2.836,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3489,'4 ',1,   1,   9,     2.467,     3.289,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3489,'5 ',1,   1,   9,     2.836,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3489,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3495,'99',1,   1,   9,     0.238,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3498,'2 ',1,   1,   9,     7.097,    -3.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3498,'3 ',1,   1,   9,    21.918,    -2.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3498,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3498,'99',1,   1,   9,     0.185,    -0.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'1 ',1,   1,   8,     0.746,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'5 ',1,   1,   8,     1.504,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'6 ',1,   1,   8,     1.404,    -0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'7 ',1,   1,   8,     2.859,    -0.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'8 ',1,   1,   8,     1.483,    -0.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3504,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3507,'1 ',1,   1,   8,    33.397,   -11.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3507,'2 ',1,   1,   8,    33.487,   -11.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3516,'4 ',1,   1,   8,     0.877,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3516,'6 ',1,   1,   8,     2.259,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3528,'1 ',1,   1,   8,    17.567,    -3.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3528,'2 ',1,   1,   8,    19.765,    -8.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3528,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3534,'4 ',1,   1,   8,     6.926,   -20.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3534,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3534,'99',1,   1,   8,     7.098,    -1.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3536,'1 ',1,   1,   8,     7.118,    -2.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3536,'2 ',1,   1,   8,     6.676,    -4.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3536,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3536,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3536,'99',1,   1,   8,     2.641,    -0.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3544,'1 ',1,   1,   8,     7.722,    -3.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3544,'6 ',1,   1,   8,     0.054,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3544,'7 ',1,   1,   8,     3.425,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3544,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3547,'2 ',1,   1,   8,    13.503,    -2.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3547,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3547,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3548,'1 ',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3553,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3554,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3754,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3840,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3910,'98',1,   1,   8,     0.126,    -0.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3939,'99',1,   1,   9,    11.795,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4000,'1 ',1,   1,  13,     1.740,    29.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4000,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4000,'85',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4000,'88',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4000,'98',1,   1,  13,     0.698,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'3 ',1,   1,  12,    12.143,    -7.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'4 ',1,   1,  12,     7.523,    -1.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'5 ',1,   1,  12,    15.323,    -2.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'6 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'1 ',1,   1,  12,     8.966,    -1.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'1 ',1,   1,  12,     9.336,     2.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'99',1,   1,  12,     2.383,    -1.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'1 ',1,   1,  14,    12.135,    -3.110,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'2 ',1,   1,  14,     6.272,    -3.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'3 ',1,   1,  14,    24.507,     7.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'99',1,   1,  14,     2.409,    -1.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'99',1,   1,  14,     4.611,    -2.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'1 ',1,   1,  12,     1.735,    -1.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'2 ',1,   1,  12,     4.507,    -3.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'99',1,   1,  12,    24.475,    -9.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'1 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'2 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'3 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4044,'99',1,   1,  16,   -16.277,     6.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'2 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'99',1,   1,  13,    13.804,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4047,'1 ',1,   1,  15,    14.483,    -7.080,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4047,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4047,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'3 ',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'6 ',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'99',1,   1,  14,     0.508,    -0.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'4 ',1,   1,  10,     4.046,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'99',1,   1,  10,    14.965,    -8.320,     0.000,     0.000,     0.000,     0.000,  28,1,0
  4061,'1 ',1,   1,  14,     7.218,    -3.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4061,'2 ',1,   1,  14,     6.463,    -5.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4061,'99',1,   1,  14,     4.576,    -2.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4065,'1 ',1,   1,  15,    16.186,    -7.546,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4065,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4065,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4065,'88',1,   1,  15,     4.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4067,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4069,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'1 ',1,   1,  14,    10.040,    -3.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'2 ',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'99',1,   1,  14,     1.765,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4073,'1 ',1,   1,  16,     8.188,    -2.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4073,'2 ',1,   1,  16,     8.594,    -1.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4073,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4073,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4073,'99',1,   1,  16,    11.080,    -2.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4076,'2 ',1,   1,  14,    12.036,    -7.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4076,'3 ',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4076,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'1 ',1,   1,  11,     8.370,    -4.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'2 ',1,   1,  11,     8.370,    -4.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'3 ',1,   1,  11,     4.439,    -1.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4080,'99',1,   1,  11,    -0.046,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4085,'4 ',1,   1,  15,    10.847,    -4.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4085,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'1 ',1,   1,  11,     1.891,    -2.812,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'2 ',1,   1,  11,     0.514,    -3.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'4 ',1,   1,  11,     5.537,    -2.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'99',1,   1,  12,    49.691,    -1.257,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4090,'1 ',1,   1,  12,    -1.289,     8.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4090,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4090,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4090,'99',1,   1,  12,    23.346,   -14.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'99',1,   1,  12,    32.996,     2.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'1 ',1,   1,  12,    29.863,   -17.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'2 ',1,   1,  12,    30.249,   -18.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'4 ',1,   1,  12,    19.333,    -5.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'99',1,   1,  12,     8.332,    -4.682,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4105,'1 ',1,   1,  14,    11.115,    -1.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4105,'2 ',1,   1,  14,    12.370,    -4.320,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4105,'4 ',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'1 ',1,   1,  14,     6.526,    -4.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'2 ',1,   1,  14,     9.633,    -4.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'3 ',1,   1,  14,     7.599,    -3.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'4 ',1,   1,  14,     9.750,    -2.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'99',1,   1,  14,     2.244,    -2.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4114,'99',1,   1,  12,    29.062,    -4.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'1 ',1,   1,  10,     8.793,    -2.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'2 ',1,   1,  10,     8.873,    -1.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'99',1,   1,  10,     3.496,    -0.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'2 ',1,   1,  10,    30.088,    -5.868,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'3 ',1,   1,  10,    25.272,    -8.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'4 ',1,   1,  10,    24.223,    -7.917,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'5 ',1,   1,  10,    10.448,    -0.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'6 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'99',1,   1,  10,    14.921,    -5.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'3 ',1,   1,  12,    37.325,    -3.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'4 ',1,   1,  12,    21.260,    -2.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'99',1,   1,  12,    20.563,    -1.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'4 ',1,   1,  12,    10.916,    -1.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'5 ',1,   1,  12,    14.115,    -4.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'6 ',1,   1,  12,     9.848,    -4.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'99',1,   1,  12,    16.989,    -9.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'2 ',1,   1,  12,     6.132,    -5.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'4 ',1,   1,  12,    21.263,    -7.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'99',1,   1,  12,    44.543,   -17.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4135,'6 ',1,   1,  12,     5.813,    -6.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4135,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4135,'99',1,   1,  12,    21.361,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'1 ',1,   1,  13,     4.358,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'2 ',1,   1,  13,     5.840,    -0.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4156,'1 ',1,   1,  10,    13.920,    -2.107,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4165,'1 ',1,   1,  12,     5.719,    -1.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4165,'2 ',1,   1,  12,    15.694,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'1 ',1,   1,  15,    14.449,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'2 ',1,   1,  15,     4.650,    -1.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'3 ',1,   1,  15,    10.114,     0.703,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4167,'4 ',1,   1,  15,    10.114,     0.703,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4167,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'99',1,   1,  15,     6.183,     6.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'1 ',1,   1,  11,     5.625,    -1.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'2 ',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'88',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'1 ',1,   1,  12,     9.460,    -1.693,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'2 ',1,   1,  12,    12.597,    -3.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'3 ',1,   1,  12,    12.537,    -2.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4182,'1 ',1,   1,  11,     3.813,    -1.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4183,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4183,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4200,'1 ',1,   1,  15,    10.572,    -5.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4200,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4200,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4200,'99',1,   1,  15,    10.087,    -3.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'2 ',1,   1,  13,    13.093,    -4.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'3 ',1,   1,  13,    -5.094,    -2.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'4 ',1,   1,  13,    12.502,    -3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'5 ',1,   1,  13,    -5.164,    -1.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'6 ',1,   1,  13,    13.826,    -1.356,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'88',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4201,'99',1,   1,  13,     3.585,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4204,'1 ',1,   1,  14,    -0.805,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4204,'2 ',1,   1,  14,    -0.805,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4204,'3 ',1,   1,  14,    -0.027,    -0.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4204,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4207,'1 ',1,   1,  11,     1.253,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4207,'2 ',1,   1,  11,    11.087,    -2.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4207,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4208,'1 ',1,   1,  16,    14.720,    -2.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4208,'2 ',1,   1,  16,     9.837,    -1.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4208,'3 ',1,   1,  16,    10.299,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4208,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4225,'2 ',1,   1,  12,     6.643,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4225,'3 ',1,   1,  12,     5.245,    -0.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4225,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  28,1,0
  4225,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  28,1,0
  4225,'99',1,   1,  12,    15.462,    -0.003,     0.000,     0.000,     0.000,     0.000,  28,1,0
  4230,'1 ',1,   1,  13,    18.522,    12.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4230,'2 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4230,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'1 ',1,   1,  14,    14.610,    -9.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'2 ',1,   1,  14,     0.610,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'3 ',1,   1,  14,     9.836,    -4.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'4 ',1,   1,  14,    11.977,    -4.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'5 ',1,   1,  14,     5.862,    -3.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4231,'99',1,   1,  14,     4.829,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4232,'1 ',1,   1,  16,     9.651,    -2.672,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4232,'2 ',1,   1,  16,    19.685,    -0.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4232,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4232,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'1 ',1,   1,  15,    10.520,    -3.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'3 ',1,   1,  15,    24.424,    -6.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'4 ',1,   1,  15,     9.027,    -2.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'6 ',1,   1,  15,    24.332,    -6.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4234,'99',1,   1,  15,     3.754,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'1 ',1,   1,  15,     4.208,     4.244,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'2 ',1,   1,  15,     7.995,     2.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'3 ',1,   1,  15,     3.635,    -1.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'4 ',1,   1,  15,     8.089,    -1.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4237,'99',1,   1,  15,    15.774,    -1.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4240,'1 ',1,   1,  15,     4.261,    -3.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4240,'2 ',1,   1,  15,     4.312,    -3.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4240,'3 ',1,   1,  15,    18.213,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4240,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4240,'99',1,   1,  15,    15.189,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4243,'1 ',1,   1,  16,    20.832,    -1.490,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4243,'2 ',1,   1,  16,    16.130,    -6.963,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4243,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4243,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4243,'99',1,   1,  16,    -2.881,     9.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4244,'1 ',1,   1,  16,    13.225,    -6.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4244,'2 ',1,   1,  16,    22.070,    -9.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4246,'4 ',1,   1,  16,     0.315,    -0.479,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4246,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4246,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4259,'1 ',1,   1,  15,   -12.798,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4259,'2 ',1,   1,  15,   -12.798,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4259,'3 ',1,   1,  15,    38.525,   -20.977,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4259,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4259,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4259,'99',1,   1,  15,     0.787,    -1.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'1 ',1,   1,  15,    18.249,    -1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'2 ',1,   1,  15,    20.660,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'3 ',1,   1,  15,    13.834,    -9.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'4 ',1,   1,  15,    19.018,    -4.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4261,'99',1,   1,  15,     0.526,    -0.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4264,'1 ',1,   1,  15,    10.528,    -5.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4264,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4264,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4267,'1 ',1,   1,  15,    13.257,    -5.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4267,'2 ',1,   1,  15,    13.024,    -4.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4267,'3 ',1,   1,  15,    15.537,    -8.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4267,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4267,'99',1,   1,  15,     7.541,    -3.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'2 ',1,   1,  16,     2.718,    -0.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'3 ',1,   1,  16,    -2.950,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'4 ',1,   1,  16,     6.017,    -1.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'88',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4273,'99',1,   1,  16,    17.434,    -2.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4275,'1 ',1,   1,  16,     6.923,     1.629,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4275,'2 ',1,   1,  16,     6.768,     1.368,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4276,'1 ',1,   1,  15,     5.061,    -2.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'2 ',1,   1,  15,     4.663,    -1.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'3 ',1,   1,  15,     9.457,    -1.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'4 ',1,   1,  15,    17.077,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4276,'99',1,   1,  15,     6.458,    -0.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4285,'3 ',1,   1,  15,     0.852,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4285,'4 ',1,   1,  15,     0.852,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4285,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4285,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4293,'2 ',1,   1,  15,    14.114,    -5.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4293,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4294,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4294,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4294,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'1 ',1,   1,  16,    14.649,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'2 ',1,   1,  16,    13.854,    -0.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'3 ',1,   1,  16,    11.779,    -1.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'4 ',1,   1,  16,    10.935,    -2.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'5 ',1,   1,  16,    11.886,    -2.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4295,'99',1,   1,  16,    -0.055,    -0.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4300,'1 ',1,   1,  15,     6.578,    -1.062,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4300,'2 ',1,   1,  15,     7.216,    -2.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4300,'3 ',1,   1,  15,     7.060,    -3.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4300,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4300,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4301,'1 ',1,   1,  14,    10.063,    -1.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4301,'2 ',1,   1,  14,     2.754,    -0.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4301,'3 ',1,   1,  14,     5.835,    -1.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4306,'1 ',1,   1,  15,    20.707,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4306,'2 ',1,   1,  15,    20.432,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4306,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4306,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4308,'1 ',1,   1,  14,     3.331,    -0.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4308,'2 ',1,   1,  14,     2.951,    -0.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4308,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4308,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4309,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4309,'99',1,   1,  15,     5.879,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4312,'1 ',1,   1,  15,    18.253,     7.034,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4312,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4312,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4314,'99',1,   1,  16,    49.484,     9.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4315,'2 ',1,   1,  15,    13.658,    -1.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4315,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4315,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4315,'99',1,   1,  15,     3.164,    -0.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4316,'99',1,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4317,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4319,'2 ',1,   1,  16,    -1.434,    -5.091,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4320,'99',1,   1,  16,    -0.768,     2.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4322,'99',1,   1,  14,    11.141,    -0.397,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4323,'1 ',1,   1,  14,     3.960,    -3.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4323,'2 ',1,   1,  14,     4.902,    -3.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4323,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4323,'99',1,   1,  14,    -0.064,    -0.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4324,'4 ',1,   1,  15,    20.080,   -14.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4325,'99',1,   1,  14,     7.686,    -2.756,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'1 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'3 ',1,   1,  15,    -2.854,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'4 ',1,   1,  15,    -2.396,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4327,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4330,'1 ',1,   1,  15,   -15.436,    -3.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4330,'2 ',1,   1,  15,    24.328,    -0.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4330,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4330,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'2 ',1,   1,  15,    12.314,    -2.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'3 ',1,   1,  15,    17.895,    -1.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'4 ',1,   1,  15,     6.992,    -0.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'5 ',1,   1,  15,     5.925,    -1.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4336,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4339,'1 ',1,   1,  14,     4.989,    -2.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4339,'2 ',1,   1,  14,     6.679,    -1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4339,'87',1,   1,  14,    25.113,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4344,'99',1,   1,  14,    13.115,    -1.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4347,'99',1,   1,  14,     9.351,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4357,'1 ',1,   1,  15,    10.514,    -5.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4357,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4357,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4372,'1 ',1,   1,  14,     7.849,    -4.877,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4372,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4378,'1 ',1,   1,  15,    12.395,    -4.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4378,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4378,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4409,'1 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4409,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4410,'1 ',1,   1,  15,     4.051,     2.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4410,'2 ',1,   1,  15,    24.460,    -2.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4410,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4411,'6 ',1,   1,  16,    21.729,    -4.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4411,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4411,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4411,'99',1,   1,  16,    -6.672,     2.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4414,'99',1,   1,  14,    -3.209,    -0.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4417,'1 ',1,   1,  15,     9.715,    -8.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4417,'2 ',1,   1,  15,     9.715,    -8.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4417,'3 ',1,   1,  15,    11.175,    -4.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4417,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4417,'99',1,   1,  15,    18.150,    -5.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'2 ',1,   1,  16,    11.467,     5.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'3 ',1,   1,  16,    22.665,    -3.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'4 ',1,   1,  16,    23.828,   -18.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4423,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4424,'1 ',1,   1,  16,     1.494,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4424,'2 ',1,   1,  16,     1.494,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4424,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4424,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4425,'1 ',1,   1,  16,     3.135,    -0.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4425,'3 ',1,   1,  16,    11.614,     5.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4425,'4 ',1,   1,  16,    11.436,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4425,'5 ',1,   1,  16,    26.392,     5.916,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4425,'6 ',1,   1,  16,    26.245,     6.079,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4425,'88',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4435,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4435,'99',1,   1,  15,    11.331,    -7.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4437,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4438,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4438,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4439,'99',1,   1,  14,     1.914,    -0.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'1 ',1,   1,  14,     4.149,    -1.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'2 ',1,   1,  14,    10.155,    -2.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'87',1,   1,  14,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4441,'99',1,   1,  14,    -0.521,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4442,'1 ',1,   1,  15,    11.432,    -2.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4442,'2 ',1,   1,  15,    15.021,    -3.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4442,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4442,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4442,'99',1,   1,  15,    10.371,    -0.902,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4444,'3 ',1,   1,  15,    -0.523,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4444,'99',1,   1,  15,     0.584,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4446,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4446,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4447,'1 ',1,   1,  15,    19.040,    -5.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4447,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4449,'1 ',1,   1,  16,   -32.503,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4449,'2 ',1,   1,  16,    11.224,     2.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4449,'3 ',1,   1,  16,     7.143,    -0.730,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4449,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4449,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'1 ',1,   1,  16,    14.218,    -9.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'2 ',1,   1,  16,    12.305,    -2.731,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'3 ',1,   1,  16,     3.079,    -6.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4453,'99',1,   1,  16,     5.460,    -0.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4459,'1 ',1,   1,  15,    13.833,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4459,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4460,'1 ',1,   1,  14,     8.475,     2.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4460,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4460,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4462,'5 ',1,   1,  15,    15.017,    -1.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4462,'6 ',1,   1,  15,    21.194,    -1.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4462,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4462,'99',1,   1,  15,    50.742,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4463,'1 ',1,   1,  15,     9.693,    -4.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4463,'2 ',1,   1,  15,     4.495,    -0.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4463,'3 ',1,   1,  15,    12.443,    -1.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4463,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4465,'1 ',1,   1,  14,     4.012,    -2.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4465,'2 ',1,   1,  14,     8.456,    -2.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4465,'3 ',1,   1,  14,   -20.936,    -3.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4465,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4465,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4471,'1 ',1,   1,  14,     2.031,    -1.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4471,'2 ',1,   1,  14,     2.031,    -1.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4471,'3 ',1,   1,  14,     2.031,    -1.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4471,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4471,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4476,'2 ',1,   1,  16,     8.865,    -1.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4479,'1 ',1,   1,  14,     0.132,    -7.438,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4479,'2 ',1,   1,  14,     0.131,    -7.443,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4480,'99',1,   1,  18,     0.861,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4483,'1 ',1,   1,  16,    22.717,    -2.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4483,'2 ',1,   1,  16,    22.717,    -2.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4483,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4483,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4483,'99',1,   1,  16,     9.445,    -0.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4486,'1 ',1,   1,  15,    21.253,    -4.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4486,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4486,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4488,'1 ',1,   1,  13,     5.600,    -3.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4488,'2 ',1,   1,  13,     5.600,    -3.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4488,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4491,'1 ',1,   1,  16,     0.526,    -4.065,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4491,'99',1,   1,  16,     5.098,    -2.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4495,'1 ',1,   1,  15,    10.452,    -1.193,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4495,'2 ',1,   1,  15,    13.631,    -5.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4495,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4495,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4498,'2 ',1,   1,  15,     9.696,     0.559,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4498,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4498,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4498,'99',1,   1,  15,     9.596,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'1 ',1,   1,  14,     4.302,    -1.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'2 ',1,   1,  14,     2.559,    -1.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'4 ',1,   1,  14,   -50.759,     9.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'5 ',1,   1,  14,     0.559,    -2.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'88',1,   1,  14,     4.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4501,'99',1,   1,  14,     0.550,    -0.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4502,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4502,'88',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4503,'1 ',1,   1,  15,     9.335,    -2.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4503,'2 ',1,   1,  15,     8.749,    -3.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4503,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4503,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4503,'99',1,   1,  15,    14.909,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4509,'1 ',1,   1,  16,     6.212,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4509,'2 ',1,   1,  16,     3.010,    -1.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4509,'3 ',1,   1,  16,    -3.302,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4509,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4509,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'1 ',1,   1,  15,    15.911,    -4.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'2 ',1,   1,  15,    15.911,    -4.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'3 ',1,   1,  15,    14.656,    -3.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'4 ',1,   1,  15,     1.038,    -0.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4510,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4511,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4512,'1 ',1,   1,  15,    11.366,    -4.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4512,'2 ',1,   1,  15,    11.512,    -3.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4512,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4512,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4513,'1 ',1,   1,  14,     8.742,    10.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4513,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4513,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4513,'88',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4513,'99',1,   1,  14,    -5.733,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4514,'1 ',1,   1,  16,     4.794,    -0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4514,'2 ',1,   1,  16,     4.794,    -0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4514,'3 ',1,   1,  16,     4.794,    -0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4514,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4517,'88',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4519,'1 ',1,   1,  15,    13.553,    -0.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4519,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4521,'87',1,   1,  14,    11.415,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'1 ',1,   1,  15,    18.953,    -4.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'3 ',1,   1,  15,    34.880,    -4.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'4 ',1,   1,  15,    26.782,   -12.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4522,'99',1,   1,  15,     2.803,    -0.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4523,'1 ',1,   1,  14,   -37.692,    -8.630,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4523,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4523,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4523,'88',1,   1,  14,    26.255,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4523,'99',1,   1,  14,     2.293,    -1.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4525,'1 ',1,   1,  15,    -3.285,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4525,'2 ',1,   1,  15,    -3.285,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4525,'3 ',1,   1,  15,     9.629,    -3.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4525,'4 ',1,   1,  15,    10.584,    -4.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4525,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4526,'1 ',1,   1,  15,   -13.759,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4526,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4526,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4526,'99',1,   1,  15,    36.059,     9.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'2 ',1,   1,  15,     6.356,    -1.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'3 ',1,   1,  15,    16.894,    -5.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'4 ',1,   1,  15,    17.200,     3.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'5 ',1,   1,  15,   -14.324,    -3.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'6 ',1,   1,  15,    27.838,    -5.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'7 ',1,   1,  15,    12.109,    -6.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4528,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4530,'1 ',1,   1,  16,     8.590,    -2.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4530,'2 ',1,   1,  16,    11.117,    -2.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4530,'3 ',1,   1,  16,    13.294,    -3.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4530,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4534,'1 ',1,   1,  16,    32.802,    -4.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4534,'2 ',1,   1,  16,    35.424,    -3.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4534,'3 ',1,   1,  16,    33.613,    -5.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4534,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4534,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'2 ',1,   1,  15,    -1.678,     2.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'3 ',1,   1,  15,    12.537,    -3.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'4 ',1,   1,  15,    10.604,    -3.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'5 ',1,   1,  15,    14.361,    -1.997,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'6 ',1,   1,  15,     7.924,    -2.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4537,'99',1,   1,  15,    18.417,    -5.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4538,'1 ',1,   1,  15,     2.095,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4538,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4538,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4541,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4541,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4541,'99',1,   1,  16,    -0.211,    -0.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4543,'1 ',1,   1,  15,    10.720,    -3.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4543,'2 ',1,   1,  15,    13.929,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4543,'3 ',1,   1,  15,     6.840,    -1.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4543,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4543,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4544,'3 ',1,   1,  16,   -12.958,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4547,'3 ',1,   1,  13,    24.397,    -1.849,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4582,'1 ',1,   1,  15,    10.925,    -3.255,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4582,'2 ',1,   1,  15,    14.318,    -4.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4582,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4582,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4582,'99',1,   1,  15,    14.313,    -7.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4585,'1 ',1,   1,  15,    11.331,    -1.793,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4585,'2 ',1,   1,  15,    11.498,    -5.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4585,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4587,'1 ',1,   1,  16,     1.352,    -2.013,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4587,'2 ',1,   1,  16,     2.071,    -1.746,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4587,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4587,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4587,'99',1,   1,  16,     1.075,    -0.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4588,'1 ',1,   1,  15,     6.685,    -6.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4588,'2 ',1,   1,  15,    18.920,   -14.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4588,'3 ',1,   1,  15,    18.598,   -13.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4588,'4 ',1,   1,  15,    13.870,   -18.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4588,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4591,'1 ',1,   1,  15,    -1.123,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4591,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4591,'99',1,   1,  15,     7.821,     1.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4603,'1 ',1,   1,  11,     5.076,    -1.898,     0.000,     0.000,     0.000,     0.000,   1,0,0
  4603,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4603,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4607,'1 ',1,   1,  15,    22.298,     7.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4607,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4607,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4607,'99',1,   1,  15,     2.374,    -0.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4609,'1 ',1,   1,  15,    19.694,   -10.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4609,'2 ',1,   1,  15,    19.156,    -9.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4609,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4609,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4609,'99',1,   1,  15,     4.875,    -2.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'1 ',1,   1,  15,    17.622,    -3.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'2 ',1,   1,  15,    13.280,    -6.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'88',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4615,'99',1,   1,  15,     6.459,    -0.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4618,'1 ',1,   1,  15,    14.755,    -1.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4618,'2 ',1,   1,  15,    14.039,    -1.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4618,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4618,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'1 ',1,   1,  15,     7.256,     4.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'2 ',1,   1,  15,     7.174,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'3 ',1,   1,  15,    13.125,    -1.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'5 ',1,   1,  15,     9.868,    -1.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4624,'99',1,   1,  15,     3.739,    -0.353,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'3 ',1,   1,  15,    12.363,    -4.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'4 ',1,   1,  15,    12.363,    -4.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'5 ',1,   1,  15,    12.363,    -4.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4627,'99',1,   1,  15,    38.845,   -15.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4628,'1 ',1,   1,  16,     4.194,    -2.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4628,'2 ',1,   1,  16,     7.427,    -3.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4628,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5001,'1 ',1,   1,  17,    11.172,    -0.247,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5001,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5001,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5002,'1 ',1,   1,  18,     4.985,    -0.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5002,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5002,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'1 ',1,   1,  17,   -19.468,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'2 ',1,   1,  17,    19.524,     3.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'99',1,   1,  17,     0.151,    -0.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'3 ',1,   1,  17,     2.711,    -1.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'4 ',1,   1,  17,     2.692,    -1.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'99',1,   1,  17,    20.095,    -8.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'1 ',1,   1,  18,    26.702,    -3.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'99',1,   1,  18,     3.640,    -0.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'1 ',1,   1,  18,    22.538,    -5.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'2 ',1,   1,  18,    22.538,    -5.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'3 ',1,   1,  18,    22.538,    -5.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'99',1,   1,  18,     1.400,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'1 ',1,   1,  18,     6.858,    -2.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5015,'1 ',1,   1,  17,    -2.480,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5015,'2 ',1,   1,  17,    26.654,    -5.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5015,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5015,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'1 ',1,   1,  18,     6.726,    -1.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'2 ',1,   1,  18,     3.601,    -3.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'3 ',1,   1,  18,     3.601,    -3.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'1 ',1,   1,  18,     1.262,    -1.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'2 ',1,   1,  18,   -12.780,    -3.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'3 ',1,   1,  18,    16.770,    -1.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'5 ',1,   1,  18,    16.770,    -1.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5018,'99',1,   1,  18,     1.843,    -0.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'2 ',1,   1,  18,    21.312,    -2.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'4 ',1,   1,  18,    21.312,    -2.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5021,'99',1,   1,  18,     1.470,    -0.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5022,'2 ',1,   1,  18,    16.272,     5.781,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5022,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'1 ',1,   1,  17,    10.431,    -0.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5033,'1 ',1,   1,  17,    10.659,    -1.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5033,'2 ',1,   1,  17,     0.491,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5033,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5035,'1 ',1,   1,  18,    11.478,     3.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5035,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5035,'99',1,   1,  18,    -4.289,    -0.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5039,'1 ',1,   1,  17,    14.034,    -4.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5039,'2 ',1,   1,  17,    14.856,    -4.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5039,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5039,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5042,'1 ',1,   1,  11,    32.112,    -6.670,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5042,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5042,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'1 ',1,   1,  18,     7.949,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'2 ',1,   1,  18,    -0.626,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'3 ',1,   1,  18,    -2.795,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'1 ',1,   1,  17,     9.959,     3.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'2 ',1,   1,  17,     4.594,     3.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'3 ',1,   1,  17,    25.185,    -6.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'4 ',1,   1,  17,    16.055,    -8.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'88',1,   1,  17,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5057,'1 ',1,   1,  17,    17.672,    -1.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5057,'2 ',1,   1,  17,    17.589,    -1.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5057,'3 ',1,   1,  17,    17.602,    -1.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5057,'5 ',1,   1,  17,   -25.481,     7.548,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5057,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5057,'99',1,   1,  17,    14.214,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'1 ',1,   1,  17,    29.638,     5.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'2 ',1,   1,  17,    29.638,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'3 ',1,   1,  17,    18.751,   -10.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'4 ',1,   1,  17,     1.263,    -3.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5063,'99',1,   1,  17,     5.718,    -4.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'1 ',1,   1,  18,     8.574,    -2.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'2 ',1,   1,  18,     8.574,    -2.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'3 ',1,   1,  18,     8.574,    -2.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'4 ',1,   1,  18,     8.574,    -2.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5069,'99',1,   1,  18,   -15.558,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5078,'99',1,   1,  17,     5.474,    -0.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'1 ',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'2 ',1,   1,  18,     9.604,     5.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'99',1,   1,  18,    -8.583,    -0.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'1 ',1,   1,  17,    23.120,    -9.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'2 ',1,   1,  17,    23.120,    -9.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'3 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'4 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'5 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'99',1,   1,  17,     9.671,    -1.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5088,'99',1,   1,  11,     8.579,    -4.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'1 ',1,   1,  18,     3.943,    -0.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'2 ',1,   1,  18,     0.414,    -1.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'3 ',1,   1,  18,     6.447,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'99',1,   1,  18,     1.435,    -0.419,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'1 ',1,   1,  18,     3.472,    -0.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'2 ',1,   1,  18,     3.472,    -0.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'3 ',1,   1,  18,     3.472,    -0.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'4 ',1,   1,  18,     3.472,    -0.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'1 ',1,   1,  18,     6.948,    -6.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'2 ',1,   1,  18,     6.948,    -6.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'3 ',1,   1,  18,    11.364,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'4 ',1,   1,  18,    11.269,     4.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'5 ',1,   1,  18,     0.223,    -0.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'99',1,   1,  18,    -2.013,    -0.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'1 ',1,   1,  18,    -8.066,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'2 ',1,   1,  18,    -9.925,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'3 ',1,   1,  18,     4.995,    -1.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
