0,   100.00, 33, 1, 1, 50.00     / PSS(R)E 33 RAW created by rawd33  WED, APR 03 2024  15:07
  5099,'4 ',1,   1,  18,    16.620,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5102,'3 ',1,   1,  18,    11.806,    -9.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5102,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5102,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5102,'9 ',1,   1,  18,    10.096,    -6.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5106,'1 ',1,   1,  17,   -18.193,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5106,'99',1,   1,  17,    14.549,    -2.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'1 ',1,   1,  17,     9.324,    -3.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'2 ',1,   1,  17,     9.362,    -3.439,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'3 ',1,   1,  17,    10.576,    -1.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'4 ',1,   1,  17,     0.132,    -0.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'7 ',1,   1,  17,     4.125,    -0.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'1 ',1,   1,  17,    -8.792,     4.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'1 ',1,   1,  18,    16.405,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'2 ',1,   1,  18,    16.405,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'99',1,   1,  18,    -1.273,    -3.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'1 ',1,   1,  17,    10.274,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'2 ',1,   1,  17,    10.274,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'1 ',1,   1,  18,     1.220,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'2 ',1,   1,  18,    -8.488,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'99',1,   1,  18,     0.639,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'1 ',1,   1,  11,    12.384,    -7.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'2 ',1,   1,  11,     4.499,    -0.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'3 ',1,   1,  11,    19.545,    -4.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'4 ',1,   1,  11,     2.445,    -1.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'85',1,   1,  11,    21.749,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5120,'99',1,   1,  11,    -0.376,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'1 ',1,   1,  18,     7.314,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'2 ',1,   1,  18,     7.314,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'1 ',1,   1,  18,    20.529,    -2.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'2 ',1,   1,  18,    14.958,    -8.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'5 ',1,   1,  18,    20.805,    -2.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5123,'99',1,   1,  18,     0.209,    -0.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5124,'1 ',1,   1,  18,     2.799,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5125,'99',1,   1,  18,   -16.757,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'1 ',1,   1,  18,    32.101,    -4.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'1 ',1,   1,  18,    14.492,    -3.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'2 ',1,   1,  18,    14.492,    -3.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'3 ',1,   1,  18,    14.492,    -3.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'4 ',1,   1,  18,    14.492,    -3.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'99',1,   1,  18,    -3.028,    -2.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'1 ',1,   1,  18,     9.709,    -5.465,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5136,'85',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'2 ',1,   1,  18,     5.537,    -3.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'3 ',1,   1,  18,     5.537,    -3.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'99',1,   1,  18,   -12.809,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'1 ',1,   1,  18,     6.519,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'2 ',1,   1,  18,     0.811,    -0.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'99',1,   1,  18,    -4.944,    -1.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'1 ',1,   1,  17,     5.663,     5.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'99',1,   1,  17,     3.264,    -0.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'1 ',1,   1,  17,     7.548,     3.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'1 ',1,   1,  18,     7.353,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'2 ',1,   1,  18,     7.353,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'1 ',1,   1,  17,    11.456,    -1.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'2 ',1,   1,  17,    11.717,    -4.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'3 ',1,   1,  17,     0.875,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'99',1,   1,  17,    27.264,     8.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'1 ',1,   1,  18,     0.908,     0.553,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5158,'2 ',1,   1,  18,     0.908,     0.553,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5158,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'1 ',1,   1,  17,     8.419,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'2 ',1,   1,  17,     8.835,    -0.942,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'3 ',1,   1,  13,     3.760,     4.469,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5161,'4 ',1,   1,  13,    16.042,     0.888,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5161,'5 ',1,   1,  13,     6.364,    -7.531,     0.000,     0.000,     0.000,     0.000,   1,0,0
  5164,'1 ',1,   1,  17,    -9.477,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5164,'2 ',1,   1,  17,    -9.477,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5164,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5164,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'1 ',1,   1,  18,     3.940,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'2 ',1,   1,  18,     3.940,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'99',1,   1,  18,     2.265,    -0.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'1 ',1,   1,  17,     7.655,    -3.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'2 ',1,   1,  17,     7.655,    -3.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'99',1,   1,  17,    10.712,    -0.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'1 ',1,   1,  17,    14.277,    -7.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'2 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'1 ',1,   1,  17,     1.542,    -0.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'2 ',1,   1,  17,     1.542,    -0.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'3 ',1,   1,  18,     2.492,    -1.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'99',1,   1,  18,    -3.456,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'1 ',1,   1,  11,     4.588,    -0.901,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'2 ',1,   1,  11,     2.972,    -2.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'99',1,   1,  11,     4.412,    -2.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'1 ',1,   1,  17,     5.576,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'2 ',1,   1,  17,     5.092,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'3 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'99',1,   1,  17,     0.205,    -0.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'1 ',1,   1,  18,    12.777,    -1.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'2 ',1,   1,  18,     0.529,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'3 ',1,   1,  18,     6.428,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'2 ',1,   1,  11,     4.805,    -2.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5179,'1 ',1,   1,  18,     6.825,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5179,'2 ',1,   1,  18,     6.825,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'1 ',1,   1,  18,    -2.108,    -1.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'3 ',1,   1,  18,    27.925,    -3.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'4 ',1,   1,  18,    29.766,    -2.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'5 ',1,   1,  18,    33.035,     4.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'99',1,   1,  18,     7.868,    -2.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'1 ',1,   1,  18,    12.816,     6.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'1 ',1,   1,  18,     9.778,    -2.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'2 ',1,   1,  18,     9.572,    -1.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'1 ',1,   1,  18,     7.298,    -1.384,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'2 ',1,   1,  18,     7.353,    -3.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5197,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5198,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5236,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5236,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'1 ',1,   1,  17,    79.099,   -53.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'88',1,   1,  17,     6.849,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5884,'99',1,   1,  17,    44.132,   -12.164,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11001,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11005,'1 ',1,   1,   1,    44.625,    39.388,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11005,'2 ',1,   1,   1,     9.625,     9.388,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11005,'3 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11006,'88',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11007,'1 ',1,   1,  10,    -2.619,    -3.486,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11007,'2 ',1,   1,  10,    -2.619,    -3.344,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11019,'1 ',1,   1,  10,     5.912,     2.335,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11019,'2 ',1,   1,  10,     5.912,     2.335,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11037,'1 ',1,   1,  10,    -4.475,    -4.487,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11037,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 11055,'86',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11073,'3 ',1,   1,   4,     7.669,    -5.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11073,'84',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11080,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11080,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11998,'1 ',0,   2,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,9999,1,0
 11999,'99',1,   2,   2,   319.337,    99.223,     0.000,     0.000,     0.000,     0.000,9999,1,0
 12013,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12015,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12028,'2 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12029,'1 ',1,   1,  10,     1.304,    -6.657,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12029,'2 ',1,   1,  10,     1.282,    -6.369,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12040,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12040,'2 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12059,'88',1,   1,  10,    28.538,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12068,'1 ',1,   1,  10,    -2.043,    -3.771,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12068,'2 ',1,   1,  10,    -2.293,    -3.066,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12077,'1 ',1,   1,  10,    -0.903,    -2.008,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12077,'2 ',1,   1,  10,    -0.903,    -2.008,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12084,'1 ',1,   1,  10,    -1.493,    -5.984,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12084,'2 ',1,   1,  10,    -1.493,    -5.984,     0.000,     0.000,     0.000,     0.000,   1,0,0
 12084,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12998,'99',1,   2,  10, -1077.247,   240.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12999,'99',1,   2,   5,   314.594,     5.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13000,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13005,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13012,'1 ',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13012,'2 ',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13012,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13015,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13017,'1 ',1,   1,   9,    -1.399,    -4.092,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13017,'2 ',1,   1,   9,    -1.486,    -4.361,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13017,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13017,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13029,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13029,'2 ',1,   1,  10,    -1.184,    -4.829,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13029,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13029,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13034,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13036,'1 ',1,   1,   8,     1.051,    -4.812,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13036,'2 ',1,   1,   8,     0.797,    -4.441,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13045,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13056,'1 ',1,   1,   8,     3.480,    -3.323,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13056,'2 ',1,   1,   8,     3.480,    -3.378,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13063,'1 ',1,   1,   8,    -2.040,    -4.745,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13063,'2 ',1,   1,   8,    -1.969,    -5.883,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13070,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 13070,'88',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13995,'99',1,   2,   9,  -163.617,  -266.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13996,'99',1,   2,   9,  -163.617,  -266.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13998,'99',1,   2,   9,  -107.944,   116.693,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14001,'1 ',1,   1,  12,     0.849,    -2.608,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14001,'2 ',1,   1,  12,     0.822,    -2.703,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14002,'1 ',1,   1,  14,     1.317,    -9.761,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14002,'2 ',1,   1,  14,     1.111,    -7.761,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14002,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14004,'1 ',1,   1,  14,     0.594,    -3.843,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14004,'2 ',1,   1,  14,    -1.020,    -3.868,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14004,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14004,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14005,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14007,'1 ',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14007,'2 ',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14010,'85',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14011,'1 ',1,   1,  15,     1.416,    -2.001,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14013,'1 ',1,   1,  14,    -1.778,    -2.492,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14014,'2 ',1,   1,  15,     0.840,     5.260,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14015,'1 ',1,   1,  15,     2.070,    -2.849,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14021,'1 ',1,   1,  14,     1.965,    -2.942,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14021,'2 ',1,   1,  14,     1.965,    -2.942,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14021,'88',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14025,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14027,'1 ',1,   1,  11,    -1.444,   -27.388,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14027,'2 ',1,   1,  11,    -1.444,   -29.001,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14044,'99',1,   1,  15,    51.000,    12.956,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14045,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14046,'99',1,   1,  15,    51.000,    12.586,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14053,'1 ',1,   1,  14,    -2.548,    -5.057,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14053,'2 ',1,   1,  14,    -3.132,    -5.330,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14053,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14053,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14055,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14056,'1 ',1,   1,  14,     1.454,    -7.826,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14056,'2 ',1,   1,  14,     1.337,    -7.659,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14057,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14059,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14065,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14071,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14071,'2 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14071,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14072,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14072,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14078,'1 ',1,   1,  14,     0.907,    -2.811,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14078,'2 ',1,   1,  14,     0.930,    -1.590,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14078,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14078,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14079,'1 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14079,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14090,'88',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14095,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14095,'88',1,   1,  14,     9.132,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14096,'99',1,   1,  15,     3.362,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14097,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14097,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14100,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'1 ',1,   1,  10,    -0.695,    -1.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'2 ',1,   1,  10,    -0.955,    -1.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14107,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14109,'1 ',1,   1,  12,     2.902,    -1.016,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14109,'2 ',1,   1,  12,    -0.750,     2.491,     0.000,     0.000,     0.000,     0.000,   1,0,0
 14999,'99',1,   2,  11,    59.797,   -59.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15001,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15006,'1 ',1,   1,  18,     1.420,    -5.646,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15006,'2 ',1,   1,  18,     1.420,    -5.646,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15007,'1 ',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15011,'1 ',1,   1,  18,     2.360,    -4.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15011,'2 ',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15020,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15020,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15027,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15029,'1 ',1,   1,  11,    64.601,    -9.105,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15035,'1 ',1,   1,  18,     1.238,    -4.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15035,'2 ',1,   1,  18,     1.034,    -4.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15035,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15039,'1 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15039,'2 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15120,'1 ',1,   1,  11,    -0.984,    -4.641,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15120,'2 ',1,   1,  11,    -0.889,    -4.522,     0.000,     0.000,     0.000,     0.000,   1,0,0
 15996,'99',1,   2,  17,  -285.458,    60.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15997,'99',1,   2,  17,   441.814,   -48.193,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15998,'99',1,   2,  11,  -205.419,   -16.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15999,'99',1,   2,  17,   116.553,   -80.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18195,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 18196,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 18197,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 18198,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21003,'5 ',1,   1,   2,    15.248,    -1.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21003,'6 ',1,   1,   2,    28.886,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21005,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21005,'2 ',1,   1,   2,    -3.570,    -0.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21009,'1 ',1,   1,   4,     2.359,    -2.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21011,'1 ',1,   1,   2,     0.295,    -0.958,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21011,'2 ',1,   1,   2,     0.295,    -0.958,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21012,'1 ',1,   1,   1,     0.847,    -0.821,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21012,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21015,'1 ',1,   1,   4,    32.408,    -4.277,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21015,'2 ',1,   1,   4,    32.612,    -4.485,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21015,'3 ',1,   1,   4,    29.390,    27.472,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21015,'84',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21015,'88',1,   1,   4,    18.264,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21024,'1 ',1,   1,   1,    11.904,    -3.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21024,'2 ',1,   1,   1,    16.325,    -3.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21027,'1 ',1,   1,   4,    44.511,   -18.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21027,'2 ',1,   1,   4,    59.411,    -3.151,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21027,'84',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21030,'1 ',1,   1,   2,   -13.903,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21030,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21033,'88',1,   1,  10,    14.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21050,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21051,'2 ',1,   1,   3,    60.777,    23.265,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21054,'1 ',1,   1,   3,    61.417,    22.400,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21056,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21056,'2 ',1,   1,   1,    17.582,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21056,'3 ',1,   1,   1,    36.394,     6.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21056,'5 ',1,   1,   1,    26.012,    -3.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'1 ',1,   1,   2,    16.810,    -4.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'2 ',1,   1,   2,     9.170,    -4.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'3 ',1,   1,   2,    15.872,    -3.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'4 ',1,   1,   2,    19.404,    -0.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'86',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21062,'88',1,   1,   2,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21065,'1 ',1,   1,   4,     3.961,     7.107,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21065,'86',0,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21070,'1 ',1,   1,   1,    11.064,    -0.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21070,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21070,'4 ',1,   1,   1,   -44.259,    10.447,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21070,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21070,'88',1,   1,   1,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21075,'88',1,   1,   1,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21086,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21091,'1 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21091,'2 ',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21127,'1 ',1,   1,   1,    24.069,    -2.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21127,'2 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21127,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21133,'88',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21146,'1 ',1,   1,   1,    17.586,    -6.084,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21146,'2 ',1,   1,   1,    17.457,    -5.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21146,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21165,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21165,'2 ',1,   1,   1,     0.464,     2.753,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21165,'3 ',1,   1,   1,    65.223,    26.065,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21165,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21175,'1 ',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21175,'2 ',1,   1,   1,    17.690,    -5.255,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21175,'3 ',1,   1,   1,    19.068,    -7.239,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21175,'4 ',1,   1,   1,     0.819,    -4.698,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21175,'5 ',1,   1,   1,     0.692,    -4.062,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21175,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21183,'1 ',1,   1,   1,   -32.196,    11.217,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21183,'2 ',1,   1,   1,   -31.604,     9.503,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21183,'3 ',1,   1,   1,   -49.350,    14.311,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21183,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21183,'88',1,   1,   1,   150.681,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21185,'2 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21185,'3 ',1,   1,   3,    15.737,    -2.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21199,'84',0,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21200,'1 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21200,'2 ',1,   1,   3,   222.799,    43.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21200,'3 ',0,   1,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21204,'1 ',1,   1,   3,     0.619,    -4.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21204,'2 ',1,   1,   3,    -3.121,    -1.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21205,'1 ',1,   1,   2,    12.974,    -1.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21205,'2 ',1,   1,   2,    16.481,    -2.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21205,'3 ',1,   1,   2,    13.609,    -1.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21205,'88',1,   1,   2,    29.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21206,'1 ',1,   1,   2,    -0.647,    -2.775,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21206,'2 ',1,   1,   2,    -0.696,    -1.639,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21216,'2 ',1,   1,   3,    63.288,     4.439,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21240,'1 ',1,   1,  10,    -9.150,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21245,'1 ',1,   1,   1,  -121.378,    49.095,     0.000,     0.000,     0.000,     0.000,   1,0,0
 21245,'84',0,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21245,'88',1,   1,   1,   202.049,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22015,'1 ',1,   1,   5,    20.702,    -7.730,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22015,'2 ',1,   1,   5,    21.105,    -6.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22015,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22015,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22026,'1 ',1,   1,  10,    10.423,    -6.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22026,'2 ',1,   1,  10,    12.833,    -7.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22026,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22026,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22030,'1 ',1,   1,   5,    12.610,   -16.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22030,'2 ',1,   1,   5,    13.140,   -25.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22030,'3 ',1,   1,   5,    24.324,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22030,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22043,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22043,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22044,'1 ',1,   1,  10,     5.965,    -2.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22044,'2 ',1,   1,  10,     6.684,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22044,'3 ',1,   1,  10,     6.104,    -1.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22044,'4 ',1,   1,  10,     4.466,    -1.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22044,'88',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22047,'1 ',1,   1,   5,    -7.339,     2.930,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22047,'2 ',1,   1,   5,    10.749,     5.423,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22047,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22047,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22047,'88',1,   1,   5,    35.387,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22050,'1 ',1,   1,   6,    28.148,   -13.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22050,'2 ',1,   1,   6,    37.108,   -13.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22050,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22050,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22050,'88',1,   1,   6,     9.132,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22052,'1 ',1,   1,   5,     2.940,    -5.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22052,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22052,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22055,'1 ',1,   1,   5,    14.498,    -4.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22055,'2 ',1,   1,   5,    14.562,    -3.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22055,'3 ',1,   1,   5,   -16.467,    12.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22055,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22055,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22057,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22057,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22060,'1 ',1,   1,  10,     1.163,    -1.403,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22067,'1 ',1,   1,   6,    18.814,    -1.468,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22072,'1 ',1,   1,   7,    17.527,    -4.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22072,'2 ',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22072,'86',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22075,'3 ',1,   1,   5,    10.516,    -2.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22075,'4 ',1,   1,   5,    10.645,    -2.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22075,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22075,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22080,'1 ',1,   1,  10,   -43.544,     0.754,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22080,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22080,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22088,'1 ',1,   1,   5,    19.516,    -1.259,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22088,'2 ',1,   1,   5,    19.576,    -1.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22090,'1 ',1,   1,   5,     7.480,    -6.990,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22090,'2 ',1,   1,   5,     8.733,    -4.322,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22090,'3 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22090,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22090,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22090,'88',1,   1,   5,    14.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22095,'1 ',1,   1,   5,     8.933,    -4.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22095,'2 ',1,   1,   5,     8.852,    -3.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22095,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22096,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22096,'86',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22100,'4 ',1,   1,   6,    38.709,    -8.839,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22100,'5 ',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22100,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22100,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22102,'1 ',1,   1,  10,     3.899,     1.489,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22102,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22102,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22105,'1 ',1,   1,   7,    15.749,    -8.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22105,'2 ',1,   1,   7,    16.809,    -9.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22105,'5 ',1,   1,   7,    17.392,    -4.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22105,'84',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22105,'86',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22107,'1 ',1,   1,   5,    12.979,     2.330,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22107,'2 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22110,'1 ',1,   1,  10,    10.920,    -1.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22110,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22110,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22110,'88',1,   1,  10,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22112,'1 ',1,   1,  10,     5.515,    -2.031,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22112,'2 ',1,   1,  10,    -0.609,    -1.922,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22112,'5 ',1,   1,  10,     3.809,    -1.989,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22112,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22112,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22127,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'1 ',1,   1,   6,    34.259,   -12.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'2 ',1,   1,   6,    35.583,    -7.693,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'3 ',1,   1,   6,    26.115,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22130,'88',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22132,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22132,'2 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22132,'3 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22132,'4 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22134,'2 ',1,   1,   6,   -25.378,   -16.106,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22135,'1 ',1,   1,   5,    16.702,    -8.525,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22135,'2 ',1,   1,   5,    44.495,    18.082,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22140,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22150,'1 ',1,   1,  10,    22.626,    -2.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22150,'2 ',1,   1,  10,    27.705,    -2.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22150,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22150,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22150,'88',1,   1,  10,    18.264,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22153,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22153,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22165,'1 ',1,   1,   7,    17.897,    -4.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22165,'2 ',1,   1,   7,    16.870,    -5.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22165,'84',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22165,'86',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22170,'1 ',1,   1,  10,    32.850,    -7.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22170,'2 ',1,   1,  10,    33.176,    -3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22170,'3 ',1,   1,  10,    33.623,     4.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22170,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22170,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22185,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22185,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22188,'88',1,   1,  10,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22190,'1 ',1,   1,   5,     1.515,    -8.034,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22190,'2 ',1,   1,   5,    -0.101,    -0.440,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22190,'3 ',1,   1,   5,     0.983,    -4.068,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22190,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22195,'1 ',1,   1,  10,     7.576,    -1.419,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22195,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22195,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22200,'1 ',1,   1,   7,     9.409,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22200,'2 ',1,   1,   7,     9.459,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22200,'84',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22200,'86',0,   1,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22202,'1 ',1,   1,   5,    38.876,     7.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22202,'2 ',1,   1,   5,    38.876,     7.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22202,'3 ',1,   1,   5,    38.876,     7.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22245,'1 ',1,   1,   6,    13.020,     0.903,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22245,'2 ',1,   1,   6,    12.716,     0.995,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22245,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22245,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22251,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22251,'3 ',1,   1,   5,    20.073,   -15.319,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22253,'1 ',1,   1,   5,    14.385,    -3.316,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22253,'2 ',1,   1,   5,    14.385,    -3.316,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22295,'1 ',1,   1,  10,    -5.928,    -4.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22295,'2 ',1,   1,  10,     2.156,    -0.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22295,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22295,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22295,'88',1,   1,  10,     4.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22335,'84',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22335,'86',0,   1,   6,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22355,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22355,'2 ',1,   1,   5,     5.177,    -7.894,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22355,'3 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22362,'1 ',1,   1,  10,    10.508,    -3.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22362,'2 ',1,   1,  10,    10.821,    -3.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22362,'3 ',1,   1,  10,     8.158,    -3.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22362,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22362,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22370,'1 ',1,   1,  10,    32.243,    -7.238,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22370,'2 ',1,   1,  10,    32.421,    -8.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22370,'3 ',1,   1,  10,    16.200,     1.441,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22370,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22370,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22370,'88',1,   1,  10,    13.698,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22380,'1 ',1,   1,  10,     0.134,    -2.908,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22380,'2 ',1,   1,  10,     0.098,    -2.750,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22380,'3 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22380,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22390,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22395,'1 ',1,   1,  10,    47.644,    -1.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22395,'2 ',1,   1,  10,    43.472,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22395,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22395,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22395,'88',1,   1,  10,     9.132,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22400,'4 ',1,   1,   5,    13.342,    -3.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22400,'5 ',1,   1,   5,    14.606,    -4.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22400,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22405,'1 ',1,   1,  10,    19.332,    -2.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22405,'2 ',1,   1,  10,    15.945,    -2.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22405,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22405,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22405,'88',1,   1,  10,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22407,'1 ',1,   1,   5,     7.469,    -3.099,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22407,'2 ',1,   1,   5,     7.407,    -2.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22407,'3 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22407,'4 ',1,   1,   5,    -0.194,    -0.764,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22407,'84',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22410,'1 ',1,   1,  10,    13.317,    -7.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22410,'2 ',1,   1,  10,    19.069,    -3.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22410,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22410,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22410,'88',1,   1,  10,     7.991,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22415,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 22993,'99',1,   2,  10,  -141.384,    33.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22996,'1 ',0,   2,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22997,'1 ',0,   2,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 22998,'99',1,   2,  10,  -143.223,    34.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'1 ',1,   1,   9,    15.619,    -2.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'2 ',1,   1,   9,    14.735,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'3 ',1,   1,   9,     7.944,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'4 ',1,   1,   9,     7.979,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'5 ',1,   1,   9,     7.328,     1.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'6 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23000,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23002,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23007,'3 ',1,   1,   9,     7.149,    -1.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23010,'1 ',1,   1,   9,    17.937,    -5.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23010,'2 ',1,   1,   9,     8.597,    -1.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23010,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23013,'1 ',1,   1,   9,     8.077,    -2.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23013,'2 ',1,   1,   9,     8.251,    -4.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23013,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23013,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23015,'1 ',1,   1,   9,    11.890,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23015,'2 ',1,   1,   9,    12.216,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23015,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23015,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23016,'3 ',1,   1,   9,    12.035,    -1.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23016,'4 ',1,   1,   9,     7.342,    -1.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23020,'2 ',1,   1,   9,    11.946,    -4.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23020,'3 ',1,   1,   9,    18.784,    -8.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23020,'4 ',1,   1,   9,     9.772,    -8.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23020,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23020,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23025,'2 ',1,   1,   9,     2.766,   -31.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23025,'5 ',1,   1,   9,    11.454,    -6.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23030,'1 ',1,   1,   9,     4.995,    -0.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23030,'2 ',1,   1,   9,     2.502,    -0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23030,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23044,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23046,'1 ',1,   1,   9,    13.251,    -2.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23046,'2 ',1,   1,   9,    13.176,    -0.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23046,'3 ',1,   1,   9,     2.558,    -2.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23046,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23047,'1 ',1,   1,   8,    -2.121,    -0.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23047,'2 ',1,   1,   8,     7.774,   -12.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23047,'3 ',1,   1,   8,    80.031,    12.709,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23047,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23047,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23050,'1 ',1,   1,   9,    10.658,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23050,'2 ',1,   1,   9,    17.218,    -2.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23050,'3 ',1,   1,   9,    24.406,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23050,'4 ',1,   1,   9,     3.915,     0.900,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23050,'5 ',1,   1,   9,     3.915,     0.900,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23050,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23050,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23055,'1 ',1,   1,   9,     5.007,    -4.370,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23060,'1 ',1,   1,   9,     0.955,    -0.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23060,'2 ',1,   1,   9,    18.317,    -1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23060,'4 ',1,   1,   9,    18.944,    -3.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23060,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23060,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23061,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23063,'1 ',1,   1,   9,     5.597,    -0.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23063,'2 ',1,   1,   9,     4.547,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23063,'3 ',1,   1,   9,     6.819,    -2.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23063,'5 ',1,   1,   9,     4.003,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23064,'1 ',1,   1,   9,    -5.888,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23064,'2 ',1,   1,   9,    15.934,    -1.535,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23065,'4 ',1,   1,   9,    19.771,    -4.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23067,'1 ',1,   1,   9,    15.600,    -1.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23067,'2 ',1,   1,   9,    15.600,    -1.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'1 ',1,   1,   9,    25.840,    -7.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'3 ',1,   1,   9,    30.181,   -10.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'4 ',1,   1,   9,    15.744,    -2.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'5 ',1,   1,   9,     3.906,    -0.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'6 ',1,   1,   9,     8.212,    -1.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'7 ',1,   1,   9,    17.998,     5.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'8 ',1,   1,   9,    44.062,     4.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23070,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23072,'1 ',1,   1,   9,    16.173,    -2.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23072,'2 ',1,   1,   9,    11.684,    -5.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23072,'3 ',1,   1,   9,     6.999,    -1.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23073,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'1 ',1,   1,   8,    12.096,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'2 ',1,   1,   8,    12.160,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'3 ',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'4 ',1,   1,   8,    12.415,    -6.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'5 ',1,   1,   8,    17.698,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23075,'88',1,   1,   8,    11.415,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23077,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23077,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23079,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23079,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23081,'1 ',1,   1,   9,     0.540,    -0.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23081,'2 ',1,   1,   9,     0.540,    -0.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23081,'3 ',1,   1,   9,     0.540,    -0.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23081,'4 ',1,   1,   9,     0.540,    -0.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23082,'5 ',1,   1,   8,     1.901,    -1.680,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23093,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23095,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23095,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23096,'1 ',1,   1,   9,     7.850,    -0.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23096,'2 ',1,   1,   9,     2.717,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23098,'3 ',1,   1,   8,    20.512,    -6.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23098,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23098,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23098,'88',1,   1,   8,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23100,'1 ',1,   1,   9,    12.335,    -3.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23100,'2 ',1,   1,   9,     9.483,    -1.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23100,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'1 ',1,   1,   9,    21.332,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'2 ',1,   1,   9,     5.832,    -0.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'3 ',1,   1,   9,    17.943,    -3.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'4 ',1,   1,   9,    11.021,    -3.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'5 ',1,   1,   9,    11.021,    -3.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23101,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23103,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23103,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23103,'88',1,   1,   8,    18.264,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23104,'2 ',1,   1,   9,     7.701,    24.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23104,'3 ',1,   1,   9,    11.435,    -5.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23104,'8 ',1,   1,   9,    10.943,    -4.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23104,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23106,'1 ',1,   1,   9,    11.880,    -4.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23106,'2 ',1,   1,   9,    13.412,    -4.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23106,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23107,'1 ',1,   1,   8,    -1.804,    -8.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23107,'2 ',1,   1,   8,    -1.813,    -8.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23107,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23109,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'1 ',1,   1,   9,    15.229,    -6.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'2 ',1,   1,   9,     6.802,    -2.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'3 ',1,   1,   9,     8.101,    -2.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'4 ',1,   1,   9,    15.499,    -5.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23110,'9 ',1,   1,   9,    17.636,    -1.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23112,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23120,'1 ',1,   1,   9,   -29.897,     8.413,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23120,'3 ',1,   1,   9,     1.181,     0.275,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23120,'5 ',1,   1,   9,    11.090,     0.890,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23120,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23120,'85',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23120,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23125,'2 ',1,   1,   9,    20.583,    -4.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23125,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23132,'1 ',1,   1,   9,     4.227,     9.196,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23133,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23135,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23140,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23141,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23141,'2 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23141,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23141,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23142,'4 ',1,   1,   8,     7.284,    -2.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23142,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23145,'1 ',1,   1,   9,    21.178,    -4.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23145,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'1 ',1,   1,   9,     5.877,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'2 ',1,   1,   9,    11.047,    -0.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'3 ',1,   1,   9,     3.343,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'4 ',1,   1,   9,     8.920,    -0.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'6 ',1,   1,   9,     6.794,    -0.724,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23150,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23153,'3 ',1,   1,   9,    18.635,    -4.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23153,'5 ',1,   1,   9,    24.574,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23160,'1 ',1,   1,   8,     6.407,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23160,'7 ',1,   1,   8,     0.420,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23162,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23166,'1 ',1,   1,   9,    18.125,    -2.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23166,'2 ',1,   1,   9,    16.759,     4.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23166,'3 ',1,   1,   9,    21.572,     3.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23166,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23166,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23168,'2 ',1,   1,  10,   -22.475,    -0.361,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23168,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23168,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23172,'1 ',1,   1,   9,    17.581,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23172,'2 ',1,   1,   9,    10.161,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23172,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23172,'88',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23175,'8 ',1,   1,   8,    28.800,    -9.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23175,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23175,'88',1,   1,   8,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23176,'1 ',1,   1,   8,     0.637,    -1.478,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23176,'2 ',1,   1,   8,     0.512,    -1.572,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23176,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23176,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23176,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23180,'1 ',1,   1,   8,    -6.833,     6.545,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23180,'2 ',1,   1,   8,    19.848,     5.889,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23180,'5 ',1,   1,   8,   -30.663,     3.248,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23180,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23180,'9 ',1,   1,   8,   -27.772,     3.029,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23185,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23185,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23187,'1 ',1,   1,   9,     4.122,    -3.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23187,'2 ',1,   1,   9,    -1.582,    -1.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23187,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23191,'1 ',1,   1,   9,    14.781,    -2.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23191,'2 ',1,   1,   9,    13.883,    -6.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23191,'3 ',1,   1,   9,     9.101,    -5.821,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23191,'4 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23191,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23193,'1 ',1,   1,   9,     1.541,    -1.944,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23193,'2 ',1,   1,   9,     1.541,    -1.944,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23195,'84',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23195,'86',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23199,'1 ',1,   1,   9,     4.363,    -3.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23199,'2 ',1,   1,   9,     7.447,    -4.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23199,'3 ',1,   1,   9,     8.186,    -5.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23199,'4 ',1,   1,   9,     1.690,    -0.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23205,'6 ',1,   1,   9,    18.714,    -2.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23205,'7 ',1,   1,   9,    15.686,    -0.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23205,'8 ',1,   1,   9,    16.605,    -2.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23205,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23205,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23215,'2 ',1,   1,   9,     5.369,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23215,'3 ',1,   1,   9,    33.050,    10.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23215,'4 ',1,   1,   9,     6.851,     9.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23215,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23221,'1 ',1,   1,   8,    13.740,   -16.480,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23221,'2 ',1,   1,   8,    17.818,   -14.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23221,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23221,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23228,'1 ',1,   1,   9,    14.976,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23228,'2 ',1,   1,   9,    23.247,     6.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23228,'3 ',1,   1,   9,    12.900,    -2.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23228,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23228,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23229,'1 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23229,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23230,'1 ',1,   1,   9,    36.048,    12.843,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23230,'2 ',1,   1,   9,    29.521,     9.599,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23230,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23230,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23233,'88',1,   1,   8,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23240,'8 ',1,   1,   9,     2.483,    -0.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23240,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23240,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23243,'84',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23243,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23243,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23245,'3 ',1,   1,   9,    18.392,    -3.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23245,'4 ',1,   1,   9,     7.214,    -2.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23245,'5 ',1,   1,   9,    18.631,    -3.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23250,'3 ',1,   1,   9,    14.800,    -4.351,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23250,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23250,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'1 ',1,   1,   9,     7.461,    -3.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'2 ',1,   1,   9,     4.261,    -3.649,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'3 ',1,   1,   9,    12.044,    -4.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'4 ',1,   1,   9,     4.261,    -3.670,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'5 ',1,   1,   9,    19.260,    -6.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'7 ',1,   1,   9,    10.076,    -4.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23265,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23270,'4 ',1,   1,   9,     7.016,    -4.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23270,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23275,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23281,'1 ',1,   1,   9,    11.849,    -3.364,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23281,'2 ',1,   1,   9,    16.235,    -5.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23281,'3 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23282,'2 ',1,   1,   9,    20.807,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23282,'3 ',1,   1,   9,    18.778,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23285,'2 ',1,   1,   9,     7.404,    -2.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23285,'4 ',1,   1,   9,    15.366,    -4.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23285,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23290,'4 ',1,   1,   8,    41.621,     8.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23290,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23295,'1 ',1,   1,   9,    13.401,   -12.902,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23295,'2 ',1,   1,   9,    13.401,   -12.902,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23295,'5 ',1,   1,   9,     4.979,    -1.382,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23295,'6 ',1,   1,   9,     1.058,    -3.815,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23295,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23295,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23297,'1 ',1,   1,   9,    14.051,    -4.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23297,'2 ',1,   1,   9,    12.673,    -2.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23297,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23297,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23300,'2 ',1,   1,   9,    11.109,    -1.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23301,'1 ',1,   1,   9,     0.393,     0.318,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23301,'2 ',1,   1,   9,     0.530,    -0.840,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23325,'3 ',1,   1,   9,    -3.297,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23325,'4 ',1,   1,   9,    21.809,    -3.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23325,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23325,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23330,'3 ',1,   1,   9,    15.887,    -3.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23330,'4 ',1,   1,   9,    17.103,    -2.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23331,'1 ',1,   1,   9,    27.765,     8.414,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23331,'2 ',1,   1,   9,    27.765,     8.414,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23333,'1 ',1,   1,   9,    18.562,     4.678,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23333,'2 ',1,   1,   9,    24.484,     8.959,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23333,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23363,'1 ',1,   1,   9,     9.877,    -3.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23363,'2 ',1,   1,   9,    25.335,    -1.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23363,'3 ',1,   1,   9,    18.637,    -3.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23385,'1 ',1,   1,   9,    11.741,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23385,'2 ',1,   1,   9,    10.154,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23385,'3 ',1,   1,   9,    11.810,    -0.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23385,'4 ',1,   1,   9,     8.533,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23385,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23388,'1 ',1,   1,   9,     0.467,     0.696,     0.000,     0.000,     0.000,     0.000,   1,0,0
 23390,'11',1,   1,   9,     1.024,    -4.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23390,'5 ',1,   1,   9,    12.708,    -5.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23390,'8 ',1,   1,   9,     9.769,    -4.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23390,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23390,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23394,'1 ',1,   1,   9,     9.460,    -2.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23394,'2 ',1,   1,   9,    10.288,    -0.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23394,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23394,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23395,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23395,'88',1,   1,   8,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23397,'1 ',1,   1,   9,     8.169,    -4.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23397,'2 ',1,   1,   9,     5.838,    -1.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23397,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23397,'86',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'4 ',1,   1,   9,     6.761,    -0.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'5 ',1,   1,   9,     8.332,    -3.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'6 ',1,   1,   9,     1.552,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'8 ',1,   1,   9,     9.997,    -0.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'84',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23400,'9 ',1,   1,   9,    13.201,    -1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
 23999,'99',1,   2,   8,   -83.995,    12.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24000,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24002,'1 ',1,   1,  12,     9.586,    -2.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24002,'2 ',1,   1,  12,     7.899,    -3.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24002,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'1 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'2 ',1,   1,  13,    -0.452,    -0.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'3 ',1,   1,  13,    39.873,    -9.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'4 ',1,   1,  13,     6.671,    -9.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24003,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24004,'1 ',1,   1,  15,    10.923,    -7.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24004,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24004,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24004,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24004,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24005,'6 ',1,   1,  15,    12.993,    -1.625,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24005,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24006,'1 ',1,   1,  12,     3.872,    -2.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24007,'1 ',1,   1,  15,    13.000,    -5.803,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24007,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24007,'3 ',1,   1,  15,     6.012,    -4.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24010,'1 ',1,   1,  11,    11.155,     5.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24010,'2 ',1,   1,  11,     6.149,     2.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24010,'3 ',1,   1,  11,     5.744,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24010,'4 ',1,   1,  11,     4.069,    -0.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24013,'1 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24013,'2 ',1,   1,  13,     1.780,    -5.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24013,'3 ',1,   1,  13,     1.860,    -4.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24014,'3 ',1,   1,  12,    32.231,   -14.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24014,'4 ',1,   1,  12,    12.653,    -4.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24014,'5 ',1,   1,  12,     8.062,    -5.238,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24014,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24014,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24016,'1 ',1,   1,  12,    14.818,    -5.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24016,'2 ',1,   1,  12,    13.538,    -3.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24016,'3 ',1,   1,  12,    13.048,    -4.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24016,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24017,'1 ',1,   1,  12,    11.330,    -5.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24017,'2 ',1,   1,  12,    16.035,    -6.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24017,'4 ',1,   1,  12,    11.425,    -8.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24017,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24018,'1 ',1,   1,  12,     8.272,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24018,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24018,'3 ',1,   1,  12,     3.584,     2.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24018,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24018,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24019,'1 ',1,   1,  15,    21.695,    -1.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24019,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24019,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24019,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24019,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24021,'1 ',1,   1,  15,    14.199,    -8.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24021,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24021,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24023,'1 ',1,   1,  12,     9.646,    -5.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24023,'2 ',1,   1,  12,    11.740,    -6.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24023,'3 ',1,   1,  12,     9.684,    -3.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24024,'1 ',1,   1,  12,    10.160,    -5.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24024,'2 ',1,   1,  12,    12.746,    -8.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24024,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24025,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24026,'1 ',1,   1,  12,     1.669,    -0.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24026,'2 ',1,   1,  12,     7.971,    -1.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24026,'3 ',1,   1,  12,     8.784,    -2.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24026,'4 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24028,'1 ',1,   1,  15,    11.525,    -1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24028,'2 ',1,   1,  15,    13.352,    -1.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24028,'3 ',1,   1,  15,    10.720,    -2.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'1 ',1,   1,  12,     5.059,    -2.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'2 ',1,   1,  12,     9.765,    -2.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'3 ',1,   1,  12,     6.947,    -2.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'4 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24034,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24035,'1 ',1,   1,  11,    17.736,    -9.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24035,'2 ',1,   1,  11,    21.361,    -8.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24035,'8 ',1,   1,  11,    11.352,    -5.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24035,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24035,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24036,'1 ',1,   1,  12,    14.710,    -0.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24036,'2 ',1,   1,  12,     9.048,    -4.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24036,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24037,'1 ',1,   1,  12,    20.980,   -12.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24037,'2 ',1,   1,  12,    12.132,    -6.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24037,'3 ',1,   1,  12,    13.627,    -6.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24037,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24040,'1 ',1,   1,  15,     9.893,    -5.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24040,'2 ',1,   1,  15,    10.914,    -5.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24040,'3 ',1,   1,  15,    17.035,    -4.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24040,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24040,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24042,'1 ',1,   1,  12,    21.627,   -10.188,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24042,'2 ',1,   1,  12,    28.476,    -5.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24042,'3 ',1,   1,  12,    13.414,    -9.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24044,'1 ',1,   1,  12,    17.314,    -5.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24044,'2 ',1,   1,  12,    50.811,   -20.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24044,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24044,'4 ',1,   1,  12,    13.385,    -2.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24044,'5 ',1,   1,  12,    12.729,    -1.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24046,'1 ',1,   1,  15,    11.959,    -5.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24046,'2 ',1,   1,  15,    11.270,    -6.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24046,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24046,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24050,'1 ',1,   1,  12,    30.391,   -16.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24050,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24052,'1 ',1,   1,  11,    12.038,   -12.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24052,'2 ',1,   1,  11,    12.038,   -12.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24052,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24052,'85',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24052,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24054,'1 ',1,   1,  12,    14.965,    -2.351,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24054,'2 ',1,   1,  12,    15.567,    -2.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24054,'3 ',1,   1,  12,     9.469,    -2.241,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24055,'1 ',1,   1,  15,     5.978,    -0.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24055,'2 ',1,   1,  15,     5.978,    -0.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24055,'3 ',1,   1,  15,     5.978,    -0.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24059,'5 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24059,'6 ',1,   1,  12,    12.136,   -11.468,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24060,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24061,'1 ',1,   1,  15,     7.434,    -4.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24061,'2 ',1,   1,  15,    11.056,    -3.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24061,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24063,'1 ',1,   1,  12,     4.144,    -1.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24063,'2 ',1,   1,  12,     5.376,    -2.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24063,'3 ',1,   1,  12,     8.583,    -2.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24063,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24066,'1 ',1,   1,  15,     7.852,    -3.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24066,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24066,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24066,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24067,'1 ',1,   1,  13,     0.201,    -0.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24067,'2 ',1,   1,  13,     0.201,    -0.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24067,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24067,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24068,'1 ',1,   1,  12,    13.842,    -5.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24068,'2 ',1,   1,  12,    12.459,    -3.237,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24068,'3 ',1,   1,  12,     6.899,    -2.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24068,'4 ',1,   1,  12,     4.060,    -1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24072,'1 ',1,   1,  12,    13.601,    -6.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24072,'2 ',1,   1,  12,     5.488,    -5.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24072,'3 ',1,   1,  12,     7.410,    -6.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24075,'1 ',1,   1,  15,    14.241,    -5.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24075,'2 ',1,   1,  15,     9.075,    -5.285,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24075,'3 ',1,   1,  15,     6.879,    -4.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24076,'1 ',1,   1,  15,    11.363,    -6.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24076,'2 ',1,   1,  15,     8.869,    -4.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24076,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24076,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24076,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24080,'1 ',1,   1,  12,    17.692,    -5.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24080,'2 ',1,   1,  12,    15.845,    -6.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24080,'3 ',1,   1,  12,    10.938,    -1.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24080,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24080,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24082,'1 ',1,   1,  12,     6.392,    -2.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24082,'2 ',1,   1,  12,     3.140,    -2.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24082,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24084,'1 ',1,   1,  13,     2.111,    -5.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24084,'2 ',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24085,'1 ',1,   1,  12,    12.968,   -16.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24085,'2 ',1,   1,  12,     7.454,   -10.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24085,'3 ',1,   1,  12,     7.012,   -13.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24085,'4 ',1,   1,  12,    10.000,   -11.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24085,'5 ',1,   1,  12,     7.636,   -13.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24086,'1 ',1,   1,  12,     5.067,    -1.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24086,'2 ',1,   1,  12,     7.560,    -1.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24086,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24091,'1 ',1,   1,  15,    17.459,    -8.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24091,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24094,'1 ',1,   1,  15,    16.599,    -0.743,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24094,'2 ',1,   1,  15,    14.300,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24094,'3 ',1,   1,  15,    14.329,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24095,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24095,'2 ',1,   1,  12,    21.340,   -19.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24096,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'1 ',1,   1,  12,     8.515,    -5.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'2 ',1,   1,  12,    10.804,    -4.205,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24103,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24103,'2 ',1,   1,  12,     0.583,    -0.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24103,'3 ',1,   1,  12,     0.583,    -0.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24105,'2 ',1,   1,  12,    12.277,    -8.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24105,'3 ',1,   1,  12,    11.921,    -5.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24110,'1 ',1,   1,  14,    -7.307,     5.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24110,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24110,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24110,'88',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24111,'1 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24111,'2 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24111,'3 ',1,   1,  16,    11.302,    -2.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24111,'4 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24114,'1 ',1,   1,  15,     0.364,     0.061,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24115,'4 ',1,   1,  15,    17.319,    -7.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24115,'5 ',1,   1,  15,    19.276,    -4.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24115,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24117,'2 ',1,   1,  15,    11.147,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24117,'3 ',1,   1,  15,     3.106,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24117,'4 ',1,   1,  15,     5.080,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24119,'1 ',1,   1,  15,    18.729,    -1.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24119,'2 ',1,   1,  15,    10.452,    -3.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24119,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24125,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24130,'3 ',1,   1,  11,    25.290,    -8.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24130,'4 ',1,   1,  11,     2.289,    -5.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24130,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24130,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24140,'1 ',1,   1,  13,    21.067,   -10.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24140,'2 ',1,   1,  13,    21.202,   -10.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24140,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24140,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24140,'88',1,   1,  13,     5.708,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24143,'1 ',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24145,'7 ',1,   1,  15,    21.890,    -5.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24145,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24145,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24147,'1 ',1,   1,  13,    -0.183,    -0.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24147,'2 ',1,   1,  13,    -0.183,    -0.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'1 ',1,   1,  12,    11.532,   -10.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'2 ',1,   1,  12,     9.691,    -3.585,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'3 ',1,   1,  12,    10.445,    -3.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'4 ',1,   1,  12,     9.702,    -1.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'5 ',1,   1,  12,     4.235,    -2.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24150,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24155,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24160,'1 ',1,   1,  12,    14.004,    -5.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24160,'2 ',1,   1,  12,    10.582,    -4.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24160,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24160,'4 ',1,   1,  12,     8.801,    -4.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24160,'5 ',1,   1,  12,    25.027,   -12.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24165,'1 ',1,   1,  13,    24.909,    -6.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24165,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24165,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24165,'88',1,   1,  13,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24171,'1 ',1,   1,  12,    13.649,   -11.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24171,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24172,'1 ',1,   1,  12,    10.658,    18.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24172,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24172,'3 ',1,   1,  12,    10.626,    18.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24173,'1 ',1,   1,  12,    11.144,    -1.089,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24173,'2 ',1,   1,  12,    15.820,    -2.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24173,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24175,'3 ',1,   1,  12,     8.219,     6.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24175,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24175,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24176,'1 ',1,   1,  12,     4.125,    -0.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24176,'2 ',1,   1,  12,    13.348,    -1.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24176,'3 ',1,   1,  12,     5.945,    -0.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24176,'4 ',1,   1,  12,     8.846,    -1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24177,'1 ',1,   1,  13,     2.192,    -4.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24177,'2 ',1,   1,  13,     2.192,    -4.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24177,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24177,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24178,'1 ',1,   1,  12,    12.287,    -6.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24178,'2 ',1,   1,  12,     7.704,    -4.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24178,'3 ',1,   1,  12,     6.675,    -3.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24178,'4 ',1,   1,  12,     8.103,    -4.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24180,'1 ',1,   1,  12,    31.101,   -16.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24180,'2 ',1,   1,  12,    29.287,    -7.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24180,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24180,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24185,'1 ',1,   1,  12,    -2.055,    -3.756,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24185,'2 ',1,   1,  12,     9.382,    -0.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24185,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24186,'1 ',1,   1,  16,     9.004,    -4.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24186,'2 ',1,   1,  16,    11.318,    -3.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24186,'3 ',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24187,'5 ',1,   1,  12,    16.288,    -9.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24187,'6 ',1,   1,  12,    13.700,    -7.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24187,'7 ',1,   1,  12,    12.239,    -7.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24187,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24187,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24188,'3 ',1,   1,  16,    22.614,    -5.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24188,'4 ',1,   1,  16,    13.307,    -5.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24188,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24188,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24190,'1 ',1,   1,  12,    10.397,    -3.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24190,'2 ',1,   1,  12,    10.397,    -3.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24190,'3 ',1,   1,  12,    13.143,    -1.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24190,'4 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24191,'1 ',1,   1,  13,    39.537,    -5.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24191,'2 ',1,   1,  13,    39.493,    -4.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24191,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24191,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24192,'1 ',1,   1,  15,    19.102,    -6.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24192,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24195,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24199,'1 ',1,   1,  15,     6.420,    -1.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24199,'2 ',1,   1,  15,     5.772,    -0.845,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24199,'3 ',1,   1,  15,     5.089,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24200,'1 ',1,   1,  10,     1.326,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24203,'1 ',1,   1,  12,     8.658,    -3.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24203,'2 ',1,   1,  12,     9.986,    -3.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24203,'3 ',1,   1,  12,     7.902,    -3.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24203,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24204,'1 ',1,   1,  12,    12.108,    -4.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24204,'2 ',1,   1,  12,     7.412,    -3.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24204,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24204,'4 ',1,   1,  12,     4.514,    -2.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24204,'5 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24205,'1 ',1,   1,  16,    15.989,    -5.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24205,'2 ',1,   1,  16,    21.130,    -8.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24205,'3 ',1,   1,  16,    25.455,    -4.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24205,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24205,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24207,'1 ',1,   1,  15,    11.124,    -3.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24207,'2 ',1,   1,  15,    15.978,    -2.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24207,'3 ',1,   1,  15,    12.662,    -5.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24207,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24207,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24208,'1 ',1,   1,  15,     7.211,    -6.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24208,'2 ',1,   1,  15,     8.508,    -6.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24208,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24210,'1 ',1,   1,  15,    25.483,    -5.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24210,'2 ',1,   1,  15,    31.070,    -2.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24210,'5 ',1,   1,  15,    11.378,    -2.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24210,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24210,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24212,'1 ',1,   1,  12,     1.311,    -1.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24212,'2 ',1,   1,  12,    17.720,    -5.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24212,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24212,'4 ',1,   1,  12,     5.775,    -1.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24212,'5 ',1,   1,  12,     5.761,    -1.995,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24213,'1 ',1,   1,  13,     0.131,    -4.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24213,'2 ',1,   1,  13,     0.131,    -4.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24213,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24213,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24214,'1 ',1,   1,  12,     5.994,    -3.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24214,'3 ',1,   1,  12,    30.450,    -6.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24214,'4 ',1,   1,  12,     5.702,    -0.542,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24214,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24215,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24215,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24216,'1 ',1,   1,  12,     7.690,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24216,'2 ',1,   1,  12,     7.429,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24216,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24216,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24218,'1 ',1,   1,  12,     9.087,    -6.746,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24218,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24218,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24218,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24219,'1 ',1,   1,  12,    13.494,     3.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24219,'2 ',1,   1,  12,     7.404,     4.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24219,'3 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24220,'1 ',1,   1,  12,    28.574,   -19.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24220,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24221,'1 ',1,   1,  15,    12.322,    -7.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24221,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24221,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24221,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24222,'1 ',1,   1,  15,     8.421,    -3.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24222,'2 ',1,   1,  15,    13.406,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24222,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24222,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24222,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24223,'2 ',1,   1,  12,     6.057,    -2.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24224,'6 ',1,   1,  11,     6.789,    -9.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24224,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'1 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'10',1,   1,  12,     1.058,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'3 ',1,   1,  12,    36.609,   -12.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'4 ',1,   1,  12,    21.284,   -10.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'5 ',1,   1,  12,    20.306,   -29.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'6 ',1,   1,  12,     0.169,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'7 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'8 ',1,   1,  12,    11.857,    -5.419,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24225,'9 ',1,   1,  12,     5.389,    -2.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24231,'1 ',1,   1,  15,    12.193,    -2.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24231,'2 ',1,   1,  15,    12.404,    -2.802,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24231,'3 ',1,   1,  15,    38.294,     8.213,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24231,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'4 ',1,   1,  15,     7.247,    -3.678,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'5 ',1,   1,  15,     9.717,    -4.917,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'6 ',1,   1,  15,    13.928,    -6.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'7 ',1,   1,  15,     3.277,    -6.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24232,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24234,'1 ',1,   1,  12,    10.506,    -7.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24234,'2 ',1,   1,  12,     4.685,    -4.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24234,'3 ',1,   1,  12,     0.937,    -1.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24234,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24235,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24238,'1 ',1,   1,  15,     8.076,    -4.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24238,'2 ',1,   1,  15,     6.166,    -2.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24238,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24239,'1 ',1,   1,  16,    23.084,    -3.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24239,'2 ',1,   1,  16,    13.811,    -3.537,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24239,'3 ',1,   1,  16,     8.280,    -3.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24239,'84',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24239,'86',0,   1,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24242,'1 ',1,   1,  15,     2.030,    -0.946,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24242,'2 ',1,   1,  15,     5.821,    -2.226,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24242,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24245,'1 ',1,   1,  15,    14.261,    -4.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24245,'2 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24245,'3 ',1,   1,  15,    15.504,    -5.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24245,'4 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24245,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24245,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24246,'1 ',1,   1,  12,     7.281,    -5.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24246,'2 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24246,'3 ',1,   1,  12,    17.836,    -4.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24253,'1 ',1,   1,  15,    -0.163,    15.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24253,'2 ',1,   1,  15,     0.696,    15.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24254,'1 ',1,   1,  15,     7.637,     5.201,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24275,'3 ',1,   1,  13,    23.865,   -14.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24275,'4 ',1,   1,  13,    19.824,    -6.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24275,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24275,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24310,'5 ',1,   1,  15,    19.099,    -7.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24310,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24313,'3 ',1,   1,  13,    31.070,    -9.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24313,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24313,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24319,'5 ',1,   1,  12,    34.471,   -20.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24319,'7 ',1,   1,  12,    12.701,    -7.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24319,'8 ',1,   1,  12,     9.021,    -6.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24319,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24319,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24320,'1 ',1,   1,  12,    29.261,   -17.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24320,'2 ',1,   1,  12,    34.232,   -30.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24320,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24320,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24321,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24342,'1 ',1,   1,  15,     8.387,     4.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24342,'2 ',1,   1,  15,     6.737,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24342,'3 ',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24343,'1 ',1,   1,  12,    56.673,   -32.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24343,'2 ',1,   1,  12,    38.747,   -11.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24343,'84',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24343,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'1 ',1,   1,  12,     9.753,    -5.110,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'2 ',1,   1,  12,    26.213,   -13.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'3 ',1,   1,  12,    38.473,   -16.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'4 ',1,   1,  12,    15.529,    -5.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'5 ',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24345,'86',0,   1,  12,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24346,'1 ',1,   1,  15,    24.923,    -5.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24346,'84',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24346,'86',0,   1,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24349,'1 ',1,   1,  12,     4.763,    -1.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24349,'2 ',1,   1,  12,     6.348,    -1.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24349,'3 ',1,   1,  12,     6.097,    -1.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24349,'4 ',1,   1,  12,     5.964,    -0.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24351,'1 ',1,   1,  12,     7.359,    -3.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24351,'2 ',1,   1,  12,     9.883,    -4.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24357,'1 ',1,   1,  15,     5.830,    -2.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24357,'2 ',1,   1,  15,     8.582,    -1.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24362,'3 ',1,   1,  12,     4.822,    -4.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24363,'2 ',1,   1,  14,     5.787,    -9.587,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24363,'84',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24363,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24380,'1 ',1,   1,  14,    -2.150,    -1.345,     0.000,     0.000,     0.000,     0.000,   1,0,0
 24380,'2 ',1,   1,  14,    -2.150,    -1.345,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25002,'1 ',1,   1,  17,     0.235,    -0.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25002,'2 ',1,   1,  17,     0.235,    -0.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25005,'1 ',1,   1,  17,    36.950,    -5.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25005,'2 ',1,   1,  17,    37.172,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25005,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25010,'1 ',1,   1,  17,    11.807,    -4.492,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25010,'2 ',1,   1,  17,    16.225,     5.870,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25010,'3 ',1,   1,  17,    13.596,     6.262,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25010,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'1 ',1,   1,  18,    46.856,    -9.423,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'2 ',1,   1,  18,    46.813,   -12.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'4 ',1,   1,  18,    32.762,    -8.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25015,'88',1,   1,  18,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25017,'1 ',1,   1,  17,    -0.336,    -0.375,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25017,'2 ',1,   1,  17,     0.301,    -0.564,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25017,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25018,'2 ',1,   1,  11,    10.825,    -6.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25018,'3 ',1,   1,  11,    12.039,    -4.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25018,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25018,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25020,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25023,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25023,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25025,'1 ',1,   1,  18,    44.442,   -14.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25025,'2 ',1,   1,  18,    37.030,    -5.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25025,'3 ',1,   1,  18,    43.966,    -8.748,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25025,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25025,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25027,'2 ',1,   1,  11,    39.606,     3.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25027,'3 ',1,   1,  11,    53.773,    -2.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25027,'84',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25027,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25029,'1 ',1,   1,  17,     2.159,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25029,'2 ',1,   1,  17,     2.159,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25030,'1 ',1,   1,  17,     3.886,    -0.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25030,'2 ',1,   1,  17,     0.436,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25030,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25030,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25037,'6 ',1,   1,  18,    41.778,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25037,'7 ',1,   1,  18,    49.512,     6.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25040,'1 ',1,   1,  17,    19.205,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25040,'2 ',1,   1,  17,    17.733,    -6.996,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25040,'3 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25040,'4 ',1,   1,  17,    31.413,     8.028,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25040,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25040,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25044,'1 ',1,   1,  17,     8.079,    -6.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25044,'2 ',1,   1,  17,    10.256,    -3.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'1 ',1,   1,  17,    35.300,    -4.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'2 ',1,   1,  17,    28.880,    -8.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'3 ',1,   1,  17,    35.740,    -7.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25050,'88',1,   1,  17,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25052,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25052,'85',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25052,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25053,'1 ',1,   1,  17,    45.377,    -2.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25055,'1 ',1,   1,  18,    36.567,   -10.105,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25055,'2 ',1,   1,  18,    35.998,   -10.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25055,'3 ',1,   1,  18,    36.800,    -9.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25055,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25056,'1 ',1,   1,  17,    16.329,    -6.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25056,'2 ',1,   1,  17,    16.350,    -6.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25056,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25056,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25056,'88',1,   1,  17,     3.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25058,'1 ',1,   1,  17,     2.101,    -1.479,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25058,'2 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25058,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25060,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25060,'85',1,   1,  17,     5.416,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25060,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25063,'84',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25063,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25065,'1 ',1,   1,  17,    89.846,    57.163,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25065,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25066,'1 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25070,'1 ',1,   1,  17,    37.358,    -8.798,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25070,'2 ',1,   1,  17,    37.995,    -9.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25070,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25073,'1 ',1,   1,  18,    45.819,   -10.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25073,'4 ',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25073,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25073,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25073,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25075,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25076,'5 ',1,   1,  18,    47.887,    -4.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25076,'6 ',1,   1,  18,    47.941,    -4.116,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25077,'1 ',1,   1,  17,     3.255,    -1.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25077,'2 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25085,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25086,'1 ',1,   1,  18,     0.933,    -1.790,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25086,'2 ',1,   1,  18,     0.792,    -1.290,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25086,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25086,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25090,'1 ',1,   1,  18,    36.850,    -7.743,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25090,'2 ',1,   1,  18,    35.739,    -4.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25090,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25090,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25096,'1 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25100,'4 ',1,   1,  17,    40.609,     4.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25100,'85',1,   1,  17,     1.141,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25100,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25102,'1 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25102,'2 ',1,   1,  17,     1.096,    -3.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25110,'6 ',1,   1,  18,    38.450,    -9.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25110,'8 ',1,   1,  18,    38.802,   -10.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25110,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25110,'88',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25115,'1 ',1,   1,  11,    18.707,    -4.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25115,'2 ',1,   1,  11,    25.572,    -2.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25115,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25123,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25124,'1 ',1,   1,  18,    29.281,   -12.868,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25124,'2 ',1,   1,  18,    29.263,   -12.831,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25124,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25124,'88',1,   1,  18,     2.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25125,'1 ',1,   1,  17,    41.292,    -2.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25125,'3 ',1,   1,  17,    38.926,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25125,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25125,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25125,'88',1,   1,  17,     5.708,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25127,'5 ',1,   1,  18,    11.634,    -2.618,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25127,'88',1,   1,  18,     5.708,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25128,'1 ',1,   1,  17,    29.817,    -7.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25128,'2 ',1,   1,  17,    30.062,    -7.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25128,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25128,'85',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25128,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25130,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25130,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25130,'88',1,   1,  17,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25133,'1 ',1,   1,  17,    20.887,    -4.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25133,'2 ',1,   1,  17,    21.123,    -4.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25133,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25133,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25133,'88',1,   1,  17,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25134,'1 ',1,   1,  18,    39.819,    -8.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25134,'2 ',1,   1,  18,    40.100,    -9.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25134,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25134,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25135,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25135,'88',1,   1,  17,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25145,'1 ',1,   1,  17,    25.963,    -8.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25145,'2 ',1,   1,  17,    25.224,    -7.533,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25145,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25145,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25150,'1 ',1,   1,  17,    20.087,    -2.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25150,'2 ',1,   1,  17,    17.874,    -2.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25150,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25150,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25152,'84',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25152,'86',0,   1,  18,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25155,'1 ',1,   1,  17,    20.120,    -3.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25155,'2 ',1,   1,  17,    20.500,    -3.751,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25155,'3 ',1,   1,  17,    20.903,    -5.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25155,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25156,'1 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25156,'2 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25156,'3 ',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25156,'4 ',1,   1,  17,    36.713,     2.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25156,'5 ',1,   1,  17,    36.818,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25159,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25162,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25165,'1 ',1,   1,  17,    40.039,    13.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25165,'2 ',1,   1,  17,    25.957,     7.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25165,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25180,'1 ',1,   1,  13,    -0.367,     0.233,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25180,'2 ',1,   1,  13,    -0.367,     0.233,     0.000,     0.000,     0.000,     0.000,   1,0,0
 25185,'1 ',1,   1,  17,    26.930,    -6.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25185,'2 ',1,   1,  17,    26.330,    -4.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25185,'84',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25185,'85',1,   1,  17,     0.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25185,'86',0,   1,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25185,'88',1,   1,  17,     1.142,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25328,'1 ',1,   1,  11,    25.655,   -11.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25328,'2 ',1,   1,  11,    25.511,   -10.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25328,'85',1,   1,  11,    32.936,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25328,'86',0,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41084,'10',1,   1,   4,    43.623,   -16.985,     0.000,     0.000,     0.000,     0.000,   1,0,0
 41126,'1 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41126,'3 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41126,'4 ',0,   1,  10,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41126,'5 ',1,   1,  10,     8.350,    -0.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41126,'8 ',1,   1,  10,     8.350,    -0.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
 41126,'99',1,   1,  10,     6.558,    -2.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
 42030,'2 ',1,   1,   6,     4.204,    -0.522,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43012,'5 ',1,   1,   9,     4.076,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43012,'6 ',1,   1,   9,    -0.878,    -0.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43012,'99',1,   1,   9,     4.698,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43129,'3 ',1,   1,   9,    13.848,     6.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43129,'99',1,   1,   9,    16.926,    -2.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43333,'3 ',1,   1,   9,     6.561,   -11.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43333,'5 ',0,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
 43393,'3 ',1,   1,   8,    -1.126,    -0.302,     0.000,     0.000,     0.000,     0.000,   1,0,0
 43441,'1 ',1,   1,   8,    10.198,     4.480,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43441,'3 ',1,   1,   8,    11.815,     5.565,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43441,'99',1,   1,   8,    25.297,   -12.853,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43444,'6 ',1,   1,   8,    -4.188,     5.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43444,'99',1,   1,   8,    14.608,    -2.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
 43910,'99',1,   1,   8,     5.982,    -1.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
 44000,'86',0,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 44000,'99',1,   1,  13,    43.762,   -12.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
 44069,'99',1,   1,  13,     6.270,    -1.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
 44521,'88',1,   1,  14,    13.698,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 51001,'1 ',1,   1,   2,    -3.493,    -3.038,     0.000,     0.000,     0.000,     0.000,   1,0,0
 54011,'2 ',1,   1,  15,     1.870,     2.130,     0.000,     0.000,     0.000,     0.000,   1,0,0
 54013,'2 ',1,   1,  14,    -0.890,     0.850,     0.000,     0.000,     0.000,     0.000,   1,0,0
 54014,'1 ',1,   1,  15,     2.374,    -2.843,     0.000,     0.000,     0.000,     0.000,   1,0,0
 54015,'2 ',1,   1,  15,     2.632,    -5.980,     0.000,     0.000,     0.000,     0.000,   1,0,0
 61216,'1 ',1,   1,   3,    62.176,     5.066,     0.000,     0.000,     0.000,     0.000,   1,0,0
 62251,'2 ',1,   1,   5,    25.183,   -28.853,     0.000,     0.000,     0.000,     0.000,   1,0,0
 62251,'4 ',1,   1,   5,    -8.219,    27.209,     0.000,     0.000,     0.000,     0.000,   1,0,0
 63010,'3 ',1,   1,   9,     9.145,    -3.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63010,'5 ',1,   1,   9,     9.234,    -1.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63142,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63210,'86',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63210,'88',0,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63265,'6 ',1,   1,   9,    15.471,    -3.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63285,'1 ',1,   1,   9,    15.211,    -4.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63285,'3 ',1,   1,   9,     6.535,    -2.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63325,'1 ',1,   1,   9,     5.043,     7.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63390,'6 ',1,   1,   9,     9.596,    -2.598,     0.000,     0.000,     0.000,     0.000,   1,1,0
 63390,'7 ',1,   1,   9,    -3.615,     6.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64050,'2 ',1,   1,  12,    36.602,   -13.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64059,'4 ',1,   1,  12,    13.302,    -4.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64105,'1 ',1,   1,  12,    15.633,    -7.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64105,'4 ',1,   1,  12,    14.973,    -5.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64215,'2 ',1,   1,  12,    15.161,    -7.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64215,'3 ',1,   1,  12,     7.779,    -4.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64223,'1 ',1,   1,  12,     6.431,    -2.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64362,'1 ',1,   1,  12,    13.652,    -9.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
 64362,'4 ',1,   1,  12,     1.992,    -3.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
 65130,'1 ',1,   1,  17,     5.586,    -8.687,     0.000,     0.000,     0.000,     0.000,   1,0,0
 65130,'3 ',1,   1,  17,    11.357,     7.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 65130,'4 ',1,   1,  17,    29.135,   -13.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 65130,'5 ',1,   1,  17,    28.846,   -14.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
942515,'86',0,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1001,'99',1,     0.000,     0.056
  1003,'99',1,     0.000,     4.803
  1005,'99',1,     0.001,     2.315
  1006,'99',1,     0.225,    11.588
  1007,'99',1,     0.014,     3.752
  1011,'99',1,     0.000,     0.803
  1013,'99',1,     0.013,     1.706
  1018,'99',1,     0.055,    12.378
  1022,'99',1,     0.000,     1.049
  1040,'99',1,     0.000,     3.742
  1042,'99',1,     0.000,     3.650
  1048,'99',1,     0.008,     0.967
  1051,'99',1,     0.029,     2.736
  1057,'99',1,     0.000,     1.610
  1061,'99',1,     0.000,     3.080
  1064,'99',1,     0.002,     0.481
  1065,'99',1,     0.506,     6.119
  1069,'99',1,     0.000,     0.939
  1072,'99',1,     0.000,     1.597
  1076,'99',1,     0.009,     6.529
  1079,'99',1,     0.000,     5.938
  1080,'99',1,     0.008,     1.827
  1086,'99',1,     0.003,     1.334
  1087,'99',1,     0.000,     5.589
  1091,'99',1,     0.000,     3.330
  1098,'99',1,     0.000,    11.899
  1106,'99',1,     0.004,     1.576
  1107,'99',1,     0.011,     4.154
  1126,'98',1,     0.001,     0.225
  1129,'99',1,     0.000,     0.616
  1132,'99',1,     0.000,     0.822
  1138,'99',1,     0.000,     7.560
  1145,'99',1,     0.000,     1.267
  1159,'99',1,     0.000,     3.603
  1160,'99',1,     0.000,     2.423
  1161,'99',1,     0.000,     0.971
  1162,'99',1,     0.006,     1.028
  1177,'99',1,     0.003,     2.325
  1183,'99',1,     0.168,     3.592
  1189,'99',1,     0.013,     1.247
  1198,'99',1,     0.000,    10.110
  1204,'99',1,     0.000,     0.968
  1208,'99',1,     0.001,     0.891
  1210,'99',1,     0.037,     2.014
  1212,'99',1,     0.000,     0.759
  1510,'99',1,     0.000,     1.864
  1533,'99',1,     0.000,     1.096
  1543,'99',1,     0.028,     1.725
  1553,'99',1,     0.000,     0.109
  1556,'99',1,     0.000,     0.209
  1573,'99',1,     0.005,     1.678
  1576,'99',1,     0.000,     3.075
  2006,'99',1,     0.000,     5.575
  2009,'99',1,     0.000,     0.128
  2018,'99',1,     0.023,     0.938
  2027,'99',1,     0.000,     0.771
  2037,'99',1,     0.000,     1.501
  2048,'99',1,     0.010,     3.664
  2058,'99',1,     0.000,     1.886
  2060,'99',1,     0.013,     0.714
  2066,'99',1,     0.000,     3.949
  2068,'99',1,     0.000,     0.935
  2072,'99',1,     0.000,     2.409
  2093,'99',1,     0.000,     0.639
  2095,'99',1,     0.006,     1.160
  2097,'99',1,     0.000,     1.357
  2100,'99',1,     0.000,     0.405
  2209,'99',1,     0.000,     1.820
  2216,'99',1,     0.000,     0.692
  2234,'99',1,     0.023,     4.556
  2243,'99',1,     0.000,     3.592
  2258,'99',1,     0.000,     0.375
  2288,'99',1,     0.000,     0.302
  2323,'99',1,     0.000,     0.977
  2324,'99',1,     0.001,     0.693
  2331,'99',1,     0.042,     1.071
  2339,'99',1,     0.002,     3.113
  2342,'99',1,     0.006,     1.248
  2387,'99',1,     0.001,     0.924
  2426,'99',1,     0.000,     1.206
  2456,'99',1,     0.000,     1.026
  3002,'99',1,     0.013,     0.918
  3006,'99',1,     0.000,     0.313
  3007,'99',1,     0.000,     2.620
  3009,'99',1,     0.000,     3.014
  3012,'98',1,     0.000,     0.662
  3015,'99',1,     0.000,     0.814
  3021,'99',1,     0.001,     0.669
  3027,'99',1,     0.000,     1.468
  3030,'99',1,     0.000,     0.330
  3036,'99',1,     0.000,     0.238
  3039,'99',1,     0.000,     0.708
  3045,'99',1,     0.001,     0.874
  3047,'99',1,     0.000,     0.335
  3048,'99',1,     0.017,     0.000
  3051,'99',1,     0.040,     0.802
  3077,'99',1,     0.000,     3.125
  3078,'99',1,     0.000,     5.896
  3081,'99',1,     0.340,     5.735
  3108,'99',1,     0.015,     3.761
  3115,'99',1,     0.001,     3.248
  3117,'99',1,     0.000,     2.741
  3119,'99',1,     0.005,     2.145
  3120,'99',1,     0.001,     4.868
  3129,'98',1,     0.000,     1.273
  3141,'99',1,     0.001,     2.200
  3153,'99',1,     0.000,     4.355
  3162,'99',1,     0.000,     2.064
  3166,'99',1,     0.009,     1.186
  3174,'99',1,     0.000,     0.617
  3177,'99',1,     0.000,     9.176
  3183,'99',1,     0.000,     0.090
  3188,'99',1,     0.002,     1.048
  3189,'99',1,     0.000,     3.549
  3193,'99',1,     0.000,     1.174
  3195,'99',1,     0.000,     2.372
  3204,'99',1,     0.000,     7.452
  3212,'99',1,     0.000,     0.632
  3216,'99',1,     0.000,     0.492
  3231,'99',1,     0.000,     0.476
  3234,'99',1,     0.000,     0.335
  3235,'99',1,     0.003,     4.984
  3237,'99',1,     0.003,     3.923
  3252,'99',1,     0.030,     1.049
  3261,'99',1,     0.006,     1.861
  3262,'99',1,     0.000,     1.351
  3270,'99',1,     0.000,     0.321
  3283,'99',1,     0.000,     0.980
  3295,'99',1,     0.000,     1.715
  3309,'99',1,     0.000,     1.742
  3319,'99',1,     0.000,     0.093
  3333,'99',1,     0.000,     1.303
  3337,'99',1,     0.007,     0.421
  3345,'99',1,     0.000,     0.947
  3349,'99',1,     0.000,     2.838
  3351,'99',1,     0.062,     1.309
  3365,'99',1,     0.034,     1.979
  3366,'99',1,     0.038,     3.604
  3368,'99',1,     0.000,     2.761
  3375,'99',1,     0.000,     1.089
  3393,'99',1,     0.000,     2.847
  3405,'99',1,     0.035,     7.826
  3417,'99',1,     0.000,     2.685
  3426,'99',1,     0.000,     3.280
  3435,'99',1,     0.000,     1.157
  3438,'99',1,     0.000,     1.089
  3441,'98',1,     0.075,     7.816
  3444,'98',1,     0.035,    12.640
  3459,'99',1,     0.000,     1.225
  3462,'99',1,     0.001,     1.714
  3465,'99',1,     0.000,     1.086
  3481,'99',1,     0.000,     4.277
  3495,'99',1,     0.000,     1.287
  3498,'99',1,     0.000,     0.562
  3504,'99',1,     0.033,     1.186
  3534,'99',1,     0.001,     1.089
  3536,'99',1,     0.000,     0.517
  3910,'98',1,     0.000,     9.034
  3939,'99',1,     0.001,     2.450
  4000,'98',1,     0.003,     3.300
  4012,'99',1,     0.000,     0.255
  4016,'99',1,     0.000,     1.472
  4021,'99',1,     0.000,     6.452
  4027,'99',1,     0.005,     5.953
  4044,'99',1,     0.000,     0.445
  4045,'99',1,     0.000,     1.506
  4047,'99',1,     0.000,     0.082
  4048,'99',1,     0.005,     1.925
  4054,'99',1,     0.000,     1.991
  4061,'99',1,     0.008,     1.875
  4072,'99',1,     0.037,     1.031
  4073,'99',1,     0.000,     2.264
  4080,'99',1,     0.000,     3.259
  4085,'99',1,     0.000,     3.778
  4087,'99',1,     0.000,     2.362
  4090,'99',1,     0.000,     2.422
  4099,'99',1,     0.625,     0.000
  4102,'99',1,     0.000,     2.077
  4106,'99',1,     0.000,     7.167
  4114,'99',1,     0.000,    12.890
  4119,'99',1,     0.000,     2.372
  4121,'99',1,     0.076,     3.162
  4123,'99',1,     0.000,    30.338
  4129,'99',1,     0.009,     2.593
  4132,'99',1,     0.000,     8.183
  4135,'99',1,     0.349,     5.136
  4167,'99',1,     0.000,     1.604
  4200,'99',1,     0.015,     8.023
  4201,'99',1,     0.000,     4.301
  4216,'99',1,     0.000,     2.201
  4225,'99',1,     0.477,    38.887
  4231,'99',1,     0.000,     2.995
  4234,'99',1,     0.001,     1.383
  4237,'99',1,     0.000,     2.542
  4240,'99',1,     0.000,     2.112
  4243,'99',1,     0.000,     2.553
  4244,'99',1,     0.010,     1.094
  4259,'99',1,     0.000,     4.696
  4261,'99',1,     0.000,     3.825
  4264,'99',1,     0.002,     1.628
  4267,'99',1,     0.000,     7.498
  4273,'99',1,     0.001,     4.139
  4276,'99',1,     0.000,     0.575
  4295,'99',1,     0.000,     1.413
  4301,'99',1,     0.000,     0.912
  4306,'99',1,     0.000,     0.694
  4308,'99',1,     0.000,     1.183
  4309,'99',1,     0.083,     2.551
  4314,'99',1,     0.000,     2.010
  4315,'99',1,     0.003,     2.390
  4316,'99',1,     0.000,     3.223
  4320,'99',1,     0.000,     0.972
  4323,'99',1,     0.017,     1.370
  4325,'99',1,     0.000,     1.763
  4339,'99',1,     0.000,     1.515
  4344,'99',1,     0.083,     1.809
  4347,'99',1,     0.000,     1.339
  4378,'99',1,     0.000,     0.438
  4411,'99',1,     0.000,     1.506
  4414,'99',1,     0.000,     0.422
  4417,'99',1,     0.000,     2.456
  4435,'99',1,     0.000,     2.513
  4439,'99',1,     0.000,     2.242
  4441,'99',1,     0.000,     0.914
  4442,'99',1,     0.003,     3.108
  4444,'99',1,     0.000,     3.173
  4451,'99',1,     0.001,     0.675
  4453,'99',1,     0.000,     0.651
  4460,'99',1,     0.000,     0.438
  4462,'99',1,     0.000,     1.964
  4463,'99',1,     0.000,     1.642
  4471,'99',1,     0.007,     1.430
  4480,'99',1,     0.000,     1.835
  4483,'99',1,     0.000,     2.065
  4491,'99',1,     0.001,     1.634
  4498,'99',1,     0.000,     0.126
  4501,'99',1,     0.108,     3.188
  4503,'99',1,     0.002,     5.002
  4513,'99',1,     0.002,     2.952
  4522,'99',1,     0.000,     2.627
  4523,'99',1,     0.000,     3.755
  4526,'99',1,     0.022,     0.967
  4534,'99',1,     0.000,     1.353
  4537,'99',1,     0.000,     0.313
  4538,'99',1,     0.017,     0.825
  4541,'99',1,     0.001,     1.034
  4547,'99',1,     0.006,     1.685
  4582,'99',1,     0.000,     0.816
  4587,'99',1,     0.000,     3.045
  4588,'99',1,     0.000,     1.522
  4591,'99',1,     0.001,     2.004
  4607,'99',1,     0.000,     3.438
  4609,'99',1,     0.000,     0.813
  4615,'99',1,     0.000,     2.110
  4624,'99',1,     0.000,     1.908
  4627,'99',1,     0.000,     0.663
  5003,'99',1,     0.000,     0.850
  5006,'99',1,     0.012,     2.374
  5011,'99',1,     0.002,     2.339
  5012,'99',1,     0.000,     3.961
  5018,'99',1,     0.000,     1.479
  5021,'99',1,     0.000,     4.262
  5035,'99',1,     0.000,     1.059
  5042,'99',1,     0.024,     1.123
  5057,'99',1,     0.018,     1.543
  5063,'99',1,     0.000,     1.479
  5069,'99',1,     0.000,     1.440
  5078,'99',1,     0.000,     0.629
  5084,'99',1,     0.000,     1.060
  5087,'99',1,     0.000,     1.270
  5088,'99',1,     0.000,     1.750
  5090,'99',1,     0.000,     1.200
  5096,'99',1,     0.035,     6.014
  5106,'99',1,     0.000,     1.270
  5114,'99',1,     0.000,     1.627
  5117,'99',1,     0.001,     1.818
  5120,'99',1,     0.014,     2.207
  5122,'99',1,     0.008,     2.681
  5123,'99',1,     0.000,     1.848
  5125,'99',1,     0.000,     2.369
  5132,'99',1,     0.001,     1.312
  5136,'99',1,     0.021,     3.417
  5138,'99',1,     0.000,     3.686
  5141,'99',1,     0.000,     1.028
  5144,'99',1,     0.000,     0.661
  5156,'99',1,     0.000,     1.192
  5163,'99',1,     0.024,     3.247
  5165,'99',1,     0.000,     1.478
  5168,'99',1,     0.013,     2.159
  5174,'99',1,     0.052,     3.708
  5175,'99',1,     0.000,     2.041
  5176,'99',1,     0.000,     1.555
  5178,'99',1,     0.000,     1.564
  5180,'99',1,     0.000,     4.514
 41126,'99',1,     0.029,     1.508
 43012,'99',1,     0.000,     1.057
 43129,'99',1,     0.000,     6.920
 43441,'99',1,     0.000,    27.052
 43444,'99',1,     0.243,    11.490
 43910,'99',1,     0.000,    13.999
 44000,'99',1,     0.000,     2.219
 44069,'99',1,     0.002,     1.563
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  1000,'1T',     0.166,     0.000,     0.000,     0.000,0.99908,     0,    41.260, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1001,'1Y',    34.000,   -20.000,    10.000,   -20.000,1.03485,     0,   105.130, 0.00000E+0, 4.56300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.120,    34.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1003,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.857, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.846,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1006,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.249, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.239,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1009,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.255, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.245,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1010,'14',     4.200,     1.596,     2.100,    -1.050,1.03354,     0,     4.700, 0.00000E+0, 1.80000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1010,'24',     4.000,     1.520,     2.000,    -1.000,1.03354,     0,     4.470, 0.00000E+0, 1.73000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1012,'14',    20.800,    -0.107,    18.550,   -50.000,1.03261,     0,   150.300, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.800,    10.400,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1013,'2T',   189.980,     0.000,     0.000,     0.000,1.00413,     0,   189.990, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1013,'4T',    22.500,     0.000,     0.000,     0.000,1.00413,     0,    22.510, 0.00000E+0, 3.03100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1014,'14',     5.900,     1.696,     3.250,    -1.630,1.03507,     0,     7.270, 0.00000E+0, 2.81000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1014,'24',     5.800,     1.667,     3.100,    -1.550,1.03507,     0,     6.930, 0.00000E+0, 2.66000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1021,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.314, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.304,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1022,'1T',     4.063,     0.000,     0.000,     0.000,1.04152,     0,    19.610, 0.00000E+0, 4.89600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1025,'1T',    15.039,     0.000,     0.000,     0.000,1.02340,     0,    24.710, 0.00000E+0, 2.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1025,'2T',    11.034,     0.000,     0.000,     0.000,1.02340,     0,    19.510, 0.00000E+0, 2.12400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1027,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.135, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.125,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1027,'1T',    78.202,     0.000,     0.000,     0.000,1.00000,     0,   128.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   128.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1040,'14',     1.300,     8.000,     8.000,     3.000,1.02573,     0,    12.000, 0.00000E+0, 1.40000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1040,'24',     2.200,     8.000,     8.000,     3.000,1.02573,     0,    12.000, 0.00000E+0, 1.40000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1040,'34',     6.500,     8.000,     8.000,     3.000,1.02573,     0,    12.000, 0.00000E+0, 1.40000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1042,'1Y',     0.000,     0.969,    15.535,   -37.465,1.01244,     0,    49.510, 0.00000E+0, 2.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1043,'14',    19.107,    -2.619,    11.837,    -6.919,1.04315,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1043,'24',    17.852,    -2.447,     4.000,    -3.000,1.04315,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1043,'34',    12.111,    -1.660,     7.690,    -4.850,1.04315,     0,    14.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1043,'44',    28.800,    -3.947,    10.000,    -5.450,1.04315,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.300,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1043,'54',    23.100,    -3.166,    10.000,    -4.000,1.04315,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.200,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1048,'14',     3.600,    -3.200,     3.200,    -3.200,1.00905,     0,    50.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.900,     2.500,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1048,'1U',     0.000,     0.000,     2.000,    -2.000,1.00905,     0,     1.755, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.745,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1052,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.249, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.239,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1055,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.744, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.734,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1057,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.644, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.634,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1058,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.978, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.968,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1060,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.270, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.260,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1061,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.409, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.399,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1061,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.057, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.047,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1065,'1T',    43.133,     0.000,     0.000,     0.000,1.00000,     0,    75.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1076,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.858, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.849,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1076,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.716, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.706,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1078,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.421, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.411,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1080,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.457, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.447,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1080,'1T',    51.103,     0.000,     0.000,     0.000,1.00000,     0,    76.440, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    76.430,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1080,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.632, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.622,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1084,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.208, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.198,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1086,'1T',    48.005,     0.000,     0.000,     0.000,1.01802,     0,    49.310, 0.00000E+0, 6.37300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1086,'2T',     0.095,     0.000,     0.000,     0.000,1.01802,     0,    23.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1087,'1T',    51.141,     0.000,     0.000,     0.000,1.03198,     0,    86.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1089,'1T',    20.018,     0.000,     0.000,     0.000,1.02369,     0,    24.430, 0.00000E+0, 2.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1090,'14',     8.200,    -0.887,    18.356,   -16.612,1.03359,     0,    20.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1090,'24',    11.100,    -1.200,    12.000,   -12.000,1.03359,     0,    20.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1090,'34',    12.600,    -1.363,    12.000,   -12.000,1.03359,     0,    20.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1090,'44',    10.900,    -1.179,    12.000,   -12.000,1.03359,     0,    20.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1090,'5T',    22.052,     0.000,     0.000,     0.000,1.03359,     0,    34.860, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.850,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1091,'1T',    31.059,     0.000,     0.000,     0.000,1.01182,     0,    45.760, 0.00000E+0, 7.64700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1094,'1T',    23.110,     0.000,     0.000,     0.000,1.09532,     0,    50.410, 0.00000E+0, 4.89600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1096,'1%',     0.000,     0.000,     2.000,    -2.000,1.02879,     0,     1.557, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.547,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1096,'1T',    21.059,     0.000,     0.000,     0.000,1.02879,     0,    35.710, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1096,'2T',    57.142,     0.000,     0.000,     0.000,1.02879,     0,    92.210, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1098,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.408, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.398,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1107,'1T',    14.112,     0.000,     0.000,     0.000,1.00000,     0,    41.660, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1120,'14',    18.100,   -20.000,    33.300,   -20.000,1.04361,     0,    56.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.600,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1126,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.095, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.085,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1126,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.613, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.603,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1129,'14',    11.918,    -8.524,    30.588,   -19.763,1.01708,     0,    30.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.700,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1129,'24',    14.700,   -10.514,    18.000,   -18.000,1.01708,     0,    30.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.700,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1136,'1T',     1.008,     0.000,     0.000,     0.000,1.00000,     0,     3.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1138,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.330, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.320,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1138,'1T',    14.035,     0.000,     0.000,     0.000,1.00000,     0,    22.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1138,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.607, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.597,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1144,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.998, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.988,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1145,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.027, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.017,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1146,'14',     7.800,     5.000,     5.000,    -5.000,1.00136,     0,    13.900, 0.00000E+0, 3.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1152,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.940, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1153,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.993, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.983,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1154,'14',     4.800,     1.364,     3.300,    -1.650,1.00085,     0,     7.380, 0.00000E+0, 4.38000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1154,'24',     4.800,     1.364,     3.100,    -1.550,1.00085,     0,     6.930, 0.00000E+0, 4.38000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1154,'34',     4.900,     1.392,     3.250,    -1.630,1.00085,     0,     7.270, 0.00000E+0, 4.38000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1154,'54',    16.700,     4.745,     9.750,    -4.880,1.00085,     0,    21.800, 0.00000E+0, 1.00700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1155,'1T',    62.134,     0.000,     0.000,     0.000,1.00000,     0,    95.130, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1157,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.141, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.131,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1159,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.151, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.141,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1160,'1T',    15.020,     0.000,     0.000,     0.000,1.04039,     0,    20.010, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1166,'1T',    15.024,     0.000,     0.000,     0.000,1.00296,     0,    21.010, 0.00000E+0, 2.45400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1166,'2T',    27.036,     0.000,     0.000,     0.000,1.00296,     0,    36.010, 0.00000E+0, 2.71100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1166,'3T',    17.080,     0.000,     0.000,     0.000,1.00296,     0,    36.760, 0.00000E+0, 2.80400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1180,'14',    10.400,     1.850,    43.000,   -40.000,1.04109,     0,    74.700, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.300,   -55.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1180,'24',   -45.600,     8.112,    35.000,   -40.000,1.04109,     0,    74.700, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.800,   -55.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1183,'1%',     0.000,     0.000,     2.000,    -2.000,1.03157,     0,     1.031, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.021,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1183,'1T',    90.189,     0.000,     0.000,     0.000,1.03157,     0,   136.910, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   136.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1183,'2T',    16.034,     0.000,     0.000,     0.000,1.03157,     0,    24.430, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1189,'1Y',    12.000,    12.000,    12.000,    -8.000,1.03279,     0,    22.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1192,'1T',     0.000,     0.000,     5.006,    -9.394,1.03716,     0,     0.020, 0.00000E+0, 2.89600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1197,'14',     0.000,     0.122,     5.000,    -5.000,1.00257,     0,     8.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1197,'1T',    23.109,     0.000,     0.000,     0.000,1.00257,     0,    50.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1197,'24',     0.000,     0.122,     5.000,    -5.000,1.00257,     0,     8.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1198,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.293, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.283,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1204,'14',     0.000,     0.569,     1.000,    -1.000,1.02272,     0,    55.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1204,'24',     0.000,     0.557,     1.000,    -1.000,1.02272,     0,    55.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1208,'14',     1.156,    11.366,    30.000,   -30.000,1.02906,     0,    55.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1208,'24',     1.318,     1.000,     1.000,    -1.000,1.02906,     0,    55.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1208,'34',     2.676,     1.000,     1.000,    -1.000,1.02906,     0,    55.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1210,'1%',     0.000,     0.000,     2.000,    -2.000,1.00426,     0,     7.797, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.787,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1210,'1T',    12.306,     0.000,     0.000,     0.000,1.00426,     0,    88.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1210,'1U',     0.000,     0.000,     2.000,    -2.000,1.00426,     0,     5.488, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.478,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1212,'1T',     5.016,     0.000,     0.000,     0.000,1.00000,     0,     9.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1220,'1T',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1221,'14',     3.200,    -5.875,     8.000,    -8.000,0.96563,     0,    12.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1221,'24',     3.600,    -6.610,     8.000,    -8.000,0.96563,     0,    12.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1227,'1T',    32.070,     0.000,     0.000,     0.000,1.01486,     0,    49.250, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.240,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1227,'2T',     1.006,     0.000,     0.000,     0.000,1.01486,     0,     2.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1228,'1T',    16.048,     0.000,     0.000,     0.000,1.01352,     0,    28.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1228,'2T',     7.020,     0.000,     0.000,     0.000,1.01352,     0,    12.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1229,'1J',   118.016,   -36.208,   245.000,  -152.000,0.98214,     0,   349.000, 0.00000E+0, 1.53600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   276.600,    65.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1231,'1J',     0.000,     0.000,   245.000,  -152.000,0.98834,     0,   349.000, 0.00000E+0, 1.53600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   276.300,    65.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1233,'1K',    93.245,   -47.233,   293.000,  -160.000,0.98551,     0,   381.000, 0.00000E+0, 2.13400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   302.700,    71.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1237,'1T',    24.406,     0.000,     0.000,     0.000,0.98748,     0,   124.740, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.730,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1237,'2T',     0.010,     0.000,     0.000,     0.000,0.98748,     0,     2.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1240,'14',     0.000,     0.000,     8.000,    -8.000,0.95390,     0,     8.100, 0.00000E+0, 1.00000E-3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1244,'1I',     0.000,     0.000,   263.000,  -170.000,0.99433,     0,   466.000, 0.00000E+0, 2.09700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.300,   134.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1258,'1I',   216.157,    -9.427,   360.153,  -153.537,0.98253,     0,   500.000, 0.00000E+0, 2.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   426.000,   167.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1275,'1D',     0.000,     0.000,   250.000,  -240.000,1.00000,     0,   428.900, 0.00000E+0, 2.65100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   346.200,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1278,'1%',     0.000,     0.000,     2.000,    -2.000,1.08138,     0,    11.191, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.181,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1278,'14',    46.300,    -5.266,    22.590,   -24.435,1.08138,     0,    70.101, 0.00000E+0, 3.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.700,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1278,'1T',    98.230,     0.000,     0.000,     0.000,1.08138,     0,   155.140, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.130,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1278,'24',     2.800,    -0.318,     1.824,    -1.326,1.08138,     0,     4.696, 0.00000E+0, 2.58700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1278,'34',     2.800,    -0.318,     1.861,    -1.364,1.08138,     0,     4.808, 0.00000E+0, 2.60100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1278,'44',     2.300,    -0.262,     1.861,    -1.364,1.08138,     0,     4.808, 0.00000E+0, 2.60100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1278,'54',     7.000,    -0.796,     3.489,    -4.236,1.08138,     0,    11.516, 0.00000E+0, 2.58700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1290,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.028, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.018,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1290,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.069, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.059,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1294,'1%',     0.000,     0.000,     2.000,    -2.000,1.01836,     0,     2.787, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.777,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1294,'1T',    49.085,     0.000,     0.000,     0.000,1.01836,     0,    70.210, 0.00000E+0, 6.37300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1294,'1U',     0.000,     0.000,     2.000,    -2.000,1.01836,     0,     2.061, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.051,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1297,'1T',    39.044,     0.000,     0.000,     0.000,1.00224,     0,    50.010, 0.00000E+0, 2.65900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1386,'14',    12.800,    -3.246,     8.150,    -4.080,0.96069,     0,    18.220, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1386,'24',     0.000,     0.000,     8.200,    -4.100,0.96069,     0,    18.340, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.400,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1386,'34',     1.400,    -0.355,     3.800,    -1.900,0.96069,     0,     8.500, 0.00000E+0, 4.83000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1386,'44',     2.737,    -0.694,     3.750,    -1.880,0.96069,     0,     8.390, 0.00000E+0, 4.83000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1396,'1T',    24.060,     0.000,     0.000,     0.000,0.98816,     0,    38.950, 0.00000E+0, 2.46400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.940,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1398,'1T',    13.096,     0.000,     0.000,     0.000,0.98802,     0,    36.760, 0.00000E+0, 2.79800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1399,'1T',    25.101,     0.000,     0.000,     0.000,1.00171,     0,    50.010, 0.00000E+0, 2.78400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1399,'2T',    16.073,     0.000,     0.000,     0.000,1.00171,     0,    34.130, 0.00000E+0, 2.74300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1434,'1I',     0.000,     0.000,   311.000,  -194.000,0.98787,     0,   500.000, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   428.100,    67.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1506,'1T',     0.407,     0.000,     0.000,     0.000,1.03287,     0,   101.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1506,'2T',     0.097,     0.000,     0.000,     0.000,1.03287,     0,    24.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1510,'1T',    25.094,     0.000,     0.000,     0.000,1.01164,     0,    48.440, 0.00000E+0, 7.64700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.430,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1510,'2T',   141.150,     0.000,     0.000,     0.000,1.01164,     0,   178.260, 0.00000E+0, 7.64700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1513,'1T',     5.012,     0.000,     0.000,     0.000,1.00820,     0,     7.930, 0.00000E+0, 5.60000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.920,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1514,'1T',   123.261,     0.000,     0.000,     0.000,1.00000,     0,   187.630, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.620,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1516,'1T',    15.117,     0.000,     0.000,     0.000,1.00785,     0,    44.010, 0.00000E+0, 3.82700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1527,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.061, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.051,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1530,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.695, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.685,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1533,'1T',     7.052,     0.000,     0.000,     0.000,1.02932,     0,    20.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1535,'14',     0.000,     0.000,     7.500,    -3.750,1.00265,     0,    16.770, 0.00000E+0, 2.58500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1543,'1T',    12.012,     0.000,     0.000,     0.000,1.03759,     0,    15.010, 0.00000E+0, 2.30900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1545,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.888, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.878,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1545,'1T',    24.056,     0.000,     0.000,     0.000,1.00000,     0,    37.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1545,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.101, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.091,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1546,'14',    11.638,    -5.694,     2.401,    -7.839,1.03078,     0,    26.107, 0.00000E+0, 3.04100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.600,     4.600,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1549,'1T',     3.030,     0.000,     0.000,     0.000,1.00280,     0,    10.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.390,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1549,'2T',     2.021,     0.000,     0.000,     0.000,1.00280,     0,     7.310, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1549,'3T',     3.030,     0.000,     0.000,     0.000,1.00280,     0,    10.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.390,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1551,'1T',    17.028,     0.000,     0.000,     0.000,1.00658,     0,    24.010, 0.00000E+0, 2.49800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1551,'2T',    31.035,     0.000,     0.000,     0.000,1.00658,     0,    39.610, 0.00000E+0, 2.55500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1552,'1T',    26.063,     0.000,     0.000,     0.000,0.97802,     0,    41.590, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.580,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1552,'2T',    28.046,     0.000,     0.000,     0.000,0.97802,     0,    39.510, 0.00000E+0, 2.31800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1556,'14',    34.567,    -1.895,     9.708,   -19.992,0.99274,     0,    51.680, 0.00000E+0, 3.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     9.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1556,'24',    36.995,    -2.028,     9.751,   -19.949,0.99274,     0,    51.680, 0.00000E+0, 3.06200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     9.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1557,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.425, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.415,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1572,'1%',     0.000,     0.000,     2.000,    -2.000,1.01205,     0,     7.649, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.639,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1572,'14',     0.000,     0.000,     1.000,    -1.000,1.01205,     0,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1572,'1U',     0.000,     0.000,     2.000,    -2.000,1.01205,     0,     1.080, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.070,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1572,'24',     0.000,     0.000,     1.000,    -1.000,1.01205,     0,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1572,'34',     0.000,     0.000,     1.000,    -1.000,1.01205,     0,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1573,'1U',     0.000,     1.325,     8.737,   -16.763,1.00817,     0,    42.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1575,'1T',    34.058,     0.000,     0.000,     0.000,0.97859,     0,    48.510, 0.00000E+0, 2.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1576,'1Y',    12.000,   -20.000,    10.000,   -20.000,1.02943,     0,    24.810, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.800,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1580,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.564, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.554,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1580,'1T',    48.080,     0.000,     0.000,     0.000,1.00000,     0,    67.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1585,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.927, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.917,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  1601,'1D',     0.000,     0.000,   285.000,  -127.000,0.98132,     0,   423.000, 0.00000E+0, 2.22100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   341.700,   185.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1602,'1D',   243.300,    21.319,   404.000,  -204.000,0.94158,     0,   639.000, 0.00000E+0, 2.19800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   561.800,   243.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1606,'14',    50.053,   -24.253,    81.085,   -91.181,0.95070,     0,   106.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,   -90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1607,'14',    25.100,   -26.206,    86.000,   -99.000,0.94897,     0,   106.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.200,   -90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1608,'14',    50.498,   -24.523,    80.868,   -90.835,0.95043,     0,   106.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.500,   -90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1609,'14',    50.496,   -24.034,    80.869,   -90.836,0.95104,     0,   106.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.700,   -90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1615,'14',    37.100,    -2.609,    35.000,    -7.235,1.00474,     0,    69.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    17.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1621,'14',     0.000,     0.000,    15.000,    -4.000,1.00000,     0,    31.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.700,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1622,'14',     0.000,     0.000,    15.000,    -4.000,1.00000,     0,    31.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.700,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1630,'14',     0.000,     0.000,    10.000,   -10.000,0.99083,     0,    29.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.100,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1631,'14',    31.000,    -2.914,    10.000,   -10.000,0.98060,     0,    29.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.000,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1638,'14',    82.500,    -3.525,    30.000,   -20.000,0.95379,     0,    85.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.500,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1639,'14',    63.200,    -2.441,    30.983,   -20.983,0.95271,     0,    85.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.800,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1640,'14',    88.800,    -2.009,    30.000,   -20.000,0.94726,     0,    85.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.900,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1646,'14',    52.500,    -1.271,    20.972,   -10.486,0.99824,     0,    59.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.500,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1647,'14',    55.600,    -2.450,    20.111,   -10.056,0.99577,     0,    59.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.000,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1664,'14',    24.100,    -1.471,    18.000,    -8.000,1.03535,     0,    30.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.100,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1670,'14',    12.500,    -0.604,     6.000,    -5.000,1.03571,     0,    13.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.500,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1672,'14',    12.600,    -0.626,     6.000,    -5.000,1.03552,     0,    13.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1675,'14',     0.000,     0.000,    57.000,   -16.000,0.93567,     0,    95.000, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.300,   -72.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1676,'14',    27.200,    -4.926,    57.000,   -16.000,0.93493,     0,    95.000, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.500,   -72.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1677,'14',     0.000,     0.000,    57.000,   -16.000,0.93394,     0,    95.000, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    88.000,   -72.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1679,'14',     0.000,     0.000,    35.000,   -37.000,0.96632,     0,    71.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    65.200,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1680,'14',    65.400,    -5.046,    30.000,   -37.000,0.96734,     0,    71.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.400,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1685,'14',    26.700,    -2.740,    17.000,    -4.620,0.97199,     0,    31.900, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.700,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1686,'24',    26.700,    -3.025,    17.000,    -4.240,0.97127,     0,    30.200, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.700,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1688,'14',    59.600,     4.035,    36.890,   -20.675,0.98363,     0,    73.800, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1689,'24',    64.400,     1.011,    38.820,   -21.360,0.97967,     0,    79.200, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.100,    25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1699,'34',    17.500,     0.470,    15.000,   -10.000,0.88423,     0,    79.200, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.500,     6.600,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1700,'14',     0.000,     0.000,    19.000,    -9.000,0.89945,     0,    32.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1702,'14',    18.100,    -2.441,    19.770,    -9.000,0.89497,     0,    32.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1716,'14',     6.000,     2.569,     7.000,    -5.000,1.01956,     0,    14.800, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1717,'14',     5.700,     3.978,     7.000,    -5.000,1.02934,     0,    14.800, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1718,'14',     6.100,     2.621,     7.000,    -5.000,1.01990,     0,    14.800, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1726,'14',    29.700,    -3.112,    20.000,   -20.000,0.91075,     0,    44.700, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.900,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1727,'14',    41.500,    -1.282,    20.000,   -20.000,0.91438,     0,    44.700, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.500,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1731,'14',    62.000,    -4.350,    47.222,   -27.222,0.93407,     0,    84.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    76.900,   -68.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1732,'14',     0.000,     0.000,    55.000,   -35.000,0.94192,     0,    84.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,    27.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1733,'14',    63.300,    -3.488,    46.933,   -26.933,0.93512,     0,    84.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.800,    27.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1734,'14',    64.600,    -5.792,    46.644,   -26.644,0.93160,     0,    84.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.300,    27.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1751,'14',     6.300,     1.419,    10.000,   -10.000,1.01059,     0,    16.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1752,'14',     6.500,     1.379,    10.000,   -10.000,1.01025,     0,    16.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1753,'14',     0.900,     0.030,     6.000,    -5.000,1.00187,     0,     8.600, 0.00000E+0, 1.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1753,'24',     2.100,     0.071,     5.000,    -5.000,1.00187,     0,     8.600, 0.00000E+0, 1.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1761,'14',    59.900,    -0.320,    20.000,   -10.000,0.99352,     0,    56.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.900,    19.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1762,'14',    55.700,    -0.515,    20.000,   -10.000,0.99390,     0,    62.300, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.300,    19.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1763,'14',    60.600,     1.305,    20.000,   -10.000,0.99619,     0,    56.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.600,    19.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1769,'14',    18.400,    -3.249,    11.690,   -10.000,0.91395,     0,    21.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.400,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1770,'14',    19.700,    -2.603,    11.820,   -10.000,0.91597,     0,    21.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.700,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1773,'1Y',    40.000,    -2.613,    25.000,   -15.000,0.98913,     0,    50.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    40.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1776,'14',    27.800,    -2.293,    29.010,   -20.000,0.91583,     0,    47.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1777,'14',    27.300,    -1.991,    29.000,   -15.000,0.91694,     0,    47.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1781,'14',    35.500,    -0.741,    32.000,   -21.000,0.93981,     0,    43.300, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.500,    11.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1782,'14',    35.200,    -0.686,    32.000,   -21.000,0.94006,     0,    42.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.200,    11.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1789,'14',    18.200,    -1.146,     7.680,   -10.000,0.93148,     0,    19.300, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.200,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1790,'14',    18.200,    -0.828,     7.950,   -10.000,0.93380,     0,    19.300, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.200,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1794,'14',     2.000,    -0.083,    10.410,    -6.000,0.96647,     0,    17.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.300,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1795,'14',     2.100,    -0.183,    10.000,    -5.930,0.96585,     0,    17.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.300,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1796,'14',     0.000,     0.000,    25.000,   -50.000,0.97006,     0,    48.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1797,'14',     0.000,     0.000,    25.000,   -50.000,0.97006,     0,    48.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.300,    18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1798,'14',     1.300,    -0.242,     9.000,    -4.000,0.89685,     0,    15.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1798,'24',    11.300,    -2.103,     9.000,    -4.000,0.89685,     0,    15.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1798,'34',    11.300,    -2.103,     9.000,    -4.000,0.89685,     0,    15.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1798,'44',     0.000,     0.000,     9.000,    -4.000,0.89685,     0,    15.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1802,'14',    23.200,    -0.755,     9.300,    -9.300,0.94559,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.000,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1803,'14',    31.800,    -0.918,     9.540,   -10.300,0.94314,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,    21.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1804,'14',     8.800,    -0.791,     5.000,    -5.000,0.98630,     0,    18.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1804,'24',     8.800,    -0.791,     5.000,    -5.000,0.98630,     0,    10.300, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1804,'34',    17.300,    -1.555,     8.200,    -8.200,0.98630,     0,    18.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.300,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1806,'14',    52.500,    -4.373,    30.000,   -20.000,0.93488,     0,    72.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1807,'14',    52.100,    -2.387,    30.000,   -20.000,0.93806,     0,    72.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.800,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1808,'14',    51.400,    -2.615,    30.000,   -20.000,0.93775,     0,    72.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.700,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1809,'14',    53.200,    -5.322,    30.000,   -20.000,0.93331,     0,    72.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.200,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1810,'14',   163.500,   -53.637,   105.375,  -110.769,0.94187,     0,   213.369, 0.00000E+0, 6.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.300,    57.100,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1811,'14',    10.500,     1.614,     5.000,    -5.000,0.94909,     0,    12.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1812,'24',    10.100,     0.391,     5.000,    -5.000,0.93679,     0,    12.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1814,'14',    14.700,    -5.160,     5.160,    -5.160,0.92949,     0,    18.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.200,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1814,'24',    14.800,    -5.130,     5.130,    -5.130,0.92949,     0,    18.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.100,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1814,'34',    18.300,    -7.750,     7.750,    -7.750,0.92949,     0,    23.100, 0.00000E+0, 2.56600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.800,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1816,'14',    13.900,     0.066,     5.000,    -5.000,0.93034,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1820,'14',    31.400,    -0.783,    36.000,    -5.570,1.03938,     0,    64.100, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.800,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1823,'14',     0.000,     0.000,    17.000,    -6.000,0.95045,     0,    37.100, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.400,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1824,'14',     0.000,     0.000,    17.000,    -6.000,0.95045,     0,    37.100, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.200,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1825,'14',    40.300,     0.446,    17.000,    -6.000,0.95107,     0,    37.100, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.300,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1826,'14',     8.800,    -2.308,    17.000,    -6.000,0.95045,     0,    37.100, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.200,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1831,'14',     0.000,     0.000,    15.000,   -10.000,0.95741,     0,    30.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.900,   -25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1831,'24',     0.000,     0.000,     5.000,    -5.000,0.95741,     0,    30.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1832,'14',     0.000,     0.000,    15.000,   -10.000,0.95728,     0,     8.600, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.100,   -25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1832,'24',     0.000,     0.000,     5.000,    -5.000,0.95728,     0,     8.600, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1838,'14',    17.000,    -1.945,    10.000,    -5.000,0.95286,     0,    21.500, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.600,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1838,'24',    16.900,    -1.934,    10.000,    -5.000,0.95286,     0,    21.500, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.600,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1841,'14',     0.000,     0.000,    60.000,   -60.000,0.93715,     0,   130.000, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   131.900,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1842,'14',     0.000,     0.000,    40.000,   -40.000,0.93715,     0,    91.200, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.600,   -78.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1855,'14',    28.500,    -2.297,    17.020,    -8.000,0.96756,     0,    42.700, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.700,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1860,'14',    31.600,    -2.339,    16.230,    -8.000,0.96694,     0,    42.700, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  1875,'1T',   209.395,     0.000,     0.000,     0.000,1.04457,     0,   307.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   307.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2006,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.502, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.492,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2006,'1T',    15.077,     0.000,     0.000,     0.000,1.00000,     0,    34.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2006,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.247, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.237,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2007,'1T',    15.127,     0.000,     0.000,     0.000,1.02361,     0,    46.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2007,'2T',    11.101,     0.000,     0.000,     0.000,1.02361,     0,    36.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2009,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.696, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.686,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2018,'1Y',     4.000,   -15.000,    25.000,   -15.000,1.01269,     0,     9.970, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.960,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2027,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.501, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.491,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2028,'1T',     4.016,     0.000,     0.000,     0.000,1.00000,     0,     8.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2029,'1%',     0.000,     0.000,     2.000,    -2.000,1.01602,     0,     8.983, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.973,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2029,'1T',     5.048,     0.000,     0.000,     0.000,1.01602,     0,    16.990, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2029,'2U',     0.000,    -2.456,    20.510,   -20.510,1.01602,     0,    18.156, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.146,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2037,'1T',     6.053,     0.000,     0.000,     0.000,1.00000,     0,    19.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2041,'1T',     9.036,     0.000,     0.000,     0.000,1.00641,     0,    18.010, 0.00000E+0, 2.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2041,'2T',    17.055,     0.000,     0.000,     0.000,1.00641,     0,    30.610, 0.00000E+0, 2.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2041,'3T',    25.099,     0.000,     0.000,     0.000,1.00641,     0,    49.510, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2041,'4T',     8.028,     0.000,     0.000,     0.000,1.00641,     0,    15.010, 0.00000E+0, 5.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2048,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.929, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.919,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2048,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.143, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.133,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2053,'1T',     1.049,     0.000,     0.000,     0.000,1.00055,     0,    13.210, 0.00000E+0, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2053,'2T',     8.114,     0.000,     0.000,     0.000,1.00055,     0,    36.310, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2053,'3T',     5.103,     0.000,     0.000,     0.000,1.00055,     0,    30.430, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2053,'4T',     8.137,     0.000,     0.000,     0.000,1.00055,     0,    42.060, 0.00000E+0, 2.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2058,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.466, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.456,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2058,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.668, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.658,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2059,'1T',     0.000,    -9.701,     3.784,   -16.016,1.00000,     0,    49.510, 0.00000E+0, 2.61200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2059,'2T',     0.000,    -1.764,     1.581,    -2.019,1.00000,     0,     9.010, 0.00000E+0, 1.63900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2060,'14',     0.000,     0.000,    10.000,   -15.000,1.02548,     0,    43.200, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2060,'24',     0.000,     0.000,    10.000,   -15.000,1.02548,     0,    43.200, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2063,'1U',     0.000,    -1.494,     8.336,   -17.902,1.00022,     0,    43.740, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.730,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2064,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2064,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.992, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.982,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2068,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.636, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.626,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2068,'1T',     3.035,     0.000,     0.000,     0.000,1.00000,     0,    11.700, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.690,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2068,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.518, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.508,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2069,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.758, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.748,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2071,'1T',     2.032,     0.000,     0.000,     0.000,1.01127,     0,    10.010, 0.00000E+0, 7.15600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2072,'1%',     0.000,     0.000,     2.000,    -2.000,1.01051,     0,     4.801, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.791,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2072,'1T',    13.232,     0.000,     0.000,     0.000,1.01051,     0,    70.560, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2072,'1U',     0.000,     0.000,     2.000,    -2.000,1.01051,     0,    15.706, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.696,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2093,'14',    20.400,    -4.917,    15.000,   -10.000,1.02305,     0,    33.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2095,'14',     6.800,    -1.961,     5.000,    -8.000,1.02082,     0,    12.100, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2095,'24',     7.800,    -2.250,     5.000,    -8.000,1.02082,     0,    12.100, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2095,'34',     0.300,    -0.087,     1.000,    -1.000,1.02082,     0,     2.200, 0.00000E+0, 2.00000E-3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2097,'1%',     0.000,     0.000,     2.000,    -2.000,1.01023,     0,     3.958, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.948,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2097,'1T',     3.052,     0.000,     0.000,     0.000,1.01023,     0,    16.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2097,'1U',     0.000,     0.000,     2.000,    -2.000,1.01023,     0,    15.998, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.988,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2100,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.999, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.989,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2140,'1T',     8.089,     0.000,     0.000,     0.000,1.02320,     0,    30.010, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2140,'2T',    12.153,     0.000,     0.000,     0.000,1.02320,     0,    50.010, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2140,'3T',     8.052,     0.000,     0.000,     0.000,1.02320,     0,    21.010, 0.00000E+0, 2.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2181,'1T',     5.733,     0.000,     0.000,     0.000,1.03562,     0,   186.670, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   186.660,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2181,'2T',     0.118,     0.000,     0.000,     0.000,1.03562,     0,    29.380, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2187,'1T',     7.099,     0.000,     0.000,     0.000,1.01528,     0,    31.460, 0.00000E+0, 3.90000E-3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2199,'1T',    88.385,     0.000,     0.000,     0.000,1.00907,     0,   183.490, 0.00000E+0, 3.12700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.480,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2199,'2T',    31.252,     0.000,     0.000,     0.000,1.00907,     0,    93.570, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.560,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2199,'3T',    18.095,     0.000,     0.000,     0.000,1.00907,     0,    41.590, 0.00000E+0, 2.72700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.580,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2200,'1T',     0.196,     0.000,     0.000,     0.000,1.01461,     0,    48.520, 0.00000E+0, 3.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.510,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2200,'2T',     0.196,     0.000,     0.000,     0.000,1.01461,     0,    48.520, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.510,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2200,'3T',     0.175,     0.000,     0.000,     0.000,1.01461,     0,    43.490, 0.00000E+0, 4.67300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.480,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2202,'1T',    17.133,     0.000,     0.000,     0.000,1.02143,     0,    50.010, 0.00000E+0, 3.03300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2202,'2T',     0.161,     0.000,     0.000,     0.000,1.02143,     0,    40.010, 0.00000E+0, 3.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2202,'3T',     0.202,     0.000,     0.000,     0.000,1.02143,     0,    50.010, 0.00000E+0, 3.97500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2208,'1T',     5.113,     0.000,     0.000,     0.000,0.99867,     0,    33.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.090,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2208,'2T',     2.052,     0.000,     0.000,     0.000,0.99867,     0,    15.010, 0.00000E+0, 2.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2214,'1T',     0.000,     0.148,     2.841,   -20.559,1.01542,     0,    39.010, 0.00000E+0, 4.17600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2215,'1T',     0.000,     0.309,     5.575,   -11.825,1.01477,     0,    29.010, 0.00000E+0, 3.03200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2216,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.277, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.267,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2234,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.023, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.013,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2246,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.169, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.159,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2258,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.457, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.447,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2288,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.877, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2292,'1T',    29.083,     0.000,     0.000,     0.000,1.00814,     0,    49.610, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2292,'1U',     0.000,     0.000,     2.000,    -2.000,1.00814,     0,     1.986, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.976,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2292,'2T',     7.019,     0.000,     0.000,     0.000,1.00814,     0,    11.700, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.690,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2292,'3T',    26.097,     0.000,     0.000,     0.000,1.00814,     0,    50.010, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2301,'1U',     0.000,    -3.845,     8.329,   -16.625,1.00983,     0,    41.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.590,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2323,'2T',    74.198,     0.000,     0.000,     0.000,0.94063,     0,   123.210, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   123.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2324,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.261, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.251,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2331,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2339,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.126, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.116,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2339,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.315, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.305,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2342,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.858, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.847,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2342,'1T',     2.032,     0.000,     0.000,     0.000,1.00000,     0,    10.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2354,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.071, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.061,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2355,'1%',     0.000,     0.000,     2.000,    -2.000,0.98787,     0,     1.026, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.016,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2355,'14',    13.500,    -2.700,     4.050,    -2.700,0.98787,     0,    14.100, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2355,'24',    14.200,    -2.840,     4.260,    -2.840,0.98787,     0,    14.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2355,'34',     7.600,    -1.520,     2.280,    -1.520,0.98787,     0,     7.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2355,'44',     7.000,    -1.480,     2.220,    -1.480,0.98787,     0,     7.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2355,'54',     7.400,    -1.480,     2.220,    -1.480,0.98787,     0,     7.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2356,'1U',     0.000,   -13.561,     8.124,   -15.876,0.99220,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2356,'2U',     0.000,   -13.610,     8.083,   -15.917,0.99220,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2356,'3U',     0.000,    -9.634,     4.874,    -9.634,0.99220,     0,    24.191, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.181,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2356,'4U',     0.000,     0.000,     6.460,   -11.540,0.99220,     0,    30.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2366,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.427, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.417,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2387,'1T',     0.018,     0.000,     0.000,     0.000,1.00000,     0,     4.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2388,'1%',     0.000,     0.000,     2.000,    -2.000,1.01559,     0,     3.986, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.976,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2388,'14',    10.300,    -7.352,    10.000,   -10.000,1.01559,     0,    15.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2388,'1U',     0.000,     0.000,     2.000,    -2.000,1.01559,     0,     4.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.810,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2388,'24',    10.300,    -7.352,    10.000,   -10.000,1.01559,     0,    15.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2426,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.760, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2455,'1T',     0.054,     0.000,     0.000,     0.000,0.99764,     0,    13.390, 0.00000E+0, 2.28800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.380,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2455,'2T',    14.069,     0.000,     0.000,     0.000,0.99764,     0,    31.220, 0.00000E+0, 2.66900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.210,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2455,'3T',     9.036,     0.000,     0.000,     0.000,0.99764,     0,    17.850, 0.00000E+0, 2.38200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.840,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2455,'4T',    13.036,     0.000,     0.000,     0.000,0.99764,     0,    22.010, 0.00000E+0, 2.76900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2455,'5T',    10.032,     0.000,     0.000,     0.000,0.99764,     0,    18.010, 0.00000E+0, 2.65300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2456,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.167, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.157,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2456,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2480,'1I',     0.000,     0.000,   410.000,  -175.000,0.97553,     0,   448.000, 0.00000E+0, 1.99800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   378.900,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2485,'1I',     0.000,     0.000,   410.000,  -175.000,0.90340,     0,   510.700, 0.00000E+0, 1.95100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   424.900,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2498,'1J',   141.405,   -23.293,   155.000,   -80.000,0.99224,     0,   295.000, 0.00000E+0, 2.15100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.400,   116.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2509,'1T',     8.115,     0.000,     0.000,     0.000,1.02325,     0,    36.560, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2509,'2T',     6.092,     0.000,     0.000,     0.000,1.02325,     0,    28.910, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2511,'1T',     9.143,     0.000,     0.000,     0.000,1.02498,     0,    44.360, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2511,'2T',     6.113,     0.000,     0.000,     0.000,1.02498,     0,    34.010, 0.00000E+0, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2513,'1J',     0.000,     0.000,   155.000,   -80.000,0.99097,     0,   295.000, 0.00000E+0, 2.15100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   252.400,   116.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2514,'1K',    98.341,   -27.305,   170.000,   -90.000,0.99227,     0,   295.000, 0.00000E+0, 2.15100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   281.600,    91.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2529,'1I',     0.000,     0.000,   410.000,  -175.000,0.98318,     0,   500.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   418.400,    67.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2531,'1T',    18.048,    -4.322,    -4.322,    -4.322,0.99679,     0,    30.858, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
  2549,'1T',    14.143,     0.000,     0.000,     0.000,0.99536,     0,    49.410, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2549,'2T',     9.132,     0.000,     0.000,     0.000,0.99536,     0,    41.810, 0.00000E+0, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2549,'3T',    15.139,     0.000,     0.000,     0.000,0.99536,     0,    49.410, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2549,'4T',     8.169,     0.000,     0.000,     0.000,0.99536,     0,    50.010, 0.00000E+0, 2.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2550,'1T',     9.125,     0.000,     0.000,     0.000,0.99828,     0,    40.010, 0.00000E+0, 2.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2550,'2T',     6.070,     0.000,     0.000,     0.000,0.99828,     0,    23.410, 0.00000E+0, 2.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2550,'3T',    13.103,     0.000,     0.000,     0.000,0.99828,     0,    38.480, 0.00000E+0, 3.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.470,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2551,'1T',     2.037,     0.000,     0.000,     0.000,0.99794,     0,    11.210, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2551,'2T',    10.147,     0.000,     0.000,     0.000,0.99794,     0,    46.410, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2559,'1T',    10.050,     0.000,     0.000,     0.000,1.00800,     0,    22.510, 0.00000E+0, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2559,'2T',    14.143,     0.000,     0.000,     0.000,1.00800,     0,    49.510, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2559,'3T',    13.147,     0.000,     0.000,     0.000,1.00800,     0,    49.510, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2560,'1T',    22.073,     0.000,     0.000,     0.000,1.00769,     0,    40.010, 0.00000E+0, 2.43000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2560,'2T',    15.052,     0.000,     0.000,     0.000,1.00769,     0,    28.010, 0.00000E+0, 2.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2560,'3T',     9.036,     0.000,     0.000,     0.000,1.00769,     0,    18.010, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2560,'4T',    25.054,     0.000,     0.000,     0.000,1.00769,     0,    38.410, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2567,'1T',     0.000,   -15.351,     3.849,   -15.351,1.00000,     0,    48.010, 0.00000E+0, 2.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2590,'1T',   134.417,     0.000,     0.000,     0.000,1.01380,     0,   237.360, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  2603,'1I',     0.000,     0.000,   270.000,  -200.000,1.00210,     0,   455.000, 0.00000E+0, 1.73800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   394.600,   200.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2604,'1I',     0.000,     0.000,   270.000,  -200.000,0.98786,     0,   455.000, 0.00000E+0, 1.73800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   390.000,   200.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2607,'1I',   170.000,   -52.940,   412.000,  -175.000,0.99908,     0,   465.000, 0.00000E+0, 2.05100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.400,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2705,'14',    91.600,    13.140,    45.000,   -35.000,0.95226,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   132.900,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2710,'14',    86.500,    18.045,    45.000,   -35.000,0.95783,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   132.700,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2715,'14',   105.100,    14.587,    45.000,   -35.000,0.95212,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2720,'14',   133.100,    27.113,    45.000,   -35.000,0.96143,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.100,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2725,'14',   131.800,    21.164,    45.000,   -35.000,0.95526,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2730,'14',   119.500,    24.652,    45.000,   -35.000,0.96086,     0,   142.000, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   134.300,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2740,'14',  -200.000,    -7.020,    80.000,   -50.000,0.94915,     0,   231.300, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   216.200,  -200.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2745,'14',     0.000,     0.000,    80.000,   -50.000,0.95508,     0,   226.600, 0.00000E+0, 2.59900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   212.200,  -200.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2750,'14',   112.100,    -5.425,    45.000,   -30.000,0.92689,     0,   123.000, 0.00000E+0, 2.50100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.100,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2755,'14',    41.500,     3.128,    12.000,    -8.000,0.94052,     0,    46.600, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.500,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2755,'24',    41.500,     3.128,    12.000,    -8.000,0.94052,     0,    46.600, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.500,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2780,'1T',    22.109,    -5.295,    -5.295,    -5.295,1.00343,     0,    50.303, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.910,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
  2782,'1T',    21.112,    -5.056,    -5.056,    -5.056,0.99364,     0,    50.128, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.740,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
  2785,'14',    34.900,    -1.295,    15.000,    -8.000,0.91628,     0,    45.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.400,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2790,'14',    38.200,     0.800,    15.000,    -8.000,0.92170,     0,    45.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2795,'14',    32.800,    -0.249,    15.000,    -8.000,0.92010,     0,    45.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.900,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2800,'14',     0.000,     0.000,    15.000,    -8.000,0.92036,     0,    45.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.100,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2805,'14',   124.100,    21.932,    74.000,   -74.000,0.99170,     0,   174.500, 0.00000E+0, 1.80100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   153.000,    45.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2820,'14',   119.500,     5.359,    48.000,   -35.000,0.96587,     0,   150.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   136.100,   100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2823,'14',   118.200,     6.692,    48.000,   -35.000,0.96707,     0,   150.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.700,   100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2825,'14',    41.800,    -1.070,    30.000,   -20.000,0.94267,     0,    75.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2830,'14',    41.700,    -5.594,    30.000,   -20.000,0.93415,     0,    75.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.300,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2835,'14',    45.700,    -2.311,    30.000,   -20.000,0.94003,     0,    75.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.200,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2840,'14',    42.400,    -0.170,    30.000,   -20.000,0.94450,     0,    75.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.200,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2850,'14',     0.000,     0.000,    18.000,   -13.000,0.93713,     0,    33.200, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.400,   -40.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2855,'14',     0.000,     0.000,    18.000,   -13.000,0.93592,     0,    33.200, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.600,   -40.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2864,'14',    22.800,     1.279,    12.000,    -8.000,0.92676,     0,    32.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.200,     9.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2866,'14',    22.600,     1.440,    12.000,    -8.000,0.92728,     0,    32.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.400,     9.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2868,'14',    24.700,     1.621,    12.000,    -8.000,0.92774,     0,    32.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.500,     9.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2869,'14',   118.500,    21.724,    45.000,   -30.000,0.95267,     0,   125.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.500,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2874,'14',  -133.700,     6.717,    45.000,   -25.000,0.96983,     0,   169.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   138.900,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2876,'14',   -87.200,     2.454,    45.000,   -25.000,0.96989,     0,   169.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   137.400,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2878,'14',   114.000,     3.539,    45.000,   -25.000,0.96888,     0,   169.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   138.300,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2880,'14',   -86.500,    -5.127,    45.000,   -25.000,0.96363,     0,   169.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   138.700,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2882,'14',  -135.400,     0.390,    45.000,   -25.000,0.96363,     0,   169.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   148.900,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2884,'14',  -137.000,    -0.630,    45.000,   -25.000,0.96256,     0,   169.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   148.600,  -138.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2895,'1K',     0.000,     0.000,   180.000,  -120.000,1.01054,     0,   354.200, 0.00000E+0, 2.45100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   271.300,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2896,'1J',     0.000,     0.000,   160.000,  -110.000,1.01186,     0,   318.200, 0.00000E+0, 2.23100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   257.400,    93.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  2897,'1J',     0.000,     0.000,   160.000,  -110.000,1.01081,     0,   318.200, 0.00000E+0, 2.23100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   256.600,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3002,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.887, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.877,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3003,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.177, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.167,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3003,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.984, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.974,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3006,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.979, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.969,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3006,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.851, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.841,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3007,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.057, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.047,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3008,'1T',     0.148,     0.000,     0.000,     0.000,0.98945,     0,    36.640, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.630,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3008,'2T',     0.064,     0.000,     0.000,     0.000,0.98945,     0,    15.760, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3009,'14',     0.000,     0.000,    15.000,   -15.000,1.06324,     0,    33.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.400,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3009,'1U',     0.000,     0.000,     2.000,    -2.000,1.06324,     0,     5.500, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.490,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3009,'24',     0.000,     0.000,    15.000,   -15.000,1.06324,     0,    33.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.400,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3009,'34',     7.300,   -12.597,    15.000,   -15.000,1.06324,     0,    36.230, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3012,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.768, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.758,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3012,'1T',     0.116,     0.000,     0.000,     0.000,1.00000,     0,    28.770, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.760,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.542, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.532,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3021,'1%',     0.000,     0.000,     2.000,    -2.000,1.01027,     0,     1.738, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.728,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3021,'14',     1.900,     0.070,    10.000,   -10.000,1.01027,     0,     8.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3022,'1K',    73.000,   -55.693,   305.000,  -163.000,1.00897,     0,   386.500, 0.00000E+0, 2.27600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   307.000,    73.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3025,'1J',    77.000,    -4.914,   243.000,  -151.000,1.02861,     0,   334.600, 0.00000E+0, 1.98400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   276.000,    77.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3026,'1J',    77.000,   -50.706,   243.000,  -151.000,1.01091,     0,   334.600, 0.00000E+0, 1.98400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   276.000,    77.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3027,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.772, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.762,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3027,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.778, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.768,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3031,'1K',     0.000,     0.000,   180.000,  -110.000,1.01215,     0,   300.000, 0.00000E+0, 1.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   264.700,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3032,'1J',     0.000,     0.000,   195.000,  -120.000,1.01215,     0,   300.000, 0.00000E+0, 1.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   269.800,   130.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3036,'14',     3.600,    -0.846,     5.000,    -5.000,1.06863,     0,    12.000, 0.00000E+0, 2.82300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3036,'24',     6.100,    -1.434,     5.000,    -5.000,1.06863,     0,    12.000, 0.00000E+0, 2.82300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3042,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.451, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.440,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3042,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.276, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3043,'1J',     0.000,     0.000,   195.000,  -120.000,1.01215,     0,   300.000, 0.00000E+0, 1.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   269.800,   130.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3045,'14',     0.000,     0.000,     2.000,    -2.000,1.04031,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3045,'24',     0.000,     0.000,     2.000,    -2.000,1.04031,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3045,'34',     0.600,    -2.000,     2.000,    -2.000,1.04031,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3045,'44',     0.000,     0.000,     2.000,    -2.000,1.04031,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3045,'54',     0.000,     0.000,     2.000,    -2.000,1.04031,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3047,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.360, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3047,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.432, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.422,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3048,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.449, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.439,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3051,'1%',     0.000,     0.000,     2.000,    -2.000,1.01569,     0,     5.648, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.638,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3051,'14',     0.000,     0.000,     5.000,    -5.000,1.01569,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3051,'1U',     0.000,     0.000,     2.000,    -2.000,1.01569,     0,     1.841, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.831,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3051,'24',     7.900,    -0.111,     5.000,    -5.000,1.01569,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3051,'34',     5.900,    -0.083,     5.000,    -5.000,1.01569,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3051,'44',     8.800,    -0.124,     5.000,    -5.000,1.01569,     0,    15.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3053,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.743, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.733,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3053,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.631, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.621,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3057,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.425, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.415,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3057,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.187, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.177,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3063,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.614, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.604,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3064,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.523, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.513,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3066,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.669, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.659,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3066,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.925, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.915,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3069,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.843, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.833,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3075,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.921, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.911,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3075,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.919, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.909,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3081,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.816, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.806,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3081,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.685, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.675,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3090,'14',     0.000,     0.000,     2.400,    -2.400,1.05749,     0,     5.500, 0.00000E+0, 1.29400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3090,'24',     4.800,    -2.400,     2.400,    -2.400,1.05749,     0,     5.500, 0.00000E+0, 1.29400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3096,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.768, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.758,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3096,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.339, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.329,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3099,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.832, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.822,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3099,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.670, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.660,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3108,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.486, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.476,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3108,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.227, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.217,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3115,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.339, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.329,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3115,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.869, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.859,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3117,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.567, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.557,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3119,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.036, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.026,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3123,'1%',     0.000,     0.000,     2.000,    -2.000,1.00685,     0,     4.756, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.746,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3123,'14',     2.100,    -3.369,     8.000,    -8.000,1.00685,     0,    25.300, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3123,'1U',     0.000,     0.000,     2.000,    -2.000,1.00685,     0,     1.351, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.341,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3126,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.916, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.906,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3126,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.089, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.079,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3127,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.597, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.587,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3131,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.717, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.707,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3132,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.840, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3132,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.788, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.778,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3138,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.139, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.129,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3138,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.529, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.519,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3141,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.179, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.169,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3144,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.686, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.676,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3144,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.592, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.582,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3147,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.367, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.357,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3147,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.516, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.506,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3149,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.119, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.109,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3153,'1%',     0.000,     0.000,     2.000,    -2.000,1.00906,     0,    15.093, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.083,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3153,'1U',     0.000,    -0.634,    10.000,   -10.000,1.00906,     0,    26.456, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.446,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3156,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.536, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.526,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3158,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.325, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.315,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3158,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.024, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.014,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3160,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.486, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.476,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3160,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.292, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.281,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3162,'14',     1.300,    -0.852,    10.000,   -10.000,1.03152,     0,    13.000, 0.00000E+0, 2.13900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3162,'24',     1.400,    -0.918,    10.000,   -10.000,1.03152,     0,    13.000, 0.00000E+0, 2.13900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3162,'34',     1.400,    -0.918,    10.000,   -10.000,1.03152,     0,    13.000, 0.00000E+0, 2.13900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3164,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.809, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.799,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3164,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.196, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.186,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3168,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.262, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.252,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3174,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.894, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.884,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3174,'1T',     0.009,     0.000,     0.000,     0.000,1.00000,     0,     2.360, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3174,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.029, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.019,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3177,'1%',     0.000,     0.000,     2.000,    -2.000,1.03972,     0,     1.809, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.799,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3177,'14',     0.200,    -2.000,     2.000,    -2.000,1.03972,     0,     6.800, 0.00000E+0, 1.04600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3177,'1U',     0.000,     0.000,     2.000,    -2.000,1.03972,     0,     1.328, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.318,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3177,'24',     0.200,    -2.000,     2.000,    -2.000,1.03972,     0,     6.800, 0.00000E+0, 2.51900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3178,'1T',    14.145,     0.000,     0.000,     0.000,1.02660,     0,    49.960, 0.00000E+0, 3.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3178,'2T',    12.151,     0.000,     0.000,     0.000,1.02660,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3183,'14',     9.100,    -1.589,    11.400,    -5.700,1.07119,     0,    25.000, 0.00000E+0, 5.88200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3183,'24',    22.800,    -3.981,    11.400,    -5.700,1.07119,     0,    25.000, 0.00000E+0, 5.88200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3187,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3188,'1T',     0.163,     0.000,     0.000,     0.000,0.99209,     0,    40.380, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3189,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.339, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.329,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3189,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.452, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.442,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3195,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.987, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.977,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3204,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.601, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.591,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3204,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.547, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.537,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3211,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.560, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.551,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3214,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.655, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.645,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3216,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.959, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.949,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3219,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.877, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3223,'14',     0.000,     0.000,     5.000,    -5.000,1.04653,     0,    10.000, 0.00000E+0, 2.35300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3223,'24',     0.000,     0.000,     5.000,    -5.000,1.04653,     0,    10.000, 0.00000E+0, 2.35300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3223,'34',     0.000,     0.000,     5.000,    -5.000,1.04653,     0,    10.000, 0.00000E+0, 2.35300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3223,'44',     5.900,    -5.000,     5.000,    -5.000,1.04653,     0,    10.000, 0.00000E+0, 2.35300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3225,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.085, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.075,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3225,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.003, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.993,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3228,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.924, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.914,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3228,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.565, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.555,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3230,'14',     0.000,     0.000,     3.000,    -3.000,1.00000,     0,     5.500, 0.00000E+0, 1.29400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3230,'24',     0.000,     0.000,     3.000,    -3.000,1.00000,     0,     5.500, 0.00000E+0, 1.29400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3230,'34',     0.000,     0.000,     3.000,    -3.000,1.00000,     0,     5.500, 0.00000E+0, 1.29400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3231,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.396, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.386,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3231,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.291, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.281,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3233,'1T',    12.153,     0.000,     0.000,     0.000,0.99270,     0,    50.010, 0.00000E+0, 2.04200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3234,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.074, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.064,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3236,'14',     6.100,    -2.579,     5.000,    -5.000,1.02350,     0,     8.000, 0.00000E+0, 9.60000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3236,'24',     4.200,    -1.776,    46.000,   -46.000,1.02350,     0,     8.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3237,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.084, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.074,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3240,'1%',     0.000,     0.000,     2.000,    -2.000,1.03945,     0,     1.409, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.399,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3240,'14',    29.920,   -10.000,    10.000,   -10.000,1.03945,     0,    29.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3240,'1U',     0.000,     0.000,     2.000,    -2.000,1.03945,     0,    13.873, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.863,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3243,'1%',     0.000,     0.000,     2.000,    -2.000,0.99856,     0,     2.181, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.171,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3243,'14',     0.000,     0.000,    29.000,   -15.000,0.99856,     0,    47.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.500,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3243,'24',     0.000,     0.000,    29.000,   -15.000,0.99856,     0,    47.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.500,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3247,'14',     3.000,    -0.608,     2.100,    -1.100,1.02395,     0,     4.800, 0.00000E+0, 3.95000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3247,'24',     4.200,    -0.851,     2.100,    -1.100,1.02395,     0,     4.800, 0.00000E+0, 3.95000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3248,'14',     1.900,    -0.500,     1.100,    -0.500,1.02350,     0,     2.400, 0.00000E+0, 1.98000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3248,'24',     2.000,    -0.500,     1.100,    -0.500,1.02350,     0,     2.400, 0.00000E+0, 1.98000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3250,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.867, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.857,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3252,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.428, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.418,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3252,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.922, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.912,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3261,'14',     2.900,    -2.730,     5.450,    -2.730,1.00411,     0,    13.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3261,'24',     1.300,    -2.730,     5.450,    -2.730,1.00411,     0,    13.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3261,'34',     0.000,     0.000,     5.450,    -2.730,1.00411,     0,    13.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3261,'44',     0.000,     0.000,     5.450,    -2.730,1.00411,     0,    13.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3262,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.024, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.014,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3265,'1I',     0.000,     0.000,   408.000,  -245.000,1.06328,     0,   560.000, 0.00000E+0, 2.85600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   434.800,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3266,'1I',     0.000,     0.000,   408.000,  -245.000,1.05246,     0,   560.000, 0.00000E+0, 2.85600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   431.400,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3267,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.798, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.788,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3267,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.320, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.310,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3269,'14',     3.200,    -0.211,     5.000,    -5.000,1.02410,     0,    10.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3269,'24',     7.800,    -0.513,    46.000,   -46.000,1.02410,     0,    10.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3270,'1%',     0.000,     0.000,     2.000,    -2.000,0.98378,     0,     1.970, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.960,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3270,'14',     0.000,     0.000,    29.000,   -15.000,0.98378,     0,    39.900, 0.00000E+0, 1.78000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.500,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3270,'24',     0.000,     0.000,    29.000,   -15.000,0.98378,     0,    39.900, 0.00000E+0, 1.78000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.600,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3271,'14',    16.000,    -0.828,    46.000,   -46.000,1.02467,     0,    75.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3271,'24',     2.100,    -0.109,    46.000,   -46.000,1.02467,     0,    75.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3274,'1T',     0.121,     0.000,     0.000,     0.000,1.03742,     0,    30.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3283,'1T',     1.190,     0.000,     0.000,     0.000,0.98879,     0,    48.110, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3283,'2T',     0.121,     0.000,     0.000,     0.000,0.98879,     0,    29.910, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3288,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.123, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.113,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3288,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.114, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.104,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3295,'1T',     0.158,     0.000,     0.000,     0.000,0.99410,     0,    39.210, 0.00000E+0, 1.22400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3306,'14',     3.700,    -0.082,     3.000,    -3.000,1.03454,     0,     9.000, 0.00000E+0, 1.38500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3306,'24',     2.900,    -0.065,     3.000,    -3.000,1.03454,     0,     9.000, 0.00000E+0, 3.33300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3306,'34',     3.700,    -0.082,     3.000,    -3.000,1.03454,     0,     9.000, 0.00000E+0, 2.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3306,'44',     3.600,    -0.080,     3.000,    -3.000,1.03454,     0,     9.000, 0.00000E+0, 2.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3309,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.317, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.307,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3315,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.903, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.893,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3315,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.358, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.348,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3318,'14',     4.000,     2.086,    10.000,   -10.000,1.02555,     0,    17.000, 0.00000E+0, 2.58500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3318,'24',     0.000,     0.000,    10.000,   -10.000,1.02555,     0,    17.000, 0.00000E+0, 2.58500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3319,'14',     5.200,    -0.458,     8.000,    -8.000,1.07094,     0,    14.950, 0.00000E+0, 3.82300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3321,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.597, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.587,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3321,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.515, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.505,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3324,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.587, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.577,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3324,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.432, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.422,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3330,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.513, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.503,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3330,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.692, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.682,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3333,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.043, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.033,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3333,'1T',     0.010,     0.000,     0.000,     0.000,1.00000,     0,     2.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3333,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.778, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.768,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3337,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.230, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.220,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3339,'14',     7.300,    -0.720,     5.000,    -5.000,1.06524,     0,    12.000, 0.00000E+0, 2.82300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3339,'24',     4.800,    -0.473,     5.000,    -5.000,1.06524,     0,    12.000, 0.00000E+0, 2.82300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3345,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.384, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.374,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3348,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.071, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.061,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3348,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.936, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.926,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3349,'1T',    11.070,    -0.607,    -0.607,    -0.607,0.99749,     0,    28.433, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.380,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  3349,'2T',     0.101,    -0.006,    -0.006,    -0.006,0.99749,     0,    25.128, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.080,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  3351,'14',     3.000,    -5.700,     5.700,    -5.700,1.00463,     0,     9.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3351,'24',     2.600,    -5.700,     5.700,    -5.700,1.00463,     0,     9.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3351,'34',     0.000,    -0.425,     0.850,    -0.425,1.00463,     0,     1.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3354,'1T',     2.132,     0.000,     0.000,     0.000,0.99699,     0,    34.660, 0.00000E+0, 2.43300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3354,'1U',     0.000,    -0.093,     8.041,   -14.834,0.99699,     0,    38.135, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.125,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3362,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.680, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.670,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3362,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.750, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.740,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3365,'1U',     0.000,     6.914,     6.914,   -17.836,1.00000,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3368,'1U',     0.000,     8.931,     8.931,   -15.069,1.00000,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3371,'1T',     2.025,     0.000,     0.000,     0.000,0.99216,     0,     8.160, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3371,'2T',     1.146,     0.000,     0.000,     0.000,0.99216,     0,    37.210, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3371,'3T',     1.063,     0.000,     0.000,     0.000,0.99216,     0,    16.510, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3371,'4T',     0.018,     0.000,     0.000,     0.000,0.99216,     0,     4.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3372,'1%',     0.000,     0.000,     2.000,    -2.000,0.99576,     0,     3.107, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.097,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3372,'1T',     8.084,     0.000,     0.000,     0.000,0.99576,     0,    28.810, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3372,'1U',     0.000,     0.000,     2.000,    -2.000,0.99576,     0,     4.019, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.009,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3373,'1T',     0.060,     0.000,     0.000,     0.000,0.99657,     0,    15.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3373,'2T',     0.053,     0.000,     0.000,     0.000,0.99657,     0,    13.210, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3380,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.050, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.040,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3380,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.504, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.494,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3390,'14',    10.200,    -4.324,    50.000,   -50.000,1.02275,     0,    16.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3390,'24',     9.900,    -4.197,     8.000,    -8.000,1.02275,     0,    16.400, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3390,'34',     9.700,    -4.112,     8.000,    -8.000,1.02275,     0,    16.200, 0.00000E+0, 2.00100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3393,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3400,'2T',     0.202,     0.000,     0.000,     0.000,1.01841,     0,    50.010, 0.00000E+0, 2.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3402,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.021, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3402,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.790, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.780,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3405,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.489, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.479,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3405,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.945, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.935,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3407,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.499, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.489,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3407,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.467, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.457,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3411,'14',     6.700,    -5.000,     5.000,    -5.000,1.00695,     0,     7.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3423,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.772, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.762,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3423,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.504, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.494,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3425,'14',     7.100,    -1.780,     3.550,    -1.780,1.05491,     0,     7.940, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3425,'24',     3.700,    -1.780,     3.550,    -1.780,1.05491,     0,     7.940, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3426,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.517, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.507,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3426,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.109, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.098,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3429,'14',     5.368,    -5.000,     5.000,    -5.000,1.00657,     0,     9.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.970,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3429,'24',     3.352,    -5.000,     5.000,    -5.000,1.00657,     0,     9.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.710,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3429,'34',     0.000,     0.000,     5.000,    -5.000,1.00657,     0,     9.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.670,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3432,'14',    11.000,    -7.772,    30.000,   -25.000,1.05445,     0,    15.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3432,'24',     9.800,    -5.000,     6.000,    -5.000,1.05445,     0,    15.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3432,'34',     9.800,    -5.000,     6.000,    -5.000,1.05445,     0,    15.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3432,'44',    11.800,    -8.337,    16.000,   -15.000,1.05445,     0,    25.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3432,'54',     8.200,    -5.794,    16.000,   -15.000,1.05445,     0,    25.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3435,'14',    16.700,    -2.139,    10.854,   -10.204,1.00891,     0,    32.300, 0.00000E+0, 2.31500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.900,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3435,'24',    18.200,    -2.331,    10.000,   -10.000,1.00891,     0,    31.300, 0.00000E+0, 2.24400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.700,     3.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3435,'34',     7.224,    -0.925,    15.000,   -10.000,1.00891,     0,    12.000, 0.00000E+0, 8.60000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3435,'44',     0.000,     0.000,     5.000,    -5.000,1.00891,     0,    12.000, 0.00000E+0, 8.60000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3436,'1T',     3.397,     0.000,     0.000,     0.000,1.06363,     0,   101.350, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.340,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3436,'2T',     0.065,     0.000,     0.000,     0.000,1.06363,     0,    16.170, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3438,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.250, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.240,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3441,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.279, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.269,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3443,'1T',    44.472,     0.000,     0.000,     0.000,1.01920,     0,   161.050, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.040,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3443,'2T',    17.339,     0.000,     0.000,     0.000,1.01920,     0,   101.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3443,'3T',    18.153,     0.000,     0.000,     0.000,1.01920,     0,    56.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3443,'4T',    17.093,     0.000,     0.000,     0.000,1.01920,     0,    40.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3444,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.388, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.378,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3444,'1T',     4.135,     0.000,     0.000,     0.000,1.00000,     0,    37.460, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3447,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.926, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.916,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3447,'1T',    10.403,     0.000,     0.000,     0.000,1.00000,     0,   110.030, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.020,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3447,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    46.563, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.553,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3450,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.612, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.602,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3450,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    42.687, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.677,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3457,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.928, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.918,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3457,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.518, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.508,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3459,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.868, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.858,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3459,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.770, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.760,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3465,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.912, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.902,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3465,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.439, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.429,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3471,'14',    16.800,   -10.000,    10.000,   -10.000,1.02186,     0,    25.000, 0.00000E+0, 1.00700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3471,'24',    22.000,   -10.000,    10.000,   -10.000,1.02186,     0,    25.000, 0.00000E+0, 1.00700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3479,'1U',     0.000,     4.473,     7.463,   -17.437,0.99612,     0,    41.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3480,'1T',     1.117,     0.000,     0.000,     0.000,0.98842,     0,    30.010, 0.00000E+0, 1.22400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3481,'1T',     4.186,    -0.230,    -0.230,    -0.230,1.00948,     0,    50.085, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  3489,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.863, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.853,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3490,'1T',     0.097,     0.000,     0.000,     0.000,0.98955,     0,    24.010, 0.00000E+0, 1.22400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3498,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.493, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.483,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3504,'1%',     0.000,     0.000,     2.000,    -2.000,1.00297,     0,     1.490, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.480,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3504,'14',     3.300,    -2.000,     2.000,    -2.000,1.00297,     0,     3.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3504,'24',     3.300,    -2.000,     2.000,    -2.000,1.00297,     0,     3.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3506,'14',     1.757,    -9.680,     9.680,    -9.680,0.99201,     0,    23.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3507,'14',     0.000,     9.815,    10.000,   -10.000,1.00271,     0,    23.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3508,'1I',     0.000,     0.000,   318.000,  -164.000,1.03316,     0,   492.000, 0.00000E+0, 2.69100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   411.900,   157.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3510,'1I',   178.467,   -75.483,   312.106,  -168.554,1.00709,     0,   497.600, 0.00000E+0, 2.69200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   399.700,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3516,'14',     5.575,     1.959,     3.000,    -3.000,1.00977,     0,     6.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3516,'24',     4.052,     1.424,     3.000,    -3.000,1.00977,     0,     6.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3516,'34',     5.657,     1.988,     3.000,    -3.000,1.00977,     0,     6.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3519,'14',     0.000,     0.000,    11.000,   -11.000,1.01346,     0,    16.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3519,'24',     0.000,     0.000,     5.500,    -5.500,1.01346,     0,    16.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3528,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.347, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.337,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3530,'1T',     0.194,     0.000,     0.000,     0.000,1.01922,     0,    48.010, 0.00000E+0, 2.80300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3530,'2T',     0.198,     0.000,     0.000,     0.000,1.01922,     0,    49.210, 0.00000E+0, 2.83800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3530,'3T',     0.101,     0.000,     0.000,     0.000,1.01922,     0,    25.010, 0.00000E+0, 2.71400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3530,'4T',     1.192,     0.000,     0.000,     0.000,1.01922,     0,    48.710, 0.00000E+0, 2.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3534,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3536,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.036, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.026,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3536,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.465, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.455,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3544,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.699, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.689,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3547,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.446, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.436,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3547,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.835, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.825,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3548,'14',     4.100,    -1.931,    27.000,   -16.000,0.98085,     0,     9.700, 0.00000E+0, 6.89000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'24',     4.400,    -2.072,    27.000,   -16.000,0.98085,     0,     9.700, 0.00000E+0, 6.89000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'34',     0.100,    -0.047,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 4.34000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'44',     1.800,    -0.848,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 4.34000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'54',     1.600,    -0.754,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 1.71800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'64',     0.200,    -0.094,     5.000,    -5.000,0.98085,     0,     4.000, 0.00000E+0, 2.86000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'74',     0.100,    -0.047,     5.000,    -5.000,0.98085,     0,     4.000, 0.00000E+0, 2.86000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'84',     1.500,    -0.706,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 4.34000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'94',     1.800,    -0.848,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 4.34000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'A4',     3.500,    -1.648,     5.000,    -5.000,0.98085,     0,     9.700, 0.00000E+0, 6.89000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'B4',     7.400,    -3.485,     5.000,    -5.000,0.98085,     0,    13.300, 0.00000E+0, 9.43000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3548,'C4',     1.500,    -0.706,     5.000,    -5.000,0.98085,     0,     6.100, 0.00000E+0, 4.34000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3579,'1T',     0.036,     0.000,     0.000,     0.000,1.03929,     0,     9.010, 0.00000E+0, 2.52800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3579,'2T',     0.194,     0.000,     0.000,     0.000,1.03929,     0,    48.010, 0.00000E+0, 2.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3579,'3T',     1.195,     0.000,     0.000,     0.000,1.03929,     0,    49.410, 0.00000E+0, 2.66600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3608,'1Q',   675.000,   -12.160,   301.000,  -201.000,0.99900,     0,  1034.000, 0.00000E+0, 2.64700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   995.800,   675.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3609,'1Q',   675.000,   -63.103,   301.000,  -201.000,0.99120,     0,  1034.000, 0.00000E+0, 2.64700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   991.700,   675.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3626,'14',    30.700,    -2.060,    19.120,   -10.800,0.99396,     0,    35.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.700,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3627,'14',    30.700,    -2.533,    19.090,   -10.780,0.99255,     0,    35.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.700,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3631,'14',     0.000,     0.000,    20.000,   -20.000,0.97365,     0,    42.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3632,'14',     0.000,     0.000,    20.000,   -20.000,0.97364,     0,    42.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3633,'14',    13.000,    -1.760,    20.000,   -20.000,0.97287,     0,    42.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3651,'14',    13.800,    -1.452,    20.000,    -7.000,1.00336,     0,    44.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3652,'14',    15.500,    -1.467,    20.000,    -7.000,1.00334,     0,    44.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.600,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3653,'14',    12.617,    -1.091,    13.990,    -9.390,0.93478,     0,    20.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3654,'14',     9.485,    -0.815,    14.080,    -9.450,0.93705,     0,    20.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3667,'14',     7.100,     0.501,     7.000,    -7.000,0.99328,     0,    12.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3668,'14',     8.100,     0.053,     7.000,    -7.000,0.98921,     0,    12.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3669,'14',    12.000,     1.367,     6.000,    -6.000,1.00258,     0,    15.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3670,'14',    12.000,     1.235,     6.000,    -6.000,1.00171,     0,    15.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3674,'14',    19.963,     4.860,    21.000,   -12.000,0.99773,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,   -33.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3676,'14',    18.459,     4.824,    21.000,   -12.000,0.99787,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.900,   -33.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3678,'14',     6.700,     4.382,    21.000,   -12.000,0.99787,     0,    32.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,   -33.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3681,'14',    12.000,   -15.000,    15.000,   -15.000,0.90716,     0,    29.200, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3682,'24',     0.000,     0.000,    15.000,   -15.000,0.93681,     0,    29.200, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3691,'14',    26.300,     1.303,    11.360,   -11.360,0.97883,     0,    35.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.500,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3692,'24',    30.100,     1.472,    10.850,   -10.850,0.97824,     0,    35.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.400,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3697,'14',     0.000,     1.287,     4.350,    -2.175,0.96605,     0,     9.727, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3697,'24',     4.800,    -1.075,     4.300,    -2.150,0.96605,     0,     9.615, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3697,'34',    15.400,    -3.450,     9.500,    -4.750,0.96605,     0,    21.243, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3701,'14',     0.000,     0.000,    40.000,   -40.000,1.00273,     0,    81.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.700,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3702,'14',    79.700,     1.801,    40.000,   -40.000,0.99983,     0,    81.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.700,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3703,'14',    79.700,     0.778,    40.000,   -40.000,0.99826,     0,    81.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.700,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3704,'14',    79.700,    -1.672,    40.000,   -40.000,0.99425,     0,    81.000, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.700,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3711,'14',    64.261,     1.950,    45.000,   -24.000,0.99942,     0,    82.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.400,   -73.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3712,'14',    -0.100,     0.191,    45.000,   -24.000,0.99636,     0,    82.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.800,   -73.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3713,'14',     0.000,     0.000,    45.000,   -24.000,0.99028,     0,    82.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    72.900,   -73.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3721,'14',     0.000,     0.000,     6.000,    -6.000,0.97790,     0,    10.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3722,'14',     0.000,     0.000,     6.000,    -6.000,0.97790,     0,    10.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3725,'1J',     0.000,     0.000,    46.000,   -25.000,0.97103,     0,    65.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3726,'1J',     0.000,     0.000,    46.000,   -25.000,0.97103,     0,    65.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3727,'1J',     0.000,     0.000,    46.000,   -25.000,0.97103,     0,    65.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3728,'1J',     0.000,     0.000,    46.000,   -25.000,0.97103,     0,    65.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3729,'1K',     0.000,     0.000,    46.000,   -25.000,0.97101,     0,    74.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    74.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3730,'1U',     0.000,   -11.412,     9.049,   -19.079,1.02048,     0,    46.890, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.880,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3732,'14',    64.700,     0.638,    35.000,   -35.000,1.00175,     0,    61.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.700,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3733,'14',     0.000,     0.000,    35.000,   -35.000,1.00689,     0,    61.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.700,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3734,'14',    64.700,     3.134,    35.000,   -35.000,1.00621,     0,    61.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.700,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3735,'14',     0.000,     0.000,    35.000,   -35.000,1.00214,     0,    61.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.700,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3742,'14',    71.993,     0.932,    80.449,   -92.228,0.99192,     0,   125.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.800,  -100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3743,'14',     0.000,     0.000,   100.000,  -118.000,0.99295,     0,   125.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   109.800,  -100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3744,'14',    63.714,    -2.867,    85.508,   -98.897,0.98766,     0,   125.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.800,  -100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3745,'14',    97.580,     2.513,    64.812,   -71.616,0.98994,     0,   125.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.800,  -100.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3747,'1I',     0.000,     0.000,   400.000,  -240.000,0.98819,     0,   544.000, 0.00000E+0, 2.50200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   420.100,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3748,'1I',     0.000,     0.000,   400.000,  -240.000,0.98819,     0,   544.000, 0.00000E+0, 2.50200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   414.000,   145.500,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3749,'1T',    11.120,     0.000,     0.000,     0.000,1.02969,     0,    40.810, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3750,'1T',    13.147,     0.000,     0.000,     0.000,1.03453,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3754,'14',     6.400,    -0.097,     5.700,    -2.850,1.09128,     0,    12.750, 0.00000E+0, 1.84600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3754,'24',     7.000,    -0.106,     5.750,    -2.880,1.09128,     0,    12.860, 0.00000E+0, 1.84600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3755,'14',    10.000,    -1.553,    20.000,   -10.000,1.02106,     0,    58.500, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.300,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3755,'24',     0.000,     0.000,    30.000,   -13.000,1.02106,     0,    50.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.800,   -50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3756,'14',     0.000,     0.000,    20.000,   -10.000,1.02076,     0,    58.500, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    59.300,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3756,'24',     0.000,     0.000,    30.000,   -13.000,1.02076,     0,    50.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.500,   -50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3757,'14',     0.000,     0.000,    20.000,   -10.000,1.02442,     0,    34.400, 0.00000E+0, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.500,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3763,'1J',     0.000,     0.000,   224.000,   -91.000,1.00236,     0,   327.000, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   263.000,    60.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3764,'1J',     0.000,     0.000,   224.000,   -91.000,1.00221,     0,   327.000, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   263.000,    60.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3765,'1J',     0.000,     0.000,   255.000,  -111.000,1.00147,     0,   307.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   252.000,    78.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3765,'2K',     0.000,     0.000,   162.000,   -74.000,1.00147,     0,   200.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   165.000,    52.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3766,'1K',     0.000,     0.000,   218.000,   -88.000,1.00456,     0,   313.000, 0.00000E+0, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   264.600,    60.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3781,'1Q',   772.200,  -155.037,   361.000,  -171.000,0.96536,     0,  1092.000, 0.00000E+0, 3.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1045.300,   728.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3804,'1T',     0.181,     0.000,     0.000,     0.000,1.01876,     0,    45.010, 0.00000E+0, 2.65400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3804,'2T',     0.051,     0.000,     0.000,     0.000,1.01876,     0,    12.610, 0.00000E+0, 2.60700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3808,'14',    11.100,    -0.290,     6.870,    -6.870,1.06089,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3808,'24',    10.400,    -0.272,     6.900,    -6.900,1.06089,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3808,'34',    11.100,    -0.290,     7.370,    -7.370,1.06089,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3808,'44',    11.100,    -0.290,     7.250,    -7.250,1.06089,     0,    15.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  3811,'3T',     8.113,     0.000,     0.000,     0.000,1.03445,     0,    36.010, 0.00000E+0, 4.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3812,'1T',     4.174,     0.000,     0.000,     0.000,1.03390,     0,    47.210, 0.00000E+0, 4.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3813,'2T',     3.173,     0.000,     0.000,     0.000,1.03446,     0,    46.010, 0.00000E+0, 4.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3814,'1T',     4.186,     0.000,     0.000,     0.000,1.03868,     0,    50.010, 0.00000E+0, 2.72900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3814,'2T',     0.177,     0.000,     0.000,     0.000,1.03868,     0,    44.010, 0.00000E+0, 2.69400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3816,'1T',     2.113,     0.000,     0.000,     0.000,1.03914,     0,    30.010, 0.00000E+0, 2.45700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3816,'2T',     3.165,     0.000,     0.000,     0.000,1.03914,     0,    44.010, 0.00000E+0, 3.10200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3817,'1T',     0.108,     0.000,     0.000,     0.000,1.03970,     0,    26.820, 0.00000E+0, 2.89500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.810,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3817,'2T',     0.093,     0.000,     0.000,     0.000,1.03970,     0,    22.990, 0.00000E+0, 2.76300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3840,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.976, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.966,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  3926,'1T',     3.290,     0.000,     0.000,     0.000,1.11940,     0,    75.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4000,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    30.437, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.427,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4000,'1T',     0.113,     0.000,     0.000,     0.000,1.00000,     0,    28.060, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4000,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.471, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.461,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4005,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.495, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.485,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4005,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.799, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.789,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4016,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.832, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.822,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4016,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.067, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.057,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4021,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.924, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.914,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4034,'1T',     1.147,     0.000,     0.000,     0.000,1.01696,     0,    37.510, 0.00000E+0, 2.64300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4034,'2T',     0.151,     0.000,     0.000,     0.000,1.01696,     0,    37.510, 0.00000E+0, 2.64300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4034,'3T',     0.067,     0.000,     0.000,     0.000,1.01696,     0,    16.510, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4035,'1T',     4.123,     0.000,     0.000,     0.000,1.01694,     0,    34.510, 0.00000E+0, 2.54300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4035,'2T',     5.175,     0.000,     0.000,     0.000,1.01694,     0,    48.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4035,'3T',     3.062,     0.000,     0.000,     0.000,1.01694,     0,    18.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4037,'1T',     2.089,     0.000,     0.000,     0.000,1.01669,     0,    24.010, 0.00000E+0, 2.19500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4041,'1J',     0.000,     0.000,   219.000,  -151.000,0.96784,     0,   343.700, 0.00000E+0, 1.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   265.200,    82.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4043,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.134, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.124,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4044,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    38.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4045,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.557, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.547,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4045,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    84.008, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    83.998,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4047,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.611, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.601,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4047,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.528, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.518,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4048,'1%',     0.000,     0.000,     2.000,    -2.000,1.03473,     0,     2.421, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.411,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4048,'14',     0.000,     0.000,     4.000,    -2.000,1.03473,     0,    14.178, 0.00000E+0, 2.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4048,'1U',     0.000,     0.000,     2.000,    -2.000,1.03473,     0,    16.443, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.433,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4048,'24',     0.000,     0.000,     2.393,    -4.557,1.03473,     0,    14.178, 0.00000E+0, 2.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4049,'1J',     0.000,     0.000,   219.000,  -151.000,0.96285,     0,   343.700, 0.00000E+0, 1.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   268.900,    82.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4051,'14',     3.900,    -5.936,     3.114,    -5.936,1.03473,     0,    18.462, 0.00000E+0, 2.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4051,'24',     0.000,     0.000,     3.114,    -5.936,1.03473,     0,    18.462, 0.00000E+0, 2.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4051,'34',     0.400,    -1.440,     3.114,    -5.936,1.03473,     0,    18.462, 0.00000E+0, 2.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4054,'14',    19.700,    -4.925,     9.850,    -4.925,1.02364,     0,    22.025, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.700,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4054,'24',     9.300,    -4.797,    10.600,    -5.300,1.02364,     0,    23.702, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.200,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4054,'34',     9.300,    -4.797,    10.500,    -5.250,1.02364,     0,    23.479, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4064,'1K',     0.000,     0.000,   230.000,  -150.000,0.96242,     0,   374.800, 0.00000E+0, 2.09900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   305.200,    68.700,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4065,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    51.706, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.696,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4065,'1T',     4.111,     0.000,     0.000,     0.000,1.00000,     0,    31.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4065,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.493, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.483,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4067,'1%',     0.000,     0.000,     2.000,    -2.000,1.02805,     0,     8.623, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.613,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4067,'1U',     0.000,     1.037,    13.000,    -6.500,1.02805,     0,    35.872, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.862,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4067,'2U',     0.000,     1.421,    13.000,    -6.500,1.02805,     0,    35.872, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.862,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'1T',     2.073,     0.000,     0.000,     0.000,1.01838,     0,    20.010, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'2T',     1.049,     0.000,     0.000,     0.000,1.01838,     0,    13.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'3T',     0.043,     0.000,     0.000,     0.000,1.01838,     0,    10.570, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.560,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'4T',     1.075,     0.000,     0.000,     0.000,1.01838,     0,    19.560, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'5T',     0.098,     0.000,     0.000,     0.000,1.01838,     0,    24.430, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'6T',     1.093,     0.000,     0.000,     0.000,1.01838,     0,    24.010, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'7T',     1.106,     0.000,     0.000,     0.000,1.01838,     0,    27.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'8T',     0.075,     0.000,     0.000,     0.000,1.01838,     0,    18.710, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4068,'9T',     1.117,     0.000,     0.000,     0.000,1.01838,     0,    30.010, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4069,'1U',     0.000,     0.000,     2.000,    -2.000,1.03630,     0,    46.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4069,'34',     6.700,     4.649,    10.150,    -5.075,1.03630,     0,    22.696, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.300,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4072,'1T',     1.109,     0.000,     0.000,     0.000,1.02912,     0,    28.010, 0.00000E+0, 2.15400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4072,'1U',     0.000,     0.000,     2.000,    -2.000,1.02912,     0,    21.864, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.854,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4073,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.192, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.182,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4073,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    60.893, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.883,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4076,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4080,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.306, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.296,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4080,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    43.994, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.984,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4085,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.770, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.760,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4086,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.227, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.217,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4086,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    43.216, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.206,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4087,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.399, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.389,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4090,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.976, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.966,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4093,'14',     9.400,     0.469,     3.491,    -6.659,1.03554,     0,    20.706, 0.00000E+0, 2.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4093,'24',     5.900,     0.294,     3.508,    -6.692,1.03554,     0,    20.808, 0.00000E+0, 2.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4099,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.912, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.902,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4102,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    41.484, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.474,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4102,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.220, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.210,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4119,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.309, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.299,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4119,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    48.140, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.131,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4121,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.264, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.191,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9850
  4121,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    69.340, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    68.290,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9850
  4123,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.874, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.864,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4129,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   106.824, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   106.813,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4129,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.415, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.405,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4131,'1T',     2.095,     0.000,     0.000,     0.000,1.03967,     0,    25.510, 0.00000E+0, 2.69300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4131,'2T',     3.151,     0.000,     0.000,     0.000,1.03967,     0,    40.510, 0.00000E+0, 2.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4131,'3T',     4.183,     0.000,     0.000,     0.000,1.03967,     0,    49.510, 0.00000E+0, 2.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4132,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.060, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4133,'1I',   155.000,  -141.942,   343.000,  -202.000,1.03734,     0,   496.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   409.700,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4134,'1I',     0.000,     0.000,   343.000,  -202.000,1.06499,     0,   440.000, 0.00000E+0, 3.08400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   411.800,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4135,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.761, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.751,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4136,'1I',     0.000,     0.000,   343.000,  -202.000,1.06336,     0,   440.000, 0.00000E+0, 3.08400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   410.600,   160.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4143,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.470, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4156,'14',     6.500,     0.314,     3.250,    -1.625,1.02373,     0,     7.267, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4156,'24',     6.700,     0.324,     3.350,    -1.675,1.02373,     0,     7.491, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4156,'34',     0.000,     0.000,     3.350,    -1.675,1.02373,     0,     7.491, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4165,'14',    12.100,    -2.786,     6.050,    -3.025,1.02293,     0,    13.528, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.100,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4165,'24',     6.100,    -1.404,     6.100,    -3.050,1.02293,     0,    13.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.200,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4167,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.818, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.808,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4167,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.223, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.213,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4168,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.571, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.561,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4168,'1T',     0.159,     0.000,     0.000,     0.000,1.00000,     0,    39.390, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.380,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4168,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.259, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.249,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4171,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    56.512, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.502,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4172,'1T',     1.054,     0.000,     0.000,     0.000,0.99891,     0,    14.460, 0.00000E+0, 1.60700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4172,'2T',     5.181,     0.000,     0.000,     0.000,0.99891,     0,    49.960, 0.00000E+0, 2.12200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4172,'3T',     3.080,     0.000,     0.000,     0.000,0.99891,     0,    22.960, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4183,'14',    19.000,    -4.750,     9.500,    -4.750,1.02382,     0,    21.243, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4183,'24',     7.200,    -4.950,     9.900,    -4.950,1.02382,     0,    22.137, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4200,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.311, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.301,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4200,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.673, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.663,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4201,'1T',     0.040,     0.000,     0.000,     0.000,1.00000,     0,    10.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4201,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4204,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.125, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.115,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4207,'1%',     0.000,     0.000,     2.000,    -2.000,1.02452,     0,     2.585, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.575,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4207,'1U',     0.000,    -4.333,    10.000,   -20.000,1.02452,     0,    17.920, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.910,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4208,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.700, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.690,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4225,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.344, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.334,     0.000,  28,0.2500,  28,0.2500,  28,0.2500,  28,0.2500,3, 1.0000
  4225,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.348, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.338,     0.000,  28,0.2500,  28,0.2500,  28,0.2500,  28,0.2500,3, 1.0000
  4230,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.753, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.743,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4231,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.984, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.974,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4231,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    81.513, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.504,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4232,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.109, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.099,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4232,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.025, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.015,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'1T',     4.135,     0.000,     0.000,     0.000,1.03551,     0,    37.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'2T',     4.166,     0.000,     0.000,     0.000,1.03551,     0,    45.060, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'3T',     3.156,     0.000,     0.000,     0.000,1.03551,     0,    41.660, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'4T',     4.185,     0.000,     0.000,     0.000,1.03551,     0,    49.990, 0.00000E+0, 2.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'5T',     3.189,     0.000,     0.000,     0.000,1.03551,     0,    49.990, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4233,'6T',     4.186,     0.000,     0.000,     0.000,1.03551,     0,    50.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4234,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.931, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.921,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4234,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.949, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.939,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4237,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.580, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.570,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4237,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.489, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.479,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4240,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4243,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.119, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.109,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4243,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.656, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.646,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4246,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.709, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4246,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.101, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.090,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4259,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.009, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.999,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4259,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    39.712, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.702,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4261,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.870, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4261,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.702, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.692,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4264,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.469, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4264,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.721, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.711,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4267,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.308, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.298,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4272,'1T',     2.181,     0.000,     0.000,     0.000,1.02545,     0,    46.870, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4272,'2T',     1.117,     0.000,     0.000,     0.000,1.02545,     0,    30.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4273,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.952, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.942,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4273,'1T',     0.031,     0.000,     0.000,     0.000,1.00000,     0,     7.650, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.640,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4273,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.895, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.885,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4276,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.024, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.014,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4276,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.857, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.847,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4285,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.018, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.008,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4285,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.634, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.624,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4293,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.646, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.636,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4294,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.194, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.184,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4294,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    43.524, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.514,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4295,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.664, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.654,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4295,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.973, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.963,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4298,'1V',     0.000,    -2.346,    10.000,   -20.000,1.02424,     0,    30.000, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4300,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.902, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.892,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4300,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.145, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.135,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4306,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.370, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4306,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.570, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.560,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4308,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.605, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.595,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4308,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.927, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.917,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4309,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.052, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.042,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4312,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.690, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.680,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4312,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.508, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.498,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4315,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.363, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.353,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
