0,   100.00, 33, 1, 1, 50.00     / PSS(R)E 33 RAW created by rawd33  WED, APR 03 2024  15:07
  4315,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.697, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.687,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4317,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.370, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4319,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    42.262, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.252,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4320,'1U',     0.000,     1.386,     8.881,   -16.470,1.02682,     0,    42.262, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.252,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4322,'1U',     0.000,     0.195,     0.696,    -0.904,1.02944,     0,     4.351, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.341,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4322,'2U',     0.000,     0.208,     0.696,    -0.904,1.02944,     0,     4.351, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.341,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4322,'3U',     0.000,     0.273,     0.837,    -1.163,1.02944,     0,     5.436, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.426,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4322,'4U',     0.000,     0.252,     0.837,    -1.163,1.02944,     0,     5.436, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.426,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4323,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.840, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4324,'1T',    12.152,     0.000,     0.000,     0.000,1.03038,     0,    49.800, 0.00000E+0, 3.16400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.790,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4324,'1U',     0.000,     0.000,     2.000,    -2.000,1.03038,     0,    52.678, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.668,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4325,'1U',     0.000,     0.836,     1.998,    -3.867,1.03182,     0,    13.170, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4327,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.170, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4327,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.438, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.428,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4330,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.535, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.525,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4330,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.962, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.952,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4332,'1U',     0.000,   -75.960,    78.577,   -78.577,0.99518,     0,   392.900, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   392.890,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4334,'1T',     6.177,     0.000,     0.000,     0.000,1.01058,     0,    50.010, 0.00000E+0, 2.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4334,'2T',     7.173,     0.000,     0.000,     0.000,1.01058,     0,    50.010, 0.00000E+0, 2.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4334,'3T',     3.190,     0.000,     0.000,     0.000,1.01058,     0,    50.010, 0.00000E+0, 2.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4336,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.367, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.357,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4336,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.830, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.820,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4339,'1Y',    22.000,    -2.000,     2.000,    -2.000,1.00000,     0,    26.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.900,    22.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4344,'1T',     2.089,     0.000,     0.000,     0.000,1.03074,     0,    24.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4347,'1T',     4.089,     0.000,     0.000,     0.000,1.02606,     0,    26.010, 0.00000E+0, 2.02400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4347,'2T',     4.105,     0.000,     0.000,     0.000,1.02606,     0,    30.010, 0.00000E+0, 2.17600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4349,'1U',     0.000,    -2.294,     8.770,   -16.590,1.00635,     0,    52.847, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4349,'2U',     0.000,    -2.740,     8.710,   -16.650,1.00635,     0,    52.847, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4349,'3U',     0.000,    -2.017,     8.700,   -16.660,1.00635,     0,    52.847, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4349,'4U',     0.000,    -3.655,     8.780,   -16.580,1.00635,     0,    52.847, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4355,'1U',     0.000,     3.773,     9.851,   -15.271,1.00928,     0,    41.878, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.868,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4356,'1T',     0.000,   -27.100,    11.974,   -33.026,1.00000,     0,    75.010, 0.00000E+0, 3.34400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4356,'2T',     0.000,   -31.617,    12.963,   -39.537,1.00000,     0,    87.510, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    87.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4356,'3T',     0.000,   -31.617,    13.043,   -39.457,1.00000,     0,    87.510, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    87.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4357,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.009, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.999,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4357,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.373, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.363,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4358,'1T',    42.044,     0.000,     0.000,     0.000,0.95118,     0,   300.010, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4365,'1U',     0.000,    -0.671,     8.904,   -17.496,0.98515,     0,    44.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4365,'2U',     0.000,    -0.704,     8.925,   -17.475,0.98515,     0,    44.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4365,'3U',     0.000,    -0.832,     8.950,   -17.450,0.98515,     0,    44.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4372,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.724, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.714,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4378,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.586, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.576,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4378,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.966, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.956,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4395,'1T',    10.119,     0.000,     0.000,     0.000,1.02882,     0,    39.610, 0.00000E+0, 2.63100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4395,'2T',     3.111,     0.000,     0.000,     0.000,1.02882,     0,    30.610, 0.00000E+0, 2.62900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4409,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.860, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.850,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4410,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.432, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.422,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4411,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.837, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.828,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4411,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.049, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.039,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4414,'14',     0.000,    -0.541,    20.000,   -20.000,1.02780,     0,    45.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4417,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.557, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.547,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4423,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.988, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.978,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4423,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.249, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.239,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4424,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    27.937, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.927,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4424,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.258, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.248,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4425,'1T',     0.027,     0.000,     0.000,     0.000,1.00000,     0,     6.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4425,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.430, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4435,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.116, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.106,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4437,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.740, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.730,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4438,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.884, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.874,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4438,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.370, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4441,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.331, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.321,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4441,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.694,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4441,'1Y',     2.000,    -2.000,     2.000,    -2.000,1.00000,     0,    13.930, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.920,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4442,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.456, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.446,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4442,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.129, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.119,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4444,'14',    16.000,   -21.000,    18.000,   -21.000,1.02788,     0,    36.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.900,    16.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4444,'24',    31.000,   -18.632,    14.842,   -18.632,1.02788,     0,    36.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.200,    16.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4445,'1T',     5.101,     0.000,     0.000,     0.000,1.03107,     0,    30.010, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'2T',     3.109,     0.000,     0.000,     0.000,1.03107,     0,    30.010, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'3T',     4.145,     0.000,     0.000,     0.000,1.03107,     0,    40.010, 0.00000E+0, 2.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'4T',     4.136,     0.000,     0.000,     0.000,1.03107,     0,    37.630, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.620,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'5T',     3.086,     0.000,     0.000,     0.000,1.03107,     0,    24.430, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'6T',     2.098,     0.000,     0.000,     0.000,1.03107,     0,    26.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'7T',     2.085,     0.000,     0.000,     0.000,1.03107,     0,    23.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'8T',     4.183,     0.000,     0.000,     0.000,1.03107,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'9T',     3.121,     0.000,     0.000,     0.000,1.03107,     0,    33.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'AT',     2.090,     0.000,     0.000,     0.000,1.03107,     0,    24.430, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'BT',     4.133,     0.000,     0.000,     0.000,1.03107,     0,    36.970, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.960,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'CT',     7.172,     0.000,     0.000,     0.000,1.03107,     0,    49.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'DT',     1.044,     0.000,     0.000,     0.000,1.03107,     0,    12.010, 0.00000E+0, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'ET',     0.053,     0.000,     0.000,     0.000,1.03107,     0,    13.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4445,'FT',     7.171,     0.000,     0.000,     0.000,1.03107,     0,    49.510, 0.00000E+0, 2.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4446,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.588, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.578,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4447,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.673, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.663,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4449,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.618, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.608,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4449,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    39.530, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4451,'1U',     0.000,   -10.944,     7.056,   -10.944,1.00000,     0,    31.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4453,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.842, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.832,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4453,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.229, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.219,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4459,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.017, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.007,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4460,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.868, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.858,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4460,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    64.394, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.384,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4462,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4463,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.953, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.943,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4465,'1%',     0.000,     0.000,     2.000,    -2.000,1.02596,     0,     4.491, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.481,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4465,'1T',     0.000,    -0.478,    11.750,   -18.770,1.02596,     0,    28.510, 0.00000E+0, 5.10000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4465,'1U',     0.000,     0.000,     2.000,    -2.000,1.02596,     0,    26.832, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.822,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4471,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.439, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.429,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4471,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    44.558, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.548,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4476,'1U',     0.000,     2.821,     2.821,   -14.573,1.03119,     0,    43.495, 0.00000E+0, 3.32500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.485,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4478,'1T',     5.186,     0.000,     0.000,     0.000,1.02793,     0,    51.010, 0.00000E+0, 2.74200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4480,'14',     3.500,    -2.050,     4.100,    -2.050,1.02903,     0,     9.170, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4480,'24',     2.600,    -2.150,     4.300,    -2.150,1.02903,     0,     9.620, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4480,'34',     4.900,    -2.030,     4.050,    -2.030,1.02903,     0,     9.060, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4483,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    46.357, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.347,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4483,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.528, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.518,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4486,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.265, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.255,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4486,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.964, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.954,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4488,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.134, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.124,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4491,'1U',     0.000,    -6.533,     8.583,   -17.751,1.03185,     0,    45.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.390,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4495,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.579, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.569,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4495,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.570, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.560,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4498,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.169, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.159,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4498,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.051, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.041,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4501,'1%',     0.000,     0.000,     2.000,    -2.000,1.02807,     0,     2.766, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.756,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4501,'1T',     4.254,     0.000,     0.000,     0.000,1.02807,     0,    66.880, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.870,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4501,'1U',     0.000,     0.000,     2.000,    -2.000,1.02807,     0,    85.869, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.859,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4501,'54',     7.100,   -17.620,    29.000,   -17.620,1.02807,     0,    49.500, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4502,'1T',    35.327,     0.000,     0.000,     0.000,0.97057,     0,   610.110, 0.00000E+0, 3.82360E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   610.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4502,'1U',     0.000,     0.000,     2.000,    -2.000,0.97057,     0,    75.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4502,'2T',     0.113,     0.000,     0.000,     0.000,0.97057,     0,    28.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4503,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.215, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.205,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4503,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.074, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.064,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4509,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    91.755, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    91.745,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4509,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    71.113, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    71.103,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4510,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.764, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.753,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4510,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.739, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.729,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4511,'1%',     0.000,     0.000,     2.000,    -2.000,0.99891,     0,     2.394, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.384,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4511,'1T',     5.090,     0.000,     0.000,     0.000,0.99891,     0,    27.310, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4511,'1U',     0.000,     0.000,     2.000,    -2.000,0.99891,     0,     8.536, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.526,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4512,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.066, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.056,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4512,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.202, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.192,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4513,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.965, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.955,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4513,'1T',     0.036,     0.000,     0.000,     0.000,1.00000,     0,     9.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4513,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.946, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.936,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4514,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.074, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.064,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4517,'1T',    15.094,     0.000,     0.000,     0.000,1.01428,     0,    38.420, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.410,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4517,'2T',     4.121,     0.000,     0.000,     0.000,1.01428,     0,    34.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4517,'3T',     1.085,     0.000,     0.000,     0.000,1.01428,     0,    22.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4517,'4T',     0.548,     0.000,     0.000,     0.000,1.01428,     0,   135.850, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.840,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4519,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.602, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.592,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4521,'1T',    10.081,     0.000,     0.000,     0.000,1.00000,     0,    30.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4522,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    45.702, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.692,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4522,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.207, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.197,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4523,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.650, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.640,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4523,'1T',    23.710,     0.000,     0.000,     0.000,1.00000,     0,   199.100, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.090,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4523,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.342, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.332,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4523,'2Y',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.340, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.330,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4525,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.470, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4526,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.240, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.230,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4526,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.577, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.567,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4528,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.377, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.367,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4528,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.601, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.591,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4530,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.148, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.138,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4532,'1T',     0.000,     0.000,     4.764,   -10.536,1.03172,     0,    25.510, 0.00000E+0, 3.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4534,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.465, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.455,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4534,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.075, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.065,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4537,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.926, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.916,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4537,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.026, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.016,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4538,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.298, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.288,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4538,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.894, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.884,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4541,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.107, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.097,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4543,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.732, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.722,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4543,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.173, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.163,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4544,'1T',     0.079,     0.000,     0.000,     0.000,1.01403,     0,    19.560, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4547,'1U',     0.000,    -5.808,     8.858,   -18.862,1.04529,     0,    51.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4582,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.453, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.443,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4582,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.272, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.262,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4585,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.008, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.998,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4587,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.962, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.953,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4587,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   108.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   108.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4588,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.252, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.242,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4591,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.512, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.502,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4603,'1%',     0.000,     0.000,     2.000,    -2.000,1.04242,     0,    11.540, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4603,'14',    19.700,    15.000,    15.000,   -15.000,1.04242,     0,    25.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.700,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4603,'1U',     0.000,     0.000,     2.000,    -2.000,1.04242,     0,    59.294, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    59.284,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4603,'24',     0.000,     0.000,    15.000,   -15.000,1.04242,     0,    25.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.700,     2.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4607,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.412, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.402,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4607,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.481, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.471,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4609,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.475, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.465,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4609,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.122, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.112,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4615,'1%',     0.000,     0.000,     2.000,    -2.000,1.02601,     0,    14.832, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.525,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9800
  4615,'1T',    10.393,    -2.110,    -2.110,    -2.110,1.02601,     0,   109.704, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9800
  4615,'1U',     0.000,     0.000,     2.000,    -2.000,1.02601,     0,     9.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.614,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9800
  4615,'2T',    12.224,    -2.482,    -2.482,    -2.482,1.02601,     0,    68.888, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9800
  4615,'3T',     0.083,    -0.017,    -0.017,    -0.017,1.02601,     0,    20.918, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.490,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9800
  4618,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.951, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.941,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4618,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.804, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.794,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4624,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    45.171, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.161,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4624,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    43.674, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.664,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4626,'14',     0.000,     0.000,   146.000,  -167.000,0.97700,     0,   240.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   219.400,  -205.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4627,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.762, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.752,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4627,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.090, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.080,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4628,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.630, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.620,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4656,'14',     0.000,     0.000,   146.000,  -167.000,0.97116,     0,   240.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.900,  -205.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4657,'14',     0.000,     0.000,   146.000,  -167.000,0.97700,     0,   240.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   220.800,  -205.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4658,'14',     0.000,     0.000,   146.000,  -167.000,0.97700,     0,   240.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.700,  -205.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4664,'1T',     0.178,     0.000,     0.000,     0.000,1.01544,     0,    44.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4664,'2T',     1.157,     0.000,     0.000,     0.000,1.01544,     0,    40.010, 0.00000E+0, 2.48500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4664,'3T',     1.149,     0.000,     0.000,     0.000,1.01544,     0,    38.010, 0.00000E+0, 2.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4664,'4T',     1.143,     0.000,     0.000,     0.000,1.01544,     0,    36.560, 0.00000E+0, 2.38400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4667,'1T',     2.192,     0.000,     0.000,     0.000,1.03958,     0,    49.510, 0.00000E+0, 2.66200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4667,'2T',     2.192,     0.000,     0.000,     0.000,1.03958,     0,    49.510, 0.00000E+0, 2.66200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4700,'1I',   230.853,   -31.548,   344.679,  -172.387,1.00435,     0,   467.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   386.000,   140.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4701,'1I',   116.600,   -48.297,   200.000,  -150.000,1.02725,     0,   467.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   372.600,   116.600,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4713,'1Q',   656.200,    47.995,    80.000,   -80.000,1.00971,     0,  1034.000, 0.00000E+0, 2.55400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1011.300,   600.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4715,'1Q',     0.000,     0.000,    80.000,   -80.000,0.99920,     0,  1034.000, 0.00000E+0, 2.55400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  1005.800,   600.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4720,'14',    58.200,     0.567,    15.675,   -15.675,0.99371,     0,    61.800, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.400,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4725,'14',    49.400,     0.002,    18.975,   -18.975,0.99353,     0,    61.800, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.500,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4727,'14',    51.800,    -0.521,    18.075,   -18.075,0.99264,     0,    61.800, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.000,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4731,'14',     0.000,     0.000,    38.000,   -19.000,0.99828,     0,    65.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    54.500,   -52.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4732,'14',     0.000,     0.000,    38.000,   -19.000,0.99596,     0,    65.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.500,   -52.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4733,'14',   -44.700,     4.449,    38.000,   -19.000,0.99828,     0,    65.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.500,   -52.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4734,'14',     0.000,     0.000,    38.000,   -19.000,0.99456,     0,    65.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    54.500,   -52.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4737,'1J',   142.230,   -25.163,   213.631,  -108.298,0.96946,     0,   306.800, 0.00000E+0, 2.68100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.200,    88.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4738,'1J',     0.000,     0.000,   257.000,  -112.000,0.96677,     0,   306.800, 0.00000E+0, 2.68100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   249.700,    88.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4739,'1K',    69.000,   -30.698,   342.385,  -122.459,0.96788,     0,   338.400, 0.00000E+0, 2.82900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.100,    66.300,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4741,'14',    94.000,   -13.932,    34.688,   -39.062,0.96954,     0,   122.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.600,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4745,'14',   127.400,    -8.483,    30.000,   -25.000,0.97251,     0,   122.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.400,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4750,'14',    69.900,   -12.037,    40.336,   -56.008,0.97316,     0,   122.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4755,'14',   121.300,   -13.537,    30.000,   -25.000,0.96758,     0,   122.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.300,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4760,'1Q',   609.800,   -17.475,   472.000,  -338.000,0.98899,     0,  1156.000, 0.00000E+0, 3.35200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1063.900,   600.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4778,'14',     0.000,     0.000,     7.000,    -3.500,1.02940,     0,    15.560, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4778,'24',     0.000,     0.000,    20.000,   -20.000,1.02940,     0,    45.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4795,'1K',     0.000,     0.000,   230.000,  -150.000,0.98157,     0,   362.700, 0.00000E+0, 2.04900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   290.900,    72.700,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4800,'1T',     2.056,     0.000,     0.000,     0.000,1.02355,     0,    16.010, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'2T',     9.085,     0.000,     0.000,     0.000,1.02355,     0,    30.010, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'3T',     5.133,     0.000,     0.000,     0.000,1.02355,     0,    38.010, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'4T',     4.056,     0.000,     0.000,     0.000,1.02355,     0,    18.010, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'5T',     7.165,     0.000,     0.000,     0.000,1.02355,     0,    48.010, 0.00000E+0, 2.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'6T',     2.040,     0.000,     0.000,     0.000,1.02355,     0,    12.010, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'7T',     4.105,     0.000,     0.000,     0.000,1.02355,     0,    30.010, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'8T',     8.097,     0.000,     0.000,     0.000,1.02355,     0,    32.010, 0.00000E+0, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'9T',     6.129,     0.000,     0.000,     0.000,1.02355,     0,    38.010, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'AT',     6.081,     0.000,     0.000,     0.000,1.02355,     0,    26.010, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'BT',    14.096,     0.000,     0.000,     0.000,1.02355,     0,    37.810, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'CT',    13.109,     0.000,     0.000,     0.000,1.02355,     0,    40.010, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'DT',     8.113,     0.000,     0.000,     0.000,1.02355,     0,    36.010, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4800,'ET',    11.157,     0.000,     0.000,     0.000,1.02355,     0,    50.010, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4801,'FT',     6.040,     0.000,     0.000,     0.000,1.02436,     0,    16.010, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4801,'GT',     7.028,     0.000,     0.000,     0.000,1.02436,     0,    14.010, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4801,'HT',     5.052,     0.000,     0.000,     0.000,1.02436,     0,    18.010, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4805,'1J',     0.000,     0.000,   210.000,  -120.000,0.98157,     0,   318.200, 0.00000E+0, 2.23100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   259.200,    86.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4810,'1J',     0.000,     0.000,   210.000,  -120.000,0.98157,     0,   318.200, 0.00000E+0, 2.23100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   265.500,    86.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4812,'14',    69.500,     2.196,    53.409,   -57.091,0.99038,     0,   122.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.400,   -90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4816,'14',    21.100,     1.604,     7.000,    -8.000,0.99399,     0,    27.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.300,   -25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4818,'14',     0.000,     0.000,     7.000,    -8.000,0.99445,     0,    27.900, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.800,   -25.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4824,'14',   171.900,   -14.479,   126.620,   -80.000,0.95972,     0,   255.000, 0.00000E+0, 2.20100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.000,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4826,'14',   239.000,    -5.862,   114.000,   -80.000,0.95943,     0,   255.000, 0.00000E+0, 2.20100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   239.000,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4828,'14',   208.900,   -11.799,   119.220,   -80.000,0.95835,     0,   255.000, 0.00000E+0, 2.20100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   239.300,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4830,'14',   237.800,   -16.959,   114.000,   -80.000,0.95031,     0,   255.000, 0.00000E+0, 2.20100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.800,    90.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4832,'14',    29.989,  -503.601,   100.000,  -100.000,0.95733,     0,   230.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.500,  -190.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4833,'14',   178.577,     7.372,   100.000,  -100.000,0.95909,     0,   230.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.400,  -190.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4834,'14',     0.000,     0.000,   100.000,  -100.000,0.95964,     0,   230.000, 0.00000E+0, 1.70900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   211.000,  -190.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4835,'14',     0.000,     0.000,    94.000,  -110.000,0.98891,     0,   158.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   141.900,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4836,'14',     0.000,     0.000,    94.000,  -110.000,0.98859,     0,   158.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   148.000,    50.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4847,'14',    32.100,     4.894,    10.000,   -10.000,0.98917,     0,    36.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.100,   -18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4849,'14',    32.300,     5.243,    10.000,   -10.000,0.99045,     0,    36.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.300,   -18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4851,'14',     0.000,     0.000,    15.000,   -20.000,0.97724,     0,    36.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.300,   -18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4853,'14',    33.600,    -5.563,    10.000,   -10.000,0.94740,     0,    36.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,   -18.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4857,'1Q',   600.000,    50.000,   300.000,    50.000,0.97148,     0,  1157.000, 0.00000E+0, 2.43000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1003.400,   600.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4865,'14',     0.000,     0.000,    50.000,   -45.000,0.99596,     0,    83.000, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    82.000,   -56.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4870,'14',     0.000,     0.000,    50.000,   -45.000,0.99321,     0,    83.000, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    82.300,   -56.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4875,'14',     0.000,     0.000,    50.000,   -45.000,1.00803,     0,    83.000, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    82.700,   -56.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4876,'1T',     0.200,     0.000,     0.000,     0.000,1.03908,     0,    49.510, 0.00000E+0, 2.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4876,'2T',     1.196,     0.000,     0.000,     0.000,1.03908,     0,    49.510, 0.00000E+0, 2.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4876,'3T',     0.060,     0.000,     0.000,     0.000,1.03908,     0,    15.010, 0.00000E+0, 2.69900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4876,'4T',     0.151,     0.000,     0.000,     0.000,1.03908,     0,    37.510, 0.00000E+0, 2.65900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4876,'5T',     0.115,     0.000,     0.000,     0.000,1.03908,     0,    28.510, 0.00000E+0, 2.65700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4879,'1I',   155.000,   -55.471,   248.000,  -147.000,0.99414,     0,   470.000, 0.00000E+0, 2.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   402.600,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4880,'1I',     0.000,     0.000,   248.000,  -147.000,0.99865,     0,   470.000, 0.00000E+0, 2.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   401.300,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4881,'1I',     0.000,     0.000,   248.000,  -147.000,1.00276,     0,   470.000, 0.00000E+0, 2.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   395.200,   155.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4882,'1I',   165.000,  -110.000,   300.000,  -110.000,0.97906,     0,   470.000, 0.00000E+0, 2.02100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   418.200,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4883,'1I',     0.000,     0.000,   300.000,  -110.000,1.01596,     0,   470.000, 0.00000E+0, 2.02100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   417.800,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4884,'1I',     0.000,     0.000,   300.000,  -110.000,0.99347,     0,   470.000, 0.00000E+0, 2.02100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   412.700,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  4887,'1U',     0.000,   -12.269,    19.077,   -58.923,1.01217,     0,   130.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   130.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4887,'2U',     0.000,   -15.921,    19.587,   -58.413,1.01217,     0,   130.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   130.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'1T',     3.146,     0.000,     0.000,     0.000,1.00317,     0,    39.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'2T',     2.112,     0.000,     0.000,     0.000,1.00317,     0,    29.760, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'3T',     3.094,     0.000,     0.000,     0.000,1.00317,     0,    26.260, 0.00000E+0, 3.17100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'4T',     4.177,     0.000,     0.000,     0.000,1.00317,     0,    48.010, 0.00000E+0, 3.26900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'5T',     3.188,     0.000,     0.000,     0.000,1.00317,     0,    49.510, 0.00000E+0, 3.28900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'6T',     1.093,     0.000,     0.000,     0.000,1.00317,     0,    24.010, 0.00000E+0, 2.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4922,'7T',     2.137,     0.000,     0.000,     0.000,1.00317,     0,    36.010, 0.00000E+0, 3.11400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4926,'1T',     0.000,     0.000,     2.224,   -10.184,0.99892,     0,    31.030, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.020,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4926,'2T',     0.000,     0.000,     3.249,   -14.967,0.99892,     0,    45.550, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.540,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'1T',     7.171,     0.000,     0.000,     0.000,1.00021,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'2T',     8.167,     0.000,     0.000,     0.000,1.00021,     0,    49.510, 0.00000E+0, 2.66200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'3T',     3.070,     0.000,     0.000,     0.000,1.00021,     0,    20.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'4T',     9.165,     0.000,     0.000,     0.000,1.00021,     0,    50.010, 0.00000E+0, 2.60400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'5T',     7.141,     0.000,     0.000,     0.000,1.00021,     0,    42.010, 0.00000E+0, 2.61200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'6T',     5.173,     0.000,     0.000,     0.000,1.00021,     0,    48.010, 0.00000E+0, 3.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  4933,'7T',     4.183,     0.000,     0.000,     0.000,1.00021,     0,    49.510, 0.00000E+0, 2.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5001,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.222, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.212,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5001,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.115, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.105,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5002,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.902, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.892,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5002,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.461, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.451,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5003,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.776, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.766,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5003,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.462, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.452,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5005,'1J',   145.568,   -27.209,   193.000,  -120.000,1.01595,     0,   300.000, 0.00000E+0, 1.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.400,   140.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5006,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.443, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.433,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5006,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.156, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.146,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5007,'1J',     0.000,     0.000,   193.000,  -120.000,1.02811,     0,   300.000, 0.00000E+0, 1.71900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   279.600,   140.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5011,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.285, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.275,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5012,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.475, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.465,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5012,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.948, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.938,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5013,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.798, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.788,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5013,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    51.833, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.823,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.596, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.586,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5015,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.683, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.673,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5016,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.135, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.125,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5016,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    79.215, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.205,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5018,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.706, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.696,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5018,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.493, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.483,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5021,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    25.570, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.522,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  5021,'1T',     0.053,    -0.003,    -0.003,    -0.003,1.00000,     0,    13.230, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  5021,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.079, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.039,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
  5022,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.272, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.262,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5030,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.334, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.324,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5030,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.284, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.274,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5033,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.916, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.906,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5035,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.241, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.231,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5037,'1T',     0.097,     0.000,     0.000,     0.000,0.96659,     0,    24.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5037,'2T',     1.109,     0.000,     0.000,     0.000,0.96659,     0,    28.060, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5038,'1U',     0.000,     0.000,    18.150,   -18.150,0.97505,     0,    90.760, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    90.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5039,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.849, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.839,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5039,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.913, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.903,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5042,'1%',     0.000,     0.000,     2.000,    -2.000,1.02147,     0,     2.530, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5042,'14',    16.900,    -5.590,    10.000,   -10.000,1.02147,     0,    19.700, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.900,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5042,'1U',     0.000,     0.000,     2.000,    -2.000,1.02147,     0,     1.569, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.559,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5042,'24',     7.000,    -2.315,    10.000,   -10.000,1.02147,     0,    19.700, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.900,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5042,'34',     7.000,    -2.315,    10.000,   -10.000,1.02147,     0,    19.700, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.100,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5042,'44',    30.000,    -9.922,    10.000,   -10.000,1.02147,     0,    51.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.600,    30.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5048,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.149, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.139,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5054,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.352, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.342,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5054,'1T',     2.170,     0.000,     0.000,     0.000,1.00000,     0,    44.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5054,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.023, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.013,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5057,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.371, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.361,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5063,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.517, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.507,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5069,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    34.576, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.566,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5069,'1T',     0.073,     0.000,     0.000,     0.000,1.00000,     0,    18.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5069,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.310, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5081,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.763, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.753,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5084,'1T',     0.079,     0.000,     0.000,     0.000,1.00000,     0,    19.560, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5087,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.809, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.799,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5088,'14',     8.000,    -2.645,    10.000,   -10.000,1.02741,     0,    26.900, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5090,'1%',     0.000,     0.000,     2.000,    -2.000,1.02389,     0,     4.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.694,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5090,'14',     0.000,     0.000,    10.000,    -5.000,1.02389,     0,    22.361, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5090,'1U',     0.000,     0.000,     2.000,    -2.000,1.02389,     0,    11.555, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.545,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5093,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.447, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.437,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5093,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.171, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.161,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5096,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.392, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.382,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5096,'1T',     0.121,     0.000,     0.000,     0.000,1.00000,     0,    30.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5099,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.411, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.401,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5099,'1T',     0.065,     0.000,     0.000,     0.000,1.00000,     0,    16.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5099,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.662, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.652,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5102,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.279, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.269,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5102,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.674, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.664,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5103,'1V',     6.103,     0.000,     0.000,     0.000,1.04996,     0,    53.852, 0.00000E+0, 3.17600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5103,'2V',     0.000,    -5.362,    12.750,   -35.250,1.04996,     0,    53.852, 0.00000E+0, 3.17600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5108,'1%',     0.000,     0.000,     2.000,    -2.000,1.03641,     0,    12.492, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.482,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5108,'14',    20.381,   -10.914,    25.000,   -12.500,1.03641,     0,    60.000, 0.00000E+0, 8.16000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5108,'1U',     0.000,     0.000,     2.000,    -2.000,1.03641,     0,    11.428, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.418,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5110,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.319, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.309,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5110,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.285, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.275,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5113,'14',     1.440,    -0.500,     0.500,    -0.500,1.02344,     0,   147.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.730,     1.440,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5113,'24',     1.440,    -0.500,     0.500,    -0.500,1.02344,     0,   147.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.730,     1.440,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5114,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.227, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.217,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5114,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.951, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.941,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5117,'1%',     0.000,     0.000,     2.000,    -2.000,1.02097,     0,     4.669, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.660,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5117,'1U',     0.000,     0.000,     2.000,    -2.000,1.02097,     0,     2.327, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.317,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5117,'1Y',    19.000,    -6.066,     2.282,    -7.598,1.02097,     0,    24.710, 0.00000E+0, 3.05500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.700,    19.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5119,'14',     0.000,     0.000,     6.500,    -7.000,1.03758,     0,    18.900, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5119,'24',     0.000,     0.000,     6.500,    -7.000,1.03758,     0,    18.900, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5120,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    38.863, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.854,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5120,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   107.374, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.364,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5120,'1V',    19.053,     0.000,     0.000,     0.000,1.00000,     0,    49.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5121,'14',     0.000,     0.000,     0.500,    -0.500,1.01755,     0,   147.000, 0.00000E+0, 1.99900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.730,     1.440,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5122,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.955, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.944,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5122,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.957, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.946,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5123,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.842, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.832,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5123,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.955, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.945,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5124,'1Y',     8.000,     1.054,     1.369,    -4.631,1.02456,     0,    15.010, 0.00000E+0, 3.06600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5124,'2Y',    21.000,     2.277,     2.277,    -7.723,1.02456,     0,    25.010, 0.00000E+0, 3.06800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    21.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5125,'1U',     0.000,     2.994,     2.994,   -11.006,1.01864,     0,    35.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5126,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.656, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.646,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5130,'1T',     3.141,     0.000,     0.000,     0.000,1.04861,     0,    38.010, 0.00000E+0, 2.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5130,'2T',     5.173,     0.000,     0.000,     0.000,1.04861,     0,    48.010, 0.00000E+0, 3.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5130,'3T',     6.151,     0.000,     0.000,     0.000,1.04861,     0,    43.510, 0.00000E+0, 3.02100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5132,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.757, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.747,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5132,'1T',     0.061,     0.000,     0.000,     0.000,1.00000,     0,    15.190, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.180,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5132,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.906, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.896,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5134,'1T',     1.157,     0.000,     0.000,     0.000,1.05075,     0,    40.010, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5134,'2T',     0.122,     0.000,     0.000,     0.000,1.05075,     0,    30.260, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5136,'14',     8.000,     6.181,    10.000,   -10.000,1.02684,     0,    21.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5136,'1V',     0.000,     0.000,     2.000,    -2.000,1.02684,     0,    49.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5136,'24',     3.600,     2.781,     4.000,    -4.000,1.02684,     0,     4.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5138,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.535, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.525,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5138,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.623, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.613,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5140,'1V',     0.000,     3.502,    25.000,   -25.000,1.02586,     0,    55.000, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5141,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.495, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.485,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5142,'1U',     0.000,   -10.860,     8.178,   -15.906,1.02861,     0,   101.438, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   101.428,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5142,'2U',     0.000,   -10.955,     8.228,   -16.138,1.02861,     0,   102.626, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.616,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5143,'1U',     0.000,   -12.635,     8.350,   -16.730,1.02874,     0,    40.963, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.953,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5143,'2U',     0.000,   -12.505,     8.303,   -16.495,1.02874,     0,    40.503, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.493,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5143,'3U',     0.000,   -12.609,     8.181,   -16.899,1.02874,     0,    40.963, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.953,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5144,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.532, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.522,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5144,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.421, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.411,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5147,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.929, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.919,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5147,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.902, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.892,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5148,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.949, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.939,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5148,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.603, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.593,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5153,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.779, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.769,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5156,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    34.358, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.348,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5156,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.590, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.580,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5158,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.083, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.073,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5158,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.125, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.115,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5159,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.081, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.071,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5159,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.099, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.089,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5163,'14',    18.200,    -4.881,    15.000,   -15.000,1.02327,     0,    24.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.200,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5163,'24',    18.200,    -4.881,    15.000,   -15.000,1.02327,     0,    24.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.200,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5163,'34',    18.200,    -4.881,    15.000,   -15.000,1.02327,     0,    24.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.200,     8.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5164,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.148, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.138,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5164,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.753, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.743,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5165,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.700, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.690,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5165,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.358, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.349,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5168,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    52.599, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.590,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5168,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.861, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.851,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5172,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.827, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.817,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5172,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.662, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.652,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5173,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.835, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.825,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5173,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.905, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.895,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5174,'14',    15.700,    -2.827,     7.850,    -3.925,1.03390,     0,    17.553, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5174,'24',     7.600,    -1.368,     3.800,    -1.900,1.03390,     0,     8.497, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5174,'34',    15.700,    -2.827,     7.850,    -3.925,1.03390,     0,    17.553, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5175,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.789, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.779,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5175,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.145, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.135,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5176,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.073, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.063,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5176,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.545, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.535,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5177,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.545, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.535,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5177,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.178, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.168,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5178,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    54.349, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    54.339,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5179,'1Y',     0.000,    -1.520,    10.000,   -20.000,1.03169,     0,    10.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5180,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.848, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5180,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.958, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.948,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5181,'14',    10.100,    -3.398,     4.000,    -4.000,1.02716,     0,    10.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     7.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5181,'24',     9.800,    -3.297,     9.990,    -9.990,1.02716,     0,    19.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.800,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5187,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.971, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.961,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5187,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.314, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.304,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5188,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.855, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.845,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5188,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.526, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.516,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5189,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.604, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.594,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5189,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.187, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.177,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5197,'1T',     5.214,     0.000,     0.000,     0.000,1.07931,     0,    58.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5197,'1U',     0.000,     0.000,     2.000,    -2.000,1.07931,     0,    19.150, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.140,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5198,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.769, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.759,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5198,'1T',    14.536,     0.000,     0.000,     0.000,1.00000,     0,   393.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   393.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5213,'1T',     1.125,     0.000,     0.000,     0.000,0.95451,     0,    32.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5213,'2T',     1.167,     0.000,     0.000,     0.000,0.95451,     0,    42.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5223,'1T',     4.145,     0.000,     0.000,     0.000,1.04923,     0,    40.010, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5223,'2T',     0.070,     0.000,     0.000,     0.000,1.04923,     0,    17.410, 0.00000E+0, 2.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5223,'3T',     1.109,     0.000,     0.000,     0.000,1.04923,     0,    28.010, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5234,'1U',     0.000,    -5.312,     7.960,   -17.240,1.05071,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5234,'2U',     0.000,   -10.977,     7.200,   -18.280,1.05071,     0,    42.481, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.471,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5236,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.901, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.891,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5236,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.470, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5237,'1T',     1.198,     0.000,     0.000,     0.000,1.05971,     0,    50.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'1T',     0.202,     0.000,     0.000,     0.000,1.02113,     0,    50.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'2T',     0.200,     0.000,     0.000,     0.000,1.02113,     0,    49.510, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'3T',     0.161,     0.000,     0.000,     0.000,1.02113,     0,    39.910, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'4T',     1.141,     0.000,     0.000,     0.000,1.02113,     0,    36.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'5T',     0.200,     0.000,     0.000,     0.000,1.02113,     0,    49.510, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5240,'6T',     0.200,     0.000,     0.000,     0.000,1.02113,     0,    49.510, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5274,'1T',     6.379,     0.000,     0.000,     0.000,1.00000,     0,   100.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5282,'1U',     0.000,    -0.990,     8.671,   -16.529,0.99999,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5286,'2Y',    13.000,    -1.324,    25.000,   -12.500,1.04082,     0,    40.960, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.950,    13.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5287,'3Y',    23.000,    -6.389,    37.500,   -23.750,1.03121,     0,    50.010, 0.00000E+0, 1.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    23.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5290,'1T',     0.200,     0.000,     0.000,     0.000,1.00261,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5290,'2T',     1.092,     0.000,     0.000,     0.000,1.00261,     0,    23.810, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5290,'3T',     0.079,     0.000,     0.000,     0.000,1.00261,     0,    19.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5307,'1I',   170.000,   -64.030,   409.000,  -172.000,0.97021,     0,   467.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   389.200,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5308,'1I',     0.000,     0.000,   430.000,  -120.000,0.97712,     0,   467.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   373.200,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5309,'1J',     0.000,     0.000,   410.000,  -175.000,0.99542,     0,   467.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.900,    84.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5310,'1J',     0.000,     0.000,   410.000,  -175.000,0.99542,     0,   467.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.800,    84.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5327,'1I',     0.000,     0.000,   327.000,  -329.000,1.11546,     0,   489.000, 0.00000E+0, 2.73800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   390.900,   145.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5337,'1I',     0.000,     0.000,   230.000,  -185.000,1.00940,     0,   460.000, 0.00000E+0, 1.97800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   386.700,   180.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5338,'1I',     0.000,     0.000,   230.000,  -185.000,1.01416,     0,   460.000, 0.00000E+0, 1.97800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   389.100,   150.300,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5342,'1U',     0.000,   -17.874,     8.640,   -17.874,1.00000,     0,    44.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.190,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5344,'1T',     1.196,     0.000,     0.000,     0.000,0.99926,     0,    49.510, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5344,'2T',     1.196,     0.000,     0.000,     0.000,0.99926,     0,    49.510, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5345,'1T',     0.200,     0.000,     0.000,     0.000,0.99676,     0,    49.510, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5345,'2T',     1.196,     0.000,     0.000,     0.000,0.99676,     0,    49.510, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5346,'1U',     0.000,     0.000,    12.690,   -12.690,1.00884,     0,    42.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5346,'2U',     0.000,     0.000,    12.690,   -12.690,1.00884,     0,    42.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5346,'3U',     0.000,     0.000,    12.690,   -12.690,1.00884,     0,    42.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5363,'1I',     0.000,     0.000,   230.000,  -185.000,0.91280,     0,   460.000, 0.00000E+0, 1.97800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.000,   190.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5381,'14',     0.000,     0.000,     7.000,    -8.000,1.01604,     0,    15.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5400,'1I',   165.000,     4.431,   125.000,   -66.000,0.97882,     0,   500.000, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.500,   165.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5700,'1K',    78.391,   -38.090,   287.000,  -220.000,0.92256,     0,   470.000, 0.00000E+0, 3.81200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.500,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5710,'1D',     0.000,     0.000,   246.000,  -141.000,1.03506,     0,   636.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   570.000,   170.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5753,'1Y',    48.000,   -15.297,    62.000,   -36.000,1.02514,     0,    49.410, 0.00000E+0, 1.62600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,    48.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5753,'2Y',    48.000,    -4.000,     8.000,    -4.000,1.02514,     0,    50.800, 0.00000E+0, 2.20000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.790,    48.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5758,'1I',     0.000,     0.000,   325.000,  -200.000,1.02451,     0,   468.000, 0.00000E+0, 1.99800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   392.600,   151.700,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5759,'1I',     0.000,     0.000,   325.000,  -200.000,1.02451,     0,   468.000, 0.00000E+0, 1.99800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   387.900,   183.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5760,'14',   -11.300,    -2.072,    63.000,   -22.000,0.99963,     0,    88.000, 0.00000E+0, 3.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.900,   -75.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5765,'14',   -34.100,    -8.069,    63.000,   -22.000,0.99038,     0,    88.000, 0.00000E+0, 3.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.900,   -75.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5770,'14',    -0.700,    -6.241,    63.000,   -22.000,0.99449,     0,    88.000, 0.00000E+0, 3.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.900,   -75.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5775,'14',    37.800,    -0.656,    25.553,    -6.658,1.02653,     0,    45.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.800,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5780,'14',     0.000,     0.000,    30.000,   -20.000,1.02653,     0,    45.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5797,'1K',     0.000,     0.000,   219.000,  -151.000,0.99542,     0,   355.300, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   294.100,    33.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5840,'14',     0.000,     0.000,    85.000,   -56.000,1.00604,     0,   113.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.700,  -105.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5845,'14',     0.000,     0.000,    85.000,   -56.000,1.00586,     0,   113.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    94.500,  -105.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5850,'14',     0.000,     0.000,    85.000,   -56.000,1.00629,     0,   113.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.500,  -105.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5855,'14',    -0.100,    17.904,    85.000,   -56.000,1.00593,     0,   113.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,  -105.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5884,'1U',     0.000,     0.822,     7.783,   -16.397,1.02687,     0,    40.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5925,'1T',     1.101,     0.000,     0.000,     0.000,1.00245,     0,    26.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5925,'2T',     0.065,     0.000,     0.000,     0.000,1.00245,     0,    16.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5925,'3T',     0.048,     0.000,     0.000,     0.000,1.00245,     0,    12.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5925,'4T',     0.113,     0.000,     0.000,     0.000,1.00245,     0,    28.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
  5930,'1I',   113.000,   -46.932,   316.000,  -181.000,0.99184,     0,   473.200, 0.00000E+0, 2.54600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   389.800,   113.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
  5935,'1I',   112.000,   -77.615,   316.000,  -181.000,0.97188,     0,   468.000, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   401.800,   112.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11006,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11011,'1T',    36.616,     0.000,     0.000,     0.000,1.00000,     0,   188.660, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11012,'SH',     0.000,   -88.094,     0.000,  -154.986,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11015,'SH',     0.000,     0.000,     0.000,  -155.856,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 11025,'SH',     0.000,  -108.200,     0.000,  -155.157,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11038,'SH',     0.000,   -50.912,     0.000,  -150.000,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11045,'SH',     0.000,  -155.210,     0.000,  -155.210,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11055,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.693, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.683,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11065,'SH',     0.000,  -107.294,     0.000,  -155.584,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11073,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.016, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.006,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11075,'SH',     0.000,  -111.806,     0.000,  -154.801,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 11080,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11080,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.150, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.140,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 11200,'SH',     0.000,  -115.222,     0.000,  -153.703,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12010,'SH',     0.000,   -18.148,     0.000,  -155.531,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12013,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     0.030, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.020,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 12015,'1T',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     0.030, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.020,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 12015,'SH',     0.000,  -156.836,     0.000,  -156.836,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12030,'SH',     0.000,  -285.192,     0.000,  -313.090,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12045,'SH',     0.000,  -268.587,     0.000,  -311.206,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12059,'1T',    25.015,     0.000,     0.000,     0.000,1.00000,     0,    28.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 12060,'SH',     0.000,  -163.390,     0.000,  -163.390,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 12065,'SH',     0.000,  -314.467,     0.000,  -314.467,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12077,'SH',     0.000,   -72.090,     0.000,  -157.626,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 12084,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   114.430, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   114.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 12090,'SH',     0.000,  -129.834,     0.000,  -325.767,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13000,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     6.730, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13000,'SH',     0.000,  -322.491,     0.000,  -322.491,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13005,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     1.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13005,'SH',     0.000,  -160.818,     0.000,  -160.818,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13008,'1U',     0.000,     0.000,     7.674,   -15.900,1.01626,     0,    36.560, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13010,'SH',     0.000,  -163.793,     0.000,  -163.793,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13012,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.159, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.149,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13015,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13017,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.256, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.246,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13017,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.811, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.801,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13021,'SH',     0.000,  -320.782,     0.000,  -320.782,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13028,'SH',     0.000,  -165.842,     0.000,  -313.590,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13029,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.456, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.446,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13029,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.269, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.259,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13034,'1T',     0.000,     0.000,     2.000,    -2.000,1.01626,     0,     0.050, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.040,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13035,'SH',     0.000,  -159.918,     0.000,  -159.918,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13045,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     1.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 13045,'SH',     0.000,  -323.873,     0.000,  -323.873,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 13050,'SH',     0.000,  -163.190,     0.000,  -163.190,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13056,'SH',     0.000,  -124.716,     0.000,  -156.394,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13060,'SH',     0.000,  -161.822,     0.000,  -161.822,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13066,'SH',     0.000,  -142.638,     0.000,  -163.717,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 13070,'1T',     0.030,     0.000,     0.000,     0.000,1.00000,     0,     7.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14000,'SH',     0.000,  -160.132,     0.000,  -160.132,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 14002,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.710, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14004,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.282, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.272,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14004,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   214.098, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   214.088,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14005,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    80.520, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    80.510,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14007,'SH',     0.000,  -102.504,     0.000,  -159.934,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14010,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    59.157, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    59.146,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14010,'1V',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    49.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14010,'SH',     0.000,  -112.417,     0.000,  -155.693,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14020,'1U',     0.000,     3.197,    34.138,  -137.862,1.02973,     0,   430.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   430.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14020,'2U',     0.000,     3.666,     8.370,   -16.830,1.02973,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14020,'3U',     0.000,     0.000,     5.609,   -19.591,1.02973,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14021,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     0.020, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14025,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     4.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14025,'SH',     0.000,  -159.766,     0.000,  -159.766,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14045,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.631,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9950
 14052,'SH',     0.000,  -138.939,     0.000,  -157.119,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14053,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.966, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.956,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14053,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.908, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.898,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14055,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     7.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14055,'SH',     0.000,   -43.370,     0.000,  -156.191,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14056,'SH',     0.000,  -157.614,     0.000,  -157.614,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14057,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    83.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    83.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14059,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   125.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14063,'SH',     0.000,     0.000,   100.000,     0.000,0.98750,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14065,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.948, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.938,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14070,'SH',     0.000,  -321.886,     0.000,  -321.886,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14071,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    30.848, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.838,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14072,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.268, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9700
 14072,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.762, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.130,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9700
 14078,'1%',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     1.347, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.337,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14078,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     2.969, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.959,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14078,'SH',     0.000,   -93.567,     0.000,  -155.127,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14085,'SH',     0.000,  -160.607,     0.000,  -160.607,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14090,'1T',     0.034,     0.000,     0.000,     0.000,1.02500,     0,     8.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14090,'SH',     0.000,  -157.355,     0.000,  -157.355,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14092,'SH',     0.000,  -157.144,     0.000,  -157.144,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14095,'1T',     8.321,     0.000,     0.000,     0.000,1.02500,     0,    87.660, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14095,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    13.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14095,'SH',     0.000,  -109.608,     0.000,  -155.341,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14097,'1%',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     8.470, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14097,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,     5.058, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.048,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14097,'SH',     0.000,   -70.719,     0.000,  -307.765,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14099,'1U',     0.000,     6.341,     6.341,   -15.259,1.02235,     0,    36.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14100,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    56.909, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.899,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14100,'SH',     0.000,  -146.610,     0.000,  -155.450,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14103,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.368, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.358,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14103,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.436, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.426,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14105,'SH',     0.000,   -82.252,     0.000,  -311.562,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14107,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    14.540, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 14107,'SH',     0.000,  -162.588,     0.000,  -162.588,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14109,'SH',     0.000,  -156.102,     0.000,  -156.102,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14110,'SH',     0.000,  -162.334,     0.000,  -162.334,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 14120,'SH',     0.000,  -161.662,     0.000,  -161.662,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 14125,'SH',     0.000,   -25.106,     0.000,  -154.407,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15001,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    84.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    84.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15004,'SH',     0.000,  -159.121,     0.000,  -159.121,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15005,'SH',     0.000,  -150.203,     0.000,  -157.566,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15008,'SH',     0.000,  -166.083,     0.000,  -166.083,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,9999,0.2500,9999,0.2500,9999,0.2500,9999,0.2500
 15010,'SH',     0.000,   -71.170,     0.000,  -156.608,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15012,'SH',     0.000,   -48.845,     0.000,  -158.457,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15013,'SH',     0.000,  -158.683,     0.000,  -158.683,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15014,'SH',     0.000,     0.000,     0.000,  -150.000,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15015,'SH',     0.000,  -114.868,     0.000,  -156.951,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15020,'1T',     0.030,     0.000,     0.000,     0.000,1.02500,     0,     7.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15020,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,   160.951, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.941,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15020,'SH',     0.000,  -144.978,     0.000,  -159.470,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15024,'SH',     0.000,  -158.204,     0.000,  -158.204,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15025,'SH',     0.000,  -160.076,     0.000,  -160.076,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15027,'1U',     0.000,     0.000,     2.000,    -2.000,1.02500,     0,    21.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15027,'SH',     0.000,   -66.989,     0.000,  -320.580,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15035,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.112, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.102,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15041,'SH',     0.000,  -481.054,     0.000,  -481.054,1.02500,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 15046,'1U',     0.000,    -0.450,    25.410,  -130.990,1.01856,     0,   391.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15046,'2U',     0.000,   -17.703,    22.510,   -67.490,1.01856,     0,   150.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15054,'1U',     0.000,     3.656,    18.802,   -51.098,1.02761,     0,    14.542, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.532,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 15054,'2U',     0.000,     0.919,    19.997,   -54.403,1.02761,     0,    15.478, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.468,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 18195,'1P',     0.000,  -299.387,  9999.000, -9999.000,0.99624,     0,  9999.000, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  2000.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 18196,'1P',     0.000,  -299.387,  9999.000, -9999.000,0.99624,     0,  9999.000, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  2000.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 18197,'1P',     0.000,  -478.103,  9999.000, -9999.000,0.99970,     0,  9999.000, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2000.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 18198,'1P',     0.000,  -478.103,  9999.000, -9999.000,0.99970,     0,  9999.000, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2000.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 21005,'1T',   101.251,     0.000,     0.000,     0.000,1.04047,     0,   163.220, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.210,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.139, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.129,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21015,'1T',    16.065,     0.000,     0.000,     0.000,1.00000,     0,    32.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21015,'4Y',    44.000,    -2.000,     2.000,    -2.000,1.00000,     0,    75.710, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.700,    44.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 21027,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.538, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.528,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21033,'1T',    13.027,     0.000,     0.000,     0.000,1.00000,     0,    19.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21050,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.211, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.201,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21056,'4Y',    76.000,    -2.000,     2.000,    -2.000,1.00000,     0,   188.330, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.320,    76.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 21062,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.037, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.027,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21062,'1T',     1.006,     0.000,     0.000,     0.000,1.00000,     0,     2.560, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21062,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.565, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.555,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21065,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.031, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.021,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21070,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.684, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.674,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21070,'1T',     1.006,     0.000,     0.000,     0.000,1.00000,     0,     2.560, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21075,'1T',     1.004,     0.000,     0.000,     0.000,1.00000,     0,     2.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21086,'1T',    20.046,     0.000,     0.000,     0.000,1.00000,     0,    31.460, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21089,'1T',     0.171,     0.000,     0.000,     0.000,1.02889,     0,    42.510, 0.00000E+0, 1.25600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21089,'2T',     2.565,     0.000,     0.000,     0.000,1.02889,     0,   142.010, 0.00000E+0, 6.24700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21127,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.464, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.454,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21133,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     0.020, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21146,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.948, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.938,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21165,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.596, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.586,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21175,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.505, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.495,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21183,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.213, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.203,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21183,'1T',   132.298,     0.000,     0.000,     0.000,1.00000,     0,   206.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21184,'1T',    33.036,     0.000,     0.000,     0.000,1.04470,     0,    42.010, 0.00000E+0, 2.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21184,'2T',     8.016,     0.000,     0.000,     0.000,1.04470,     0,    12.010, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21187,'1Y',     0.000,     0.000,    30.000,   -50.000,1.03895,     0,    84.110, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    84.100,    38.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 21199,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.627, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.617,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21199,'1T',    96.318,     0.000,     0.000,     0.000,1.00000,     0,   174.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21205,'1T',    26.045,     0.000,     0.000,     0.000,1.00000,     0,    37.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21245,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.002, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.992,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 21245,'1T',   177.249,     0.000,     0.000,     0.000,1.00000,     0,   238.670, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   238.660,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22008,'1T',     1.023,     0.000,     0.000,     0.000,1.04408,     0,     6.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22009,'1T',    56.911,     0.000,     0.000,     0.000,1.02519,     0,   282.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22009,'2T',    91.851,     0.000,     0.000,     0.000,1.02519,     0,   302.100, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   302.090,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22012,'1T',    28.155,    -6.743,    -6.743,    -6.743,1.04729,     0,    68.390, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22012,'2T',    18.177,    -4.353,    -4.353,    -4.353,1.04729,     0,    63.763, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22012,'3T',    13.149,    -3.149,    -3.149,    -3.149,1.04729,     0,    51.424, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     5.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.385, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.375,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22015,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.194, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.184,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22026,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.290, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.280,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22026,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   107.287, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.277,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22030,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.561, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.551,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22039,'1U',     0.000,     1.961,     8.452,   -16.148,1.04259,     0,    41.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22043,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.353, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.279,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22043,'1T',    20.740,    -4.967,    -4.967,    -4.967,1.00000,     0,   209.213, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22043,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.180, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.973,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22044,'1T',    43.278,   -10.365,   -10.365,   -10.365,1.04651,     0,   115.177, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22044,'2T',     0.109,    -0.026,    -0.026,    -0.026,1.04651,     0,    27.773, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22047,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.970, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.960,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22047,'1T',    31.114,     0.000,     0.000,     0.000,1.00000,     0,    59.280, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.270,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22047,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.301, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.292,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22050,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.665, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.655,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22050,'1T',     8.219,     0.000,     0.000,     0.000,1.00000,     0,    62.230, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.220,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22050,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.463, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.453,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22052,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.546, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.536,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22052,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.526, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.516,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22053,'1T',    33.163,    -7.942,    -7.942,    -7.942,1.00000,     0,    75.537, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22055,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.002, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.992,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22055,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.056, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.046,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22057,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.453, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.403,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22057,'1T',    54.123,   -12.962,   -12.962,   -12.962,1.00000,     0,    86.797, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22057,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.203, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.133,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22072,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.005, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.995,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22075,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.065, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.055,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22075,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.869, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.859,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22080,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.981, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.971,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22080,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.921, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.911,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22085,'SH',     0.000,  -113.535,     0.000,  -113.535,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 22086,'1U',     0.000,     0.000,     6.969,   -19.359,1.05015,     0,    19.511, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.501,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22086,'2U',     0.000,     0.000,     6.795,   -14.265,1.05015,     0,    15.609, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.599,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22090,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.693, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.683,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22090,'1T',    13.149,     0.000,     0.000,     0.000,1.00000,     0,    49.990, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22090,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.564, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.554,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22093,'1T',    16.104,     0.000,     0.000,     0.000,1.05028,     0,    41.810, 0.00000E+0, 2.39800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22093,'2T',    13.090,     0.000,     0.000,     0.000,1.05028,     0,    35.210, 0.00000E+0, 3.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22095,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.211, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.201,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22096,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.774, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.764,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22096,'1T',     2.501,     0.000,     0.000,     0.000,1.00000,     0,   126.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22096,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.208, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.198,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22100,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.334, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.324,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22100,'1T',    16.431,     0.000,     0.000,     0.000,1.00000,     0,   122.830, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.820,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22100,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    68.558, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    68.548,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22102,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.648,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22102,'1T',    35.132,    -8.414,    -8.414,    -8.414,1.00000,     0,    69.676, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22102,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.511, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.405,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22105,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.763, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.753,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22105,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    39.619, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.609,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22110,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.708, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.698,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22110,'1T',     2.032,     0.000,     0.000,     0.000,1.00000,     0,     9.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22110,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    98.833, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.823,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22112,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.749, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.739,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22112,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.741, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.731,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22127,'1T',    72.105,     0.000,     0.000,     0.000,1.00000,     0,    97.990, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22127,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.860, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.850,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22130,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.020, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22130,'1T',     0.023,     0.000,     0.000,     0.000,1.00000,     0,     5.710, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22130,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.076, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.066,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22140,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.485, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.475,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22150,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.517, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.507,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22150,'1T',    16.219,     0.000,     0.000,     0.000,1.00000,     0,    70.390, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.380,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22150,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    63.197, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    63.187,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22153,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.527, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.517,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22153,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.925, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.915,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22157,'1T',     7.052,     0.000,     0.000,     0.000,1.04421,     0,    20.010, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22157,'2T',     7.052,     0.000,     0.000,     0.000,1.04421,     0,    20.010, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22157,'3T',    12.113,     0.000,     0.000,     0.000,1.04421,     0,    40.010, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22165,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.606, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.596,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22165,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    85.066, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.056,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22170,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.218, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.208,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22170,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    78.804, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.794,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22185,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.890, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.880,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22185,'1T',    17.733,     0.000,     0.000,     0.000,1.00000,     0,   198.770, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.760,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22185,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.834, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.824,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22185,'1Y',    12.000,    -2.000,     2.000,    -2.000,1.00000,     0,    30.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.200,    12.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 22188,'1T',     1.014,     0.000,     0.000,     0.000,1.00000,     0,     4.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22190,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.814, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.804,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22195,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.095, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.085,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22195,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.400, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.390,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22200,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.748, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.738,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22200,'1T',     7.806,     0.000,     0.000,     0.000,1.00000,     0,   206.760, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22200,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.749, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.739,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22204,'1T',     0.000,    -2.844,     3.921,   -15.579,1.03299,     0,    48.760, 0.00000E+0, 2.57300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22204,'2T',     0.000,    -2.437,     4.072,   -11.678,1.03299,     0,    39.390, 0.00000E+0, 2.34700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.380,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22204,'3T',     0.000,    -1.747,     3.685,    -7.565,1.03299,     0,    28.130, 0.00000E+0, 2.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22204,'4T',     0.000,    -1.446,     3.956,    -9.544,1.03299,     0,    33.760, 0.00000E+0, 2.21200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22206,'1T',    15.073,     0.000,     0.000,     0.000,1.05007,     0,    33.010, 0.00000E+0, 2.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22206,'2T',    20.079,     0.000,     0.000,     0.000,1.05007,     0,    39.610, 0.00000E+0, 2.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22209,'1T',     8.113,     0.000,     0.000,     0.000,1.00000,     0,    36.010, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22209,'1U',     0.000,    -1.518,     6.050,   -12.670,1.00000,     0,    41.269, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.259,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22209,'2T',     7.109,     0.000,     0.000,     0.000,1.00000,     0,    34.010, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22209,'2U',     0.000,    -0.448,     8.760,   -14.280,1.00000,     0,    50.791, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.781,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22209,'3T',    13.149,     0.000,     0.000,     0.000,1.00000,     0,    50.010, 0.00000E+0, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22245,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.934, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.924,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22245,'1T',    16.705,     0.000,     0.000,     0.000,1.00000,     0,   190.870, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   190.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22245,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.212, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.202,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22295,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.065, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.055,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22295,'1T',     4.024,     0.000,     0.000,     0.000,1.00000,     0,    10.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22295,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    93.089, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    93.078,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22296,'1U',     0.000,    -0.332,    11.474,   -18.507,1.04945,     0,    39.924, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.914,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22296,'2U',     0.000,     0.000,     3.182,    -5.574,1.04945,     0,    11.666, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.656,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22335,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.239, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.229,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22335,'1T',     0.173,     0.000,     0.000,     0.000,1.00000,     0,    43.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22335,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    53.237, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.227,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22362,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.028, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.018,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22362,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.273, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.263,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22369,'1T',     0.000,     4.742,    18.289,   -41.711,1.03265,     0,   100.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22370,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.455,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22370,'1T',    12.226,    -2.928,    -2.928,    -2.928,1.00000,     0,    69.943, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22370,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    59.654, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    58.004,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9725
 22380,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.710, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22390,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.860, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.850,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22391,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    46.461, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.451,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22395,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.231, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.221,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22395,'1T',     8.052,     0.000,     0.000,     0.000,1.00000,     0,    21.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22395,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.304, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.293,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22400,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.878, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.868,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22405,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.493, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.483,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22405,'1T',     2.052,     0.000,     0.000,     0.000,1.00000,     0,    14.990, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22405,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    60.392, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.382,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22407,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.508, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.498,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22410,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.495, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.485,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22410,'1T',     7.051,     0.000,     0.000,     0.000,1.00000,     0,    19.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 22410,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    85.079, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.069,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23000,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.515, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.505,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23000,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.064, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.054,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23001,'1T',     0.194,     0.000,     0.000,     0.000,1.03995,     0,    48.010, 0.00000E+0, 2.62400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23002,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23010,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.316, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.307,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23013,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.051, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.041,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23013,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.661, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.651,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.813, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.803,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23015,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.951, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.941,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23017,'1T',     2.192,     0.000,     0.000,     0.000,1.03843,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23017,'2T',     0.103,     0.000,     0.000,     0.000,1.03843,     0,    25.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23017,'3T',     2.192,     0.000,     0.000,     0.000,1.03843,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23020,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.303, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.293,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23020,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.108, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.098,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23030,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.326, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.316,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23044,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    42.460, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23046,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.302, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.292,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23047,'1T',     0.085,     0.000,     0.000,     0.000,1.00000,     0,    21.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23047,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    61.200, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.190,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23050,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.175, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.165,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23050,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.317, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.307,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23051,'1T',     3.083,     0.000,     0.000,     0.000,1.03838,     0,    23.550, 0.00000E+0, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.540,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23051,'2T',    10.161,     0.000,     0.000,     0.000,1.03838,     0,    49.960, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23051,'3T',     9.165,     0.000,     0.000,     0.000,1.03838,     0,    50.010, 0.00000E+0, 3.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23051,'4T',     1.061,     0.000,     0.000,     0.000,1.03838,     0,    16.130, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23060,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.991, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.981,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23060,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.740, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.730,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23066,'1T',     2.192,     0.000,     0.000,     0.000,1.03107,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23066,'3T',     5.076,     0.000,     0.000,     0.000,1.03107,     0,    23.940, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23069,'1T',     5.074,     0.000,     0.000,     0.000,1.03887,     0,    23.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23070,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.289, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.279,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23070,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.574, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.564,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23073,'1%',     0.000,     0.000,     2.000,    -2.000,1.03883,     0,     1.358, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.348,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23073,'1T',     1.196,     0.000,     0.000,     0.000,1.03883,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23073,'2T',     2.192,     0.000,     0.000,     0.000,1.03883,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23073,'3T',     1.116,     0.000,     0.000,     0.000,1.03883,     0,    29.760, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23075,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.753, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.743,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23075,'1T',    10.306,     0.000,     0.000,     0.000,1.00000,     0,    85.980, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.970,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23075,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    27.172, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.162,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23077,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     0.020, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.010,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23077,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23078,'1T',    11.028,     0.000,     0.000,     0.000,1.02692,     0,   265.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   265.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23079,'1%',     0.000,     0.000,     2.000,    -2.000,1.02312,     0,     7.733, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.723,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23079,'1T',    10.157,     0.000,     0.000,     0.000,1.02312,     0,    48.910, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23079,'1U',     0.000,     0.000,     2.000,    -2.000,1.02312,     0,     8.257, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.247,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23079,'2T',     5.144,     0.000,     0.000,     0.000,1.02312,     0,    40.810, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23086,'1T',    79.925,     0.000,     0.000,     0.000,1.01341,     0,   308.290, 0.00000E+0, 3.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.280,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23093,'1U',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     4.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23093,'SH',     0.000,  -109.830,     0.000,  -109.830,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23094,'1T',     8.169,     0.000,     0.000,     0.000,1.03766,     0,    50.010, 0.00000E+0, 3.05400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23094,'2T',    12.137,     0.000,     0.000,     0.000,1.03766,     0,    46.010, 0.00000E+0, 2.97200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23095,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.903, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.890,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
 23095,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.091, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.075,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9985
 23098,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.166, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.156,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23098,'1T',     1.080,     0.000,     0.000,     0.000,1.00000,     0,    20.860, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.850,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23098,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    89.455, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.445,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23098,'5Y',     6.000,    -2.000,     2.000,    -2.000,1.00000,     0,    46.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.900,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23098,'6Y',    10.000,    -2.000,     2.000,    -2.000,1.00000,     0,    93.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.000,    10.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23100,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.151, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.141,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23101,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.078, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.068,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23101,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.661, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.651,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23103,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.816, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.806,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23103,'1T',    16.177,     0.000,     0.000,     0.000,1.00000,     0,    60.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23103,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.822, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.812,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23104,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.325, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.315,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23106,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.792, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.782,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23107,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23108,'1T',     7.126,     0.000,     0.000,     0.000,1.02450,     0,    38.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23108,'2T',    12.097,     0.000,     0.000,     0.000,1.02450,     0,    36.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23109,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.788, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.778,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23110,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.889, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.879,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23112,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23113,'1T',     7.311,     0.000,     0.000,     0.000,1.03834,     0,    84.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23113,'2T',     6.084,     0.000,     0.000,     0.000,1.03834,     0,    26.940, 0.00000E+0, 4.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23115,'SH',     0.000,     0.000,   104.576,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23120,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.796, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.786,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23120,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.225, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.215,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23120,'1V',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23125,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23133,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    40.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23135,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.198, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.188,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23137,'1T',     7.123,     0.000,     0.000,     0.000,1.03853,     0,    37.510, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23137,'2T',     9.165,     0.000,     0.000,     0.000,1.03853,     0,    50.010, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23140,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.899, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.889,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23141,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.288, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.278,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23141,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.837, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.827,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23142,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.292, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.282,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23145,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.994, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.984,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23150,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.133, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.123,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23150,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.103, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.093,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23162,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    30.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23166,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.512, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.502,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23166,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.875, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.865,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23168,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.450, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.440,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23168,'1T',    40.413,     0.000,     0.000,     0.000,1.00000,     0,   142.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23168,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.023, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.013,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23172,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.214, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.204,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23172,'1T',     0.065,     0.000,     0.000,     0.000,1.00000,     0,    16.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23175,'1T',     1.413,     0.000,     0.000,     0.000,1.00000,     0,   103.310, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23175,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   112.190, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   112.180,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23176,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.493, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.483,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23176,'1T',     0.065,     0.000,     0.000,     0.000,1.00000,     0,    16.130, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23176,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.576, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.566,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23180,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.754, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.744,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23185,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.917, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.907,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23185,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.800, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.790,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23187,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.180, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.169,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23191,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.430, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.420,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23195,'1%',     0.000,     0.000,     2.000,    -2.000,1.03924,     0,     5.782, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.772,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23195,'1T',    52.303,     0.000,     0.000,     0.000,1.03924,     0,   127.110, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23195,'1U',     0.000,     0.000,     2.000,    -2.000,1.03924,     0,     3.877, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23195,'2T',     0.200,     0.000,     0.000,     0.000,1.03924,     0,    49.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23201,'1T',     7.044,     0.000,     0.000,     0.000,1.05855,     0,    18.010, 0.00000E+0, 2.83800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23205,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.822, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.812,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23205,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.852, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.842,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23210,'1T',     0.024,     0.000,     0.000,     0.000,1.00000,     0,     6.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23215,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.736, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.726,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23215,'1Y',    70.000,    -2.000,     2.000,    -2.000,1.00000,     0,    83.580, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.570,    70.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23221,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.260, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.249,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23221,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.622, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.612,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23228,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.361, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.351,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23228,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.073, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.063,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23229,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.955, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.945,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23230,'1%',     0.000,     0.000,     2.000,    -2.000,1.04169,     0,     1.783, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.773,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23230,'1U',     0.000,     0.000,     2.000,    -2.000,1.04169,     0,     1.364, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.354,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23230,'1Y',    70.000,    27.684,    60.329,   -34.589,1.04169,     0,    91.360, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.350,    70.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23230,'2Y',    24.000,     9.492,    76.000,   -41.000,1.04169,     0,    39.170, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.160,    24.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23233,'1T',     2.113,     0.000,     0.000,     0.000,1.05566,     0,    30.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23233,'2T',     1.117,     0.000,     0.000,     0.000,1.05566,     0,    30.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23233,'3T',     1.116,     0.000,     0.000,     0.000,1.05566,     0,    29.870, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23233,'4T',     1.112,     0.000,     0.000,     0.000,1.05566,     0,    28.890, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.880,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23240,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.777, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.767,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23240,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.137, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.127,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'1%',     0.000,     0.000,     2.000,    -2.000,1.05406,     0,     4.047, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.037,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'1T',     0.156,     0.000,     0.000,     0.000,1.05406,     0,    38.710, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'1U',     0.000,     0.000,     2.000,    -2.000,1.05406,     0,     4.602, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.591,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'2T',     0.076,     0.000,     0.000,     0.000,1.05406,     0,    18.910, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'3T',     0.145,     0.000,     0.000,     0.000,1.05406,     0,    36.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23243,'4T',     0.081,     0.000,     0.000,     0.000,1.05406,     0,    20.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23250,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.875, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.866,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23250,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.597, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.587,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23265,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.333, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.323,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23270,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.265, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.255,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23275,'1%',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,    19.562, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.552,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23275,'SH',     0.000,     0.000,   200.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 23285,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.329, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.319,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23290,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23295,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.116, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.106,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23295,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.588, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.578,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23296,'1U',     0.000,    -4.569,     8.642,   -13.498,1.01899,     0,    36.910, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23297,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.458, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.448,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23297,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.804, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.794,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23302,'1T',     1.196,     0.000,     0.000,     0.000,1.05442,     0,    49.510, 0.00000E+0, 1.92800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23302,'2T',     1.174,     0.000,     0.000,     0.000,1.05442,     0,    44.210, 0.00000E+0, 1.92800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23325,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.764, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.755,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23325,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.427, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.417,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23333,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.564, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.554,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23372,'1U',     0.000,    -5.727,     6.510,   -11.490,1.03927,     0,    30.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23372,'2U',     0.000,    -5.303,     6.515,   -11.485,1.03927,     0,    30.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23380,'1T',     1.165,     0.000,     0.000,     0.000,1.03848,     0,    42.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23380,'2T',     1.180,     0.000,     0.000,     0.000,1.03848,     0,    45.760, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23380,'3T',     1.190,     0.000,     0.000,     0.000,1.03848,     0,    48.010, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23385,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.637, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.627,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23386,'1T',     3.157,     0.000,     0.000,     0.000,1.07679,     0,    42.010, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23386,'2T',     3.101,     0.000,     0.000,     0.000,1.07679,     0,    28.010, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23386,'3T',     2.105,     0.000,     0.000,     0.000,1.07679,     0,    28.010, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23386,'4T',     1.114,     0.000,     0.000,     0.000,1.07679,     0,    29.280, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.270,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23390,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.614, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.604,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23390,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.197, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.187,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23394,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23394,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.734, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.724,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23395,'1T',     1.106,     0.000,     0.000,     0.000,1.00000,     0,    27.310, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23395,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23397,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.702, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.692,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23397,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.799, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.789,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 23400,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.870, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24000,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   216.671, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   216.661,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24002,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.613, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.603,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24003,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.155, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.145,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24003,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   147.805, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   147.795,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24004,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.259, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.249,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24004,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.713, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.703,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24005,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.760, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.750,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24014,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.470, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24014,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.251, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.241,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24016,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24017,'1%',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     2.632, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.622,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24017,'SH',     0.000,  -112.412,     0.000,  -112.412,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24018,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.633, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.623,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24018,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.829, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.819,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24019,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.922, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.912,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24019,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.672, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.662,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24020,'SH',     0.000,     0.000,   100.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24024,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.478, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.468,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24025,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.718, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.708,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24034,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.534, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.524,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24034,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.081, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.071,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24035,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.497, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.487,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24035,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    44.247, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.237,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24037,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.674, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.664,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24040,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.961, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.951,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24040,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.597, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.587,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24045,'SH',     0.000,     0.000,   100.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24046,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.870, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24050,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.468, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.458,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24052,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.836, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.826,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24052,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    63.027, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    63.017,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24052,'1V',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    50.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24060,'1U',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,   187.319, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   187.309,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24060,'SH',     0.000,  -113.971,     0.000,  -113.971,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24063,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.671, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.661,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24065,'SH',     0.000,  -113.279,     0.000,  -113.279,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24066,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.170, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24066,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.568, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.558,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24067,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.797, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.788,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24067,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.248, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.238,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24076,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.068, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.058,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24076,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.548, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.538,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24080,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    20.097, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.087,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24080,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.903, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.893,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24086,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.441, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.431,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24086,'3Y',    29.000,    -2.000,     2.000,    -2.000,1.00000,     0,    31.350, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.340,    29.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24086,'4Y',     4.000,    -2.000,     2.000,    -2.000,1.00000,     0,     7.320, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.310,     4.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24087,'1T',     1.117,     0.000,     0.000,     0.000,1.04137,     0,    30.010, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24087,'2T',     1.117,     0.000,     0.000,     0.000,1.04137,     0,    30.010, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24087,'3T',     0.105,     0.000,     0.000,     0.000,1.04137,     0,    26.010, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24087,'4T',     0.186,     0.000,     0.000,     0.000,1.04137,     0,    46.010, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24087,'5T',     0.129,     0.000,     0.000,     0.000,1.04137,     0,    32.010, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24087,'6T',     0.130,     0.000,     0.000,     0.000,1.04137,     0,    32.310, 0.00000E+0, 1.91180E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24096,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.504, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.494,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24096,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    56.033, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.023,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24098,'1V',    49.900,     0.000,     0.000,     0.000,1.06657,     0,    63.000, 0.00000E+0, 3.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,     7.500,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24098,'2V',     1.854,     0.000,     0.000,     0.000,1.06657,     0,    63.000, 0.00000E+0, 3.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,     7.500,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24102,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    26.195, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.185,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24102,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.424, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.414,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24106,'1V',     0.000,     2.396,    22.660,   -22.660,1.06010,     0,    49.900, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24106,'2V',     0.000,     1.802,    23.240,   -23.240,1.06010,     0,    49.900, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24108,'1V',     0.000,     1.849,     9.740,   -12.710,1.05529,     0,    52.100, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 24108,'2V',     0.000,     1.227,     9.740,   -12.720,1.05529,     0,    52.100, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 24110,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    16.572, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.562,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24110,'1T',     0.165,     0.000,     0.000,     0.000,1.00000,     0,    41.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24110,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    37.819, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.809,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24115,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.407, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.397,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24125,'1U',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,    29.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24125,'SH',     0.000,     0.000,   100.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24130,'1%',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     4.322, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.312,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24130,'1U',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     3.514, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.504,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24130,'SH',     0.000,  -104.973,     0.000,  -104.973,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24140,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    22.109, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.099,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24140,'1T',     5.448,     0.000,     0.000,     0.000,1.00000,     0,   116.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24140,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    76.540, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    76.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24141,'1U',     0.000,     7.966,    18.450,   -45.150,1.02867,     0,   106.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   106.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24145,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.753, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.743,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24145,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.050, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.040,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24150,'1%',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     8.192, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.182,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24150,'SH',     0.000,  -112.687,     0.000,  -112.687,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24155,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.455, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.445,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24165,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.703, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.693,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24165,'1T',     1.206,     0.000,     0.000,     0.000,1.00000,     0,    52.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24165,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    34.284, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.274,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24168,'1T',     0.000,     0.000,     9.727,   -19.973,1.07781,     0,    49.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24168,'1U',     0.000,     0.000,     4.346,    -9.328,1.07781,     0,    22.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.790,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24175,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    46.384, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.374,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24175,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   101.438, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   101.428,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24177,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.580, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.570,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24177,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.143, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.133,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24180,'1%',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,    31.326, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.316,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24180,'1U',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     4.527, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.517,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24180,'SH',     0.000,  -223.035,     0.000,  -223.035,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24185,'1%',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     6.294, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.284,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24185,'SH',     0.000,  -111.105,     0.000,  -111.105,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24187,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.561, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.551,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24187,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.134, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.124,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24188,'1%',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,     4.353, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.344,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24188,'1U',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,    12.480, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.470,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24188,'SH',     0.000,     0.000,   100.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24191,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.048, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.038,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24191,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.009, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.999,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'1T',     0.145,     0.000,     0.000,     0.000,1.05088,     0,    36.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'1U',     0.000,     0.925,     7.610,    -7.610,1.05088,     0,    46.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'2T',     1.198,     0.000,     0.000,     0.000,1.05088,     0,    50.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'2U',     0.000,     1.681,     7.595,    -7.595,1.05088,     0,    46.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'3U',     0.000,     0.591,     7.600,    -7.600,1.05088,     0,    46.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24194,'4U',     0.000,     0.148,     1.136,    -0.436,1.05088,     0,     7.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24195,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    18.909, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.899,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24203,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.053, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.043,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24205,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.711, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.701,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24205,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.260, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24207,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    19.876, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.866,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24207,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.918, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.907,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24210,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    35.772, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.762,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24210,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.345, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.335,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24213,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.895, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.885,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24213,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.773, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.763,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24214,'1U',     0.000,     0.000,     2.000,    -2.000,1.02300,     0,     1.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24214,'SH',     0.000,  -113.601,     0.000,  -113.601,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24215,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.223, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.213,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24216,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.464, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.454,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24218,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.227, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.217,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24218,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.506, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.496,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24220,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.260, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.249,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24221,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.773, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.763,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24221,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.150, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.140,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24222,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.292, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.282,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24222,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24224,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.165, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.155,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24231,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.824, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.814,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24232,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    47.864, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    47.854,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24232,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.038, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.028,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24234,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.665, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.655,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24235,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.131, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.121,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24238,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.146, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.136,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24239,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.839, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.829,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24239,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.370, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24242,'1%',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,     1.320, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.310,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24242,'SH',     0.000,     0.000,   100.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24245,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.143, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.133,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24245,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.437, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.426,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24256,'1U',     0.000,    -2.625,    12.948,   -19.357,1.06729,     0,    39.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24275,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.226, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.216,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24275,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    72.288, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    72.278,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24302,'1Y',    23.000,    -2.000,     2.000,    -2.000,1.00000,     0,    24.140, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.130,    23.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 24310,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.049, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.039,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24313,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    33.407, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.397,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24313,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   107.276, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24319,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.299, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.289,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24319,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.463, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.453,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24320,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.117, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.107,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24320,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     4.015, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.005,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24321,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     9.234, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.224,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24343,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.420, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.410,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24343,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    34.535, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.525,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24345,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.260, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24346,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.337, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.327,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24346,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.330, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.320,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24363,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.990, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.979,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24363,'1T',     0.137,     0.000,     0.000,     0.000,1.00000,     0,    34.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24363,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   116.957, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   116.947,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 24365,'SH',     0.000,  -336.089,     0.000,  -336.089,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25005,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   198.090, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   198.080,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25009,'1U',     0.000,   -13.277,    13.353,   -34.647,1.01759,     0,    80.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    80.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25010,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.336, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.326,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25012,'1U',     0.000,   -11.802,    17.170,   -48.830,1.04769,     0,   173.278, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   173.268,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25012,'2U',     0.000,    -5.074,     8.257,   -17.543,1.04769,     0,    67.742, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.732,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25015,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.870, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25015,'1T',     2.154,     0.000,     0.000,     0.000,1.00000,     0,    40.160, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25015,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    26.704, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.694,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25017,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.437, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.427,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25018,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.544, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.534,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25018,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    76.197, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    76.187,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25019,'1V',    49.900,     0.000,     0.000,     0.000,1.00693,     0,    63.000, 0.00000E+0, 2.92400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25019,'2V',    49.900,     0.000,     0.000,     0.000,1.00693,     0,    63.000, 0.00000E+0, 2.94200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25019,'3V',     2.516,     0.000,     0.000,     0.000,1.00693,     0,    58.800, 0.00000E+0, 2.54300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25020,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    15.170, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25022,'1T',     0.073,     0.000,     0.000,     0.000,1.04918,     0,    18.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25022,'2T',     1.173,     0.000,     0.000,     0.000,1.04918,     0,    44.010, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25023,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.418, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.245,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9700
 25023,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.234, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.037,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9700
 25025,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.483, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.473,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25025,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    27.937, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.927,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25026,'1T',     6.322,     0.000,     0.000,     0.000,1.01825,     0,    85.840, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25027,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.443, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.433,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25027,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   176.805, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.795,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25028,'1T',     5.356,     0.000,     0.000,     0.000,1.01856,     0,    93.220, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.210,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25028,'2T',     9.359,     0.000,     0.000,     0.000,1.01856,     0,    97.930, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.920,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25028,'3T',     3.190,     0.000,     0.000,     0.000,1.01856,     0,    50.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25030,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.169, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.159,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25030,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.299, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.289,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25031,'1T',     0.137,     0.000,     0.000,     0.000,1.02099,     0,    34.010, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25031,'2T',     0.145,     0.000,     0.000,     0.000,1.02099,     0,    36.010, 0.00000E+0, 2.92700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25031,'3T',     0.145,     0.000,     0.000,     0.000,1.02099,     0,    36.010, 0.00000E+0, 2.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25031,'4T',     0.140,     0.000,     0.000,     0.000,1.02099,     0,    34.660, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25031,'5T',     0.168,     0.000,     0.000,     0.000,1.02099,     0,    41.660, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25032,'1U',     0.000,   -11.263,     3.671,   -14.789,1.04735,     0,    46.160, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25032,'1V',     0.000,   -13.735,    15.785,   -32.635,1.04735,     0,    62.100, 0.00000E+0, 3.25700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.990,     2.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25032,'2V',     0.000,   -11.263,    29.400,   -37.080,1.04735,     0,    62.380, 0.00000E+0, 3.28400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.990,    12.480,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25040,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    14.751, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.741,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25040,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.016, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.006,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25050,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    21.824, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.814,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25050,'1T',     1.112,     0.000,     0.000,     0.000,1.00000,     0,    28.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25050,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    13.415, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.405,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25052,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.842, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.832,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25052,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    61.648, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.638,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25052,'1V',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   150.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25055,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    29.250, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.240,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25056,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.789, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.779,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25056,'1T',     3.093,     0.000,     0.000,     0.000,1.00000,     0,    26.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25056,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.908, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.898,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25058,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.580, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.570,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25059,'1U',     0.000,   -13.560,    24.130,   -50.021,1.04043,     0,   148.311, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   148.301,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25059,'2U',     0.000,   -10.688,    31.700,   -62.800,1.04043,     0,   157.509, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   157.499,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25060,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.719, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.708,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25060,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    44.073, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.063,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25060,'1V',     4.744,     0.000,     0.000,     0.000,1.00000,     0,    99.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25061,'1U',     0.000,    -5.833,     7.509,   -17.955,1.03353,     0,    42.450, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.440,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25063,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.380, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25063,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     2.218, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.208,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25065,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    62.876, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.866,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25067,'1T',     0.095,     0.000,     0.000,     0.000,1.04890,     0,    23.630, 0.00000E+0, 2.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.620,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25068,'1U',     0.000,    -5.310,     3.680,   -10.050,1.01428,     0,    34.320, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.310,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25068,'2U',     0.000,    -3.253,     3.680,   -10.050,1.01428,     0,    34.320, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.310,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25068,'3U',     0.000,    -4.521,     3.680,   -10.050,1.01428,     0,    34.320, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.310,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25069,'1U',     0.000,    -1.361,     3.680,   -10.070,1.01438,     0,    34.380, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25069,'2U',     0.000,    -2.177,     3.680,   -10.070,1.01438,     0,    34.380, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25069,'3U',     0.000,    -1.518,     3.680,   -10.070,1.01438,     0,    34.380, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.370,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25070,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    26.219, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.208,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25071,'1V',     1.139,     0.000,     0.000,     0.000,1.01427,     0,    50.890, 0.00000E+0, 2.70700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25071,'2V',     0.000,     5.320,     5.320,   -14.640,1.01427,     0,    50.890, 0.00000E+0, 2.71700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,    15.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25072,'1U',     0.000,    -4.928,     7.710,   -12.910,1.01457,     0,    34.370, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25072,'2U',     0.000,    -3.997,     7.700,   -12.910,1.01457,     0,    34.370, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.360,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25073,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    44.046, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.035,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25073,'1T',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25073,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.764, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.754,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25075,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.240, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.230,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25080,'SH',     0.000,  -104.809,     0.000,  -104.809,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25085,'1U',     0.000,     0.000,     2.000,    -2.000,0.90900,     0,    79.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25085,'SH',     0.000,     0.000,   200.000,     0.000,0.90900,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25086,'1T',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25086,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    91.210, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    91.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25090,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    23.053, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.043,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25090,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.118, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.108,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25091,'1U',     0.000,   -10.508,     8.164,   -15.650,1.04963,     0,    98.428, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.418,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25091,'2U',     0.000,   -10.376,     8.170,   -15.830,1.04963,     0,    99.197, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    99.187,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25091,'3U',     0.000,     0.000,     7.693,   -16.307,1.04963,     0,    99.197, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    99.187,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25092,'1U',     0.000,    -2.180,     6.830,   -17.170,1.04907,     0,    39.342, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.332,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25092,'2U',     0.000,    -2.175,     6.830,   -17.170,1.04907,     0,    39.342, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.332,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25092,'3U',     0.000,    -2.142,     6.830,   -16.980,1.04907,     0,    39.037, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.027,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25097,'1U',     0.000,    -6.101,     7.330,   -14.660,1.04906,     0,    36.660, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25097,'2U',     0.000,    -7.333,     7.330,   -14.660,1.04906,     0,    36.660, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25098,'1U',     0.000,    -6.973,     7.387,   -17.615,1.00721,     0,    41.680, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.670,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25098,'2U',     0.000,    -3.655,     7.402,   -17.600,1.00721,     0,    41.680, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.670,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25098,'3U',     0.000,    -5.689,     7.386,   -17.610,1.00721,     0,    41.670, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.660,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25099,'1U',     0.000,    -6.341,     8.487,   -15.393,1.00731,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25099,'2U',     0.000,    -8.390,     8.423,   -15.157,1.00731,     0,    39.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25099,'3U',     0.000,    -8.068,     8.487,   -15.393,1.00731,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25100,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    73.710, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    73.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25100,'1V',     1.000,     0.000,     0.000,     0.000,1.00000,     0,    49.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25103,'1V',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    49.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25109,'1U',     0.000,   -12.249,     7.745,   -13.255,1.03477,     0,    35.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25110,'1T',     0.081,     0.000,     0.000,     0.000,1.00000,     0,    20.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25110,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.220, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.210,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25113,'1U',     0.000,    -0.596,    17.256,   -30.744,1.00000,     0,    80.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    80.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25113,'1Y',    20.000,    -6.240,    14.280,    -6.240,1.00000,     0,    50.010, 0.00000E+0, 2.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    20.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25115,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    94.166, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    94.156,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25116,'1U',     0.000,     0.000,     7.697,   -19.903,1.05347,     0,    20.256, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.246,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25116,'2U',     0.000,     0.000,     7.702,   -19.898,1.05347,     0,    20.256, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.246,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25118,'1V',    15.161,     0.000,     0.000,     0.000,1.01386,     0,    50.990, 0.00000E+0, 2.70500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25118,'2V',     0.000,     2.946,     5.380,   -14.620,1.01386,     0,    50.990, 0.00000E+0, 2.70700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25118,'3V',     0.000,     2.778,     5.400,   -14.600,1.01386,     0,    50.990, 0.00000E+0, 2.70200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25118,'5V',     0.000,     5.240,     5.240,   -14.720,1.01386,     0,    50.890, 0.00000E+0, 2.73200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25118,'6V',     0.000,     4.419,     5.360,   -14.640,1.01386,     0,    50.990, 0.00000E+0, 2.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25119,'1V',     0.000,    -1.960,     4.980,   -14.820,1.03768,     0,    48.000, 0.00000E+0, 2.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.000,    13.800,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25123,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    83.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    83.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25124,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.730, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25124,'1T',     2.264,     0.000,     0.000,     0.000,1.00000,     0,    67.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25125,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     8.223, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.213,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25125,'1T',     5.173,     0.000,     0.000,     0.000,1.00000,     0,    48.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25125,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   219.398, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   219.388,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25125,'2Y',    22.000,    -2.000,     2.000,    -2.000,1.00000,     0,    27.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.500,    22.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25126,'1T',     5.310,     0.000,     0.000,     0.000,1.04975,     0,    81.890, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.880,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25126,'2T',     3.093,     0.000,     0.000,     0.000,1.04975,     0,    26.010, 0.00000E+0, 3.82400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25127,'1T',     5.444,     0.000,     0.000,     0.000,1.00000,     0,   115.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25128,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    36.021, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.011,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25128,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.355, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.345,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25128,'1V',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    31.030, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.020,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25130,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.319, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.309,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25130,'1T',     1.416,     0.000,     0.000,     0.000,1.00000,     0,   104.260, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25130,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    12.612, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.602,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25131,'SH',     0.000,  -108.233,     0.000,  -108.233,1.02300,     0,  9999.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25133,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    27.894, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.884,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25133,'1T',     1.186,     0.000,     0.000,     0.000,1.00000,     0,    47.230, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.220,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25133,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.554, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.543,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25134,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     6.904, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.894,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25134,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     1.108, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.098,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25135,'1T',     1.124,     0.000,     0.000,     0.000,1.00000,     0,    31.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25135,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   102.712, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.702,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25138,'1U',     0.000,    -8.793,     5.583,   -11.277,1.03348,     0,    63.766, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    63.756,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25138,'2U',     0.000,   -11.230,     6.904,   -18.476,1.03348,     0,    95.984, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.974,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25140,'1U',     0.000,    -0.615,     7.513,   -19.487,1.00000,     0,    45.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25145,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.196, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.186,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25145,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     7.878, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.868,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25150,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    11.743, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.733,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25150,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    24.970, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.960,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25152,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    17.410, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25152,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     5.924, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.914,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25155,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    96.080, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.070,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25159,'1U',     0.000,     0.000,     2.000,    -2.000,1.05171,     0,    38.935, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.925,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25159,'1V',     0.000,     1.408,    10.000,   -20.000,1.05171,     0,   100.000, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25159,'2V',     0.000,     7.116,    10.000,   -20.000,1.05171,     0,   100.000, 0.00000E+0, 8.49700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25162,'1U',     0.000,     0.000,     2.000,    -2.000,1.05436,     0,     4.861, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.730,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 25162,'1V',     0.000,    10.047,    25.000,   -25.000,1.05436,     0,    68.300, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 25162,'2V',     0.000,     0.000,    25.000,   -25.000,1.05436,     0,    68.300, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 25162,'3V',     0.000,     3.141,    24.740,   -24.740,1.05436,     0,    68.300, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3,-0.9750
 25163,'1T',     1.168,     0.000,     0.000,     0.000,1.00000,     0,    42.690, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.680,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25165,'1%',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.934, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.924,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25165,'3Y',    40.000,    -2.000,     2.000,    -2.000,1.00000,     0,    49.610, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.600,    40.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 25176,'1U',     0.000,     0.000,     8.481,   -21.519,1.03672,     0,    50.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25176,'2U',     0.000,   -14.674,     8.476,   -21.524,1.03672,     0,    50.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25185,'1%',     0.000,     0.000,     2.000,    -2.000,1.05171,     0,    17.877, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25185,'1T',     1.337,     0.000,     0.000,     0.000,1.05171,     0,    84.510, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25185,'1U',     0.000,     0.000,     2.000,    -2.000,1.05171,     0,   106.929, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   106.919,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25185,'1V',     0.534,     0.000,     0.000,     0.000,1.05171,     0,    17.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25197,'1U',     0.000,    -1.562,    16.363,   -43.636,1.04115,     0,   100.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25328,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   132.469, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   132.459,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 25328,'1V',    28.853,     0.000,     0.000,     0.000,1.00000,     0,    50.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 41013,'1T',   174.000,     0.000,     0.000,     0.000,1.00413,     0,   264.180, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   264.170,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 41013,'3T',    90.000,     0.000,     0.000,     0.000,1.00413,     0,   251.560, 0.00000E+0, 4.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   251.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 43400,'1T',     0.000,    -4.795,     7.236,   -21.564,1.01841,     0,    48.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 44000,'2U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,     3.110, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 44069,'14',     6.452,    -3.476,    10.050,    -5.025,1.03464,     0,    22.472, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.100,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44069,'24',     6.000,    -3.232,    10.350,    -5.175,1.03464,     0,    23.143, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.700,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44069,'44',     6.190,    -3.335,     9.750,    -4.875,1.03464,     0,    21.802, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     6.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44324,'14',     0.000,     0.000,    20.000,   -20.000,1.03038,     0,    45.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44324,'24',     0.000,     0.000,    20.000,   -20.000,1.03038,     0,    45.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44324,'34',     0.000,     0.000,    20.000,   -20.000,1.03038,     0,    45.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
 44521,'2T',    12.133,     0.000,     0.000,     0.000,1.00000,     0,    44.910, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 45140,'2V',     0.000,     3.523,    25.000,   -25.000,1.02590,     0,    55.000, 0.00000E+0, 1.04960E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 63142,'1T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    85.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 63142,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    28.180, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.170,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 63142,'2T',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    10.810, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
 63210,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,    40.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922500,'1U',     0.000,     0.000,     9.815,   -15.139,0.97383,     0,    41.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.590,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922509,'1T',     0.000,     1.181,     6.960,    -6.960,1.01555,     0,    23.210, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922510,'1T',     0.000,     0.000,     6.930,    -6.930,1.00000,     0,    22.140, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.130,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922510,'2T',     0.000,     0.000,     7.026,    -7.026,1.00000,     0,    24.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922510,'3T',     0.000,     0.000,     1.800,    -1.800,1.00000,     0,     6.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922511,'1T',     0.000,     0.000,    12.474,   -12.474,0.99777,     0,    41.590, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.580,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
922512,'1T',     0.000,     0.000,     8.316,    -8.316,1.00343,     0,    27.730, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929100,'1T',     3.100,     0.000,     0.000,     0.000,1.00299,     0,    27.730, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929100,'2T',     2.104,     0.000,     0.000,     0.000,1.00299,     0,    27.730, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929100,'3T',     2.104,     0.000,     0.000,     0.000,1.00299,     0,    27.730, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929100,'4T',     2.104,     0.000,     0.000,     0.000,1.00299,     0,    27.730, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929101,'1T',     7.085,     0.000,     0.000,     0.000,1.04233,     0,    28.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929101,'2T',    13.129,     0.000,     0.000,     0.000,1.04233,     0,    45.060, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929102,'1T',     3.081,     0.000,     0.000,     0.000,0.99937,     0,    23.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929102,'2T',     1.014,     0.000,     0.000,     0.000,0.99937,     0,     4.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929103,'1T',     0.028,     0.000,     0.000,     0.000,1.00253,     0,     6.960, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929103,'2T',     2.065,     0.000,     0.000,     0.000,1.00253,     0,    18.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.190,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929200,'3T',     5.070,     0.000,     0.000,     0.000,1.03552,     0,    22.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929201,'1T',     5.070,     0.000,     0.000,     0.000,1.03313,     0,    22.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929201,'4T',    13.122,     0.000,     0.000,     0.000,1.03313,     0,    43.210, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929202,'2T',     9.106,     0.000,     0.000,     0.000,1.03403,     0,    35.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929203,'1T',    12.032,     0.000,     0.000,     0.000,0.98969,     0,    20.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
929203,'2T',     6.016,     0.000,     0.000,     0.000,0.98969,     0,    10.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.990,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931297,'1T',     0.000,     0.000,     6.270,    -6.270,1.05566,     0,    31.360, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931337,'1T',     7.102,     0.000,     0.000,     0.000,1.02931,     0,    32.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931509,'2T',     6.109,     0.000,     0.000,     0.000,1.02845,     0,    33.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931509,'3T',     6.109,     0.000,     0.000,     0.000,1.02845,     0,    33.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931509,'4T',     4.105,     0.000,     0.000,     0.000,1.02845,     0,    30.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931509,'5T',     6.130,     0.000,     0.000,     0.000,1.02845,     0,    38.310, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931511,'1T',     4.145,     0.000,     0.000,     0.000,0.99015,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
931511,'2T',     0.040,     0.000,     0.000,     0.000,0.99015,     0,    10.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932001,'1U',     0.000,     0.000,    11.302,   -11.528,1.02558,     0,    38.060, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.050,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932001,'2U',     0.000,     0.000,    11.317,   -11.543,1.02558,     0,    38.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932001,'3U',     0.000,     0.000,    11.346,   -11.574,1.02558,     0,    38.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932001,'4U',     0.000,     0.000,    12.008,   -12.262,1.02558,     0,    40.460, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.450,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932001,'5U',     0.000,     0.000,    13.079,   -13.381,1.02558,     0,    44.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932500,'1T',     8.069,     0.000,     0.000,     0.000,1.01025,     0,    25.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932500,'2T',     5.038,     0.000,     0.000,     0.000,1.01025,     0,    14.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932500,'3T',     4.040,     0.000,     0.000,     0.000,1.01025,     0,    13.870, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.860,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932501,'1T',     6.165,     0.000,     0.000,     0.000,1.01170,     0,    46.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932501,'2T',     5.147,     0.000,     0.000,     0.000,1.01170,     0,    41.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932501,'3T',     5.141,     0.000,     0.000,     0.000,1.01170,     0,    39.910, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932502,'1T',     4.056,     0.000,     0.000,     0.000,1.01003,     0,    18.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932502,'2T',     4.070,     0.000,     0.000,     0.000,1.01003,     0,    21.310, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932506,'1U',     0.000,    -5.563,    12.510,   -12.510,1.01913,     0,    38.231, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.221,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932506,'2U',     0.000,    -4.117,     8.436,    -8.436,1.01913,     0,    25.784, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.774,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932507,'1T',    27.597,     0.000,     0.000,     0.000,1.00878,     0,   175.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   175.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932508,'1T',     6.116,     0.000,     0.000,     0.000,1.03083,     0,    34.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.650,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932509,'1T',    12.151,     0.000,     0.000,     0.000,1.03835,     0,    49.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932509,'2T',     0.031,     0.000,     0.000,     0.000,1.03835,     0,     7.610, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932509,'3T',     0.200,     0.000,     0.000,     0.000,1.03835,     0,    49.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932509,'4T',     0.200,     0.000,     0.000,     0.000,1.03835,     0,    49.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932510,'1T',     5.060,     0.000,     0.000,     0.000,0.99674,     0,    19.810, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932510,'2T',    11.057,     0.000,     0.000,     0.000,0.99674,     0,    25.210, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932512,'1T',     6.176,     0.000,     0.000,     0.000,1.00000,     0,    49.710, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932512,'2T',     2.121,     0.000,     0.000,     0.000,1.00000,     0,    31.960, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932512,'3T',     1.080,     0.000,     0.000,     0.000,1.00000,     0,    20.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.790,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932516,'1U',     0.000,     0.000,    12.000,   -12.000,1.04427,     0,    14.733, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.723,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932516,'2U',     0.000,     0.000,    12.000,   -12.000,1.04427,     0,    14.733, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.723,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932516,'3U',     0.000,     0.000,    12.000,   -12.000,1.04427,     0,    14.733, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.723,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932516,'4U',     0.000,     0.000,     4.500,    -4.500,1.04427,     0,     5.531, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.521,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932517,'1U',     0.000,     0.000,    12.000,   -12.000,1.04363,     0,    41.189, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.179,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932517,'2U',     0.000,     0.000,    12.000,   -12.000,1.04363,     0,    41.189, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.179,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932517,'3U',     0.000,     0.000,     4.296,    -4.296,1.04363,     0,    14.752, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.742,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932520,'1T',     0.000,     0.000,    14.850,   -14.850,1.00000,     0,    49.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
932520,'2T',     0.000,     0.000,    14.850,   -14.850,1.00000,     0,    49.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
934000,'1U',     0.000,     0.000,    12.375,   -12.375,0.99415,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
934000,'2U',     0.000,     0.000,    12.375,   -12.375,0.99415,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
934000,'3U',     0.000,     0.000,    12.375,   -12.375,0.99415,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
934001,'1U',     0.000,     0.000,    12.375,   -12.375,0.99305,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
934001,'2U',     0.000,     0.000,    12.375,   -12.375,0.99305,     0,    41.260, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939100,'1T',     0.080,     0.000,     0.000,     0.000,0.98866,     0,    19.810, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939100,'2T',     0.097,     0.000,     0.000,     0.000,0.98866,     0,    24.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939101,'1T',     0.097,     0.000,     0.000,     0.000,0.99013,     0,    23.940, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939102,'1T',     0.091,     0.000,     0.000,     0.000,1.03884,     0,    22.510, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939103,'1T',     0.036,     0.000,     0.000,     0.000,1.03594,     0,     8.940, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939103,'2T',     1.065,     0.000,     0.000,     0.000,1.03594,     0,    17.170, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939103,'3T',     1.079,     0.000,     0.000,     0.000,1.03594,     0,    20.630, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.620,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939103,'4T',     0.060,     0.000,     0.000,     0.000,1.03594,     0,    15.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939103,'5T',     1.125,     0.000,     0.000,     0.000,1.03594,     0,    31.960, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939104,'1T',     0.060,     0.000,     0.000,     0.000,1.03929,     0,    15.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939104,'2T',     0.199,     0.000,     0.000,     0.000,1.03929,     0,    49.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939104,'3T',     1.119,     0.000,     0.000,     0.000,1.03929,     0,    30.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939104,'4T',     0.194,     0.000,     0.000,     0.000,1.03929,     0,    48.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939105,'1U',     0.000,     0.000,     8.000,     8.000,1.02458,     0,    33.230, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.220,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939105,'2U',     0.000,     0.000,     2.700,    -2.700,1.02458,     0,     7.485, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.475,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939105,'3U',     0.000,     0.000,    12.000,   -12.000,1.02458,     0,     8.315, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.305,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939106,'1U',     0.000,     0.000,     6.560,    -6.560,1.04604,     0,    32.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939106,'2U',     0.000,     0.000,     7.000,    -7.000,1.04604,     0,    35.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939106,'3U',     0.000,     0.000,     6.070,    -6.070,1.04604,     0,    30.360, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939106,'4U',     0.000,     0.000,     7.580,    -7.580,1.04604,     0,    37.910, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.900,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939107,'1U',     0.000,     0.000,     7.590,    -7.590,1.04567,     0,    37.960, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939107,'2U',     0.000,     0.000,     7.600,    -7.600,1.04567,     0,    38.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939107,'3U',     0.000,     0.000,     7.620,    -7.620,1.04567,     0,    38.110, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.100,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939107,'4U',     0.000,     0.000,     8.040,    -8.040,1.04567,     0,    40.210, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939108,'1U',     0.000,     0.000,     8.040,    -8.040,1.04589,     0,    38.971, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.961,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939108,'2U',     0.000,     0.000,     7.620,    -7.620,1.04589,     0,    36.936, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.926,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939108,'3U',     0.000,     0.000,     7.640,    -7.640,1.04589,     0,    37.033, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.023,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939109,'1T',     6.060,     0.000,     0.000,     0.000,1.02784,     0,    20.990, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.980,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939109,'2T',     4.055,     0.000,     0.000,     0.000,1.02784,     0,    17.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939109,'3T',     2.063,     0.000,     0.000,     0.000,1.02784,     0,    17.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939110,'1T',     2.032,     0.000,     0.000,     0.000,1.03128,     0,    10.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939110,'2T',     6.097,     0.000,     0.000,     0.000,1.03128,     0,    30.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939111,'1T',     0.000,     0.000,    28.320,   -28.320,1.00000,     0,    94.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    94.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939112,'1T',     1.195,     0.000,     0.000,     0.000,1.05965,     0,    49.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939112,'2T',     3.169,     0.000,     0.000,     0.000,1.05965,     0,    44.810, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939112,'3T',     1.149,     0.000,     0.000,     0.000,1.05965,     0,    38.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939113,'1T',     2.188,     0.000,     0.000,     0.000,0.99511,     0,    48.610, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939113,'2T',     2.188,     0.000,     0.000,     0.000,0.99511,     0,    48.610, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939114,'1T',     2.186,     0.000,     0.000,     0.000,0.99465,     0,    48.130, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939115,'1T',     0.087,     0.000,     0.000,     0.000,0.99894,     0,    21.610, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939115,'2T',     1.117,     0.000,     0.000,     0.000,0.99894,     0,    30.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939116,'1T',     0.014,     0.000,     0.000,     0.000,0.98939,     0,     3.470, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.460,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939116,'2T',     0.097,     0.000,     0.000,     0.000,0.98939,     0,    23.940, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.930,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939117,'1T',     6.175,     0.000,     0.000,     0.000,1.03619,     0,    49.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939117,'2T',     5.179,     0.000,     0.000,     0.000,1.03619,     0,    49.410, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939117,'3T',     1.054,     0.000,     0.000,     0.000,1.03619,     0,    14.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939118,'1U',     0.000,     0.000,    12.000,   -12.000,1.02461,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
939119,'14',     0.700,     0.000,     3.900,    -1.950,0.97762,     0,     8.721, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
939119,'24',     0.300,     0.000,     3.900,    -1.950,0.97762,     0,     8.721, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
939119,'34',     6.400,    -0.004,     7.850,    -3.925,0.97762,     0,    17.553, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.700,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
939119,'44',    10.900,    -0.007,    10.000,    -5.000,0.97762,     0,    22.361, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500
942500,'1U',     0.000,   -42.316,    81.001,   -82.349,1.02314,     0,   244.629, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   244.619,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942500,'2U',     0.000,    -4.813,     8.335,    -8.340,1.02314,     0,    24.981, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.971,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942501,'1U',     0.000,     0.000,    67.800,   -67.800,1.00743,     0,   237.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   237.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942502,'1U',     0.000,     0.000,     8.400,    -8.400,1.01210,     0,   111.530, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   111.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942503,'1U',     0.000,     0.000,    11.880,   -11.880,1.02805,     0,    39.620, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.610,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942503,'2U',     0.000,     0.000,    11.030,   -11.030,1.02805,     0,    36.790, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.780,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942503,'3U',     0.000,     0.000,    11.880,   -11.880,1.02805,     0,    39.620, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.610,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942503,'4U',     0.000,     0.000,     9.450,    -9.450,1.02805,     0,    31.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942504,'1U',     0.000,     0.000,    12.560,   -12.560,1.01053,     0,    41.877, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942504,'2U',     0.000,     0.000,    12.561,   -12.561,1.01053,     0,    41.879, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.869,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942505,'1U',     0.000,     0.000,    12.270,   -12.270,1.03171,     0,    45.475, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.465,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942505,'2U',     0.000,     0.000,    12.270,   -12.270,1.03171,     0,    45.475, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.465,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942505,'3U',     0.000,     0.000,     7.260,    -7.260,1.03171,     0,    26.911, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.901,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942506,'1T',     3.391,     0.000,     0.000,     0.000,1.04098,     0,   100.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942507,'1U',     0.000,     0.000,    12.600,   -12.600,1.05748,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942507,'2U',     0.000,     0.000,     9.900,    -9.900,1.05748,     0,    33.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942508,'1U',     0.000,     0.000,    13.320,   -13.320,1.06213,     0,    44.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942508,'2U',     0.000,     0.000,    13.320,   -13.320,1.06213,     0,    44.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942508,'3U',     0.000,     0.000,    13.320,   -13.320,1.06213,     0,    44.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942509,'3U',     0.000,     0.000,    80.100,   -80.100,1.00000,     0,   150.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942510,'1U',     0.000,     0.000,    11.400,   -11.400,1.01723,     0,    38.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942510,'2U',     0.000,     0.000,    11.400,   -11.400,1.01723,     0,    38.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942511,'1U',     0.000,     0.000,    12.560,   -12.560,1.00540,     0,    41.877, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.867,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942511,'2U',     0.000,     0.000,    12.561,   -12.561,1.00540,     0,    41.879, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.869,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942512,'1U',     0.000,     0.000,     8.433,   -16.767,1.00785,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942512,'2U',     0.000,     0.000,    12.600,   -12.600,1.00785,     0,    42.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'1U',     0.000,     0.000,    12.300,   -12.300,1.00896,     0,    41.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'2U',     0.000,     0.000,     2.400,    -2.400,1.00896,     0,     8.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'3U',     0.000,     0.000,     1.800,    -1.800,1.00896,     0,     6.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'4U',     0.000,     0.000,     8.814,    -9.186,1.00896,     0,    30.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'5U',     0.000,     0.000,     9.305,    -9.595,1.00896,     0,    31.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942513,'6U',     0.000,     0.000,     8.852,   -10.948,1.00896,     0,    33.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942514,'2U',     0.000,     0.000,     8.889,    -8.889,1.01500,     0,    74.825, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    74.815,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942514,'4U',     0.000,     0.000,     8.889,    -8.889,1.01500,     0,    74.825, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    74.815,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942515,'1U',     0.000,     0.000,     2.000,    -2.000,1.00000,     0,   120.010, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942516,'1U',     0.000,     0.000,    12.000,   -12.000,1.01739,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942516,'2U',     0.000,     0.000,    12.000,   -12.000,1.01739,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942516,'3U',     0.000,     0.000,     8.889,    -8.889,1.01739,     0,    29.640, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.630,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942517,'1U',     0.000,     0.000,    12.380,   -12.380,1.00693,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942517,'2U',     0.000,     0.000,    12.380,   -12.380,1.00693,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942517,'3U',     0.000,     0.000,    12.380,   -12.380,1.00693,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942518,'1U',     0.000,     0.000,    11.962,   -12.798,0.98677,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942518,'2U',     0.000,     0.000,    11.962,   -12.798,0.98677,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942518,'3U',     0.000,     0.000,    11.962,   -12.798,0.98677,     0,    41.276, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.266,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942519,'1U',     0.000,     0.000,    11.100,   -11.100,1.02621,     0,    37.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942519,'2U',     0.000,     0.000,    11.100,   -11.100,1.02621,     0,    37.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942520,'1U',     0.000,     0.000,    11.100,   -11.100,1.02638,     0,    37.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
942520,'2U',     0.000,     0.000,    11.100,   -11.100,1.02638,     0,    37.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
944000,'1T',     0.145,     0.000,     0.000,     0.000,1.06994,     0,    36.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
944000,'2T',     0.105,     0.000,     0.000,     0.000,1.06994,     0,    26.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
944001,'1U',     0.000,     0.000,    10.350,   -10.350,1.00000,     0,    34.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
944001,'2U',     0.000,     0.000,     1.650,    -1.650,1.00000,     0,     5.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949100,'1U',     0.000,     0.000,    50.000,   -50.000,1.01215,     0,   294.560, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   294.550,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949101,'1U',     0.000,     0.000,    11.400,   -11.400,1.05567,     0,    38.230, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.220,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949101,'2U',     0.000,     0.000,    11.370,   -11.370,1.05567,     0,    38.130, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949101,'3U',     0.000,     0.000,     9.090,    -9.090,1.05567,     0,    30.486, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.476,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949101,'4U',     0.000,     0.000,     1.256,    -1.264,1.05567,     0,     4.234, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.224,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949102,'1U',     0.000,     0.000,    14.242,   -14.242,1.05673,     0,    49.481, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.471,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949102,'2U',     0.000,     0.000,    10.804,   -10.804,1.05673,     0,    37.540, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949102,'3U',     0.000,     0.000,     9.090,    -9.090,1.05673,     0,    31.586, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.576,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949103,'1U',     0.000,     0.000,    10.820,   -10.820,1.06779,     0,    36.095, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.085,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949103,'2U',     0.000,     0.000,    10.820,   -10.820,1.06779,     0,    36.095, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.085,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949103,'3U',     0.000,     0.000,    12.300,   -12.300,1.06779,     0,    41.015, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.005,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949103,'4U',     0.000,     0.000,    12.300,   -12.300,1.06779,     0,    41.015, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.005,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949104,'1T',     2.115,     0.000,     0.000,     0.000,1.01261,     0,    30.610, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949104,'2T',     0.032,     0.000,     0.000,     0.000,1.01261,     0,     8.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949104,'3T',     0.119,     0.000,     0.000,     0.000,1.01261,     0,    29.610, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949105,'1T',     0.086,     0.000,     0.000,     0.000,1.01001,     0,    21.260, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949105,'2T',     0.065,     0.000,     0.000,     0.000,1.01001,     0,    16.160, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.150,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949106,'1T',     0.069,     0.000,     0.000,     0.000,1.00175,     0,    17.170, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.160,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949106,'2T',     0.085,     0.000,     0.000,     0.000,1.00175,     0,    21.130, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.120,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949106,'3T',     0.043,     0.000,     0.000,     0.000,1.00175,     0,    10.570, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.560,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949107,'1T',     0.059,     0.000,     0.000,     0.000,1.00915,     0,    14.530, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949107,'2T',     0.059,     0.000,     0.000,     0.000,1.00915,     0,    14.530, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949107,'3T',     0.048,     0.000,     0.000,     0.000,1.00915,     0,    11.890, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.880,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949108,'1T',     0.059,     0.000,     0.000,     0.000,1.02035,     0,    14.530, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949108,'2T',     0.059,     0.000,     0.000,     0.000,1.02035,     0,    14.530, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.520,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949108,'3T',     0.027,     0.000,     0.000,     0.000,1.02035,     0,     6.610, 0.00000E+0, 1.77300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949109,'1T',     0.093,     0.000,     0.000,     0.000,1.01314,     0,    22.960, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.950,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949109,'2T',     0.086,     0.000,     0.000,     0.000,1.01314,     0,    21.260, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.250,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949110,'1T',     1.102,     0.000,     0.000,     0.000,1.00204,     0,    26.360, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.350,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949110,'2T',     0.062,     0.000,     0.000,     0.000,1.00204,     0,    15.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
949113,'1U',     0.000,     0.000,    13.090,   -12.410,1.07864,     0,    42.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
951764,'1U',     0.000,     0.000,     7.780,    -8.140,1.04427,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
951764,'2U',     0.000,     0.000,     7.780,    -8.140,1.04427,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
951764,'3U',     0.000,     0.000,     7.780,    -8.140,1.04427,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
951764,'4U',     0.000,     0.000,     7.780,    -8.140,1.04427,     0,    39.810, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952500,'1U',     0.000,     0.000,    12.189,   -12.231,1.04566,     0,    40.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952500,'2U',     0.000,     0.000,    12.199,   -12.221,1.04566,     0,    40.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952500,'3U',     0.000,     0.000,    12.118,   -12.182,1.04566,     0,    40.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952501,'1T',     0.060,     0.000,     0.000,     0.000,1.01960,     0,    15.010, 0.00000E+0, 2.11400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952502,'1T',     0.081,     0.000,     0.000,     0.000,1.09125,     0,    20.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952502,'2T',     0.110,     0.000,     0.000,     0.000,1.09125,     0,    27.210, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952503,'1T',     0.073,     0.000,     0.000,     0.000,1.06782,     0,    18.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952503,'2T',     0.056,     0.000,     0.000,     0.000,1.06782,     0,    14.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952504,'1U',     0.000,     0.000,    13.059,   -13.059,1.05677,     0,    43.540, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952504,'2U',     0.000,     0.000,    13.059,   -13.059,1.05677,     0,    43.540, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952504,'3U',     0.000,     0.000,    13.059,   -13.059,1.05677,     0,    43.540, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952504,'4U',     0.000,     0.000,    13.059,   -13.059,1.05677,     0,    43.540, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.530,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952505,'1U',     0.000,     0.000,    12.849,   -12.849,1.00302,     0,    42.840, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952505,'2U',     0.000,     0.000,    12.246,   -12.246,1.00302,     0,    40.830, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.820,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952505,'3U',     0.000,     0.000,     3.300,    -3.300,1.00302,     0,    11.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952506,'1T',     0.056,     0.000,     0.000,     0.000,1.03898,     0,    14.010, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952506,'2T',     0.139,     0.000,     0.000,     0.000,1.03898,     0,    34.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952508,'1U',     0.000,     0.196,     8.250,    -8.250,1.03672,     0,    27.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952508,'2U',     0.000,     0.293,     8.250,    -8.250,1.03672,     0,    27.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952509,'1U',     0.000,     0.000,     3.900,    -3.900,1.03715,     0,    13.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952509,'2U',     0.000,     0.000,     0.600,    -0.600,1.03715,     0,     2.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952512,'1U',     0.000,     0.000,    12.249,   -12.249,1.00357,     0,    40.840, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952512,'2U',     0.000,     0.000,    12.849,   -12.849,1.00357,     0,    42.840, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952513,'1U',     0.000,     0.000,     8.916,    -8.916,1.00663,     0,    29.730, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.720,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952513,'2U',     0.000,     0.000,    12.249,   -12.249,1.00663,     0,    40.840, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952513,'3U',     0.000,     0.000,    12.249,   -12.249,1.00663,     0,    40.840, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.830,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952514,'1U',     0.000,     0.000,     7.950,    -7.950,1.15627,     0,    26.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
952514,'2U',     0.000,     0.000,     7.950,    -7.950,1.15627,     0,    26.510, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954000,'1U',     0.000,     0.000,    13.800,   -13.800,1.04376,     0,    46.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954000,'2U',     0.000,     0.000,    13.800,   -13.800,1.04376,     0,    46.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    46.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954000,'3U',     0.000,     0.000,     5.700,    -5.700,1.04376,     0,    19.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954001,'1T',     0.000,     0.000,    11.550,   -11.550,1.00000,     0,    38.510, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.500,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954002,'1U',     0.000,     0.000,    11.867,   -12.133,1.05651,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954002,'2U',     0.000,     0.000,    11.867,   -12.133,1.05651,     0,    40.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954002,'3U',     0.000,     0.000,    12.037,   -12.311,1.05651,     0,    40.590, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.580,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954002,'4U',     0.000,     0.000,     7.312,    -7.412,1.05651,     0,    24.550, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.540,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
954002,'5U',     0.000,     0.000,     7.312,    -7.412,1.05651,     0,    24.550, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.540,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959100,'1U',     0.000,     0.000,    10.489,   -10.511,1.04626,     0,    35.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959100,'2U',     0.000,     0.000,    10.489,   -10.511,1.04626,     0,    35.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959101,'1T',     0.110,     0.000,     0.000,     0.000,1.04730,     0,    27.210, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.200,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959101,'2T',     0.023,     0.000,     0.000,     0.000,1.04730,     0,     5.810, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.800,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959102,'1T',     0.145,     0.000,     0.000,     0.000,1.04310,     0,    36.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959102,'2T',     0.153,     0.000,     0.000,     0.000,1.04310,     0,    38.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959102,'3T',     0.199,     0.000,     0.000,     0.000,1.04310,     0,    49.310, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959103,'1T',     0.181,     0.000,     0.000,     0.000,1.04233,     0,    45.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959103,'2T',     0.151,     0.000,     0.000,     0.000,1.04233,     0,    37.410, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.400,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959103,'3T',     0.113,     0.000,     0.000,     0.000,1.04233,     0,    28.010, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959104,'1U',     0.000,     0.000,     9.520,    -9.520,1.03970,     0,    47.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    47.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959105,'1U',     0.000,     0.000,     3.990,    -3.990,1.03819,     0,    13.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959105,'2U',     0.000,     0.000,     2.400,    -2.400,1.03819,     0,     8.010, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959106,'1U',     0.000,     0.000,     5.280,    -5.280,1.03872,     0,    17.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959106,'2U',     0.000,     0.000,     5.280,    -5.280,1.03872,     0,    17.610, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959106,'3U',     0.000,     0.000,     3.990,    -3.990,1.03872,     0,    13.310, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.300,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
959200,'1U',     0.000,     0.000,    61.872,   -61.872,1.01271,     0,   206.250, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   206.240,     0.000,   1,0.2500,   1,0.2500,   1,0.2500,   1,0.2500,3, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  1000,  1147,'1 ', 2.00900E-2, 3.38600E-2,   0.00667,   82.00,   94.30,   94.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1043,'1 ', 1.84800E-2, 3.69600E-2,   0.01517,  139.00,  159.85,  159.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1161,'99', 3.49036E-2, 9.71873E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1204,'99', 2.72418E-1, 3.70549E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1212,'99', 5.82109E-2, 8.54618E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1003,  1006,'99', 3.40530E-3, 1.46103E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1003,  1152,'1 ', 5.80000E-3, 2.53100E-2,   0.00811,  183.00,  210.45,  210.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1005,  1010,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1005,  1159,'99', 6.75871E-2, 1.81387E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1005,  1208,'1 ', 2.19800E-2, 4.75000E-2,   0.01323,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1006,  1145,'99', 2.18000E-3, 9.81000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1006,  1198,'99', 1.87657E-3, 8.47983E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1007,  1042,'99', 5.89738E-3, 9.61495E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1007,  1126,'99', 5.97303E-3, 2.19102E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1009,  1126,'1 ', 4.95900E-2, 1.03190E-1,   0.01989,   97.00,  111.55,  111.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1010,  1014,'1 ', 9.53000E-3, 1.35100E-2,   0.00255,   71.00,   81.65,   81.65,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1011,  1048,'99', 2.59980E-2, 3.68091E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1011,  1061,'99', 5.80803E-1, 1.60891E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1011,  1069,'99', 1.41800E-2, 4.37900E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1012,  1120,'1 ', 2.88700E-2, 4.91900E-2,   0.00908,   87.00,  100.05,  100.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1013,  1080,'99', 1.28000E-2, 1.98000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1013,  1091,'99', 1.07896E-2, 4.25396E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1013,  1510,'99', 9.53000E-3, 4.51100E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1013, 41013,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1014,  1208,'1 ', 2.87700E-2, 3.97400E-2,   0.00255,   71.00,   81.65,   81.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1018,  1098,'99', 9.69903E-4, 8.01592E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1021,  1040,'1 ', 1.52600E-2, 6.03700E-2,   0.01561,  146.00,  167.90,  167.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1021,  1098,'1 ', 1.90000E-3, 1.01000E-2,   0.00440,  190.00,  218.50,  218.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1022,  1138,'99', 2.00591E-2, 5.45047E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1022,  1153,'1 ', 2.02000E-2, 4.86700E-2,   0.01410,  174.00,  200.10,  200.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1025,  1183,'1 ', 2.37600E-2, 7.07100E-2,   0.01650,   97.00,  111.55,  111.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1025,  1294,'1 ', 1.14800E-2, 3.94300E-2,   0.00818,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1027,  1078,'1 ', 3.28900E-2, 8.55100E-2,   0.03107,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1027,  1105,'1 ', 3.86200E-2, 5.64200E-2,   0.00342,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1027,  1120,'1 ', 1.29100E-2, 3.35200E-2,   0.01220,  164.00,  188.60,  188.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1033,  1057,'1 ', 2.65200E-2, 6.88700E-2,   0.02499,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1033,  1153,'1 ', 8.32000E-3, 1.59600E-2,   0.00352,   87.00,  100.05,  100.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1035,  1146,'1 ', 1.88200E-2, 8.85000E-2,   0.01601,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1035, 41126,'1 ', 5.76000E-3, 2.88900E-2,   0.00707,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1072,'99', 7.33021E-3, 4.03957E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1090,'1 ', 2.13000E-2, 7.45600E-2,   0.01580,  150.00,  172.50,  172.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1129,'99', 3.62965E-2, 1.41459E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1159,'99', 4.34000E-3, 1.47200E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1162,'99', 6.38900E-3, 3.73681E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1177,'99', 2.38503E-2, 1.11628E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1417,'1 ', 8.99220E-3, 3.15192E-2,   0.00916,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1040,  1417,'2 ', 8.99220E-3, 3.15192E-2,   0.00916,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1042,  1126,'99', 6.02866E-1, 1.03010E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1043,  1204,'1 ', 8.25200E-2, 1.62840E-1,   0.06550,  139.00,  159.85,  159.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1043,  1542,'1 ', 4.95800E-2, 8.76400E-2,   0.01960,   71.00,   81.65,   81.65,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1048,  1061,'99', 1.77701E-2, 6.72996E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1051,  1087,'99', 1.06105E-1, 2.15382E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1051,  1096,'1 ', 7.00000E-3, 3.78200E-2,   0.01719,  182.00,  209.30,  209.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1051,  1123,'1 ', 1.14800E-2, 2.99000E-2,   0.01089,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1051,  1183,'99', 1.02904E-1, 2.77567E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1051,  1576,'99', 1.85790E-2, 4.91152E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1052,  1058,'1 ', 2.00000E-4, 4.00000E-4,   0.00010,  172.00,  197.80,  197.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1055,  1078,'1 ', 1.10800E-2, 2.91000E-2,   0.01047,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1055,  1096,'1 ', 2.65700E-2, 6.95000E-2,   0.01891,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1057,  1152,'1 ', 9.35000E-3, 4.09800E-2,   0.01249,  183.00,  210.45,  210.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1057,  1153,'1 ', 2.64000E-2, 8.15500E-2,   0.01623,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1057,  1198,'99', 2.96192E-2, 9.29916E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1058,  1069,'1 ', 6.60000E-3, 1.38000E-2,   0.00280,  126.00,  144.90,  144.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1058,  1076,'1 ', 1.64000E-2, 3.45000E-2,   0.00710,  126.00,  144.90,  144.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1060,  1535,'1 ', 9.69502E-3, 1.90305E-2,   0.00388,  123.00,  141.45,  141.45,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1061,  1573,'99', 1.31596E-2, 3.78413E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1061, 41126,'99', 3.87830E-2, 1.37888E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1064,  1099,'1 ', 8.26000E-3, 2.58800E-2,   0.00563,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1064,  1161,'99', 8.29859E-3, 2.93417E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1064,  1533,'99', 5.21924E-2, 1.88208E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1065,  1079,'99', 5.16321E-2, 1.36719E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1065,  1519,'1 ', 1.17900E-2, 4.05000E-2,   0.00818,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1069,  1076,'99', 2.30587E-2, 4.85015E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1072,  1162,'99', 1.32037E-2, 3.70779E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1072,  1204,'99', 1.37700E-2, 2.62200E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1076,  1210,'99', 6.15000E-3, 1.23500E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1076,  1527,'1 ', 2.28677E-3, 7.00267E-3,   0.00142,  134.00,  154.10,  154.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1079,  1086,'99', 2.42700E-2, 3.65800E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1080,  1091,'99', 9.99485E-2, 1.59750E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1084,  1136,'1 ', 1.08500E-2, 1.57300E-2,   0.00349,  139.00,  159.85,  159.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1084,  2323,'2 ', 2.53200E-2, 3.78800E-2,   0.00763,   72.00,   82.80,   82.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1084,  2401,'1 ', 1.03800E-2, 3.58800E-2,   0.00815,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1084, 41084,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1086,  1091,'99', 1.36987E-2, 6.96477E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1086,  1510,'99', 1.99466E-2, 9.31887E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1087,  1183,'99', 4.40398E-2, 1.00159E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1087,  1576,'99', 9.59315E-2, 1.78661E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1089,  1096,'1 ', 1.29700E-2, 4.19000E-2,   0.00908,  137.00,  157.55,  157.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1091,  1294,'1 ', 2.57100E-2, 6.94400E-2,   0.01372,  114.00,  131.10,  131.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1091,  1510,'99', 4.56911E-3, 1.92911E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1095,  1120,'1 ', 2.77800E-2, 4.72900E-2,   0.00866,   86.00,   98.90,   98.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1095,  1160,'1 ', 4.93000E-2, 8.40200E-2,   0.03575,   96.00,  110.40,  110.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1096,  1115,'1 ', 2.90000E-4, 1.26000E-3,   0.00045,  263.00,  302.45,  302.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1096,  1183,'1 ', 2.07000E-3, 8.09000E-3,   0.00307,  114.00,  131.10,  131.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1097,  1117,'1 ', 1.70000E-3, 5.80000E-3,   0.00110,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1097,  1146,'1 ', 3.30000E-3, 1.13000E-2,   0.00230,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1097,  1154,'1 ', 1.12000E-2, 2.34000E-2,   0.00440,  123.00,  141.45,  141.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1098,  1177,'99', 2.06904E-2, 7.20498E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1098,  1180,'1 ', 8.88000E-3, 6.86100E-2,   0.02922,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1098,  1189,'99', 7.63786E-3, 3.61844E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1099,  1189,'1 ', 3.74000E-2, 1.19900E-1,   0.04230,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1105,  1192,'1 ', 2.56000E-2, 4.91300E-2,   0.00949,   96.00,  110.40,  110.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1106,  1145,'99', 4.48590E-3, 2.17552E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1106,  1198,'99', 4.65000E-3, 2.12400E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1107,  1138,'99', 9.35387E-2, 1.93062E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1107,  1153,'1 ', 3.98900E-2, 7.66200E-2,   0.01480,   98.00,  112.70,  112.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1111,  1183,'2 ', 3.97000E-3, 7.25000E-3,   0.05336,  108.00,  124.20,  124.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1114,  1183,'3 ', 3.97000E-3, 7.25000E-3,   0.05336,  108.00,  124.20,  124.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1117,  1195,'1 ', 3.50000E-3, 1.20000E-2,   0.00230,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1120,  1135,'1 ', 2.91600E-2, 6.85800E-2,   0.01320,   97.00,  111.55,  111.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1120,  1138,'1 ', 1.64100E-2, 4.27000E-2,   0.01550,  164.00,  188.60,  188.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1120,  1518,'1 ', 8.19000E-2, 2.08450E-1,   0.04242,  101.00,  116.15,  116.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1123,  1157,'1 ', 7.17000E-3, 1.92800E-2,   0.00799,  174.00,  200.10,  200.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1126,  1147,'1 ', 1.37200E-2, 4.68300E-2,   0.00938,  110.00,  126.50,  126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1129,  1162,'99', 2.10081E-2, 8.37708E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1132,  1208,'99', 4.58506E-2, 1.00402E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1136,  1208,'1 ', 1.31470E-1, 1.81590E-1,   0.01846,  139.00,  159.85,  159.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1144,  1150,'1 ', 6.49000E-3, 2.53700E-2,   0.02141,  183.00,  210.45,  210.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1144,  1157,'1 ', 5.91000E-3, 1.59000E-2,   0.00678,  165.00,  189.75,  189.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1155,  1513,'1 ', 1.72879E-3, 6.03534E-3,   0.00132,  137.00,  157.55,  157.55,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1155,  1516,'1 ', 1.06000E-3, 3.37000E-3,   0.00292,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1155,  1516,'2 ', 1.06000E-3, 3.37000E-3,   0.00292,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1160,  1543,'99', 7.39129E-2, 1.35407E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1161,  1204,'99', 6.32484E-2, 1.67376E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1161,  1514,'1 ', 1.62461E-3, 9.40854E-3,   0.00189,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1161,  1533,'99', 3.43645E-2, 1.20029E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1162,  1204,'99', 5.99617E-3, 2.00471E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1166,  1297,'1 ', 6.31000E-3, 3.17100E-2,   0.01541,  186.00,  213.90,  213.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1177,  1189,'99', 1.62000E-3, 7.63000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1183,  1576,'99', 9.50688E-2, 2.31245E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1189,  1533,'99', 1.05300E-2, 3.72918E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1192,  1543,'1 ', 6.43000E-3, 1.31400E-2,   0.00596,  101.00,  116.15,  116.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1195,  1197,'1 ', 8.49000E-3, 1.57300E-2,   0.00290,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1210,  2072,'99', 6.79625E-2, 1.51182E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1212, 41547,'1 ', 3.52371E-2, 5.00598E-2,   0.00450,   72.00,   82.80,   82.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1220,  1221,'1 ', 1.00000E-3, 2.00000E-3,   0.00000,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1297,  1396,'1 ', 4.31000E-3, 2.39900E-2,   0.00507,  346.00,  397.90,  397.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1396,  1398,'1 ', 8.08000E-3, 4.48000E-2,   0.00951,  346.00,  397.90,  397.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1398,  1399,'1 ', 3.37000E-3, 1.36000E-2,   0.00290,  125.00,  143.75,  143.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1516,  1519,'1 ', 8.97000E-3, 3.07900E-2,   0.00855,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1518, 41126,'1 ', 3.62100E-2, 7.56400E-2,   0.01638,   97.00,  111.55,  111.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1527,  1573,'1 ', 1.38118E-2, 3.90871E-2,   0.01319,  134.00,  154.10,  154.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1530,  1557,'1 ', 3.54000E-2, 2.47900E-1,   0.00000,   50.00,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1530,  1580,'1 ', 1.97000E-2, 1.37700E-1,   0.00000,   80.00,   92.00,   92.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1542, 41547,'1 ', 3.13999E-2, 5.87392E-2,   0.01188,   71.00,   81.65,   81.65,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1545,  1557,'1 ', 7.50000E-2, 5.82500E-1,   0.00000,   50.00,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  1545,  1585,'1 ', 5.40000E-2, 4.44800E-1,   0.00000,   50.00,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1546,  1557,'1 ', 4.33900E-2, 1.28810E-1,   0.00183,   42.00,   48.30,   48.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1546,  1560,'1 ', 2.91000E-2, 5.14000E-2,   0.00070,   43.00,   49.45,   49.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1548,  1551,'1 ', 1.07100E-2, 5.35000E-2,   0.00079,   73.00,   83.95,   83.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1552,  1575,'1 ', 2.02000E-3, 8.99000E-3,   0.00163,  106.00,  121.90,  121.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1553,  1556,'99', 1.11277E-2, 4.60892E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1557,  1585,'1 ', 8.70000E-2, 7.47300E-1,   0.00000,   50.00,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  2006,  2058,'99', 3.12193E-2, 1.22776E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2066,'99', 1.96892E-2, 3.85830E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2069,'99', 1.24919E-2, 4.83936E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2234,'99', 4.78087E-2, 1.36619E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2324,'99', 2.85605E-2, 5.98405E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2331,'99', 3.80570E-2, 1.08629E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2006,  2339,'99', 2.44452E-2, 5.11643E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2007,  2024,'1 ', 8.02000E-3, 2.65000E-2,   0.00588,  177.00,  203.55,  203.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2009,  2342,'99', 3.44133E-3, 1.13356E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2018,  2037,'99', 4.65638E-3, 1.64134E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2018,  2243,'99', 3.27525E-3, 1.16359E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2024,  2140,'1 ', 4.52000E-3, 1.49700E-2,   0.00330,  105.00,  120.75,  120.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2024,  2509,'1 ', 6.61000E-3, 2.13600E-2,   0.00501,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2024,  2511,'1 ', 1.06600E-2, 4.66300E-2,   0.01153,   82.00,   94.30,   94.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2027,  2066,'99', 1.38733E-2, 5.77911E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2027,  2258,'99', 1.57925E-3, 5.48034E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2027,  2342,'99', 2.90496E-3, 1.01479E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2027,  2458,'1 ', 8.40510E-4, 1.62276E-3,   0.01191,  101.00,  116.15,  116.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2028,  2401,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,   72.00,   82.80,   82.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2037,  2243,'99', 4.80634E-2, 1.23738E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2037,  2339,'99', 5.63374E-3, 1.91023E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2040,  2200,'1 ', 1.44900E-2, 9.70000E-2,   0.04770,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2041,  2292,'1 ', 5.28000E-3, 1.92300E-2,   0.00350,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2041,  2558,'1 ', 5.74000E-3, 1.95100E-2,   0.00417,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2048,  2243,'99', 5.48288E-3, 2.39941E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2048,  2246,'1 ', 5.90000E-3, 1.21000E-2,   0.00230,  121.00,  139.15,  139.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2050,  2053,'1 ', 2.29800E-2, 1.05210E-1,   0.00166,   82.00,   94.30,   94.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2050,  2155,'1 ', 2.85600E-2, 1.05190E-1,   0.00181,   68.00,   78.20,   78.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2050,  2208,'1 ', 1.24000E-2, 5.73900E-2,   0.00079,   82.00,   94.30,   94.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2052,  2208,'1 ', 2.46600E-2, 9.08200E-2,   0.00157,   66.00,   75.90,   75.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2058,  2069,'99', 9.56230E-3, 3.15184E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2058,  2243,'99', 1.73628E-2, 6.25345E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2058,  2426,'99', 1.65137E-2, 5.40741E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2059,  2617,'1 ', 3.64600E-2, 1.21210E-1,   0.00350,   66.00,   75.90,   75.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2060,  2066,'99', 1.39205E-2, 5.96236E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2064,  2097,'1 ', 5.64004E-3, 1.25500E-2,   0.00245,  126.00,  144.90,  144.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2064,  2456,'1 ', 2.84700E-2, 5.84800E-2,   0.01214,  126.00,  144.90,  144.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2100,'99', 1.86299E-3, 8.85178E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2216,'99', 3.99136E-3, 1.81051E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2234,'99', 1.59883E-2, 6.08102E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2258,'99', 8.10900E-4, 5.39024E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2288,'99', 8.34472E-3, 2.82905E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2331,'99', 6.17366E-2, 1.82328E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2066,  2342,'99', 1.00027E-2, 4.81745E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2068,  2387,'99', 4.88430E-2, 9.69831E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2068,  4182,'1 ', 2.35000E-2, 4.76000E-2,   0.00896,  111.00,  127.65,  127.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2071,  2072,'1 ', 1.90967E-2, 3.84108E-2,   0.00720,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2071,  2366,'1 ', 5.99033E-2, 1.20489E-1,   0.02260,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2072,  2093,'99', 5.56400E-1, 1.13123E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2072,  2095,'99', 5.23343E-2, 1.09767E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2093,  2095,'99', 3.56888E-2, 7.17435E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2097,  4119,'99', 6.22636E-2, 1.39329E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2100,  2216,'99', 4.30429E-3, 1.50150E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2100,  2234,'99', 2.01188E-2, 6.67170E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2187,  2387,'1 ', 3.42416E-3, 6.81433E-3,   0.00133,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2187,  2456,'1 ', 4.18854E-2, 8.80907E-2,   0.01673,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2200,  2202,'1 ', 4.55500E-2, 1.49670E-1,   0.01219,  156.00,  179.40,  179.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2200,  2215,'1 ', 1.67000E-3, 8.39000E-3,   0.00912,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2214,  2215,'1 ', 1.08000E-2, 4.80900E-2,   0.01424,   74.00,   85.10,   85.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2216,  2234,'99', 1.19574E-2, 3.80462E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2234,  2331,'99', 3.83897E-3, 1.27346E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2243,  2426,'99', 2.47889E-3, 1.11829E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2245,  2549,'1 ', 1.03400E-2, 9.02700E-2,   0.07291,  317.00,  364.55,  364.55,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2245,  2550,'1 ', 2.95900E-2, 1.35270E-1,   0.03629,  102.00,  117.30,  117.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2245,  2551,'1 ', 3.22800E-2, 1.09160E-1,   0.03087,   73.00,   83.95,   83.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2292,  2559,'1 ', 5.50000E-4, 2.30000E-3,   0.00042,  155.00,  178.25,  178.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2292,  2560,'1 ', 9.30000E-4, 5.77000E-3,   0.00105,  301.00,  346.15,  346.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2301,  2433,'1 ', 8.21000E-3, 2.62600E-2,   0.02031,  166.00,  190.90,  190.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2323,  2401,'1 ', 8.10000E-4, 2.79000E-3,   0.00292,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2324,  2339,'99', 3.67581E-2, 7.77284E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2339, 42030,'2 ', 2.03000E-2, 4.32000E-2,   0.00860,  121.00,  139.15,  139.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2354,  2355,'1 ', 1.69000E-2, 3.80000E-2,   0.00780,   80.00,   92.00,   92.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2366,  2453,'1 ', 5.80000E-3, 2.45000E-2,   0.00450,  264.00,  303.60,  303.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2366,  2456,'1 ', 4.61000E-2, 1.58300E-1,   0.03280,  172.00,  197.80,  197.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2387,  2388,'1 ', 1.00000E-3, 3.00000E-3,   0.00000,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2455,  2549,'1 ', 8.90000E-3, 4.12400E-2,   0.00908,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2567,  2617,'1 ', 6.88000E-3, 2.60200E-2,   0.00090,   66.00,   75.90,   75.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2568,  2623,'1 ', 6.70000E-3, 1.07200E-2,   0.01697,  102.00,  117.30,  117.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3002,  3166,'99', 3.89402E-2, 1.27395E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3002,  3309,'99', 1.27900E-2, 6.54900E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3002,  3345,'99', 2.85336E+0, 6.36615E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3002,  3498,'99', 1.29164E+0, 3.93665E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3003,  3158,'1 ', 1.97600E-2, 5.67900E-2,   0.00588,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3003,  3324,'1 ', 4.25400E-2, 9.81200E-2,   0.00994,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3006,  3158,'1 ', 2.75000E-2, 7.76500E-2,   0.00799,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3006,  3283,'99', 1.78628E-2, 5.97548E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3006,  3324,'1 ', 1.36400E-2, 4.55400E-2,   0.00478,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3081,'99', 4.30623E-1, 9.12852E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3120,'99', 1.40600E-2, 4.62800E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3162,'99', 1.62092E-1, 2.62615E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3177,'99', 1.30709E+0, 2.43179E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3008,  3283,'1 ', 1.08100E-2, 4.24800E-2,   0.00435,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3008, 43333,'1 ', 2.51200E-2, 9.02900E-2,   0.00937,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3009,  3030,'99', 1.93490E-2, 4.46191E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3009,  3120,'99', 1.36859E-2, 3.27661E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3009,  3339,'1 ', 9.85000E-3, 2.27300E-2,   0.00230,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  3013,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3012,  3014,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  3096,'1 ', 3.87000E-3, 1.29100E-2,   0.00136,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  3096,'2 ', 3.87000E-3, 1.29400E-2,   0.00136,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  3188,'99', 3.69245E-2, 1.26453E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  3506,'1 ', 9.86700E-2, 1.33480E-1,   0.01125,   77.00,   88.55,   88.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3015,  3039,'99', 4.10007E-2, 1.48634E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3015,  3129,'99', 2.42987E-2, 8.21490E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
