0,   100.00, 33, 1, 1, 50.00     / PSS(R)E 33 RAW created by rawd33  WED, APR 03 2024  15:07
  3015,  3195,'99', 3.74094E-2, 1.20521E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3015,  3212,'99', 1.10600E-2, 3.10200E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3021,  3051,'99', 3.40455E-2, 7.87648E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3021,  3252,'99', 1.86480E-2, 5.39280E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3021,  3288,'1 ', 1.38180E-2, 3.25500E-2,   0.00320,   75.00,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3027,  3115,'99', 1.00450E-2, 4.41445E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3027,  3337,'99', 2.21709E-2, 8.15235E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3030,  3036,'99', 9.00000E-3, 2.07600E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3030,  3339,'1 ', 9.51000E-3, 2.19400E-2,   0.00222,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3036,  3183,'99', 2.29929E-2, 5.28625E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3036,  3319,'99', 2.19297E-2, 5.07374E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3039,  3129,'98', 3.26650E-2, 1.25110E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3039,  3156,'1 ', 1.59300E-2, 8.16000E-2,   0.00875,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3039,  3195,'99', 5.05790E-2, 1.83635E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3039,  3315,'1 ', 3.40000E-3, 1.74300E-2,   0.00238,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3039, 43129,'99', 5.00000E-4, 2.57000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3042,  3195,'1 ', 7.04000E-3, 2.35700E-2,   0.02492,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3042,  3212,'1 ', 8.01000E-3, 2.67500E-2,   0.00281,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3045,  3177,'99', 2.78308E-2, 4.31978E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3132,'1 ', 6.18000E-3, 3.16400E-2,   0.00314,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3132,'2 ', 6.19000E-3, 3.17000E-2,   0.00315,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3160,'1 ', 4.78800E-2, 9.77300E-2,   0.01395,  141.00,  162.15,  162.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3234,'99', 4.78045E-3, 1.59971E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3048,  3131,'1 ', 3.50000E-3, 1.79300E-2,   0.00178,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3048,  3207,'99', 2.03727E-1, 9.13256E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3048,  3250,'99', 1.65151E-2, 8.37154E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3075,'1 ', 6.92300E-2, 1.56040E-1,   0.01501,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3153,'99', 2.17464E-1, 8.06215E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3216,'99', 2.51698E-2, 3.98641E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3219,'1 ', 5.46000E-2, 1.26220E-1,   0.01215,   81.00,   93.15,   93.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3252,'99', 9.44832E-2, 4.25759E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3306,'1 ', 5.14800E-2, 1.16610E-1,   0.01123,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3051,  3318,'1 ', 2.81700E-2, 6.31200E-2,   0.00606,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3053,  3189,'1 ', 1.59100E-2, 5.31500E-2,   0.00558,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3053, 43333,'1 ', 2.10400E-2, 7.02600E-2,   0.00737,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3057,  3174,'1 ', 1.03000E-2, 5.27000E-2,   0.00523,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3057,  3225,'1 ', 5.16000E-3, 2.64400E-2,   0.00262,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3063,  3064,'1 ', 1.10700E-2, 5.66500E-2,   0.00562,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3063,  3127,'1 ', 1.82700E-2, 6.10100E-2,   0.00640,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3063,  3337,'1 ', 1.63100E-2, 5.98400E-2,   0.00619,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3064,  3115,'1 ', 1.28200E-2, 6.56300E-2,   0.00651,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3066,  3069,'1 ', 2.56100E-2, 8.55400E-2,   0.00898,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3066,  3069,'2 ', 2.55100E-2, 8.51900E-2,   0.00894,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3066,  3160,'1 ', 1.27630E-1, 1.70030E-1,   0.01428,   64.00,   73.60,   73.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3066,  3160,'2 ', 1.27600E-1, 1.69990E-1,   0.01427,   64.00,   73.60,   73.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3075,  3225,'1 ', 3.00000E-2, 9.86500E-2,   0.01033,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3077,  3351,'99', 1.00904E-1, 1.69829E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3078,  3237,'99', 3.15000E-4, 1.07500E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3078, 43078,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3081,  3132,'1 ', 4.78000E-3, 2.44600E-2,   0.00243,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3081,  3162,'99', 2.26268E-1, 4.52525E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3081,  3177,'99', 6.10122E-2, 1.84329E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3081,  3315,'1 ', 2.03600E-2, 1.04240E-1,   0.01035,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3088,  3099,'1 ', 1.95470E-1, 2.60400E-1,   0.02187,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3088,  3240,'1 ', 1.05800E-2, 1.41000E-2,   0.00118,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3090,  3120,'1 ', 1.09500E-2, 3.60600E-2,   0.00367,  102.00,  117.30,  117.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3090,  3120,'2 ', 1.09500E-2, 3.60300E-2,   0.00367,  102.00,  117.30,  117.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3090,  3223,'1 ', 1.25700E-2, 2.43400E-2,   0.00625,  105.00,  120.75,  120.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3090,  3230,'1 ', 1.52000E-2, 1.76400E-2,   0.00459,   63.00,   72.45,   72.45,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3099,  3261,'1 ', 2.00000E-2, 6.68000E-2,   0.00701,   64.00,   73.60,   73.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3102,  3306,'1 ', 2.33000E-2, 3.10400E-2,   0.00261,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3108,  3115,'99', 6.92539E-3, 2.57239E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3164,'1 ', 2.25700E-2, 4.12200E-2,   0.00444,   60.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3262,'99', 1.15400E-2, 6.01000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3270,'99', 3.04962E-2, 5.61048E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3115,  3270,'99', 1.48130E+0, 2.92665E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3117,  3126,'1 ', 1.13000E-3, 4.00000E-3,   0.00046,  121.00,  139.15,  139.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3117,  3187,'1 ', 3.82000E-3, 1.36300E-2,   0.00164,  134.00,  154.10,  154.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3117, 43129,'99', 1.61469E-2, 3.05095E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3119,  3417,'99', 4.17472E-2, 1.26298E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3119,  3939,'99', 2.07127E-2, 6.85590E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3177,'99', 2.63408E-2, 6.08307E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3123,  3261,'1 ', 4.05900E-2, 9.76700E-2,   0.00956,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3123,  3288,'1 ', 1.83000E-2, 4.15000E-2,   0.00410,   91.00,  104.65,  104.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3126,  3187,'1 ', 2.90000E-3, 1.02300E-2,   0.00119,  121.00,  139.15,  139.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3126,  3204,'1 ', 2.99000E-3, 1.24000E-2,   0.01578,  208.00,  239.20,  239.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3126,  3204,'2 ', 2.99000E-3, 1.23900E-2,   0.01581,  208.00,  239.20,  239.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3127,  3321,'1 ', 1.03700E-2, 3.89800E-2,   0.00393,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3129,  3195,'99', 2.99781E-2, 1.01494E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3131,  3321,'1 ', 5.08000E-3, 2.59900E-2,   0.00258,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3132,  3156,'1 ', 1.11600E-2, 5.71500E-2,   0.00567,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3138,  3174,'1 ', 1.22000E-2, 2.81300E-2,   0.00285,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3138,  3174,'2 ', 1.22000E-2, 2.81300E-2,   0.00285,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3141,  3237,'99', 1.22764E-3, 5.83017E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3144,  3147,'1 ', 3.09000E-2, 8.25000E-2,   0.01490,   90.00,  103.50,  103.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3144,  3207,'1 ', 1.72100E-2, 5.80400E-2,   0.01034,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3147,  3195,'1 ', 1.38200E-2, 4.62000E-2,   0.02742,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3147,  3212,'1 ', 7.75000E-3, 2.77300E-2,   0.00288,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3147,  3212,'2 ', 8.13000E-3, 2.69200E-2,   0.00260,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3149,  3166,'1 ', 1.17200E-2, 2.76700E-2,   0.00280,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3149,  3166,'2 ', 1.17200E-2, 2.76700E-2,   0.00280,  109.00,  125.35,  125.35,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3153,  3216,'99', 3.24131E-1, 5.14722E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3153,  3252,'99', 5.06035E-2, 1.71146E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3153,  3261,'99', 4.57810E-2, 1.49205E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3160,  3214,'1 ', 6.93900E-2, 9.27100E-2,   0.00779,   64.00,   73.60,   73.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3160,  3243,'1 ', 4.58300E-2, 6.24900E-2,   0.00550,   60.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3162,  3177,'99', 6.82915E-1, 1.20367E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3164,  3243,'1 ', 1.09070E-1, 1.60840E-1,   0.01501,   60.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3166,  3204,'99', 4.57588E-2, 1.13492E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3166,  3345,'99', 5.12335E-3, 1.69307E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3166,  3498,'99', 1.97907E-3, 1.03170E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3168,  3193,'1 ', 1.93100E-2, 4.32600E-2,   0.00415,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3168,  3195,'1 ', 1.28000E-2, 2.93600E-2,   0.01281,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3174,  3193,'99', 1.19575E-2, 6.18253E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3174,  3211,'1 ', 5.50000E-3, 2.81700E-2,   0.00280,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3174,  3225,'1 ', 1.47000E-2, 7.52500E-2,   0.00747,   98.00,  112.70,  112.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3177,  3306,'1 ', 3.00500E-2, 4.00300E-2,   0.00336,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3177,  3306,'2 ', 3.00300E-2, 4.00000E-2,   0.00336,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3178,  3749,'1 ', 3.17000E-3, 3.74000E-2,   0.00032,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3183,  3319,'99', 3.65498E-3, 8.43505E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3188,  3189,'99', 2.11400E-2, 7.43700E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3189,  3261,'99', 1.00730E-1, 2.28920E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3189,  3309,'99', 5.59766E-3, 2.87907E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3189,  3330,'1 ', 3.77500E-2, 1.12740E-1,   0.01153,   98.00,  112.70,  112.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3189,  3333,'99', 3.63500E-2, 1.21420E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3189, 43012,'99', 4.98300E-2, 1.66410E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3193,  3195,'99', 2.25500E-2, 5.09800E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3193,  3211,'1 ', 6.78000E-3, 3.46900E-2,   0.00344,  167.00,  192.05,  192.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3193,  3267,'1 ', 8.85000E-3, 3.06800E-2,   0.00320,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3193,  3267,'2 ', 8.87000E-3, 3.07400E-2,   0.00321,  120.00,  138.00,  138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3204,  3345,'99', 3.11709E+0, 5.59929E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3204,  3498,'99', 4.15425E-2, 9.67496E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3207,  3250,'99', 2.02743E-2, 6.76346E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3207,  3321,'1 ', 1.65100E-2, 7.97400E-2,   0.00757,  170.00,  195.50,  195.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3207,  3321,'2 ', 1.65100E-2, 7.97400E-2,   0.00757,  170.00,  195.50,  195.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3228,'1 ', 1.23900E-2, 2.64600E-2,   0.00283,   88.00,  101.20,  101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3228,'2 ', 1.27300E-2, 2.52700E-2,   0.00271,   88.00,  101.20,  101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3231,'99', 1.20268E-2, 2.20666E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3214,  3270,'1 ', 6.86600E-2, 9.74400E-2,   0.00871,   64.00,   73.60,   73.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3216,  3252,'99', 1.56998E-1, 2.76184E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3219,  3225,'1 ', 6.49000E-2, 1.49320E-1,   0.01436,   81.00,   93.15,   93.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3224,  3579,'1 ', 2.61000E-3, 2.12600E-2,   0.00897,  568.00,  653.20,  653.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3224,  3814,'1 ', 2.86000E-3, 1.94700E-2,   0.00808,  505.00,  580.75,  580.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3228,  3250,'1 ', 2.05000E-3, 1.49100E-2,   0.09449,  188.00,  216.20,  216.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3235,  3368,'99', 2.07953E-2, 7.17311E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3235,  3393,'99', 1.73000E-2, 3.81900E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3235, 43379,'1 ', 7.71000E-3, 4.08600E-2,   0.00982,  185.00,  212.75,  212.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3236,  3269,'1 ', 5.57000E-3, 1.84100E-2,   0.00363,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3236,  3474,'1 ', 4.67000E-3, 1.69200E-2,   0.00311,  128.00,  147.20,  147.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3237, 43078,'1 ', 6.30000E-4, 2.15000E-3,   0.01727,  141.00,  162.15,  162.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3240,  3457,'1 ', 1.13390E-1, 1.58150E-1,   0.01353,  121.00,  139.15,  139.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3247,  3248,'1 ', 6.99000E-3, 2.53200E-2,   0.00466,  128.00,  147.20,  147.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3248,  3474,'1 ', 4.87000E-3, 1.76600E-2,   0.00325,  128.00,  147.20,  147.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3261,  3330,'1 ', 1.13460E-1, 2.84800E-1,   0.02775,   98.00,  112.70,  112.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3261,  3507,'1 ', 3.10800E-2, 4.17900E-2,   0.00352,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3262,  3321,'1 ', 7.84000E-3, 4.01300E-2,   0.00398,  152.00,  174.80,  174.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3269,  3271,'1 ', 3.83000E-3, 1.26400E-2,   0.00249,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3280,  3295,'1 ', 3.67000E-3, 1.76900E-2,   0.00348,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3280,  3423,'1 ', 1.21700E-2, 4.06500E-2,   0.00885,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3283,  3324,'1 ', 7.50000E-3, 2.51700E-2,   0.00264,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3283,  3333,'99', 3.75690E-2, 1.27013E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3286,  3351,'1 ', 2.84800E-2, 9.46600E-2,   0.00953,  108.00,  124.20,  124.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3287,  3351,'1 ', 1.39000E-2, 2.67800E-2,   0.00238,   86.00,   98.90,   98.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3295,  3462,'99', 4.68274E-2, 1.57579E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3306,  3318,'1 ', 2.41800E-2, 5.41700E-2,   0.00520,   89.00,  102.35,  102.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3309,  3345,'99', 6.14000E-2, 1.73910E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3324,  3506,'1 ', 5.07600E-2, 7.26300E-2,   0.00620,   70.00,   80.50,   80.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3333, 43333,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3345,  3498,'99', 1.70048E-1, 5.23209E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3348,  3528,'1 ', 1.18000E-3, 2.72000E-3,   0.07687,  168.00,  193.20,  193.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3349,  3365,'99', 1.02100E-2, 3.41000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3349,  3366,'99', 2.38737E-1, 1.03678E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3349,  3481,'99', 6.20000E-2, 1.98279E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3393,'1 ', 1.62100E-2, 2.97000E-2,   0.00098,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3359,  3405,'1 ', 6.34000E-3, 2.85900E-2,   0.06405,  201.00,  231.15,  231.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3359,  3405,'2 ', 8.93000E-3, 3.18400E-2,   0.01148,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3359,  3465,'1 ', 2.19900E-2, 7.67300E-2,   0.01659,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3361,  3521,'1 ', 2.03000E-3, 1.22900E-2,   0.00430,  325.00,  373.75,  373.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3362,  3405,'1 ', 2.09900E-2, 8.15400E-2,   0.05712,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3362,  3426,'1 ', 1.93300E-2, 6.45500E-2,   0.01277,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3364,  3910,'1 ', 4.47000E-3, 2.12700E-2,   0.05314,  213.00,  244.95,  244.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3365,  3368,'99', 4.77376E-2, 1.19283E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3366,  3479,'1 ', 2.24300E-2, 1.00740E-1,   0.03660,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3366,  3481,'99', 5.45454E-2, 2.39624E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3371,  3373,'1 ', 1.01500E-2, 1.85400E-2,   0.00414,  107.00,  123.05,  123.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3380,'1 ', 8.24000E-3, 3.71300E-2,   0.01351,  223.00,  256.45,  256.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371, 43444,'1 ', 9.77000E-3, 4.84200E-2,   0.01763,  223.00,  256.45,  256.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3380,'1 ', 1.34300E-2, 6.05200E-2,   0.02202,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3372,  3479,'1 ', 1.05000E-3, 4.52000E-3,   0.00157,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3375,  3438,'99', 3.32894E-2, 1.10475E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3375,  3471,'1 ', 1.60800E-2, 5.31300E-2,   0.01048,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3375,  3471,'2 ', 1.61100E-2, 5.32300E-2,   0.01050,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3375,  3519,'1 ', 1.00800E-2, 3.33100E-2,   0.00657,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3379, 43379,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3379, 43393,'1 ', 8.10000E-3, 4.29000E-2,   0.02153,  185.00,  212.75,  212.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3390,  3471,'1 ', 1.67700E-2, 5.54000E-2,   0.01093,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3390,  3471,'2 ', 1.67700E-2, 5.54100E-2,   0.01093,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3390,  3474,'1 ', 7.36000E-3, 2.43100E-2,   0.00479,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3390,  3474,'2 ', 7.36000E-3, 2.43300E-2,   0.00480,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3393, 43393,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3400,  3579,'1 ', 2.51000E-3, 1.47800E-2,   0.00584,  452.00,  519.80,  519.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3400,  3817,'1 ', 7.16000E-3, 2.89900E-2,   0.00656,  147.00,  169.05,  169.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3400, 43400,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3402,  3939,'1 ', 2.16000E-3, 7.30000E-3,   0.00156,  123.00,  141.45,  141.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3402,  3939,'2 ', 2.16000E-3, 7.32000E-3,   0.00156,  123.00,  141.45,  141.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3405,  3417,'99', 1.05387E-2, 3.69251E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3405,  3426,'99', 3.95185E-2, 1.46244E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3407,  3489,'1 ', 1.84300E-2, 6.09100E-2,   0.01204,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3407,  3531,'1 ', 4.72000E-3, 1.56200E-2,   0.00315,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3411,  3414,'1 ', 1.64500E-2, 5.43800E-2,   0.01072,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3411,  3414,'2 ', 1.64500E-2, 5.43700E-2,   0.01072,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3414,  3423,'1 ', 2.19600E-2, 7.73500E-2,   0.02571,  135.00,  155.25,  155.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3414, 43504,'1 ', 9.83000E-3, 3.22300E-2,   0.01128,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3417,  3939,'99', 1.83800E-2, 5.86800E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3423,  3536,'1 ', 2.61000E-3, 8.97000E-3,   0.00329,  155.00,  178.25,  178.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3425,  3432,'1 ', 5.21000E-3, 1.10900E-2,   0.00359,  103.00,  118.45,  118.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3429,  3516,'1 ', 3.58000E-3, 6.67000E-3,   0.00122,   85.00,   97.75,   97.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3435,  3504,'99', 1.42408E-2, 3.15188E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3435,  3516,'1 ', 7.82000E-3, 1.45900E-2,   0.00267,   85.00,   97.75,   97.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3438,  3519,'1 ', 2.33600E-2, 7.71900E-2,   0.01522,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3441,  3534,'99', 1.58000E-3, 7.55499E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3441,  3910,'98', 7.11513E-3, 2.07043E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3444,  3447,'1 ', 4.82000E-3, 2.49200E-2,   0.00506,  150.00,  172.50,  172.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3444, 43444,'99', 2.27362E-2, 8.13346E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3444, 43910,'98', 1.48203E-2, 4.60260E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3447,  3480,'1 ', 4.96000E-3, 2.56100E-2,   0.00522,  155.00,  178.25,  178.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3447,  3480,'2 ', 5.83000E-3, 2.65000E-2,   0.00932,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3450,  3490,'1 ', 6.18000E-3, 2.78300E-2,   0.01013,  288.00,  331.20,  331.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3457,  3507,'1 ', 8.10600E-2, 1.17380E-1,   0.01018,  110.00,  126.50,  126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3458,  3534,'1 ', 3.85000E-3, 1.76700E-2,   0.00394,  235.00,  270.25,  270.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3459,  3495,'99', 7.56556E-3, 2.50266E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3489,'1 ', 1.78200E-2, 5.88900E-2,   0.01161,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3531,'1 ', 3.95200E-2, 1.30610E-1,   0.02579,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3939,'99', 2.07420E-2, 1.05401E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3480,  3490,'1 ', 1.08600E-2, 4.88800E-2,   0.01780,  262.00,  301.30,  301.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3480,  3534,'1 ', 5.26000E-3, 2.71900E-2,   0.00551,  155.00,  178.25,  178.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3504, 43504,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3528,  3910,'1 ', 5.63000E-3, 1.75800E-2,   0.09890,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3530,  3804,'1 ', 8.64000E-3, 4.27700E-2,   0.00860,  297.00,  341.55,  341.55,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3530, 43400,'1 ', 4.07000E-3, 1.05600E-2,   0.00382,  542.00,  623.30,  623.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3534,  3536,'99', 8.23404E-3, 2.83560E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3544,  3547,'1 ', 2.00000E-4, 1.10000E-3,   0.00180,   80.00,   92.00,   92.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3681,  3682,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3814,  3816,'1 ', 2.75000E-3, 9.28000E-3,   0.00197,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911, 43910,'1 ', 2.30900E-2, 9.26900E-2,   0.02275,  173.00,  198.95,  198.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4000,  4036,'1 ', 7.20000E-3, 2.38500E-2,   0.00532,  118.00,  135.70,  135.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4000,  4045,'99', 1.47809E-2, 5.03612E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4000,  4201,'99', 6.44775E-3, 2.18461E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4000,  4451,'99', 4.30000E-3, 1.45500E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4005,  4006,'1 ', 8.16000E-3, 2.60600E-2,   0.01586,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4005,  4123,'1 ', 1.00900E-2, 3.41900E-2,   0.02320,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4006,  4048,'1 ', 5.60600E-2, 1.51290E-1,   0.03628,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4012,  4106,'1 ', 8.12994E-3, 1.82901E-2,   0.00382,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4012,  4132,'99', 7.17535E-3, 2.46025E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4016,  4061,'99', 5.86357E-2, 1.96478E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4016,  4106,'99', 8.82006E-3, 3.01453E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4016,  4132,'1 ', 6.84391E-3, 2.30478E-2,   0.00496,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4021,  4048,'99', 5.35421E-2, 1.42031E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4021,  4105,'1 ', 2.53000E-3, 6.03000E-3,   0.03859,  108.00,  124.20,  124.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4021,  4439,'99', 1.60100E-2, 5.38900E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4027,  4043,'1 ', 2.78348E-2, 5.36027E-2,   0.01036,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4027,  4132,'99', 1.04059E-2, 3.72686E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4034,  4277,'1 ', 1.20500E-2, 3.30000E-2,   0.00540,  309.00,  355.35,  355.35,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4035,  4277,'1 ', 9.82000E-3, 3.91800E-2,   0.00729,  160.00,  184.00,  184.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4036,  4230,'1 ', 1.48000E-3, 4.95000E-3,   0.00108,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4037,  4277,'1 ', 1.32900E-2, 2.77000E-2,   0.00432,   97.00,  111.55,  111.55,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4043,  4132,'1 ', 7.80565E-3, 1.44167E-2,   0.00275,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4044,  4232,'1 ', 9.88784E-3, 3.38240E-2,   0.00704,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4044,  4411,'99', 1.25405E-2, 4.25398E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4045,  4201,'99', 8.38005E-3, 2.86567E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4047,  4237,'99', 2.22837E-3, 7.35151E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4047,  4447,'1 ', 1.44399E-2, 4.76378E-2,   0.01071,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4048,  4051,'1 ', 6.13000E-3, 1.66900E-2,   0.00347,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4048,  4051,'2 ', 6.13000E-3, 1.66900E-2,   0.00347,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4048,  4076,'1 ', 4.67400E-2, 1.58220E-1,   0.04558,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4051,  4093,'1 ', 1.06100E-2, 2.98300E-2,   0.00527,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4054,  4121,'99', 6.31787E-2, 1.80340E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4054,  4156,'1 ', 6.10000E-3, 1.75900E-2,   0.00365,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4054,  4156,'2 ', 6.10000E-3, 1.75900E-2,   0.00365,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4061,  4106,'99', 4.80591E-3, 1.64653E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4061,  4132,'1 ', 6.82620E-3, 2.30574E-2,   0.00494,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4065,  4336,'1 ', 8.16388E-3, 4.01372E-2,   0.00797,  198.00,  227.70,  227.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4065,  4486,'1 ', 1.03113E-2, 3.53507E-2,   0.00740,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4510,'1 ', 1.00320E-2, 3.39482E-2,   0.00727,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4585,'1 ', 7.26200E-3, 3.54410E-2,   0.03905,  133.00,  152.95,  152.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4615,'1 ', 6.21000E-3, 2.09300E-2,   0.00443,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4615,'2 ', 6.21000E-3, 2.09300E-2,   0.00443,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4627,'1 ', 7.42733E-3, 3.33903E-2,   0.00786,  236.00,  271.40,  271.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4065,  4627,'2 ', 7.42733E-3, 3.33903E-2,   0.00786,  236.00,  271.40,  271.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4067,  4080,'1 ', 3.56000E-2, 7.70000E-2,   0.01480,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4067,  4207,'1 ', 3.25000E-2, 6.81000E-2,   0.01400,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4068,  4106,'1 ', 3.61000E-2, 1.69240E-1,   0.04874,  243.00,  279.45,  279.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4069,  4143,'1 ', 6.90923E-3, 2.32199E-2,   0.00502,  165.00,  189.75,  189.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4069,  4488,'1 ', 1.52169E-2, 5.16541E-2,   0.01089,  158.00,  181.70,  181.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4069, 44069,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4072,  4204,'1 ', 8.15000E-3, 2.80100E-2,   0.00523,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4072,  4439,'99', 3.21890E-2, 8.60109E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4073,  4246,'1 ', 9.71711E-3, 3.28824E-2,   0.00703,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4073,  4273,'99', 6.38001E-3, 2.16684E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4073,  4298,'1 ', 1.47475E-2, 4.99053E-2,   0.01067,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4076,  4339,'1 ', 7.22000E-3, 2.46300E-2,   0.01745,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4080,  5120,'99', 1.82663E-2, 5.78030E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4080,  5136,'99', 1.20825E-2, 3.82666E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4085,  4316,'99', 5.02984E-4, 2.28499E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4085,  4435,'99', 2.64499E-3, 9.56978E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4086,  5042,'1 ', 5.11800E-2, 1.70940E-1,   0.03721,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4087,  4099,'99', 2.37294E-3, 1.00882E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4087,  4114,'99', 5.89752E-3, 2.25182E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4087,  4135,'99', 2.64249E-3, 1.62125E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4090,  4099,'99', 1.11600E-2, 3.96100E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4090,  4129,'99', 5.70535E-3, 2.33375E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4093,  4204,'1 ', 2.12400E-2, 7.47800E-2,   0.01508,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4099,  4114,'99', 1.46951E-2, 5.26112E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4099,  4135,'99', 6.81756E-3, 3.79398E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4102,  4129,'99', 4.03844E-3, 2.05916E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4105,  4123,'1 ', 4.06600E-2, 1.08440E-1,   0.05280,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4106,  4323,'99', 9.63489E-3, 4.34594E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4106,  4439,'99', 1.57823E-2, 5.34070E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4114,  4135,'99', 2.00290E-3, 1.10310E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4116,  4118,'1 ', 6.50000E-4, 2.31000E-3,   0.35800,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4118,  4290,'1 ', 1.24700E-2, 5.92800E-2,   0.03412,  210.00,  241.50,  241.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4118,  4665,'1 ', 9.57000E-3, 4.54800E-2,   0.02618,  210.00,  241.50,  241.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4119,  4121,'99', 3.12000E-2, 9.36000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4121,  4290,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4123,  4225,'99', 1.34766E-2, 4.34707E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4129,  4171,'1 ', 2.38336E-3, 9.97809E-3,   0.08831,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4129,  4171,'2 ', 2.38336E-3, 9.97809E-3,   0.08831,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4131,  4146,'1 ', 9.04000E-3, 2.65700E-2,   0.00699,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4143,  4201,'1 ', 2.37028E-2, 8.05725E-2,   0.01693,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4146,  4667,'1 ', 1.32000E-2, 3.90300E-2,   0.01029,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4146,  4876,'1 ', 5.91000E-3, 2.68600E-2,   0.00604,  185.00,  212.75,  212.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4156,  4183,'1 ', 8.90000E-3, 3.08800E-2,   0.00603,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4156,  4183,'2 ', 8.90000E-3, 3.09300E-2,   0.00608,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4165,  4183,'1 ', 5.87000E-3, 1.85800E-2,   0.00390,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4165,  4225,'1 ', 2.13500E-2, 6.78400E-2,   0.01422,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4167,  4234,'99', 1.36808E-2, 4.67325E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4167,  4309,'99', 1.26932E-2, 4.27065E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4167,  4378,'99', 8.12900E-3, 2.73750E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4168,  4182,'1 ', 4.45000E-2, 8.98000E-2,   0.01690,  111.00,  127.65,  127.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4168,  4207,'1 ', 7.44000E-2, 1.56000E-1,   0.03210,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4168,  4603,'1 ', 1.83538E-2, 5.85157E-2,   0.01622,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4172,  4511,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,   90.00,  103.50,  103.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4183,  4225,'1 ', 2.58300E-2, 7.94300E-2,   0.01729,  100.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4183, 44069,'1 ', 4.15500E-2, 1.46000E-1,   0.02864,  132.00,  151.80,  151.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4200,  4267,'99', 1.89925E-3, 6.78205E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4200,  4454,'1 ', 8.91900E-4, 4.92360E-3,   0.01923,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4208,  4320,'1 ', 7.71000E-3, 2.60905E-2,   0.00558,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4208,  4411,'1 ', 1.97817E-2, 6.63305E-2,   0.02401,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4216,  4547,'99', 2.03133E-2, 6.74973E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4222,  4230,'1 ', 3.48100E-2, 1.17710E-1,   0.04222,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4231,  4347,'99', 2.49478E-2, 1.17287E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4231,  4460,'99', 2.06243E-2, 4.34909E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4231,  4523,'99', 1.42940E-3, 5.08532E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4232,  4424,'1 ', 1.72594E-3, 5.80838E-3,   0.00125,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4232,  4449,'1 ', 3.77124E-3, 1.28144E-2,   0.00271,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4233, 44521,'1 ', 1.38890E-2, 9.19560E-3,   0.03864,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4234,  4309,'99', 1.96919E-2, 6.65483E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4234,  4357,'1 ', 8.00533E-3, 2.70150E-2,   0.00578,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4234,  4444,'99', 2.01801E-2, 6.87777E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4237,  4442,'99', 1.23867E-2, 4.19670E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4237,  4447,'1 ', 1.66632E-2, 5.47561E-2,   0.01239,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4237,  4498,'99', 1.87136E-2, 6.13683E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4237,  4503,'99', 7.18966E-3, 2.42757E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4237,  4591,'99', 4.23242E-1, 1.44284E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4240,  4444,'99', 2.10686E-2, 6.92327E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4240,  4503,'99', 2.82569E-2, 9.62360E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4243,  4320,'99', 2.70041E-2, 9.11080E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4243,  4411,'99', 1.59890E-2, 5.38346E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4243,  4587,'99', 3.55886E-3, 1.20616E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4244,  4483,'99', 3.57120E-3, 1.36864E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4244,  4522,'1 ', 1.66740E-2, 5.64243E-2,   0.01206,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4244,  4522,'2 ', 1.66740E-2, 5.64243E-2,   0.01206,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4244,  4534,'99', 9.95639E-3, 3.60673E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4246,  4275,'1 ', 1.02908E-2, 3.48237E-2,   0.00744,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4259,  4503,'99', 4.71786E-3, 1.60246E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4259,  4624,'99', 6.07300E-3, 2.05500E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4261,  4264,'99', 4.26104E-2, 1.44941E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4261,  4306,'99', 6.96519E-1, 2.36713E+0,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4261,  4607,'99', 1.65935E-2, 5.59709E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4264,  4306,'99', 9.05131E-3, 3.08197E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4267,  4447,'1 ', 1.03411E-2, 5.00518E-2,   0.02065,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4272,  4624,'1 ', 1.01700E-2, 3.57900E-2,   0.01285,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4273,  4483,'99', 7.33851E-3, 2.49826E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4275,  4294,'1 ', 4.36680E-3, 8.22900E-3,   0.00157,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4275,  4298,'1 ', 6.87080E-3, 2.32506E-2,   0.00497,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4275,  4441,'1 ', 3.87338E-2, 8.28338E-2,   0.01624,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4275,  4561,'1 ', 6.95531E-2, 1.26068E-1,   0.02395,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4276,  4327,'1 ', 2.68266E-2, 5.47200E-2,   0.01123,   99.00,  113.85,  113.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4276,  4615,'99', 1.59591E-2, 5.57732E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4277,  4664,'1 ', 2.01000E-3, 1.53600E-2,   0.00467,  329.00,  378.35,  378.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4285,  4327,'1 ', 9.45859E-3, 3.20706E-2,   0.00680,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4285, 44324,'1 ', 4.89979E-3, 1.66021E-2,   0.00352,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4290,  4845,'1 ', 1.66400E-2, 5.52700E-2,   0.02327,  156.00,  179.40,  179.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4293,  4459,'1 ', 4.28218E-3, 2.07171E-2,   0.00856,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4293,  4582,'1 ', 3.97358E-3, 1.92235E-2,   0.00794,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4295,  4446,'1 ', 1.27469E-2, 4.33718E-2,   0.01022,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4295,  4476,'1 ', 1.44638E-2, 4.90667E-2,   0.01039,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4295,  4541,'99', 1.06145E-2, 3.59504E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4295,  4587,'99', 2.41493E-2, 8.17529E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4300,  4312,'1 ', 1.31122E-2, 4.45764E-2,   0.00938,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4300,  4522,'1 ', 1.88416E-2, 6.42176E-2,   0.01345,  192.00,  220.80,  220.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4301,  4308,'99', 3.35119E-2, 1.07319E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4301,  4471,'99', 1.11425E-1, 3.99083E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4301, 44324,'1 ', 2.63461E-2, 8.58676E-2,   0.01706,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4306,  4462,'99', 5.79268E-3, 1.87061E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4306,  4538,'99', 4.48199E-3, 8.15520E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4308,  4372,'1 ', 1.19302E-2, 3.88314E-2,   0.00897,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4308,  4471,'99', 2.39122E-2, 8.61047E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4309,  4357,'1 ', 6.53869E-3, 2.19798E-2,   0.00475,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4309,  4444,'99', 1.02627E-2, 3.58771E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4309,  4543,'1 ', 1.59978E-2, 5.37487E-2,   0.01162,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4309,  4588,'99', 1.45269E-2, 5.10829E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4312,  4537,'1 ', 2.59289E-3, 8.78246E-3,   0.00186,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4314,  4319,'1 ', 9.33600E-3, 3.16720E-2,   0.00669,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4315,  4615,'99', 1.11899E-2, 3.90658E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4316,  4463,'99', 8.84157E-4, 3.48079E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4317,  4329,'1 ', 8.00000E-5, 7.50000E-4,   0.01594,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4317,  4334,'1 ', 5.01000E-3, 2.90400E-2,   0.00740,  486.00,  558.90,  558.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4317,  4335,'1 ', 7.00000E-4, 3.98000E-3,   0.00020,  180.00,  207.00,  207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4317,  4355,'1 ', 8.30000E-4, 5.82000E-3,   0.00008,  508.00,  584.20,  584.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4319,  4476,'1 ', 5.39930E-3, 1.83560E-2,   0.00386,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4322,  4344,'1 ', 1.51908E-2, 5.17772E-2,   0.00621,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4322,  4395,'1 ', 4.42438E-3, 2.04282E-2,   0.00459,  236.00,  271.40,  271.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4323,  4439,'99', 1.69928E-3, 8.07724E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4324,  4327,'1 ', 5.14240E-3, 2.64475E-2,   0.00968,  326.00,  374.90,  374.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4324,  4330,'1 ', 5.09132E-2, 1.66522E-1,   0.03807,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4324, 44324,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4325,  4344,'99', 9.63270E-2, 2.17540E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4325,  4501,'99', 7.20137E-2, 1.59978E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4327,  4444,'1 ', 7.18256E-3, 3.69876E-2,   0.01350,  326.00,  374.90,  374.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4330,  4501,'1 ', 4.27656E-2, 1.40134E-1,   0.03191,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4336,  4512,'1 ', 1.23100E-3, 7.89700E-3,   0.00188,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4339,  4501,'99', 6.40839E-2, 1.11742E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4344,  4501,'99', 6.02866E-2, 4.59032E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4347,  4395,'1 ', 9.28648E-3, 4.28774E-2,   0.00963,  236.00,  271.40,  271.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4349,  4479,'1 ', 5.08000E-3, 2.44300E-2,   0.01052,  328.00,  377.20,  377.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4356,  4362,'1 ', 3.72000E-3, 1.08000E-2,   0.00230,  134.00,  154.10,  154.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4359,  4887,'1 ', 1.66000E-3, 1.14500E-2,   0.00448,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4365,  4370,'1 ', 5.53000E-3, 1.91200E-2,   0.00408,  227.00,  261.05,  261.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4372,  4478,'1 ', 4.05880E-3, 1.37349E-2,   0.00294,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4378,  4435,'99', 9.56170E-3, 3.19120E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4378,  4463,'99', 5.73478E-3, 1.93210E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4410,  4588,'1 ', 8.96021E-3, 3.11476E-2,   0.00637,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4410,  4615,'1 ', 7.08120E-3, 2.63245E-2,   0.00536,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4411,  4423,'1 ', 8.24274E-3, 2.78787E-2,   0.00593,   95.00,  109.25,  109.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4411,  4423,'2 ', 7.08644E-3, 2.54270E-2,   0.04032,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4411,  4423,'3 ', 7.08644E-3, 2.54270E-2,   0.04032,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4414,  4465,'1 ', 3.78724E-2, 7.98624E-2,   0.01608,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4414,  4501,'99', 2.16527E-2, 4.31220E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4417,  4522,'99', 8.66205E-3, 2.95241E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4423,  4483,'1 ', 2.72000E-3, 1.29200E-2,   0.00557,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4423,  4509,'1 ', 1.54672E-3, 7.02651E-3,   0.10622,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4423,  4509,'2 ', 1.54672E-3, 7.02651E-3,   0.10622,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4424,  4449,'1 ', 5.12622E-3, 1.72412E-2,   0.00372,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4425,  4453,'1 ', 6.53565E-3, 2.15560E-2,   0.00484,  168.00,  193.20,  193.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4425,  4530,'1 ', 9.45910E-3, 3.28807E-2,   0.02953,  168.00,  193.20,  193.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4435,  4463,'99', 2.94561E-3, 9.92307E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4437,  4800,'1 ', 4.15800E-2, 2.05410E-2,   0.08118,  372.00,  427.80,  427.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4437,  4800,'2 ', 4.15800E-2, 2.05410E-2,   0.08118,  372.00,  427.80,  427.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4438,  4495,'2 ', 6.66654E-3, 2.26000E-2,   0.00478,  193.00,  221.95,  221.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4438, 44438,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4441,  4513,'99', 2.52500E-2, 8.65674E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4442,  4624,'99', 1.79958E-2, 6.19369E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4444,  4588,'99', 3.02732E-2, 6.68959E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4444,  4591,'99', 1.09610E-2, 3.64790E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4445,  4521,'1 ', 2.80910E-2, 9.47350E-3,   0.02008,  235.00,  270.25,  270.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4445,  4521,'2 ', 2.80910E-2, 9.47350E-3,   0.02008,  235.00,  270.25,  270.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4446,  4587,'1 ', 1.16381E-2, 3.95714E-2,   0.00831,  161.00,  185.15,  185.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4447,  4454,'1 ', 1.09369E-2, 5.29674E-2,   0.02292,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4447,  4525,'1 ', 9.23920E-3, 3.08982E-2,   0.00676,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4449,  4453,'1 ', 1.29160E-2, 4.37450E-2,   0.00927,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4449,  4453,'2 ', 1.10550E-2, 3.77488E-2,   0.00789,  178.00,  204.70,  204.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4453,  4491,'99', 1.81159E-2, 6.18101E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4453,  4530,'1 ', 2.79759E-3, 1.05607E-2,   0.02377,  168.00,  193.20,  193.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4454,  4459,'1 ', 1.85548E-3, 9.01294E-3,   0.00479,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4454,  4459,'2 ', 2.02219E-3, 1.03941E-2,   0.02148,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4460,  4465,'1 ', 1.58320E-2, 3.36490E-2,   0.00678,  119.00,  136.85,  136.85,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4462,  4526,'99', 6.56156E-3, 2.02492E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4462,  4538,'99', 1.38003E-2, 2.55619E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4462,  4607,'99', 1.81408E-2, 6.13878E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4462,  4618,'1 ', 6.07661E-3, 2.10269E-2,   0.00434,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4471,  4523,'99', 1.36960E-2, 4.99790E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4476,  5245,'1 ', 3.52500E-2, 7.69800E-2,   0.01451,   69.00,   79.35,   79.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4478,  4501,'1 ', 1.26931E-2, 4.29532E-2,   0.00918,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4480,  4561,'1 ', 4.62984E-2, 8.16955E-2,   0.01541,  104.00,  119.60,  119.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4480,  5174,'99', 5.73504E-2, 1.40958E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4486,  4528,'1 ', 1.49521E-2, 5.17599E-2,   0.01065,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4488,  5042,'1 ', 4.14647E-2, 1.40901E-1,   0.02962,  158.00,  181.70,  181.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4491,  4514,'1 ', 6.72120E-3, 2.27444E-2,   0.00486,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4491,  4514,'2 ', 6.72120E-3, 2.27444E-2,   0.00486,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4491,  4587,'99', 2.75239E-2, 9.39861E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4495,  4609,'1 ', 4.78567E-3, 2.30379E-2,   0.00960,  323.00,  371.45,  371.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4495, 44438,'1 ', 7.08514E-3, 2.40316E-2,   0.00508,  179.00,  205.85,  205.85,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4498,  4591,'99', 5.05549E-2, 1.72294E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4510,  4615,'1 ', 7.08120E-3, 2.63245E-2,   0.00536,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4511,  4922,'1 ', 4.62000E-3, 2.53200E-2,   0.00517,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4511,  4926,'1 ', 3.24000E-3, 1.77300E-2,   0.00362,   79.00,   90.85,   90.85,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4511,  4933,'1 ', 2.94800E-3, 1.61470E-2,   0.00330,  318.00,  365.70,  365.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4512,  4588,'1 ', 8.08000E-4, 5.17900E-3,   0.00123,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4512,  4588,'2 ', 8.08000E-4, 5.17900E-3,   0.00123,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4513,  4523,'99', 3.65113E-2, 1.23756E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4517,  4544,'1 ', 5.71000E-3, 2.63700E-2,   0.00577,   74.00,   85.10,   85.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4519,  4528,'1 ', 1.50506E-2, 5.18100E-2,   0.01077,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4519,  4618,'1 ', 8.66070E-3, 3.00759E-2,   0.00615,  163.00,  187.45,  187.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4521, 44521,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4522,  4534,'1 ', 1.54900E-2, 5.25878E-2,   0.01111,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4525,  4537,'1 ', 1.07470E-2, 3.58529E-2,   0.00788,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4526,  4607,'99', 1.07852E-2, 3.63919E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4541,  4587,'99', 1.64685E-2, 5.57290E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4544,  4628,'1 ', 1.35797E-2, 4.59763E-2,   0.01083,  154.00,  177.10,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4544,  4628,'2 ', 1.35797E-2, 4.59763E-2,   0.01083,  154.00,  177.10,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4547, 44000,'99', 1.00000E-3, 3.27000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4582,  4609,'99', 8.02002E-3, 3.87827E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4585,  4627,'1 ', 2.64450E-3, 8.99010E-3,   0.00189,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4624,  4628,'1 ', 1.20770E-2, 4.08680E-2,   0.00874,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4624,  4628,'2 ', 1.20770E-2, 4.08680E-2,   0.00874,  181.00,  208.15,  208.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4800,  4801,'1 ', 4.98000E-3, 9.72000E-3,   0.08137,  117.00,  134.55,  134.55,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4843,  4845,'1 ', 1.07800E-2, 2.62000E-2,   0.01508,  145.00,  166.75,  166.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5001,  5033,'1 ', 2.22400E-2, 7.35300E-2,   0.01456,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5001,  5057,'1 ', 9.59000E-3, 3.17300E-2,   0.00632,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5002,  5016,'1 ', 2.01100E-2, 6.26900E-2,   0.01507,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5002,  5114,'1 ', 1.98100E-2, 6.17600E-2,   0.01484,  123.00,  141.45,  141.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5003,  5113,'1 ', 1.73500E-2, 5.14000E-2,   0.01327,  141.00,  162.15,  162.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5003,  5176,'99', 2.21946E-2, 6.58263E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5057,'99', 9.93664E-3, 3.29626E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5063,'99', 2.33182E-2, 7.39235E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5011,  5021,'99', 5.81550E-3, 1.94406E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5011,  5188,'1 ', 6.32000E-3, 2.94300E-2,   0.00584,  201.00,  231.15,  231.15,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5090,'99', 3.29306E-2, 1.10239E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5093,'1 ', 2.21900E-2, 7.41300E-2,   0.01614,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5114,'99', 1.20800E-2, 6.17300E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5117,'99', 2.10367E-2, 6.25196E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5132,'99', 2.55557E-2, 8.34711E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5012,  5140,'1 ', 3.20000E-2, 9.50200E-2,   0.02446,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5012, 45140,'2 ', 3.20300E-2, 9.50900E-2,   0.02448,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5013,  5084,'1 ', 1.57500E-2, 5.20600E-2,   0.01027,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5013,  5102,'1 ', 2.99800E-2, 9.90700E-2,   0.01955,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5015,  5054,'1 ', 2.82400E-2, 9.43200E-2,   0.02053,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5015,  5342,'1 ', 3.97000E-3, 1.32600E-2,   0.00289,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5016,  5084,'1 ', 3.42000E-2, 1.00100E-1,   0.02577,  166.00,  190.90,  190.90,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5018,  5165,'99', 4.04525E-2, 1.35844E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5018,  5240,'1 ', 1.50400E-2, 4.99100E-2,   0.01087,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5018,  5240,'2 ', 1.50400E-2, 4.99100E-2,   0.01087,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5096,'99', 2.62300E-2, 1.26660E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5123,'99', 6.70000E-4, 3.84000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5138,'99', 6.18500E-2, 2.06600E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5148,'1 ', 1.51400E-2, 7.31200E-2,   0.01439,  199.00,  228.85,  228.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5022,  5126,'1 ', 2.51800E-2, 8.44700E-2,   0.01721,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5022,  5138,'1 ', 2.03800E-2, 6.86000E-2,   0.01403,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5028,  5069,'1 ', 1.27600E-2, 4.02800E-2,   0.01397,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5028,  5187,'1 ', 2.02200E-2, 6.68500E-2,   0.01320,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5030,  5054,'1 ', 3.20900E-2, 1.06040E-1,   0.02091,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5030,  5078,'1 ', 7.38000E-3, 2.43800E-2,   0.00481,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5030,  5147,'1 ', 2.00000E-2, 6.70000E-2,   0.01460,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5033,  5168,'1 ', 8.93000E-3, 2.95000E-2,   0.00582,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5035,  5084,'99', 3.01945E-2, 1.02174E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5035,  5102,'1 ', 1.76500E-2, 5.84000E-2,   0.01167,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5039,  5087,'1 ', 9.50000E-3, 3.22800E-2,   0.00718,  199.00,  228.85,  228.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5039,  5159,'1 ', 2.00500E-2, 9.68400E-2,   0.01906,  199.00,  228.85,  228.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5042,  5163,'99', 3.30453E-2, 1.71602E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5042,  5178,'99', 8.96421E-3, 2.67574E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5048,  5141,'1 ', 6.68000E-3, 1.97700E-2,   0.00511,  127.00,  146.05,  146.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5048,  5165,'1 ', 1.45500E-2, 4.85900E-2,   0.01058,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5048,  5177,'1 ', 9.84000E-3, 3.25200E-2,   0.00641,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5057,  5144,'99', 1.47994E-2, 5.45351E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5063,  5168,'99', 1.24078E-3, 4.10122E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5069,  5138,'99', 4.45870E-2, 1.42549E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5078,  5168,'99', 1.66053E-2, 5.91039E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5078,  5342,'1 ', 1.05300E-2, 3.51700E-2,   0.00765,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5081,  5096,'1 ', 2.00000E-3, 9.65000E-3,   0.00190,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5081,  5188,'1 ', 2.37700E-2, 1.14680E-1,   0.02257,  199.00,  228.85,  228.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5084,  5099,'1 ', 1.64600E-2, 5.43900E-2,   0.01073,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5084,  5106,'1 ', 1.77500E-2, 5.86500E-2,   0.01157,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5084,  5108,'1 ', 1.39700E-2, 4.61800E-2,   0.00911,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5087,  5106,'99', 3.80154E-2, 1.29112E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5087,  5108,'1 ', 4.39000E-2, 1.45070E-1,   0.02861,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5140,'1 ', 1.55900E-2, 4.61700E-2,   0.01193,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5159,'1 ', 2.26100E-2, 7.47300E-2,   0.01474,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5159,'2 ', 2.25800E-2, 7.46200E-2,   0.01472,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5164,'1 ', 3.02700E-2, 1.01180E-1,   0.02224,  127.00,  146.05,  146.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087, 45140,'2 ', 1.55900E-2, 4.61700E-2,   0.01193,  115.00,  132.25,  132.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5088,  5175,'99', 4.71812E-2, 1.60699E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5088,  5181,'1 ', 4.05000E-3, 1.35200E-2,   0.00294,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5090,  5093,'1 ', 6.09000E-3, 2.03300E-2,   0.00442,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5090,  5158,'1 ', 5.17000E-3, 1.72700E-2,   0.00376,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5093,  5124,'1 ', 4.46000E-3, 1.46300E-2,   0.01000,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5096,  5123,'99', 4.00222E-2, 1.67499E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5096,  5125,'99', 1.75351E-2, 9.34596E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5096,  5148,'1 ', 1.51100E-2, 7.29800E-2,   0.01436,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5096,  5180,'99', 1.67600E-2, 8.70700E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5099,  5187,'1 ', 1.11600E-2, 3.69200E-2,   0.00735,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5102,  5189,'1 ', 1.89700E-2, 6.29900E-2,   0.01302,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5110,  5156,'1 ', 1.73800E-2, 5.75400E-2,   0.01135,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5110,  5242,'1 ', 1.75300E-2, 6.00200E-2,   0.01189,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5113,  5121,'1 ', 1.51500E-2, 4.49000E-2,   0.01159,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5114,  5132,'99', 1.33814E-2, 4.46776E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5115,  5159,'1 ', 2.16500E-2, 7.16800E-2,   0.01419,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5115,  5161,'1 ', 5.49500E-2, 1.81740E-1,   0.03589,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5117,  5141,'99', 2.69185E-2, 7.94601E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5120,  5136,'99', 1.69160E-1, 9.56590E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5121,  5153,'1 ', 7.11000E-3, 2.17300E-2,   0.00550,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5122,  5125,'99', 1.72775E-2, 8.89495E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5122,  5180,'99', 8.21000E-3, 4.66000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5124,  5158,'1 ', 5.00000E-5, 1.60000E-4,   0.00003,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5126,  5189,'1 ', 2.50700E-2, 8.23900E-2,   0.02051,  166.00,  190.90,  190.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5130,  5236,'1 ', 5.37000E-3, 3.31000E-2,   0.00081,  146.00,  167.90,  167.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5134,  5236,'3 ', 8.95000E-3, 3.30600E-2,   0.00050,  146.00,  167.90,  167.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5136,  5163,'99', 1.26050E-2, 4.21025E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5136,  5181,'1 ', 6.38000E-3, 2.13200E-2,   0.00464,  107.00,  123.05,  123.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5140, 45140,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5142,  5143,'1 ', 3.64000E-3, 7.05000E-3,   0.00346,  254.00,  292.10,  292.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5144,  5242,'1 ', 2.17300E-2, 7.44500E-2,   0.01605,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5149,  5239,'1 ', 4.29800E-2, 1.25110E-1,   0.00379,  118.00,  135.70,  135.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5153,  5159,'2 ', 2.48200E-2, 1.19870E-1,   0.02359,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5158,  5177,'1 ', 1.26200E-2, 4.21700E-2,   0.00918,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5159,  5161,'1 ', 7.53800E-2, 2.49120E-1,   0.04913,  143.00,  164.45,  164.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5163,  5175,'99', 8.21700E-3, 2.81370E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5163,  5178,'99', 8.96047E-3, 2.67443E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5164,  5173,'1 ', 2.84000E-2, 8.41100E-2,   0.02173,  127.00,  146.05,  146.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5168,  5172,'1 ', 1.12200E-2, 3.32400E-2,   0.00859,  127.00,  146.05,  146.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5168,  5176,'99', 3.07000E-3, 1.74600E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5172,  5173,'1 ', 2.94900E-2, 8.73300E-2,   0.02256,  127.00,  146.05,  146.05,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5174,  5179,'1 ', 1.31700E-2, 4.39800E-2,   0.00957,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5177,  5179,'1 ', 2.60100E-2, 8.68800E-2,   0.01891,  131.00,  150.65,  150.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5180,  5240,'1 ', 4.97000E-2, 1.65990E-1,   0.03613,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5180,  5240,'2 ', 4.97000E-2, 1.66010E-1,   0.03613,  144.00,  165.60,  165.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5223,  5236,'2 ', 1.68500E-2, 8.45300E-2,   0.00220,  146.00,  167.90,  167.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5234,  5236,'4 ', 1.91000E-3, 8.49000E-3,   0.00031,  146.00,  167.90,  167.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11000, 11075,'1 ', 1.61000E-3, 1.66000E-2,   0.47410, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 11000, 12004,'1 ', 1.72000E-3, 1.77000E-2,   0.62741, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11001, 11038,'2 ',-0.00000E+0, 1.00000E-5,   0.00979,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11001, 51001,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11005, 11200,'1 ', 5.00000E-5, 4.60000E-4,   0.01330, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11005, 11200,'2 ', 6.00000E-5, 5.30000E-4,   0.01616, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11006, 11031,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11006, 11045,'1 ', 2.04000E-3, 1.89300E-2,   0.59053, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11006, 11055,'1 ', 1.03000E-3, 9.47000E-3,   0.30068, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11007, 11030,'1 ', 1.90000E-4, 1.61000E-3,   0.04438, 1480.00, 1702.00, 1702.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11007, 11035,'1 ', 1.56000E-3, 1.33000E-2,   0.36266, 1480.00, 1702.00, 1702.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11008, 11060,'1 ', 4.20000E-4, 4.28000E-3,   0.16384, 1910.00, 2196.50, 2196.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11008, 11069,'1 ', 1.90000E-4, 1.91000E-3,   0.07308, 2310.00, 2656.50, 2656.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11011, 11012,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1880.00, 2162.00, 2162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11012, 11019,'1 ', 4.80000E-4, 5.59000E-3,   0.19046, 2230.00, 2564.50, 2564.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11012, 11070,'1 ', 1.07000E-3, 1.13600E-2,   0.38322, 1710.00, 1966.50, 1966.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11013, 11023,'1 ', 1.40000E-3, 1.45100E-2,   0.52750, 2330.00, 2679.50, 2679.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11013, 11023,'2 ', 1.39000E-3, 1.45300E-2,   0.52672, 2330.00, 2679.50, 2679.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11013, 11040,'1 ', 1.77000E-3, 1.77900E-2,   0.60880, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11013, 11200,'1 ', 2.80000E-4, 2.69000E-3,   0.07943, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11015, 11038,'1 ', 1.44000E-3, 1.20200E-2,   0.36697, 1620.00, 1863.00, 1863.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 11015, 11040,'1 ', 2.22000E-3, 2.15200E-2,   0.65354, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11015, 11070,'1 ', 1.35000E-3, 1.30700E-2,   0.39610, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11015, 11070,'2 ', 1.30000E-3, 1.30700E-2,   0.39612, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11015, 11998,'2 ', 4.65000E-4, 4.73000E-3,   0.14315, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 11015, 11999,'1 ', 4.65000E-4, 4.73000E-3,   0.14315, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11019, 12077,'1 ', 1.18000E-3, 1.23600E-2,   0.44819, 2230.00, 2564.50, 2564.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11022, 11023,'1 ', 2.70000E-4, 2.89000E-3,   0.11033, 1930.00, 2219.50, 2219.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11022, 11024,'1 ', 9.90000E-4, 1.10400E-2,   0.39874, 1930.00, 2219.50, 2219.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 11023, 11063,'2 ', 2.00000E-5, 2.30000E-4,   0.00674,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11023, 11068,'1 ', 8.60000E-4, 8.86000E-3,   0.33810, 1930.00, 2219.50, 2219.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11023, 51063,'1 ', 2.00000E-5, 2.30000E-4,   0.00674,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11024, 11068,'1 ', 4.40000E-4, 4.85000E-3,   0.17725, 1930.00, 2219.50, 2219.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11025, 11045,'1 ', 1.40000E-4, 1.09000E-3,   0.04710, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11025, 11070,'1 ', 1.40000E-3, 1.12300E-2,   0.39940, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11025, 11080,'1 ', 1.70000E-3, 1.55100E-2,   0.57831, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11025, 11090,'1 ', 9.90000E-4, 9.93000E-3,   0.29562, 1170.00, 1345.50, 1345.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11025, 12045,'1 ', 4.07000E-3, 3.37200E-2,   1.35688, 1170.00, 1345.50, 1345.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11030, 11037,'1 ', 1.07000E-3, 8.68000E-3,   0.26649, 1040.00, 1196.00, 1196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11030, 11065,'1 ', 1.43000E-3, 1.35100E-2,   0.37590, 1170.00, 1345.50, 1345.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11030, 11075,'1 ', 1.34000E-3, 1.36700E-2,   0.39136, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11030, 11090,'1 ', 7.40000E-4, 7.81000E-3,   0.22062, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11030, 12065,'1 ', 2.98000E-3, 2.41900E-2,   0.76240, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11034, 11075,'1 ',-0.00000E+0, 5.00000E-5,   0.00142, 1885.00, 2167.75, 2167.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11034, 11091,'1 ', 5.00000E-4, 4.37000E-3,   0.42173,  943.00, 1084.45, 1084.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11035, 11065,'1 ', 3.60000E-4, 3.43000E-3,   0.09624, 1210.00, 1391.50, 1391.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11037, 12065,'1 ', 1.95000E-3, 1.58600E-2,   0.48703, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11038, 11055,'1 ', 2.38000E-3, 2.10500E-2,   0.73512, 1620.00, 1863.00, 1863.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11038, 51001,'1 ',-0.00000E+0, 5.00000E-5,   0.03716,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11040, 11055,'1 ', 9.90000E-4, 1.06500E-2,   0.28966, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11045, 11055,'1 ', 2.99000E-3, 2.81500E-2,   0.97231, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11045, 12065,'1 ', 3.27000E-3, 3.38000E-2,   0.96348, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11045, 12065,'2 ', 3.54000E-3, 3.26500E-2,   1.03649, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11045, 12065,'3 ', 3.54000E-3, 3.26500E-2,   1.03649, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11050, 11068,'1 ', 2.90000E-4, 2.50000E-3,   0.07346,  990.00, 1138.50, 1138.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11055, 11200,'1 ', 9.00000E-4, 8.39000E-3,   0.25963, 1240.00, 1426.00, 1426.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11060, 11065,'1 ', 2.63000E-3, 3.26000E-2,   1.17401, 2040.00, 2346.00, 2346.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11063, 51063,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 11065, 11068,'1 ', 1.05000E-3, 9.75000E-3,   0.28862, 1210.00, 1391.50, 1391.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11069, 11073,'1 ', 4.00000E-5, 3.70000E-4,   0.01098, 1640.00, 1886.00, 1886.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11069, 12004,'1 ', 6.50000E-4, 6.81000E-3,   0.25740, 1920.00, 2208.00, 2208.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 11075, 12045,'1 ', 8.10000E-4, 9.93000E-3,   0.28716, 1220.00, 1403.00, 1403.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 11080, 12045,'1 ', 1.87000E-3, 1.80500E-2,   0.66282, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12004, 12035,'1 ', 4.30000E-4, 4.34000E-3,   0.16674, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 12004, 12035,'2 ', 4.30000E-4, 4.34000E-3,   0.16692, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12004, 12095,'1 ', 1.10000E-4, 9.70000E-4,   0.02868, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12004, 12095,'2 ', 1.10000E-4, 9.70000E-4,   0.02868, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 12010, 12050,'1 ', 4.70000E-4, 4.21000E-3,   0.13192, 1040.00, 1196.00, 1196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12010, 12085,'1 ', 3.50000E-4, 3.53000E-3,   0.10070, 1660.00, 1909.00, 1909.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12010, 12998,'1 ', 7.00000E-5, 6.35000E-4,   0.01740, 1630.00, 1874.50, 1874.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12010, 14007,'1 ', 4.31000E-3, 3.87700E-2,   1.21882, 1040.00, 1196.00, 1196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12013, 12020,'1 ', 1.63000E-3, 1.41100E-2,   0.49807, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12013, 12030,'1 ', 1.40000E-3, 1.16400E-2,   0.46940, 1220.00, 1403.00, 1403.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12013, 12061,'1 ',-0.00000E+0, 5.00000E-5,   0.00096, 1756.00, 2019.40, 2019.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12015, 12065,'1 ', 3.97000E-3, 4.14200E-2,   1.18746, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12015, 13012,'1 ', 2.26000E-3, 2.33900E-2,   0.66133, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12016, 12025,'1 ', 3.60000E-4, 3.89000E-3,   0.11328, 1200.00, 1380.00, 1380.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12016, 12055,'1 ', 9.00000E-4, 9.96000E-3,   0.29164, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12017, 12019,'1 ', 1.50000E-4, 1.50000E-3,   0.04841, 1510.00, 1736.50, 1736.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12017, 12019,'2 ', 1.50000E-4, 1.50000E-3,   0.04841, 1510.00, 1736.50, 1736.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12017, 12020,'1 ', 2.01000E-3, 2.06900E-2,   0.58319, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12017, 12060,'1 ', 1.26000E-3, 1.16900E-2,   0.33061, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12018, 12025,'1 ', 1.08000E-3, 1.13700E-2,   0.32000, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12018, 12040,'1 ', 5.90000E-4, 5.48000E-3,   0.15672, 1030.00, 1184.50, 1184.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12020, 12035,'1 ', 1.08000E-3, 1.11900E-2,   0.31942, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12020, 12055,'1 ', 1.71000E-3, 1.56100E-2,   0.57026, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 12020, 12059,'1 ', 1.18000E-3, 1.05400E-2,   0.37348, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12021, 12030,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1220.00, 1403.00, 1403.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12023, 12060,'1 ', 1.30000E-4, 1.54000E-3,   0.05930, 1870.00, 2150.50, 2150.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12023, 12060,'2 ', 1.30000E-4, 1.54000E-3,   0.05930, 1870.00, 2150.50, 2150.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12023, 12067,'1 ', 9.20000E-4, 1.04400E-2,   0.39839, 1900.00, 2185.00, 2185.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 12023, 12067,'2 ', 9.20000E-4, 1.04100E-2,   0.39903, 1900.00, 2185.00, 2185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12025, 12035,'1 ', 7.20000E-4, 7.85000E-3,   0.22273, 1410.00, 1621.50, 1621.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12028, 12050,'1 ', 9.60000E-4, 9.24000E-3,   0.29373, 1100.00, 1265.00, 1265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12028, 14000,'1 ', 2.82000E-3, 2.67100E-2,   0.84535, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12029, 12030,'1 ', 5.30000E-4, 5.06000E-3,   0.14875, 1620.00, 1863.00, 1863.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12029, 54105,'1 ', 3.73000E-3, 3.58700E-2,   1.03851, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12030, 12045,'1 ', 1.17000E-3, 1.02000E-2,   0.42182, 1250.00, 1437.50, 1437.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12030, 12085,'1 ', 3.76000E-3, 3.24900E-2,   1.35934, 1040.00, 1196.00, 1196.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 12030, 12085,'2 ', 3.74000E-3, 3.16200E-2,   1.26673, 1040.00, 1196.00, 1196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12030, 12090,'1 ', 3.97000E-3, 3.44800E-2,   1.42300, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12030, 52065,'1 ', 9.00000E-4, 9.30000E-3,   0.26396, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12035, 12070,'1 ', 2.30000E-4, 2.73000E-3,   0.07877, 1260.00, 1449.00, 1449.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12035, 12088,'1 ', 1.46000E-3, 1.47800E-2,   0.42431, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 12040, 12055,'1 ', 7.20000E-4, 7.22000E-3,   0.20644, 1650.00, 1897.50, 1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12040, 12999,'1 ', 5.00000E-4, 5.11000E-3,   0.14625, 1628.00, 1628.00, 2116.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12045, 12059,'1 ', 8.50000E-4, 7.08000E-3,   0.28093, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12045, 12088,'1 ', 1.38000E-3, 1.29500E-2,   0.37292, 1120.00, 1288.00, 1288.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12050, 12075,'1 ', 1.30000E-4, 1.26000E-3,   0.03565,  480.00,  552.00,  552.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12055, 12090,'1 ', 7.20000E-4, 6.77000E-3,   0.21628, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12056, 12060,'1 ',-0.00000E+0, 1.00000E-5,   0.01917,  856.00,  984.40,  984.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12060, 13028,'1 ', 1.56000E-3, 1.42000E-2,   0.41595, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12062, 12065,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12065, 12076,'1 ',-0.00000E+0, 5.00000E-5,   0.03762,  847.00,  974.05,  974.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12065, 12080,'1 ', 8.00000E-4, 6.71000E-3,   0.19589, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12065, 14105,'1 ', 3.79000E-3, 3.63700E-2,   1.32832, 1270.00, 1460.50, 1460.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 12065, 52065,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12068, 14065,'1 ', 2.03000E-3, 1.21100E-2,   0.34445, 1320.00, 1518.00, 1518.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12068, 52065,'1 ', 1.70000E-3, 1.12000E-2,   0.31777, 1340.00, 1541.00, 1541.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12070, 12095,'1 ', 9.00000E-5, 8.00000E-4,   0.02295, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12077, 12080,'1 ', 1.34000E-3, 1.40600E-2,   0.50954, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12080, 12084,'1 ', 6.40000E-4, 5.08000E-3,   0.20919, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12080, 14063,'1 ', 2.56000E-3, 2.45500E-2,   0.90088, 1230.00, 1414.50, 1414.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12080, 14103,'1 ', 2.05000E-3, 1.81200E-2,   0.78132, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 12082, 12084,'1 ',-0.00000E+0, 4.00000E-5,   0.00117, 1793.00, 2061.95, 2061.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 12084, 12085,'1 ', 2.13000E-3, 1.68500E-2,   0.69310, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13013,'1 ', 2.00000E-5, 2.20000E-4,   0.00681, 1460.00, 1679.00, 1679.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13013,'2 ', 2.00000E-5, 2.00000E-4,   0.00616, 1460.00, 1679.00, 1679.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13030,'1 ', 1.07000E-3, 1.09400E-2,   0.30318, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13035,'1 ', 1.51000E-3, 1.40300E-2,   0.39988, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13036,'1 ', 7.50000E-4, 7.40000E-3,   0.30318, 1440.00, 1656.00, 1656.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13036,'2 ', 7.50000E-4, 7.40000E-3,   0.23858, 1440.00, 1656.00, 1656.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13000, 13043,'1 ', 6.00000E-5, 4.70000E-4,   0.01252, 1138.00, 1308.70, 1308.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13064,'1 ', 4.60000E-4, 4.54000E-3,   0.13773, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13064,'2 ', 4.60000E-4, 4.54000E-3,   0.13773, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 13555,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 13000, 13556,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 13000, 13557,'2 ', 1.44000E-3, 1.36300E-2,   0.43260, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13000, 14072,'1 ', 1.40000E-3, 1.36200E-2,   0.42580, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13005, 13006,'1 ', 1.00000E-4, 2.17500E-2,   0.00000, 1300.00, 1495.00, 1495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13005, 13006,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13005, 13017,'1 ', 1.09000E-3, 1.05300E-2,   0.32322, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13005, 13045,'1 ', 2.89000E-3, 2.70400E-2,   0.82190, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13005, 13060,'1 ', 2.89000E-3, 2.78000E-2,   0.88660, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13005, 13555,'1 ', 1.44000E-3, 1.36300E-2,   0.43260, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13005, 13557,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13005, 13558,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13005, 53060,'2 ', 2.89000E-3, 2.78000E-2,   0.88660, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13006, 13070,'1 ', 7.20000E-4, 7.04000E-3,   0.22514, 1090.00, 1253.50, 1253.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13008, 13034,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 2444.00, 2810.60, 2810.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13009, 13017,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1180.00, 1357.00, 1357.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13010, 13017,'1 ', 1.43000E-3, 1.39200E-2,   0.42798, 1090.00, 1253.50, 1253.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13010, 13037,'1 ', 8.10000E-4, 7.92000E-3,   0.23345, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13010, 13045,'1 ', 5.00000E-4, 4.68000E-3,   0.14230, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13010, 13078,'1 ', 2.20000E-4, 2.35000E-3,   0.07065, 1180.00, 1357.00, 1357.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13011, 13023,'1 ', 8.20000E-4, 7.53000E-3,   0.27837, 2190.00, 2518.50, 2518.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13011, 13039,'1 ', 4.20000E-4, 3.87000E-3,   0.13987, 2190.00, 2518.50, 2518.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13011, 13060,'1 ', 1.28000E-3, 1.31100E-2,   0.49731, 2190.00, 2518.50, 2518.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13011, 53075,'1 ', 6.70000E-4, 6.90000E-3,   0.25958, 2190.00, 2518.50, 2518.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13012, 13024,'1 ', 4.30000E-4, 4.49000E-3,   0.12711, 1200.00, 1380.00, 1380.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 13014, 13020,'1 ', 1.00000E-4, 1.00000E-3,   0.00200, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13015, 13060,'1 ', 2.30000E-4, 2.26000E-3,   0.07430, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13015, 53060,'2 ', 2.30000E-4, 2.26000E-3,   0.07430, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13018, 13057,'1 ', 2.49000E-3, 2.40300E-2,   0.77984, 1010.00, 1161.50, 1161.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13018, 53060,'1 ', 6.80000E-4, 6.34000E-3,   0.18881,  800.00,  920.00,  920.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13020, 13024,'1 ', 1.33000E-3, 1.13400E-2,   0.31422, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13020, 13556,'1 ', 2.60000E-4, 2.59000E-3,   0.07405, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13021, 13034,'1 ', 7.40000E-4, 6.84000E-3,   0.24791, 1910.00, 2196.50, 2196.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13021, 14072,'2 ', 1.53000E-3, 1.60200E-2,   0.58538, 1890.00, 2173.50, 2173.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 13021, 53021,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13023, 13039,'1 ', 4.10000E-4, 3.51000E-3,   0.14636, 2190.00, 2518.50, 2518.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13023, 18197,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1200.00, 1380.00, 1380.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13023, 18198,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 1200.00, 1380.00, 1380.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13024, 13034,'1 ', 8.10000E-4, 7.52000E-3,   0.27237, 1910.00, 2196.50, 2196.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13024, 53021,'1 ', 1.55000E-3, 1.43700E-2,   0.52085, 1910.00, 2196.50, 2196.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13028, 13035,'1 ', 1.99000E-3, 1.82200E-2,   0.53143, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13028, 13056,'1 ', 5.50000E-4, 4.94000E-3,   0.14781, 1590.00, 1828.50, 1828.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13028, 13063,'1 ', 1.99000E-3, 1.79200E-2,   0.53661, 1590.00, 1828.50, 1828.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 13029, 13056,'1 ', 2.58000E-3, 2.60700E-2,   0.79004, 1590.00, 1828.50, 1828.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13029, 14110,'1 ', 1.18000E-3, 1.13200E-2,   0.34579, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13030, 13066,'1 ', 3.80000E-4, 4.12000E-3,   0.11770, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13037, 13070,'1 ', 1.65000E-3, 1.79300E-2,   0.52962, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13042, 13043,'1 ', 1.80000E-4, 1.39000E-3,   0.03689, 1138.00, 1308.70, 1308.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13045, 13060,'1 ', 8.30000E-4, 8.14000E-3,   0.24778, 1180.00, 1357.00, 1357.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 13045, 13070,'1 ', 2.19000E-3, 2.23700E-2,   0.68808, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13045, 13075,'1 ', 1.51000E-3, 1.57000E-2,   0.52966, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13045, 53060,'2 ', 8.60000E-4, 8.09000E-3,   0.24490, 1180.00, 1357.00, 1357.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13050, 13055,'1 ', 5.00000E-5, 2.70000E-4,   0.00746, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 13050, 13066,'1 ', 2.43000E-3, 2.67400E-2,   0.76320, 1150.00, 1322.50, 1322.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13050, 13070,'1 ', 2.60000E-3, 2.61200E-2,   0.80206, 1080.00, 1242.00, 1242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13050, 13078,'1 ', 3.90000E-4, 4.36000E-3,   0.11574, 1180.00, 1357.00, 1357.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13057, 13060,'1 ', 3.16000E-3, 3.04100E-2,   0.96864, 1010.00, 1161.50, 1161.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13059, 13064,'1 ',-0.00000E+0, 9.00000E-5,   0.00214, 1718.00, 1975.70, 1975.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13060, 53060,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13063, 14110,'1 ', 2.96000E-3, 2.38700E-2,   0.72650, 1630.00, 1874.50, 1874.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13064, 13065,'1 ', 6.00000E-5, 6.10000E-4,   0.01853, 1100.00, 1265.00, 1265.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 13064, 13065,'2 ', 6.00000E-5, 6.10000E-4,   0.01853, 1100.00, 1265.00, 1265.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 13064, 14072,'1 ', 9.80000E-4, 1.01100E-2,   0.37262, 2240.00, 2576.00, 2576.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13064, 14072,'2 ', 9.70000E-4, 1.01100E-2,   0.37248, 2240.00, 2576.00, 2576.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13070, 13080,'1 ', 4.00000E-5, 4.20000E-4,   0.01260, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 13070, 13080,'2 ', 4.00000E-5, 4.20000E-4,   0.01260, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13070, 13558,'2 ', 7.20000E-4, 7.04000E-3,   0.22513, 1090.00, 1253.50, 1253.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13070, 14060,'1 ', 2.98000E-3, 3.16800E-2,   0.87568, 1480.00, 1702.00, 1702.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13075, 13998,'1 ', 9.40000E-4, 1.03400E-2,   0.31939, 1600.00, 1600.00, 2080.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 13075, 53075,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13555, 13556,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13557, 13558,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13995, 18196,'2 ', 1.00000E-4, 2.00000E-4,   0.00000, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13996, 18195,'1 ', 1.00000E-4, 2.00000E-4,   0.00000, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14000, 14020,'1 ', 5.80000E-4, 6.32000E-3,   0.20296,  989.00, 1137.35, 1137.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14000, 14055,'1 ', 2.73000E-3, 2.24800E-2,   0.70743, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14000, 14085,'1 ', 4.17000E-3, 4.00900E-2,   1.33718, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 14000, 14085,'2 ', 4.17000E-3, 4.00900E-2,   1.33718, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 14000, 14120,'1 ', 3.25000E-3, 3.10500E-2,   1.00828, 1670.00, 1920.50, 1920.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14000, 14120,'2 ', 3.25000E-3, 3.10500E-2,   1.00828, 1620.00, 1863.00, 1863.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14000, 15010,'1 ', 4.81000E-3, 5.00900E-2,   1.40594, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14000, 15012,'1 ', 3.57000E-3, 3.69900E-2,   1.00941, 1620.00, 1863.00, 1863.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14000, 15023,'1 ', 2.31000E-3, 2.53600E-2,   0.92137, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14000, 15120,'1 ', 1.76000E-3, 1.92900E-2,   0.70082, 2110.00, 2426.50, 2426.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14001, 14070,'1 ', 6.50000E-4, 5.06000E-3,   0.16778, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14001, 14110,'1 ', 1.61000E-3, 1.23800E-2,   0.41820, 1590.00, 1828.50, 1828.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14002, 14090,'1 ', 1.48000E-3, 1.39200E-2,   0.45388, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14002, 14090,'2 ', 1.48000E-3, 1.39200E-2,   0.45388, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 14002, 14095,'1 ', 8.30000E-4, 6.89000E-3,   0.21328, 1540.00, 1771.00, 1771.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14002, 14095,'2 ', 8.30000E-4, 6.89000E-3,   0.21328, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 14004, 14090,'1 ', 6.70000E-4, 8.31000E-3,   0.32147, 1660.00, 1909.00, 1909.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14004, 14110,'1 ', 1.19000E-3, 1.47100E-2,   0.57007, 1510.00, 1736.50, 1736.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14004, 14123,'1 ',-0.00000E+0, 8.00000E-5,   0.00229, 2095.00, 2409.25, 2409.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14005, 14026,'1 ', 1.53000E-3, 1.56300E-2,   0.45569, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14005, 14054,'1 ', 1.90000E-4, 2.00000E-3,   0.05425, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14007, 14027,'1 ', 1.58000E-3, 1.41500E-2,   0.44493, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14007, 14085,'1 ', 3.77000E-3, 3.69100E-2,   1.16679, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14007, 14085,'2 ', 3.77000E-3, 3.69300E-2,   1.16679, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14007, 14112,'1 ', 5.90000E-4, 2.80000E-3,   0.11848,  558.00,  641.70,  641.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14007, 15027,'1 ', 1.98000E-3, 1.89600E-2,   0.62572, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14007, 15027,'2 ', 1.98000E-3, 1.89600E-2,   0.62572, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14008, 14010,'1 ', 6.60000E-4, 1.07500E-2,   0.30440, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14008, 14021,'1 ', 5.80000E-4, 6.36000E-3,   0.21091, 2240.00, 2576.00, 2576.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14008, 14035,'1 ', 3.40000E-4, 3.64000E-3,   0.12806, 1605.00, 1845.75, 1845.75,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14008, 14035,'2 ', 3.50000E-4, 3.63000E-3,   0.12824, 1605.00, 1845.75, 1845.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14010, 14079,'1 ', 5.00000E-4, 5.16000E-3,   0.14002, 1560.00, 1794.00, 1794.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14010, 14125,'1 ', 4.40000E-4, 4.61000E-3,   0.12793, 1560.00, 1794.00, 1794.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14011, 14097,'1 ', 2.00000E-5, 2.00000E-4,   0.05852, 1678.00, 1929.70, 1929.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14011, 54011,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14013, 14090,'1 ', 3.50000E-4, 3.70000E-3,   0.11799,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14013, 54013,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14014, 14107,'2 ',-0.00000E+0, 1.00000E-5,   0.00979,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14014, 54014,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14015, 14125,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14015, 54015,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14021, 14028,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14021, 14095,'1 ', 7.70000E-4, 7.25000E-3,   0.25583, 2150.00, 2472.50, 2472.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14022, 14060,'1 ', 1.80000E-4, 1.72000E-3,   0.05651, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14022, 14060,'2 ', 1.80000E-4, 1.72000E-3,   0.05651, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14022, 14060,'3 ', 1.80000E-4, 1.72000E-3,   0.05651, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14025, 14049,'1 ', 4.80000E-4, 4.94000E-3,   0.20502, 1680.00, 1932.00, 1932.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14025, 14075,'1 ', 5.00000E-4, 7.70000E-3,   0.24536, 1510.00, 1736.50, 1736.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 14025, 14075,'2 ', 5.00000E-4, 7.67000E-3,   0.24418, 1510.00, 1736.50, 1736.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14025, 14079,'1 ', 7.60000E-4, 7.84000E-3,   0.21256, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14025, 14107,'1 ', 5.50000E-4, 5.64000E-3,   0.16056, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14026, 14071,'1 ', 1.09000E-3, 8.77000E-3,   0.26269, 1540.00, 1771.00, 1771.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 14026, 14092,'1 ', 2.36000E-3, 1.92300E-2,   0.56987, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14026, 15020,'2 ', 1.11000E-3, 1.13400E-2,   0.33081, 1020.00, 1173.00, 1173.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14026, 15020,'3 ', 1.38000E-3, 1.11900E-2,   0.33472, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14026, 15888,'1 ', 1.35000E-3, 1.09800E-2,   0.32833, 1520.00, 1748.00, 1748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14027, 14055,'1 ', 1.09000E-3, 9.72000E-3,   0.30658, 1590.00, 1828.50, 1828.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14027, 14099,'1 ', 4.30000E-4, 4.71000E-3,   0.13165, 1669.00, 1919.35, 1919.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14030, 14032,'1 ',-0.00000E+0, 7.00000E-5,   0.02185,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14030, 14055,'1 ', 1.26000E-3, 1.30900E-2,   0.35488, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14030, 14999,'1 ', 2.45000E-4, 2.73000E-3,   0.07269, 1386.00, 1593.90, 1593.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14031, 14074,'1 ', 1.49000E-3, 1.03200E-2,   0.25896, 1812.00, 2083.80, 2083.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14032, 14034,'1 ', 1.20000E-4, 1.23000E-3,   0.50855,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14032, 14132,'1 ',-0.00000E+0, 7.00000E-5,   0.02205,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14035, 14075,'1 ', 1.80000E-4, 2.76000E-3,   0.08793, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 14035, 14075,'2 ', 1.80000E-4, 2.73000E-3,   0.08701, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14035, 14078,'1 ', 1.56000E-3, 1.49600E-2,   0.43469, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14035, 54049,'1 ', 1.35000E-3, 1.37400E-2,   0.40122, 1640.00, 1886.00, 1886.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14037, 14059,'1 ',-0.00000E+0, 4.00000E-5,   0.00133, 1363.00, 1567.45, 1567.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14039, 14110,'1 ', 4.00000E-5, 2.80000E-4,   0.00674, 1369.00, 1574.35, 1574.35,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14041, 14092,'1 ', 1.98000E-3, 4.38000E-3,   0.04699,  882.00, 1014.30, 1014.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14043, 14056,'1 ',-0.00000E+0, 2.76000E-5,   0.03193, 1192.00, 1370.80, 1370.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14044, 14096,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1960.00, 2254.00, 2254.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14045, 14060,'1 ', 1.26000E-3, 1.27300E-2,   0.34460, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14045, 14107,'1 ', 5.50000E-4, 5.69000E-3,   0.16149, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14045, 54049,'1 ', 4.10000E-4, 4.19000E-3,   0.11755, 1270.00, 1460.50, 1460.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14045, 54114,'2 ', 4.00000E-4, 4.32000E-3,   0.13325, 1470.00, 1690.50, 1690.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14046, 14096,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 1960.00, 2254.00, 2254.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14049, 14097,'1 ', 7.30000E-4, 7.11000E-3,   0.26735, 1250.00, 1437.50, 1437.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14049, 54049,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14051, 14054,'1 ', 6.00000E-5, 6.50000E-4,   0.01801, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14051, 14092,'1 ', 6.70000E-4, 8.32000E-3,   0.35056, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14051, 14092,'2 ', 6.70000E-4, 8.32000E-3,   0.35056, 1950.00, 2242.50, 2242.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14051, 14108,'1 ', 9.10000E-4, 9.11000E-3,   0.25618, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14052, 14063,'1 ', 7.70000E-4, 7.57000E-3,   0.25952, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14052, 54105,'1 ', 2.80000E-4, 2.72000E-3,   0.09447, 1160.00, 1334.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14053, 14070,'1 ', 1.62000E-3, 1.27000E-2,   0.41095, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14053, 14110,'1 ', 1.76000E-3, 1.37700E-2,   0.44805, 1640.00, 1886.00, 1886.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14055, 14064,'1 ',-0.00000E+0, 1.00000E-5,   0.07027, 2123.00, 2441.45, 2441.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14056, 14078,'1 ', 3.02000E-3, 3.01300E-2,   0.81695, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14056, 14085,'1 ', 1.11000E-3, 9.93000E-3,   0.36288, 1625.00, 1868.75, 1868.75,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14056, 14085,'2 ', 8.50000E-4, 8.46000E-3,   0.22923, 1330.00, 1529.50, 1529.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14056, 14090,'1 ', 2.02000E-3, 1.81000E-2,   0.65882, 1330.00, 1529.50, 1529.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14057, 14095,'1 ', 8.80000E-4, 7.19000E-3,   0.21690, 1610.00, 1851.50, 1851.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14057, 14100,'1 ', 1.31000E-3, 1.07000E-2,   0.32270, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14059, 15004,'1 ', 1.95000E-3, 2.03700E-2,   0.73751, 1870.00, 2150.50, 2150.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 14059, 15004,'2 ', 1.95000E-3, 2.03700E-2,   0.73751, 1870.00, 2150.50, 2150.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14060, 14114,'2 ', 7.20000E-4, 7.68000E-3,   0.23640, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14060, 54072,'1 ', 1.61000E-3, 1.57300E-2,   0.44030, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14062, 14063,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 14062, 14080,'1 ', 8.70000E-4, 8.33000E-3,   0.30428, 1130.00, 1299.50, 1299.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14063, 14065,'1 ', 9.60000E-4, 9.00000E-3,   0.31282, 1190.00, 1368.50, 1368.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14064, 14067,'1 ', 2.70000E-4, 2.55000E-3,   0.09467, 1647.00, 1894.05, 1894.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14064, 14164,'1 ', 3.00000E-5, 3.30000E-4,   0.04252, 2123.00, 2441.45, 2441.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14070, 14085,'1 ', 4.70000E-4, 4.31000E-3,   0.13690, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14070, 54105,'1 ', 4.00000E-4, 4.27000E-3,   1.49544, 1390.00, 1598.50, 1598.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14071, 14092,'1 ', 1.27000E-3, 1.05700E-2,   0.31265, 1540.00, 1771.00, 1771.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14072, 54072,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14074, 14078,'1 ',-0.00000E+0, 4.00000E-5,   0.00146, 1812.00, 2083.80, 2083.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14078, 14090,'1 ', 9.90000E-4, 8.38000E-3,   0.29920, 1450.00, 1667.50, 1667.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14078, 14097,'1 ', 1.08000E-3, 9.15000E-3,   0.32668, 1250.00, 1437.50, 1437.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14080, 14085,'1 ', 9.50000E-4, 8.67000E-3,   0.27354, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14080, 14120,'1 ', 3.10000E-4, 2.81000E-3,   0.08873, 1140.00, 1311.00, 1311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14085, 14105,'1 ', 6.90000E-4, 6.92000E-3,   1.70729, 1390.00, 1598.50, 1598.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14085, 14120,'1 ', 1.19000E-3, 1.09000E-2,   0.34418, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14090, 14110,'1 ', 1.70000E-3, 2.15100E-2,   0.87418, 1560.00, 1794.00, 1794.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14090, 14124,'1 ',-0.00000E+0, 5.00000E-5,   0.04598,  643.00,  739.45,  739.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14090, 54013,'2 ', 3.60000E-4, 3.72000E-3,   0.13069,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14092, 14100,'1 ', 1.49000E-3, 1.54000E-2,   0.46117, 1560.00, 1794.00, 1794.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 14092, 14100,'2 ', 1.49000E-3, 1.54000E-2,   0.46059, 1480.00, 1702.00, 1702.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14095, 14100,'1 ', 2.20000E-3, 1.79000E-2,   0.53960, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14096, 14114,'1 ', 1.20000E-4, 1.42000E-3,   0.05414, 2130.00, 2449.50, 2449.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14096, 54114,'2 ', 1.20000E-4, 1.42000E-3,   0.05414, 2130.00, 2449.50, 2449.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14097, 54011,'2 ', 2.00000E-5, 2.00000E-4,   0.05852, 1678.00, 1929.70, 1929.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14099, 14126,'1 ',-0.00000E+0, 3.00000E-5,   0.00090, 1393.00, 1601.95, 1601.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14100, 14108,'1 ', 5.10000E-4, 4.99000E-3,   0.13696, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14100, 14125,'1 ', 8.90000E-4, 9.38000E-3,   0.25895, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14103, 14109,'1 ', 1.26000E-3, 1.32000E-2,   0.51214, 1920.00, 2208.00, 2208.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14105, 54105,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14107, 54014,'1 ',-0.00000E+0, 5.00000E-5,   0.03716,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 14109, 54105,'1 ', 2.30000E-4, 2.17000E-3,   0.08228, 1670.00, 1920.50, 1920.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14114, 54114,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 14125, 54015,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,  313.00,  359.95,  359.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15000, 15025,'2 ', 2.40000E-4, 2.15000E-3,   0.06449, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15001, 15005,'1 ', 1.42000E-3, 1.28000E-2,   0.38364, 1530.00, 1759.50, 1759.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15001, 15005,'2 ', 1.42000E-3, 1.28000E-2,   0.38364, 1530.00, 1759.50, 1759.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 15001, 15024,'1 ', 2.99000E-3, 3.29200E-2,   1.19347, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15001, 15025,'1 ', 1.15000E-3, 1.12500E-2,   0.38640, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15001, 15035,'1 ', 2.33000E-3, 2.57600E-2,   0.91956, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15001, 15041,'1 ', 2.04000E-3, 1.84500E-2,   0.56071, 1600.00, 1840.00, 1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15001, 15048,'1 ', 3.00000E-5, 1.60000E-4,   0.00244,  884.00, 1016.60, 1016.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15002, 15007,'1 ', 1.00000E-4, 5.00000E-4,   0.00000,  830.00,  954.50,  954.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 15002, 15013,'1 ', 3.00000E-5, 2.40000E-4,   0.00594, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15002, 15013,'2 ', 2.00000E-5, 2.20000E-4,   0.00684, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15004, 15010,'1 ', 1.59000E-3, 1.46000E-2,   0.43752, 1490.00, 1713.50, 1713.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15004, 15027,'1 ', 2.42000E-3, 2.19600E-2,   0.65711, 1500.00, 1725.00, 1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15005, 15015,'1 ', 1.38000E-3, 1.41600E-2,   0.42812, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15005, 15037,'1 ', 8.50000E-4, 8.07000E-3,   0.24329, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15005, 15078,'1 ', 1.70000E-4, 1.48000E-3,   0.03998, 1234.00, 1419.10, 1419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15006, 15008,'1 ', 1.26000E-3, 1.34400E-2,   0.36638, 1100.00, 1265.00, 1265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15006, 15030,'1 ', 8.00000E-4, 8.55000E-3,   0.23379, 1100.00, 1265.00, 1265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15006, 15098,'1 ', 7.00000E-5, 5.50000E-4,   0.01400, 1330.00, 1529.50, 1529.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15008, 15014,'1 ', 2.10000E-3, 2.17000E-2,   0.78954, 2420.00, 2783.00, 2783.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15008, 15014,'2 ', 2.10000E-3, 2.17000E-2,   0.79024, 2420.00, 2783.00, 2783.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15008, 15016,'1 ', 1.34000E-3, 1.45200E-2,   0.40500, 1120.00, 1288.00, 1288.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15009, 15025,'2 ', 1.80000E-4, 1.89000E-3,   0.05499, 1736.00, 1996.40, 1996.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15009, 55009,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15010, 15024,'1 ', 1.32000E-3, 1.26200E-2,   0.48238, 1450.00, 1667.50, 1667.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15010, 15024,'2 ', 1.17000E-3, 1.26400E-2,   0.48205, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15010, 15024,'3 ', 1.17000E-3, 1.26200E-2,   0.48238, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15010, 15027,'2 ', 3.60000E-3, 3.62500E-2,   1.09928, 1580.00, 1817.00, 1817.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15011, 15024,'1 ', 1.81000E-3, 1.79400E-2,   0.53547, 1410.00, 1621.50, 1621.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15011, 15030,'1 ', 4.10000E-4, 4.19000E-3,   0.15996, 1460.00, 1679.00, 1679.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15012, 15013,'1 ', 8.60000E-4, 9.12000E-3,   0.26230, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15012, 15015,'1 ', 1.56000E-3, 1.62200E-2,   0.45738, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15012, 15046,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 1793.00, 2061.95, 2061.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15013, 15015,'1 ', 2.26000E-3, 2.13800E-2,   0.75723, 2070.00, 2380.50, 2380.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15013, 15015,'2 ', 2.27000E-3, 2.13500E-2,   0.75809, 1920.00, 2208.00, 2208.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15013, 15023,'1 ', 1.26000E-3, 1.19300E-2,   0.42178, 1860.00, 2139.00, 2139.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15013, 15023,'2 ', 1.27000E-3, 1.19100E-2,   0.42198, 1860.00, 2139.00, 2139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15013, 15029,'1 ', 2.00000E-5, 2.20000E-4,   0.00655,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15013, 15049,'1 ', 6.40000E-4, 3.63000E-3,   0.11842, 1524.00, 1752.60, 1752.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15013, 15998,'1 ', 7.55000E-4, 7.81500E-3,   0.23377, 1386.00, 1593.90, 1593.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15015, 15027,'1 ', 3.97000E-3, 3.89000E-2,   1.23258, 1060.00, 1219.00, 1219.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15015, 15028,'1 ', 1.95000E-3, 1.95400E-2,   0.58942, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15015, 15028,'2 ', 1.95000E-3, 1.95400E-2,   0.58942, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 15015, 15034,'1 ', 2.96000E-3, 2.39000E-2,   0.71487, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15015, 15034,'2 ', 2.97000E-3, 2.38600E-2,   0.71545, 1550.00, 1782.50, 1782.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15016, 15021,'1 ', 1.23000E-3, 1.19400E-2,   0.33674, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15018, 15030,'1 ', 1.56000E-3, 1.57900E-2,   0.47504, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15018, 15039,'1 ', 4.40000E-4, 4.42000E-3,   0.13306, 1640.00, 1886.00, 1886.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15020, 15888,'1 ', 2.00000E-5, 2.30000E-4,   0.00653, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15021, 15888,'1 ', 7.60000E-4, 7.41000E-3,   0.21037, 1110.00, 1276.50, 1276.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15023, 15094,'1 ',-0.00000E+0, 8.00000E-5,   0.00204, 1698.00, 1952.70, 1952.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15023, 15120,'1 ', 6.10000E-4, 6.68000E-3,   0.24268, 2110.00, 2426.50, 2426.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15024, 15035,'1 ', 6.60000E-4, 7.23000E-3,   0.27701, 1850.00, 2127.50, 2127.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15025, 15030,'1 ', 2.12000E-3, 2.14200E-2,   0.64452, 1570.00, 1805.50, 1805.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 15025, 15039,'1 ', 1.60000E-4, 1.60000E-3,   0.04823, 1640.00, 1886.00, 1886.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15025, 15041,'1 ', 6.50000E-4, 6.42000E-3,   0.19296, 1660.00, 1909.00, 1909.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15025, 55009,'1 ', 1.80000E-4, 1.89000E-3,   0.05499, 1736.00, 1996.40, 1996.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15027, 15037,'1 ', 4.70000E-3, 4.69700E-2,   1.40245, 1050.00, 1207.50, 1207.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15027, 15130,'1 ', 1.00000E-4, 5.30000E-4,   0.02235, 1814.00, 2086.10, 2086.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15034, 15996,'1 ', 6.40000E-4, 5.78000E-3,   0.17240, 1386.00, 1593.90, 1593.90,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15036, 15130,'1 ', 2.80000E-4, 1.48000E-3,   0.06263, 1814.00, 2086.10, 2086.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15037, 15053,'1 ',-0.00000E+0, 7.00000E-5,   0.00088, 1230.00, 1414.50, 1414.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15040, 15041,'1 ', 1.80000E-4, 1.82000E-3,   0.05390, 1210.00, 1391.50, 1391.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15040, 15999,'1 ', 3.15000E-4, 8.90000E-4,   1.82400,  715.00,  822.25,  822.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15041, 15042,'2 ', 1.67000E-4, 1.83300E-3,   0.05476, 1210.00, 1391.50, 1391.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15042, 15997,'2 ', 2.75000E-4, 9.35000E-4,   1.95748,  715.00,  822.25,  822.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 15049, 15054,'1 ', 4.90000E-4, 3.85000E-3,   0.09950, 1515.00, 1742.25, 1742.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 15051, 15120,'1 ',-0.00000E+0, 5.00000E-5,   0.00127,  720.00,  828.00,  828.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 18195, 18197,'1 ', 1.00000E-5, 1.01871E-2,   0.00010, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 18196, 18198,'2 ', 1.00000E-5, 1.01871E-2,   0.00010, 1000.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21000, 21009,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  251.00,  288.65,  288.65,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21000, 21031,'1 ', 4.20000E-4, 2.01000E-3,   0.00582,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21000, 21032,'2 ', 4.20000E-4, 2.01000E-3,   0.00582,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21000, 21065,'1 ', 4.20000E-3, 2.05700E-2,   0.05708,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21000, 21115,'2 ', 3.53000E-3, 2.94700E-2,   0.07992,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21000, 21125,'1 ', 3.75000E-3, 1.83100E-2,   0.05100,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21000, 22060,'1 ', 7.50000E-3, 5.99700E-2,   0.15920,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21002, 21027,'1 ', 1.00000E-6, 1.10000E-3,   0.00170,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21003, 21087,'1 ', 3.90000E-3, 1.74200E-2,   0.06711,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21003, 21092,'1 ', 2.40000E-3, 9.00000E-3,   0.03420,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21005, 21030,'1 ', 2.34000E-3, 1.23000E-2,   0.01790,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21008, 21034,'1 ', 6.50000E-4, 4.97000E-3,   0.01585,  830.00,  954.50,  954.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21008, 21034,'2 ', 6.50000E-4, 4.97000E-3,   0.01585,  830.00,  954.50,  954.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21011, 21026,'1 ', 5.81000E-3, 2.90600E-2,   0.05068,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21011, 21030,'1 ', 3.55000E-3, 1.88100E-2,   0.02840,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21012, 21070,'1 ', 1.58000E-3, 2.72000E-3,   0.00407,  111.00,  127.65,  127.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21012, 21070,'2 ', 1.58000E-3, 2.72000E-3,   0.00407,  111.00,  127.65,  127.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21015, 21027,'1 ', 2.10000E-4, 2.72000E-3,   0.32511,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21015, 21115,'1 ', 7.50000E-4, 4.74000E-3,   0.01424,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21015, 21115,'2 ', 7.50000E-4, 4.74000E-3,   0.01424,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21018, 21040,'1 ', 3.73000E-3, 4.45100E-2,   0.12326,  480.00,  552.00,  552.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21018, 22365,'1 ', 1.37000E-3, 1.69600E-2,   0.04687,  480.00,  552.00,  552.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21019, 21200,'1 ', 4.80000E-4, 2.69000E-3,   0.04878,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21019, 61019,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21020, 21026,'1 ', 1.04000E-3, 4.07000E-3,   0.01403,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21020, 21075,'1 ', 1.33200E-2, 7.56500E-2,   0.11367,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21020, 21091,'1 ', 3.84000E-3, 2.03700E-2,   0.03059,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21020, 21215,'1 ', 7.40000E-3, 4.15000E-2,   0.06436,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21023, 21075,'1 ', 1.04800E-2, 5.43500E-2,   0.08489,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21024, 21075,'1 ', 3.20000E-3, 1.84200E-2,   0.13801,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21024, 21127,'1 ', 1.80000E-4, 1.76000E-3,   0.17755,  315.00,  362.25,  362.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21025, 21195,'1 ', 2.81000E-3, 2.22000E-2,   0.08521,  570.00,  655.50,  655.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21025, 21200,'1 ', 1.12000E-3, 1.01000E-2,   0.02444,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21025, 21200,'2 ', 1.12000E-3, 1.01000E-2,   0.02444,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21025, 21216,'2 ', 3.40000E-4, 2.91000E-3,   0.03332,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21025, 61216,'1 ', 3.40000E-4, 2.91000E-3,   0.03332,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21026, 21184,'1 ', 4.85000E-3, 1.63500E-2,   0.02650,  364.00,  418.60,  418.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21027, 21115,'1 ', 1.00000E-3, 9.77000E-3,   0.01526,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21028, 21030,'1 ', 6.70000E-4, 6.43000E-3,   0.01797,  600.00,  690.00,  690.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21028, 21030,'2 ', 7.60000E-4, 5.38000E-3,   0.01133,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21028, 21053,'1 ', 2.42000E-3, 1.49100E-2,   0.14687,  560.00,  644.00,  644.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21028, 21199,'1 ', 1.29000E-3, 1.24300E-2,   0.03411,  630.00,  724.50,  724.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21028, 21230,'1 ', 4.35000E-3, 2.36500E-2,   0.03546,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21030, 21092,'1 ', 6.63000E-3, 3.86400E-2,   0.06246,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21033, 21065,'1 ', 1.42000E-3, 7.62000E-3,   0.01110,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21033, 21225,'1 ', 8.44000E-3, 4.52700E-2,   0.06608,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21037, 21133,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  297.00,  341.55,  341.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21040, 21095,'1 ', 2.08000E-3, 1.83000E-2,   0.05855,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21040, 21198,'1 ', 3.00000E-4, 1.70000E-3,   0.00280,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21045, 21085,'1 ', 4.17000E-3, 2.27000E-2,   0.03585,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21045, 21130,'1 ', 1.02000E-3, 5.65000E-3,   0.00854,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21050, 21085,'1 ', 8.00000E-4, 4.20000E-3,   0.00744,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21050, 21085,'2 ', 8.00000E-4, 4.20000E-3,   0.00744,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21050, 21155,'1 ', 1.33000E-3, 6.56000E-3,   0.00930,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21050, 21240,'1 ', 1.20800E-2, 4.28800E-2,   0.06412,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 21050, 22127,'1 ', 2.68000E-2, 1.52700E-1,   0.23248,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21051, 21200,'2 ', 5.50000E-4, 3.05000E-3,   0.02088,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21053, 21087,'1 ', 1.16000E-3, 6.80000E-3,   0.02079,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21054, 21200,'1 ', 5.50000E-4, 3.05000E-3,   0.02088,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21056, 21127,'1 ', 2.80000E-4, 1.51000E-3,   0.13199,  266.00,  305.90,  305.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21056, 21165,'1 ', 1.47500E-3, 7.65000E-3,   0.02544,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21060, 21091,'1 ', 1.24500E-2, 6.60500E-2,   0.09916,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21060, 21190,'1 ', 4.20000E-3, 2.09000E-2,   0.05832,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21060, 61060,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21061, 21175,'1 ', 3.31000E-3, 1.83400E-2,   0.03042,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21061, 21202,'1 ', 1.15000E-3, 6.57000E-3,   0.01185,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21061, 21250,'1 ', 2.30000E-3, 1.63000E-2,   0.05399,  820.00,  943.00,  943.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21062, 21206,'1 ', 7.70000E-4, 4.09000E-3,   0.01284,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21062, 21206,'2 ', 7.70000E-4, 4.09000E-3,   0.01284,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21063, 21145,'1 ', 4.18000E-3, 1.99700E-2,   0.03022,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21063, 21170,'1 ', 4.56000E-3, 2.07700E-2,   0.02982,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21070, 21075,'1 ', 3.00000E-4, 3.20000E-3,   0.00882,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21070, 21165,'1 ', 1.59000E-3, 1.43700E-2,   0.04063,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21075, 21105,'1 ', 6.55000E-3, 3.17500E-2,   0.05427,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21075, 21165,'1 ', 4.60000E-3, 2.13500E-2,   0.03302,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21075, 21175,'1 ', 5.91000E-3, 3.06800E-2,   0.04600,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21075, 21183,'1 ', 4.52000E-3, 2.43100E-2,   0.04018,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21075, 21245,'1 ', 4.70000E-3, 3.95100E-2,   0.11450,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21085, 21089,'1 ', 1.63000E-3, 9.61000E-3,   0.01474,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21085, 61060,'1 ', 1.40000E-3, 7.80000E-3,   0.01178,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21085, 62127,'1 ', 2.50000E-2, 1.42700E-1,   0.21524,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21086, 21105,'1 ', 2.00000E-3, 1.50000E-2,   0.01600,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21090, 21110,'1 ', 1.80000E-3, 8.84000E-3,   0.01254,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21092, 21199,'1 ', 1.53000E-3, 1.49800E-2,   0.04110,  630.00,  724.50,  724.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21092, 21206,'1 ', 3.07000E-3, 1.69800E-2,   0.02600,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21095, 21120,'1 ', 2.50000E-3, 1.41000E-2,   0.02184,  220.00,  253.00,  253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21095, 21180,'1 ', 1.90000E-3, 9.50000E-3,   0.02604,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21095, 21215,'1 ', 8.20000E-4, 7.32000E-3,   0.02327,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21105, 21146,'1 ', 1.15800E-2, 2.59000E-2,   0.26127,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21105, 21205,'1 ', 6.97000E-3, 4.12700E-2,   0.06098,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21110, 21155,'1 ', 2.04000E-3, 1.00200E-2,   0.01420,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21115, 21125,'1 ', 2.19000E-3, 1.64300E-2,   0.04428,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21117, 21195,'1 ', 3.12000E-3, 1.08900E-2,   0.01594,  220.00,  253.00,  253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21117, 21204,'1 ', 7.44000E-3, 2.87600E-2,   0.04504,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21120, 21145,'1 ', 3.72000E-3, 1.77500E-2,   0.02572,  220.00,  253.00,  253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21123, 21150,'1 ', 1.12000E-3, 6.29000E-3,   0.00930,  387.00,  445.05,  445.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21123, 21215,'1 ', 5.89000E-3, 2.83300E-2,   0.04163,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21125, 21185,'1 ', 1.83500E-2, 9.61700E-2,   0.27239,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21125, 21185,'2 ', 1.75300E-2, 9.41800E-2,   0.24287,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21125, 21187,'1 ', 2.80000E-4, 1.43000E-3,   0.00200,  305.00,  350.75,  350.75,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 21133, 21245,'1 ', 8.20000E-4, 6.44000E-3,   0.01930,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21133, 21250,'1 ', 1.12000E-3, 8.82000E-3,   0.02640,  840.00,  966.00,  966.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21135, 21225,'1 ', 3.80000E-3, 2.19000E-2,   0.03240,  180.00,  207.00,  207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21140, 21170,'1 ', 2.62000E-3, 1.18200E-2,   0.01734,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21146, 21175,'1 ', 9.10000E-4, 6.19000E-3,   0.01690,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 21150, 21160,'1 ', 1.30000E-3, 5.70000E-3,   0.01099,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21150, 21215,'1 ', 5.67000E-3, 2.97900E-2,   0.04351,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21160, 21230,'1 ', 2.70000E-3, 1.37600E-2,   0.06698,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21170, 62127,'1 ', 2.81400E-2, 1.26810E-1,   0.18646,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21180, 21190,'1 ', 2.00000E-3, 1.01000E-2,   0.02724,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21185, 21195,'1 ', 1.18000E-3, 8.75000E-3,   0.02334,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21195, 21200,'1 ', 2.35000E-3, 2.51200E-2,   0.06130,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21200, 61019,'2 ', 4.80000E-4, 2.69000E-3,   0.04878,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 21204, 21240,'1 ', 9.73000E-3, 3.39000E-2,   0.05403,  220.00,  253.00,  253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21205, 21206,'1 ', 4.22000E-3, 2.34500E-2,   0.03567,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21215, 61060,'1 ', 8.00000E-3, 4.11000E-2,   0.11570,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21216, 61216,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 21225, 22080,'1 ', 1.00000E-2, 4.09700E-2,   0.06590,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 21225, 22370,'1 ', 2.23100E-2, 9.13800E-2,   0.14692,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22000, 22202,'1 ', 3.97000E-3, 2.58100E-2,   0.04425,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22000, 22355,'1 ', 3.49000E-3, 2.09200E-2,   0.03202,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22000, 22400,'1 ', 4.30000E-3, 2.44000E-2,   0.05690,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22008, 22056,'1 ', 4.94000E-3, 2.78900E-2,   0.04984,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22010, 22390,'1 ', 2.75000E-3, 1.57500E-2,   0.02660,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22010, 22390,'2 ', 2.75000E-3, 1.57500E-2,   0.02660,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22010, 22390,'3 ', 2.60000E-3, 1.68900E-2,   0.02862,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22010, 22390,'4 ', 2.60000E-3, 1.68900E-2,   0.02862,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22010, 22993,'2 ', 3.17500E-3, 1.81600E-2,   0.02770,  418.00,  480.70,  480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22010, 22998,'1 ', 3.15000E-3, 1.79200E-2,   0.02748,  418.00,  480.70,  480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22012, 22370,'1 ', 1.56000E-3, 7.22000E-3,   0.01225,  273.00,  313.95,  313.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22015, 22107,'1 ', 7.00000E-5, 5.70000E-4,   0.00161,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22015, 22400,'1 ', 1.35000E-3, 9.94000E-3,   0.01702,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22015, 22400,'2 ', 1.35000E-3, 9.87000E-3,   0.01715,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22020, 22070,'1 ', 5.00000E-4, 5.20000E-3,   0.01400,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 22024, 22025,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22024, 22075,'1 ', 1.26000E-3, 8.33000E-3,   0.02537,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22024, 22075,'2 ', 1.81000E-3, 8.03000E-3,   0.02302,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22024, 22088,'1 ', 8.00000E-4, 3.91000E-3,   0.07434,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22024, 22155,'1 ', 6.00000E-4, 3.70000E-3,   0.01010,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22025, 22996,'1 ', 2.26000E-3, 1.45600E-2,   0.02826,  399.00,  420.00,  952.63,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 22026, 22170,'1 ', 2.30000E-3, 1.39700E-2,   0.02358,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22026, 22295,'1 ', 3.57000E-3, 2.15800E-2,   0.03668,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22030, 22247,'1 ', 1.26000E-3, 8.13000E-3,   0.01381,  375.00,  431.25,  431.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22030, 22248,'1 ', 1.26000E-3, 8.13000E-3,   0.01381,  375.00,  431.25,  431.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22039, 22043,'1 ', 8.50000E-4, 3.71000E-3,   0.00006,  352.00,  404.80,  404.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22039, 22363,'1 ', 3.30000E-4, 1.43000E-3,   0.00223,  352.00,  404.80,  404.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22040, 22070,'1 ', 1.75000E-3, 1.00500E-2,   0.01688,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22040, 22070,'2 ', 1.10000E-3, 9.60000E-3,   0.01950,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22040, 22270,'1 ', 1.00000E-4, 4.00000E-4,   0.00050,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22042, 22102,'1 ', 1.46000E-3, 1.53200E-2,   0.04147,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22042, 22167,'1 ', 1.00000E-3, 1.03900E-2,   0.02694,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22044, 22395,'1 ', 3.61000E-3, 2.11100E-2,   0.09259,  295.00,  339.25,  339.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22045, 22372,'1 ', 2.30000E-3, 1.16000E-2,   0.01650,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22047, 22085,'1 ', 2.89000E-3, 1.91000E-2,   0.04876,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22047, 22400,'1 ', 1.70000E-3, 1.36500E-2,   0.03740,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22050, 22130,'1 ', 1.55000E-3, 8.82000E-3,   0.01464,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22050, 22153,'1 ', 2.89000E-3, 1.65300E-2,   0.02742,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22050, 22185,'1 ', 7.90000E-3, 2.49000E-2,   0.06870,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22052, 22260,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22052, 22265,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22053, 22057,'1 ', 2.20000E-3, 6.90000E-3,   0.01900,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22055, 22260,'1 ', 1.00000E-4, 7.00000E-4,   0.00110,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22055, 22265,'1 ', 1.00000E-4, 7.00000E-4,   0.00110,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22056, 22100,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22057, 22160,'1 ', 3.84000E-3, 2.67900E-2,   0.07207,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22057, 22395,'1 ', 2.50000E-3, 1.83800E-2,   0.05180,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22060, 22160,'1 ', 2.05000E-3, 8.63000E-3,   0.02591,  600.00,  690.00,  690.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22060, 22160,'2 ', 2.05000E-3, 8.63000E-3,   0.02591,  600.00,  690.00,  690.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22065, 22070,'1 ', 4.75000E-3, 2.73700E-2,   0.04526,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22065, 22407,'1 ', 9.30000E-4, 6.48000E-3,   0.01353,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22067, 22130,'1 ', 3.10000E-4, 8.90000E-4,   0.02357,  258.00,  296.70,  296.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22095,'1 ', 9.10000E-4, 5.85000E-3,   0.01306,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22247,'1 ', 1.63000E-3, 1.03900E-2,   0.01588,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22250,'1 ', 7.60000E-4, 4.80000E-3,   0.01465,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22255,'1 ', 7.60000E-4, 4.80000E-3,   0.01465,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22270,'1 ', 1.50000E-3, 1.03000E-2,   0.01650,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22070, 22407,'1 ', 3.42000E-3, 2.40400E-2,   0.04256,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22071, 22150,'1 ', 1.90000E-4, 6.50000E-4,   0.03121,  225.00,  258.75,  258.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22072, 22096,'1 ', 4.45000E-3, 2.56000E-2,   0.04974,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22072, 22112,'1 ', 2.89000E-3, 1.71400E-2,   0.03544,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22075, 22085,'1 ', 4.99000E-3, 2.38700E-2,   0.06873,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22075, 62085,'2 ', 4.99000E-3, 2.38700E-2,   0.06873,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22080, 22370,'1 ', 1.23300E-2, 5.05200E-2,   0.08118,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22085, 22130,'2 ', 8.86000E-3, 3.91900E-2,   0.11567,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22085, 22135,'1 ', 4.20000E-4, 2.68000E-3,   0.00460,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22085, 22135,'2 ', 7.00000E-4, 5.60000E-3,   0.01700,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22085, 22415,'1 ', 7.00000E-4, 4.02000E-3,   0.00674,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22085, 62085,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22086, 22110,'1 ', 1.00000E-4, 2.70000E-4,   0.01557,  162.00,  186.30,  186.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22090, 22107,'1 ', 3.00000E-4, 2.44000E-3,   0.00662,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22090, 22160,'1 ', 2.09000E-3, 1.72100E-2,   0.04714,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22093, 22206,'1 ', 2.45000E-3, 1.19200E-2,   0.01822,  393.00,  451.95,  451.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22095, 22248,'1 ', 1.09000E-3, 7.00000E-3,   0.01644,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22096, 22105,'1 ', 1.76000E-3, 7.97000E-3,   0.01302,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22100, 22134,'1 ', 5.04000E-3, 2.27800E-2,   0.06721,  590.00,  678.50,  678.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22100, 22165,'1 ', 5.80000E-3, 3.11400E-2,   0.05142,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22100, 22335,'1 ', 1.50000E-3, 7.24000E-3,   0.01188,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22100, 22335,'2 ', 1.09000E-3, 5.75000E-3,   0.01342,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22105, 22200,'1 ', 4.83000E-3, 2.32300E-2,   0.03826,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22110, 22295,'1 ', 3.48000E-3, 2.05900E-2,   0.03363,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22110, 22295,'2 ', 3.48000E-3, 2.05900E-2,   0.03363,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22112, 22160,'1 ', 2.19000E-3, 1.17500E-2,   0.01929,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22125, 22282,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22125, 22283,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22125, 62127,'1 ', 2.00000E-5, 1.80000E-4,   0.00029,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22127, 22362,'1 ', 3.45000E-3, 1.80300E-2,   0.09477,  257.00,  295.55,  295.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22127, 22369,'1 ', 7.00000E-5, 4.40000E-4,   0.00133,  937.00, 1077.55, 1077.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22127, 62127,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22130, 22153,'1 ', 3.05000E-3, 1.75100E-2,   0.02898,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22130, 22245,'1 ', 5.26000E-3, 2.31200E-2,   0.06871,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22130, 62085,'1 ', 1.20000E-2, 3.92000E-2,   0.10300,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22132, 22140,'1 ', 1.00000E-4, 7.00000E-4,   0.00120,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22132, 22140,'2 ', 1.00000E-4, 7.00000E-4,   0.00120,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22133, 22134,'1 ',-0.00000E+0, 2.00000E-5,   0.00122,  247.00,  284.05,  284.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22134, 22245,'1 ', 1.41000E-3, 6.30000E-3,   0.01854,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22140, 22190,'1 ', 2.10000E-4, 2.20000E-3,   0.00575,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22140, 22250,'1 ', 4.00000E-4, 2.44000E-3,   0.00735,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22140, 22320,'1 ', 1.10000E-4, 6.70000E-4,   0.00199,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22150, 22170,'1 ', 7.40000E-3, 4.62600E-2,   0.10965,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22150, 22283,'1 ', 5.88000E-3, 3.70000E-2,   0.10078,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22150, 22363,'1 ', 3.75000E-3, 2.34900E-2,   0.06461,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22150, 22370,'1 ', 7.61000E-3, 4.81800E-2,   0.13023,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22153, 62153,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22157, 22159,'1 ', 2.46000E-3, 1.42600E-2,   0.02209,  294.00,  338.10,  338.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22158, 22167,'1 ', 5.40000E-4, 5.61000E-3,   0.01509,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22158, 22248,'1 ', 5.80000E-3, 4.18000E-2,   0.11490,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22158, 22370,'1 ', 4.00000E-3, 2.91000E-2,   0.08000,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22159, 22175,'1 ', 3.82000E-3, 1.98000E-2,   0.03067,  302.00,  347.30,  347.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22165, 22200,'1 ', 4.54000E-3, 2.43700E-2,   0.04024,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22170, 22282,'1 ', 4.03000E-3, 2.87100E-2,   0.08197,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22175, 22372,'1 ', 1.10000E-3, 8.70000E-3,   0.01350,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22175, 22390,'1 ', 3.39000E-3, 2.32500E-2,   0.14325,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22175, 22405,'1 ', 3.77000E-3, 1.83700E-2,   0.02914,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22175, 22410,'1 ', 1.73000E-2, 8.36800E-2,   0.13570,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22185, 23290,'1 ', 1.72100E-2, 6.86500E-2,   0.10958,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22188, 22209,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  583.00,  670.45,  670.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22188, 22372,'1 ', 5.91000E-3, 3.22300E-2,   0.05293,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22188, 22380,'1 ', 4.45000E-3, 2.40600E-2,   0.03979,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22190, 22320,'1 ', 2.20000E-4, 2.32000E-3,   0.00614,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22195, 22390,'2 ', 6.03000E-3, 3.08000E-2,   0.06491,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22195, 22391,'1 ', 5.70000E-3, 3.15000E-2,   0.06160,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22195, 22997,'1 ', 2.40500E-3, 1.33500E-2,   0.01970,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 22199, 22200,'1 ', 7.60000E-4, 4.89000E-3,   0.01557,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22199, 22200,'2 ', 7.60000E-4, 4.89000E-3,   0.01557,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 22202, 22270,'1 ', 2.00000E-4, 1.40000E-3,   0.00240,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22204, 22369,'1 ', 2.37000E-3, 1.12700E-2,   0.01684,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22206, 22296,'1 ', 2.83000E-3, 1.35500E-2,   0.02146,  393.00,  451.95,  451.95,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22247, 22370,'1 ', 1.34000E-2, 8.85000E-2,   0.15260,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22250, 22257,'1 ', 6.00000E-4, 3.40000E-3,   0.00550,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22251, 22257,'1 ', 3.10000E-4, 1.76000E-3,   0.00289,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22251, 62251,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22253, 22257,'1 ', 4.00000E-5, 2.20000E-4,   0.00036,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22253, 22258,'1 ', 4.00000E-5, 2.20000E-4,   0.00036,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22255, 22258,'1 ', 6.00000E-4, 3.40000E-3,   0.00550,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22255, 22320,'1 ', 2.80000E-4, 1.77000E-3,   0.00535,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22258, 62251,'1 ', 3.10000E-4, 1.76000E-3,   0.00289,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22260, 22400,'1 ', 5.00000E-4, 4.30000E-3,   0.00720,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22265, 22400,'1 ', 5.00000E-4, 4.30000E-3,   0.00720,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22282, 22372,'1 ', 9.30000E-3, 6.76000E-2,   0.18030,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22283, 22372,'2 ', 9.40000E-3, 6.83000E-2,   0.18220,  480.00,  552.00,  552.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22295, 22296,'1 ', 1.70000E-4, 8.20000E-4,   0.00885,  335.00,  385.25,  385.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22295, 22365,'1 ', 7.86000E-3, 7.32700E-2,   0.24268,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22295, 22405,'1 ', 1.12300E-2, 5.47600E-2,   0.08709,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22295, 22410,'1 ', 4.50000E-3, 2.48000E-2,   0.09523,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 22295, 24200,'1 ', 1.23900E-2, 8.75500E-2,   0.21907,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 22335, 23142,'1 ', 5.14000E-3, 2.60900E-2,   0.04109,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22355, 22415,'1 ', 1.40000E-3, 8.42000E-3,   0.01286,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22362, 22410,'1 ', 1.11000E-3, 6.10000E-3,   0.12614,  228.00,  262.20,  262.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22362, 22410,'2 ', 9.60000E-4, 4.93000E-3,   0.05106,  213.00,  244.95,  244.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22363, 22370,'1 ', 3.06000E-3, 2.44600E-2,   0.06518,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22364, 22405,'1 ', 3.00000E-5, 1.10000E-4,   0.00528,  157.00,  180.55,  180.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22370, 22395,'1 ', 9.00000E-4, 7.50000E-3,   0.02010,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22372, 22375,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  150.00,  172.50,  172.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22372, 22390,'1 ', 5.30000E-3, 3.56000E-2,   0.05640,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22372, 22390,'2 ', 5.30000E-3, 3.56000E-2,   0.05640,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22380, 22390,'1 ', 9.50000E-3, 6.11000E-2,   0.10500,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 22390, 22391,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23000, 23226,'1 ', 5.99000E-3, 3.70500E-2,   0.06016,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23000, 23245,'1 ', 1.50000E-3, 1.01000E-2,   0.01636,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23001, 23037,'1 ', 3.10000E-4, 1.55000E-3,   0.00233,  272.00,  312.80,  312.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23002, 23135,'1 ', 4.57000E-3, 1.80300E-2,   0.05365,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23002, 23300,'1 ', 8.85000E-3, 3.44600E-2,   0.10276,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23005, 23240,'1 ', 5.70000E-4, 1.60000E-3,   0.01670,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23007, 23046,'1 ', 2.80000E-4, 1.87000E-3,   0.16904,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23007, 23265,'1 ', 2.60000E-4, 1.35000E-3,   0.15516,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23010, 23025,'1 ', 4.00000E-5, 2.70000E-4,   0.04161,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23010, 23025,'2 ', 3.00000E-5, 3.40000E-4,   0.03554,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23010, 23267,'1 ', 2.00000E-4, 1.70000E-3,   0.21330,  415.00,  477.25,  477.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23010, 63010,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23013, 23138,'1 ', 2.75000E-3, 1.15400E-2,   0.02586,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23013, 23140,'1 ', 1.23000E-3, 5.21000E-3,   0.01762,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23015, 23187,'1 ', 5.69000E-3, 2.90800E-2,   0.08014,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23015, 23330,'1 ', 2.12000E-3, 1.02800E-2,   0.03045,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23016, 23200,'1 ', 1.88300E-2, 1.10910E-1,   0.18670,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23016, 23245,'1 ', 4.37000E-3, 2.70900E-2,   0.04848,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23017, 23024,'1 ', 1.21000E-3, 5.79000E-3,   0.00916,  365.00,  419.75,  419.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23017, 23112,'1 ', 7.20000E-4, 3.34000E-3,   0.02258,  354.00,  407.10,  407.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23020, 23297,'1 ', 1.09400E-2, 5.27100E-2,   0.14486,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23020, 23325,'1 ', 1.01000E-3, 6.16000E-3,   0.01018,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23020, 23333,'1 ', 1.00000E-4, 6.00000E-4,   0.00108,  487.00,  560.05,  560.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23020, 23333,'2 ', 1.00000E-4, 6.00000E-4,   0.00108,  487.00,  560.05,  560.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23022, 23047,'1 ', 4.10000E-4, 2.37000E-3,   0.00369,  305.00,  350.75,  350.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23025, 23104,'1 ', 3.70000E-4, 1.76000E-3,   0.21335,  414.00,  476.10,  476.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23025, 23104,'3 ', 1.50000E-4, 3.76000E-3,   0.22850,  469.00,  539.35,  539.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23025, 23199,'1 ', 1.20000E-4, 8.20000E-4,   0.00738,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23025, 23366,'1 ', 3.20000E-4, 1.52000E-3,   0.18480,  414.00,  476.10,  476.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23025, 23400,'1 ', 4.80000E-4, 1.88000E-3,   0.17421,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23030, 23050,'1 ', 4.43000E-3, 2.71100E-2,   0.04484,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23030, 23361,'1 ', 1.94000E-3, 9.21000E-3,   0.04619,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23030, 23361,'2 ', 1.58000E-3, 1.00200E-2,   0.03071,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23030, 63030,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23034, 23232,'1 ', 1.83000E-3, 1.45500E-2,   0.03909,  560.00,  644.00,  644.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23034, 23232,'2 ', 1.84000E-3, 1.44100E-2,   0.03904,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23037, 23117,'1 ', 9.60000E-4, 6.20000E-3,   0.04781,  868.00,  998.20,  998.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23037, 23176,'1 ', 2.00000E-5, 1.20000E-4,   0.00032,  868.00,  998.20,  998.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23040, 23290,'1 ', 3.00000E-3, 1.19000E-2,   0.01710,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23040, 23999,'1 ', 4.50500E-3, 2.16300E-2,   0.03126,  340.00,  340.00,  562.43,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23044, 23162,'1 ', 4.45000E-3, 2.86400E-2,   0.09101,  820.00,  943.00,  943.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23044, 23162,'2 ', 4.45000E-3, 2.86400E-2,   0.09101,  820.00,  943.00,  943.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23045, 23063,'1 ', 2.19000E-3, 1.11900E-2,   0.03750,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23045, 23106,'1 ', 8.00000E-5, 1.01000E-3,   0.11435,  356.00,  409.40,  409.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23045, 23295,'1 ', 1.43000E-3, 1.32400E-2,   0.03736,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23046, 23061,'1 ', 1.90000E-4, 2.08000E-3,   0.20330,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23047, 23175,'1 ', 2.30000E-4, 1.20000E-3,   0.00199,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23047, 23210,'1 ', 4.09000E-3, 2.18000E-2,   0.03605,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23050, 23100,'1 ', 1.09000E-3, 6.78000E-3,   0.01181,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23050, 23100,'2 ', 1.09000E-3, 6.78000E-3,   0.01181,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23050, 23265,'1 ', 5.22000E-3, 3.37700E-2,   0.06328,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23051, 23112,'1 ', 9.00000E-4, 5.17000E-3,   0.00813,  356.00,  409.40,  409.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23051, 23137,'1 ', 7.80000E-4, 5.89000E-3,   0.00663,  356.00,  409.40,  409.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23054, 23186,'1 ', 2.48000E-3, 9.36000E-3,   0.01372,  373.00,  428.95,  428.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23054, 23201,'1 ', 2.05000E-3, 8.08000E-3,   0.01178,  373.00,  428.95,  428.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23055, 23340,'1 ', 6.50000E-4, 4.26000E-3,   0.00701,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23060, 23295,'1 ', 6.50000E-3, 4.30400E-2,   0.07191,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 23060, 23300,'1 ', 8.99000E-3, 4.62100E-2,   0.07783,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23061, 23110,'1 ', 1.00000E-4, 1.61000E-3,   0.17158,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23061, 23396,'1 ', 6.00000E-5, 9.60000E-4,   0.12781,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23063, 23250,'1 ', 1.38000E-3, 7.03000E-3,   0.03082,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23064, 23330,'1 ', 3.90000E-4, 1.21000E-3,   0.00706,  254.00,  292.10,  292.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23065, 23096,'1 ', 4.00000E-5, 6.20000E-4,   0.08382,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23065, 63030,'2 ', 2.95000E-3, 1.35200E-2,   0.09225,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23065, 63065,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23066, 23089,'1 ', 1.34000E-3, 7.10000E-3,   0.01395,  589.00,  677.35,  677.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23066, 23091,'1 ', 8.70000E-4, 3.57000E-3,   0.01018,  621.00,  714.15,  714.15,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23066, 23103,'1 ', 7.00000E-5, 3.80000E-4,   0.00128,  589.00,  677.35,  677.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23067, 23397,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  324.00,  372.60,  372.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23069, 23088,'1 ', 5.40000E-4, 1.93000E-3,   0.00558,  394.00,  453.10,  453.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23069, 23133,'1 ', 3.00000E-5, 2.20000E-4,   0.00058,  728.00,  837.20,  837.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23069, 23147,'1 ', 2.51000E-3, 1.79700E-2,   0.04990,  726.00,  834.90,  834.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23070, 63030,'1 ', 2.07000E-3, 9.17000E-3,   0.02746,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23070, 63250,'1 ', 8.40000E-4, 3.66000E-3,   0.01128,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23072, 23150,'1 ', 7.00000E-5, 7.10000E-4,   0.04094,  413.00,  474.95,  474.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23072, 23400,'1 ', 2.60000E-4, 2.57000E-3,   0.07830,  413.00,  474.95,  474.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23073, 23133,'1 ', 1.00000E-4, 1.00000E-3,   0.01001,  338.00,  388.70,  388.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23074, 23391,'1 ', 2.81000E-3, 1.33600E-2,   0.02113,  366.00,  420.90,  420.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23075, 23143,'1 ', 5.04000E-3, 2.34400E-2,   0.03604,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23075, 23221,'1 ', 4.13000E-3, 2.35600E-2,   0.12356,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23076, 23240,'1 ', 1.86000E-3, 4.81000E-3,   0.01341,  903.00, 1038.45, 1038.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23077, 23107,'1 ', 3.71000E-3, 2.21200E-2,   0.03872,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23077, 23290,'1 ', 5.83000E-3, 3.47700E-2,   0.06086,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23079, 23162,'1 ', 1.02000E-3, 5.00000E-3,   0.01029,  335.00,  385.25,  385.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23080, 23082,'1 ', 1.16000E-3, 5.41000E-3,   0.00817,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23080, 23357,'1 ', 3.60000E-3, 1.69000E-2,   0.02550,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23081, 23267,'1 ', 1.45000E-3, 3.18000E-3,   0.00656,  294.00,  338.10,  338.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23081, 23267,'2 ', 1.73000E-3, 3.80000E-3,   0.00656,  294.00,  338.10,  338.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23085, 23345,'1 ', 1.00000E-4, 7.00000E-4,   0.00098,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23085, 23357,'1 ', 3.70000E-3, 1.79000E-2,   0.02622,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23093, 23098,'1 ', 8.00000E-3, 2.79500E-2,   0.07545,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23093, 23160,'1 ', 1.75100E-2, 5.56000E-2,   0.09028,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23093, 63093,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23093, 63395,'2 ', 1.11000E-2, 5.70000E-2,   0.10052,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23094, 23262,'1 ', 1.99000E-3, 9.77000E-3,   0.01477,  372.00,  427.80,  427.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23095, 23109,'1 ', 9.11000E-3, 4.68900E-2,   0.07597,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23095, 23387,'1 ', 9.90000E-4, 4.88000E-3,   0.01018,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23096, 23363,'1 ', 2.30000E-4, 3.63000E-3,   0.49393,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23097, 23120,'1 ', 3.88000E-3, 1.26800E-2,   0.07785,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23097, 23172,'1 ', 1.80000E-4, 7.80000E-4,   0.00361,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23098, 23175,'1 ', 3.03000E-3, 1.12800E-2,   0.02731,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 23100, 23145,'1 ', 7.43000E-3, 3.34100E-2,   0.09575,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23100, 63250,'1 ', 7.75000E-3, 3.52400E-2,   0.09799,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23101, 23125,'1 ', 2.27000E-3, 1.61000E-2,   0.01608,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23101, 23205,'1 ', 1.68000E-3, 1.23200E-2,   0.01943,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23103, 23151,'1 ', 2.36000E-3, 1.86900E-2,   0.05482,  780.00,  897.00,  897.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23103, 63151,'2 ', 2.37000E-3, 1.86600E-2,   0.05486,  780.00,  897.00,  897.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23104, 23204,'4 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23104, 23206,'6 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23104, 23245,'1 ', 2.44000E-3, 1.68200E-2,   0.03388,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23104, 23245,'2 ', 2.44000E-3, 1.68100E-2,   0.03318,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23104, 23285,'2 ', 3.51000E-3, 1.11800E-2,   0.01805,  210.00,  241.50,  241.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23104, 23301,'1 ', 6.00000E-5, 4.40000E-4,   0.06799,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23104, 23367,'1 ', 1.70000E-4, 8.20000E-4,   0.10132,  414.00,  476.10,  476.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23104, 63285,'1 ', 3.50000E-3, 1.12100E-2,   0.02594,  210.00,  241.50,  241.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23105, 23155,'1 ', 2.40000E-3, 1.51000E-2,   0.02518,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23105, 23180,'1 ', 3.40000E-3, 2.16000E-2,   0.03598,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23106, 63010,'1 ', 3.20000E-4, 2.98000E-3,   0.37080,  220.00,  253.00,  253.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 23107, 23233,'1 ', 7.61000E-3, 1.58300E-2,   0.01170,  345.00,  396.75,  396.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23107, 23290,'2 ', 1.05900E-2, 5.48900E-2,   0.09963,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23107, 23338,'1 ', 1.77000E-3, 6.90000E-3,   0.04056,  316.00,  363.40,  363.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23107, 23395,'1 ', 5.28000E-3, 2.80300E-2,   0.04644,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23107, 63395,'2 ', 5.28000E-3, 2.80300E-2,   0.04644,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23108, 23387,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  274.00,  315.10,  315.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23109, 63093,'1 ', 2.60000E-3, 1.34500E-2,   0.02281,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23110, 23191,'1 ', 1.50000E-4, 7.60000E-4,   0.08717,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23110, 23265,'2 ', 1.09000E-3, 7.11000E-3,   0.01174,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23110, 63265,'1 ', 1.09000E-3, 7.11000E-3,   0.01174,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23112, 23113,'1 ', 7.90000E-4, 4.22000E-3,   0.00684,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23112, 23133,'1 ', 2.85000E-3, 1.84700E-2,   0.05746,  730.00,  839.50,  839.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23112, 23133,'2 ', 2.85000E-3, 1.84700E-2,   0.05746,  730.00,  839.50,  839.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23112, 63142,'1 ', 1.78000E-3, 1.10600E-2,   0.03798,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23112, 63142,'2 ', 1.78000E-3, 1.10600E-2,   0.03798,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23114, 23391,'1 ', 2.20000E-3, 1.04000E-2,   0.01664,  366.00,  420.90,  420.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23115, 23232,'1 ', 5.90000E-4, 4.01000E-3,   0.00888,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23115, 23232,'2 ', 5.90000E-4, 4.01000E-3,   0.00888,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23117, 23381,'1 ', 1.35000E-3, 8.69000E-3,   0.02687,  868.00,  998.20,  998.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23118, 23296,'1 ', 3.00000E-5, 2.40000E-4,   0.02098,  262.00,  301.30,  301.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23120, 23140,'1 ', 2.11000E-3, 7.07000E-3,   0.04498,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23125, 23390,'1 ', 5.20000E-3, 3.81000E-2,   0.06170,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23130, 23345,'1 ', 2.00000E-3, 6.20000E-3,   0.01700,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23131, 23168,'1 ', 2.62000E-3, 1.75800E-2,   0.05197,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23131, 63142,'1 ', 2.47000E-3, 1.61700E-2,   0.05034,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23132, 23385,'1 ', 1.70000E-4, 1.70000E-3,   0.18900,  412.00,  473.80,  473.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23133, 23151,'1 ', 1.07000E-3, 6.94000E-3,   0.02188,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23133, 63151,'2 ', 1.07000E-3, 6.94000E-3,   0.02188,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23134, 23395,'1 ', 1.40000E-4, 2.41000E-3,   0.25701,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23134, 63395,'2 ', 1.40000E-4, 2.41000E-3,   0.25773,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23135, 23315,'1 ', 3.13000E-3, 1.54600E-2,   0.02476,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23135, 63225,'1 ', 6.11000E-3, 3.01500E-2,   0.04826,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23138, 23141,'1 ', 1.00000E-4, 1.00000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23138, 23141,'2 ', 1.00000E-4, 2.48000E-2,   0.00000,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 23138, 23141,'3 ', 1.00000E-4, 4.02900E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 23141, 23160,'1 ', 8.23000E-3, 2.60900E-2,   0.04251,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23142, 23143,'1 ', 1.00000E-4, 1.00000E-3,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23142, 23143,'2 ', 1.00000E-4, 2.07000E-2,   0.00000,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23142, 23143,'3 ', 1.00000E-4, 3.61000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23142, 63142,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23144, 23168,'1 ', 3.39000E-3, 2.26000E-2,   0.07076,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23144, 23195,'1 ', 4.20000E-4, 2.89000E-3,   0.00899,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23144, 23371,'1 ', 1.10000E-3, 7.32000E-3,   0.02275,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23145, 23250,'1 ', 1.67000E-3, 8.45000E-3,   0.01384,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23147, 23148,'1 ', 8.40000E-4, 4.33000E-3,   0.01179,  590.00,  678.50,  678.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23150, 23267,'1 ', 1.20000E-4, 9.70000E-4,   0.12188,  415.00,  477.25,  477.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23150, 23363,'1 ', 1.35000E-4, 1.52000E-3,   0.16584,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23150, 23363,'2 ', 1.38000E-4, 1.56000E-3,   0.17075,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23150, 23385,'1 ', 1.70000E-4, 1.70000E-3,   0.18400,  415.00,  477.25,  477.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23151, 23175,'1 ', 1.44000E-3, 1.04400E-2,   0.03313,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23151, 23380,'1 ', 6.90000E-4, 6.14000E-3,   0.00950,  190.00,  218.50,  218.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23151, 63151,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23153, 23199,'1 ', 2.60000E-4, 1.26000E-3,   0.19016,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23153, 23400,'1 ', 2.40000E-4, 9.80000E-4,   0.12172,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23155, 23200,'1 ', 6.50000E-3, 4.10000E-2,   0.06822,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23160, 23240,'1 ', 2.75000E-3, 1.70500E-2,   0.02762,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23160, 63160,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23162, 23387,'1 ', 2.27000E-3, 9.84000E-3,   0.01666,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23162, 23387,'2 ', 2.27000E-3, 9.84000E-3,   0.01666,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23166, 23250,'1 ', 1.67000E-3, 7.43000E-3,   0.02324,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23166, 23270,'1 ', 1.62000E-3, 7.20000E-3,   0.02286,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23168, 23371,'1 ', 2.22000E-3, 1.54300E-2,   0.04834,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23168, 63142,'1 ', 5.08000E-3, 3.41800E-2,   0.10660,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23172, 23215,'1 ', 6.03000E-3, 2.93400E-2,   0.08738,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23175, 23176,'1 ', 1.11000E-3, 5.88000E-3,   0.00973,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23175, 23221,'1 ', 2.62000E-3, 1.53900E-2,   0.11058,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23175, 63151,'2 ', 1.44000E-3, 1.04400E-2,   0.03313,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23175, 63210,'1 ', 3.42000E-3, 1.71900E-2,   0.02858,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23176, 63210,'1 ', 3.29000E-3, 1.75000E-2,   0.02895,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23180, 23185,'1 ', 3.00000E-4, 1.30000E-3,   0.00370,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23180, 23240,'1 ', 1.23100E-2, 7.55200E-2,   0.12457,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23180, 63160,'1 ', 9.56000E-3, 5.84700E-2,   0.09695,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23183, 23392,'1 ', 3.66000E-3, 1.41500E-2,   0.04239,  589.00,  677.35,  677.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23186, 23196,'1 ', 2.99000E-3, 1.42000E-2,   0.02260,  372.00,  427.80,  427.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23186, 23264,'1 ', 2.10000E-3, 1.02600E-2,   0.01548,  345.00,  396.75,  396.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23187, 63093,'1 ', 1.23500E-2, 6.04300E-2,   0.16473,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23190, 23200,'1 ', 2.63000E-3, 1.83800E-2,   0.02844,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23190, 23200,'2 ', 2.63000E-3, 1.83800E-2,   0.02844,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23191, 23396,'1 ', 2.10000E-4, 1.46000E-3,   0.12243,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23193, 23361,'1 ', 1.10000E-4, 1.08000E-3,   0.11000,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 23193, 23361,'2 ', 1.10000E-4, 1.08000E-3,   0.11000,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23193, 23397,'1 ', 1.80000E-4, 2.66000E-3,   0.31133,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23200, 63225,'1 ', 4.90000E-3, 2.45000E-2,   0.03780,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23205, 23275,'1 ', 5.17000E-3, 3.16100E-2,   0.04986,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23205, 23295,'1 ', 1.59000E-3, 1.04500E-2,   0.01707,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23205, 23295,'2 ', 1.59000E-3, 1.04400E-2,   0.01709,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23210, 23395,'1 ', 1.79000E-3, 9.68000E-3,   0.01549,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23210, 63210,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23215, 23230,'1 ', 5.20000E-4, 1.74000E-3,   0.00226,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23215, 23230,'2 ', 3.10000E-4, 1.86000E-3,   0.00310,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23215, 63325,'1 ', 1.44000E-3, 8.79000E-3,   0.01452,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23220, 23247,'1 ', 3.04000E-3, 1.60100E-2,   0.04273,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23220, 23250,'1 ', 2.44000E-3, 1.09700E-2,   0.06187,  590.00,  678.50,  678.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23224, 23396,'1 ', 1.00000E-4, 1.20000E-3,   0.10580,  560.00,  644.00,  644.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23224, 23396,'2 ', 1.10000E-4, 1.20000E-3,   0.10580,  560.00,  644.00,  644.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23225, 23247,'1 ', 1.07400E-2, 5.64900E-2,   0.15035,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23225, 23357,'1 ', 1.00000E-2, 4.83000E-2,   0.07096,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23225, 63225,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23226, 23386,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  334.00,  384.10,  384.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23226, 63225,'1 ', 1.15300E-2, 7.12100E-2,   0.11667,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23228, 23394,'1 ', 5.43000E-3, 2.31500E-2,   0.09567,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,9999,1.0000
 23228, 63325,'1 ', 2.74000E-3, 1.78800E-2,   0.02955,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23229, 23282,'1 ', 4.20000E-4, 3.90000E-3,   0.01101,  650.00,  747.50,  747.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23229, 23295,'1 ', 6.60000E-4, 6.16000E-3,   0.01739,  650.00,  747.50,  747.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23240, 23388,'1 ', 7.80000E-3, 5.13000E-2,   0.07900,  110.00,  126.50,  126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23243, 23338,'1 ', 1.30000E-4, 6.10000E-4,   0.00098,  316.00,  363.40,  363.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23245, 23340,'1 ', 2.40000E-4, 1.59000E-3,   0.00257,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23245, 63250,'1 ', 1.70000E-4, 1.02000E-3,   0.00168,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23245, 63250,'2 ', 1.70000E-4, 1.02000E-3,   0.00168,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23245, 63265,'1 ', 4.79000E-3, 1.98300E-2,   0.03221,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23250, 23281,'1 ', 7.60000E-4, 4.19000E-3,   0.01032,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23250, 63065,'1 ', 1.52000E-3, 7.65000E-3,   0.07697,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23250, 63250,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23260, 23281,'1 ', 2.04000E-3, 1.04000E-2,   0.05601,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23260, 23282,'1 ', 7.00000E-4, 6.22000E-3,   0.05264,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23260, 23363,'1 ', 3.00000E-5, 1.50000E-4,   0.01460,  414.00,  476.10,  476.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23260, 63010,'1 ', 3.30000E-4, 1.70000E-3,   0.19641,  414.00,  476.10,  476.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23262, 23391,'1 ', 9.60000E-4, 4.68000E-3,   0.00708,  372.00,  427.80,  427.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23265, 23285,'1 ', 3.55000E-3, 1.16500E-2,   0.01896,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23265, 23394,'1 ', 3.71000E-3, 1.21400E-2,   0.07563,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23265, 63265,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23270, 23361,'1 ', 4.80000E-4, 2.64000E-3,   0.02719,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23275, 63390,'1 ', 5.32000E-3, 2.98500E-2,   0.04767,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23285, 63285,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23290, 23345,'1 ', 7.73000E-3, 4.13200E-2,   0.06300,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23297, 63030,'1 ', 2.23000E-3, 1.00300E-2,   0.02888,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23301, 23363,'1 ', 6.00000E-5, 4.40000E-4,   0.06799,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23302, 23338,'1 ', 2.58000E-3, 1.00600E-2,   0.05970,  316.00,  363.40,  363.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23325, 23330,'1 ', 8.50000E-4, 4.20000E-3,   0.01050,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23325, 63325,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23330, 23331,'1 ', 4.00000E-5, 5.20000E-4,   0.04773,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23330, 23331,'2 ', 4.00000E-5, 5.20000E-4,   0.04773,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23340, 63285,'1 ', 1.22000E-3, 8.06000E-3,   0.01306,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23363, 23366,'1 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23363, 23367,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23366, 23367,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23371, 23372,'1 ', 1.00000E-3, 3.55000E-3,   0.00102,  221.00,  254.15,  254.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23385, 63065,'1 ', 2.00000E-4, 1.90000E-3,   0.20910,  415.00,  477.25,  477.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23390, 63390,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23391, 63142,'1 ', 4.00000E-5, 3.40000E-4,   0.00078,  762.00,  876.30,  876.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23395, 63093,'1 ', 1.11000E-2, 5.70000E-2,   0.10052,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23395, 63395,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 23396, 23397,'1 ', 5.00000E-5, 6.80000E-4,   0.07116,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23396, 23397,'2 ', 5.00000E-5, 6.80000E-4,   0.07116,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24000, 24013,'1 ', 9.30000E-4, 6.11000E-3,   0.01906,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24000, 24092,'1 ', 6.10000E-3, 3.64800E-2,   0.14200,  680.00,  782.00,  782.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24000, 24177,'1 ', 5.98000E-3, 3.15200E-2,   0.04876,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24000, 24191,'1 ', 1.99000E-3, 1.39500E-2,   0.04558,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24000, 24213,'1 ', 1.82600E-2, 9.34100E-2,   0.14496,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24000, 24343,'1 ', 2.99000E-3, 2.05400E-2,   0.07444,  670.00,  770.50,  770.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24002, 24105,'1 ', 5.20000E-4, 3.41000E-3,   0.25002,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24002, 24250,'1 ', 9.30000E-4, 4.23000E-3,   0.02431,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24002, 24250,'2 ', 5.40000E-4, 4.41000E-3,   0.04242,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24003, 24169,'1 ', 8.76000E-3, 4.83700E-2,   0.07997,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24003, 24213,'1 ', 2.40000E-3, 1.44600E-2,   0.02138,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24004, 24045,'1 ', 2.74000E-3, 2.08600E-2,   0.03182,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24004, 24310,'1 ', 4.40000E-4, 3.32000E-3,   0.00628,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24005, 24109,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24005, 24109,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24006, 24085,'1 ', 1.71000E-3, 1.14800E-2,   0.09299,  485.00,  557.75,  557.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24006, 24187,'1 ', 1.74000E-3, 1.24300E-2,   0.44064,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24007, 24221,'1 ', 5.40000E-4, 3.14000E-3,   0.03691,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24007, 24310,'1 ', 1.26000E-3, 7.00000E-3,   0.04732,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24010, 24060,'1 ', 6.90000E-4, 3.54000E-3,   0.00549,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24010, 24321,'1 ', 7.64000E-3, 4.00200E-2,   0.06347,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24010, 64060,'2 ', 3.20000E-4, 2.42000E-3,   0.00669,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24013, 24218,'1 ', 3.34000E-3, 2.32700E-2,   0.06900,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24014, 24155,'1 ', 9.10000E-4, 6.51000E-3,   0.01578,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24014, 24343,'1 ', 2.06000E-3, 1.46200E-2,   0.04080,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24015, 24275,'1 ', 3.85000E-3, 2.41700E-2,   0.06349,  350.00,  402.50,  402.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24016, 24085,'1 ', 7.10000E-4, 5.29000E-3,   0.11157,  485.00,  557.75,  557.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24016, 24250,'1 ', 5.80000E-4, 4.13000E-3,   0.10239,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24017, 24175,'1 ', 2.88000E-3, 1.67800E-2,   0.10546,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24017, 24250,'1 ', 4.20000E-4, 2.59000E-3,   0.00780,  620.00,  713.00,  713.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24018, 24190,'1 ', 8.00000E-5, 8.70000E-4,   0.12304,  487.00,  560.05,  560.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24018, 64105,'1 ', 1.70000E-4, 1.70000E-3,   0.24160,  534.00,  614.10,  614.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24019, 24145,'1 ', 2.22000E-3, 1.09600E-2,   0.03287,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24019, 24346,'1 ', 2.46000E-3, 1.20900E-2,   0.03609,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24020, 24061,'1 ', 4.26000E-3, 2.52600E-2,   0.10862,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24020, 24125,'1 ', 3.39000E-3, 2.12400E-2,   0.06391,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24020, 24125,'2 ', 3.41000E-3, 2.12000E-2,   0.06400,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24020, 24210,'1 ', 3.10000E-3, 2.13000E-2,   0.06420,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24021, 24115,'1 ', 2.01000E-3, 1.12800E-2,   0.03222,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24021, 24145,'1 ', 5.90000E-4, 3.18000E-3,   0.01286,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24023, 24170,'1 ', 5.30000E-4, 4.02000E-3,   0.21831,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24023, 24349,'1 ', 7.30000E-4, 5.27000E-3,   0.21991,  480.00,  552.00,  552.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24024, 24170,'1 ', 5.20000E-4, 3.23000E-3,   0.08315,  340.00,  391.00,  391.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24024, 64365,'1 ', 1.34000E-3, 7.41000E-3,   0.04979,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24025, 24089,'1 ', 6.27000E-3, 1.80800E-2,   0.04765,  318.00,  365.70,  365.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24025, 24120,'1 ', 5.00000E-4, 3.23000E-3,   0.00912,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24025, 24120,'2 ', 4.90000E-4, 3.19000E-3,   0.00903,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24025, 24380,'1 ', 4.98000E-3, 3.08400E-2,   0.07910,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24026, 24212,'1 ', 9.00000E-5, 9.60000E-4,   0.09997,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24026, 64223,'1 ', 2.20000E-4, 2.21000E-3,   0.23000,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24028, 24065,'1 ', 3.00000E-4, 5.02000E-3,   0.66465,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24028, 24076,'1 ', 2.10000E-4, 1.65000E-3,   0.09271,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24028, 24199,'1 ', 1.30000E-4, 2.05000E-3,   0.27829,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24028, 24310,'1 ', 1.02000E-3, 6.52000E-3,   0.02737,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24031, 24171,'1 ', 1.10000E-3, 2.35000E-3,   0.23851,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24031, 24173,'1 ', 1.50000E-4, 1.40000E-3,   0.19000,  462.00,  531.30,  531.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24031, 24190,'1 ', 6.50000E-4, 2.27000E-3,   0.18005,  499.00,  573.85,  573.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24031, 24365,'1 ', 3.03000E-3, 1.50100E-2,   0.05917,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24031, 24365,'2 ', 3.03000E-3, 1.50100E-2,   0.05917,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24034, 24150,'1 ', 7.50000E-4, 4.57000E-3,   0.06100,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24034, 24180,'1 ', 8.10000E-4, 4.74000E-3,   0.03522,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24035, 24130,'1 ', 1.02900E-2, 5.54400E-2,   0.08964,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24035, 24305,'1 ', 9.33000E-3, 4.84500E-2,   0.08305,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24036, 24068,'1 ', 6.00000E-5, 7.00000E-4,   0.07279,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24036, 24085,'1 ', 2.80000E-4, 3.00000E-3,   0.31451,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24037, 24059,'1 ', 1.00000E-4, 5.50000E-4,   0.06502,  433.00,  497.95,  497.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24037, 64105,'1 ', 1.00000E-4, 1.37000E-3,   0.18022,  515.00,  592.25,  592.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24040, 24239,'1 ', 8.50000E-4, 5.24000E-3,   0.01460,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24040, 24249,'1 ', 1.43000E-3, 8.70000E-3,   0.02286,  670.00,  770.50,  770.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24041, 24319,'2 ', 8.00000E-5, 1.21000E-3,   0.15377,  570.00,  655.50,  655.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24041, 24320,'1 ', 9.00000E-5, 1.28000E-3,   0.16231,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24042, 24050,'1 ', 3.90000E-4, 1.90000E-3,   0.07803,  315.00,  362.25,  362.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24042, 24246,'1 ', 1.00000E-4, 7.80000E-4,   0.09702,  529.00,  608.35,  608.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24042, 64050,'2 ', 3.90000E-4, 1.90000E-3,   0.07803,  315.00,  362.25,  362.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24044, 24219,'1 ', 1.50000E-4, 5.00000E-4,   0.20400,  438.00,  503.70,  503.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24044, 64362,'1 ', 5.50000E-4, 4.15000E-3,   0.26270,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24044, 64362,'2 ', 5.20000E-4, 3.97000E-3,   0.24117,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24045, 24099,'1 ', 2.65000E-3, 1.84500E-2,   0.05300,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24045, 24109,'1 ', 1.29000E-3, 9.30000E-3,   0.02954,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24045, 24109,'2 ', 1.29000E-3, 9.30000E-3,   0.02954,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24045, 24125,'1 ', 1.23300E-2, 7.44700E-2,   0.12516,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24045, 24357,'1 ', 3.19000E-3, 1.61200E-2,   0.07205,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24045, 24357,'2 ', 3.19000E-3, 1.61200E-2,   0.07205,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24046, 24125,'1 ', 9.40000E-4, 6.18000E-3,   0.01853,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24046, 24192,'1 ', 3.83000E-3, 2.57400E-2,   0.14739,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24050, 24095,'1 ', 2.42000E-3, 1.27400E-2,   0.24193,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24050, 24155,'1 ', 2.02000E-3, 1.14700E-2,   0.10631,  315.00,  362.25,  362.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24050, 64050,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24052, 24060,'2 ', 2.40000E-3, 1.49600E-2,   0.02442,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24052, 64060,'1 ', 2.40000E-3, 1.49600E-2,   0.02442,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24054, 24063,'1 ', 7.00000E-5, 9.90000E-4,   0.10727,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24054, 24223,'1 ', 1.60000E-4, 2.06000E-3,   0.22268,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24055, 24222,'1 ', 2.10000E-4, 1.23000E-3,   0.01246,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24059, 24246,'1 ', 1.00000E-4, 2.30000E-4,   0.03200,  404.00,  464.60,  464.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24059, 64059,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24060, 24224,'1 ', 6.69000E-3, 4.02900E-2,   0.15682,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24060, 24275,'1 ', 8.04000E-3, 5.14500E-2,   0.14754,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24060, 24305,'1 ', 3.82000E-3, 1.93500E-2,   0.05114,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24060, 24331,'1 ', 1.00000E-3, 5.92000E-3,   0.00880,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24061, 24210,'1 ', 1.20000E-3, 6.95000E-3,   0.05285,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24061, 24242,'1 ', 1.75000E-3, 1.01100E-2,   0.08843,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24061, 24898,'1 ', 5.40000E-4, 3.18000E-3,   0.04477,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24063, 24176,'1 ', 7.00000E-5, 7.70000E-4,   0.09062,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24065, 24076,'1 ', 1.08000E-3, 7.01000E-3,   0.10127,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24065, 24221,'1 ', 1.93000E-3, 1.00200E-2,   0.02809,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24065, 24222,'1 ', 3.23000E-3, 1.73500E-2,   0.05803,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24066, 24232,'1 ', 2.23000E-3, 1.63700E-2,   0.04308,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24066, 24242,'1 ', 3.10000E-4, 2.57000E-3,   0.09351,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24067, 24177,'1 ', 8.90000E-3, 4.69700E-2,   0.07297,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24067, 24213,'1 ', 7.25000E-3, 3.82000E-2,   0.05881,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24068, 24085,'1 ', 2.80000E-4, 3.06000E-3,   0.32134,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24071, 24073,'2 ',-0.00000E+0, 7.43802E-5,   0.00965,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24072, 24185,'1 ', 3.41000E-3, 2.39000E-2,   0.37443,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24072, 24203,'1 ', 1.60000E-4, 9.40000E-4,   0.10366,  585.00,  672.75,  672.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24072, 24325,'1 ', 1.00000E-3, 6.96000E-3,   0.29624,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24073, 24074,'1 ',-0.00000E+0, 7.43802E-5,   0.00965,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24073, 24111,'1 ', 4.22000E-3, 2.19300E-2,   0.05436,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24073, 24188,'1 ', 2.06000E-3, 1.43800E-2,   0.04176,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24075, 24117,'1 ', 7.00000E-5, 1.15000E-3,   0.15569,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24075, 24208,'1 ', 7.00000E-5, 1.07000E-3,   0.11567,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24075, 24310,'1 ', 9.10000E-4, 5.75000E-3,   0.06807,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24080, 24150,'1 ', 5.70000E-4, 3.60000E-3,   0.00576,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24080, 24180,'1 ', 1.79000E-3, 1.06800E-2,   0.09270,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24082, 24180,'1 ', 1.51000E-3, 1.01000E-2,   0.11001,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24082, 24225,'1 ', 2.60000E-4, 2.20000E-3,   0.13297,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24084, 24313,'1 ', 5.46000E-3, 3.54500E-2,   0.10355,  600.00,  690.00,  690.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24084, 64060,'1 ', 7.98000E-3, 5.22700E-2,   0.15164,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24085, 24178,'1 ', 3.60000E-4, 3.09000E-3,   0.15610,  495.00,  569.25,  569.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24085, 24234,'1 ', 1.60000E-4, 1.37000E-3,   0.16220,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24085, 24234,'2 ', 1.70000E-4, 1.45000E-3,   0.17236,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24086, 24180,'1 ', 1.10000E-3, 7.12000E-3,   0.01398,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24086, 24225,'1 ', 6.70000E-4, 5.18000E-3,   0.22920,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24087, 24245,'1 ', 4.83000E-3, 2.79800E-2,   0.06030,  288.00,  331.20,  331.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24090, 24295,'1 ', 4.80000E-4, 2.50000E-3,   0.00428,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24091, 24240,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24092, 24097,'1 ', 3.29000E-3, 1.89200E-2,   0.05250,  730.00,  839.50,  839.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24092, 24098,'1 ', 8.97000E-3, 5.19100E-2,   0.08042,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24092, 24165,'1 ', 4.30000E-4, 2.82000E-3,   0.00912,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24092, 24165,'2 ', 4.30000E-4, 2.82000E-3,   0.00912,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24093, 24351,'1 ', 3.07000E-3, 1.82600E-2,   0.12285,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24094, 24253,'1 ', 2.80000E-4, 3.23000E-3,   0.37420,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24094, 24357,'1 ', 4.56000E-3, 2.45500E-2,   0.25564,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24095, 24322,'1 ', 6.00000E-4, 3.26000E-3,   0.00527,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24096, 24147,'1 ',-0.00000E+0, 2.00000E-5,   0.00254,  425.00,  488.75,  488.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24096, 24147,'2 ',-0.00000E+0, 3.00000E-5,   0.00360,  425.00,  488.75,  488.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24096, 24213,'1 ', 6.36000E-3, 3.49000E-2,   0.05454,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24096, 25137,'1 ', 1.41000E-3, 7.75000E-3,   0.01208,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24097, 24106,'1 ', 8.00000E-5, 3.30000E-4,   0.00291,  368.00,  423.20,  423.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24097, 24139,'1 ', 3.08000E-3, 1.78400E-2,   0.02863,  200.00,  230.00,  230.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24097, 24169,'1 ', 2.73000E-3, 1.90100E-2,   0.05361,  730.00,  839.50,  839.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24098, 24132,'1 ',-0.00000E+0, 8.00000E-5,   0.00606,  207.00,  238.05,  238.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24099, 24310,'1 ', 2.41000E-3, 1.62500E-2,   0.04610,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24100, 24295,'1 ', 3.40000E-4, 1.77000E-3,   0.00303,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24102, 24175,'1 ', 1.41000E-3, 8.77000E-3,   0.02638,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24102, 24250,'1 ', 1.06000E-3, 6.37000E-3,   0.07417,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24103, 24218,'1 ', 1.90000E-4, 1.33000E-3,   0.00391,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 24103, 64362,'1 ', 8.80000E-4, 5.61000E-3,   0.03844,  415.00,  477.25,  477.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24105, 24250,'1 ', 1.34000E-3, 7.33000E-3,   0.26084,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 24105, 64105,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24105, 64215,'1 ', 2.00000E-4, 8.00000E-4,   0.09600,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24108, 24257,'1 ', 1.21000E-3, 8.00000E-3,   0.02341,  518.00,  595.70,  595.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24109, 24119,'1 ', 7.30000E-4, 4.57000E-3,   0.03077,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24109, 24119,'2 ', 7.30000E-4, 4.57000E-3,   0.03077,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24109, 24342,'1 ', 2.53000E-3, 1.07300E-2,   0.03923,  570.00,  655.50,  655.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24110, 24185,'1 ', 1.09400E-2, 3.52300E-2,   0.09610,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24110, 24363,'1 ', 9.07000E-3, 2.79100E-2,   0.07580,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24111, 24205,'1 ', 3.09000E-3, 1.99800E-2,   0.06636,  580.00,  667.00,  667.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24114, 24898,'1 ',-0.00000E+0, 2.00000E-5,   0.00204,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24115, 24254,'1 ', 3.80000E-4, 2.36000E-3,   0.01616,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24117, 24199,'1 ', 2.10000E-4, 3.14000E-3,   0.42830,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24120, 24155,'1 ', 4.58000E-3, 2.80200E-2,   0.08897,  460.00,  529.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24120, 24155,'2 ', 4.58000E-3, 2.80200E-2,   0.08898,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24125, 24192,'1 ', 3.36000E-3, 2.26100E-2,   0.13800,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24125, 24235,'1 ', 1.12000E-3, 8.26000E-3,   0.02212,  630.00,  724.50,  724.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24130, 24137,'1 ', 1.71000E-3, 1.13600E-2,   0.03626,  301.00,  346.15,  346.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24130, 24143,'1 ', 4.16000E-3, 2.94100E-2,   0.09725,  780.00,  897.00,  897.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24138, 24313,'1 ', 4.00000E-5, 1.20000E-4,   0.00615,  274.00,  315.10,  315.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24140, 24169,'1 ', 4.00000E-4, 2.81000E-3,   0.00838,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24140, 24169,'2 ', 8.80000E-4, 6.24000E-3,   0.01864,  720.00,  828.00,  828.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24141, 24142,'1 ', 5.30000E-4, 2.05000E-3,   0.00308,  384.00,  441.60,  441.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24141, 24143,'1 ',-0.00000E+0, 8.00000E-5,   0.00450,  265.00,  304.75,  304.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24144, 24257,'1 ', 4.36000E-3, 1.60300E-2,   0.03535,  373.00,  428.95,  428.95,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24145, 24254,'1 ', 1.12000E-3, 5.78000E-3,   0.02614,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24150, 24300,'1 ',-0.00000E+0, 4.00000E-5,   0.00006,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24155, 24220,'1 ', 6.00000E-4, 6.20000E-3,   0.01360,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24155, 24345,'1 ', 2.90000E-3, 1.47900E-2,   0.02547,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24155, 24345,'2 ', 2.90000E-3, 1.48100E-2,   0.02630,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24155, 64050,'2 ', 2.02000E-3, 1.14700E-2,   0.10631,  315.00,  362.25,  362.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24157, 24158,'1 ', 8.30000E-4, 4.53000E-3,   0.00708,  458.00,  526.70,  526.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24157, 24159,'1 ', 1.63000E-3, 6.35000E-3,   0.00944,  363.00,  417.45,  417.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24157, 24311,'1 ', 9.90000E-4, 6.71000E-3,   0.01866,  817.00,  939.55,  939.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24157, 24311,'2 ', 9.90000E-4, 6.71000E-3,   0.01866,  817.00,  939.55,  939.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24160, 24300,'1 ', 1.04000E-3, 6.51000E-3,   0.19377,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24160, 24365,'1 ', 3.20000E-4, 1.75000E-3,   0.00390,  320.00,  368.00,  368.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24161, 24194,'1 ', 3.57000E-3, 1.81100E-2,   0.00577,  304.00,  349.60,  349.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24161, 24213,'1 ', 1.00000E-4, 5.40000E-4,   0.00167,  563.00,  647.45,  647.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24168, 24224,'1 ', 1.93000E-3, 1.00500E-2,   0.01353,  262.00,  301.30,  301.30,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24169, 24257,'1 ', 4.20000E-4, 3.44000E-3,   0.01133,  808.00,  929.20,  929.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24170, 24275,'1 ', 1.05200E-2, 6.63300E-2,   0.24166,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24170, 24351,'1 ', 5.20000E-4, 3.26000E-3,   0.02412,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24170, 64365,'1 ', 1.83000E-3, 1.04400E-2,   0.13068,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24171, 24215,'1 ', 3.50000E-4, 7.90000E-4,   0.08418,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24172, 24173,'1 ', 1.00000E-4, 2.21000E-3,   0.26812,  485.00,  557.75,  557.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24172, 24219,'1 ', 5.00000E-4, 3.30000E-3,   0.43490,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24173, 24176,'1 ', 2.00000E-5, 1.40000E-4,   0.02358,  560.00,  644.00,  644.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24176, 24203,'1 ', 1.30000E-4, 1.72000E-3,   0.18257,  520.00,  598.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24176, 24349,'1 ', 1.30000E-4, 1.66000E-3,   0.17556,  464.00,  533.60,  533.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24178, 24349,'1 ', 2.69000E-3, 1.91100E-2,   0.34052,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24182, 24222,'1 ', 1.40000E-4, 9.00000E-4,   0.00630,  660.00,  759.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24185, 24302,'1 ', 1.50000E-3, 1.11000E-2,   0.03290,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24185, 24344,'1 ', 3.60000E-4, 2.56000E-3,   0.00721,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24185, 24362,'1 ', 2.29000E-3, 1.47300E-2,   0.08316,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24186, 24205,'1 ', 1.70000E-4, 2.75000E-3,   0.31066,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24186, 24205,'2 ', 1.70000E-4, 2.75000E-3,   0.31066,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24187, 24325,'1 ', 5.50000E-4, 4.05000E-3,   0.20444,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24188, 24239,'1 ', 1.76000E-3, 1.02700E-2,   0.03110,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24191, 24216,'1 ', 1.20000E-3, 8.89000E-3,   0.11433,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24195, 24363,'1 ', 8.53000E-3, 3.29300E-2,   0.08946,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24197, 24205,'1 ', 5.00000E-5, 4.00000E-4,   0.01379,  670.00,  770.50,  770.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24198, 24205,'1 ', 5.00000E-5, 4.00000E-4,   0.01379,  670.00,  770.50,  770.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24204, 24322,'1 ', 1.39000E-3, 8.39000E-3,   0.19010,  310.00,  356.50,  356.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24204, 64365,'1 ', 6.00000E-4, 3.91000E-3,   0.14632,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24207, 24235,'1 ', 1.66000E-3, 1.16600E-2,   0.03350,  506.00,  581.90,  581.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24207, 24308,'1 ', 1.10000E-3, 6.89000E-3,   0.02188,  506.00,  581.90,  581.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24208, 24310,'1 ', 9.80000E-4, 6.83000E-3,   0.18430,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24212, 24349,'1 ', 1.00000E-4, 1.07000E-3,   0.11142,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24213, 25137,'1 ', 7.24000E-3, 3.96900E-2,   0.06200,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24214, 24216,'1 ', 4.90000E-4, 4.33000E-3,   0.23113,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24214, 24362,'1 ', 1.25000E-3, 8.14000E-3,   0.04572,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24215, 64059,'1 ', 9.00000E-5, 8.50000E-4,   0.10053,  475.00,  546.25,  546.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24215, 64215,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24220, 24250,'1 ', 1.08000E-3, 9.57000E-3,   0.07862,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24222, 24240,'1 ', 5.30000E-4, 2.80000E-3,   0.01010,  530.00,  609.50,  609.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24223, 24362,'2 ', 1.40000E-4, 1.44000E-3,   0.14921,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24223, 64223,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24224, 24295,'1 ', 4.50000E-3, 2.79800E-2,   0.13838,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24224, 64060,'2 ', 4.22000E-3, 2.14700E-2,   0.18096,  345.00,  396.75,  396.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24225, 24322,'1 ', 6.00000E-5, 3.30000E-4,   0.00050,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24231, 24238,'1 ', 7.10000E-4, 6.22000E-3,   0.26570,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24231, 24238,'2 ', 7.10000E-4, 6.22000E-3,   0.26570,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24232, 24238,'1 ', 8.00000E-4, 4.92000E-3,   0.01292,  670.00,  770.50,  770.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24238, 24249,'2 ',-0.00000E+0, 1.00000E-4,   0.00000, 9999.00,11498.80,11498.80,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24238, 24306,'1 ', 1.15000E-3, 8.27000E-3,   0.03121,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24238, 24309,'2 ', 1.15000E-3, 8.27000E-3,   0.03121,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24240, 24346,'1 ', 2.91000E-3, 1.32800E-2,   0.03964,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24242, 24308,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24242, 24308,'2 ',-0.00000E+0, 1.00000E-4,   0.00000,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24242, 24898,'1 ', 1.21000E-3, 6.95000E-3,   0.04589,  450.00,  517.50,  517.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24245, 24346,'1 ', 2.00000E-3, 1.39500E-2,   0.04187,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24245, 24346,'2 ', 2.00000E-3, 1.39500E-2,   0.04187,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24250, 24319,'2 ', 1.56000E-3, 1.07100E-2,   0.04589,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24250, 24320,'1 ', 1.56000E-3, 1.06300E-2,   0.03627,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24253, 24342,'1 ', 2.34000E-3, 1.29400E-2,   0.41018,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24256, 24321,'1 ', 3.10000E-4, 1.23000E-3,   0.02991,  258.00,  296.70,  296.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24275, 24362,'1 ', 1.40000E-2, 8.41300E-2,   0.26554,  490.00,  563.50,  563.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 24300, 64362,'1 ', 1.32000E-3, 8.04000E-3,   0.19050,  330.00,  379.50,  379.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24302, 64362,'1 ', 4.90000E-4, 3.36000E-3,   0.05701,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24313, 64362,'1 ', 7.51000E-3, 4.53900E-2,   0.15358,  430.00,  494.50,  494.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24319, 24320,'1 ',-0.00000E+0, 6.00000E-5,   0.00779,  600.00,  690.00,  690.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24321, 25115,'1 ', 1.24400E-2, 6.51100E-2,   0.10228,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24325, 64362,'1 ', 1.50000E-3, 9.82000E-3,   0.06796,  375.00,  431.25,  431.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24335, 64060,'2 ', 9.90000E-4, 5.88000E-3,   0.00874,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24340, 64060,'3 ', 1.00000E-3, 5.94000E-3,   0.00882,  130.00,  149.50,  149.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24341, 24363,'1 ', 2.12000E-3, 8.77000E-3,   0.02390,  634.00,  729.10,  729.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24342, 24357,'1 ', 2.81000E-3, 1.50000E-2,   0.22289,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 24362, 64050,'1 ', 1.61000E-3, 9.85000E-3,   0.25266,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 24362, 64223,'1 ', 1.00000E-4, 1.41000E-3,   0.15281,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 24362, 64362,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 24365, 64365,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25000, 25130,'1 ', 1.46000E-3, 7.12000E-3,   0.01105,  305.00,  350.75,  350.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25001, 25026,'1 ', 1.49000E-3, 1.05200E-2,   0.03002,  543.00,  624.45,  624.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25002, 25102,'1 ', 6.69000E-3, 3.45200E-2,   0.05445,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25002, 25180,'1 ', 1.01100E-2, 5.37700E-2,   0.09130,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25005, 25060,'1 ', 6.89000E-3, 3.70800E-2,   0.05998,  395.00,  454.25,  454.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25005, 25129,'1 ', 1.65500E-2, 9.59300E-2,   0.15170,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25005, 25156,'1 ', 3.10000E-4, 3.98000E-3,   0.27846,  446.00,  512.90,  512.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25005, 25156,'2 ', 3.10000E-4, 3.98000E-3,   0.27846,  446.00,  512.90,  512.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25005, 25157,'1 ', 4.61000E-3, 2.47600E-2,   0.04007,  395.00,  454.25,  454.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25008, 25009,'1 ', 9.90000E-4, 3.99000E-3,   0.00647,  394.00,  453.10,  453.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25010, 25124,'1 ', 5.29000E-3, 2.94600E-2,   0.04753,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25010, 25130,'1 ', 6.40000E-4, 5.81000E-3,   0.01733,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25010, 25130,'2 ', 6.40000E-4, 5.81000E-3,   0.01733,  610.00,  701.50,  701.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25010, 25135,'1 ', 1.32600E-2, 7.24100E-2,   0.11331,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25011, 25116,'1 ', 4.40000E-4, 1.38000E-3,   0.07316,  166.00,  190.90,  190.90,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25011, 25129,'1 ', 8.00000E-5, 1.40000E-4,   0.01218,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25012, 25050,'1 ', 1.56000E-3, 7.66000E-3,   0.02142,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25013, 25086,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  160.00,  184.00,  184.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25014, 25018,'1 ', 2.00000E-5, 2.10000E-4,   0.00030,  745.00,  856.75,  856.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25014, 25032,'1 ', 8.40000E-4, 4.12000E-3,   0.00620,  328.00,  377.20,  377.20,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25015, 25045,'1 ', 2.68000E-3, 1.62500E-2,   0.03323,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25015, 25045,'2 ', 1.88000E-3, 1.02300E-2,   0.01614,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25015, 25055,'1 ', 7.20000E-3, 3.51500E-2,   0.05458,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25015, 25088,'1 ', 1.23100E-2, 5.43900E-2,   0.09303,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25017, 25036,'1 ', 1.76000E-3, 7.77000E-3,   0.01237,  305.00,  350.75,  350.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25017, 25053,'1 ', 4.14000E-3, 2.24500E-2,   0.03511,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25017, 25185,'1 ', 6.00000E-3, 3.27800E-2,   0.05166,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25018, 25027,'1 ', 7.50000E-3, 4.05000E-2,   0.06600,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25018, 25115,'1 ', 1.37800E-2, 3.65400E-2,   0.06026,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25018, 25328,'1 ', 4.86000E-3, 1.64100E-2,   0.02895,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25019, 25023,'1 ', 2.10000E-3, 1.21500E-2,   0.01883,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25020, 25080,'1 ', 1.96000E-3, 1.74500E-2,   0.04916,  790.00,  908.50,  908.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25020, 25080,'2 ', 1.81000E-3, 1.47100E-2,   0.04119,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25020, 25137,'1 ', 1.07900E-2, 5.96700E-2,   0.09368,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25021, 25027,'1 ', 9.00000E-5, 6.20000E-4,   0.00172,  770.00,  885.50,  885.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25022, 25097,'1 ', 1.19000E-3, 8.00000E-3,   0.02130,  750.00,  862.50,  862.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25022, 25160,'1 ', 6.20000E-4, 1.14800E-2,   0.01940,  329.00,  378.35,  378.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25023, 25164,'1 ', 2.27000E-3, 1.31600E-2,   0.02039,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25023, 25175,'1 ', 3.00000E-5, 1.50000E-4,   0.01200,  286.00,  328.90,  328.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25025, 25075,'1 ', 1.09000E-3, 5.73000E-3,   0.00882,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25025, 25086,'1 ', 3.26000E-3, 1.78400E-2,   0.02795,  405.00,  465.75,  465.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25025, 25123,'1 ', 1.25000E-2, 6.39500E-2,   0.09856,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25026, 25028,'1 ', 1.37000E-3, 7.78000E-3,   0.01218,  304.00,  349.60,  349.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25029, 25054,'1 ', 7.70000E-4, 2.76000E-3,   0.00000,  218.00,  250.70,  250.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25030, 25044,'1 ', 3.10000E-4, 2.34000E-3,   0.10536,  404.00,  464.60,  464.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25030, 25130,'5 ', 8.00000E-4, 7.19000E-3,   0.01974,  550.00,  632.50,  632.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25031, 25093,'1 ', 1.43000E-3, 9.98000E-3,   0.02943, 1097.00, 1261.55, 1261.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25033, 25131,'1 ', 1.50000E-4, 3.90000E-4,   0.22622,  149.00,  171.35,  171.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25034, 25040,'1 ',-0.00000E+0, 5.00000E-5,   0.00029,  208.00,  239.20,  239.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25035, 25037,'1 ', 1.07000E-2, 5.62200E-2,   0.09283,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25035, 25161,'1 ', 2.60000E-3, 2.09200E-2,   0.05719,  880.00, 1012.00, 1012.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25035, 25161,'2 ', 2.61000E-3, 2.08800E-2,   0.05726,  880.00, 1012.00, 1012.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25037, 25127,'1 ', 9.20000E-3, 4.81700E-2,   0.07955,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25039, 25109,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  711.00,  817.65,  817.65,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25039, 25137,'1 ', 7.50000E-4, 7.03000E-3,   0.03741,  680.00,  782.00,  782.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25039, 25137,'2 ', 7.50000E-4, 7.03000E-3,   0.03741,  680.00,  782.00,  782.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25040, 25125,'1 ', 1.77000E-3, 9.11000E-3,   0.01615,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25040, 25155,'1 ', 1.40500E-2, 7.74400E-2,   0.12131,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25040, 25165,'1 ', 7.60000E-4, 4.07000E-3,   0.00659,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25040, 25165,'2 ', 7.50000E-4, 4.04000E-3,   0.00861,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25042, 25043,'1 ', 5.10000E-4, 1.70000E-3,   0.00330,  366.00,  420.90,  420.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25042, 25119,'1 ', 3.50000E-4, 1.18000E-3,   0.00229,  366.00,  420.90,  420.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25044, 25130,'1 ', 7.00000E-4, 4.46000E-3,   0.01396,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25044, 25130,'2 ', 6.90000E-4, 4.49000E-3,   0.01390,  810.00,  931.50,  931.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25045, 25088,'1 ', 1.06900E-2, 5.83500E-2,   0.09138,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25045, 25090,'1 ', 3.40000E-3, 1.98400E-2,   0.03893,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25045, 25110,'1 ', 2.07000E-3, 1.13300E-2,   0.01762,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25045, 25160,'1 ', 3.25000E-3, 1.77600E-2,   0.02780,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25047, 25110,'1 ', 8.90000E-4, 5.37000E-3,   0.05011,  547.00,  629.05,  629.05,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25048, 25050,'1 ', 4.70000E-4, 2.46000E-3,   0.00000,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25050, 25060,'1 ', 1.36300E-2, 7.49300E-2,   0.11922,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25050, 25133,'1 ', 2.64000E-3, 1.51900E-2,   0.02404,  370.00,  425.50,  425.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25050, 65130,'1 ', 1.34400E-2, 7.28400E-2,   0.11523,  410.00,  471.50,  471.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25052, 25085,'1 ', 5.05000E-3, 2.74100E-2,   0.04346,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25052, 25125,'1 ', 9.80000E-3, 5.30600E-2,   0.08468,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25053, 25100,'1 ', 3.03000E-3, 1.57200E-2,   0.02432,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25054, 25085,'1 ', 2.68000E-3, 1.54900E-2,   0.02455,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25054, 25155,'1 ', 1.02000E-3, 5.88000E-3,   0.00932,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25054, 25197,'1 ', 1.74000E-3, 8.71000E-3,   0.01264,  150.00,  172.50,  172.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25055, 25088,'1 ', 8.03000E-3, 4.76300E-2,   0.07088,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25056, 25125,'1 ', 2.59000E-3, 2.00300E-2,   0.06410,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25056, 25125,'2 ', 2.59000E-3, 2.00300E-2,   0.06410,  470.00,  540.50,  540.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25058, 25128,'1 ', 2.87000E-3, 1.83900E-2,   0.05850,  790.00,  908.50,  908.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25058, 25150,'1 ', 2.72000E-3, 1.74100E-2,   0.05537,  790.00,  908.50,  908.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25059, 25060,'1 ', 1.00000E-5, 1.20000E-4,   0.00030,  614.00,  706.10,  706.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25060, 25065,'1 ', 1.98000E-3, 1.08000E-2,   0.01700,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25060, 25065,'2 ', 1.89000E-3, 1.04000E-2,   0.01610,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25060, 25128,'1 ', 4.45000E-3, 2.57000E-2,   0.05217,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25060, 25145,'1 ', 2.99000E-3, 1.64900E-2,   0.03916,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25061, 25138,'1 ', 9.70000E-4, 3.50000E-3,   0.00512,  223.00,  256.45,  256.45,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25063, 25113,'1 ',-0.00000E+0, 6.00000E-5,   0.00041,  804.00,  924.60,  924.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25063, 25137,'1 ', 1.95000E-3, 1.04900E-2,   0.01772,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25063, 25137,'2 ', 1.95000E-3, 1.04900E-2,   0.01772,  360.00,  414.00,  414.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25064, 25125,'1 ', 1.06000E-3, 5.48000E-3,   0.00856,  240.00,  276.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25065, 25077,'1 ', 9.90000E-4, 5.02000E-3,   0.00773,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25065, 25096,'1 ', 1.16500E-2, 5.95100E-2,   0.09548,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25065, 25157,'1 ', 6.93000E-3, 3.74400E-2,   0.04504,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25065, 25158,'1 ', 2.20000E-3, 6.52000E-3,   0.01062,  170.00,  195.50,  195.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25066, 25126,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  612.00,  703.80,  703.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25066, 25129,'1 ', 5.12000E-3, 2.54100E-2,   0.04328,  375.00,  431.25,  431.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25066, 25135,'1 ', 6.77000E-3, 3.36000E-2,   0.05723,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 25067, 25082,'1 ', 1.18000E-3, 1.28900E-2,   0.02242,  305.00,  350.75,  350.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25068, 25118,'1 ', 1.43000E-3, 5.95000E-3,   0.01008,  441.00,  507.15,  507.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25069, 25118,'1 ', 2.46000E-3, 6.74000E-3,   0.00986,  295.00,  339.25,  339.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25070, 25155,'1 ', 8.30000E-4, 4.03000E-3,   0.00626,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25070, 65085,'1 ', 6.11000E-3, 3.35500E-2,   0.05195,  230.00,  264.50,  264.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25071, 25118,'1 ', 9.60000E-4, 2.63000E-3,   0.00384,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25072, 25118,'1 ', 4.73000E-3, 1.34000E-2,   0.01951,  290.00,  333.50,  333.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25073, 25075,'1 ', 2.65000E-3, 1.53100E-2,   0.02414,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25073, 25127,'1 ', 7.02000E-3, 3.55900E-2,   0.05585,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25074, 25163,'1 ', 2.45000E-3, 1.02800E-2,   0.02860,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25075, 25076,'1 ', 1.54000E-3, 1.21500E-2,   0.03729,  690.00,  793.50,  793.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25075, 25076,'2 ', 1.54000E-3, 1.21500E-2,   0.03729,  780.00,  897.00,  897.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 25075, 25086,'1 ', 2.49000E-3, 1.35900E-2,   0.02130,  405.00,  465.75,  465.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25077, 25145,'1 ', 8.30000E-4, 4.21000E-3,   0.00662,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25078, 25084,'1 ', 5.00000E-5, 3.80000E-4,   0.00118,  570.00,  655.50,  655.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25078, 25115,'1 ', 1.82000E-3, 1.38300E-2,   0.04413,  770.00,  885.50,  885.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25078, 25115,'2 ', 1.82000E-3, 1.38300E-2,   0.04413,  770.00,  885.50,  885.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25080, 25100,'1 ', 1.01800E-2, 5.25400E-2,   0.08282,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 25080, 25123,'1 ', 9.04000E-3, 4.65200E-2,   0.07324,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25080, 25137,'1 ', 1.88000E-2, 9.18000E-2,   0.14250,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25082, 25097,'1 ', 4.10000E-4, 2.76000E-3,   0.00734,  750.00,  862.50,  862.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25084, 25091,'1 ', 8.00000E-4, 4.50000E-3,   0.00416,  307.00,  353.05,  353.05,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25084, 25092,'1 ', 6.00000E-4, 2.90000E-3,   0.00852,  475.00,  546.25,  546.25,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25085, 25155,'1 ', 3.70000E-3, 2.13800E-2,   0.03388,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25085, 25157,'1 ', 5.45000E-3, 2.72200E-2,   0.04595,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25085, 65085,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25086, 25148,'1 ', 3.30000E-4, 1.48000E-3,   0.11401,  274.00,  315.10,  315.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25086, 25160,'1 ', 1.37300E-2, 7.59700E-2,   0.11851,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25086, 25160,'2 ', 1.37300E-2, 7.59700E-2,   0.11851,  270.00,  310.50,  310.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25088, 25124,'1 ', 1.66000E-3, 8.62000E-3,   0.01434,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25088, 25130,'1 ', 4.47000E-3, 2.40700E-2,   0.03883,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25088, 25130,'2 ', 4.47000E-3, 2.40700E-2,   0.03883,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25089, 25164,'1 ', 1.24000E-3, 7.23000E-3,   0.01119,  300.00,  345.00,  345.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25090, 25110,'1 ', 1.95000E-3, 1.06400E-2,   0.01666,  250.00,  287.50,  287.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25093, 25152,'1 ', 8.50000E-4, 5.90000E-3,   0.01742, 1097.00, 1261.55, 1261.55,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25094, 25098,'1 ', 4.00000E-5, 1.10000E-4,   0.00632,  198.00,  227.70,  227.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25094, 25099,'1 ', 4.40000E-4, 3.76000E-3,   0.01029,  750.00,  862.50,  862.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25096, 25135,'1 ', 4.47000E-3, 2.28700E-2,   0.03662,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25100, 25102,'1 ', 5.50000E-4, 2.78000E-3,   0.00435,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25103, 25133,'1 ', 5.52000E-3, 3.09600E-2,   0.09328,  540.00,  621.00,  621.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25107, 25112,'1 ', 2.47000E-3, 1.33200E-2,   0.02158,  339.00,  389.85,  389.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25110, 25134,'1 ', 6.40000E-4, 3.73000E-3,   0.01200,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25110, 25160,'1 ', 5.43000E-3, 2.78900E-2,   0.04420,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25111, 25112,'1 ', 6.80000E-4, 3.80000E-3,   0.00966,  581.00,  668.15,  668.15,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25113, 25119,'1 ', 5.00000E-4, 2.38000E-3,   0.00375,  402.00,  462.30,  462.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25113, 25140,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,   98.00,  112.70,  112.70,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25114, 25176,'1 ', 1.19000E-3, 6.11000E-3,   0.00874,  274.00,  315.10,  315.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25115, 25328,'1 ', 1.53400E-2, 4.95800E-2,   0.09017,  280.00,  322.00,  322.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25115, 65085,'1 ', 2.25500E-2, 1.25100E-1,   0.19812,  260.00,  299.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25128, 25155,'1 ', 2.28000E-3, 1.11500E-2,   0.01730,  380.00,  437.00,  437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25129, 25135,'1 ', 5.08000E-3, 2.77600E-2,   0.05866,  440.00,  506.00,  506.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 25129, 65130,'1 ', 7.44000E-3, 4.10300E-2,   0.06336,  420.00,  483.00,  483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25130, 25190,'1 ', 4.50000E-4, 3.29000E-3,   0.06558,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25130, 65130,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25131, 25165,'1 ', 2.00000E-4, 1.60000E-3,   0.00507,  700.00,  805.00,  805.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25131, 25165,'2 ', 6.00000E-5, 9.00000E-4,   0.11295,  510.00,  586.50,  586.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25134, 25160,'1 ', 6.07000E-3, 3.16200E-2,   0.05600,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25137, 25180,'1 ', 5.26000E-3, 2.67200E-2,   0.04175,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25138, 25161,'1 ', 1.10000E-4, 7.60000E-4,   0.00111,  363.00,  417.45,  417.45,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25147, 25150,'1 ', 1.43000E-3, 1.01000E-2,   0.00015,  539.00,  619.85,  619.85,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25150, 25165,'1 ', 5.68000E-3, 3.27900E-2,   0.02780,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25155, 25157,'1 ', 5.91000E-3, 3.07100E-2,   0.04551,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25155, 65085,'4 ', 5.57000E-3, 2.96700E-2,   0.04798,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 25157, 25185,'1 ', 1.11500E-2, 5.57700E-2,   0.08950,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25157, 65085,'2 ', 5.45000E-3, 2.72800E-2,   0.05272,  390.00,  448.50,  448.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25159, 25185,'1 ',-0.00000E+0, 1.00000E-4,   0.00000,  368.00,  423.20,  423.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25162, 25328,'1 ', 1.56000E-3, 1.02700E-2,   0.02991,  609.00,  700.35,  700.35,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 25195, 65130,'2 ', 4.50000E-4, 3.29000E-3,   0.06558,  500.00,  575.00,  575.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 43441, 43444,'99', 4.37042E-3, 1.74056E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 43441, 43910,'99', 6.43000E-3, 2.03000E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 43444, 43910,'99', 2.06747E-2, 6.53025E-2,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 44000, 44069,'99', 1.54634E-2, 1.15685E-1,   0.00000, 9999.00, 9999.00, 9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 53021, 54072,'1 ', 1.55000E-3, 1.63300E-2,   0.57449, 1890.00, 2173.50, 2173.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 63030, 63065,'1 ', 2.95000E-3, 1.35200E-2,   0.09316,  400.00,  460.00,  460.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,9999,1.0000
 63030, 63250,'1 ', 4.39000E-3, 1.78200E-2,   0.05109,  590.00,  678.50,  678.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  1001,  1621,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.51430E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1001,  1622,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.51430E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1003, 21003,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.05000E-2,   100.00
0.98500, 137.654,   0.000,   100.00,   100.00,   110.00, 1,   1003, 1.14692, 0.93874, 1.14692, 0.93874,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21003,  1003,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 1.29520E-1,   100.00
1.01500, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  21003, 1.15000, 0.85000, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1007,  1630,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-2, 2.91670E-1,   100.00
1.02200, 134.904,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.15110, 1.00050, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1007,  1631,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-2, 2.91670E-1,   100.00
1.03270, 136.316,   0.000,    36.00,    36.00,    39.60, 0,   1007, 1.15110, 1.00050, 1.07580, 0.92420,  15, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1011,  1386,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.18800E-2, 6.59380E-1,   100.00
1.04550, 138.006,   0.000,    16.00,    16.00,    17.60, 0,   1011, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.600
  1011,  1386,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.23400E-2, 6.59380E-1,   100.00
1.04550, 138.006,   0.000,    16.00,    16.00,    17.60, 0,   1011, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.600
  1011,  1386,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.16400E-2, 6.59380E-1,   100.00
1.04550, 138.006,   0.000,    16.00,    16.00,    17.60, 0,   1011, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.600
 21020,  1012,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 6.46700E-2,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   264.00, 1,  21020, 1.15000, 0.85000, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1013, 11013,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 6.33300E-2,   100.00
1.00203, 137.485,   0.000,   325.00,   325.00,   357.50, 1,   1013, 1.14038, 0.94273, 1.10296, 0.90531,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1018,  1601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 3.26400E-2,   100.00
1.06060, 139.999,   0.000,   435.00,   435.00,   478.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
  1018, 21025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.14000E-4, 4.69010E-2,   100.00
1.02632, 130.165,   0.000,   270.00,   270.00,   297.00, 1,   1018, 1.14700, 0.82520, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1018, 21025,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.14000E-4, 4.60200E-2,   100.00
1.02632, 130.165,   0.000,   270.00,   270.00,   297.00, 1,   1018, 1.14700, 0.82520, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21026,  1027,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-3, 9.80400E-2,   100.00
1.04129, 229.084,   0.000,   100.00,   100.00,   110.00, 0,  21026, 1.15000, 0.85000, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  1033,  1664,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.29330E-1,   100.00
0.99870, 131.828,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.10010, 0.99870, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1033,  1670,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.75860E-1,   100.00
0.99870, 131.828,   0.000,    14.00,    14.00,    15.40, 0,      0, 1.10010, 0.99870, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   6.600
  1033,  1672,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.75860E-1,   100.00
0.99870, 131.828,   0.000,    14.00,    14.00,    15.40, 0,      0, 1.10010, 0.99870, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   6.600
 21050,  1042,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 8.45000E-2,   100.00
1.00545, 221.200,   0.000,   160.00,   160.00,   176.00, 0,  21050, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  1051,  1685,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.65630E-1,   100.00
1.05290, 138.983,   0.000,    32.00,    32.00,    35.20, 0,      0, 1.09830, 1.00760, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1051,  1686,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.59380E-1,   100.00
1.05290, 138.983,   0.000,    32.00,    32.00,    35.20, 0,      0, 1.09830, 1.00760, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1057,  1688,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-2, 1.47690E-1,   100.00
1.05690, 139.511,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.13640, 1.03050, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1057,  1689,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-2, 1.31820E-1,   100.00
1.05690, 139.511,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.13640, 1.03050, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21053,  1057,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E-3, 1.32070E-1,   100.00
1.06000, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  21053, 1.15000, 0.85000, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1060,  1900,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3,-2.33000E-2,   100.00
1.04550, 138.006,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  1064,  1700,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.34850E-1,   100.00
1.13640, 150.005,   0.000,    33.00,    33.00,    36.30, 0,      0, 1.32570, 0.94700, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1064,  1702,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.34850E-1,   100.00
1.13640, 150.005,   0.000,    33.00,    33.00,    36.30, 0,      0, 1.32570, 0.94700, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1069, 11030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 7.53000E-2,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   220.00, 1,   1069, 1.10000, 0.90000, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1072,  1910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 6.49400E-2,   100.00
1.05150, 138.798,   0.000,   300.00,   300.00,   330.00, 0,   1072, 1.13770, 0.90780, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  1072,  1913,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 6.49400E-2,   100.00
1.05150, 138.798,   0.000,   300.00,   300.00,   330.00, 0,   1072, 1.13770, 0.90780, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  1079, 11006,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 4.84000E-2,   100.00
1.01409, 138.000,   0.000,   450.00,   450.00,   495.00, 1,   1079, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1084, 21065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97000E-3, 1.30600E-1,   100.00
0.88000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   1084, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21087,  1094,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-2, 3.02500E-1,   100.00
0.96250, 220.000,   0.000,    32.00,    32.00,    35.20, 1,   1094, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21087,  1094,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-2, 3.02500E-1,   100.00
0.96250, 220.000,   0.000,    32.00,    32.00,    35.20, 1,   1094, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1097,  1716,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1097,  1717,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1097,  1718,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1099, 11050,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61000E-4, 3.98770E-2,   100.00
0.98211, 131.426,   0.000,   350.00,   350.00,   385.00, 1,   1099, 1.14460, 0.84670, 1.07580, 0.92420,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1106, 21092,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 2.91500E-2,   100.00
0.97972, 140.006,   0.000,   200.00,   200.00,   220.00, 1,   1106, 1.16470, 0.95660, 1.07580, 0.92420,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1106, 21092,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 2.91500E-2,   100.00
0.97972, 140.006,   0.000,   200.00,   200.00,   220.00, 1,   1106, 1.16470, 0.95660, 1.07580, 0.92420,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1111, 11055,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.17000E-3, 1.29960E-1,   100.00
1.07578, 146.033,   0.000,   100.00,   100.00,   110.00, 1,   1111, 1.18773, 1.02489, 1.21742, 1.05052,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1114, 11055,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.17000E-3, 1.31430E-1,   100.00
1.07578, 146.033,   0.000,   100.00,   100.00,   110.00, 1,   1114, 1.18773, 1.02489, 1.21742, 1.05052,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1115, 11055,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 6.33400E-2,   100.00
1.00203, 137.485,   0.000,   350.00,   350.00,   385.00, 1,   1115, 1.14038, 0.94273, 1.14038, 0.94273,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1117,  1751,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1117,  1752,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1117,  1753,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40200E-3, 7.20238E-1,   100.00
0.99790, 131.723,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.04780, 0.94800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  1120,  1761,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.69110E-1,   100.00
1.04550, 138.006,   0.000,    62.00,    62.00,    68.20, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1120,  1762,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.69110E-1,   100.00
1.04550, 138.006,   0.000,    62.00,    62.00,    68.20, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1120,  1763,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.69110E-1,   100.00
1.04550, 138.006,   0.000,    62.00,    62.00,    68.20, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1560,  1123,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50800E-2, 3.96380E-1,   100.00
1.01138,  66.751,   0.000,    31.50,    31.50,    34.65, 1,   1560, 1.12153, 0.90123, 1.12000, 0.90000,  11, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1132,  1572,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-2, 8.75000E-2,   100.00
1.00000, 132.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  55.000
  1135,  1794,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.85290E-1,   100.00
1.08180, 142.798,   0.000,    17.00,    17.00,    18.70, 0,      0, 1.19090, 1.08180, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1135,  1795,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.85290E-1,   100.00
1.08180, 142.798,   0.000,    17.00,    17.00,    18.70, 0,      0, 1.19090, 1.08180, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1147,  1811,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.82000E-2, 9.66700E-1,   100.00
1.07920, 142.454,   0.000,    12.00,    12.00,    13.20, 0,      0, 1.19050, 1.07920, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   6.700
  1147,  1812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.82000E-2, 9.66700E-1,   100.00
1.07920, 142.454,   0.000,    12.00,    12.00,    13.20, 0,      0, 1.19050, 1.07920, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   6.700
  1147, 21155,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90100E-3, 1.25207E-1,   100.00
0.94670, 124.964,   0.000,   100.00,   100.00,   110.00, 0,   1147, 1.01330, 0.88000, 1.07580, 0.92420,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  1150,  1580,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.61000E-3, 2.54000E-1,   100.00
1.00000, 132.000,   0.000,    60.00,    60.00,    66.00, 0,   1150, 1.08826, 0.92159, 1.08826, 0.92159,  11, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  1150,  1580,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.51250E-1,   100.00
1.00000, 132.000,   0.000,    80.00,    80.00,    88.00, 0,   1150, 1.12121, 0.93939, 1.12121, 0.93939,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  1150, 21165,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 5.75000E-2,   100.00
1.01365, 139.900,   0.000,   100.00,   100.00,   110.00, 1,   1150, 1.16380, 0.95590, 1.07580, 0.92420,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1150, 21165,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 5.80000E-2,   100.00
1.01365, 139.900,   0.000,   100.00,   100.00,   110.00, 1,   1150, 1.16380, 0.95590, 1.07580, 0.92420,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1153,  1820,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.57670E-1,   100.00
1.00000, 132.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  12.600
  1155,  1823,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1155,  1824,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1155,  1825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1155,  1826,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.06060, 139.999,   0.000,    35.00,    35.00,    38.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21185,  1159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65000E-3, 5.99300E-2,   100.00
1.04727, 240.000,   0.000,   150.00,   150.00,   165.00, 1,  21185, 1.21091, 0.97091, 1.21091, 0.97091,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1161, 11068,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 7.37000E-2,   100.00
0.98987, 139.003,   0.000,   300.00,   300.00,   330.00, 1,   1161, 1.21100, 0.89510, 1.07580, 0.92420,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1162,  1275,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03000E-3, 5.27800E-2,   100.00
0.92670, 122.324,   0.000,   285.00,   285.00,   313.50, 0,   1162, 0.99790, 0.90290, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 21195,  1162,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 4.47700E-2,   100.00
1.03637, 240.000,   0.000,   350.00,   350.00,   385.00, 1,  21195, 1.20000, 0.98182, 1.20000, 0.98182,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1177, 21200,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 4.86200E-2,   100.00
1.00008, 130.167,   0.000,   270.00,   270.00,   297.00, 1,   1177, 1.15375, 0.81847, 1.25864, 0.89288,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21215,  1195,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-3, 9.27000E-2,   100.00
1.05227, 231.500,   0.000,   100.00,   100.00,   110.00, 0,  21215, 1.09091, 0.93636, 1.09091, 0.93636,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  1195, 21215,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-3, 1.03480E-1,   100.00
0.95479, 127.563,   0.000,   120.00,   120.00,   132.00, 1,   1195, 1.08235, 0.85042, 1.17091, 0.92000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1210, 11080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08200E-3, 5.68070E-2,   100.00
0.97802, 130.733,   0.000,   300.00,   300.00,   330.00, 1,   1210, 1.06470, 0.91610, 1.07580, 0.92420,  13, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1220,  1900,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-2, 3.70500E-1,   100.00
1.02220,  45.999,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.94560, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  1220, 21225,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21710E-2, 3.59357E-1,   100.00
0.93120,  41.904,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.04760, 0.86140, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 21123,  1227,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-3, 3.00000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 0,  21123, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 21123,  1228,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-3, 3.00000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 0,  21123, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 11055,  1229,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.32000E-2,   100.00
1.02713, 410.853,   0.000,   370.00,   370.00,   407.00, 0,      0, 1.14130, 0.93370, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
  1230,  1910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.43640E-1,   100.00
1.00000,  33.000,   0.000,    90.00,    90.00,    99.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 11055,  1231,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.32000E-2,   100.00
1.02902, 411.606,   0.000,   370.00,   370.00,   407.00, 0,      0, 1.14130, 0.93370, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 11055,  1233,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.32000E-2,   100.00
1.01920, 407.679,   0.000,   370.00,   370.00,   407.00, 0,      0, 1.14130, 0.93370, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
  1235,  1913,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.43030E-1,   100.00
1.00000,  33.000,   0.000,    90.00,    90.00,    99.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 21063,  1237,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 2.41000E-1,   100.00
1.05000, 231.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
 21063,  1237,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 2.41000E-1,   100.00
1.05000, 231.000,   0.000,    55.00,    55.00,    60.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
  1240,  1915,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 1.93000E-1,   100.00
1.00000,  12.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 21165,  1244,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 2.47000E-2,   100.00
1.02573, 225.662,   0.000,   485.00,   485.00,   533.50, 0,      0, 1.12500, 0.92050, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 11065,  1258,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 3.08000E-2,   100.00
1.03870, 415.482,   0.000,   500.00,   500.00,   550.00, 0,  11065, 1.13863, 0.93305, 1.13863, 0.93305,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 11065,  1275,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.14900E-2,   100.00
1.03590, 414.360,   0.000,   429.00,   429.00,   471.90, 0,      0, 1.11560, 1.00940, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 21202,  1278,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 3.90400E-2,   100.00
0.94268, 213.804,   0.000,   300.00,   300.00,   330.00, 1,  21202, 1.11761, 0.82606, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21230,  1290,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-2, 3.02500E-1,   100.00
1.00000, 220.000,   0.000,    40.00,    40.00,    44.00, 1,   1290, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21230,  1291,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-2, 3.04500E-1,   100.00
1.00000, 220.000,   0.000,    40.00,    40.00,    44.00, 1,   1291, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1311, 21019,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.14000E-4, 4.69010E-2,   100.00
0.97269, 130.165,   0.000,   270.00,   270.00,   297.00, 1,   1311, 1.14700, 0.82520, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1311, 61019,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.14000E-4, 4.69010E-2,   100.00
0.97269, 130.165,   0.000,   270.00,   270.00,   297.00, 1,   1311, 1.14700, 0.82520, 1.07580, 0.92420,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1396, 11022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.86700E-2,   100.00
0.95137, 138.000,   0.000,   450.00,   450.00,   495.00, 1,   1396, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1417, 11024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-4, 6.29400E-2,   100.00
0.98226, 137.485,   0.000,   350.00,   350.00,   385.00, 1,   1417, 1.14038, 0.94273, 1.14038, 0.94273,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 11065,  1434,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.16500E-2,   100.00
1.03013, 412.051,   0.000,   515.00,   515.00,   566.50, 0,  11065, 1.13863, 0.93305, 1.13863, 0.93305,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
  1506, 11090,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 4.90300E-2,   100.00
1.01409, 137.999,   0.000,   450.00,   450.00,   495.00, 1,   1506, 1.15000, 0.94090, 1.07580, 0.92420,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1516, 11063,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 5.44300E-2,   100.00
0.98273, 138.000,   0.000,   400.00,   400.00,   440.00, 1,   1516, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  1516, 51063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 5.44300E-2,   100.00
0.99000, 132.000,   0.000,   400.00,   400.00,   440.00, 1,   1516, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21105,  1545,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.19900E-3, 1.08898E-1,   100.00
0.97185, 213.807,   0.000,   150.00,   150.00,   165.00, 1,   1545, 1.11760, 0.82610, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21037,  1548,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66000E-3, 7.83500E-2,   100.00
1.01500, 226.201,   0.000,   200.00,   200.00,   220.00, 1,  21037, 1.13364, 0.92273, 1.13364, 0.92273,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21037,  1549,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06600E-2, 2.60250E-1,   100.00
1.00000, 220.000,   0.000,    40.00,    40.00,    44.00, 1,  21037, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21023,  1553,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.19000E-3, 1.08180E-1,   100.00
0.99000, 201.667,   0.000,   155.00,   155.00,   170.50, 1,  21023, 1.05417, 0.77917, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21023,  1553,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 1.07490E-1,   100.00
0.99000, 201.667,   0.000,   155.00,   155.00,   170.50, 1,  21023, 1.05417, 0.77917, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21075,  1557,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.80000E-1,   100.00
1.00000, 220.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 21034,  1558,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68000E-3, 8.12100E-2,   100.00
1.02679, 225.893,   0.000,   180.00,   180.00,   198.00, 1,  21034, 1.12946, 0.92411, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21125,  1572,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59200E-3, 7.73480E-2,   100.00
1.02680, 225.896,   0.000,   180.00,   180.00,   198.00, 0,      0, 1.13970, 0.91380, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  55.000
 21125,  1572,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59200E-3, 8.05720E-2,   100.00
1.02680, 225.896,   0.000,   180.00,   180.00,   198.00, 0,  21125, 1.13970, 0.91380, 1.11820, 0.93180,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  55.000
 11031,  1575,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 5.62100E-2,   100.00
1.02830, 411.320,   0.000,   280.00,   280.00,   308.00, 0,  11031, 1.10000, 0.81304, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 21175,  1585,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40300E-2, 3.46310E-1,   100.00
0.96420, 212.124,   0.000,    40.00,    40.00,    44.00, 0,  21175, 1.06901, 0.79014, 1.15000, 0.85000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 21175,  1585,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37400E-2, 3.50360E-1,   100.00
0.96760, 204.507,   0.000,    40.00,    40.00,    44.00, 1,  21175, 1.06901, 0.79014, 1.15000, 0.85000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21025,  1602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.38100E-2,   100.00
1.08580, 238.876,   0.000,   630.00,   630.00,   693.00, 0,      0, 1.16930, 1.05800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 21031,  1606,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-3, 1.15940E-1,   100.00
1.06820, 235.004,   0.000,   106.00,   106.00,   116.60, 0,  21031, 1.21770, 0.91860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  12.000
 21031,  1607,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-3, 1.15940E-1,   100.00
1.06820, 235.004,   0.000,   106.00,   106.00,   116.60, 0,  21031, 1.21770, 0.91860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  12.000
 21032,  1608,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-3, 1.15940E-1,   100.00
1.06820, 235.004,   0.000,   106.00,   106.00,   116.60, 0,      0, 1.21770, 0.91860, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  12.000
 21032,  1609,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-3, 1.15940E-1,   100.00
1.06820, 235.004,   0.000,   106.00,   106.00,   116.60, 0,  21032, 1.21770, 0.91860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  12.000
 21005,  1615,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-3, 1.65410E-1,   100.00
1.03640, 228.008,   0.000,    74.00,    74.00,    81.40, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21020,  1638,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-3, 1.03500E-1,   100.00
1.09090, 239.998,   0.000,   132.00,   132.00,   145.20, 0,  21020, 1.08804, 0.82500, 1.13750, 0.86250,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21020,  1639,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.32700E-1,   100.00
1.09090, 239.998,   0.000,   110.00,   110.00,   121.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21020,  1640,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.72000E-3, 1.76120E-1,   100.00
1.09090, 239.998,   0.000,    88.00,    88.00,    96.80, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21030,  1646,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.03640, 228.008,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21030,  1647,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.93000E-1,   100.00
1.03640, 228.008,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21040,  1675,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.06500E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21040,  1676,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.05900E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21040,  1677,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07200E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21045,  1679,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-3, 1.60490E-1,   100.00
1.06710, 234.762,   0.000,    81.00,    81.00,    89.10, 0,  21045, 1.09773, 0.90227, 1.09773, 0.90227,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21045,  1680,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-3, 1.41180E-1,   100.00
1.06710, 234.762,   0.000,    72.00,    72.00,    79.20, 0,  21045, 1.27380, 1.06710, 1.09090, 0.95450,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21053,  1699,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.71000E-2, 5.79170E-1,   100.00
1.18640, 261.008,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.27530, 1.09740, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  1708,  1905,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 2.38890E-1,   100.00
1.00000,  24.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 21090,  1726,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-2, 2.46340E-1,   100.00
1.13640, 250.008,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21090,  1727,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-2, 2.46340E-1,   100.00
1.13640, 250.008,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21095,  1731,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40400E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21095,  1732,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.41300E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21095,  1733,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.41000E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21095,  1734,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.39300E-1,   100.00
1.09680, 241.296,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21110,  1769,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.26000E-2, 2.46340E-1,   100.00
1.13640, 250.008,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21110,  1770,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.26000E-2, 2.46340E-1,   100.00
1.13640, 250.008,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21117,  1773,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-3, 2.24000E-1,   100.00
1.04550, 230.010,   0.000,    58.00,    58.00,    63.80, 0,      0, 1.12390, 0.96700, 1.10000, 0.90000,  11, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 21105,  1776,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.73000E-3, 2.98330E-1,   100.00
1.12640, 247.808,   0.000,    48.00,    48.00,    52.80, 0,      0, 1.18910, 1.06380, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21105,  1777,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.73000E-3, 2.98330E-1,   100.00
1.12640, 247.808,   0.000,    48.00,    48.00,    52.80, 0,      0, 1.18910, 1.06380, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21120,  1781,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65030E-1,   100.00
1.09770, 241.494,   0.000,    42.00,    42.00,    46.20, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21120,  1782,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65030E-1,   100.00
1.09770, 241.494,   0.000,    42.00,    42.00,    46.20, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21130,  1789,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.33000E-2, 6.62500E-1,   100.00
1.10460, 243.012,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.27730, 1.10460, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21130,  1790,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.33000E-2, 6.62500E-1,   100.00
1.10460, 243.012,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.27730, 1.10460, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21135,  1796,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13800E-2, 2.44380E-1,   100.00
1.08420, 238.524,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.13230, 1.00410, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21135,  1797,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13800E-2, 2.44380E-1,   100.00
1.08420, 238.524,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.13230, 1.00410, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21140,  1798,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-3, 2.91640E-1,   100.00
1.14550, 252.010,   0.000,    43.00,    43.00,    47.30, 0,      0, 1.26000, 1.03090, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21145,  1802,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65030E-1,   100.00
1.09770, 241.494,   0.000,    41.00,    41.00,    45.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21145,  1803,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65030E-1,   100.00
1.09770, 241.494,   0.000,    41.00,    41.00,    45.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21145,  1804,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 2.41000E-1,   100.00
1.05000, 231.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
 21145,  1804,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 2.41000E-1,   100.00
1.05000, 231.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
 21150,  1806,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-3, 1.46700E-1,   100.00
1.09680, 241.296,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21150,  1807,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-3, 1.46700E-1,   100.00
1.09680, 241.296,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21150,  1808,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-3, 1.46700E-1,   100.00
1.09680, 241.296,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21150,  1809,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-3, 1.46700E-1,   100.00
1.09680, 241.296,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.21230, 1.09680, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21150,  1810,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 5.98600E-2,   100.00
1.05450, 231.990,   0.000,   215.00,   215.00,   236.50, 0,  21150, 1.10727, 1.00182, 1.10727, 1.00182,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21160,  1814,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-3, 1.80000E-1,   100.00
1.05450, 231.990,   0.000,    70.00,    70.00,    77.00, 0,  21160, 1.10727, 1.00182, 1.10727, 1.00182,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21155,  1816,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 7.31250E-1,   100.00
1.11360, 244.992,   0.000,    16.00,    16.00,    17.60, 0,      0, 1.16930, 1.05800, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21180,  1831,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-2, 2.79500E-1,   100.00
1.07950, 237.490,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21180,  1832,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-2, 2.79500E-1,   100.00
1.07950, 237.490,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21190,  1838,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-3, 2.29170E-1,   100.00
1.07950, 237.490,   0.000,    48.00,    48.00,    52.80, 0,      0, 1.19320, 1.07950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21198,  1841,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 8.73300E-2,   100.00
1.09770, 241.494,   0.000,   135.00,   135.00,   148.50, 0,      0, 1.15260, 1.04280, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21198,  1842,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-3, 1.32110E-1,   100.00
1.09770, 241.494,   0.000,    90.00,    90.00,    99.00, 0,      0, 1.15260, 1.04280, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 21230,  1855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.68000E-3, 2.74600E-1,   100.00
1.06360, 233.992,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21230,  1860,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.68000E-3, 2.74600E-1,   100.00
1.06360, 233.992,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 21250,  1875,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.24000E-3, 3.86520E-2,   100.00
0.97185, 213.807,   0.000,   150.00,   150.00,   165.00, 1,   1875, 1.11760, 0.82610, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21250,  1875,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.24000E-3, 3.86520E-2,   100.00
0.97185, 213.807,   0.000,   150.00,   150.00,   165.00, 1,   1875, 1.11760, 0.82610, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21225,  1900,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 1.43500E-1,   100.00
1.09770, 241.494,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.12390, 1.01930, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 11025,  1905,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 7.05500E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 21060,  1905,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5,-5.11100E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21060, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 11035,  1910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 3.69000E-3,   100.00
1.01500, 406.000,   0.000,   300.00,   300.00,   330.00, 0,      0, 1.16720, 0.86270, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 11035,  1913,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 4.31000E-3,   100.00
1.01500, 406.000,   0.000,   300.00,   300.00,   330.00, 0,      0, 1.16720, 0.86270, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 21065,  1915,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 2.00000E-3,   100.00
1.09090, 239.998,   0.000,   150.00,   150.00,   165.00, 0,  21065, 1.21090, 0.97090, 1.11820, 0.93180,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 41084,  1915,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 5.92000E-2,   100.00
1.03030, 136.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2006, 22000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.73500E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2006, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2006, 22000,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.76400E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2006, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12015,  2024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 4.41800E-2,   100.00
0.97565, 382.608,   0.000,   400.00,   400.00,   440.00, 1,  12015, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2027, 22020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.62600E-2,   100.00
0.97439, 128.619,   0.000,   225.00,   225.00,   247.50, 0,   2027, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 12015,  2029,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-4, 6.10600E-2,   100.00
0.99411, 382.354,   0.000,   300.00,   300.00,   330.00, 1,  12015, 1.05144, 0.86033, 1.09924, 0.89944,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2040,929100,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.91000E-3, 1.00000E-1,   100.00
1.00000,  66.000,   0.000,   125.00,   125.00,   137.50, 1,   2040, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22024,  2048,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 4.66000E-2,   100.00
1.02730, 226.006,   0.000,   170.00,   170.00,   187.00, 0,      0, 1.09940, 0.95520, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 22153,  2050,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.34200E-2,   100.00
1.04471, 229.837,   0.000,   250.00,   250.00,   275.00, 0,  22153, 1.11761, 0.82606, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  2052,929102,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.29000E-3, 2.43750E-1,   100.00
1.00000,  66.000,   0.000,    48.00,    48.00,    52.80, 0,   2052, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
  2058, 12018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 5.45000E-2,   100.00
1.00329, 130.799,   0.000,   300.00,   300.00,   330.00, 1,   2058, 1.07760, 0.90420, 1.07580, 0.92420,  15, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22071,  2063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22000E-3, 1.10730E-1,   100.00
1.04500, 220.000,   0.000,   110.00,   110.00,   121.00, 1,  22071, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2066, 22040,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.72100E-2,   100.00
0.97095, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2066, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2066, 22040,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.43900E-2,   100.00
0.97095, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2066, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2155,929103,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74400E-2, 4.23330E-1,   100.00
1.00000,  66.000,   0.000,    30.00,    30.00,    33.00, 0,   2155, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 22165,  2181,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-3, 8.68600E-2,   100.00
1.00000, 220.000,   0.000,   175.00,   175.00,   192.50, 0,  22165, 1.17318, 0.93591, 1.17318, 0.93591,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 12062,  2199,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 2.91500E-2,   100.00
1.00350, 401.399,   0.000,   525.00,   525.00,   577.50, 0,  12062, 1.15000, 0.81304, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  2200,  2206,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.97500E-2,   100.00
1.00000,  66.000,   0.000,   750.00,   750.00,   825.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12056,  2206,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 8.25000E-3,   100.00
0.99050, 396.200,   0.000,   850.00,   850.00,   935.00, 0,  12056, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22056,  2206,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-4,-5.10000E-3,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12061,  2209,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.99999E-5, 2.04500E-2,   100.00
1.00000, 400.000,   0.000,  9999.00,  9999.00,  9999.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  2214,922509,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23300E-2, 3.39140E-1,   100.00
1.00000,  66.000,   0.000,    35.00,    35.00,    38.50, 1,   2214, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2234, 12025,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 5.47300E-2,   100.00
0.99716, 130.000,   0.000,   300.00,   300.00,   330.00, 1,   2234, 1.05870, 0.91100, 1.07580, 0.92420,  13, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2234, 22065,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20300E-3, 4.27700E-2,   100.00
0.97113, 133.267,   0.000,   225.00,   225.00,   247.50, 1,   2234, 1.12500, 0.89420, 1.07580, 0.92420,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2243, 12040,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 5.17100E-2,   100.00
1.00276, 134.000,   0.000,   300.00,   300.00,   330.00, 1,   2243, 1.08950, 0.94080, 1.07580, 0.92420,  13, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2243, 12040,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 5.39700E-2,   100.00
1.00276, 134.000,   0.000,   300.00,   300.00,   330.00, 1,   2243, 1.08950, 0.94080, 1.07580, 0.92420,  13, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12045,  2245,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.62200E-2,   100.00
1.00432, 401.727,   0.000,   450.00,   450.00,   495.00, 0,  12045, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 12059,  2292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 2.67100E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 1,  12059, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2339, 22135,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 5.54700E-2,   100.00
0.98297, 131.252,   0.000,   200.00,   200.00,   220.00, 1,   2339, 1.10789, 0.88077, 1.14818, 0.91280,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2339, 22135,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.69200E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2339, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2342, 22140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.62100E-2,   100.00
0.97095, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   2342, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22140,  2342,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31000E-3, 4.67100E-2,   100.00
1.02490, 225.478,   0.000,   170.00,   170.00,   187.00, 0,  22140, 1.12159, 0.97841, 1.12159, 0.97841,   7, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 22160,  2354,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.02800E-3, 1.12904E-1,   100.00
1.05220, 231.484,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.10480, 0.99960, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 12082,  2356,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-4, 4.66700E-2,   100.00
1.03000, 400.000,   0.000,   300.00,   300.00,   330.00, 1,  12082, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2366,  2785,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21690E-2, 2.62284E-1,   100.00
1.09460, 144.487,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.12090, 1.04180, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  2366,  2790,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21690E-2, 2.62284E-1,   100.00
1.09460, 144.487,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.12090, 1.04180, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  2366,  2795,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21690E-2, 2.51094E-1,   100.00
1.09460, 144.487,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.12090, 1.04180, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  2366,  2800,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20770E-2, 2.48221E-1,   100.00
1.09300, 144.276,   0.000,    45.00,    45.00,    49.50, 0,      0, 1.12030, 1.03830, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22175,  2366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 8.14600E-2,   100.00
1.04980, 230.956,   0.000,   150.00,   150.00,   165.00, 0,  22175, 1.05004, 0.90000, 1.15345, 0.98864,   7, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 22364,  2433,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.04000E-3, 9.33800E-2,   100.00
1.03000, 220.000,   0.000,   130.00,   130.00,   143.00, 1,  22364, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  2453,  2864,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.88480E-2, 2.95524E-1,   100.00
1.09300, 144.276,   0.000,    33.00,    33.00,    36.30, 0,      0, 1.14760, 1.06570, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  2453,  2866,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.88480E-2, 2.95524E-1,   100.00
1.09300, 144.276,   0.000,    33.00,    33.00,    36.30, 0,      0, 1.14760, 1.06570, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  2453,  2868,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.88480E-2, 2.95524E-1,   100.00
1.09300, 144.276,   0.000,    33.00,    33.00,    36.30, 0,      0, 1.14760, 1.06570, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22372,  2453,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51400E-3, 1.00991E-1,   100.00
1.05140, 231.308,   0.000,   130.00,   130.00,   143.00, 0,      0, 1.05140, 0.95120, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  2456, 22380,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.63500E-2,   100.00
0.97030, 128.080,   0.000,   225.00,   225.00,   247.50, 0,   2456, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 22380,  2456,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27000E-3, 4.71100E-2,   100.00
1.02620, 225.764,   0.000,   170.00,   170.00,   187.00, 0,  22380, 1.12150, 0.97850, 1.12150, 0.97850,   7, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  2458,  2892,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-3, 2.24000E-1,   100.00
1.00000, 132.000,   0.000,    58.00,    58.00,    63.80, 0,      0, 1.07500, 0.92500, 1.10000, 0.90000,  11, 0, 0.00000, 0.00000,   0.000
1.00000,  12.600
  2458,  2893,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-3, 2.24000E-1,   100.00
1.00000, 132.000,   0.000,    58.00,    58.00,    63.80, 0,   2458, 1.07500, 0.92500, 1.07580, 0.92420,  11, 0, 0.00000, 0.00000,   0.000
1.00000,  12.600
  2464,  2905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36000E-3, 2.24820E-1,   100.00
0.97500,  23.400,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2465,  2910,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 2.35850E-1,   100.00
1.02500,  24.600,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2467,  2925,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.71000E-3, 1.45530E-1,   100.00
1.00000,  24.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2468,  2920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.69000E-3, 1.78230E-1,   100.00
1.00000,  24.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2476,  2940,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.77270E-1,   100.00
1.00000,  23.900,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12023,  2480,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   485.00,   485.00,   533.50, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 12023,  2485,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.26000E-2,   100.00
1.12200, 448.800,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.12200, 0.91800, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 12016,  2498,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 4.73000E-2,   100.00
1.02500, 410.000,   0.000,   315.00,   315.00,   346.50, 0,  12016, 1.16338, 0.88663, 1.16338, 0.88663,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12016,  2513,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 4.73000E-2,   100.00
1.02500, 410.000,   0.000,   315.00,   315.00,   346.50, 0,  12016, 1.16338, 0.88663, 1.16338, 0.88663,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12016,  2514,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 4.37700E-2,   100.00
1.02500, 410.000,   0.000,   345.00,   345.00,   379.50, 0,  12016, 1.16338, 0.88663, 1.16338, 0.88663,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12023,  2529,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 3.20000E-2,   100.00
1.03113, 412.451,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.14130, 0.93380, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 22042,  2531,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.40000E-1,   100.00
1.04550, 230.010,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
  2558,929203,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82800E-2, 4.20000E-1,   100.00
1.00000, 132.000,   0.000,    30.00,    30.00,    33.00, 0,   2558, 1.14205, 0.88826, 1.14205, 0.88826,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 22133,  2568,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.77000E-3, 1.72000E-1,   100.00
1.00000, 220.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14000, 0.86000, 1.14000, 0.86000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 12088,  2590,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.94100E-2,   100.00
1.00000, 400.000,   0.000,   300.00,   300.00,   330.00, 1,  12088, 1.10000, 0.90000, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12019,  2603,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.51600E-2,   100.00
1.02056, 408.225,   0.000,   840.00,   840.00,   924.00, 0,      0, 1.11380, 0.91130, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 12019,  2604,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.51600E-2,   100.00
1.03529, 414.116,   0.000,   840.00,   840.00,   924.00, 0,      0, 1.11380, 0.91130, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 22190,  2607,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.97200E-2,   100.00
1.04550, 230.010,   0.000,   508.00,   508.00,   558.80, 0,      0, 1.07680, 1.01410, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 22134,  2617,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94000E-3, 8.73300E-2,   100.00
1.05454, 232.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.16000, 0.94909, 1.16000, 0.94909,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  2623,922510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.58000E-3, 1.78890E-1,   100.00
1.00000, 132.000,   0.000,    63.00,    63.00,    69.30, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 22010,  2705,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.04421E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22010,  2710,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.01146E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22010,  2715,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03177E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22010,  2720,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03259E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22010,  2725,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02893E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22010,  2730,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02527E-1,   100.00
1.09300, 240.460,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 12010,  2740,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 5.55000E-2,   100.00
1.06380, 425.520,   0.000,   225.00,   225.00,   247.50, 0,      0, 1.11690, 1.01060, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 12010,  2745,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 5.55000E-2,   100.00
1.06380, 425.520,   0.000,   225.00,   225.00,   247.50, 0,      0, 1.11690, 1.01060, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 22045,  2750,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.59940E-2,   100.00
1.11620, 245.564,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.14350, 1.03460, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 22045,  2755,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.66000E-3, 1.42730E-1,   100.00
1.12030, 246.466,   0.000,    90.00,    90.00,    99.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22167,  2780,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.40000E-1,   100.00
1.04550, 230.010,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 22167,  2782,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.40000E-1,   100.00
1.04550, 230.010,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 22175,  2805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-3, 1.20000E-1,   100.00
1.07730, 237.006,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.13110, 1.02340, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 12075,  2820,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-3, 8.00600E-2,   100.00
1.06380, 425.520,   0.000,   161.00,   161.00,   177.10, 0,      0, 1.11690, 1.01060, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 12075,  2823,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-3, 8.00600E-2,   100.00
1.06380, 425.520,   0.000,   161.00,   161.00,   177.10, 0,      0, 1.11690, 1.01060, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 22195,  2825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.80214E-1,   100.00
1.09300, 240.460,   0.000,    66.00,    66.00,    72.60, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22195,  2830,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.77442E-1,   100.00
1.09300, 240.460,   0.000,    66.00,    66.00,    72.60, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22195,  2835,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.73975E-1,   100.00
1.09300, 240.460,   0.000,    66.00,    66.00,    72.60, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22195,  2840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.75365E-1,   100.00
1.09300, 240.460,   0.000,    66.00,    66.00,    72.60, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22365,  2850,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-2, 3.20000E-1,   100.00
1.09770, 241.494,   0.000,    38.00,    38.00,    41.80, 0,      0, 1.15000, 0.99320, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 22365,  2855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-2, 3.20000E-1,   100.00
1.09770, 241.494,   0.000,    38.00,    38.00,    41.80, 0,      0, 1.15000, 0.99320, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 22375,  2869,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.56990E-2,   100.00
1.11620, 245.564,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.14350, 1.03460, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
  2871,  2960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-3, 2.38090E-1,   100.00
1.00000,  24.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  2872,  2955,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-3, 2.38640E-1,   100.00
1.00000,  24.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22390,  2874,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.93520E-2,   100.00
1.06570, 234.454,   0.000,   170.00,   170.00,   187.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22390,  2876,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.97180E-2,   100.00
1.06570, 234.454,   0.000,   170.00,   170.00,   187.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22390,  2878,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.98100E-2,   100.00
1.06570, 234.454,   0.000,   170.00,   170.00,   187.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22390,  2880,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.98010E-2,   100.00
1.06570, 234.454,   0.000,   170.00,   170.00,   187.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22390,  2882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.41560E-2,   100.00
1.06570, 234.454,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 22390,  2884,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.41100E-2,   100.00
1.06570, 234.454,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.14760, 1.03830, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 12095,  2895,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.78300E-2,   100.00
1.01250, 405.000,   0.000,   400.00,   400.00,   440.00, 0,      0, 1.06310, 0.96190, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12095,  2896,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 4.79400E-2,   100.00
1.01250, 405.000,   0.000,   315.00,   315.00,   346.50, 0,      0, 1.06310, 0.96190, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12095,  2897,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 4.79400E-2,   100.00
1.01250, 405.000,   0.000,   315.00,   315.00,   346.50, 0,      0, 1.06310, 0.96190, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 12010,  2905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 4.48100E-2,   100.00
1.06329, 425.316,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22010,  2905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4,-2.49400E-2,   100.00
1.06061, 233.334,   0.000,   600.00,   600.00,   660.00, 0,  22010, 1.06061, 1.01732, 1.11364, 1.06818,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12010,  2910,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 5.97900E-2,   100.00
1.06329, 425.316,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22010,  2910,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4,-3.93000E-2,   100.00
1.04974, 230.943,   0.000,   600.00,   600.00,   660.00, 0,  22010, 1.07162, 1.02786, 1.14150, 1.09489,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12035,  2920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 3.48600E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22070,  2920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4,-8.06000E-3,   100.00
1.02075, 229.645,   0.000,   600.00,   600.00,   660.00, 1,  22070, 1.08232, 1.00536, 1.08232, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12035,  2925,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 4.11400E-2,   100.00
1.00000, 400.000,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22070,  2925,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4,-1.43600E-2,   100.00
1.02075, 229.645,   0.000,   500.00,   500.00,   550.00, 1,  22070, 1.08232, 1.00536, 1.08232, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12055,  2940,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 3.48200E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22085,  2940,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4,-8.10000E-3,   100.00
1.02460, 229.645,   0.000,   600.00,   600.00,   660.00, 1,  22085, 1.08232, 1.00536, 1.08232, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12085,  2955,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 5.77900E-2,   100.00
1.05000, 420.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22390,  2955,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4,-3.71400E-2,   100.00
1.06820, 235.004,   0.000,   600.00,   600.00,   660.00, 0,  22390, 1.06059, 1.01732, 1.11363, 1.06820,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 12085,  2960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 5.46600E-2,   100.00
1.05000, 420.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 22390,  2960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4,-3.44900E-2,   100.00
1.06820, 235.004,   0.000,   600.00,   600.00,   660.00, 0,  22390, 1.06061, 1.01732, 1.11364, 1.06818,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23002,  3007,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01400E-3, 6.63960E-2,   100.00
1.08228, 238.102,   0.000,   150.00,   150.00,   165.00, 0,  23002, 1.27510, 0.82020, 1.09090, 0.95450,  27, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
  3013,  3800,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 2.14100E-2,   100.00
1.00000, 110.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3014,  3801,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 7.75000E-2,   100.00
1.00000, 110.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23025,  3022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.90200E-2,   100.00
1.04548, 230.005,   0.000,   410.00,   410.00,   451.00, 0,  23025, 1.11364, 0.97727, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 23025,  3025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.90200E-2,   100.00
1.04550, 230.010,   0.000,   410.00,   410.00,   451.00, 0,  23025, 1.11364, 0.97727, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 23025,  3026,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.90200E-2,   100.00
1.04548, 230.005,   0.000,   410.00,   410.00,   451.00, 0,  23025, 1.11364, 0.97727, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
  3030,939119,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-3, 1.95770E-1,   100.00
1.09090, 119.999,   0.000,    50.00,    50.00,    55.00, 0,   3030, 1.12727, 1.03636, 1.12727, 1.03636,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
 13014,  3031,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.12700E-2,   100.00
1.01250, 405.000,   0.000,   315.00,   315.00,   346.50, 0,  13014, 1.03781, 0.98719, 1.03781, 0.98719,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 13014,  3032,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.12700E-2,   100.00
1.01250, 405.000,   0.000,   315.00,   315.00,   346.50, 0,  13014, 1.03781, 0.98719, 1.03781, 0.98719,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 23025,  3037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27300E-3, 5.96860E-2,   100.00
1.11589, 230.989,   0.000,   180.00,   180.00,   198.00, 1,   3037, 1.21480, 0.88510, 1.09090, 0.90910,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23025,  3037,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28000E-4, 3.55530E-2,   100.00
1.11340, 230.472,   0.000,   180.00,   180.00,   198.00, 1,   3037, 1.17920, 0.91600, 1.09090, 0.90910,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13015,  3039,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31200E-3, 6.33820E-2,   100.00
1.04452, 417.808,   0.000,   300.00,   300.00,   330.00, 0,   3039, 1.07250, 0.79270, 1.09090, 0.90910,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 13015,  3039,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 5.69300E-2,   100.00
1.04452, 417.809,   0.000,   300.00,   300.00,   330.00, 0,  13015, 1.07250, 0.79272, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 13014,  3043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.12700E-2,   100.00
1.01250, 405.000,   0.000,   315.00,   315.00,   346.50, 0,  13014, 1.03781, 0.98719, 1.03781, 0.98719,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 13018,  3047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 6.20400E-2,   100.00
1.04452, 417.809,   0.000,   300.00,   300.00,   330.00, 0,  13018, 1.07250, 0.79272, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 13018,  3047,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 4.44400E-2,   100.00
1.04000, 416.000,   0.000,   315.00,   315.00,   346.50, 0,  13018, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 23300,  3066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 5.02500E-2,   100.00
1.06179, 233.595,   0.000,   200.00,   200.00,   220.00, 0,  23300, 1.23970, 0.85554, 1.18335, 0.81665,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
  3077, 23185,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86000E-3, 9.81000E-2,   100.00
1.07909, 118.700,   0.000,   100.00,   100.00,   110.00, 0,   3077, 1.24415, 0.78298, 1.24415, 0.78298,  35, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3078,  3431,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 1.78000E-3,   100.00
0.95450, 104.995,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3078,  3461,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4,-8.31000E-3,   100.00
0.95450, 104.995,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3088,  3815,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 2.41900E-2,   100.00
1.00000, 110.000,   0.000,   160.00,   160.00,   176.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23093,  3088,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26000E-3, 7.31900E-2,   100.00
0.99184, 218.206,   0.000,   160.00,   160.00,   176.00, 0,  23093, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
  3096,  3808,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.34170E-2, 4.18752E-1,   100.00
0.95240, 104.764,   0.000,    23.00,    23.00,    25.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   6.000
  3096,  3808,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35270E-2, 4.18741E-1,   100.00
0.95240, 104.764,   0.000,    23.00,    23.00,    25.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   6.000
  3102,  3754,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.34200E-2, 4.18750E-1,   100.00
0.95240, 104.764,   0.000,    23.00,    23.00,    25.30, 0,   3102, 0.95240, 0.95240, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   6.000
  3417,  3115,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 3.76500E-2,   100.00
1.04000, 132.000,   0.000,   200.00,   200.00,   220.00, 1,   3417, 1.13000, 0.87000, 1.13000, 0.87000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23115,  3115,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-4, 4.55600E-2,   100.00
1.03150, 230.476,   0.000,   220.00,   220.00,   242.00, 1,  23115, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23115,  3115,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 6.70500E-2,   100.00
1.03500, 230.000,   0.000,   200.00,   200.00,   220.00, 1,  23115, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23110,  3117,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 6.20600E-2,   100.00
1.06839, 231.415,   0.000,   200.00,   200.00,   220.00, 1,  23110, 1.21698, 0.88679, 1.17273, 0.85455,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3120,  3840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 5.53900E-2,   100.00
1.12360, 123.596,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.12360, 1.05820, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3120,  3845,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 5.85100E-2,   100.00
1.12360, 123.596,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.12360, 1.05820, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3129,  3313,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 9.97800E-2,   100.00
0.90910, 100.001,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23153,  3141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 6.67300E-2,   100.00
1.13443, 231.415,   0.000,   200.00,   200.00,   220.00, 1,  23153, 1.21698, 0.88679, 1.17273, 0.85455,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13037,  3166,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.47000E-2,   100.00
1.06000, 400.000,   0.000,   315.00,   315.00,   346.50, 1,  13037, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13045,  3174,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 6.29900E-2,   100.00
1.03554, 414.215,   0.000,   300.00,   300.00,   330.00, 0,  13045, 1.07250, 0.79272, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
  3175,  3731,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.38000E-3, 2.13170E-1,   100.00
1.05600,  27.878,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23250,  3193,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 7.27400E-2,   100.00
1.08350, 238.370,   0.000,   200.00,   200.00,   220.00, 0,  23250, 1.20000, 0.80000, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 63250,  3193,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47000E-3, 5.94000E-2,   100.00
1.10514, 243.131,   0.000,   200.00,   200.00,   220.00, 0,  63250, 1.18136, 0.95500, 1.18136, 0.95500,  27, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 23260,  3195,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 7.18000E-2,   100.00
1.10000, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23260, 1.20000, 0.80000, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23260,  3195,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 4.76500E-2,   100.00
1.09597, 230.476,   0.000,   200.00,   200.00,   220.00, 1,  23260, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3203,  3332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.59000E-3, 2.04230E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3204,  3332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 8.18000E-3,   100.00
1.00000, 110.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
