0,   100.00, 33, 1, 1, 50.00     / PSS(R)E 33 RAW created by rawd33  WED, APR 03 2024  15:07
  3204,  3335,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-3, 9.70000E-3,   100.00
1.00000, 110.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23275,  3207,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 6.44600E-2,   100.00
1.05000, 231.000,   0.000,   150.00,   150.00,   165.00, 1,  23275, 1.26000, 0.84000, 1.14545, 0.76364,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23275,  3207,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-3, 6.66700E-2,   100.00
1.05000, 231.000,   0.000,   150.00,   150.00,   165.00, 1,  23275, 1.26000, 0.84000, 1.14545, 0.76364,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23275,  3207,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 5.02500E-2,   100.00
1.04762, 230.476,   0.000,   200.00,   200.00,   220.00, 1,  23275, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23282,  3212,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 5.35400E-2,   100.00
1.09597, 230.476,   0.000,   200.00,   200.00,   220.00, 1,  23282, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23282,  3212,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 6.10200E-2,   100.00
1.09597, 230.476,   0.000,   200.00,   200.00,   220.00, 1,  23282, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3215,  3335,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.15000E-3, 2.05700E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13066,  3224,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 2.28900E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 1,  13066, 1.14000, 0.86000, 1.14000, 0.86000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23103,  3233,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 7.56300E-2,   100.00
1.04545, 230.000,   0.000,   160.00,   160.00,   176.00, 1,  23103, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3235, 23109,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-3, 6.23200E-2,   100.00
0.95836, 126.504,   0.000,   160.00,   160.00,   176.00, 0,   3235, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 23224,  3265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.95700E-2,   100.00
1.01478, 223.252,   0.000,   558.00,   558.00,   613.80, 0,  23224, 1.11364, 1.02273, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 23224,  3266,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.95700E-2,   100.00
1.02391, 225.259,   0.000,   558.00,   558.00,   613.80, 0,  23224, 1.11364, 1.02273, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 23187,  3274,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66000E-3, 5.84000E-2,   100.00
1.00435, 210.434,   0.000,   200.00,   200.00,   220.00, 1,  23187, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23077,  3280,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 6.53100E-2,   100.00
1.05023, 231.050,   0.000,   200.00,   200.00,   220.00, 0,  23077, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3425,  3286,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17800E-2, 1.15050E-1,   100.00
1.07950, 142.494,   0.000,    60.00,    60.00,    66.00, 0,   3425, 0.99537, 0.83333, 1.19445, 1.00000,  15, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
  3287,  3697,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.36000E-3, 3.68330E-1,   100.00
1.06363, 117.000,   0.000,    37.00,    37.00,    40.70, 1,   3287, 1.11682, 1.01045, 1.11682, 1.01045,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3287,  3697,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.89300E-2, 1.21520E+0,   100.00
1.06363, 117.000,   0.000,    10.00,    10.00,    11.00, 1,   3287, 1.11682, 1.01045, 1.11682, 1.01045,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3308,  3307,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.39000E-3, 2.18020E-1,   100.00
1.05600,  27.878,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23145,  3307,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 6.47300E-2,   100.00
1.01270, 230.476,   0.000,   150.00,   150.00,   165.00, 1,  23145, 1.25714, 0.83810, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 43129,  3307,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 1.48000E-3,   100.00
0.95450, 104.995,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3309,  3731,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 8.30000E-4,   100.00
0.95450, 104.995,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3309,  3736,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4,-1.19000E-3,   100.00
0.95450, 104.995,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3311,  3736,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.14000E-3, 1.75190E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3314,  3313,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-3, 3.26420E-1,   100.00
0.98000,  24.010,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23145,  3313,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-3,-3.20200E-2,   100.00
0.96750, 231.000,   0.000,   150.00,   150.00,   165.00, 1,  23145, 1.21500, 0.88500, 1.10455, 0.80455,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23270,  3332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 5.25800E-2,   100.00
1.03500, 230.000,   0.000,   200.00,   200.00,   220.00, 1,  23270, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13070,  3333,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54000E-3, 6.87600E-2,   100.00
1.04347, 417.386,   0.000,   200.00,   200.00,   220.00, 0,  13070, 1.12125, 0.82875, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 23270,  3335,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.11000E-2,   100.00
1.03500, 230.000,   0.000,   200.00,   200.00,   220.00, 1,  23270, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23095,  3349,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 6.58500E-2,   100.00
1.03750, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23095, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13011,  3359,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 4.31100E-2,   100.00
0.97873, 391.491,   0.000,   315.00,   315.00,   346.50, 0,  13011, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3361,939108,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 9.37100E-2,   100.00
1.00000, 132.000,   0.000,   140.00,   140.00,   154.00, 0,   3361, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
  3364,939112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.17910E-1,   100.00
0.93751, 123.751,   0.000,   135.00,   135.00,   148.50, 1,   3364, 1.07813, 0.79688, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23044,  3366,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 6.60200E-2,   100.00
1.03750, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23044, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3375,  3631,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.01930E-1,   100.00
1.04550, 138.006,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3375,  3632,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.04400E-1,   100.00
1.04550, 138.006,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3375,  3633,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.92960E-1,   100.00
1.04550, 138.006,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3379,934000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72000E-3, 1.15560E-1,   100.00
1.00000, 132.000,   0.000,   135.00,   135.00,   148.50, 1,   3379, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3393,  3815,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 3.30100E-2,   100.00
1.04550, 138.006,   0.000,   160.00,   160.00,   176.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3411,  3674,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.92760E-1,   100.00
1.04170, 137.504,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19790, 0.88540, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3411,  3676,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.92760E-1,   100.00
1.04170, 137.504,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19790, 0.88540, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3411,  3678,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.92760E-1,   100.00
1.04170, 137.504,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.19790, 0.88540, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3414,  3548,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96000E-4, 3.29177E-1,   100.00
1.01970, 134.600,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.12170, 0.91760, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
  3414,  3548,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97000E-4, 9.48032E-1,   100.00
1.01970, 134.600,   0.000,    12.00,    12.00,    13.20, 0,      0, 1.12170, 0.91760, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
  3414,  3548,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 3.29180E-1,   100.00
1.01970, 134.600,   0.000,    36.00,    36.00,    39.60, 0,   3414, 1.12170, 0.91760, 1.09850, 0.94700,  23, 0, 0.00000, 0.00000,   0.000
1.00000,  45.000
 23115,  3417,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 5.65000E-2,   100.00
0.98461, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23115, 1.20002, 0.79998, 1.20002, 0.79998,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23115,  3417,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 5.62500E-2,   100.00
0.98461, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23115, 1.20002, 0.79998, 1.20002, 0.79998,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3426, 23125,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.07000E-3, 7.31200E-2,   100.00
0.98750, 130.350,   0.000,   100.00,   100.00,   110.00, 0,   3426, 1.10052, 0.89948, 1.15055, 0.94036,  17, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3430,  3431,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.73220E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 63065,  3431,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-5, 4.87800E-2,   100.00
1.05010, 231.022,   0.000,   200.00,   200.00,   220.00, 0,  63065, 1.25714, 0.83810, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23130,  3432,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.71000E-3, 7.14000E-2,   100.00
1.01360, 222.992,   0.000,   100.00,   100.00,   110.00, 0,  23130, 1.09091, 0.93636, 1.09091, 0.93636,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23131,  3436,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 1.40110E-1,   100.00
0.98000, 220.000,   0.000,    90.00,    90.00,    99.00, 1,   3436, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23131,  3436,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 1.40110E-1,   100.00
0.98982, 217.760,   0.000,    90.00,    90.00,    99.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  3438,  3855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3,-4.60000E-3,   100.00
0.97992, 137.999,   0.000,   100.00,   100.00,   110.00, 1,   3438, 1.15030, 0.94060, 1.07580, 0.92420,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3438,  3860,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3,-2.00000E-3,   100.00
0.97375, 132.000,   0.000,   120.00,   120.00,   132.00, 1,   3438, 1.10500, 0.89500, 1.07580, 0.92420,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13029,  3443,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.04000E-4, 3.06030E-2,   100.00
1.00050, 382.600,   0.000,   450.00,   450.00,   495.00, 1,  13029, 1.04450, 0.86850, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23175,  3444,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 8.64500E-2,   100.00
1.06848, 235.066,   0.000,   150.00,   150.00,   165.00, 0,  23175, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23175,  3444,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 8.60900E-2,   100.00
1.06848, 235.066,   0.000,   150.00,   150.00,   165.00, 0,  23175, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3445,  3446,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.45000E-3, 2.56540E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 43078,  3446,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 1.16600E-2,   100.00
0.95450, 104.995,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 63065,  3446,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 3.74600E-2,   100.00
1.04980, 230.956,   0.000,   200.00,   200.00,   220.00, 0,  63065, 1.25714, 0.83810, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3458,939113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.77000E-3, 1.40300E-1,   100.00
1.00000, 132.000,   0.000,   100.00,   100.00,   110.00, 1,   3458, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3458,939114,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09400E-2, 2.14530E-1,   100.00
1.00000, 132.000,   0.000,    53.00,    53.00,    58.30, 1,   3458, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3458,939115,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09600E-2, 2.13960E-1,   100.00
1.00000, 132.000,   0.000,    53.00,    53.00,    58.30, 1,   3458, 1.15000, 0.85000, 1.09850, 0.90910,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3460,  3461,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.15000E-3, 1.42110E-1,   100.00
1.05600,  27.878,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23065,  3461,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 5.98900E-2,   100.00
1.04980, 230.956,   0.000,   200.00,   200.00,   220.00, 0,  23065, 1.25714, 0.83810, 1.20000, 0.80000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3462, 23180,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 6.09300E-2,   100.00
1.00046, 132.061,   0.000,   160.00,   160.00,   176.00, 0,   3462, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3474,  3721,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.16000E-2, 1.21000E+0,   100.00
1.04550, 138.006,   0.000,    10.00,    10.00,    11.00, 0,   3474, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  3474,  3722,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.16000E-2, 1.21000E+0,   100.00
1.04550, 138.006,   0.000,    10.00,    10.00,    11.00, 0,   3474, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.300
  3474,  3875,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3,-6.40000E-3,   100.00
1.00624, 137.999,   0.000,   100.00,   100.00,   110.00, 1,   3474, 1.15000, 0.94090, 1.07580, 0.92420,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3474,  3880,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3,-6.40000E-3,   100.00
1.00624, 137.999,   0.000,   100.00,   100.00,   110.00, 1,   3474, 1.15000, 0.94090, 1.07580, 0.92420,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63210,  3480,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-4, 5.61500E-2,   100.00
1.05304, 231.668,   0.000,   200.00,   200.00,   220.00, 0,  63210, 1.24909, 0.83273, 1.24909, 0.83273,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23204,  3495,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 8.07300E-2,   100.00
1.02538, 225.583,   0.000,   150.00,   150.00,   165.00, 1,  23204, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3495, 23206,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.87000E-3, 7.57400E-2,   100.00
0.97436, 125.714,   0.000,   100.00,   100.00,   110.00, 1,   3495, 1.09524, 0.80952, 1.15000, 0.85000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3502,  3875,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 2.65350E-1,   100.00
1.00000,  25.000,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3503,  3880,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 2.65350E-1,   100.00
1.00000,  25.000,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23290,  3504,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-3, 7.43900E-2,   100.00
1.05400, 231.880,   0.000,   150.00,   150.00,   165.00, 0,  23290, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23025,  3508,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.60000E-2,   100.00
1.04090, 228.998,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.16580, 0.91600, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 23025,  3510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.60000E-2,   100.00
1.04090, 228.998,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.16580, 0.91600, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 13043,  3521,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.81000E-3, 7.52600E-2,   100.00
1.00000, 400.000,   0.000,   175.00,   175.00,   192.50, 0,  13043, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 13043,  3521,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 7.52000E-2,   100.00
1.00000, 400.000,   0.000,   175.00,   175.00,   192.50, 0,  13043, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 13043,  3521,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 7.50300E-2,   100.00
1.00000, 400.000,   0.000,   175.00,   175.00,   192.50, 0,  13043, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3521,939106,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.64000E-3, 8.03600E-2,   100.00
1.00000, 132.000,   0.000,   165.00,   165.00,   181.50, 0,   3521, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
  3521,939107,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41000E-3, 7.07600E-2,   100.00
1.00000, 132.000,   0.000,   185.00,   185.00,   203.50, 0,   3521, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23390,  3531,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 5.53000E-2,   100.00
1.00000, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  23390, 1.20000, 0.80000, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63390,  3531,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 5.76500E-2,   100.00
1.01538, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  63390, 1.20000, 0.80000, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23395,  3534,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-3, 7.53700E-2,   100.00
1.08130, 225.583,   0.000,   150.00,   150.00,   165.00, 1,  23395, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63395,  3534,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 7.56400E-2,   100.00
1.08130, 225.583,   0.000,   150.00,   150.00,   165.00, 1,  63395, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63395,  3534,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.93000E-3, 1.25950E-1,   100.00
1.11870, 246.114,   0.000,    86.00,    86.00,    94.60, 0,  63395, 1.23045, 0.82030, 1.24909, 0.83273,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3540,  3800,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.43000E-3, 3.12920E-1,   100.00
1.00000,  26.400,   0.000,    60.00,    60.00,    66.00, 0,   3540, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3540,  3801,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-6.80000E-4, 1.02500E-1,   100.00
1.00000,  26.400,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3544,  3825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-3,-1.92400E-1,   100.00
1.01240,  66.000,   0.000,    34.00,    34.00,    37.40, 1,   3544, 1.09920, 0.90080, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3544,  3830,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-3,-1.92400E-1,   100.00
1.01240,  66.818,   0.000,    34.00,    34.00,    37.40, 0,      0, 1.09920, 0.90080, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3547,  3669,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.83530E-1,   100.00
1.00000,  66.000,   0.000,    17.00,    17.00,    18.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3547,  3670,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.96470E-1,   100.00
1.00000,  66.000,   0.000,    17.00,    17.00,    18.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3553,  3855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.19000E-2, 2.46150E-1,   100.00
0.98750,  24.688,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3554,  3860,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-3, 1.73460E-1,   100.00
1.00000,  25.000,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3596,  3955,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.75670E-1,   100.00
1.02000,  25.500,   0.000,   100.00,   100.00,   110.00, 0,   3596, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3602,  3980,     0,'9 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.30000E-4, 2.32300E-1,   100.00
1.00000,  24.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13005,  3608,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.49800E-2,   100.00
1.02620, 410.480,   0.000,  1035.00,  1035.00,  1138.50, 0,  13005, 1.07500, 0.94500, 1.08750, 0.98750,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 13005,  3609,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.49800E-2,   100.00
1.02620, 410.480,   0.000,  1035.00,  1035.00,  1138.50, 0,  13005, 1.07500, 0.94500, 1.08750, 0.98750,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 23040,  3626,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-2, 2.97290E-1,   100.00
1.06820, 235.004,   0.000,    39.00,    39.00,    42.90, 0,      0, 1.14830, 0.98810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 23040,  3627,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-2, 2.97290E-1,   100.00
1.06820, 235.004,   0.000,    39.00,    39.00,    42.90, 0,      0, 1.14830, 0.98810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 23082,  3651,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-3, 2.33400E-1,   100.00
1.06820, 235.004,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.14830, 0.98810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 23082,  3652,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.30000E-3, 2.33400E-1,   100.00
1.06820, 235.004,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.14830, 0.98810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 23080,  3653,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72300E-2, 5.79170E-1,   100.00
1.14190, 251.218,   0.000,    24.00,    24.00,    26.40, 0,  23080, 1.23085, 1.14188, 1.23085, 1.14188,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 23080,  3654,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72300E-2, 5.77500E-1,   100.00
1.14190, 251.218,   0.000,    24.00,    24.00,    26.40, 0,  23080, 1.23085, 1.14188, 1.23085, 1.14188,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
  3667,  3825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-2, 1.11910E+0,   100.00
1.00000,  10.500,   0.000,    12.00,    12.00,    13.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3668,  3830,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-2, 1.11910E+0,   100.00
1.00000,  10.500,   0.000,    12.00,    12.00,    13.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3681,  3840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 2.08250E-1,   100.00
1.00000,  11.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3682,  3845,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 2.06640E-1,   100.00
1.00000,  11.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23155,  3691,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.16190E-1,   100.00
1.09090, 239.998,   0.000,    42.00,    42.00,    46.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 23155,  3692,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.15000E-1,   100.00
1.09090, 239.998,   0.000,    42.00,    42.00,    46.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 63160,  3701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.60250E-1,   100.00
1.04550, 230.010,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 63160,  3702,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.60990E-1,   100.00
1.04550, 230.010,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 63160,  3703,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.60000E-1,   100.00
1.04550, 230.010,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 63160,  3704,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.60000E-1,   100.00
1.04550, 230.010,   0.000,    81.00,    81.00,    89.10, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  3711, 23190,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-3, 1.90850E-1,   100.00
0.92275,  14.303,   0.000,    82.00,    82.00,    90.20, 0,      0, 1.12330, 0.75160, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3712, 23190,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-3, 1.90850E-1,   100.00
0.92049,  14.268,   0.000,    82.00,    82.00,    90.20, 0,      0, 1.12330, 0.75160, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3713, 23190,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-3, 1.90850E-1,   100.00
0.91260,  14.145,   0.000,    82.00,    82.00,    90.20, 0,      0, 1.12330, 0.75160, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3725,  3723,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-1,   100.00
0.95650,  11.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3726,  3723,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-1,   100.00
0.95650,  11.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13042,  3723,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66000E-3, 4.94500E-2,   100.00
1.00000, 400.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.06250, 0.93750, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3727,  3724,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-1,   100.00
0.95650,  11.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3728,  3724,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-1,   100.00
0.95650,  11.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13042,  3724,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66000E-3, 4.94500E-2,   100.00
1.00000, 400.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.06250, 0.93750, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13042,  3729,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51900E-3, 4.52430E-2,   100.00
1.04550, 418.200,   0.000,   115.00,   115.00,   126.50, 0,      0, 1.11080, 0.98010, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  11.500
 13042,  3730,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-4, 4.72700E-2,   100.00
1.00000, 400.000,   0.000,   275.00,   275.00,   302.50, 0,  13042, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  3730,932001,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 5.72600E-2,   100.00
1.00000, 132.000,   0.000,   230.00,   230.00,   253.00, 0,   3730, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23330,  3731,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 6.48300E-2,   100.00
0.98315, 230.476,   0.000,   150.00,   150.00,   165.00, 1,  23330, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23240,  3732,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.69730E-1,   100.00
1.04550, 230.010,   0.000,    73.00,    73.00,    80.30, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 23240,  3733,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.52330E-1,   100.00
1.04550, 230.010,   0.000,    73.00,    73.00,    80.30, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 23240,  3734,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.64380E-1,   100.00
1.04550, 230.010,   0.000,    73.00,    73.00,    80.30, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 23240,  3735,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.62600E-1,   100.00
1.04550, 230.010,   0.000,    73.00,    73.00,    80.30, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
 23330,  3736,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 5.18100E-2,   100.00
0.98315, 230.476,   0.000,   200.00,   200.00,   220.00, 1,  23330, 1.25714, 0.83810, 1.20000, 0.80000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13057,  3742,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.37360E-1,   100.00
1.05000, 420.000,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.20700, 0.89300, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  15.500
 13057,  3743,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.37360E-1,   100.00
1.05000, 420.000,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.20700, 0.89300, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  15.500
 13057,  3744,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.37360E-1,   100.00
1.05000, 420.000,   0.000,   125.00,   125.00,   137.50, 1,  13057, 1.20700, 0.89300, 1.08750, 0.98750,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13057,  3745,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.37360E-1,   100.00
1.05000, 420.000,   0.000,   125.00,   125.00,   137.50, 1,  13057, 1.20700, 0.89300, 1.08750, 0.98750,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13080,  3747,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 3.03300E-2,   100.00
1.03750, 415.000,   0.000,   550.00,   550.00,   605.00, 0,      0, 1.13460, 0.94040, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 13080,  3748,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 3.03300E-2,   100.00
1.03750, 415.000,   0.000,   550.00,   550.00,   605.00, 0,      0, 1.13460, 0.94040, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 23371,  3749,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.67000E-3, 9.35000E-2,   100.00
1.00000, 220.000,   0.000,   140.00,   140.00,   154.00, 1,  23371, 1.10805, 0.89195, 1.10805, 0.89195,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23371,  3750,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-3, 2.43600E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  23371, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3755,  3965,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-3, 1.20810E-1,   100.00
1.00000,  11.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3756,  3970,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-3, 1.21020E-1,   100.00
1.00000,  11.000,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3757,  3965,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 2.15090E-1,   100.00
1.00000,  11.000,   0.000,    39.00,    39.00,    42.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3757,  3970,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-3, 2.16420E-1,   100.00
1.00000,  11.000,   0.000,    39.00,    39.00,    42.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 13013,  3763,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 9.86900E-2,   100.00
1.01250, 405.000,   0.000,   312.00,   312.00,   343.20, 0,      0, 1.11380, 0.91130, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 13013,  3764,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 9.86900E-2,   100.00
1.01250, 405.000,   0.000,   312.00,   312.00,   343.20, 0,      0, 1.11380, 0.91130, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 23333,  3765,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.70000E-2,   100.00
1.04550, 230.010,   0.000,   475.00,   475.00,   522.50, 0,      0, 1.17610, 0.94090, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 13013,  3766,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 9.86900E-2,   100.00
1.01250, 405.000,   0.000,   312.00,   312.00,   343.20, 0,      0, 1.11380, 0.91130, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 13070,  3781,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.46800E-2,   100.00
1.04000, 416.000,   0.000,  1260.00,  1260.00,  1386.00, 0,  13070, 1.06746, 1.01256, 1.06746, 1.01256,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 13005,  3800,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 4.65800E-2,   100.00
1.03350, 390.000,   0.000,   200.00,   200.00,   220.00, 1,  13005, 1.12125, 0.82875, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13005,  3801,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4,-7.50000E-3,   100.00
1.03000, 400.000,   0.000,   200.00,   200.00,   220.00, 1,  13005, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23103,  3811,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-3, 1.85000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  23103, 1.12000, 0.88000, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23103,  3812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-3, 1.85000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  23103, 1.12000, 0.88000, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23103,  3813,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-3, 1.85000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  23103, 1.12000, 0.88000, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63093,  3815,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 3.30100E-2,   100.00
1.07160, 235.752,   0.000,   160.00,   160.00,   176.00, 0,  63093, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23105,  3825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-3, 6.65330E-1,   100.00
1.09090, 239.998,   0.000,    34.00,    34.00,    37.40, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23105,  3830,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-3, 6.65330E-1,   100.00
1.09090, 239.998,   0.000,    34.00,    34.00,    37.40, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23135,  3840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 9.17500E-2,   100.00
1.13230, 249.106,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.19640, 0.94000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23135,  3845,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3, 9.30600E-2,   100.00
1.13230, 249.106,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.19640, 0.94000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23140,  3855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.73500E-2,   100.00
0.99320, 218.504,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.09770, 0.99320, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23140,  3860,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 5.77900E-2,   100.00
1.00000, 220.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.05220, 0.94780, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23200,  3875,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 6.96500E-2,   100.00
1.05820, 232.804,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23200,  3880,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 6.96500E-2,   100.00
1.05820, 232.804,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.07090, 1.02000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  3910, 23221,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 6.21600E-2,   100.00
0.93800, 123.816,   0.000,   160.00,   160.00,   176.00, 0,   3910, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  3911,932520,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.86000E-3, 1.42400E-1,   100.00
1.00000, 132.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23247,  3926,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-3, 1.37000E-1,   100.00
0.95000, 220.000,   0.000,   150.00,   150.00,   165.00, 1,  23247, 1.20000, 0.80000, 1.09090, 0.95450,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13023,  3939,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 4.51400E-2,   100.00
0.98000, 400.000,   0.000,   315.00,   315.00,   346.50, 1,  13023, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23295,  3955,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4,-1.24000E-2,   100.00
1.01750, 229.800,   0.000,   600.00,   600.00,   660.00, 1,  23295, 1.08318, 1.00591, 1.03864, 0.96137,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 53060,  3955,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 3.86300E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23315,  3965,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-3, 5.02900E-2,   100.00
1.06820, 235.004,   0.000,   109.00,   109.00,   119.90, 0,      0, 1.13230, 1.00410, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23315,  3970,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 4.92400E-2,   100.00
1.06820, 235.004,   0.000,   109.00,   109.00,   119.90, 0,      0, 1.13230, 1.00410, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 23390,  3980,     0,'9 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4,-5.01100E-2,   100.00
1.02980, 226.556,   0.000,   600.00,   600.00,   660.00, 0,  23390, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 53075,  3980,     0,'9 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 6.96400E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4000, 24000,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 1.03590E-1,   100.00
0.98258, 131.353,   0.000,   225.00,   225.00,   247.50, 1,   4000, 1.10774, 0.88246, 1.14802, 0.91455,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4027, 24187,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.39999E-4, 4.35100E-2,   100.00
0.92000, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4027, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14022,  4041,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 24025,  4048,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-3, 6.81500E-2,   100.00
1.03651, 228.033,   0.000,   200.00,   200.00,   220.00, 0,  24025, 1.25832, 0.91946, 1.28692, 0.94035,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14022,  4049,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 14022,  4064,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 14045,  4065,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 3.81100E-2,   100.00
1.00435, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14045, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14045,  4065,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 4.17800E-2,   100.00
1.00435, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14045, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4065, 24065,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-4, 4.43400E-2,   100.00
0.97576, 134.933,   0.000,   175.00,   175.00,   192.50, 1,   4065, 1.12444, 0.92000, 1.15000, 0.94091,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4065, 24065,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37000E-3, 5.08600E-2,   100.00
0.97575, 134.936,   0.000,   175.00,   175.00,   192.50, 1,   4065, 1.12452, 0.91996, 1.15008, 0.94087,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4086, 24060,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.59200E-2,   100.00
0.96228, 127.021,   0.000,   225.00,   225.00,   247.50, 0,   4086, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4086, 64060,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.62100E-2,   100.00
0.96228, 127.021,   0.000,   225.00,   225.00,   247.50, 0,   4086, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4087, 24068,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 4.77400E-2,   100.00
0.92052, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4087, 1.10963, 0.88270, 1.14998, 0.91480,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4099, 14052,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.93600E-2,   100.00
1.01010, 133.333,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10100, 0.89900, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
  4099, 24085,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.52500E-2,   100.00
0.93313, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4099, 1.10963, 0.88270, 1.14998, 0.91480,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4114, 24072,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 4.56500E-2,   100.00
0.92051, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4114, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4116,949104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24500E-2, 3.10000E-1,   100.00
1.00028, 130.383,   0.000,    40.00,    40.00,    44.00, 1,   4116, 1.11300, 0.86250, 1.11300, 0.86250,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4116,949104,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24500E-2, 3.10000E-1,   100.00
1.00028, 130.383,   0.000,    40.00,    40.00,    44.00, 1,   4116, 1.11300, 0.86250, 1.11300, 0.86250,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4118,949105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18900E-2, 2.50000E-1,   100.00
1.00423, 133.065,   0.000,    40.00,    40.00,    44.00, 1,   4118, 1.04645, 0.96969, 1.04645, 0.96969,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4121, 14065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38000E-3, 6.91500E-2,   100.00
0.97879, 131.875,   0.000,   200.00,   200.00,   220.00, 1,   4121, 1.10037, 0.89773, 1.10037, 0.89773,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4121, 14065,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 4.57700E-2,   100.00
0.97796, 131.780,   0.000,   300.00,   300.00,   330.00, 1,   4121, 1.10020, 0.89646, 1.10020, 0.89646,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4123, 24155,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 5.16000E-2,   100.00
0.94945, 132.000,   0.000,   240.00,   240.00,   264.00, 1,   4123, 1.10110, 0.89890, 1.11489, 0.88511,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4123, 24155,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 7.10000E-2,   100.00
0.95000, 132.000,   0.000,   120.00,   120.00,   132.00, 1,   4123, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4129, 24170,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 4.28200E-2,   100.00
0.92000, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4129, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4129, 24170,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 4.52800E-2,   100.00
0.92000, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4129, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4132, 24175,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.25400E-2,   100.00
0.93277, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4132, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4132, 24175,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.30500E-2,   100.00
0.93277, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4132, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14096,  4133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 3.18000E-2,   100.00
0.95630, 405.000,   0.000,   496.00,   496.00,   545.60, 1,  14096, 1.06870, 0.95630, 1.08750, 0.98750,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14096,  4134,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 3.18000E-2,   100.00
0.95630, 382.520,   0.000,   496.00,   496.00,   545.60, 0,      0, 1.06870, 0.95630, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
  4135, 24176,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 4.46300E-2,   100.00
0.92051, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4135, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14096,  4136,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 3.18000E-2,   100.00
0.95630, 382.520,   0.000,   496.00,   496.00,   545.60, 0,      0, 1.06870, 0.95630, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 14072,  4146,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 4.15300E-2,   100.00
0.97565, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14072, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4168, 24224,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 5.01200E-2,   100.00
0.95834, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4168, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4207, 24321,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.43900E-2,   100.00
0.95834, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4207, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4216, 24343,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 6.66700E-2,   100.00
1.00000, 132.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4222, 24362,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.69700E-2,   100.00
1.00877, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4222, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4225, 64365,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 4.89600E-2,   100.00
0.93934, 132.000,   0.000,   240.00,   240.00,   264.00, 1,   4225, 1.06740, 0.93260, 1.07659, 0.92341,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4234, 24005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 7.89700E-2,   100.00
1.02220, 134.930,   0.000,   100.00,   100.00,   110.00, 0,   4234, 1.12444, 0.92000, 1.15000, 0.94091,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4234, 24005,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57000E-3, 5.66900E-2,   100.00
0.98505, 134.933,   0.000,   150.00,   150.00,   165.00, 1,   4234, 1.12444, 0.92000, 1.15000, 0.94091,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14010,  4259,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 4.09000E-2,   100.00
0.99968, 418.728,   0.000,   450.00,   450.00,   495.00, 1,  14010, 1.20394, 0.88970, 1.20394, 0.88970,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4272,949110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.29000E-3, 2.28000E-1,   100.00
1.02272, 135.000,   0.000,    55.00,    55.00,    60.50, 1,   4272, 1.09943, 0.94602, 1.09943, 0.94602,   7, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14008,  4277,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 2.93900E-2,   100.00
0.98044, 382.610,   0.000,   450.00,   450.00,   495.00, 1,  14008, 1.07609, 0.83696, 1.12500, 0.87500,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4290, 14065,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.78200E-2,   100.00
0.99854, 138.020,   0.000,   450.00,   450.00,   495.00, 1,   4290, 1.20250, 0.88871, 1.20250, 0.88871,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4306, 24115,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.61100E-2,   100.00
1.00877, 131.494,   0.000,   100.00,   100.00,   110.00, 1,   4306, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4309, 14025,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 3.71100E-2,   100.00
1.01377, 139.393,   0.000,   450.00,   450.00,   495.00, 1,   4309, 1.16160, 0.95042, 1.14386, 0.93591,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14025,  4309,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 4.07300E-2,   100.00
0.98492, 375.750,   0.000,   450.00,   450.00,   495.00, 1,  14025, 1.03046, 0.84829, 1.07730, 0.88685,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14026,  4314,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 6.19700E-2,   100.00
1.00435, 382.608,   0.000,   300.00,   300.00,   330.00, 1,  14026, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4316, 24117,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 4.73100E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4316, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14028,  4317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 1.96800E-2,   100.00
1.00000, 400.000,   0.000,   780.00,   780.00,   858.00, 0,  14028, 1.15000, 0.85000, 1.15000, 0.85000,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  4329,942502,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09900E-2, 2.11700E-1,   100.00
1.00000, 132.000,   0.000,    53.00,    53.00,    58.30, 1,   4329, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4330,  4778,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-3, 2.33400E-1,   100.00
1.00000, 132.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.07500, 0.92500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14041,  4332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 3.19500E-2,   100.00
1.03000, 400.000,   0.000,   400.00,   400.00,   440.00, 1,  14041, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4335,942503,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 8.86700E-2,   100.00
0.98500, 132.000,   0.000,   165.00,   165.00,   181.50, 1,   4335, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4355,942504,     0,'15',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.86000E-3, 1.42500E-1,   100.00
1.00000, 132.000,   0.000,   100.00,   100.00,   110.00, 1,   4355, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4355,942511,     0,'17',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.86000E-3, 1.42300E-1,   100.00
1.00000, 132.000,   0.000,   100.00,   100.00,   110.00, 1,   4355, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14074,  4356,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.86700E-2,   100.00
0.98500, 394.000,   0.000,   420.00,   420.00,   462.00, 0,  14074, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14031,  4358,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.71300E-2,   100.00
1.03000, 400.000,   0.000,   400.00,   400.00,   440.00, 1,  14031, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4359, 14124,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 2.70300E-2,   100.00
0.99973, 131.964,   0.000,   450.00,   450.00,   495.00, 0,   4359, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 14074,  4361,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.04300E-2,   100.00
1.03000, 412.000,   0.000,   300.00,   300.00,   330.00, 0,  14074, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  4362,942512,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21000E-3, 1.31580E-1,   100.00
1.00000, 132.000,   0.000,    95.00,    95.00,   104.50, 1,   4362, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14043,  4370,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.05000E-2,   100.00
1.04000, 400.000,   0.000,   600.00,   600.00,   660.00, 1,  14043, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4370,942518,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-3, 1.04420E-1,   100.00
1.00000, 132.000,   0.000,   147.00,   147.00,   161.70, 1,   4370, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4411, 24205,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 4.83600E-2,   100.00
0.98355, 131.493,   0.000,   225.00,   225.00,   247.50, 1,   4411, 1.10966, 0.88266, 1.15002, 0.91476,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4411, 24205,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 6.59000E-2,   100.00
1.02220, 134.930,   0.000,   150.00,   150.00,   165.00, 0,   4411, 1.12448, 0.91996, 1.15004, 0.94087,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4411, 24205,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 4.45800E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4411, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4425, 24073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.74500E-2,   100.00
0.98380, 129.862,   0.000,   225.00,   225.00,   247.50, 0,   4425, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4435, 24075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.43900E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4435, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14053,  4437,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.46000E-4, 3.97840E-2,   100.00
1.03307, 382.620,   0.000,   450.00,   450.00,   495.00, 1,  14053, 1.05220, 0.86090, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4438, 24094,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 4.61200E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4438, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14053,  4439,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.46000E-4, 3.97840E-2,   100.00
1.02350, 382.620,   0.000,   450.00,   450.00,   495.00, 1,  14053, 1.05220, 0.86090, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4447, 24125,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 4.79800E-2,   100.00
0.97111, 134.934,   0.000,   225.00,   225.00,   247.50, 1,   4447, 1.17556, 0.86889, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4447, 24125,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20001E-4, 4.52300E-2,   100.00
0.97111, 134.934,   0.000,   225.00,   225.00,   247.50, 1,   4447, 1.17556, 0.86889, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4453, 14005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.39999E-4, 4.41000E-2,   100.00
0.99318, 131.100,   0.000,   300.00,   300.00,   330.00, 0,   4453, 1.20227, 0.88864, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
  4453, 14005,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.26700E-2,   100.00
0.99445, 138.180,   0.000,   300.00,   300.00,   330.00, 1,   4453, 1.20394, 0.88970, 1.20394, 0.88970,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4454, 24192,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.51100E-2,   100.00
0.97095, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4454, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14060,  4462,     0,'11',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 4.15800E-2,   100.00
0.97535, 390.140,   0.000,   450.00,   450.00,   495.00, 0,  14060, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  4462, 24145,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 4.36500E-2,   100.00
1.01200, 134.933,   0.000,   225.00,   225.00,   247.50, 1,   4462, 1.12444, 0.92000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4462, 24145,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 4.37400E-2,   100.00
1.01200, 134.933,   0.000,   225.00,   225.00,   247.50, 1,   4462, 1.12444, 0.92000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14123,  4479,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.34800E-2,   100.00
1.03000, 400.000,   0.000,   600.00,   600.00,   660.00, 1,  14123, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14090,  4501,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 6.24500E-2,   100.00
1.00179, 400.715,   0.000,   300.00,   300.00,   330.00, 0,  14090, 1.05303, 0.86120, 1.10090, 0.90035,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  4501, 24195,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.41600E-2,   100.00
1.00022, 132.029,   0.000,   225.00,   225.00,   247.50, 0,   4501, 1.02667, 0.84000, 1.05000, 0.85909,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 14090,  4502,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 4.12900E-2,   100.00
1.02348, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14090, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14090,  4502,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 4.12900E-2,   100.00
1.02355, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14090, 1.05228, 0.86076, 1.10011, 0.89989,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14095,  4511,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 4.17800E-2,   100.00
0.99960, 399.840,   0.000,   450.00,   450.00,   495.00, 0,  14095, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14095,  4511,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 4.06300E-2,   100.00
0.99960, 399.840,   0.000,   450.00,   450.00,   495.00, 0,  14095, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14057,  4517,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 3.03600E-2,   100.00
0.98325, 386.238,   0.000,   450.00,   450.00,   495.00, 1,  14057, 1.05387, 0.87732, 1.10178, 0.91720,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14002,  4521,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.86600E-2,   100.00
0.97570, 382.582,   0.000,   450.00,   450.00,   495.00, 1,  14002, 1.05266, 0.86025, 1.10051, 0.89935,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14100,  4522,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 3.90800E-2,   100.00
0.98469, 393.878,   0.000,   450.00,   450.00,   495.00, 0,  14100, 1.02659, 0.83839, 1.07325, 0.87650,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14100,  4522,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 4.08000E-2,   100.00
0.98456, 393.823,   0.000,   450.00,   450.00,   495.00, 0,  14100, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 14002,  4523,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-4, 4.34600E-2,   100.00
0.99836, 372.996,   0.000,   300.00,   300.00,   330.00, 1,  14002, 1.02659, 0.83839, 1.07325, 0.87650,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14002,  4523,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.46300E-2,   100.00
0.99836, 372.996,   0.000,   300.00,   300.00,   330.00, 1,  14002, 1.02659, 0.83839, 1.07325, 0.87650,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4528, 24240,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.30000E-4, 4.48100E-2,   100.00
1.02220, 134.930,   0.000,   225.00,   225.00,   247.50, 0,   4528, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  4528, 24240,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 4.48200E-2,   100.00
0.97095, 131.494,   0.000,   225.00,   225.00,   247.50, 1,   4528, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4537, 24235,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.27700E-2,   100.00
0.98388, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4537, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4537, 24235,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 4.31400E-2,   100.00
0.98388, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4537, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14071,  4587,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 3.66300E-2,   100.00
0.98522, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14071, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14107,  4588,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 4.16500E-2,   100.00
1.00435, 382.608,   0.000,   450.00,   450.00,   495.00, 1,  14107, 1.05217, 0.86087, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4588, 24310,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.27700E-2,   100.00
0.99666, 133.246,   0.000,   225.00,   225.00,   247.50, 1,   4588, 1.12444, 0.89444, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4588, 24310,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-4, 3.75600E-2,   100.00
0.99950, 134.933,   0.000,   225.00,   225.00,   247.50, 1,   4588, 1.12444, 0.92000, 1.15000, 0.94091,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4617,  4999,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81000E-3, 1.45830E-1,   100.00
1.00000,  33.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 14075,  4626,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 6.66700E-2,   100.00
1.03750, 415.000,   0.000,   240.00,   240.00,   264.00, 0,  14075, 1.08938, 0.98563, 1.08938, 0.98563,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
  4630,  4905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 1.09400E-1,   100.00
1.00000,  33.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4634,  4930,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 7.80700E-2,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4635,  4935,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 7.86100E-2,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4647,  4960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 3.76300E-2,   100.00
1.00000,  33.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4648,  4965,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65000E-3, 7.79200E-2,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4651,  4975,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.11900E-3, 2.44373E-1,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4652,  4980,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21100E-3, 2.43900E-1,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4653,  4985,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.95100E-3, 7.33110E-2,   100.00
1.00000,  33.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4655,  4920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.93000E-3, 1.44170E-1,   100.00
1.00000,  33.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 14075,  4656,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 6.66700E-2,   100.00
1.03750, 415.000,   0.000,   240.00,   240.00,   264.00, 0,  14075, 1.08938, 0.98563, 1.08938, 0.98563,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
 14075,  4657,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 6.66700E-2,   100.00
1.03750, 415.000,   0.000,   240.00,   240.00,   264.00, 0,  14075, 1.08938, 0.98563, 1.08938, 0.98563,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
 14075,  4658,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 6.66700E-2,   100.00
1.03750, 415.000,   0.000,   240.00,   240.00,   264.00, 0,  14075, 1.08938, 0.98563, 1.08938, 0.98563,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
  4665,949109,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.09000E-3, 2.52500E-1,   100.00
0.99915, 132.297,   0.000,    40.00,    40.00,    44.00, 1,   4665, 1.04250, 0.96200, 1.04250, 0.96200,  27, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24000,  4700,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 3.34900E-2,   100.00
1.04550, 230.010,   0.000,   470.00,   470.00,   517.00, 0,      0, 1.07680, 1.01410, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 24000,  4701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.61500E-2,   100.00
1.02270, 224.994,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.14240, 0.90310, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 14000,  4713,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 1.48800E-2,   100.00
1.02370, 409.480,   0.000,  1035.00,  1035.00,  1138.50, 0,      0, 1.10250, 0.99750, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 14000,  4715,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 1.48400E-2,   100.00
1.02370, 409.480,   0.000,  1035.00,  1035.00,  1138.50, 0,      0, 1.10250, 0.99750, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 24015,  4720,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-3, 1.44290E-1,   100.00
1.09090, 239.998,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.000
 24015,  4725,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-3, 1.42710E-1,   100.00
1.09090, 239.998,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.000
 24015,  4727,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-3, 1.42570E-1,   100.00
1.09090, 239.998,   0.000,    70.00,    70.00,    77.00, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.000
 24025,  4731,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.62000E-3, 2.26150E-1,   100.00
1.07160, 235.752,   0.000,    65.00,    65.00,    71.50, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  12.500
 24025,  4732,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.62000E-3, 2.26150E-1,   100.00
1.07160, 235.752,   0.000,    65.00,    65.00,    71.50, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  12.500
 24025,  4733,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.62000E-3, 2.26150E-1,   100.00
1.07160, 235.752,   0.000,    65.00,    65.00,    71.50, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  12.500
 24025,  4734,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.27220E-1,   100.00
1.07160, 235.752,   0.000,    65.00,    65.00,    71.50, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  12.500
 14022,  4737,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   320.00,   320.00,   352.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 14022,  4738,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   320.00,   320.00,   352.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 14022,  4739,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.94000E-4, 4.76960E-2,   100.00
1.05330, 421.320,   0.000,   400.00,   400.00,   440.00, 0,      0, 1.10600, 1.00070, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 14030,  4741,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.12000E-3, 9.86700E-2,   100.00
1.05000, 420.000,   0.000,   122.22,   122.22,   134.44, 0,  14030, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14132,  4745,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-3, 9.81000E-2,   100.00
1.05000, 420.000,   0.000,   122.22,   122.22,   134.44, 0,  14132, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14030,  4750,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.18000E-3, 9.71200E-2,   100.00
1.05000, 420.000,   0.000,   122.22,   122.22,   134.44, 0,  14030, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14030,  4755,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03000E-3, 9.85100E-2,   100.00
1.05000, 420.000,   0.000,   122.22,   122.22,   134.44, 0,  14030, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14035,  4760,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.17400E-2,   100.00
1.02370, 409.480,   0.000,  1083.00,  1083.00,  1191.30, 0,      0, 1.10250, 0.99750, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 14054,  4795,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.68000E-2,   100.00
1.03750, 415.000,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 14054,  4805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.68000E-2,   100.00
1.03750, 415.000,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 14054,  4810,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.68000E-2,   100.00
1.03750, 415.000,   0.000,   380.00,   380.00,   418.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 24090,  4812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 7.94300E-2,   100.00
1.09090, 239.998,   0.000,   122.00,   122.00,   134.20, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
  4816,  4915,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-3, 2.69260E-1,   100.00
1.00000,   6.000,   0.000,    27.00,    27.00,    29.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  4818,  4915,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-3, 2.69260E-1,   100.00
1.00000,   6.000,   0.000,    27.00,    27.00,    29.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 14055,  4824,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94000E-3, 7.32400E-2,   100.00
1.05000, 420.000,   0.000,   225.00,   225.00,   247.50, 0,  14055, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14164,  4826,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94000E-3, 7.28900E-2,   100.00
1.05000, 420.000,   0.000,   225.00,   225.00,   247.50, 0,  14164, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14055,  4828,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92000E-3, 7.28900E-2,   100.00
1.05000, 420.000,   0.000,   225.00,   225.00,   247.50, 0,  14055, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14055,  4830,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.95000E-3, 7.36400E-2,   100.00
1.05000, 420.000,   0.000,   225.00,   225.00,   247.50, 0,  14055, 1.10250, 0.99750, 1.10250, 0.99750,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14075,  4832,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 6.86400E-4,   100.00
1.05060, 420.240,   0.000,   233.00,   233.00,   256.30, 0,      0, 1.07620, 0.97370, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
 14075,  4833,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 6.86400E-2,   100.00
1.05060, 420.240,   0.000,   233.00,   233.00,   256.30, 0,      0, 1.07620, 0.97370, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
 14075,  4834,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 6.86400E-2,   100.00
1.05060, 420.240,   0.000,   233.00,   233.00,   256.30, 0,      0, 1.07620, 0.97370, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  14.500
 14075,  4835,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 7.57900E-2,   100.00
1.02500, 410.000,   0.000,   158.00,   158.00,   173.80, 0,      0, 1.07620, 0.97370, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
 14075,  4836,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 7.57900E-2,   100.00
1.02500, 410.000,   0.000,   158.00,   158.00,   173.80, 0,      0, 1.07620, 0.97370, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.000
  4843,949106,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.61000E-3, 2.17400E-1,   100.00
1.00379, 132.500,   0.000,    50.00,    50.00,    55.00, 1,   4843, 1.15436, 0.85322, 1.15436, 0.85322,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4845,949107,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-3, 2.86670E-1,   100.00
1.00000, 132.000,   0.000,    45.00,    45.00,    49.50, 1,   4845, 1.07500, 0.92500, 1.07500, 0.92500,   7, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  4845,949108,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-3, 2.86670E-1,   100.00
1.00000, 132.000,   0.000,    45.00,    45.00,    49.50, 1,   4845, 1.07500, 0.92500, 1.07500, 0.92500,   7, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24305,  4847,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-2, 3.63330E-1,   100.00
1.09090, 239.998,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   8.500
 24305,  4849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-2, 3.61390E-1,   100.00
1.09090, 239.998,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   8.500
 24305,  4851,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 3.70830E-1,   100.00
1.09090, 239.998,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   8.500
 24305,  4853,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-2, 3.75280E-1,   100.00
1.09090, 239.998,   0.000,    36.00,    36.00,    39.60, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   8.500
 14110,  4857,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.34600E-2,   100.00
1.07250, 429.000,   0.000,  1161.00,  1161.00,  1277.10, 0,      0, 1.15500, 1.04500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  27.000
 24340,  4865,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-3, 1.45030E-1,   100.00
1.06120, 233.464,   0.000,    84.00,    84.00,    92.40, 0,      0, 1.11420, 1.00810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 24335,  4870,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 1.44190E-1,   100.00
1.06120, 233.464,   0.000,    84.00,    84.00,    92.40, 0,      0, 1.11420, 1.00810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 24331,  4875,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-3, 1.43710E-1,   100.00
1.06120, 233.464,   0.000,    84.00,    84.00,    92.40, 0,      0, 1.11420, 1.00810, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 14051,  4879,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.95300E-2,   100.00
1.01500, 406.000,   0.000,   471.00,   471.00,   518.10, 0,  14051, 1.10635, 0.92365, 1.10635, 0.92365,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  18.000
 14051,  4880,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 3.92800E-2,   100.00
1.01500, 406.000,   0.000,   471.00,   471.00,   518.10, 0,  14051, 1.10635, 0.92365, 1.10635, 0.92365,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  18.000
 14051,  4881,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 3.92800E-2,   100.00
1.01500, 406.000,   0.000,   471.00,   471.00,   518.10, 0,  14051, 1.10635, 0.92365, 1.10635, 0.92365,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  18.000
 14051,  4882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.70000E-2,   100.00
0.99860, 399.440,   0.000,   500.00,   500.00,   550.00, 0,  14051, 1.16719, 0.90781, 1.16719, 0.90781,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 14051,  4883,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.68000E-2,   100.00
0.99860, 399.440,   0.000,   500.00,   500.00,   550.00, 0,  14051, 1.16719, 0.90781, 1.16719, 0.90781,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 14051,  4884,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.68000E-2,   100.00
1.02450, 409.800,   0.000,   500.00,   500.00,   550.00, 0,  14051, 1.16719, 0.90781, 1.16719, 0.90781,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 14045,  4905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-5, 3.88500E-2,   100.00
1.00000, 400.000,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24065,  4905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4,-8.70000E-3,   100.00
1.02613, 229.999,   0.000,   500.00,   500.00,   550.00, 1,  24065, 1.08410, 1.00680, 1.11820, 0.93180,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24100,  4915,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-3, 2.37000E-2,   100.00
1.09090, 239.998,   0.000,    54.00,    54.00,    59.40, 0,      0, 1.14550, 1.03640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 14055,  4920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 4.08300E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24130,  4920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5,-1.41700E-2,   100.00
1.00536, 229.645,   0.000,   450.00,   450.00,   495.00, 1,  24130, 1.08232, 1.00536, 1.03848, 0.96152,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14060,  4930,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 3.08700E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24145,  4930,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4,-3.50000E-3,   100.00
0.99317, 229.999,   0.000,   450.00,   450.00,   495.00, 1,  24145, 1.20230, 0.88860, 1.11820, 0.93180,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14060,  4935,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 3.11200E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24145,  4935,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4,-3.70000E-3,   100.00
0.99317, 229.999,   0.000,   450.00,   450.00,   495.00, 1,  24145, 1.20230, 0.88860, 1.11820, 0.93180,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14085,  4960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4,-2.94000E-3,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24185,  4960,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 2.16200E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24185, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14085,  4965,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 3.14100E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24185,  4965,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4,-3.59000E-3,   100.00
1.00364, 230.000,   0.000,   450.00,   450.00,   495.00, 1,  24185, 1.20227, 0.88864, 1.20227, 0.88864,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24250,  4975,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-4,-4.65060E-2,   100.00
1.02977, 226.550,   0.000,   450.00,   450.00,   495.00, 0,  24250, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 54105,  4975,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.62000E-4, 7.50940E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24250,  4980,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-5,-4.72330E-2,   100.00
1.02977, 230.000,   0.000,   450.00,   450.00,   495.00, 1,  24250, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 54105,  4980,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49000E-4, 7.33670E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24250,  4985,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94000E-4,-8.64400E-3,   100.00
1.02977, 226.550,   0.000,   450.00,   450.00,   495.00, 0,  24250, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 54105,  4985,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.39000E-4, 3.49110E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 14055,  4999,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 4.08300E-2,   100.00
1.00000, 400.000,   0.000,   450.00,   450.00,   495.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 24130,  4999,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5,-1.41700E-2,   100.00
1.00536, 229.645,   0.000,   450.00,   450.00,   495.00, 1,  24130, 1.08232, 1.00536, 1.03848, 0.96152,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25010,  5005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.06300E-2,   100.00
1.02270, 224.994,   0.000,   320.00,   320.00,   352.00, 0,  25010, 1.11364, 0.93182, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
  5006, 25005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01000E-3, 5.75500E-2,   100.00
0.97000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5006, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5006, 25005,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 5.75500E-2,   100.00
0.97000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5006, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25010,  5007,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.06300E-2,   100.00
1.02270, 224.994,   0.000,   320.00,   320.00,   352.00, 0,  25010, 1.11364, 0.93182, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
  5012, 25020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-3, 6.71000E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5012, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5012, 25020,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.81000E-3, 6.78100E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5012, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5012, 25020,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-3, 6.71000E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5012, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5021, 25035,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 5.77700E-2,   100.00
0.98709, 126.500,   0.000,   150.00,   150.00,   165.00, 1,   5021, 1.05417, 0.86250, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5028, 25075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31200E-3, 5.99610E-2,   100.00
1.00000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5028, 1.10000, 0.90000, 1.07580, 0.92420,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25048,  5037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.85000E-3, 2.09670E-1,   100.00
1.07425, 220.000,   0.000,    60.00,    60.00,    66.00, 1,  25048, 1.09900, 0.90100, 1.09900, 0.90100,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25048,  5038,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05000E-3, 1.17580E-1,   100.00
1.07500, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  25048, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25065,  5057,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.94000E-3, 6.01100E-2,   100.00
1.03030, 222.222,   0.000,   150.00,   150.00,   165.00, 1,  25065, 1.11111, 0.90909, 1.16162, 0.95041,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25065,  5057,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 6.71700E-2,   100.00
1.02078, 224.572,   0.000,   150.00,   150.00,   165.00, 0,  25065, 1.11111, 0.90909, 1.16162, 0.95041,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 25065,  5057,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-3, 6.16900E-2,   100.00
1.03500, 227.700,   0.000,   160.00,   160.00,   176.00, 0,  25065, 1.18136, 0.90955, 1.18136, 0.90955,  27, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  5078, 25085,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 6.73800E-2,   100.00
0.97750, 126.500,   0.000,   150.00,   150.00,   165.00, 1,   5078, 1.05417, 0.86250, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5078, 65085,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 5.73300E-2,   100.00
0.97750, 126.500,   0.000,   150.00,   150.00,   165.00, 1,   5078, 1.05417, 0.86250, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5084,  5775,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-3, 2.55800E-1,   100.00
1.00890, 133.175,   0.000,    48.00,    48.00,    52.80, 0,      0, 1.11860, 0.97230, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  5084,  5780,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-3, 2.55000E-1,   100.00
1.00890, 133.175,   0.000,    48.00,    48.00,    52.80, 0,      0, 1.11860, 0.97230, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  10.500
  5087, 25100,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24000E-3, 6.00500E-2,   100.00
0.97327, 128.472,   0.000,   150.00,   150.00,   165.00, 0,   5087, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5087, 25100,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 6.73200E-2,   100.00
0.97327, 128.472,   0.000,   150.00,   150.00,   165.00, 0,   5087, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5087, 25100,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 5.82800E-2,   100.00
0.97382, 128.544,   0.000,   150.00,   150.00,   165.00, 0,   5087, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5096,  5907,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 1.84500E-2,   100.00
1.00000, 132.000,   0.000,   360.00,   360.00,   396.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5096,  5908,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.18600E-2, 1.11000E-2,   100.00
1.00000, 132.000,   0.000,   360.00,   360.00,   396.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5096, 15020,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 6.43100E-2,   100.00
1.00203, 137.485,   0.000,   325.00,   325.00,   357.50, 1,   5096, 1.14038, 0.94273, 1.14038, 0.94273,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5102, 25110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 6.34600E-2,   100.00
0.97145, 128.232,   0.000,   150.00,   150.00,   165.00, 0,   5102, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5102, 25110,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-3, 6.70300E-2,   100.00
0.97000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5102, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15048,  5103,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 6.55800E-2,   100.00
0.98044, 392.174,   0.000,   300.00,   300.00,   330.00, 1,  15048, 1.07848, 0.88239, 1.12750, 0.92250,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5103,952504,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 7.50000E-2,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   220.00, 1,   5103, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25036,  5119,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09300E-2, 2.90000E-1,   100.00
1.01200, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  25036, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25036,  5119,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-2, 2.90000E-1,   100.00
1.01200, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  25036, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5120, 25115,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 5.28200E-2,   100.00
0.97000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5120, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5132, 25123,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 6.01100E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5132, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5132, 25123,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 5.98200E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5132, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25013,  5135,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 9.62500E-2,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   176.00, 1,  25013, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5138, 25127,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 6.01900E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5138, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15049,  5142,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 3.26000E-2,   100.00
1.00000, 400.000,   0.000,   400.00,   400.00,   440.00, 1,  15049, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5147,  5381,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.41000E-3, 2.61290E-2,   100.00
0.99570, 131.432,   0.000,    18.00,    18.00,    19.80, 0,      0, 1.04550, 0.94590, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   6.000
 25031,  5149,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16600E-2, 3.13250E-1,   100.00
1.00000, 220.000,   0.000,    40.00,    40.00,    44.00, 1,  25031, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5156,  5274,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57600E-2, 3.20367E-1,   100.00
1.06073, 140.016,   0.000,    36.00,    36.00,    39.60, 0,   5274, 1.08430, 0.80140, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
  5274,  5156,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12370E-2, 1.85524E-1,   100.00
0.94342,  62.266,   0.000,    54.00,    54.00,    59.40, 0,   5274, 0.95300, 0.74230, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
  5156, 25135,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.28500E-2,   100.00
0.97327, 128.472,   0.000,   160.00,   160.00,   176.00, 0,   5156, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5156, 25135,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.28500E-2,   100.00
0.97455, 128.640,   0.000,   160.00,   160.00,   176.00, 0,   5156, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5161, 25137,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94000E-3, 1.02590E-1,   100.00
0.99652, 131.541,   0.000,   150.00,   150.00,   165.00, 0,   5161, 1.16872, 0.95628, 1.27497, 1.04321,  17, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
  5168, 25155,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 5.61800E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5168, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5168, 25155,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 5.06500E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5168, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5168, 25155,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 6.01100E-2,   100.00
0.98000, 132.000,   0.000,   150.00,   150.00,   165.00, 1,   5168, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5178, 15027,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 7.00400E-2,   100.00
0.98936, 134.634,   0.000,   225.00,   225.00,   247.50, 1,   5178, 1.17295, 0.86696, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5185,  5885,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 3.45500E-2,   100.00
1.00000,  33.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5186,  5886,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.44600E-2,   100.00
1.00000,  33.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5190,  5900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-3, 4.91500E-2,   100.00
1.00000,  24.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5192,  5905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 4.44600E-2,   100.00
1.00000,  33.000,   0.000,   120.00,   120.00,   132.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5195,  5910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 4.93600E-2,   100.00
1.00000,  33.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25129,  5197,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-3, 1.92300E-1,   100.00
0.97600, 214.720,   0.000,    65.00,    65.00,    71.50, 0,      0, 1.21600, 0.78400, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 25074,  5198,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.61800E-3, 1.21745E-1,   100.00
0.98320, 216.304,   0.000,   130.00,   130.00,   143.00, 0,  25074, 1.12030, 0.87110, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25074,  5198,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.61800E-3, 1.21745E-1,   100.00
0.98320, 216.304,   0.000,   130.00,   130.00,   143.00, 0,  25074, 1.12030, 0.87110, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25074,  5198,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.61800E-3, 1.21745E-1,   100.00
0.98320, 216.304,   0.000,   130.00,   130.00,   143.00, 0,  25074, 1.12030, 0.87110, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25048,  5213,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-3, 1.56880E-1,   100.00
1.09900, 220.000,   0.000,    80.00,    80.00,    88.00, 1,  25048, 1.09900, 0.90100, 1.09900, 0.90100,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5229,  5887,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 3.45500E-2,   100.00
1.00000,  33.000,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5236,  5927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.18000E-2, 3.59000E-2,   100.00
1.00000,  66.000,   0.000,   400.00,   400.00,   440.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5237,  5927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 6.99000E-2,   100.00
1.00000,  20.000,   0.000,    53.00,    53.00,    58.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5239,952503,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26500E-2, 3.63300E-1,   100.00
0.92727,  60.000,   0.000,    40.00,    40.00,    44.00, 1,   5239, 1.00000, 0.81818, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5242,954001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-3, 1.61270E-1,   100.00
1.00000, 132.000,   0.000,    55.00,    55.00,    60.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 15048,  5243,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 4.34200E-2,   100.00
1.00000, 400.000,   0.000,   365.00,   365.00,   401.50, 1,  15048, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5243,954002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 9.27800E-2,   100.00
1.00000, 132.000,   0.000,   180.00,   180.00,   198.00, 1,   5243, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  5245,952506,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.88000E-3, 2.00000E-1,   100.00
1.00000, 132.000,   0.000,    55.00,    55.00,    60.50, 1,   5245, 1.09470, 0.90530, 1.09470, 0.90530,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25135,  5274,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-3, 1.18175E-1,   100.00
1.02060, 224.532,   0.000,   120.00,   120.00,   132.00, 0,   5274, 1.10780, 0.80880, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25135,  5274,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-3, 1.34836E-1,   100.00
1.02060, 224.532,   0.000,   120.00,   120.00,   132.00, 0,   5274, 1.12030, 0.87110, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25135,  5274,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-3, 1.34836E-1,   100.00
1.02060, 224.532,   0.000,   120.00,   120.00,   132.00, 0,   5274, 1.12030, 0.87110, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 25052,  5282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 4.21400E-2,   100.00
1.04091, 220.000,   0.000,   360.00,   360.00,   396.00, 1,  25052, 1.13636, 0.86364, 1.13636, 0.86364,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25052,  5282,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64000E-3, 1.26750E-1,   100.00
1.04092, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  25052, 1.13641, 0.86359, 1.13641, 0.86359,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25064,  5285,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.24000E-3, 3.11000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 0,  25064, 1.05120, 0.94880, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  15.750
 25064,  5286,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.74000E-3, 2.45100E-1,   100.00
1.00000, 220.000,   0.000,    51.00,    51.00,    56.10, 0,  25064, 1.05120, 0.94880, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 25064,  5287,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.15000E-3, 2.00000E-1,   100.00
1.00000, 220.000,   0.000,    62.50,    62.50,    68.75, 0,  25064, 1.10000, 0.90000, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 25089,  5290,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 1.27000E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 1,  25089, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15098,  5294,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 3.06200E-2,   100.00
1.00000, 400.000,   0.000,   500.00,   500.00,   550.00, 1,  15098, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15001,  5307,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   480.00,   480.00,   528.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 15001,  5308,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   480.00,   480.00,   528.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  19.000
 15001,  5309,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   480.00,   480.00,   528.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 15001,  5310,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   480.00,   480.00,   528.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 25040,  5327,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.64200E-2,   100.00
0.93090, 204.798,   0.000,   530.00,   530.00,   583.00, 0,  25040, 1.15000, 0.87818, 1.15000, 0.87818,  27, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 15028,  5337,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 2.23800E-2,   100.00
1.00000, 400.000,   0.000,   464.00,   464.00,   510.40, 0,      0, 1.11210, 0.91290, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 15028,  5338,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 2.23800E-2,   100.00
1.00000, 400.000,   0.000,   464.00,   464.00,   510.40, 0,      0, 1.11210, 0.91290, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 25023,  5344,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 1.27000E-1,   100.00
1.00000, 220.000,   0.000,   550.00,   550.00,   605.00, 1,  25023, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25023,  5345,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 1.27000E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 1,  25023, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25175,  5346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-3, 1.04800E-1,   100.00
1.00000, 220.000,   0.000,   150.00,   150.00,   165.00, 1,  25175, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15028,  5363,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 2.23800E-2,   100.00
1.11210, 444.840,   0.000,   464.00,   464.00,   510.40, 0,      0, 1.11210, 0.91290, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 25047,  5400,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 3.63200E-2,   100.00
1.07155, 235.742,   0.000,   500.00,   500.00,   550.00, 0,  25047, 1.17614, 0.91477, 1.17614, 0.91477,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 25010,  5700,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 2.30900E-2,   100.00
1.12730, 248.006,   0.000,   648.00,   648.00,   712.80, 0,  25010, 1.24091, 1.01364, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 15000,  5710,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 2.07000E-2,   100.00
1.00220, 400.880,   0.000,   627.00,   627.00,   689.70, 0,      0, 1.10770, 1.00220, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  20.000
 25033,  5753,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-3, 8.57100E-2,   100.00
1.00000, 220.000,   0.000,   140.00,   140.00,   154.00, 0,  25033, 1.11364, 0.88636, 1.11364, 0.88636,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  11.000
 55009,  5758,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 3.26900E-2,   100.00
1.01250, 405.000,   0.000,   468.00,   468.00,   514.80, 0,  55009, 1.11375, 0.91125, 1.11375, 0.91125,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 15009,  5759,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 3.26900E-2,   100.00
1.01250, 405.000,   0.000,   468.00,   468.00,   514.80, 0,  15009, 1.11375, 0.91125, 1.11375, 0.91125,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  22.000
 25085,  5760,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 8.45000E-2,   100.00
1.04550, 230.010,   0.000,   120.00,   120.00,   132.00, 0,  25085, 1.09773, 0.99318, 1.09773, 0.99318,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 65085,  5765,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-3, 1.12600E-1,   100.00
1.04550, 230.010,   0.000,    88.00,    88.00,    96.80, 0,      0, 1.09080, 1.00010, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 25085,  5770,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-3, 1.14100E-1,   100.00
1.04550, 230.010,   0.000,    88.00,    88.00,    96.80, 0,      0, 1.09080, 1.00010, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  5785,  5907,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 8.68400E-2,   100.00
0.94130,   6.118,   0.000,   120.00,   120.00,   132.00, 0,   5785, 1.05877, 0.94123, 1.05877, 0.94123,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
  5786,  5908,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81000E-2, 3.32880E-1,   100.00
0.94130,   6.118,   0.000,    36.00,    36.00,    39.60, 0,   5786, 1.05877, 0.94123, 1.05877, 0.94123,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 15001,  5797,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.09300E-2,   100.00
1.03750, 415.000,   0.000,   480.00,   480.00,   528.00, 0,      0, 1.06860, 1.00640, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  17.000
 25160,  5840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 1.17020E-1,   100.00
1.04550, 230.010,   0.000,   114.00,   114.00,   125.40, 0,  25160, 1.20900, 0.88190, 1.09090, 0.95450,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 25160,  5845,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 1.17020E-1,   100.00
1.04550, 230.010,   0.000,   114.00,   114.00,   125.40, 0,  25160, 1.20900, 0.88190, 1.09090, 0.95450,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 25160,  5850,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 1.17020E-1,   100.00
1.04550, 230.010,   0.000,   114.00,   114.00,   125.40, 0,  25160, 1.20900, 0.88190, 1.09090, 0.95450,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 25160,  5855,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 1.17020E-1,   100.00
1.04550, 230.010,   0.000,   114.00,   114.00,   125.40, 0,  25160, 1.20900, 0.88190, 1.09090, 0.95450,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
 25060,  5884,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-3, 1.31900E-1,   100.00
1.02083, 219.083,   0.000,   120.00,   120.00,   132.00, 1,  25060, 1.12083, 0.87083, 1.22273, 0.95000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25060,  5884,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-3, 1.31900E-1,   100.00
1.02083, 219.083,   0.000,   120.00,   120.00,   132.00, 1,  25060, 1.12083, 0.87083, 1.22273, 0.95000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15005,  5885,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.99000E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25060,  5885,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4,-2.10000E-3,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25060, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15005,  5886,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99999E-5, 2.01900E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25060,  5886,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4,-1.60000E-3,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25060, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15005,  5887,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.99000E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25060,  5887,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4,-2.10000E-3,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25060, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15010,  5900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 2.25500E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25080,  5900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4,-3.73000E-3,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25080, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15015,  5905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 2.13800E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25085,  5905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5,-2.90000E-3,   100.00
1.01410, 223.102,   0.000,   600.00,   600.00,   660.00, 0,  25085, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 15020,  5907,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.49900E-2,   100.00
0.99792, 399.167,   0.000,   360.00,   360.00,   396.00, 0,  15020, 1.10000, 0.85500, 1.10000, 0.85500,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 15020,  5908,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27400E-2, 3.26700E-2,   100.00
0.99792, 399.167,   0.000,   360.00,   360.00,   396.00, 0,  15020, 1.10000, 0.85500, 1.10000, 0.85500,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 15030,  5910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5,-3.14000E-3,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,   0.000
1.00000,   1.000
 25160,  5910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 2.15900E-2,   100.00
0.93567, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25160, 1.20228, 0.88862, 1.20228, 0.88862,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25164,  5925,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 1.27000E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 1,  25164, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25136,  5927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4,-7.50000E-3,   100.00
1.00000, 220.000,   0.000,   453.00,   453.00,   498.30, 1,  25136, 1.10000, 0.90000, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25190,  5930,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.60000E-2,   100.00
1.04090, 228.998,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.16580, 0.91600, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 25195,  5935,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.60000E-2,   100.00
1.04090, 228.998,   0.000,   500.00,   500.00,   550.00, 0,      0, 1.16580, 0.91600, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  21.000
 21000, 11000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.91100E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21000, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21008, 11008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.86100E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21008, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 41013, 11013,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 3.75300E-2,   100.00
0.98225, 138.028,   0.000,   450.00,   450.00,   495.00, 1,  41013, 1.17250, 0.91883, 1.13097, 0.87730,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21028, 11015,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.88300E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21028, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21028, 11015,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.87100E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21028, 1.12909, 0.96182, 1.12909, 0.96182,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21018, 11019,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.86000E-2,   100.00
0.98272, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  21018, 1.20228, 0.88862, 1.20228, 0.88862,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21075, 11040,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83500E-2,   100.00
1.00364, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21075, 1.12909, 0.96182, 1.12909, 0.96182,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21075, 11040,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83400E-2,   100.00
1.00364, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21075, 1.12909, 0.96182, 1.12909, 0.96182,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21075, 11040,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 2.02800E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21075, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21085, 11045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 2.01400E-2,   100.00
1.01731, 223.808,   0.000,   600.00,   600.00,   660.00, 0,  21085, 1.06061, 1.01731, 1.11364, 1.06818,   3, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 21085, 11045,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.94400E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21085, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21115, 11060,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.89200E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21115, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21195, 11065,     0,'12',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 2.13300E-2,   100.00
1.01948, 228.572,   0.000,   600.00,   600.00,   660.00, 1,  21195, 1.19481, 0.88312, 1.25455, 0.92727,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21215, 11070,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 2.04200E-2,   100.00
1.01732, 228.570,   0.000,   600.00,   600.00,   660.00, 1,  21215, 1.06059, 1.01732, 1.11363, 1.06820,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 21215, 11070,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.87300E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  21215, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22199, 12017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.86400E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  22199, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22060, 12020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 2.98700E-2,   100.00
1.01764, 232.000,   0.000,   400.00,   400.00,   440.00, 1,  22060, 1.10727, 1.00182, 1.10727, 1.00182,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22009, 12021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.88000E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  22009, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22065, 12025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 1.93300E-2,   100.00
1.01765, 223.882,   0.000,   600.00,   600.00,   660.00, 0,  22065, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 22075, 12040,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.69200E-2,   100.00
1.01306, 229.645,   0.000,   600.00,   600.00,   660.00, 1,  22075, 1.08232, 1.00536, 1.03848, 0.96152,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22085, 12055,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.65200E-2,   100.00
1.02460, 229.645,   0.000,   500.00,   500.00,   550.00, 1,  22085, 1.08232, 1.00536, 1.08232, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22100, 12060,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.90500E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  22100, 1.20227, 0.88864, 1.15682, 0.84318,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22100, 12060,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 2.80500E-2,   100.00
1.02832, 232.020,   0.000,   400.00,   400.00,   440.00, 1,  22100, 1.10727, 1.00200, 1.05263, 0.94736,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 62153, 12067,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.88000E-2,   100.00
1.01560, 230.010,   0.000,   600.00,   600.00,   660.00, 1,  62153, 1.19500, 0.89600, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22190, 12070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.08200E-2,   100.00
1.02907, 232.231,   0.000,   400.00,   400.00,   440.00, 1,  22190, 1.10864, 1.00255, 1.05305, 0.94696,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 12076,922513,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 4.88900E-2,   100.00
1.00000, 400.000,   0.000,   280.00,   280.00,   308.00, 0,      0, 1.15000, 0.81304, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  66.000
 22400, 12090,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 2.86500E-2,   100.00
1.01316, 222.895,   0.000,   400.00,   400.00,   440.00, 0,  22400, 1.10864, 1.00255, 1.10864, 1.00255,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 22400, 12090,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.86700E-2,   100.00
1.01409, 223.100,   0.000,   600.00,   600.00,   660.00, 0,  22400, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 23086, 13008,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 3.34400E-2,   100.00
1.00000, 220.000,   0.000,   506.90,   506.90,   557.59, 1,  23086, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13008, 23183,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 5.00000E-2,   100.00
1.00000, 400.000,   0.000,   260.00,   260.00,   286.00, 1,  13008, 1.15000, 0.85000, 1.16626, 0.86626,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23186, 13008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.71400E-2,   100.00
1.04545, 230.000,   0.000,   350.00,   350.00,   385.00, 1,  23186, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13009, 23078,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 6.00000E-2,   100.00
1.00000, 400.000,   0.000,   250.00,   250.00,   275.00, 1,  13009, 1.10000, 0.90000, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23030, 13010,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.28800E-2,   100.00
1.00811, 231.704,   0.000,   500.00,   500.00,   550.00, 1,  23030, 1.13210, 0.97430, 1.09090, 0.95450,  15, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63030, 13010,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 2.05800E-2,   100.00
0.99777, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  63030, 1.20440, 0.88650, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23034, 13011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.88200E-2,   100.00
0.99840, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  23034, 1.20228, 0.88862, 1.20228, 0.88862,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23097, 13017,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.94200E-2,   100.00
1.01547, 230.281,   0.000,   600.00,   600.00,   660.00, 1,  23097, 1.20305, 0.89041, 1.20305, 0.89041,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23093, 13020,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.87000E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  23093, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63093, 13020,     0,'9 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.86200E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  63093, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23162, 13021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.88200E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  23162, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23103, 13024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.88000E-2,   100.00
0.99839, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  23103, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63142, 13028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.86800E-2,   100.00
1.02562, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  63142, 1.20410, 0.88680, 1.09090, 0.95450,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63142, 13028,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.86800E-2,   100.00
1.02977, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  63142, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63160, 13030,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.93900E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  63160, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23210, 13035,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.35000E-4, 4.51560E-2,   100.00
0.98936, 224.389,   0.000,   325.00,   325.00,   357.50, 1,  23210, 1.17290, 0.86700, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 63210, 13035,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.35000E-4, 4.52290E-2,   100.00
0.98936, 224.389,   0.000,   325.00,   325.00,   357.50, 1,  63210, 1.17290, 0.86700, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23232, 13039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.84900E-2,   100.00
0.99840, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  23232, 1.20228, 0.88862, 1.20228, 0.88862,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23232, 13039,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.84800E-2,   100.00
0.99840, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  23232, 1.20228, 0.88862, 1.20228, 0.88862,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23220, 13045,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.19000E-2,   100.00
1.02305, 230.000,   0.000,   500.00,   500.00,   550.00, 1,  23220, 1.12386, 0.96705, 1.12386, 0.96705,  15, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23245, 13050,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.37600E-2,   100.00
1.03022, 231.605,   0.000,   500.00,   500.00,   550.00, 1,  23245, 1.13160, 0.97390, 1.09090, 0.95450,  15, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23245, 13050,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.28800E-2,   100.00
1.03066, 231.704,   0.000,   500.00,   500.00,   550.00, 1,  23245, 1.13210, 0.97430, 1.09090, 0.95450,  15, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23250, 13055,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.91700E-2,   100.00
1.03240, 227.128,   0.000,   600.00,   600.00,   660.00, 0,  23250, 1.20227, 0.89068, 1.20227, 0.89068,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 13059, 23118,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 4.20900E-2,   100.00
1.00000, 400.000,   0.000,   350.00,   350.00,   385.00, 1,  13059, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23295, 13060,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 2.51500E-2,   100.00
1.02523, 229.800,   0.000,   600.00,   600.00,   660.00, 1,  23295, 1.08318, 1.00591, 1.03864, 0.96137,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23295, 13060,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.55000E-2,   100.00
1.02516, 228.956,   0.000,   500.00,   500.00,   550.00, 1,  23295, 1.11846, 0.96296, 1.07775, 0.92225,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 13070, 43333,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 7.39500E-2,   100.00
1.04771, 419.084,   0.000,   200.00,   200.00,   220.00, 0,  13070, 1.12125, 0.82875, 1.12125, 0.82875,  31, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 63390, 13075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 8.21500E-2,   100.00
1.01931, 224.247,   0.000,   200.00,   200.00,   220.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 63390, 13075,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.86700E-2,   100.00
1.01366, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  63390, 1.20440, 0.88650, 1.11820, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23265, 13078,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.95000E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  23265, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24010, 14000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.85800E-2,   100.00
1.02977, 230.000,   0.000,   450.00,   450.00,   495.00, 1,  24010, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14002, 44521,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.91500E-2,   100.00
0.96590, 382.542,   0.000,   450.00,   450.00,   495.00, 1,  14002, 1.05180, 0.86091, 1.09961, 0.90004,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24020, 14010,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.60000E-2,   100.00
1.01408, 229.999,   0.000,   450.00,   450.00,   495.00, 1,  24020, 1.20230, 0.88860, 1.09090, 0.95450,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24020, 14010,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.72200E-2,   100.00
1.01408, 229.999,   0.000,   450.00,   450.00,   495.00, 1,  24020, 1.20230, 0.88860, 1.09090, 0.95450,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24020, 14010,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.68900E-2,   100.00
1.01306, 229.645,   0.000,   450.00,   450.00,   495.00, 1,  24020, 1.08232, 1.00536, 1.08232, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24045, 14025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.87100E-2,   100.00
0.98273, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24045, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24045, 14025,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 2.08800E-2,   100.00
0.98271, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  24045, 1.20230, 0.88860, 1.09090, 0.95450,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14034,942509,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.78100E-2,   100.00
1.00000, 400.000,   0.000,   160.00,   160.00,   176.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 14034,942509,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.79400E-2,   100.00
1.00000, 400.000,   0.000,   160.00,   160.00,   176.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 14034,942510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 5.87200E-2,   100.00
1.00000, 400.000,   0.000,   250.00,   250.00,   275.00, 1,  14034, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14037,942513,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 6.43900E-2,   100.00
1.04500, 400.000,   0.000,   230.00,   230.00,   253.00, 1,  14037, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14039, 24311,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 2.43700E-2,   100.00
1.01718, 406.873,   0.000,   650.00,   650.00,   715.00, 0,  14039, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 14043,942517,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 9.68000E-2,   100.00
1.01500, 400.000,   0.000,   150.00,   150.00,   165.00, 1,  14043, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24065, 14045,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 2.70400E-2,   100.00
1.01409, 230.000,   0.000,   450.00,   450.00,   495.00, 1,  24065, 1.12909, 0.96182, 1.12909, 0.96182,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24099, 14049,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.87700E-2,   100.00
0.99900, 219.780,   0.000,   600.00,   600.00,   660.00, 0,  24099, 1.12123, 0.89041, 1.12123, 0.89041,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24085, 14052,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 2.04000E-2,   100.00
1.02977, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  24085, 1.20230, 0.88860, 1.11820, 0.93180,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24085, 14052,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.67400E-2,   100.00
1.03083, 229.999,   0.000,   500.00,   500.00,   550.00, 1,  24085, 1.08200, 1.00890, 1.11820, 0.93180,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24071, 14054,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.87700E-2,   100.00
1.01410, 223.102,   0.000,   600.00,   600.00,   660.00, 0,  24071, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24074, 14054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 1.87800E-2,   100.00
1.01410, 223.102,   0.000,   600.00,   600.00,   660.00, 0,  24074, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24169, 14059,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.94200E-2,   100.00
0.98420, 230.281,   0.000,   600.00,   600.00,   660.00, 1,  24169, 1.20305, 0.89041, 1.20305, 0.89041,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14062, 14063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 4.11000E-3,   100.00
1.00000,   0.000,   3.537,  1270.00,  1270.00,  1397.00,-3,  14062,10.00000,-10.0000,4240.150,-4222.10,  35, 4, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24093, 14063,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.88300E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24093, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14067,942519,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.85600E-2,   100.00
1.00000, 400.000,   0.000,   160.00,   160.00,   176.00, 1,  14067, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14067,942520,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73000E-3, 9.86300E-2,   100.00
1.00000, 400.000,   0.000,   160.00,   160.00,   176.00, 1,  14067, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24155, 14070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.94100E-2,   100.00
1.01605, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24155, 1.20227, 0.88864, 1.20227, 0.88864,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24155, 14070,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.84300E-2,   100.00
1.01605, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24155, 1.20227, 0.88864, 1.20227, 0.88864,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24155, 14070,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.87400E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24155, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24180, 14080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.15000E-2,   100.00
1.01240, 222.728,   0.000,   400.00,   400.00,   440.00, 0,      0, 1.10730, 1.00180, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24180, 14080,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.15000E-2,   100.00
1.00707, 232.001,   0.000,   400.00,   400.00,   440.00, 1,  24180, 1.10730, 1.00180, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24180, 14080,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.73000E-2,   100.00
1.00680, 221.496,   0.000,   450.00,   450.00,   495.00, 0,  24180, 1.08410, 1.00680, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24195, 14090,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.87200E-2,   100.00
0.99840, 219.648,   0.000,   600.00,   600.00,   660.00, 0,  24195, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24197, 14092,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.86700E-2,   100.00
0.99839, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  24197, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24198, 14092,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.87100E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24198, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24182, 14096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.89300E-2,   100.00
1.02977, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  24182, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24310, 14107,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.93200E-2,   100.00
0.98270, 216.194,   0.000,   600.00,   600.00,   660.00, 0,  24310, 1.20330, 0.89039, 1.20330, 0.89039,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 24306, 14108,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.66200E-2,   100.00
1.01690, 229.639,   0.000,   500.00,   500.00,   550.00, 1,  24306, 1.08227, 1.00536, 1.08227, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24309, 14108,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.66400E-2,   100.00
1.01690, 229.639,   0.000,   500.00,   500.00,   550.00, 1,  24309, 1.08227, 1.00536, 1.08227, 1.00536,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24041, 14109,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.87900E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  24041, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14112,949100,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60001E-4, 4.46600E-2,   100.00
1.00000, 400.000,   0.000,   350.00,   350.00,   385.00, 1,  14112, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24365, 14120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.42200E-2,   100.00
1.00640, 230.010,   0.000,   900.00,   900.00,   990.00, 1,  24365, 1.20190, 0.88910, 1.09090, 0.95450,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 64365, 14120,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 1.86000E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  64365, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14126,942500,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64000E-3, 1.07690E-1,   100.00
1.00000, 400.000,   0.000,   130.00,   130.00,   143.00, 1,  14126, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14126,942500,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64000E-3, 1.07690E-1,   100.00
1.00000, 400.000,   0.000,   130.00,   130.00,   143.00, 1,  14126, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 14126,942500,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64000E-3, 1.07690E-1,   100.00
1.00000, 400.000,   0.000,   130.00,   130.00,   143.00, 1,  14126, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15001, 25001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-3, 3.57000E-2,   100.00
1.00000, 400.000,   0.000,   350.00,   350.00,   385.00, 1,  15001, 1.10000, 0.90000, 1.08750, 0.98750,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25027, 15002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.29290E-2,   100.00
1.00556, 226.831,   0.000,   325.00,   325.00,   357.50, 1,  25027, 1.13300, 0.92910, 1.09090, 0.95450,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25039, 15004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.92800E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25039, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25075, 15008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83300E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25075, 1.20230, 0.88860, 1.11820, 0.93180,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25075, 15008,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83300E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25075, 1.20230, 0.88860, 1.11820, 0.93180,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25080, 15010,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.88000E-2,   100.00
0.99620, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25080, 1.20960, 0.88130, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25045, 15011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.90000E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25045, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25021, 15013,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.93600E-2,   100.00
0.98273, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25021, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25085, 15015,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.81300E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25085, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 65085, 15015,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.88000E-2,   100.00
1.01262, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  65085, 1.20960, 0.88130, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25023, 15016,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.45500E-2,   100.00
0.99503, 229.911,   0.000,   550.00,   550.00,   605.00, 1,  25023, 1.12842, 0.96168, 1.12842, 0.96168,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25088, 15018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.90000E-2,   100.00
1.02977, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25088, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25161, 15021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,9999,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.94300E-2,   100.00
0.99750, 219.450,   0.000,   600.00,   600.00,   660.00, 0,  25161, 1.20330, 0.89039, 1.20330, 0.89039,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 400.000
 25078, 15023,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.87900E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25078, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25130, 15025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83300E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  25130, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 65130, 15025,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.83300E-2,   100.00
1.01408, 229.999,   0.000,   600.00,   600.00,   660.00, 1,  65130, 1.20230, 0.88860, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25131, 15028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.86100E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25131, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25131, 15028,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.89200E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25131, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25136, 15034,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.92200E-2,   100.00
1.04545, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25136, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25152, 15035,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.85000E-2,   100.00
1.01199, 229.999,   0.000,   400.00,   400.00,   440.00, 1,  25152, 1.12910, 0.96180, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25118, 15036,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.86700E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25118, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25118, 15036,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.85000E-2,   100.00
1.00000, 220.000,   0.000,   600.00,   600.00,   660.00, 1,  25118, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25157, 15037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.96700E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25157, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25157, 15037,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.95000E-2,   100.00
1.02977, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  25157, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25163, 15041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.86700E-2,   100.00
1.02940, 230.010,   0.000,   600.00,   600.00,   660.00, 1,  25163, 1.20650, 0.88450, 1.09090, 0.95450,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15051, 25114,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.95000E-2,   100.00
1.00000, 400.000,   0.000,   720.00,   720.00,   792.00, 1,  15051, 1.12500, 0.87500, 1.12500, 0.87500,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15053, 25008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.84700E-2,   100.00
1.00000, 400.000,   0.000,   600.00,   600.00,   660.00, 1,  15053, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15078, 25112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.82200E-2,   100.00
1.01500, 406.000,   0.000,   450.00,   450.00,   495.00, 0,  15078, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 15078, 25112,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 4.16700E-2,   100.00
1.01500, 406.000,   0.000,   300.00,   300.00,   330.00, 0,  15078, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 15094, 25094,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.84600E-2,   100.00
1.03000, 400.000,   0.000,   726.00,   726.00,   798.60, 1,  15094, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15130,959200,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 1.09460E-1,   100.00
1.00000, 400.000,   0.000,   130.00,   130.00,   143.00, 1,  15130, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 15130,959200,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.53000E-3, 1.09150E-1,   100.00
1.00000, 400.000,   0.000,   130.00,   130.00,   143.00, 1,  15130, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22008,929101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.81000E-3, 1.84500E-1,   100.00
1.00000, 220.000,   0.000,    67.00,    67.00,    73.70, 1,  22008, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22025, 22024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.76500E-2,   100.00
1.00000,   0.000,   0.000,   550.00,   550.00,   605.00,-3,  22025,50.00000,-50.0000, 0.00000, 0.00000,  33, 3, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22039,922511,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-2, 2.77560E-1,   100.00
1.04500, 220.000,   0.000,    45.00,    45.00,    49.50, 1,  22039, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22039,922512,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01100E-2, 2.76000E-1,   100.00
1.03000, 220.000,   0.000,    45.00,    45.00,    49.50, 1,  22039, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22127, 52065,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.85600E-2,   100.00
0.99841, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  22127, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22159,929200,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42500E-2, 4.00000E-1,   100.00
1.00000, 220.000,   0.000,    30.00,    30.00,    33.00, 1,  22159, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22159,929201,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.35000E-3, 2.09450E-1,   100.00
1.00000, 220.000,   0.000,    55.00,    55.00,    60.50, 1,  22159, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22159,929202,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.19000E-3, 2.34760E-1,   100.00
1.00000, 220.000,   0.000,    63.00,    63.00,    69.30, 1,  22159, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 22364,922500,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.97000E-3, 2.07170E-1,   100.00
1.07500, 236.500,   0.000,    60.00,    60.00,    66.00, 0,  22364, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23001,932513,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.64000E-3, 2.32200E-1,   100.00
1.04550, 230.010,   0.000,    50.00,    50.00,    55.00, 0,  23001, 1.17614, 0.91477, 1.17614, 0.91477,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23005, 43012,     0,'8 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 6.63300E-2,   100.00
1.07069, 235.553,   0.000,   133.00,   133.00,   146.30, 0,  23005, 1.25619, 0.83905, 1.19909, 0.80091,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 110.000
 23024,932512,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.14000E-3, 1.45560E-1,   100.00
1.00000, 220.000,   0.000,   117.00,   117.00,   128.70, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23054,932502,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.61000E-3, 1.83170E-1,   100.00
1.04550, 230.010,   0.000,    60.00,    60.00,    66.00, 0,  23054, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23074,939100,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-3, 2.21600E-1,   100.00
1.04545, 230.000,   0.000,    50.00,    50.00,    55.00, 1,  23074, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23074,939116,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44400E-2, 4.35670E-1,   100.00
1.04545, 230.000,   0.000,    30.00,    30.00,    33.00, 1,  23074, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23076, 43400,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.84800E-2,   100.00
1.02880, 226.336,   0.000,   300.00,   300.00,   330.00, 0,  23076, 1.13100, 0.81900, 1.16527, 0.84382,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23079,939118,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-3, 1.80560E-1,   100.00
1.00000, 220.000,   0.000,    90.00,    90.00,    99.00, 1,  23079, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23088,939105,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.33000E-3, 1.84210E-1,   100.00
1.01500, 223.300,   0.000,    95.00,    95.00,   104.50, 0,  23088, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23089,932508,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-3, 1.11540E-1,   100.00
1.00000, 220.000,   0.000,   130.00,   130.00,   143.00, 1,  23089, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23089,939109,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.23000E-3, 1.93330E-1,   100.00
1.00000, 220.000,   0.000,    60.00,    60.00,    66.00, 1,  23089, 1.12500, 0.87500, 1.12500, 0.87500,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23089,939110,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.95000E-3, 1.00000E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 1,  23089, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23091,939111,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81000E-3, 1.22500E-1,   100.00
1.00000, 220.000,   0.000,   120.00,   120.00,   132.00, 0,  23091, 1.07813, 0.79688, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  32.000
 23093, 43393,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 6.61300E-2,   100.00
1.04273, 229.400,   0.000,   200.00,   200.00,   220.00, 0,  23093, 1.15000, 0.85000, 1.20227, 0.88864,  25, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23114,939101,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20900E-2, 3.62000E-1,   100.00
1.04545, 230.000,   0.000,    30.00,    30.00,    33.00, 1,  23114, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23114,939102,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50400E-2, 4.80000E-1,   100.00
1.00000, 220.000,   0.000,    25.00,    25.00,    27.50, 1,  23114, 1.09909, 0.90091, 1.09909, 0.90091,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 43441, 23134,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 6.01800E-2,   100.00
0.94000, 132.000,   0.000,   160.00,   160.00,   176.00, 1,  43441, 1.10000, 0.90000, 1.15000, 0.94091,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23147,931509,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.07000E-3, 7.76000E-2,   100.00
1.01250, 222.750,   0.000,   150.00,   150.00,   165.00, 0,  23147, 1.12500, 0.87500, 1.12500, 0.87500,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23147,932509,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28000E-3, 9.24800E-2,   100.00
1.00000, 220.000,   0.000,   165.00,   165.00,   181.50, 0,  23147, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23148,939117,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.48000E-3, 1.24000E-1,   100.00
1.00000, 220.000,   0.000,   115.00,   115.00,   126.50, 0,  23148, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23175, 43444,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 8.64500E-2,   100.00
1.06848, 235.066,   0.000,   150.00,   150.00,   165.00, 0,  23175, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23175, 43444,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37100E-3, 8.17520E-2,   100.00
1.06848, 235.066,   0.000,   150.00,   150.00,   165.00, 0,  43444, 1.23070, 0.82010, 1.07580, 0.92420,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23196,932500,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.45000E-3, 1.83330E-1,   100.00
1.04550, 230.010,   0.000,    60.00,    60.00,    66.00, 0,  23196, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23201,932510,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.48000E-3, 2.42000E-1,   100.00
1.04550, 230.010,   0.000,    50.00,    50.00,    55.00, 0,  23201, 1.17614, 0.91477, 1.17614, 0.91477,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23221, 43910,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-4, 7.35800E-2,   100.00
1.07050, 235.510,   0.000,   150.00,   150.00,   165.00, 0,  23221, 1.23045, 0.82030, 1.24909, 0.83273,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23233,931297,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13600E-2, 3.01760E-1,   100.00
1.00000, 220.000,   0.000,    34.00,    34.00,    37.40, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23262,931511,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-3, 3.04400E-1,   100.00
1.04182, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  23262, 1.10455, 0.89545, 1.10455, 0.89545,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23264,932501,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 8.66700E-2,   100.00
1.04550, 230.010,   0.000,   150.00,   150.00,   165.00, 0,  23264, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23290, 43504,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.56000E-3, 8.33300E-2,   100.00
1.04505, 229.912,   0.000,   150.00,   150.00,   165.00, 0,  23290, 1.23045, 0.82030, 1.24909, 0.83273,  23, 0, 0.00000, 0.00000,   0.000
1.00000, 132.000
 23381,932516,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 9.35800E-2,   100.00
1.00000, 220.000,   0.000,   165.00,   165.00,   181.50, 0,  23381, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23381,932517,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26000E-3, 9.30900E-2,   100.00
1.00000, 220.000,   0.000,   165.00,   165.00,   181.50, 0,  23381, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 23387,931337,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.78000E-3, 1.85460E-1,   100.00
1.00000, 220.000,   0.000,    67.00,    67.00,    73.70, 1,  23387, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23390, 53075,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.87300E-2,   100.00
1.01409, 230.000,   0.000,   600.00,   600.00,   660.00, 1,  23390, 1.20227, 0.88864, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23391,939103,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.14000E-3, 1.23080E-1,   100.00
1.00000, 220.000,   0.000,   117.00,   117.00,   128.70, 1,  23391, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23391,939104,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.53000E-3, 9.63300E-2,   100.00
1.00000, 220.000,   0.000,   150.00,   150.00,   165.00, 1,  23391, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23392,932506,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-3, 1.33330E-1,   100.00
1.00000, 220.000,   0.000,    90.00,    90.00,    99.00, 1,  23392, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 23392,932507,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26000E-3, 6.94400E-2,   100.00
1.00000, 220.000,   0.000,   180.00,   180.00,   198.00, 1,  23392, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24000, 44000,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90001E-4, 6.18900E-2,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   264.00, 1,  24000, 1.15000, 0.85000, 1.20227, 0.88864,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24089,944000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.85000E-3, 2.26350E-1,   100.00
1.00000, 220.000,   0.000,    66.67,    66.67,    73.33, 0,  24089, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24089,944001,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-3, 2.40000E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 0,  24089, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 44438, 24094,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.62600E-2,   100.00
0.98356, 131.494,   0.000,   225.00,   225.00,   247.50, 1,  44438, 1.10965, 0.88268, 1.15000, 0.91477,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24132,949103,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65000E-3, 7.96000E-2,   100.00
1.00000, 220.000,   0.000,   175.00,   175.00,   192.50, 1,  24132, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24137,942501,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 8.89700E-2,   100.00
1.02272, 224.999,   0.000,   145.00,   145.00,   159.50, 1,  24137, 1.11477, 0.93068, 1.11477, 0.93068,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24137,942501,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 8.96600E-2,   100.00
1.02272, 224.999,   0.000,   145.00,   145.00,   159.50, 1,  24137, 1.11477, 0.93068, 1.11477, 0.93068,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24138,949113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-3, 1.07090E-1,   100.00
1.00000, 220.000,   0.000,   130.00,   130.00,   143.00, 1,  24138, 1.15000, 0.85000, 1.15000, 0.85000,  23, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24139,942508,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 8.92900E-2,   100.00
1.00000, 220.000,   0.000,   140.00,   140.00,   154.00, 0,  24139, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24142,942505,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.48000E-3, 1.22920E-1,   100.00
1.00000, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  24142, 1.15000, 0.85000, 1.15000, 0.85000,  19, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24144,942507,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.95000E-3, 1.30000E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 0,  24144, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24158,942514,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.39000E-3, 6.75800E-2,   100.00
1.00000, 220.000,   0.000,   190.00,   190.00,   209.00, 0,  24158, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24158,942515,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 8.36100E-2,   100.00
1.00000, 220.000,   0.000,   155.00,   155.00,   170.50, 0,      0, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24159,942516,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.00000E-2,   100.00
1.00000, 220.000,   0.000,   140.00,   140.00,   154.00, 0,  24159, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24161,942521,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.86000E-3, 1.78130E-1,   100.00
1.00000, 220.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000, 220.000
 24238, 24249,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.32500E-2,   100.00
1.00000,   0.000,   0.000,   750.00,   750.00,   825.00,-3,      0,30.00000,-30.0000, 0.00000, 0.00000,  33, 2, 0.00000, 0.00000,   0.000
1.00000,   0.000
 24257,949101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44000E-3, 8.71000E-2,   100.00
1.00000, 220.000,   0.000,   210.00,   210.00,   231.00, 0,  24257, 1.15000, 0.85000, 1.15000, 0.85000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24257,949102,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42000E-3, 8.66200E-2,   100.00
1.00000, 220.000,   0.000,   210.00,   210.00,   231.00, 0,  24257, 1.15000, 0.85000, 1.15000, 0.85000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 24341,942506,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.18000E-3, 1.14750E-1,   100.00
1.00000, 220.000,   0.000,   120.00,   120.00,   132.00, 1,  24341, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25014,959100,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.53000E-3, 1.54130E-1,   100.00
1.00000, 220.000,   0.000,    80.00,    80.00,    88.00, 1,  25014, 1.15000, 0.85000, 1.15000, 0.85000,  25, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25031,952502,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-3, 3.02270E-1,   100.00
0.92273, 200.000,   0.000,    53.00,    53.00,    58.30, 1,  25031, 1.04545, 0.77273, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25042,959105,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-2, 4.11250E-1,   100.00
1.00000, 220.000,   0.000,    24.00,    24.00,    26.40, 1,  25042, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25042,959106,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.74000E-3, 2.24670E-1,   100.00
1.00000, 220.000,   0.000,    60.00,    60.00,    66.00, 1,  25042, 1.12000, 0.88000, 1.12000, 0.88000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25043,959104,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.89000E-3, 2.38400E-1,   100.00
1.00000, 220.000,   0.000,    50.00,    50.00,    55.00, 1,  25043, 1.12000, 0.88000, 1.12000, 0.88000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25059,951764,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-3, 7.26000E-2,   100.00
1.00000, 220.000,   0.000,   200.00,   200.00,   220.00, 1,  25059, 1.15000, 0.85000, 1.15000, 0.85000,  31, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25067,959101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24400E-2, 3.65560E-1,   100.00
1.00000, 220.000,   0.000,    36.00,    36.00,    39.60, 1,  25067, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25082,959102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.67000E-3, 1.00960E-1,   100.00
1.00000, 220.000,   0.000,   135.00,   135.00,   148.50, 1,  25082, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25082,959103,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.66000E-3, 1.01480E-1,   100.00
1.00000, 220.000,   0.000,   135.00,   135.00,   148.50, 1,  25082, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25093,952501,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.06000E-3, 2.09640E-1,   100.00
1.00000, 220.000,   0.000,    55.00,    55.00,    60.50, 1,  25093, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25107,952505,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02000E-3, 1.27800E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 0,  25107, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 25107,952512,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.04000E-3, 1.28300E-1,   100.00
1.00000, 220.000,   0.000,   100.00,   100.00,   110.00, 0,  25107, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 25109,952508,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.73000E-3, 1.60000E-1,   100.00
1.00000, 220.000,   0.000,    62.50,    62.50,    68.75, 0,  25109, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  33.000
 25111,952513,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 6.22200E-2,   100.00
1.00000, 220.000,   0.000,   225.00,   225.00,   247.50, 0,  25111, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 25140,952514,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.08000E-3, 2.12000E-1,   100.00
0.89500, 220.000,   0.000,    60.00,    60.00,    66.00, 1,  25140, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25147,954000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 9.51500E-2,   100.00
1.00000, 220.000,   0.000,   130.00,   130.00,   143.00, 0,  25147, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,  30.000
 25148,952500,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.93000E-3, 1.06230E-1,   100.00
1.00000, 220.000,   0.000,   130.00,   130.00,   143.00, 1,  25148, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 25176,952509,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72500E-2, 5.39470E-1,   100.00
1.00000, 220.000,   0.000,    19.00,    19.00,    20.90, 1,  25176, 1.12500, 0.87500, 1.12500, 0.87500,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
 43379,934001,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 4.62600E-2,   100.00
1.00000, 132.000,   0.000,    85.00,    85.00,    93.50, 1,  43379, 1.15000, 0.85000, 1.15000, 0.85000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,  4832, -1119.808,    10.000,'ES          '
   2,     0,     0.000,    10.000,'EU          '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
 2, -30.00, 2.00000, -20.00, 1.46800, -10.00, 1.12100,   0.00, 1.00000,  10.00, 1.12100,  20.00, 1.46800,  30.00, 2.00000
 3, -50.00, 1.62000, -29.40, 1.26000, -19.80, 1.12000, -10.00, 1.04000,   0.00, 1.00000,  10.00, 1.04000,  19.80, 1.12000,  29.40, 1.26000,  50.00, 1.62000
 4, -10.00, 1.50766,  -9.30, 1.19732,   0.00, 1.00000,   9.30, 1.16858,  10.00, 1.49808
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'GALI-N      '
   2,'GALI-S      '
   3,'ASTURI      '
   4,'CANTAB      '
   5,'PVASCO      '
   6,'NAVARR      '
   7,'RIOJA       '
   8,'ARAGO       '
   9,'CATALU      '
  10,'C.LEON      '
  11,'EXTREM      '
  12,'MADRID      '
  13,'MANOCC      '
  14,'MANORI      '
  15,'VALENC      '
  16,'MURCIG      '
  17,'ANDOCC      '
  18,'ANDORI      '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
9999,'DESCARGO    '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
  1003,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.00
  1006,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.00
  1144,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
  3027,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   11.00
  3047,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   48.00
  3204,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   48.00
  3321,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   11.00
  4006,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   20.00
  4027,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   33.00
  4099,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4129,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
  4132,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   33.00
  4267,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4300,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4411,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   72.00
  4447,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   72.00
  4453,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   72.00
  4459,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4463,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4495,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   28.88
  4534,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   32.44
  4588,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   72.00
  4615,0,0,1,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,   72.00
 11012,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11015,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11025,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11038,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11045,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11065,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11075,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 11200,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 12010,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 12015,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 12030,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 12045,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 12060,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 12077,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 12090,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 13000,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 13005,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 13010,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 13021,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 13028,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 13035,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 13045,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 13050,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 13056,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 13066,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14000,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14007,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14010,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14025,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14044,0,0,1,1.00000,1.00000,     0,  100.0,'            ',  100.00, 1,  100.00
 14046,0,0,1,1.00000,1.00000,     0,  100.0,'            ',  100.00, 1,  100.00
 14052,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14055,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14056,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14063,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 14070,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 14078,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14080,0,0,1,1.00000,1.00000,     0,  100.0,'            ', -150.00, 1, -150.00, 1,  100.00
 14085,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14090,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14092,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14095,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14097,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 14100,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14107,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14109,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14110,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14120,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 14125,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15004,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15005,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15008,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15010,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15012,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15013,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15014,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15015,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15020,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15024,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15025,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 15027,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 15041,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00, 1, -150.00
 22085,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 23093,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 23115,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 23275,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00, 1,  100.00
 24017,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24020,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 24045,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 24060,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24065,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24125,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 24130,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24150,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24180,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00, 1, -100.00
 24185,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24188,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 24214,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 24242,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00
 24250,0,0,1,1.00000,1.00000,     0,  100.0,'            ', -100.00, 1, -100.00, 1,  100.00
 25080,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 25085,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  100.00, 1,  100.00
 25131,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00
 43078,0,0,1,1.00000,1.00000,     0,  100.0,'            ',   24.00, 1,   24.00
 52065,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 53060,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00
 54105,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
 64365,0,0,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -100.00, 1, -100.00, 1, -100.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
